time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:52:30.667,,232,-27087.912,None,60.013,131503.6725,132471.946,132421.6464,132133.1712,228.8613659,,102.7269763,1.792923966,132089.312,102.7363653,1.793087836,-17.03480638,-0.297313459,-137.5157068,-2.400101857,,,,-88.02506599,-1.536327226,69.64136702,-88.09084757,-1.537475331,72.0399889,151.2323507,2.639502455,69.8169034,32.55000349,0.568104732,66.91008893,-71.56505118,3.330563167,-2.936815914,-2.968206589,-1.249045772,3.794733192,60,-1727.98974,-1880.726396,-1528.574401,5137.290536,,,6384.028,6384.028
3/16/2026 16:52:30.700,,232,-26926.978,None,60.015,131544.7564,132504.7287,132447.1318,132166.27,228.9186947,,102.8990609,1.795927409,132130.3282,102.909213,1.796104598,-16.86772859,-0.294397401,-137.3425453,-2.397079619,,,,-87.99044619,-1.535722996,68.44209231,-88.09084757,-1.537475331,72.0399889,150.7511737,2.631104332,68.76743415,32.55000349,0.568104732,66.91008893,-45,3.333579929,-2.925501733,-2.965184351,-0.785398163,3.39411255,60.01,-1725.547821,-1953.734399,-1555.243204,5234.525424,,,6383.19,6383.19
3/16/2026 16:52:30.733,,232,-26947.512,None,60.016,131558.2286,132500.7076,132465.6688,132175.5883,228.9348345,,103.0694989,1.798902115,132134.7545,103.074136,1.798983047,-16.70023827,-0.291474144,-137.1732585,-2.394125007,,,,-87.99044619,-1.535722996,68.44209231,-87.13759477,-1.520837931,72.08994382,152.102729,2.654693422,69.24738262,31.67546874,0.552841222,66.2721661,-63.43494882,3.319820978,-2.946167566,-2.946966229,-1.107148718,2.683281573,60,-1603.302142,-1781.697595,-1697.817598,5082.817335,,,6383.19,6383.19
3/16/2026 16:52:30.767,,232,-27183.125,None,60.014,131513.7119,132457.747,132416.338,132129.9836,228.8558449,,103.2548252,1.802136668,132099.127,103.2665636,1.802341542,-16.51081284,-0.288168046,-136.9903706,-2.39093301,,,,-87.03906387,-1.519118242,69.69304126,-87.18444332,-1.521655592,73.28847113,152.102729,2.654693422,69.24738262,32.55000349,0.568104732,66.91008893,-63.43494882,3.323997134,-2.942861468,-2.959037742,-1.107148718,2.683281573,60,-1669.990211,-1810.8576,-1608.465608,5089.313419,,,6383.19,6383.19
3/16/2026 16:52:30.800,,232,-27319.118,None,60.013,131495.0588,132443.2454,132404.9842,132115.1563,228.8301632,,103.4011789,1.804691022,132080.4028,103.4135705,1.804907296,-16.36112315,-0.285555468,-136.8435852,-2.388371122,,,,-87.03906387,-1.519118242,69.69304126,-87.18444332,-1.521655592,73.28847113,152.5602721,2.662679055,70.31016996,32.55000349,0.568104732,66.91008893,-90,3.326562888,-2.948234523,-2.956475854,-1.570796327,2.4,60.01,-1692.974149,-1789.372803,-1630.6416,5112.988552,,,6383.19,6383.19
3/16/2026 16:52:30.833,,232,-27043.2,None,60.013,131532.3766,132479.0897,132427.4254,132147.0119,228.8853388,,103.5590947,1.807447173,132105.9747,103.57096,1.807654262,-16.21058954,-0.282928161,-136.6816623,-2.385545034,,,,-88.02506599,-1.536327226,69.64136702,-87.18444332,-1.521655592,73.28847113,152.102729,2.654693422,69.24738262,33.11134196,0.577901937,65.90174505,-63.43494882,3.329309854,-2.937621583,-2.963446971,-1.107148718,2.683281573,60,-1716.881101,-1858.247999,-1546.502396,5121.631496,,,6383.19,6383.19
3/16/2026 16:52:30.867,,232,-27184.349,None,60.015,131544.5244,132494.3606,132442.667,132161.2368,228.9099769,,103.7181823,1.810223775,132120.8921,103.7256625,1.810354329,-16.04661375,-0.280066244,-136.5235624,-2.38278567,,,,-87.03906387,-1.519118242,69.69304126,-87.18444332,-1.521655592,73.28847113,152.5602721,2.662679055,70.31016996,33.11134196,0.577901937,65.90174505,-63.43494882,3.332009921,-2.942745299,-2.960687607,-1.107148718,2.683281573,60,-1742.767966,-1840.219198,-1570.377601,5153.364765,,,6383.19,6383.19
3/16/2026 16:52:30.900,,232,-27242.107,None,60.014,131507.9217,132467.9435,132422.9899,132133.6921,228.8622681,,103.9137925,1.813637817,132095.8746,103.9233893,1.813805312,-15.85556498,-0.276731814,-136.329147,-2.379392482,,,,-87.03906387,-1.519118242,69.69304126,-86.24827093,-1.505316302,73.35720823,151.6992442,2.647651285,70.87115069,33.11134196,0.577901937,65.90174505,-63.43494882,3.319121614,-2.924383099,-2.957294419,-1.107148718,2.683281573,60,-1625.789211,-2023.199994,-1599.263996,5248.253201,,,6436.798,6436.798
3/16/2026 16:52:30.933,,232,-27029.707,None,60.012,131504.778,132454.1524,132406.8934,132122.6634,228.8431658,,104.0652808,1.816281788,132083.9482,104.0692129,1.816350415,-15.70083006,-0.27403118,-136.178729,-2.376767191,,,,-86.9872125,-1.518213265,68.49467133,-86.18592517,-1.504228163,72.15982262,152.5602721,2.662679055,70.31016996,33.11134196,0.577901937,65.90174505,-63.43494882,3.320578578,-2.936710235,-2.954669128,-1.107148718,2.683281573,60,-1610.661901,-1894.723199,-1621.584004,5126.969103,,,6436.798,6436.798
3/16/2026 16:52:30.967,,232,-27021.01,None,60.012,131525.7513,132474.101,132434.2818,132145.4372,228.8826111,,104.2079157,1.818771236,132104.8972,104.2124752,1.818850814,-15.5582826,-0.271543257,-136.0316164,-2.374199593,,,,-86.9872125,-1.518213265,68.49467133,-86.24827093,-1.505316302,73.35720823,152.102729,2.654693422,69.24738262,33.11134196,0.577901937,65.90174505,-45,3.324167116,-2.926236679,-2.95210153,-0.785398163,1.697056275,60,-1642.859007,-1960.329601,-1643.932803,5247.121411,,,6436.798,6436.798
3/16/2026 16:52:31.000,,232,-26973.36,None,60.015,131577.0407,132516.8264,132487.3476,132194.458,228.9675178,,104.3781644,1.821742636,132167.7766,104.3847691,1.821857909,-15.39163448,-0.268634699,-135.8660501,-2.371309916,,,,-86.9872125,-1.518213265,68.49467133,-86.18592517,-1.504228163,72.15982262,153.4349488,2.677945045,69.7653209,33.11134196,0.577901937,65.90174505,-63.43494882,3.326086072,-2.946579744,-2.949211853,-1.107148718,2.683281573,60.01,-1660.721113,-1791.503996,-1669.363199,5121.588307,,,6436.798,6436.798
3/16/2026 16:52:31.033,,232,-26803.094,None,60.016,131594.675,132528.0636,132490.2002,132205.0166,228.9858058,,104.5547831,1.824825214,132173.7466,104.5608667,1.824931393,-15.21280244,-0.265513491,-135.6862101,-2.368171116,,,,-85.9858243,-1.500735744,68.56821421,-86.18592517,-1.504228163,72.15982262,152.9873347,2.670132704,68.69410455,34.56252465,0.603229853,65.57316524,-63.43494882,3.329159556,-2.935646195,-2.971400969,-1.107148718,2.683281573,60.01,-1689.953451,-1861.689596,-1471.464,5023.107047,,,6436.798,6436.798
3/16/2026 16:52:31.067,,232,-27121.046,None,60.014,131523.7675,132467.0885,132434.5949,132142.5403,228.8775937,,104.7507152,1.828244875,132105.8439,104.7526094,1.828277935,-15.0156707,-0.262072893,-135.4882523,-2.364716101,,,,-85.9858243,-1.500735744,68.56821421,-85.23635831,-1.487655095,72.24956747,152.5602721,2.662679055,70.31016996,33.97654404,0.593002562,66.56485559,-63.43494882,3.31593303,-2.924751948,-2.957718663,-1.107148718,2.683281573,60,-1571.232966,-2003.817601,-1611.820799,5186.871366,,,6436.798,6436.798
3/16/2026 16:52:31.100,,232,-27365.054,None,60.012,131487.5927,132429.9063,132406.733,132108.8062,228.8191645,,104.8884957,1.830649598,132078.1694,104.8973974,1.830804961,-14.87489797,-0.259615945,-135.3451511,-2.362218514,,,,-86.05481377,-1.501939837,69.7653209,-85.31410016,-1.489011946,73.44548999,152.5602721,2.662679055,70.31016996,34.82448916,0.607801996,67.24284349,-90,3.319816907,-2.922295,-2.97002051,-1.570796327,2.4,60,-1633.562877,-2025.590405,-1520.092799,5179.24608,,,6437.523,6437.523
3/16/2026 16:52:31.133,,232,-27093.6,None,60.013,131528.0198,132463.1576,132439.0643,132144.1307,228.8803484,,105.0410416,1.833312026,132110.0667,105.0442206,1.833367509,-14.72612635,-0.257019391,-135.1982291,-2.359654241,,,,-86.05481377,-1.501939837,69.7653209,-85.31410016,-1.489011946,73.44548999,153.4349488,2.677945045,69.7653209,34.56252465,0.603229853,65.57316524,-63.43494882,3.322379455,-2.934964436,-2.962884094,-1.107148718,2.683281573,60.01,-1657.196125,-1895.961594,-1543.737596,5096.895315,,,6437.523,6437.523
3/16/2026 16:52:31.167,,232,-27314.87,None,60.015,131575.601,132502.8774,132489.2105,132189.9419,228.9596956,,105.19717,1.83603698,132157.6257,105.2010384,1.836104497,-14.5660806,-0.254226066,-135.0366951,-2.356834941,,,,-85.07289005,-1.484802036,69.85814197,-85.31410016,-1.489011946,73.44548999,154.7468366,2.700841806,70.32040956,33.97654404,0.593002562,66.56485559,-63.43494882,3.325116443,-2.955067872,-2.949837503,-1.107148718,2.683281573,60,-1684.848953,-1727.913595,-1680.767998,5093.530547,,,6437.523,6437.523
3/16/2026 16:52:31.200,,232,-26919.202,None,60.016,131573.8368,132514.1114,132489.6627,132193.2613,228.9654449,,105.3915511,1.83942957,132155.8278,105.3962794,1.839512095,-14.37727077,-0.250930712,-134.8458808,-2.353504603,,,,-85.9858243,-1.500735744,68.56821421,-85.23635831,-1.487655095,72.24956747,153.4349488,2.677945045,69.7653209,34.56252465,0.603229853,65.57316524,-63.43494882,3.32716719,-2.928875757,-2.956734456,-1.107148718,2.683281573,60,-1671.983456,-1951.7472,-1596.873599,5220.604255,,,6437.523,6437.523
3/16/2026 16:52:31.233,,232,-27006.638,None,60.013,131544.0339,132474.3662,132440.5724,132153.6931,228.8969108,,105.5801044,1.842720447,132114.4271,105.5842642,1.842793048,-14.18352012,-0.247549126,-134.6622789,-2.350300145,,,,-84.98688624,-1.483300986,68.6626536,-85.23635831,-1.487655095,72.24956747,153.4349488,2.677945045,69.7653209,35.41705528,0.618144226,66.26130092,-90,3.330448143,-2.925494171,-2.968444371,-1.570796327,1.2,60,-1703.004307,-1981.699193,-1511.913602,5196.617102,,,6437.523,6437.523
3/16/2026 16:52:31.267,,232,-26952.336,None,60.012,131527.491,132462.2869,132443.1525,132145.0302,228.8819062,,105.731652,1.845365451,132112.6614,105.7328552,1.845386451,-14.03498458,-0.244956691,-134.5081083,-2.34760936,,,,-84.98688624,-1.483300986,68.6626536,-85.23635831,-1.487655095,72.24956747,154.3231843,2.693447679,69.23698434,35.41705528,0.618144226,66.26130092,-63.43494882,3.333041546,-2.93840437,-2.965753586,-1.107148718,2.683281573,60,-1726.0828,-1850.7024,-1535.198402,5111.983602,,,6437.523,6437.523
3/16/2026 16:52:31.300,,232,-26941.378,None,60.014,131544.7712,132480.2897,132463.8534,132163.6945,228.9142338,,105.8917883,1.848160357,132129.9315,105.8937037,1.848193787,-13.87261002,-0.242122721,-134.3466876,-2.344792038,,,,-84.98688624,-1.483300986,68.6626536,-85.23635831,-1.487655095,72.24956747,154.3231843,2.693447679,69.23698434,35.41705528,0.618144226,66.26130092,-45,3.335848882,-2.9355704,-2.962936264,-0.785398163,1.697056275,60,-1751.30552,-1876.406393,-1559.779196,5187.491109,,,6435.58,6435.58
3/16/2026 16:52:31.333,,232,-27012.629,None,60.015,131566.407,132511.0143,132485.6053,132188.4059,228.9570352,,106.0568814,1.851041776,132151.5521,106.0595308,1.851088015,-13.70905111,-0.239268079,-134.1853186,-2.341975618,,,,-84.98688624,-1.483300986,68.6626536,-84.38241941,-1.47275105,73.55324602,154.3231843,2.693447679,69.23698434,34.56252465,0.603229853,65.57316524,-63.43494882,3.323839065,-2.932715758,-2.945205471,-1.107148718,2.683281573,60,-1644.542412,-1902.470398,-1695.167996,5242.180806,,,6435.58,6435.58
3/16/2026 16:52:31.367,,232,-26760.946,None,60.014,131541.6032,132490.9702,132458.6776,132164.4832,228.9155998,,106.2441773,1.854310705,132126.7252,106.2476602,1.854371494,-13.5189454,-0.235950109,-133.9942702,-2.338641193,,,,-83.99099404,-1.465919388,68.77790343,-85.23635831,-1.487655095,72.24956747,155.2248594,2.709184878,68.7255411,36.02737339,0.628796286,65.28705844,-63.43494882,3.342026589,-2.945134987,-2.967437479,-1.107148718,2.683281573,60,-1809.252077,-1777.363196,-1498.464006,5085.079279,,,6435.58,6435.58
3/16/2026 16:52:31.400,,232,-26896.997,None,60.013,131520.8874,132465.6519,132440.1337,132142.9551,228.8783121,,106.403638,1.857093819,132109.374,106.402816,1.857079473,-13.36148093,-0.233201835,-133.8362535,-2.335883282,,,,-83.99099404,-1.465919388,68.77790343,-85.23635831,-1.487655095,72.24956747,155.637547,2.716387635,69.8169034,36.02737339,0.628796286,65.28705844,-45,3.344734568,-2.94958947,-2.964679568,-0.785398163,3.39411255,60,-1833.120483,-1764.820797,-1521.734402,5119.675683,,,6435.58,6435.58
3/16/2026 16:52:31.433,,232,-26663.602,None,60.014,131553.9859,132488.0661,132473.4955,132172.5714,228.929609,,106.5621935,1.859861135,132142.4755,106.562081,1.859859172,-13.19921592,-0.230369777,-133.6787017,-2.333133484,,,,-83.99099404,-1.465919388,68.77790343,-84.19327309,-1.469449824,71.16516002,154.3231843,2.693447679,69.23698434,36.02737339,0.628796286,65.28705844,-45,3.329308996,-2.923817456,-2.96192977,-0.785398163,1.697056275,60.01,-1696.054809,-1981.915192,-1545.523206,5223.493207,,,6435.58,6435.58
3/16/2026 16:52:31.467,,232,-26925.048,None,60.016,131580.0613,132523.2332,132508.2975,132204.6,228.9850842,,106.7271472,1.86274012,132168.5491,106.7277725,1.862751033,-13.03583677,-0.227518272,-133.5138949,-2.330257063,,,,-83.99099404,-1.465919388,68.77790343,-84.28940686,-1.471127674,72.35910447,155.637547,2.716387635,69.8169034,36.02737339,0.628796286,65.28705844,-45,3.333878707,-2.943905907,-2.959053349,-0.785398163,1.697056275,60.01,-1737.18181,-1817.179201,-1570.406404,5124.767414,,,6435.58,6435.58
3/16/2026 16:52:31.500,,232,-26872.733,None,60.015,131552.309,132493.9889,132477.8185,132175.4383,228.9345747,,106.9210204,1.866123845,132140.7886,106.9225131,1.866149898,-12.84175788,-0.224130957,-133.3263204,-2.326983271,,,,-82.99873244,-1.448601156,68.91385927,-83.34557495,-1.4546547,72.48834389,156.1398248,2.725154036,68.23137108,36.86989765,0.643501109,66,-45,3.320804598,-2.949284993,-2.97048438,-0.785398163,1.697056275,60,-1623.241823,-1727.812801,-1488.801596,4839.856219,,,6431.313,6431.313
3/16/2026 16:52:31.533,,232,-26926.142,None,60.013,131477.5486,132436.3977,132431.2481,132115.8339,228.8313368,,107.0981362,1.8692151,132077.4842,107.10196,1.869281838,-12.66113679,-0.220978524,-133.1457615,-2.323831923,,,,-82.99873244,-1.448601156,68.91385927,-83.34557495,-1.4546547,72.48834389,155.637547,2.716387635,69.8169034,37.50414236,0.654570767,65.04398512,-45,3.323936538,-2.937366159,-2.97840269,-0.785398163,1.697056275,60,-1650.506446,-1875.239997,-1399.464003,4925.210446,,,6431.313,6431.313
3/16/2026 16:52:31.567,,232,-26565.509,None,60.011,131485.8536,132426.9339,132425.1131,132113.3769,228.8270812,,107.2347731,1.871599864,132074.3054,107.2376708,1.871650437,-12.52373943,-0.218580488,-133.0060878,-2.321394158,,,,-83.88449643,-1.464060654,67.58461363,-83.23382518,-1.452704298,71.29656373,156.1398248,2.725154036,68.23137108,36.02737339,0.628796286,65.28705844,-26.56505118,3.324354735,-2.943734524,-2.950190444,-0.463647609,2.683281573,60,-1622.302557,-1776.1392,-1644.710404,5043.152162,,,6431.313,6431.313
3/16/2026 16:52:31.600,,232,-26748.878,None,60.013,131540.0054,132497.7059,132480.0707,132173.3511,228.9309595,,107.3850661,1.874222971,132132.0234,107.3836468,1.874198199,-12.37346328,-0.215957674,-132.8563568,-2.318780858,,,,-83.99099404,-1.465919388,68.77790343,-83.34557495,-1.4546547,72.48834389,155.2248594,2.709184878,68.7255411,36.02737339,0.628796286,65.28705844,-63.43494882,3.328852899,-2.925142552,-2.947577144,-1.107148718,2.683281573,60,-1691.848391,-1955.635202,-1667.577607,5315.0612,,,6431.313,6431.313
3/16/2026 16:52:31.633,,232,-26716.349,None,60.016,131575.1518,132538.3138,132520.3379,132212.0332,228.9979588,,107.5532412,1.87715818,132178.6181,107.5541549,1.877174127,-12.21033543,-0.213110556,-132.6917945,-2.315908704,,,,-82.87498365,-1.446441332,67.72296509,-83.34557495,-1.4546547,72.48834389,156.1398248,2.725154036,68.23137108,37.50414236,0.654570767,65.04398512,-63.43494882,3.331828827,-2.938264592,-2.970479471,-1.107148718,2.683281573,60,-1692.651696,-1826.107203,-1467.748807,4986.507706,,,6431.313,6431.313
3/16/2026 16:52:31.667,,232,-26748.763,None,60.015,131550.1947,132529.7754,132496.086,132192.7985,228.9646433,,107.7373378,1.880371272,132149.9944,107.7440743,1.880488846,-12.0201155,-0.209790592,-132.5040717,-2.312632323,,,,-82.87498365,-1.446441332,67.72296509,-82.2781742,-1.436025042,71.4478831,156.5409759,2.732155444,69.33051276,37.50414236,0.654570767,65.04398512,-63.43494882,3.316513888,-2.941946036,-2.96720309,-1.107148718,2.683281573,60,-1557.502195,-1822.262399,-1495.296003,4875.060596,,,6431.313,6431.313
3/16/2026 16:52:31.700,,232,-27063.317,None,60.013,131507.8779,132454.69,132438.5593,132134.4503,228.8635813,,107.9197632,1.883555196,132096.2077,107.9257252,1.883659252,-11.84133865,-0.206670347,-132.3229284,-2.309470776,,,,-82.99873244,-1.448601156,68.91385927,-82.40535663,-1.438244794,72.63718056,157.456939,2.748142016,68.86160033,37.69424047,0.657888605,66.72690612,-63.43494882,3.321904046,-2.954812363,-2.967359381,-1.107148718,2.683281573,60,-1632.541468,-1693.742399,-1531.958402,4858.242269,,,6431.313,6431.313
3/16/2026 16:52:31.733,,232,-26675.741,None,60.012,131501.5635,132456.6556,132437.896,132132.7907,228.8607068,,108.0662806,1.886112407,132104.9866,108.0695491,1.886169453,-11.69269948,-0.204076104,-132.1759082,-2.30690479,,,,-82.87498365,-1.446441332,67.72296509,-82.2781742,-1.436025042,71.4478831,157.456939,2.748142016,68.86160033,37.50414236,0.654570767,65.04398512,-45,3.322194495,-2.95221812,-2.961475557,-0.785398163,1.697056275,60.01,-1606.992606,-1717.012801,-1543.204798,4867.210206,,,6423.92,6423.92
3/16/2026 16:52:31.767,,232,-26874.662,None,60.014,131533.8836,132492.3842,132456.8159,132161.7727,228.9109051,,108.2276067,1.888928079,132125.8854,108.2299795,1.888969492,-11.53586585,-0.201338841,-132.0146061,-2.304089537,,,,-82.87498365,-1.446441332,67.72296509,-83.23382518,-1.452704298,71.29656373,156.5409759,2.732155444,69.33051276,37.69424047,0.657888605,66.72690612,-45,3.34167379,-2.933494285,-2.961978142,-0.785398163,1.697056275,60.01,-1778.396102,-1897.776002,-1578.988798,5255.160901,,,6423.92,6423.92
3/16/2026 16:52:31.800,,232,-26877.038,None,60.014,131529.263,132496.1132,132460.7731,132162.808,228.9126983,,108.4020391,1.891972499,132132.6315,108.4068473,1.892056416,-11.36081681,-0.198283659,-131.8456188,-2.301140153,,,,-82.01067323,-1.43135627,69.07039887,-82.2781742,-1.436025042,71.4478831,157.456939,2.748142016,68.86160033,37.69424047,0.657888605,66.72690612,-63.43494882,3.328081458,-2.946425675,-2.959028758,-1.107148718,2.683281573,60,-1692.133281,-1769.399998,-1604.678402,5066.211682,,,6423.92,6423.92
3/16/2026 16:52:31.833,,232,-26951.702,None,60.013,131503.0522,132468.0919,132448.9404,132140.796,228.8745725,,108.5666252,1.894845067,132095.0113,108.5705247,1.894913126,-11.19389158,-0.195370264,-131.6762176,-2.298183543,,,,-82.01067323,-1.43135627,69.07039887,-81.46923439,-1.421906379,72.8054943,157.456939,2.748142016,68.86160033,38.33334011,0.669042998,65.78145635,-90,3.316819505,-2.94351228,-2.967226541,-1.570796327,1.2,60,-1590.575529,-1795.089599,-1511.510406,4897.175534,,,6423.92,6423.92
3/16/2026 16:52:31.867,,232,-26735.184,None,60.012,131492.9386,132459.8637,132418.234,132124.4326,228.8462302,,108.7164295,1.897459647,132084.8722,108.7210037,1.897539481,-11.04118869,-0.192705096,-131.5283281,-2.295602385,,,,-81.86989765,-1.428899272,67.88225099,-82.2781742,-1.436025042,71.4478831,157.456939,2.748142016,68.86160033,38.33334011,0.669042998,65.78145635,-90,3.333564523,-2.940847112,-2.964645383,-1.570796327,2.4,60,-1710.708848,-1818.806398,-1533.297601,5062.812846,,,6423.92,6423.92
3/16/2026 16:52:31.900,,232,-26517.974,None,60.013,131514.2057,132501.9792,132457.229,132158.5895,228.9053916,,108.8710565,1.900158396,132117.4632,108.8780168,1.900279876,-10.88964274,-0.19006012,-131.3748986,-2.292924535,,,,-81.86989765,-1.428899272,67.88225099,-81.32682595,-1.419420883,71.61899189,157.0678996,2.741351997,67.75485222,38.99099404,0.680521225,64.84442921,-45,3.319700759,-2.931412117,-2.97344576,-0.785398163,1.697056275,60.01,-1588.91828,-1873.065598,-1437.436796,4899.420674,,,6423.92,6423.92
3/16/2026 16:52:31.933,,232,-26612.928,None,60.016,131551.7179,132514.7373,132473.4531,132180.717,228.9437177,,109.032221,1.902971247,132143.5843,109.038214,1.903075844,-10.72483474,-0.187183678,-131.2098491,-2.290043877,,,,-81.86989765,-1.428899272,67.88225099,-81.32682595,-1.419420883,71.61899189,157.0678996,2.741351997,67.75485222,38.33334011,0.669042998,65.78145635,-63.43494882,3.322496727,-2.928535675,-2.959086875,-1.107148718,2.683281573,60.01,-1613.90983,-1898.495995,-1581.595203,5094.001028,,,6489.723,6489.723
3/16/2026 16:52:31.967,,232,-26715.024,None,60.014,131515.4036,132468.2239,132444.6871,132143.5165,228.8792845,,109.2298724,1.906420916,132111.1719,109.2318203,1.906454913,-10.53325031,-0.183839899,-131.0140261,-2.286626122,,,,-81.86989765,-1.428899272,67.88225099,-81.32682595,-1.419420883,71.61899189,158.3852211,2.764343594,68.41052551,38.33334011,0.669042998,65.78145635,-45,3.325875796,-2.948183493,-2.95566912,-0.785398163,3.39411255,60,-1643.313693,-1741.809598,-1610.524804,4995.648095,,,6489.723,6489.723
3/16/2026 16:52:32.000,,232,-26865.504,None,60.012,131460.0148,132440.4599,132401.0074,132101.2713,228.8061137,,109.3799685,1.909040586,132067.0891,109.384333,1.90911676,-10.38238986,-0.181206887,-130.865461,-2.284033172,,,,-80.86982352,-1.411444686,68.06232438,-80.3802722,-1.402900404,71.80974864,158.3852211,2.764343594,68.41052551,39.14398641,0.683191445,66.53239812,-63.43494882,3.312017164,-2.945550481,-2.967224617,-1.107148718,2.683281573,60,-1524.505818,-1764.849603,-1528.228799,4817.58422,,,6489.723,6489.723
3/16/2026 16:52:32.033,,232,-26711.381,None,60.011,131480.7149,132445.7657,132406.4584,132111.7323,228.8242327,,109.5116495,1.911338852,132072.4448,109.5198036,1.911481169,-10.25005753,-0.178897252,-130.7330904,-2.281722869,,,,-81.86989765,-1.428899272,67.88225099,-81.32682595,-1.419420883,71.61899189,157.456939,2.748142016,68.86160033,38.33334011,0.669042998,65.78145635,-63.43494882,3.330902052,-2.927039268,-2.950765867,-1.107148718,2.683281573,60,-1687.110302,-1941.840001,-1652.011203,5280.961506,,,6489.723,6489.723
3/16/2026 16:52:32.067,,232,-26356.55,None,60.014,131529.6024,132492.7146,132459.4854,132161.3547,228.9101811,,109.6643257,1.914003555,132121.2801,109.6731636,1.914157806,-10.09876413,-0.176256684,-130.5765225,-2.278990243,,,,-81.86989765,-1.428899272,67.88225099,-82.1466867,-1.433730152,70.25894961,158.3852211,2.764343594,68.41052551,37.50414236,0.654570767,65.04398512,-63.43494882,3.347887958,-2.940600278,-2.93356101,-1.107148718,2.683281573,60,-1837.103127,-1809.532803,-1779.436803,5426.072733,,,6489.723,6489.723
3/16/2026 16:52:32.100,,232,-26841.888,None,60.015,131549.6375,132510.7323,132471.8878,132178.1656,228.9392984,,109.8270748,1.916844064,132141.255,109.8366434,1.917011067,-9.934039721,-0.173381701,-130.4149575,-2.276170402,,,,-80.86982352,-1.411444686,68.06232438,-81.32682595,-1.419420883,71.61899189,158.7494945,2.770701365,69.5275485,39.80557109,0.694738276,65.60609728,-45,3.33643195,-2.944083066,-2.970908678,-0.785398163,1.697056275,60,-1741.287427,-1807.876799,-1476.216003,5025.380229,,,6489.723,6489.723
3/16/2026 16:52:32.133,,232,-26815.925,None,60.014,131515.4112,132460.5431,132423.3314,132133.818,228.8624861,,110.0169028,1.920157186,132095.6779,110.0255382,1.920307904,-9.748188596,-0.170137987,-130.2217237,-2.272797836,,,,-80.86982352,-1.411444686,68.06232438,-81.32682595,-1.419420883,71.61899189,158.7494945,2.770701365,69.5275485,39.80557109,0.694738276,65.60609728,-63.43494882,3.339728787,-2.940839352,-2.967536112,-1.107148718,2.683281573,60,-1769.757481,-1836.475198,-1504.540801,5110.77348,,,6567.864,6567.864
3/16/2026 16:52:32.167,,232,-26485.402,None,60.012,131491.5435,132449.3927,132409.0381,132117.3986,228.8340469,,110.1685593,1.922804093,132083.0188,110.1796684,1.922997982,-9.596306256,-0.16748714,-130.0774943,-2.270280558,,,,-80.86982352,-1.411444686,68.06232438,-81.32682595,-1.419420883,71.61899189,158.0088701,2.75777503,67.29635949,39.80557109,0.694738276,65.60609728,-63.43494882,3.342418865,-2.92526217,-2.965018834,-1.107148718,2.683281573,60,-1793.291774,-1913.227205,-1525.910404,5232.429383,,,6567.864,6567.864
3/16/2026 16:52:32.200,,232,-26613.72,None,60.012,131524.8902,132466.7874,132429.3925,132141.0742,228.8750544,,110.3148218,1.925356854,132105.0455,110.3247709,1.925530498,-9.452936032,-0.164984858,-129.9345316,-2.267785388,,,,-80.86982352,-1.411444686,68.06232438,-81.32682595,-1.419420883,71.61899189,158.3852211,2.764343594,68.41052551,38.33334011,0.669042998,65.78145635,-63.43494882,3.344951381,-2.929328452,-2.936828386,-1.107148718,2.683281573,60,-1815.898214,-1909.151998,-1771.344003,5496.394214,,,6567.864,6567.864
3/16/2026 16:52:32.233,,232,-26678.318,None,60.014,131537.9511,132499.0041,132464.4263,132167.8767,228.9214776,,110.4823541,1.928280845,132133.4783,110.4899736,1.928413829,-9.282321766,-0.162007077,-129.7663616,-2.264850267,,,,-80.86982352,-1.411444686,68.06232438,-80.3802722,-1.402900404,71.80974864,158.3852211,2.764343594,68.41052551,39.80557109,0.694738276,65.60609728,-63.43494882,3.331314233,-2.926350671,-2.959588543,-1.107148718,2.683281573,60,-1696.007974,-1935.9936,-1572.984006,5204.98558,,,6567.864,6567.864
3/16/2026 16:52:32.267,,232,-26657.05,None,60.014,131518.4201,132471.2519,132434.6194,132142.1656,228.8769447,,110.6541199,1.931278723,132102.6637,110.6606743,1.931393118,-9.110776891,-0.159013054,-129.5882078,-2.261740898,,,,-80.86982352,-1.411444686,68.06232438,-80.3802722,-1.402900404,71.80974864,158.3852211,2.764343594,68.41052551,39.80557109,0.694738276,65.60609728,-45,3.334293522,-2.923356648,-2.956479174,-0.785398163,1.697056275,60,-1721.91166,-1962.086401,-1599.191999,5283.19006,,,6567.864,6567.864
3/16/2026 16:52:32.300,,232,-26714.261,None,60.011,131494.2117,132444.0413,132407.1218,132115.8553,228.8313739,,110.7979344,1.933788759,132074.1528,110.8100169,1.933999639,-8.970737455,-0.156568905,-129.4432221,-2.259210421,,,,-80.86982352,-1.411444686,68.06232438,-81.32682595,-1.419420883,71.61899189,159.6768632,2.786887002,69.10166423,39.80557109,0.694738276,65.60609728,-45,3.353420522,-2.943455907,-2.953948697,-0.785398163,1.697056275,60,-1889.970214,-1801.526395,-1620.460799,5311.957408,,,6567.864,6567.864
3/16/2026 16:52:32.333,,232,-26692.416,None,60.011,131502.8534,132456.8811,132393.9916,132118.627,228.8361746,,110.9295067,1.93608513,132087.0177,110.9372853,1.936220891,-8.838509168,-0.154261086,-129.3135228,-2.25694674,,,,-79.87532834,-1.394087471,68.26302074,-79.2611029,-1.383367214,70.84066629,158.7494945,2.770701365,69.5275485,39.80557109,0.694738276,65.60609728,-45,3.319588105,-2.924962451,-2.951685016,-0.785398163,1.697056275,60,-1596.463036,-1979.467197,-1639.612801,5215.543034,,,6614.363,6614.363
3/16/2026 16:52:32.367,,232,-26428.291,None,60.013,131556.1138,132500.5685,132471.122,132176.662,228.9366941,,111.0767355,1.938654757,132140.2301,111.0851646,1.938801873,-8.688563121,-0.151644034,-129.1656107,-2.254365188,,,,-79.69515353,-1.390942827,67.08203932,-80.21759297,-1.400061115,70.62690705,160.2777222,2.797373971,67.56330365,39.80557109,0.694738276,65.60609728,-45,3.338862988,-2.949018005,-2.949103464,-0.785398163,1.697056275,60.01,-1737.331242,-1713.326394,-1662.595201,5113.252837,,,6614.363,6614.363
3/16/2026 16:52:32.400,,232,-26746.33,None,60.016,131578.5559,132538.0443,132494.4911,132204.4373,228.9848024,,111.2459263,1.941607693,132162.6122,111.255105,1.941767893,-8.518196696,-0.148670579,-128.996948,-2.251421468,,,,-79.87532834,-1.394087471,68.26302074,-80.3802722,-1.402900404,71.80974864,159.6768632,2.786887002,69.10166423,39.80557109,0.694738276,65.60609728,-63.43494882,3.344668297,-2.935557581,-2.946159744,-1.107148718,2.683281573,60.01,-1819.545038,-1873.670393,-1687.9968,5381.212231,,,6614.363,6614.363
3/16/2026 16:52:32.433,,232,-26798.414,None,60.015,131525.9572,132483.1413,132441.9668,132151.0937,228.8924086,,111.4428928,1.945045407,132121.1057,111.4548608,1.945254288,-8.322393978,-0.145253177,-128.7952034,-2.247900361,,,,-79.87532834,-1.394087471,68.26302074,-79.43898931,-1.386471918,72.01999722,159.6768632,2.786887002,69.10166423,41.28471089,0.720554136,65.47426976,-63.43494882,3.331726206,-2.932140179,-2.968454497,-1.107148718,2.683281573,60,-1704.498504,-1903.507193,-1493.884796,5101.890493,,,6614.363,6614.363
3/16/2026 16:52:32.467,,232,-26412.437,None,60.011,131475.3526,132423.047,132394.7492,132098.4498,228.8012267,,111.5925875,1.947658073,132063.6877,111.5984508,1.947760406,-8.179298395,-0.142755688,-128.6452096,-2.245282474,,,,-79.87532834,-1.394087471,68.26302074,-80.21759297,-1.400061115,70.62690705,159.3255752,2.780755871,67.97764338,41.28471089,0.720554136,65.47426976,-45,3.347821521,-2.923511559,-2.96583661,-0.785398163,1.697056275,60,-1846.016397,-1947.599992,-1515.700798,5309.317187,,,6614.363,6614.363
3/16/2026 16:52:32.500,,232,-26411.818,None,60.011,131481.308,132426.5463,132402.6568,132104.2367,228.8112498,,111.7260051,1.949986649,132069.61,111.732465,1.950099396,-8.042726597,-0.14037206,-128.516263,-2.243031931,,,,-79.87532834,-1.394087471,68.26302074,-80.21759297,-1.400061115,70.62690705,160.6154843,2.803269031,68.69410455,40.48601154,0.706614202,64.68879347,-63.43494882,3.350160511,-2.943641091,-2.949646133,-1.107148718,2.683281573,60,-1866.734373,-1789.012801,-1633.939203,5289.686377,,,6614.363,6614.363
3/16/2026 16:52:32.533,,232,-26514.634,None,60.014,131543.746,132473.3966,132452.7825,132157.3526,228.9032492,,111.8796837,1.952668846,132120.8708,111.88488,1.95275954,-7.887884898,-0.137669562,-128.3598543,-2.240302085,,,,-79.87532834,-1.394087471,68.26302074,-79.43898931,-1.386471918,72.01999722,160.6154843,2.803269031,68.69410455,41.18592517,0.71883,63.78087488,-63.43494882,3.339231458,-2.940938593,-2.959132085,-1.107148718,2.683281573,60,-1770.91665,-1813.752005,-1532.879998,5117.548653,,,6576.457,6576.457
3/16/2026 16:52:32.567,,232,-26579.506,None,60.015,131565.0169,132501.2619,132466.7955,132178.4022,228.9397082,,112.055519,1.955737751,132142.1022,112.0614858,1.955841891,-7.708142987,-0.134532474,-128.1831718,-2.237218394,,,,-79.87532834,-1.394087471,68.26302074,-79.2611029,-1.383367214,70.84066629,160.6154843,2.803269031,68.69410455,41.28471089,0.720554136,65.47426976,-45,3.339209105,-2.937801505,-2.95777253,-0.785398163,1.697056275,60,-1771.003522,-1842.105604,-1585.339195,5198.44832,,,6576.457,6576.457
3/16/2026 16:52:32.600,,232,-26703.518,None,60.013,131524.9444,132462.1999,132444.2501,132144.5229,228.8810276,,112.2179336,1.95857242,132113.0968,112.2265915,1.958723529,-7.542850355,-0.131647574,-128.0193144,-2.234358542,,,,-78.88695946,-1.37683718,68.48415875,-79.43898931,-1.386471918,72.01999722,160.6154843,2.803269031,68.69410455,41.28471089,0.720554136,65.47426976,-63.43494882,3.345195447,-2.934916605,-2.954912678,-1.107148718,2.683281573,60,-1829.426752,-1867.262398,-1609.4448,5306.13395,,,6576.457,6576.457
3/16/2026 16:52:32.633,,232,-26562.038,None,60.012,131516.6419,132454.2133,132425.9379,132132.9819,228.8610381,,112.3668291,1.961171138,132098.2113,112.3693295,1.961214777,-7.396720017,-0.129097118,-127.8740729,-2.2318236,,,,-79.87532834,-1.394087471,68.26302074,-79.2611029,-1.383367214,70.84066629,159.6768632,2.786887002,69.10166423,41.28471089,0.720554136,65.47426976,-45,3.344581991,-2.91598412,-2.952377736,-0.785398163,1.697056275,60,-1817.896129,-2047.478398,-1630.814403,5496.18893,,,6576.457,6576.457
3/16/2026 16:52:32.667,,232,-26591.99,None,60.013,131534.0281,132482.8005,132444.2936,132154.4348,228.8981955,,112.5193932,1.963833884,132126.6647,112.5245698,1.963924232,-7.248608037,-0.126512076,-127.7233681,-2.229193305,,,,-78.88695946,-1.37683718,68.48415875,-78.31063082,-1.366778347,71.0740459,160.6154843,2.803269031,68.69410455,41.28471089,0.720554136,65.47426976,-63.43494882,3.330702579,-2.929781107,-2.949747441,-1.107148718,2.683281573,60.01,-1700.995823,-1913.270404,-1653.436803,5267.703031,,,6576.457,6576.457
3/16/2026 16:52:32.700,,232,-26522.251,None,60.015,131572.7068,132507.8275,132475.2722,132185.9792,228.952832,,112.6786967,1.966614255,132149.6081,112.6873961,1.966766087,-7.085114098,-0.123658569,-127.5622632,-2.226381494,,,,-78.69006753,-1.373400767,67.30705758,-79.2611029,-1.383367214,70.84066629,160.6154843,2.803269031,68.69410455,41.28471089,0.720554136,65.47426976,-63.43494882,3.350133301,-2.9269276,-2.94693563,-1.107148718,2.683281573,60.01,-1841.47053,-1939.0176,-1677.758401,5458.24653,,,6576.457,6576.457
3/16/2026 16:52:32.733,,232,-26665.934,None,60.015,131539.7066,132467.1499,132446.7572,132151.9122,228.8938263,,112.8644504,1.969856267,132121.2038,112.8691503,1.969938296,-6.899048189,-0.120411106,-127.375521,-2.223122228,,,,-78.69006753,-1.373400767,67.30705758,-78.31063082,-1.366778347,71.0740459,161.5650512,2.819842099,68.30519746,42.06432655,0.734160996,66.2721661,-63.43494882,3.336716643,-2.940253205,-2.957283224,-1.107148718,2.683281573,60,-1724.187315,-1809.475203,-1608.638401,5142.300919,,,6576.457,6576.457
3/16/2026 16:52:32.767,,232,-26644.018,None,60.012,131509.6781,132433.4897,132412.74,132119.3379,228.8374059,,113.029085,1.972729683,132086.4459,113.0393254,1.972908412,-6.733494199,-0.117521644,-127.2105258,-2.220242518,,,,-77.90524292,-1.359702994,68.7255411,-78.31063082,-1.366778347,71.0740459,161.5650512,2.819842099,68.30519746,42.06432655,0.734160996,66.2721661,-45,3.339686759,-2.937363743,-2.954403514,-0.785398163,1.697056275,60,-1786.503504,-1834.617602,-1633.060799,5254.181905,,,6621.754,6621.754
3/16/2026 16:52:32.800,,232,-26412.883,None,60.011,131528.0866,132458.2515,132430.444,132139.6338,228.8725594,,113.1671544,1.975139449,132104.7959,113.1779988,1.97532872,-6.601578926,-0.115219288,-127.0744541,-2.217867619,,,,-78.69006753,-1.373400767,67.30705758,-78.31063082,-1.366778347,71.0740459,161.5650512,2.819842099,68.30519746,41.9872125,0.732815102,64.57739543,-63.43494882,3.342107067,-2.935061387,-2.950682721,-1.107148718,2.683281573,60,-1770.967805,-1855.353603,-1622.7648,5249.086208,,,6621.754,6621.754
3/16/2026 16:52:32.833,,232,-26521.085,None,60.014,131572.5377,132499.4703,132489.648,132187.9333,228.9562166,,113.322239,1.977846186,132153.9297,113.3289608,1.977963504,-6.437608116,-0.112357458,-126.9186785,-2.215148823,,,,-78.69006753,-1.373400767,67.30705758,-78.31063082,-1.366778347,71.0740459,160.6154843,2.803269031,68.69410455,41.28471089,0.720554136,65.47426976,-45,3.344741851,-2.915626489,-2.935702959,-0.785398163,1.697056275,60,-1794.586865,-2039.270397,-1773.431998,5607.28926,,,6621.754,6621.754
3/16/2026 16:52:32.867,,232,-26477.453,None,60.015,131594.4495,132528.5346,132521.1078,132215.4248,229.0038332,,113.4929658,1.980825932,132180.5774,113.4956491,1.980872764,-6.269150699,-0.109417321,-126.7464178,-2.212142306,,,,-77.69198418,-1.355980926,67.55264614,-77.36663806,-1.350302565,71.32685329,160.6154843,2.803269031,68.69410455,41.9872125,0.732815102,64.57739543,-45,3.331175329,-2.912686352,-2.944957408,-0.785398163,1.697056275,60,-1682.68954,-2065.795201,-1671.955195,5420.439936,,,6621.754,6621.754
3/16/2026 16:52:32.900,,232,-26703.49,None,60.015,131539.192,132479.5152,132465.1698,132162.0245,228.9113413,,113.6850975,1.984179263,132125.2958,113.6886381,1.984241056,-6.073115224,-0.105995857,-126.557433,-2.2088439,,,,-77.69198418,-1.355980926,67.55264614,-77.57405713,-1.353922711,72.49827584,161.5650512,2.819842099,68.30519746,42.76882539,0.74645682,65.38623708,-26.56505118,3.338163767,-2.925837956,-2.95530072,-0.463647609,2.683281573,60,-1743.20135,-1937.260797,-1604.231998,5284.694145,,,6621.754,6621.754
3/16/2026 16:52:32.933,,232,-26429.328,None,60.012,131522.1487,132445.6287,132441.184,132137.0341,228.8680567,,113.8314332,1.986733302,132103.3799,113.8404082,1.986889945,-5.933739806,-0.103563297,-126.4037087,-2.206160904,,,,-76.70142967,-1.338692489,67.81858152,-77.36663806,-1.350302565,71.32685329,162.5252257,2.836600307,67.9352633,43.49256424,0.759088446,64.51046427,-45,3.33719251,-2.940163604,-2.96524935,-0.785398163,1.697056275,60,-1741.238743,-1800.172794,-1498.852801,5040.264338,,,6621.754,6621.754
3/16/2026 16:52:32.967,,232,-26515.771,None,60.012,131549.8827,132482.9483,132456.2158,132163.7272,228.9142904,,113.9762269,1.989260429,132120.0959,113.9837159,1.989391136,-5.785987034,-0.100984524,-126.2636047,-2.203715628,,,,-77.69198418,-1.355980926,67.55264614,-77.36663806,-1.350302565,71.32685329,162.5252257,2.836600307,67.9352633,42.76882539,0.74645682,65.38623708,-63.43494882,3.339693701,-2.937584831,-2.950172448,-1.107148718,2.683281573,60,-1756.522492,-1823.414399,-1647.748805,5227.685696,,,6585.83,6585.83
3/16/2026 16:52:33.000,,232,-26364.312,None,60.014,131582.2085,132517.6164,132506.3669,132202.7906,228.9819502,,114.1425957,1.992164112,132173.137,114.1434045,1.992178229,-5.622828681,-0.098136874,-126.0998562,-2.200857677,,,,-77.69198418,-1.355980926,67.55264614,-77.15229514,-1.346561576,70.15639671,162.5252257,2.836600307,67.9352633,42.76882539,0.74645682,65.38623708,-63.43494882,3.338739805,-2.934737181,-2.947314497,-1.107148718,2.683281573,60,-1748.876446,-1848.988796,-1672.6752,5270.540442,,,6585.83,6585.83
3/16/2026 16:52:33.033,,232,-26507.678,None,60.015,131586.6362,132526.0463,132509.9993,132208.2898,228.9914751,,114.3195365,1.995252311,132172.6135,114.3259013,1.995363399,-5.445250757,-0.095037554,-125.9255187,-2.197814914,,,,-77.69198418,-1.355980926,67.55264614,-77.36663806,-1.350302565,71.32685329,161.5650512,2.819842099,68.30519746,42.76882539,0.74645682,65.38623708,-45,3.345665964,-2.914879653,-2.944271734,-0.785398163,1.697056275,60,-1809.470158,-2034.720004,-1698.580804,5542.770966,,,6585.83,6585.83
3/16/2026 16:52:33.067,,232,-26518.651,None,60.013,131540.7055,132478.2092,132468.8936,132163.3344,228.9136101,,114.4818517,1.998085245,132131.6126,114.4841848,1.998125966,-5.280415506,-0.092160636,-125.7591102,-2.194910538,,,,-76.70142967,-1.338692489,67.81858152,-77.36663806,-1.350302565,71.32685329,163.7798063,2.858496868,68.73601676,43.49256424,0.759088446,64.51046427,-26.56505118,3.348428531,-2.950657504,-2.953998984,-0.463647609,2.683281573,60,-1840.264653,-1728.115206,-1593.720002,5162.099861,,,6585.83,6585.83
3/16/2026 16:52:33.100,,232,-26426.002,None,60.011,131534.408,132472.6878,132461.0693,132156.7862,228.9022682,,114.6213965,2.000520763,132120.2997,114.6291086,2.000655363,-5.139921482,-0.089708553,-125.620946,-2.192499116,,,,-76.70142967,-1.338692489,67.81858152,-76.42956561,-1.333947566,71.59888267,162.5252257,2.836600307,67.9352633,43.49256424,0.759088446,64.51046427,-63.43494882,3.334602929,-2.92630886,-2.951587562,-1.107148718,2.683281573,60,-1718.69521,-1922.529599,-1613.865605,5255.090414,,,6585.83,6585.83
3/16/2026 16:52:33.133,,232,-26436.125,None,60.013,131576.7255,132526.6901,132500.068,132201.899,228.9804059,,114.7733238,2.003172395,132162.5681,114.7817099,2.003318759,-4.991987763,-0.087126623,-125.4749435,-2.189950892,,,,-76.70142967,-1.338692489,67.81858152,-76.2005146,-1.329949872,70.43294684,162.8240964,2.841816583,69.08082223,43.49256424,0.759088446,64.51046427,-26.56505118,3.333268631,-2.928943206,-2.949039338,-0.463647609,2.683281573,60,-1707.506188,-1932.177601,-1635.7248,5275.40859,,,6585.83,6585.83
3/16/2026 16:52:33.167,,232,-26538.811,None,60.015,131592.3929,132551.5991,132524.8256,132223.6914,229.0181514,,114.9436859,2.006145774,132199.179,114.9455579,2.006178445,-4.814040564,-0.084020858,-125.3018642,-2.18693009,,,,-76.70142967,-1.338692489,67.81858152,-76.42956561,-1.333947566,71.59888267,162.5252257,2.836600307,67.9352633,44.2559408,0.77241188,65.34217627,-45,3.340126011,-2.920621165,-2.95934197,-0.785398163,1.697056275,60,-1768.29289,-1973.678399,-1569.470403,5311.441692,,,6543.83,6543.83
3/16/2026 16:52:33.200,,232,-26374.392,None,60.014,131565.6736,132518.9535,132507.539,132198.1435,228.9739011,,115.117779,2.00918427,132161.5787,115.1182359,2.009192245,-4.643430084,-0.081043144,-125.129321,-2.183918642,,,,-76.70142967,-1.338692489,67.81858152,-76.2005146,-1.329949872,70.43294684,162.5252257,2.836600307,67.9352633,44.2559408,0.77241188,65.34217627,-45,3.339142117,-2.917643451,-2.956330522,-0.785398163,1.697056275,60,-1759.143668,-1999.339194,-1594.900807,5353.383669,,,6543.83,6543.83
3/16/2026 16:52:33.233,,232,-26420.803,None,60.012,131541.3541,132480.213,132462.9212,132162.2238,228.9116864,,115.2617766,2.011697504,132132.133,115.267613,2.011799368,-4.499011875,-0.07852257,-124.9843662,-2.181388704,,,,-76.70142967,-1.338692489,67.81858152,-75.49983323,-1.317720675,71.88991584,163.4956386,2.853537207,67.58461363,43.49256424,0.759088446,64.51046427,-45,3.329520043,-2.932059777,-2.94047715,-0.785398163,1.697056275,60,-1674.125086,-1862.380798,-1707.019198,5243.525082,,,6543.83,6543.83
3/16/2026 16:52:33.267,,232,-26411.99,None,60.012,131556.1363,132503.9652,132485.97,132182.7649,228.9472648,,115.3969088,2.014056006,132146.8817,115.4033514,2.01416845,-4.362888036,-0.076146761,-124.8444934,-2.178947463,,,,-75.71890426,-1.321544185,68.10462539,-75.25643716,-1.313472612,70.72877774,162.5252257,2.836600307,67.9352633,44.2559408,0.77241188,65.34217627,-26.56505118,3.327641062,-2.912747068,-2.951359343,-0.463647609,2.683281573,60,-1664.758129,-2042.063999,-1636.920008,5343.742136,,,6543.83,6543.83
3/16/2026 16:52:33.300,,232,-26301.398,None,60.014,131586.7101,132536.024,132525.7454,132216.9091,229.0064041,,115.5577209,2.016862705,132177.4115,115.5648838,2.016987722,-4.200563745,-0.073313668,-124.6872786,-2.176203548,,,,-75.46554492,-1.317122231,66.94236327,-75.25643716,-1.313472612,70.72877774,163.4956386,2.853537207,67.58461363,45,0.785398163,64.48813844,-90,3.330460334,-2.926850875,-2.961601711,-1.570796327,2.4,60,-1661.234337,-1908.777594,-1529.9712,5099.98313,,,6543.83,6543.83
3/16/2026 16:52:33.333,,232,-26329.291,None,60.015,131591.4994,132557.1759,132526.3408,132225.7648,229.0217426,,115.7207143,2.019707477,132198.1709,115.7261689,2.019802678,-4.038684539,-0.070488343,-124.5232188,-2.173340163,,,,-75.46554492,-1.317122231,66.94236327,-75.49983323,-1.317720675,71.88991584,164.475889,2.870645803,67.25355009,45.76389846,0.798730707,63.64526691,-26.56505118,3.337523353,-2.941134146,-2.97207087,-0.463647609,2.683281573,60,-1722.847092,-1775.131199,-1423.0224,4921.000691,,,6543.83,6543.83
3/16/2026 16:52:33.367,,232,-26253.389,None,60.013,131559.0829,132515.4779,132491.0305,132189.2801,228.9585494,,115.9042349,2.022910516,132149.6735,115.9129551,2.023062711,-3.852729428,-0.067242814,-124.3449548,-2.17022887,,,,-75.46554492,-1.317122231,66.94236327,-76.2005146,-1.329949872,70.43294684,164.7448813,2.875340604,68.41052551,45.76389846,0.798730707,63.64526691,-26.56505118,3.353012583,-2.942583418,-2.968959577,-0.463647609,2.683281573,60,-1856.405502,-1792.224002,-1448.495999,5097.125502,,,6523.119,6523.119
3/16/2026 16:52:33.400,,232,-26395.502,None,60.011,131545.0317,132494.8796,132467.6761,132169.9332,228.9250395,,116.0461198,2.025386875,132135.5707,116.0554779,2.025550204,-3.718113658,-0.064893325,-124.2011093,-2.167718292,,,,-75.46554492,-1.317122231,66.94236327,-75.25643716,-1.313472612,70.72877774,164.7448813,2.875340604,68.41052551,45,0.785398163,64.48813844,-45,3.339022816,-2.940233929,-2.953116455,-0.785398163,1.697056275,60,-1735.039006,-1812.816007,-1600.560002,5148.415015,,,6523.119,6523.119
3/16/2026 16:52:33.433,,232,-26455.954,None,60.012,131558.627,132521.4218,132488.4226,132190.2438,228.9602186,,116.1881107,2.027865083,132149.1107,116.1981052,2.02803952,-3.571803529,-0.062339732,-124.057094,-2.165204751,,,,-75.46554492,-1.317122231,66.94236327,-74.32047588,-1.297137006,71.04364855,164.7448813,2.875340604,68.41052551,45,0.785398163,64.48813844,-63.43494882,3.325176526,-2.937680336,-2.950602914,-1.107148718,2.683281573,60,-1614.944336,-1835.856003,-1621.900806,5072.701145,,,6523.119,6523.119
3/16/2026 16:52:33.467,,232,-26214.178,None,60.014,131572.8381,132533.9895,132493.1917,132200.7513,228.9784181,,116.3533367,2.030748821,132163.2529,116.3640716,2.03093618,-3.405149116,-0.059431064,-123.8930033,-2.162340828,,,,-75.46554492,-1.317122231,66.94236327,-75.25643716,-1.313472612,70.72877774,164.475889,2.870645803,67.25355009,45,0.785398163,64.48813844,-26.56505118,3.344408792,-2.930076867,-2.947738991,-0.463647609,2.683281573,60,-1782.102871,-1871.294398,-1645.977604,5299.374873,,,6523.119,6523.119
3/16/2026 16:52:33.500,,232,-26098.819,None,60.014,131561.3202,132523.0392,132485.7227,132190.7758,228.96114,,116.5231717,2.033713001,132157.0193,116.5299936,2.033832066,-3.233934039,-0.056442797,-123.7202936,-2.159326476,,,,-74.475889,-1.299849476,67.25355009,-75.00492087,-1.309082824,69.5689586,164.475889,2.870645803,67.25355009,46.50743576,0.811707881,64.51046427,-45,3.34291489,-2.9270886,-2.971034357,-0.785398163,1.697056275,60,-1777.294987,-1897.1712,-1450.655995,5125.122181,,,6523.119,6523.119
3/16/2026 16:52:33.533,,232,-26097.264,None,60.011,131540.1253,132492.5266,132449.3617,132161.4008,228.910261,,116.6744252,2.036352873,132130.392,116.6866038,2.036565429,-3.089156375,-0.05391595,-123.5748887,-2.156788681,,,,-74.475889,-1.299849476,67.25355009,-75.00492087,-1.309082824,69.5689586,165.7189043,2.892340512,68.10462539,45.76389846,0.798730707,63.64526691,-63.43494882,3.345648253,-2.946256462,-2.955519388,-1.107148718,2.683281573,60,-1800.728969,-1751.400001,-1559.519996,5111.648965,,,6523.119,6523.119
3/16/2026 16:52:33.567,,232,-25945.862,None,60.011,131535.7874,132512.0315,132463.7316,132171.2804,228.9273729,,116.8070594,2.038667776,132136.6965,116.8221909,2.03893187,-2.953610348,-0.051550225,-123.4338218,-2.154326598,,,,-74.19748605,-1.294990428,66.0981089,-74.7448813,-1.304544278,68.41052551,165.7189043,2.892340512,68.10462539,45.76389846,0.798730707,63.64526691,-63.43494882,3.343476148,-2.943890737,-2.953057305,-1.107148718,2.683281573,60,-1751.294518,-1772.596806,-1580.0832,5103.974524,,,6456.195,6456.195
3/16/2026 16:52:33.600,,232,-26149.752,None,60.014,131575.5354,132541.3271,132489.2442,132202.7795,228.981931,,116.969863,2.041509234,132165.6493,116.9833635,2.041744862,-2.791944131,-0.048728618,-123.2712273,-2.151488788,,,,-74.475889,-1.299849476,67.25355009,-74.0546041,-1.292496668,69.88905494,165.7189043,2.892340512,68.10462539,45.76389846,0.798730707,63.64526691,-90,3.33424153,-2.94106913,-2.950219495,-1.570796327,1.2,60.01,-1701.808099,-1797.955198,-1603.886401,5103.649698,,,6456.195,6456.195
3/16/2026 16:52:33.633,,232,-26111.117,None,60.015,131584.018,132547.7028,132499.2171,132211.0558,228.996266,,117.1327091,2.044351436,132168.8373,117.1399059,2.044477044,-2.630826752,-0.045916589,-123.1071845,-2.148625702,,,,-73.20162822,-1.27760943,66.43493057,-74.0546041,-1.292496668,69.88905494,165.4655449,2.887918557,66.94236327,46.50743576,0.811707881,64.51046427,-45,3.336973712,-2.933835146,-2.960333583,-0.785398163,1.697056275,60,-1704.674166,-1830.211203,-1540.857601,5075.74297,,,6456.195,6456.195
3/16/2026 16:52:33.667,,232,-26223.898,None,60.013,131546.0257,132493.1216,132457.5117,132166.2798,228.9187117,,117.3121022,2.047482436,132125.2822,117.3247426,2.047703053,-2.45010622,-0.042762421,-122.9270328,-2.145481462,,,,-73.20162822,-1.27760943,66.43493057,-73.11320888,-1.276066222,70.22819946,166.7014297,2.909488816,67.81858152,47.29061004,0.825376851,63.69050165,-45,3.323769275,-2.952251237,-2.970858313,-0.785398163,3.39411255,60,-1590.267352,-1691.179191,-1433.375993,4714.822536,,,6456.195,6456.195
3/16/2026 16:52:33.700,,232,-26294.314,None,60.011,131518.3254,132468.1603,132445.3042,132144.6707,228.8812837,,117.4494983,2.049880451,132113.6919,117.4605171,2.050072764,-2.315503572,-0.040413161,-122.7944889,-2.143168135,,,,-73.20162822,-1.27760943,66.43493057,-73.11320888,-1.276066222,70.22819946,166.7014297,2.909488816,67.81858152,46.50743576,0.811707881,64.51046427,-45,3.326138986,-2.949901977,-2.954876016,-0.785398163,1.697056275,60,-1610.578048,-1711.583997,-1586.073598,4908.235643,,,6456.195,6456.195
3/16/2026 16:52:33.733,,232,-25996.32,None,60.012,131550.58,132515.4224,132470.5893,132179.6118,228.9418033,,117.5889122,2.052313683,132145.883,117.6005592,2.052516961,-2.174481598,-0.037951863,-122.6578877,-2.140783993,,,,-73.20162822,-1.27760943,66.43493057,-74.0546041,-1.292496668,69.88905494,166.7014297,2.909488816,67.81858152,46.5481577,0.812418613,62.81401118,-45,3.345013629,-2.947440679,-2.953202606,-0.785398163,1.697056275,60,-1773.562599,-1733.903999,-1558.339199,5065.805797,,,6456.195,6456.195
