time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:52:33.767,,232,-26038.699,None,60.015,131600.9406,132561.7921,132504.8656,132223.2653,229.0174135,,117.7561181,2.055231975,132185.5445,117.7660838,2.05540591,-2.012827567,-0.035130468,-122.4883049,-2.137824216,,,,-73.20162822,-1.27760943,66.43493057,-73.11320888,-1.276066222,70.22819946,166.4641436,2.905347393,66.65133157,47.29061004,0.825376851,63.69050165,-45,3.331472132,-2.940477861,-2.963201067,-0.785398163,1.697056275,60,-1657.46988,-1764.979201,-1497.527993,4919.977074,,,6456.026,6456.026
3/16/2026 16:52:33.800,,232,-25889.011,None,60.015,131598.7483,132548.4742,132513.6044,132221.0068,229.0135016,,117.9213377,2.058115602,132183.2835,117.9320376,2.058302349,-1.841756846,-0.032144721,-122.3199744,-2.134886295,,,,-73.20162822,-1.27760943,66.43493057,-73.11320888,-1.276066222,70.22819946,166.4641436,2.905347393,66.65133157,46.5481577,0.812418613,62.81401118,-45,3.334368571,-2.937492114,-2.947304908,-0.785398163,1.697056275,60,-1682.412725,-1790.639999,-1607.039996,5080.09272,,,6456.026,6456.026
3/16/2026 16:52:33.833,,232,-26150.213,None,60.013,131544.7345,132488.009,132450.9207,132161.9412,228.911197,,118.1012622,2.061255876,132118.6049,118.1103039,2.061413684,-1.666071143,-0.029078427,-122.1407429,-2.131758115,,,,-73.20162822,-1.27760943,66.43493057,-73.11320888,-1.276066222,70.22819946,167.6919842,2.926777253,67.55264614,47.29061004,0.825376851,63.69050165,-63.43494882,3.337479906,-2.95585568,-2.957134966,-1.107148718,2.683281573,60,-1708.384543,-1652.788802,-1547.251193,4908.424539,,,6456.026,6456.026
3/16/2026 16:52:33.867,,232,-25913.362,None,60.011,131516.4197,132454.9933,132430.1999,132134.5927,228.863828,,118.2411817,2.063697933,132100.8079,118.2533097,2.063909605,-1.526280089,-0.026638613,-121.9993296,-2.129289987,,,,-73.20162822,-1.27760943,66.43493057,-72.82409638,-1.271020257,69.08082223,166.7014297,2.909488816,67.81858152,48.09405806,0.839399664,62.88274803,-63.43494882,3.334929862,-2.936127429,-2.968689651,-1.107148718,2.683281573,60,-1686.197423,-1832.716795,-1432.699196,4951.613414,,,6456.026,6456.026
3/16/2026 16:52:33.900,,232,-26203.248,None,60.013,131542.5627,132482.7489,132443.3384,132156.93,228.9025173,,118.385348,2.066214109,132116.3226,118.3956291,2.066393548,-1.38579233,-0.024186639,-121.8612113,-2.126879368,,,,-73.20162822,-1.27760943,66.43493057,-72.18111109,-1.259798046,70.58611762,166.7014297,2.909488816,67.81858152,47.29061004,0.825376851,63.69050165,-26.56505118,3.326191594,-2.933675455,-2.952256219,-0.463647609,2.683281573,60,-1611.064023,-1854.662395,-1587.6,5053.326418,,,6456.026,6456.026
3/16/2026 16:52:33.933,,232,-26105.342,None,60.014,131565.6386,132498.0129,132462.6423,132176.1354,228.935782,,118.5502493,2.06909218,132145.0647,118.5566573,2.06920402,-1.219537527,-0.021284945,-121.6972734,-2.124018111,,,,-72.21611156,-1.26040892,66.79161624,-72.18111109,-1.259798046,70.58611762,167.6919842,2.926777253,67.55264614,48.09405806,0.839399664,62.88274803,-45,3.329002066,-2.948062198,-2.963417775,-0.785398163,1.697056275,60,-1644.44397,-1721.419203,-1476.287996,4842.15117,,,6456.026,6456.026
3/16/2026 16:52:33.967,,232,-25875.662,None,60.014,131552.4157,132502.1742,132460.2512,132172.34,228.9292083,,118.718014,2.072020225,132137.5629,118.7205779,2.072064975,-1.048229724,-0.01829506,-121.5272509,-2.121050659,,,,-72.21611156,-1.26040892,66.79161624,-71.87813975,-1.254510199,69.44465422,167.4711923,2.922923708,66.38072009,47.29061004,0.825376851,63.69050165,-45,3.326575174,-2.941218768,-2.94642751,-0.785398163,1.697056275,60,-1623.301861,-1750.636797,-1636.070392,5010.00905,,,6456.026,6456.026
3/16/2026 16:52:34.000,,232,-26316.59,None,60.012,131555.4894,132484.2662,132451.0251,132164.2938,228.9152717,,118.8696133,2.074666133,132124.316,118.874905,2.07475849,-0.897849306,-0.015670427,-121.3714918,-2.118332149,,,,-72.21611156,-1.26040892,66.79161624,-71.87813975,-1.254510199,69.44465422,166.9306821,2.913490025,68.98695529,48.0127875,0.837981225,64.57739543,-45,3.329268689,-2.929160452,-2.956313374,-0.785398163,1.697056275,60,-1646.497405,-1926.993599,-1575.705603,5149.196607,,,6475.086,6475.086
3/16/2026 16:52:34.033,,232,-26069.573,None,60.012,131559.5174,132491.4261,132475.7418,132176.2797,228.9360321,,119.0207434,2.077303851,132138.8025,119.0292237,2.077451859,-0.752482823,-0.013133303,-121.2192098,-2.115674327,,,,-72.21611156,-1.26040892,66.79161624,-73.11320888,-1.276066222,70.22819946,167.6919842,2.926777253,67.55264614,47.29061004,0.825376851,63.69050165,-63.43494882,3.353518081,-2.939910556,-2.941051178,-1.107148718,2.683281573,60.01,-1856.434537,-1792.872,-1680.739196,5330.045733,,,6475.086,6475.086
3/16/2026 16:52:34.067,,232,-26029.699,None,60.015,131582.0574,132522.6942,132486.9112,132197.9374,228.9735442,,119.1925442,2.08030234,132167.1355,119.1972177,2.080383909,-0.575895803,-0.010051278,-121.0465268,-2.112660441,,,,-72.21611156,-1.26040892,66.79161624,-72.18111109,-1.259798046,70.58611762,167.4711923,2.922923708,66.38072009,48.81407483,0.851966327,63.78087488,-45,3.340181955,-2.932974986,-2.964626768,-0.785398163,1.697056275,60.01,-1741.577958,-1821.916797,-1487.592004,5051.086759,,,6475.086,6475.086
3/16/2026 16:52:34.100,,232,-26247.456,None,60.015,131562.5849,132507.3059,132468.3864,132180.1463,228.9427292,,119.3583204,2.08319568,132147.6293,119.3637318,2.083290128,-0.404727085,-0.00706382,-120.8818648,-2.109786546,,,,-72.21611156,-1.26040892,66.79161624,-71.25865955,-1.24369823,70.96252532,167.6919842,2.926777253,67.55264614,48.81407483,0.851966327,63.78087488,-45,3.326988358,-2.933841073,-2.961752873,-0.785398163,1.697056275,60.01,-1627.010077,-1846.281604,-1511.280004,4984.571685,,,6475.086,6475.086
3/16/2026 16:52:34.133,,232,-26007.84,None,60.013,131518.8181,132457.0524,132432.5709,132136.8685,228.8677699,,119.5363673,2.086303185,132103.8208,119.5425725,2.086411486,-0.22839291,-0.003986208,-120.7037681,-2.106678174,,,,-72.21611156,-1.26040892,66.79161624,-71.87813975,-1.254510199,69.44465422,167.6919842,2.926777253,67.55264614,48.81407483,0.851966327,63.78087488,-45,3.340921685,-2.930763461,-2.958644501,-0.785398163,3.39411255,60,-1747.141851,-1872.518405,-1536.695999,5156.356255,,,6475.086,6475.086
3/16/2026 16:52:34.167,,232,-25994.88,None,60.011,131519.5692,132444.1761,132432.2593,132132.7113,228.8605693,,119.6719252,2.088669116,132088.1689,119.6806876,2.08882205,-0.093442341,-0.001630877,-120.5711002,-2.104362681,,,,-72.21611156,-1.26040892,66.79161624,-71.87813975,-1.254510199,69.44465422,166.7014297,2.909488816,67.81858152,48.81407483,0.851966327,63.78087488,-45,3.343332249,-2.911119693,-2.956329008,-0.785398163,3.39411255,60,-1767.775575,-2051.870391,-1555.920001,5375.565967,,,6475.086,6475.086
3/16/2026 16:52:34.200,,232,-25989.912,None,60.013,131570.2202,132492.0658,132472.2394,132178.8745,228.9405262,,119.8197423,2.091249011,132144.7345,119.8246064,2.091333906,0.057082997,0.000996286,-120.4163358,-2.101661532,,,,-72.21611156,-1.26040892,66.79161624,-72.18111109,-1.259798046,70.58611762,168.6900675,2.944197094,67.30705758,48.09405806,0.839399664,62.88274803,-45,3.351131952,-2.943200808,-2.941061196,-0.785398163,1.697056275,60,-1835.923422,-1757.606396,-1659.297601,5252.827419,,,6409.576,6409.576
3/16/2026 16:52:34.233,,232,-26358.898,None,60.016,131624.8974,132528.9583,132517.5039,132224.4648,229.019491,,119.9816394,2.094074649,132193.3796,119.9917326,2.09425081,0.217893077,0.003802952,-120.2545698,-2.098838184,,,,-71.24134965,-1.243396115,67.16784945,-71.25865955,-1.24369823,70.96252532,168.8869595,2.947633506,68.48415875,48.81407483,0.851966327,63.78087488,-45,3.33794904,-2.943830554,-2.950804511,-0.785398163,1.697056275,60.01,-1732.294876,-1783.238406,-1602.792002,5118.325284,,,6409.576,6409.576
3/16/2026 16:52:34.267,,232,-25961.616,None,60.016,131587.324,132507.4776,132511.3403,132202.7619,228.9819005,,120.1759256,2.097465584,132161.7574,120.1823441,2.097577607,0.415104344,0.007244938,-120.0640925,-2.095513727,,,,-70.906508,-1.237552026,66.03271916,-70.94229549,-1.238176635,69.82721532,168.6900675,2.944197094,67.30705758,49.63546343,0.866302263,62.99714279,-63.43494882,3.335754242,-2.936952156,-2.96181599,-1.107148718,2.683281573,60,-1683.82185,-1812.412802,-1492.675195,4988.909848,,,6409.576,6409.576
3/16/2026 16:52:34.300,,232,-25991.41,None,60.014,131522.6545,132451.3148,132442.66,132139.5949,228.8724921,,120.3639535,2.100747289,132109.169,120.3621752,2.100716252,0.602162337,0.010509715,-119.8775251,-2.092257512,,,,-69.92847414,-1.220482115,66.43493057,-70.01689348,-1.222025323,70.22819946,168.4861688,2.94063839,66.13077952,50.33215888,0.878461892,63.91619513,-45,3.322741575,-2.930128675,-2.970719404,-0.785398163,1.697056275,60.01,-1581.202059,-1838.462395,-1439.4528,4859.117255,,,6409.576,6409.576
3/16/2026 16:52:34.333,,232,-26054.006,None,60.012,131513.3538,132443.2732,132439.3334,132132.7109,228.8605686,,120.506714,2.10323893,132093.7849,120.5100765,2.103297618,0.747564703,0.013047465,-119.7287834,-2.089661479,,,,-70.906508,-1.237552026,66.03271916,-71.25865955,-1.24369823,70.96252532,168.6900675,2.944197094,67.30705758,49.63546343,0.866302263,62.99714279,-45,3.346995848,-2.931149629,-2.955963742,-0.785398163,1.697056275,60.01,-1779.060038,-1862.150394,-1539.878396,5181.088829,,,6409.576,6409.576
3/16/2026 16:52:34.367,,232,-25833.24,None,60.013,131550.054,132484.2662,132480.0549,132172.1888,228.9289463,,120.659455,2.105904764,132134.6635,120.6706517,2.106100182,0.897849306,0.015670427,-119.5813763,-2.087088741,,,,-70.906508,-1.237552026,66.03271916,-70.94229549,-1.238176635,69.82721532,168.6900675,2.944197094,67.30705758,50.47736873,0.880996282,62.22668238,-45,3.344276817,-2.928526667,-2.968085023,-0.785398163,1.697056275,60,-1756.378637,-1885.593601,-1423.195198,5065.167436,,,6409.576,6409.576
3/16/2026 16:52:34.400,,232,-26046.274,None,60.015,131577.4829,132514.8356,132508.5241,132201.0144,228.9788737,,120.8290314,2.108864429,132157.8611,120.833814,2.108947903,1.063697614,0.018565026,-119.4134351,-2.084157614,,,,-69.92847414,-1.220482115,66.43493057,-70.34617594,-1.227772386,71.35712999,170.7066914,2.97939382,66.87779901,50.47736873,0.880996282,62.22668238,-90,3.336720289,-2.960828794,-2.965153896,-1.570796327,1.2,60,-1702.34985,-1593.273604,-1447.300798,4742.924252,,,6333.345,6333.345
3/16/2026 16:52:34.433,,232,-25966.771,None,60.015,131552.5345,132488.3584,132486.6395,132176.579,228.9365504,,121.0280054,2.112337182,132139.0569,121.0291882,2.112357826,1.266342972,0.022101854,-119.2164063,-2.080718813,,,,-69.92847414,-1.220482115,66.43493057,-69.67686317,-1.216090675,69.10166423,169.6951535,2.961739154,67.08203932,50.33215888,0.878461892,63.91619513,-45,3.328448501,-2.9396373,-2.959180705,-0.785398163,1.697056275,60,-1630.813109,-1782.719995,-1536.119998,4949.653102,,,6333.345,6333.345
3/16/2026 16:52:34.467,,232,-25951.464,None,60.013,131528.8163,132461.1128,132453.4761,132148.5266,228.8879622,,121.1877867,2.115125891,132109.114,121.1941541,2.115237022,1.42755585,0.02491555,-119.0520832,-2.077850833,,,,-69.56717132,-1.214176191,65.30911116,-68.74949449,-1.199905038,69.5275485,169.6951535,2.961739154,67.08203932,51.1701751,0.893088034,63.15694736,-45,3.31514206,-2.936823604,-2.970938867,-0.785398163,1.697056275,60,-1489.866579,-1806.84,-1420.660801,4717.36738,,,6333.345,6333.345
3/16/2026 16:52:34.500,,232,-25719.206,None,60.014,131536.9314,132482.8978,132459.8093,132160.6139,228.9088981,,121.348406,2.117929226,132123.4294,121.3510175,2.117974807,1.588258204,0.027720335,-118.8962982,-2.075131873,,,,-69.56717132,-1.214176191,65.30911116,-69.67686317,-1.216090675,69.10166423,169.6951535,2.961739154,67.08203932,50.47736873,0.880996282,62.22668238,-45,3.334065482,-2.934018819,-2.956128155,-0.785398163,1.697056275,60.01,-1650.586378,-1831.535998,-1519.948796,5002.071172,,,6333.345,6333.345
3/16/2026 16:52:34.533,,232,-26006.242,None,60.015,131560.8955,132506.8283,132481.3853,132183.7688,228.9490035,,121.5250157,2.121011648,132147.3721,121.5284141,2.121070961,1.764465556,0.030795733,-118.7193916,-2.072044269,,,,-69.92847414,-1.220482115,66.43493057,-69.67686317,-1.216090675,69.10166423,169.8753283,2.964883798,68.26302074,51.1701751,0.893088034,63.15694736,-26.56505118,3.337161636,-2.934088065,-2.965132303,-0.463647609,2.683281573,60.01,-1706.015717,-1863.503992,-1468.814404,5038.334114,,,6333.345,6333.345
3/16/2026 16:52:34.567,,232,-25914.73,None,60.015,131556.9933,132495.2214,132488.8763,132181.0987,228.9443787,,121.6910138,2.123908861,132143.4448,121.6951523,2.123981091,1.93076226,0.033698159,-118.5520622,-2.069123821,,,,-68.96248897,-1.203622493,66.85626373,-69.67686317,-1.216090675,69.10166423,169.8753283,2.964883798,68.26302074,52.02839624,0.908066819,62.41153739,-26.56505118,3.340071766,-2.931185639,-2.97719064,-0.463647609,2.683281573,60,-1741.996797,-1889.0208,-1353.297597,4984.315194,,,6333.345,6333.345
3/16/2026 16:52:34.600,,232,-25877.333,None,60.013,131519.7772,132450.0776,132447.8657,132139.9662,228.8731351,,121.8724287,2.127075148,132106.1955,121.8773773,2.127161517,2.113219156,0.036882632,-118.3668538,-2.065891324,,,,-68.96248897,-1.203622493,66.85626373,-69.67686317,-1.216090675,69.10166423,170.7066914,2.97939382,66.87779901,52.69605172,0.919719605,63.36181816,-45,3.343252192,-2.942511188,-2.985610929,-0.785398163,1.697056275,60,-1769.035352,-1751.832,-1303.718405,4824.585757,,,6343.17,6343.17
3/16/2026 16:52:34.633,,232,-25958.534,None,60.012,131502.9197,132463.3663,132448.7055,132139.0945,228.8716253,,122.0153139,2.129568966,132099.4818,122.0236721,2.129714844,2.263641077,0.03950799,-118.2251654,-2.063418395,,,,-68.96248897,-1.203622493,66.85626373,-68.74949449,-1.199905038,69.5275485,170.7066914,2.97939382,66.87779901,50.33215888,0.878461892,63.91619513,-63.43494882,3.329619882,-2.93988583,-2.941880287,-1.107148718,2.683281573,60,-1650.828329,-1774.800002,-1679.471999,5105.10033,,,6343.17,6343.17
3/16/2026 16:52:34.667,,232,-25803.202,None,60.014,131555.7346,132502.5595,132496.9473,132185.8296,228.9525729,,122.186276,2.132552817,132148.4743,122.188199,2.13258638,2.423963356,0.042306142,-118.0550879,-2.060449983,,,,-68.58703053,-1.197069507,65.73766044,-68.74949449,-1.199905038,69.5275485,170.7066914,2.97939382,66.87779901,52.02839624,0.908066819,62.41153739,-45,3.332491418,-2.937087678,-2.968516802,-0.785398163,1.697056275,60,-1648.308577,-1799.611206,-1424.088003,4872.007786,,,6343.17,6343.17
3/16/2026 16:52:34.700,,232,-25799.99,None,60.017,131581.9354,132533.5207,132524.5251,132214.0809,229.0015056,,122.369856,2.135756892,132174.6579,122.3726056,2.135804881,2.610335785,0.045558954,-117.8783909,-2.057366038,,,,-68.96248897,-1.203622493,66.85626373,-68.74949449,-1.199905038,69.5275485,171.7241072,2.997151075,66.69452751,52.02839624,0.908066819,62.41153739,-45,3.335709919,-2.951592121,-2.965432857,-0.785398163,1.697056275,60.01,-1704.60418,-1669.377601,-1449.504001,4823.485783,,,6343.17,6343.17
3/16/2026 16:52:34.733,,232,-25775.683,None,60.016,131542.3585,132494.5557,132488.0269,132175.7374,228.9350926,,122.5657746,2.139176317,132135.0558,122.5694078,2.139239728,2.803321404,0.048927188,-117.6814383,-2.053928566,,,,-68.58703053,-1.197069507,65.73766044,-68.74949449,-1.199905038,69.5275485,171.7241072,2.997151075,66.69452751,52.02839624,0.908066819,62.41153739,-45,3.339144766,-2.948223887,-2.961995385,-0.785398163,1.697056275,60,-1704.847093,-1698.105597,-1477.079999,4880.03269,,,6343.17,6343.17
3/16/2026 16:52:34.767,,232,-25761.254,None,60.014,131507.9316,132469.0784,132453.5283,132144.2772,228.880602,,122.7546151,2.142472205,132100.598,122.7591003,2.142550487,2.99614706,0.052292631,-117.495985,-2.050691797,,,,-68.58703053,-1.197069507,65.73766044,-68.38522106,-1.193547267,68.41052551,171.7241072,2.997151075,66.69452751,52.69605172,0.919719605,63.36181816,-26.56505118,3.336097754,-2.944858444,-2.970411402,-0.463647609,2.683281573,60,-1678.449084,-1726.948802,-1429.632,4835.029886,,,6343.17,6343.17
3/16/2026 16:52:34.800,,232,-25748.827,None,60.014,131522.3261,132465.0796,132469.2784,132152.9786,228.8956734,,122.9178367,2.14532096,132114.9607,122.9230569,2.14541207,3.15737293,0.055106553,-117.328733,-2.047772698,,,,-67.61986495,-1.180189283,66.18519472,-68.38522106,-1.193547267,68.41052551,171.7241072,2.997151075,66.69452751,52.69605172,0.919719605,63.36181816,-45,3.338959337,-2.942044522,-2.967492303,-0.785398163,3.39411255,60.01,-1714.60256,-1751.270399,-1453.939206,4919.812165,,,6268.976,6268.976
3/16/2026 16:52:34.833,,232,-25688.318,None,60.016,131564.4565,132522.7241,132507.7906,132199.0837,228.9755297,,123.0797014,2.148146032,132157.0547,123.085649,2.148249838,3.322285052,0.057984813,-117.1683866,-2.044974126,,,,-67.61986495,-1.180189283,66.18519472,-67.456939,-1.177345689,68.86160033,171.7241072,2.997151075,66.69452751,52.02839624,0.908066819,62.41153739,-45,3.325595527,-2.939166262,-2.953040945,-0.785398163,1.697056275,60.01,-1600.37729,-1776.960003,-1550.102397,4927.439691,,,6268.976,6268.976
3/16/2026 16:52:34.867,,232,-25669.584,None,60.017,131563.7413,132514,132498.3303,132192.7705,228.964595,,123.2788298,2.151621478,132156.2882,123.2856744,2.151740938,3.520019273,0.061435926,-116.9665258,-2.04145099,,,,-67.61986495,-1.180189283,66.18519472,-67.456939,-1.177345689,68.86160033,171.7241072,2.997151075,66.69452751,52.02839624,0.908066819,62.41153739,-45,3.329086627,-2.935715149,-2.949517809,-0.785398163,1.697056275,60,-1630.378641,-1806.710402,-1578.600002,5015.689044,,,6268.976,6268.976
3/16/2026 16:52:34.900,,232,-25584.581,None,60.015,131524.7517,132493.3254,132453.0652,132157.8047,228.9040324,,123.4706773,2.154969848,132117.2425,123.4783881,2.155104428,3.707756877,0.064712565,-116.7786239,-2.038171482,,,,-67.21759427,-1.173168335,65.07718494,-67.456939,-1.177345689,68.86160033,172.7468054,3.015000526,66.53239812,52.9071627,0.923404187,61.68046692,-45,3.332450117,-2.950287961,-2.961575669,-0.785398163,1.697056275,60,-1631.013495,-1676.102399,-1462.766402,4769.882297,,,6268.976,6268.976
3/16/2026 16:52:34.933,,232,-25837.632,None,60.014,131507.2253,132462.9174,132436.0585,132136.1474,228.8665209,,123.656866,2.158219454,132099.6551,123.6654167,2.158368692,3.901082206,0.068086729,-116.5905903,-2.034889677,,,,-67.21759427,-1.173168335,65.07718494,-67.83365418,-1.183920609,69.97142274,172.7468054,3.015000526,66.53239812,53.56914188,0.934957903,62.64183905,-45,3.342289301,-2.946913797,-2.96984758,-0.785398163,1.697056275,60,-1713.764465,-1704.902404,-1417.809602,4836.476471,,,6268.976,6268.976
3/16/2026 16:52:34.967,,232,-25776.115,None,60.016,131544.2195,132501.5662,132474.0026,132174.0117,228.9321037,,123.8257162,2.161166446,132143.2699,123.8306828,2.16125313,4.066392366,0.070971935,-116.4257868,-2.032013315,,,,-67.21759427,-1.173168335,65.07718494,-66.54097592,-1.161359117,69.33051276,171.7241072,2.997151075,66.69452751,53.56914188,0.934957903,62.64183905,-45,3.322612247,-2.92617914,-2.966971218,-0.785398163,1.697056275,60.01,-1548.192513,-1888.948798,-1441.728,4878.869311,,,6268.976,6268.976
3/16/2026 16:52:35.000,,232,-25832.189,None,60.018,131562.9094,132524.5023,132497.5885,132195.7561,228.9697661,,124.0334716,2.164792462,132161.9143,124.0393835,2.164895645,4.273761981,0.074591218,-116.2123091,-2.028287426,,,,-67.21759427,-1.173168335,65.07718494,-67.456939,-1.177345689,68.86160033,171.8698976,2.999695599,67.88225099,53.56914188,0.934957903,62.64183905,-45,3.342241334,-2.925104381,-2.963245329,-0.785398163,1.697056275,60.01,-1714.167899,-1932.364799,-1472.428799,5118.961497,,,6193.584,6193.584
3/16/2026 16:52:35.033,,232,-25695.547,None,60.017,131536.915,132489.3573,132469.3501,132165.9544,228.9181481,,124.2485754,2.168546732,132135.8644,124.255468,2.168667031,4.483084368,0.078244583,-115.998681,-2.024558912,,,,-66.25050551,-1.156289452,65.55120136,-66.54097592,-1.161359117,69.33051276,172.8749837,3.017237659,67.72296509,53.80679269,0.939105692,60.96425182,-63.43494882,3.330026148,-2.938993076,-2.963664604,-1.107148718,2.683281573,60,-1622.506044,-1805.428802,-1429.3584,4857.293246,,,6193.584,6193.584
3/16/2026 16:52:35.067,,232,-25533.59,None,60.014,131475.7354,132431.0806,132404.957,132104.6716,228.8120031,,124.4495387,2.172054202,132074.6255,124.4573499,2.172190535,4.688190147,0.081824354,-115.7986758,-2.021068163,,,,-66.25050551,-1.156289452,65.55120136,-66.13982481,-1.15435771,68.23137108,173.7741709,3.032931438,66.39156573,54.46232221,0.950546841,61.93674192,-45,3.326548245,-2.951107084,-2.971615004,-0.785398163,1.697056275,60,-1592.166859,-1664.697597,-1387.238397,4644.102853,,,6193.584,6193.584
3/16/2026 16:52:35.100,,232,-25649.093,None,60.015,131478.4719,132440.1212,132394.9428,132105.2549,228.8130135,,124.6214011,2.175053768,132070.4855,124.6342984,2.175278868,4.859781969,0.084819196,-115.6220915,-2.017986185,,,,-66.25050551,-1.156289452,65.55120136,-66.54097592,-1.161359117,69.33051276,173.7741709,3.032931438,66.39156573,54.46232221,0.950546841,61.93674192,-45,3.336637985,-2.948112242,-2.968533026,-0.785398163,1.697056275,60,-1677.89534,-1690.660796,-1412.035197,4780.591333,,,6193.584,6193.584
3/16/2026 16:52:35.133,,232,-25788.413,None,60.016,131528.7238,132486.2107,132444.9981,132154.0499,228.8975289,,124.7971852,2.178121779,132117.6403,124.803593,2.178233616,5.029983434,0.087789772,-115.4506234,-2.014993501,,,,-66.25050551,-1.156289452,65.55120136,-66.54097592,-1.161359117,69.33051276,172.8749837,3.017237659,67.72296509,54.46232221,0.950546841,61.93674192,-63.43494882,3.339592733,-2.929447887,-2.965540342,-1.107148718,2.683281573,60,-1703.591358,-1889.193598,-1436.745602,5029.530558,,,6193.584,6193.584
3/16/2026 16:52:35.167,,232,-25607.088,None,60.019,131559.4912,132508.5496,132471.865,132180.6976,228.943684,,125.0120543,2.181871952,132141.4615,125.0237028,2.182075256,5.253149463,0.091684754,-115.2326155,-2.011188546,,,,-66.25050551,-1.156289452,65.55120136,-67.456939,-1.177345689,68.86160033,173.7741709,3.032931438,66.39156573,53.56914188,0.934957903,62.64183905,-63.43494882,3.359420945,-2.941246684,-2.946146449,-1.107148718,2.683281573,60,-1871.949432,-1750.766395,-1611.561599,5234.277426,,,6193.584,6193.584
3/16/2026 16:52:35.200,,232,-25552.354,None,60.018,131515.4983,132480.5435,132441.2036,132146.5009,228.8844536,,125.2260968,2.185607698,132107.165,125.2417117,2.18588023,5.457553485,0.095252277,-115.0209706,-2.007494645,,,,-65.29756977,-1.139657586,66.04362195,-66.13982481,-1.15435771,68.23137108,173.7741709,3.032931438,66.39156573,56.00354085,0.977446181,62.2382519,-26.56505118,3.34023794,-2.937679161,-2.984940826,-0.463647609,2.683281573,60,-1721.771628,-1781.135995,-1285.991997,4788.89962,,,6193.584,6193.584
3/16/2026 16:52:35.233,,232,-25687.714,None,60.016,131501.4129,132429.1576,132411.5307,132114.7441,228.8294492,,125.4214863,2.189017889,132073.3989,125.4319213,2.189200014,5.657899302,0.098748972,-114.8208359,-2.004001636,,,,-65.29756977,-1.139657586,66.04362195,-65.63754698,-1.145591308,69.8169034,174.8055711,3.050932766,66.2721661,54.46232221,0.950546841,61.93674192,-45,3.334791322,-2.952183794,-2.954548477,-0.785398163,1.697056275,60.01,-1674.731814,-1652.400007,-1525.0464,4852.178221,,,6207.492,6207.492
3/16/2026 16:52:35.267,,232,-25701.35,None,60.017,131502.7571,132439.079,132415.2913,132119.7615,228.8381396,,125.6236057,2.192545537,132081.6457,125.6306696,2.192668826,5.855748747,0.102202096,-114.6257282,-2.000596365,,,,-65.29756977,-1.139657586,66.04362195,-65.22485943,-1.138388551,68.7255411,174.8978347,3.052543071,67.46732542,54.46232221,0.950546841,61.93674192,-45,3.331057377,-2.950340975,-2.951143206,-0.785398163,1.697056275,60.01,-1642.859015,-1698.494401,-1552.521597,4893.875014,,,6207.492,6207.492
3/16/2026 16:52:35.300,,232,-25829.669,None,60.019,131507.3058,132467.5826,132422.5968,132133.2359,228.8614779,,125.8371841,2.196273184,132095.8566,125.848249,2.196466303,6.073664347,0.106005441,-114.4074303,-1.996786347,,,,-65.29756977,-1.139657586,66.04362195,-65.22485943,-1.138388551,68.7255411,174.8978347,3.052543071,67.46732542,55.09750438,0.961632861,62.9170883,-90,3.334854854,-2.94653763,-2.958419208,-1.570796327,1.2,60.01,-1675.560528,-1732.219204,-1517.616002,4925.395734,,,6207.492,6207.492
3/16/2026 16:52:35.333,,232,-25899.394,None,60.018,131487.2861,132437.0479,132409.932,132112.1596,228.8249728,,126.0556956,2.200086929,132075.7354,126.0677401,2.200297146,6.289167391,0.109766678,-114.1934149,-1.993051074,,,,-64.35899418,-1.123276352,66.55403819,-64.32318432,-1.122651352,69.23698434,174.8978347,3.052543071,67.46732542,55.09750438,0.961632861,62.9170883,-45,3.322948498,-2.942776393,-2.954683935,-0.785398163,1.697056275,60,-1585.425124,-1764.777598,-1548.057605,4898.260326,,,6207.492,6207.492
3/16/2026 16:52:35.367,,232,-25814.174,None,60.016,131476.9183,132426.8051,132375.9809,132093.9553,228.7934419,,126.2513185,2.203501192,132048.4956,126.2653643,2.203746338,6.482956449,0.113148935,-113.9951854,-1.989591317,,,,-63.90457584,-1.115345256,65.47426976,-64.32318432,-1.122651352,69.23698434,174.8978347,3.052543071,67.46732542,56.00354085,0.977446181,62.2382519,-45,3.32639769,-2.939394136,-2.967037498,-0.785398163,3.39411255,60,-1588.704165,-1794.254397,-1430.841597,4813.800159,,,6207.492,6207.492
3/16/2026 16:52:35.400,,232,-25706.074,None,60.016,131480.2873,132428.6014,132402.0608,132104.3856,228.8115078,,126.4388364,2.206773998,132068.5377,126.4525961,2.20701415,6.671012987,0.116431141,-113.8027296,-1.986232329,,,,-64.85521437,-1.131937028,64.95536929,-65.22485943,-1.138388551,68.7255411,174.8978347,3.052543071,67.46732542,56.00354085,0.977446181,62.2382519,-26.56505118,3.345402701,-2.93611193,-2.96367851,-0.463647609,2.683281573,60,-1736.317658,-1822.996798,-1458.374394,5017.68885,,,6207.492,6207.492
3/16/2026 16:52:35.433,,232,-25892.136,None,60.019,131537.6671,132474.7439,132448.2103,132154.2584,228.89789,,126.6502829,2.210464436,132116.1705,126.661862,2.210666528,6.882967374,0.120130443,-113.5898448,-1.982516788,,,,-64.35899418,-1.123276352,66.55403819,-64.32318432,-1.122651352,69.23698434,175.9143832,3.070285189,67.37121047,57.52880771,1.004067109,62.58434309,-45,3.33331788,-2.950154746,-2.986583897,-0.785398163,1.697056275,60.01,-1675.504916,-1698.163198,-1279.7568,4653.424915,,,6225.577,6225.577
3/16/2026 16:52:35.467,,232,-25506.317,None,60.02,131541.63,132483.9809,132456.618,132161.4685,228.9103782,,126.8927935,2.214697043,132129.6105,126.9085764,2.214972507,7.128234851,0.124411168,-113.3505828,-1.978340879,,,,-63.90457584,-1.115345256,65.47426976,-63.88608737,-1.115022571,68.15746474,175.8403577,3.0689932,66.17431526,56.00354085,0.977446181,62.2382519,-45,3.329995078,-2.944582032,-2.95578706,-0.785398163,1.697056275,60.01,-1620.261119,-1716.047998,-1522.958398,4859.267515,,,6225.577,6225.577
3/16/2026 16:52:35.500,,232,-25793.136,None,60.019,131485.4243,132443.4254,132407.441,132112.8409,228.8261527,,127.1270705,2.218785948,132070.9304,127.1365823,2.218951961,7.360683529,0.128468163,-113.1167706,-1.974260087,,,,-63.90457584,-1.115345256,65.47426976,-63.43494882,-1.107148718,69.7653209,175.9143832,3.070285189,67.37121047,56.92932218,0.993604113,61.57531973,0,3.326100679,-2.941817026,-2.9678642,0,1.2,60.01,-1586.449418,-1770.7392,-1409.299196,4766.487815,,,6225.577,6225.577
3/16/2026 16:52:35.533,,232,-25587.821,None,60.016,131449.8804,132395.5562,132366.3779,132071.3347,228.7542619,,127.3218972,2.222186316,132035.3086,127.3322794,2.222367519,7.562385133,0.13198852,-112.9155412,-1.970747971,,,,-63.90457584,-1.115345256,65.47426976,-63.88608737,-1.115022571,68.15746474,174.8978347,3.052543071,67.46732542,56.00354085,0.977446181,62.2382519,-26.56505118,3.33739009,-2.920554551,-2.948194152,-0.463647609,2.683281573,60,-1681.857889,-1958.3568,-1583.351998,5223.566687,,,6225.577,6225.577
3/16/2026 16:52:35.567,,232,-25597.267,None,60.016,131487.5927,132415.8133,132389.7627,132098.4278,228.8011886,,127.509233,2.225455942,132063.4217,127.5172623,2.22559608,7.744587067,0.135168544,-112.7253304,-1.967428166,,,,-63.90457584,-1.115345256,65.47426976,-63.88608737,-1.115022571,68.15746474,175.9143832,3.070285189,67.37121047,56.00354085,0.977446181,62.2382519,-45,3.340618651,-2.935116645,-2.944874347,-0.785398163,1.697056275,60,-1709.59035,-1828.915203,-1610.467198,5148.972751,,,6225.577,6225.577
3/16/2026 16:52:35.600,,232,-25527.557,None,60.019,131542.2474,132472.7878,132451.6459,132156.2722,228.901378,,127.7316738,2.229338266,132125.3449,127.7365396,2.229423191,7.96128361,0.138950612,-112.5060634,-1.963601234,,,,-63.90457584,-1.115345256,65.47426976,-63.88608737,-1.115022571,68.15746474,175.9143832,3.070285189,67.37121047,56.92932218,0.993604113,61.57531973,-45,3.344445762,-2.931334577,-2.957205347,-0.785398163,1.697056275,60,-1742.833409,-1862.7264,-1495.310401,5100.87021,,,6225.577,6225.577
3/16/2026 16:52:35.633,,232,-25594.474,None,60.02,131556.8324,132480.8179,132465.9666,132168.5787,228.9226934,,127.9731045,2.233552027,132132.4926,127.9831597,2.233727524,8.207167021,0.143242087,-112.2621253,-1.959343712,,,,-62.96913974,-1.099018816,66.01090819,-62.98733465,-1.099336377,68.69410455,175.8403577,3.0689932,66.17431526,57.52880771,1.004067109,62.58434309,-90,3.333063901,-2.925751113,-2.963410821,-1.570796327,1.2,60,-1659.862155,-1877.5872,-1469.376003,5006.825358,,,6244.81,6244.81
3/16/2026 16:52:35.667,,232,-25733.966,None,60.019,131499.0208,132428.4122,132420.4437,132116.6792,228.8328008,,128.2110254,2.237704531,132074.5797,128.2221265,2.237898281,8.446561158,0.147420303,-112.0347372,-1.955375042,,,,-62.96913974,-1.099018816,66.01090819,-62.98733465,-1.099336377,68.69410455,176.8778695,3.087101197,66.0981089,58.1092082,1.014197009,63.6,-63.43494882,3.337234658,-2.939680894,-2.969572051,-1.107148718,2.683281573,60,-1694.817779,-1755.403205,-1441.612794,4891.833778,,,6244.81,6244.81
3/16/2026 16:52:35.700,,232,-25718.63,None,60.017,131462.5895,132389.3875,132383.7069,132079.2795,228.7680227,,128.413413,2.241236861,132045.512,128.4213052,2.241374606,8.648635273,0.150947161,-111.8284135,-1.951774013,,,,-62.96913974,-1.099018816,66.01090819,-62.98733465,-1.099336377,68.69410455,176.9335145,3.088072385,67.29635949,57.52880771,1.004067109,62.58434309,-45,3.340710983,-2.937125224,-2.955841122,-0.785398163,1.697056275,60,-1724.157615,-1808.999999,-1530.144002,5063.301615,,,6244.81,6244.81
3/16/2026 16:52:35.733,,232,-25680.658,None,60.018,131495.2099,132414.9895,132402.1538,132104.8195,228.8122593,,128.6183432,2.244813567,132068.6887,128.6238785,2.244910176,8.857092583,0.154585428,-111.623979,-1.948205957,,,,-62.96913974,-1.099018816,66.01090819,-62.98733465,-1.099336377,68.69410455,175.9143832,3.070285189,67.37121047,57.52880771,1.004067109,62.58434309,-45,3.344246553,-2.915699761,-2.952273066,-0.785398163,1.697056275,60.01,-1754.663385,-1998.086401,-1559.404803,5312.154589,,,6244.81,6244.81
3/16/2026 16:52:35.767,,232,-25665.178,None,60.02,131516.481,132449.9151,132438.2826,132135.6165,228.8656014,,128.84189,2.248715194,132097.4324,128.8443272,2.248757732,9.085971234,0.158580114,-111.3945847,-1.944202271,,,,-62.96913974,-1.099018816,66.01090819,-62.98733465,-1.099336377,68.69410455,175.9143832,3.070285189,67.37121047,57.52880771,1.004067109,62.58434309,-45,3.348094109,-2.911705075,-2.94826938,-0.785398163,1.697056275,60,-1787.895821,-2033.337601,-1592.409605,5413.643027,,,6244.81,6244.81
3/16/2026 16:52:35.800,,232,-26071.502,None,60.019,131509.9978,132437.6438,132434.2965,132128.0337,228.8524676,,129.0784573,2.252844073,132090.9211,129.0819396,2.252904852,9.31296365,0.162541879,-111.1612598,-1.940129984,,,,-62.04903097,-1.082959888,66.56485559,-62.10272897,-1.083897095,69.24738262,176.9872125,3.089009592,68.49467133,58.1092082,1.014197009,63.6,-26.56505118,3.336801947,-2.926467713,-2.954326993,-0.463647609,2.683281573,60,-1705.519493,-1936.440002,-1568.102403,5210.061898,,,6244.81,6244.81
3/16/2026 16:52:35.833,,232,-25685.366,None,60.017,131486.3393,132411.6416,132416.0395,132105.397,228.8132596,,129.288308,2.256506658,132067.2292,129.2927181,2.25658363,9.530613753,0.16634059,-110.952888,-1.936493211,,,,-62.04903097,-1.082959888,66.56485559,-62.10272897,-1.083897095,69.24738262,176.9335145,3.088072385,67.29635949,58.46520809,1.020410379,61.9483656,0,3.340480725,-2.921731795,-2.95690359,0,1.2,60,-1736.928014,-1943.395204,-1506.398398,5186.721616,,,6266.638,6266.638
3/16/2026 16:52:35.867,,232,-25795.296,None,60.018,131498.246,132418.9707,132426.2288,132115.2005,228.8302396,,129.4996428,2.260195147,132079.0945,129.5049861,2.260288405,9.735474238,0.16991608,-110.7456389,-1.932876031,,,,-61.55707138,-1.074373573,65.50725151,-61.23235066,-1.068706128,69.8169034,177.9545915,3.105893541,67.24284349,58.46520809,1.020410379,61.9483656,-45,3.328994533,-2.935977461,-2.95328641,-0.785398163,1.697056275,60.01,-1611.953052,-1817.971202,-1535.6736,4965.597853,,,6266.638,6266.638
3/16/2026 16:52:35.900,,232,-25830.302,None,60.019,131533.4063,132462.001,132466.2737,132154.622,228.8985198,,129.7269496,2.264162399,132123.4294,129.736636,2.264331459,9.964080528,0.173906012,-110.5116986,-1.928793003,,,,-62.04903097,-1.082959888,66.56485559,-62.10272897,-1.083897095,69.24738262,177.9545915,3.105893541,67.24284349,59.03624347,1.030376827,62.97428046,-45,3.348228554,-2.931987529,-2.95916983,-0.785398163,3.39411255,60.01,-1804.411495,-1853.337599,-1513.339199,5171.088293,,,6266.638,6266.638
3/16/2026 16:52:35.933,,232,-25936.2,None,60.021,131532.4483,132468.4017,132453.9697,132152.3319,228.8945532,,129.9814839,2.268604861,132113.1726,129.9889534,2.268735228,10.21664205,0.178314042,-110.2589551,-1.924381796,,,,-61.14433878,-1.067170031,67.13568351,-61.23235066,-1.068706128,69.8169034,178.9769698,3.123737408,67.21071343,59.03624347,1.030376827,62.97428046,-45,3.337441356,-2.945423366,-2.954758623,-0.785398163,1.697056275,60.01,-1725.998148,-1735.372802,-1549.367992,5010.738942,,,6266.638,6266.638
3/16/2026 16:52:35.967,,232,-25862.486,None,60.019,131487.5402,132421.4588,132411.466,132107.5475,228.8169843,,130.2161814,2.272701104,132066.7751,130.2173207,2.27272099,10.45252525,0.182430981,-110.0279129,-1.920349348,,,,-60.64224646,-1.058406866,66.0872151,-59.88626685,-1.045212533,69.36166088,180,3.141592654,67.2,59.98163257,1.046876979,62.36537501,-63.43494882,3.317933523,-2.959161673,-2.967226327,-1.107148718,2.683281573,60,-1531.125725,-1614.412798,-1432.612805,4578.151328,,,6266.638,6266.638
3/16/2026 16:52:36.000,,232,-25727.587,None,60.017,131465.691,132398.8061,132391.4498,132086.0423,228.7797363,,130.4188858,2.276238964,132054.0484,130.4243093,2.276333622,10.65506478,0.185965962,-109.821158,-1.916740795,,,,-60.64224646,-1.058406866,66.0872151,-60.75117366,-1.060308005,68.76743415,177.9174347,3.105245033,66.04362195,59.58891873,1.04002283,64.00624969,-90,3.336641627,-2.919279071,-2.956763625,-1.570796327,2.4,60,-1691.436178,-1927.958392,-1557.316795,5176.711365,,,6266.638,6266.638
3/16/2026 16:52:36.033,,232,-25664.198,None,60.018,131513.2433,132443.5178,132445.009,132134.6523,228.8639311,,130.627263,2.279875832,132101.5513,130.6336168,2.279986726,10.8680767,0.189683722,-109.6087775,-1.913034056,,,,-60.64224646,-1.058406866,66.0872151,-61.23235066,-1.068706128,69.8169034,178.9583733,3.123412839,66.01090819,59.98163257,1.046876979,62.36537501,-45,3.348692854,-2.933729117,-2.959911035,-0.785398163,1.697056275,60,-1795.134196,-1804.233597,-1492.444801,5091.812594,,,6210.296,6210.296
3/16/2026 16:52:36.067,,232,-25783.416,None,60.021,131547.3524,132494.4541,132480.4723,132174.836,228.9335315,,130.8755863,2.284209891,132135.5915,130.8830489,2.284340138,11.11758693,0.194038497,-109.3720953,-1.908903173,,,,-60.64224646,-1.058406866,66.0872151,-60.75117366,-1.060308005,68.76743415,178.9769698,3.123737408,67.21071343,61.47688139,1.072973994,62.82547254,-45,3.344648143,-2.929698911,-2.981877167,-0.785398163,1.697056275,60.01,-1761.016596,-1872.835205,-1323.691202,4957.543003,,,6210.296,6210.296
3/16/2026 16:52:36.100,,232,-26032.392,None,60.021,131532.0137,132477.3141,132464.5236,132158.6917,228.9055687,,131.1335466,2.288712148,132128.0641,131.1382266,2.28879383,11.37303801,0.198496959,-109.11613,-1.904435735,,,,-59.74356284,-1.042721878,66.68373115,-60.37625125,-1.053764374,70.40227269,178.9769698,3.123737408,67.21071343,60.524111,1.056345014,63.40725511,-45,3.342558204,-2.925240449,-2.960780749,-0.785398163,1.697056275,60,-1758.771079,-1911.384002,-1510.416,5180.57108,,,6210.296,6210.296
3/16/2026 16:52:36.133,,232,-26034.941,None,60.019,131480.693,132441.3868,132432.6807,132119.0227,228.83686,,131.3646587,2.292745814,132084.6258,131.3664635,2.292777315,11.60925734,0.202619764,-108.8847947,-1.900398173,,,,-59.74356284,-1.042721878,66.68373115,-60.37625125,-1.053764374,70.40227269,180,3.141592654,67.2,60.524111,1.056345014,63.40725511,-45,3.346541689,-2.93897289,-2.956743187,-0.785398163,1.697056275,60,-1792.558814,-1791.014395,-1543.391995,5126.965204,,,6210.296,6210.296
3/16/2026 16:52:36.167,,232,-25624.685,None,60.017,131493.2781,132442.3909,132429.7263,132122.546,228.8429625,,131.574747,2.296412547,132080.2512,131.5779583,2.296468596,11.81593447,0.206226961,-108.6713677,-1.896673169,,,,-59.21585347,-1.033511612,65.64998096,-60.2551187,-1.051650213,67.72296509,180,3.141592654,67.2,61.47688139,1.072973994,62.82547254,-45,3.348118809,-2.935365693,-2.969647163,-0.785398163,1.697056275,60,-1778.098514,-1822.464,-1423.540799,5024.103313,,,6210.296,6210.296
3/16/2026 16:52:36.200,,232,-25713.418,None,60.02,131531.6475,132490.3327,132470.3437,132164.8649,228.9162609,,131.8007798,2.300357563,132126.5857,131.8011021,2.30036319,12.03966535,0.210131801,-108.4464379,-1.892747403,,,,-59.21585347,-1.033511612,65.64998096,-59.88626685,-1.045212533,69.36166088,-178.9583733,-3.123412839,66.01090819,61.47688139,1.072973994,62.82547254,-63.43494882,3.345575723,3.33354464,-2.965721397,-1.107148718,2.683281573,60.01,-1757.126322,-1668.484802,-1456.156798,4881.767922,,,6210.296,6210.296
3/16/2026 16:52:36.233,,232,-25852.133,None,60.022,131558.7239,132520.4308,132505.6519,132195.7011,228.9696709,,132.0556597,2.304806058,132154.523,132.0645158,2.304960626,12.29695617,0.214622373,-108.1953837,-1.888365681,,,,-59.21585347,-1.033511612,65.64998096,-59.88626685,-1.045212533,69.36166088,-178.9769698,-3.123737408,67.21071343,61.47688139,1.072973994,62.82547254,-26.56505118,3.350173159,3.338359781,-2.961339675,-0.463647609,2.683281573,60,-1796.539272,-1741.276795,-1492.444802,5030.260868,,,6210.296,6210.296
3/16/2026 16:52:36.267,,231,-25910.64,None,60.021,131505.407,132460.778,132452.4977,132140.3218,228.8737511,,132.3051967,2.309161301,132109.1897,132.3113202,2.309268175,12.54175667,0.218894948,-107.940848,-1.883923194,,,,-58.32453126,-1.017955105,66.2721661,-58.52316065,-1.021421842,68.94519563,-178.9769698,-3.123737408,67.21071343,62.94940299,1.098674344,63.32771905,-45,3.330690017,3.342632356,-2.982597538,-0.785398163,1.697056275,60,-1645.729065,-1777.780798,-1328.025607,4751.53547,,,5263.275,5263.275
3/16/2026 16:52:36.300,,231,-25966.57,None,60.018,131464.824,132418.9887,132400.9895,132095.6857,228.7964391,,132.5289967,2.313067348,132060.434,132.540004,2.31325946,12.76928457,0.222866059,-107.7189531,-1.880050398,,,,-56.88865804,-0.99289439,65.90174505,-56.30993247,-0.982793723,69.22658449,-177.9545915,-3.105893541,67.24284349,63.92464442,1.115695518,62.79108217,-45,3.296053183,3.3287596,-2.995745916,-0.785398163,3.39411255,60,-1338.93309,-1656.864002,-1208.217602,4204.014695,,,5263.275,5263.275
3/16/2026 16:52:36.333,,231,-25784.064,None,60.018,131469.724,132423.3623,132404.4638,132099.9334,228.8037964,,132.7464677,2.316862932,132065.2333,132.7584597,2.317072232,12.98722273,0.226669797,-107.500549,-1.876238527,,,,-55.43747535,-0.967566474,65.57316524,-56.30993247,-0.982793723,69.22658449,-176.8778695,-3.087101197,66.0981089,64.91640599,1.133005023,62.27294758,-45,3.299865955,3.313770994,-3.00924355,-0.785398163,1.697056275,60.01,-1364.921216,-1499.630393,-1088.064001,3952.61561,,,5263.275,5263.275
3/16/2026 16:52:36.367,,231,-25813.728,None,60.02,131517.4445,132475.6706,132460.0295,132151.8078,228.8936454,,132.9829617,2.320990531,132112.8347,132.9960201,2.321218443,13.22179765,0.230763902,-107.2645368,-1.872119338,,,,-55.43747535,-0.967566474,65.57316524,-56.30993247,-0.982793723,69.22658449,-175.8403577,-3.0689932,66.17431526,64.91640599,1.133005023,62.27294758,-45,3.304012166,3.299757102,-3.005124361,-0.785398163,1.697056275,60,-1400.871256,-1380.772801,-1122.192003,3903.83606,,,5263.275,5263.275
3/16/2026 16:52:36.400,,231,-25912.8,None,60.021,131532.4571,132480.231,132469.367,132161.4317,228.9103145,,133.2370997,2.325426076,132118.9673,133.2477261,2.325611541,13.47736394,0.235224375,-107.0134357,-1.867736797,,,,-55.43747535,-0.967566474,65.57316524,-56.85300417,-0.992272112,70.22819946,-175.8403577,-3.0689932,66.17431526,64.91640599,1.133005023,62.27294758,-90,3.317883653,3.304217575,-3.00074182,-1.570796327,1.2,60,-1519.391124,-1419.422399,-1158.076804,4096.890327,,,5263.275,5263.275
3/16/2026 16:52:36.433,,231,-25928.021,None,60.019,131500.0069,132441.0666,132435.2887,132126.1943,228.8492815,,133.4761047,2.329597499,132094.6679,133.4840055,2.329735394,13.71643297,0.239396917,-106.7683639,-1.863459488,,,,-55.43747535,-0.967566474,65.57316524,-56.30993247,-0.982793723,69.22658449,-175.9143832,-3.070285189,67.37121047,64.91640599,1.133005023,62.27294758,-45,3.312529117,3.309682106,-2.996464511,-0.785398163,1.697056275,60,-1473.428697,-1492.761603,-1192.694398,4158.884698,,,5263.275,5263.275
3/16/2026 16:52:36.467,,231,-25591.91,None,60.018,131461.8819,132418.825,132405.7906,132096.2591,228.7974322,,133.7003059,2.333510548,132056.467,133.7092231,2.333666183,13.93801791,0.243264304,-106.5445605,-1.859553381,,,,-55.43747535,-0.967566474,65.57316524,-55.75096699,-0.973037935,68.23137108,-175.8403577,-3.0689932,66.17431526,65.92450174,1.150599613,61.77378085,-45,3.306704118,3.312257504,-3.010152994,-0.785398163,1.697056275,60,-1423.272245,-1488.240003,-1071.979204,3983.491452,,,4830.947,4830.947
3/16/2026 16:52:36.500,,231,-25644.456,None,60.019,131485.0185,132439.3427,132424.3802,132117.0012,228.8333587,,133.9287972,2.337498474,132079.517,133.938746,2.337672114,14.16593153,0.247242147,-106.3148247,-1.855543735,,,,-53.97262661,-0.94200004,65.28705844,-54.92624551,-0.95864383,68.91385927,-175.8403577,-3.0689932,66.17431526,66.94869908,1.168475229,61.29404539,0,3.296315944,3.316235347,-3.024018964,0,1.2,60,-1328.874897,-1522.814403,-952.1279991,3803.817299,,,4830.947,4830.947
3/16/2026 16:52:36.533,,231,-25710.336,None,60.021,131509.5352,132462.2733,132435.1283,132136.3878,228.8669371,,134.1792841,2.341870295,132103.9276,134.1903633,2.342063663,14.41517162,0.251592207,-106.070192,-1.851274089,,,,-53.97262661,-0.94200004,65.28705844,-54.3446719,-0.948493456,67.9352633,-174.8055711,-3.050932766,66.2721661,67.38013505,1.176005207,62.4,-45,3.290557119,3.302524973,-3.027279296,-0.785398163,1.697056275,60.01,-1280.024047,-1406.663996,-942.6240032,3629.312046,,,4830.947,4830.947
3/16/2026 16:52:36.567,,231,-25692.984,None,60.02,131502.6476,132452.8826,132421.9275,132126.5546,228.8499057,,134.4258099,2.346172983,132088.5227,134.4417378,2.346450977,14.66826304,0.256009486,-105.8234401,-1.846967455,,,,-53.97262661,-0.94200004,65.28705844,-54.3446719,-0.948493456,67.9352633,-174.8978347,-3.052543071,67.46732542,66.94869908,1.168475229,61.29404539,-45,3.294944433,3.308552557,-3.015442684,-0.785398163,1.697056275,60,-1317.278087,-1485.072004,-1021.204803,3823.554895,,,4830.947,4830.947
3/16/2026 16:52:36.600,,231,-25711.92,None,60.018,131473.1676,132415.9584,132397.738,132096.3548,228.797598,,134.6539618,2.350154985,132067.3279,134.6671897,2.350385855,14.89261885,0.259925233,-105.5944395,-1.842970641,,,,-53.97262661,-0.94200004,65.28705844,-54.3446719,-0.948493456,67.9352633,-173.7741709,-3.032931438,66.39156573,67.38013505,1.176005207,62.4,-45,3.298879311,3.292856671,-3.018975848,-0.785398163,1.697056275,60,-1350.585931,-1324.742401,-1010.476798,3685.805129,,,4830.947,4830.947
3/16/2026 16:52:36.633,,231,-25506.749,None,60.019,131496.6357,132445.2487,132425.1283,132123.0786,228.843885,,134.8822136,2.354138731,132082.169,134.8927808,2.354323162,15.12035035,0.263899898,-105.3648623,-1.838963763,,,,-53.34389158,-0.931026544,64.32044776,-54.3446719,-0.948493456,67.9352633,-173.7741709,-3.032931438,66.39156573,67.9887168,1.186626962,60.83420091,-45,3.302816618,3.296831336,-3.025590725,-0.785398163,1.697056275,60.01,-1363.765709,-1359.576006,-932.4144006,3655.756115,,,4830.947,4830.947
3/16/2026 16:52:36.667,,231,-25649.41,None,60.021,131539.2698,132480.9533,132438.9904,132153.785,228.89707,,135.1361467,2.358570698,132124.6893,135.1478407,2.358774797,15.37437474,0.26833346,-105.1103269,-1.834521283,,,,-52.49585764,-0.916225559,65.04398512,-54.3446719,-0.948493456,67.9352633,-173.7741709,-3.032931438,66.39156573,68.40468955,1.193887056,61.9483656,-90,3.307268253,3.301264898,-3.028408339,-1.570796327,1.2,60.01,-1417.297655,-1398.456006,-926.6256004,3742.379262,,,4513.264,4513.264
3/16/2026 16:52:36.700,,231,-25781.155,None,60.022,131499.9012,132453.1587,132423.041,132126.1078,228.8491316,,135.401178,2.363196367,132093.6132,135.4177782,2.363486095,15.64164662,0.272998234,-104.8434567,-1.829863518,,,,-51.66665989,-0.901753329,65.78145635,-53.53076561,-0.934288111,68.6416783,-172.7468054,-3.015000526,66.53239812,68.40468955,1.193887056,61.9483656,-26.56505118,3.297774206,3.28799876,-3.023750574,-0.463647609,2.683281573,60.01,-1351.599432,-1285.588798,-964.4688046,3601.657034,,,4513.264,4513.264
3/16/2026 16:52:36.733,,231,-25915.392,None,60.02,131454.2688,132400.2717,132372.5787,132076.4379,228.7631009,,135.648048,2.367505062,132039.4239,135.6620288,2.367749072,15.88547802,0.277253895,-104.5968373,-1.825559198,,,,-51.66665989,-0.901753329,65.78145635,-52.12501635,-0.909753158,68.41052551,-171.7241072,-2.997151075,66.69452751,69.82934659,1.218752012,62.64183905,-45,3.27750223,3.27440497,-3.04431121,-0.785398163,1.697056275,60,-1176.845184,-1169.337601,-805.3920067,3151.574791,,,4513.264,4513.264
3/16/2026 16:52:36.767,,231,-25679.189,None,60.018,131460.8763,132394.1026,132377.3064,132078.1481,228.7660632,,135.8653181,2.37129714,132037.5508,135.8765116,2.371492503,16.10233116,0.281038696,-104.3763635,-1.821711204,,,,-51.66665989,-0.901753329,65.78145635,-51.49934628,-0.898833155,67.46732542,-171.7241072,-2.997151075,66.69452751,68.40468955,1.193887056,61.9483656,-45,3.270325658,3.278189771,-3.01559826,-0.785398163,1.697056275,60,-1115.040523,-1202.399998,-1030.492805,3347.933326,,,4513.264,4513.264
3/16/2026 16:52:36.800,,231,-25636.925,None,60.02,131520.8786,132449.3878,132418.9011,132130.4245,228.8566084,,136.0968939,2.3753389,132089.1245,136.1053309,2.375486154,16.3332945,0.285069767,-104.1520992,-1.817797054,,,,-51.00900596,-0.890275102,64.84442921,-51.49934628,-0.898833155,67.46732542,-171.7241072,-2.997151075,66.69452751,69.44395478,1.212025657,61.51682697,-45,3.274319309,3.282220842,-3.029822711,-0.785398163,1.697056275,60,-1133.501292,-1238.169602,-908.5823966,3280.25329,,,4513.264,4513.264
3/16/2026 16:52:36.833,,231,-25891.92,None,60.022,131551.048,132489.4399,132462.7472,132168.4649,228.9224963,,136.3614753,2.379956718,132136.1636,136.3712288,2.380126948,16.59337026,0.289608945,-103.8851772,-1.813138387,,,,-51.66665989,-0.901753329,65.78145635,-52.12501635,-0.909753158,68.41052551,-171.7241072,-2.997151075,66.69452751,69.82934659,1.218752012,62.64183905,-45,3.289880106,3.28676002,-3.031890399,-0.785398163,1.697056275,60,-1284.212179,-1278.244798,-908.4528012,3470.909778,,,4513.264,4513.264
