time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:52:36.867,,231,-25920.749,None,60.022,131516.6808,132455.3118,132431.0154,132135.0582,228.8646342,,136.6342647,2.38471779,132101.6827,136.6452342,2.384909244,16.86878583,0.294415854,-103.6106349,-1.808346718,,,,-50.19442891,-0.876058051,65.60609728,-50.71059314,-0.885066816,68.22081794,-170.7066914,-2.97939382,66.87779901,69.82934659,1.218752012,62.64183905,-45,3.26997606,3.273809674,-3.02709873,-0.785398163,1.697056275,60,-1109.60336,-1167.811203,-947.7360071,3225.15057,,,4432.693,4432.693
3/16/2026 16:52:36.900,,231,-25774.229,None,60.02,131457.905,132391.571,132369.4778,132073.701,228.7583605,,136.8817987,2.389038073,132042.7922,136.8938746,2.389248838,17.11609264,0.298732172,-103.3660301,-1.80407756,,,,-50.19442891,-0.876058051,65.60609728,-51.34019175,-0.896055385,69.15374176,-170.7066914,-2.97939382,66.87779901,71.56505118,1.249045772,60.71573108,-45,3.285304223,3.278125992,-3.053123332,-0.785398163,1.697056275,60,-1240.665454,-1205.121602,-710.0928001,3155.879856,,,4432.693,4432.693
3/16/2026 16:52:36.933,,231,-25688.851,None,60.018,131449.9637,132384.7103,132359.0453,132065.2886,228.7437898,,137.103106,2.392900615,132026.5724,137.1123355,2.3930617,17.33450582,0.302544201,-103.1429593,-1.800184241,,,,-49.51398846,-0.864182124,64.68879347,-50.71059314,-0.885066816,68.22081794,-170.7066914,-2.97939382,66.87779901,70.49755149,1.230414388,61.10580987,-45,3.278128516,3.281938021,-3.030598629,-0.785398163,1.697056275,60,-1162.483887,-1238.486401,-895.8671978,3296.837486,,,4432.693,4432.693
3/16/2026 16:52:36.967,,231,-25684.978,None,60.02,131505.0128,132432.2006,132415.4364,132118.2601,228.8355391,,137.3379814,2.396999963,132081.5295,137.3482368,2.397178954,17.57299109,0.306706554,-102.9027693,-1.795992133,,,,-50.19442891,-0.876058051,65.60609728,-50.71059314,-0.885066816,68.22081794,-170.7066914,-2.97939382,66.87779901,70.49755149,1.230414388,61.10580987,-26.56505118,3.28224577,3.286100374,-3.026406521,-0.463647609,2.683281573,60,-1214.794295,-1275.422399,-929.9520022,3420.168696,,,4432.693,4432.693
3/16/2026 16:52:37.000,,231,-25981.013,None,60.022,131531.4614,132462.4037,132449.3035,132148.4414,228.8878147,,137.6062383,2.401681929,132116.7248,137.614143,2.401819892,17.8358313,0.311293981,-102.638602,-1.791381544,,,,-50.19442891,-0.876058051,65.60609728,-49.93921554,-0.871603737,68.98695529,-170.7066914,-2.97939382,66.87779901,69.82934659,1.218752012,62.64183905,-63.43494882,3.273423629,3.290687801,-3.010133556,-1.107148718,2.683281573,60,-1139.359493,-1315.915199,-1087.560003,3542.834695,,,4432.693,4432.693
3/16/2026 16:52:37.033,,231,-26174.362,None,60.021,131509.0424,132434.6341,132413.0858,132119.6249,228.837903,,137.8649787,2.406197801,132077.2683,137.8736666,2.406349434,18.10167532,0.315933834,-102.37618,-1.786801417,,,,-49.39870535,-0.862170055,66.38072009,-49.28915333,-0.860258011,68.0729021,-169.8753283,-2.964883798,68.26302074,71.22196678,1.24305782,63.37318045,-45,3.266607445,3.280817632,-3.029859237,-0.785398163,1.697056275,60,-1093.199955,-1254.585601,-935.6544005,3283.439956,,,4432.693,4432.693
3/16/2026 16:52:37.067,,231,-26075.779,None,60.019,131486.5496,132402.2125,132380.5197,132090.4496,228.7873698,,138.1052861,2.410391957,132046.6745,138.1111216,2.410493805,18.34134713,0.320116897,-102.1401004,-1.78268105,,,,-49.39870535,-0.862170055,66.38072009,-49.93921554,-0.871603737,68.98695529,-169.6951535,-2.961739154,67.08203932,72.25532837,1.261093382,62.99714279,-90,3.282097542,3.281856051,-3.043774432,-1.570796327,1.2,60,-1227.526776,-1241.712004,-814.4639981,3283.702778,,,4432.693,4432.693
3/16/2026 16:52:37.100,,231,-25956.763,None,60.02,131474.2913,132406.2327,132385.4282,132089.3654,228.785492,,138.3409513,2.41450509,132060.2639,138.3447462,2.414571324,18.57616822,0.324215298,-101.9006947,-1.778502632,,,,-48.71528911,-0.850242191,65.47426976,-49.28915333,-0.860258011,68.0729021,-169.6951535,-2.961739154,67.08203932,72.25532837,1.261093382,62.99714279,-45,3.274829335,3.285954452,-3.039596014,-0.785398163,1.697056275,60.01,-1148.632067,-1277.784003,-849.168005,3275.584075,,,4297.997,4297.997
3/16/2026 16:52:37.133,,231,-25812.288,None,60.022,131510.2825,132427.9621,132434.8102,132125.0651,228.8473257,,138.5947019,2.418933875,132087.209,138.6030842,2.419080172,18.83062935,0.328656482,-101.6469446,-1.774073858,,,,-48.71528911,-0.850242191,65.47426976,-48.53229458,-0.847048334,68.86160033,-168.4861688,-2.94063839,66.13077952,71.91655462,1.255180665,61.85531505,-26.56505118,3.266128506,3.269294872,-3.029254523,-0.463647609,2.683281573,60.01,-1074.243296,-1115.323198,-918.3167991,3107.883293,,,4297.997,4297.997
3/16/2026 16:52:37.167,,231,-26072.741,None,60.022,131515.0817,132433.5467,132432.6247,132127.7931,228.8520507,,138.8527574,2.423437793,132091.9153,138.8622713,2.423603841,19.09330331,0.333241008,-101.3822229,-1.769453592,,,,-48.71528911,-0.850242191,65.47426976,-48.53229458,-0.847048334,68.86160033,-168.6900675,-2.944197094,67.30705758,73.30075577,1.279339532,62.64183905,-45,3.270652175,3.277438102,-3.048793124,-0.785398163,1.697056275,60,-1113.090954,-1207.166404,-768.7440052,3089.001363,,,4297.997,4297.997
3/16/2026 16:52:37.200,,231,-26105.342,None,60.02,131496.5722,132396.0196,132400.257,132098.3,228.8009671,,139.1118449,2.427959721,132065.447,139.1185437,2.428076638,19.34641436,0.337658629,-101.1255975,-1.764974635,,,,-47.23117461,-0.824339506,65.38623708,-48.53229458,-0.847048334,68.86160033,-167.6919842,-2.926777253,67.55264614,73.30075577,1.279339532,62.64183905,-45,3.275124972,3.264435882,-3.044314167,-0.785398163,1.697056275,60,-1149.662934,-1095.911999,-805.5360005,3051.110934,,,4297.997,4297.997
3/16/2026 16:52:37.233,,231,-26091.288,None,60.021,131487.2154,132399.0171,132400.9079,132096.4142,228.7977009,,139.3591774,2.432276489,132065.1248,139.363541,2.432352648,19.59933019,0.342072843,-100.8821928,-1.76072642,,,,-47.93567345,-0.836635331,66.2721661,-48.53229458,-0.847048334,68.86160033,-167.6919842,-2.926777253,67.55264614,73.30075577,1.279339532,62.64183905,-90,3.279400982,3.268850096,-3.040065952,-1.570796327,1.2,60.01,-1202.317812,-1135.108799,-840.6000062,3178.026617,,,4297.997,4297.997
3/16/2026 16:52:37.267,,231,-26052.235,None,60.022,131509.0517,132435.3191,132420.8955,132122.4659,228.8428238,,139.6205905,2.436839008,132086.9092,139.6261021,2.436935204,19.85846968,0.34659568,-100.621569,-1.756177677,,,,-47.93567345,-0.836635331,66.2721661,-48.53229458,-0.847048334,68.86160033,-167.6919842,-2.926777253,67.55264614,74.35775354,1.297787624,62.30762393,-45,3.283983538,3.273372933,-3.053965301,-0.785398163,1.697056275,60.02,-1242.237321,-1175.543996,-722.0736,3139.854916,,,4297.997,4297.997
3/16/2026 16:52:37.300,,231,-25935.437,None,60.024,131511.9085,132441.6488,132423.1927,132126.2961,228.8494579,,139.901188,2.441736358,132089.6968,139.9079323,2.441854069,20.13922784,0.351495835,-100.3415334,-1.751290135,,,,-47.23117461,-0.824339506,65.38623708,-47.86240523,-0.835356559,67.96705084,-167.6919842,-2.926777253,67.55264614,74.35775354,1.297787624,62.30762393,-45,3.277210628,3.278273088,-3.049077759,-0.785398163,1.697056275,60.01,-1167.724656,-1219.046401,-762.2495987,3149.020656,,,4183.208,4183.208
3/16/2026 16:52:37.333,,231,-26060.256,None,60.022,131456.4925,132393.6153,132397.4031,132083.2454,228.7748918,,140.1724295,2.446470415,132051.1019,140.1810356,2.446620621,20.41259941,0.356267069,-100.0744625,-1.746628868,,,,-46.46880071,-0.811033572,66.20694828,-47.1210964,-0.822418279,68.77790343,-166.7014297,-2.909488816,67.81858152,75.4257838,1.316428268,61.99483849,-26.56505118,3.2690389,3.265755885,-3.063057136,-0.463647609,2.683281573,60,-1111.210501,-1111.968008,-643.9536007,2867.132109,,,4183.208,4183.208
3/16/2026 16:52:37.367,,231,-25736.141,None,60.019,131429.8169,132356.8672,132359.0279,132049.2955,228.7160889,,140.4144936,2.45069523,132009.0455,140.4161332,2.450723848,20.65149959,0.360436663,-99.8295376,-1.742354122,,,,-46.50743576,-0.811707881,64.51046427,-47.1210964,-0.822418279,68.77790343,-166.4641436,-2.905347393,66.65133157,75.14138555,1.311464582,60.83420091,-26.56505118,3.273142127,3.265784056,-3.053818704,-0.463647609,2.683281573,60,-1117.042385,-1092.772798,-705.844802,2915.659985,,,4183.208,4183.208
3/16/2026 16:52:37.400,,231,-25885.483,None,60.02,131457.6909,132389.691,132376.3997,132075.3143,228.7611549,,140.6464756,2.454744081,132035.2278,140.6564978,2.454919001,20.87941707,0.364414574,-99.59638014,-1.738284756,,,,-46.46880071,-0.811033572,66.20694828,-47.1210964,-0.822418279,68.77790343,-166.4641436,-2.905347393,66.65133157,75.4257838,1.316428268,61.99483849,-45,3.27733728,3.269761967,-3.054713024,-0.785398163,1.697056275,60,-1182.991035,-1127.865603,-712.0944054,3022.951044,,,4183.208,4183.208
3/16/2026 16:52:37.433,,231,-26040.182,None,60.023,131517.5633,132448.0179,132445.4199,132137.7263,228.8692556,,140.9061411,2.459276099,132104.3042,140.9140023,2.459413302,21.14782983,0.36909926,-99.33345471,-1.733695842,,,,-45.7440592,-0.798384446,65.34217627,-47.1210964,-0.822418279,68.77790343,-166.4641436,-2.905347393,66.65133157,75.69972255,1.321209401,63.15694736,-45,3.281831581,3.274446653,-3.054905243,-0.785398163,1.697056275,60,-1206.57596,-1169.3664,-724.2192038,3100.161564,,,4183.208,4183.208
3/16/2026 16:52:37.467,,231,-26049.226,None,60.025,131527.4385,132450.9925,132448.5267,132143.0345,228.8784497,,141.1946991,2.464312386,132106.5617,141.1997732,2.464400945,21.437038,0.374146895,-99.04926994,-1.728735882,,,,-45.7440592,-0.798384446,65.34217627,-45.70731937,-0.797743215,68.73601676,-166.4641436,-2.905347393,66.65133157,75.69972255,1.321209401,63.15694736,-45,3.26214416,3.279494288,-3.049945283,-0.785398163,1.697056275,60.01,-1038.097647,-1213.545602,-765.5616047,3017.204854,,,4183.208,4183.208
3/16/2026 16:52:37.500,,231,-25960.334,None,60.023,131471.2207,132410.5742,132409.2822,132097.7669,228.8000438,,141.4743451,2.469193129,132067.142,141.4814871,2.46931778,21.71752114,0.379042249,-98.77340254,-1.723921088,,,,-45,-0.785398163,66.18519472,-46.43209618,-0.810392957,67.90346088,-165.4655449,-2.887918557,66.94236327,75.69972255,1.321209401,63.15694736,-45,3.279710737,3.266960806,-3.045130489,-0.785398163,1.697056275,60,-1203.440115,-1108.339193,-805.4208003,3117.200108,,,4099.675,4099.675
3/16/2026 16:52:37.533,,231,-26187.163,None,60.021,131436.4821,132373.1248,132380.2102,132064.0161,228.7415857,,141.7281218,2.473622367,132032.3246,141.7364162,2.473767132,21.97019833,0.383452298,-98.5179249,-1.719462162,,,,-45,-0.785398163,66.18519472,-45,-0.785398163,69.57930727,-165.4655449,-2.887918557,66.94236327,75.69972255,1.321209401,63.15694736,-45,3.259165295,3.271370855,-3.040671563,-0.785398163,1.697056275,60.01,-1025.053113,-1146.787194,-842.3423999,3014.182707,,,4099.675,4099.675
3/16/2026 16:52:37.567,,231,-25934.803,None,60.021,131471.7245,132402.8716,132401.2733,132092.6845,228.7912409,,141.9825489,2.478062959,132060.0867,141.987874,2.4781559,22.22280783,0.387861166,-98.25935509,-1.714949267,,,,-44.2559408,-0.77241188,65.34217627,-45.70731937,-0.797743215,68.73601676,-164.475889,-2.870645803,67.25355009,76.50426672,1.335251346,61.70380863,-45,3.275899115,3.258506969,-3.050200613,-0.785398163,1.697056275,60.01,-1155.461937,-1038.7008,-745.6032022,2939.765939,,,4099.675,4099.675
3/16/2026 16:52:37.600,,231,-25992.086,None,60.023,131506.4336,132453.5479,132433.5772,132131.925,228.8592074,,142.2555845,2.482828329,132087.3856,142.2579955,2.482870409,22.49448534,0.392602833,-97.98986795,-1.710245829,,,,-45,-0.785398163,66.18519472,-45,-0.785398163,69.57930727,-165.4655449,-2.887918557,66.94236327,76.50426672,1.335251346,61.70380863,-45,3.268268572,3.28052139,-3.045497175,-0.785398163,1.697056275,60,-1104.470523,-1227.887999,-784.0512035,3116.409726,,,4099.675,4099.675
3/16/2026 16:52:37.633,,231,-26243.453,None,60.023,131488.5181,132436.1667,132431.5237,132119.4877,228.8376654,,142.5304301,2.487625289,132084.0343,142.542356,2.487833435,22.77321561,0.397467594,-97.71746592,-1.705491517,,,,-43.53119929,-0.759762755,66.20694828,-43.60281897,-0.761012754,69.6,-164.475889,-2.870645803,67.25355009,75.69972255,1.321209401,63.15694736,0,3.248846189,3.268113397,-3.026700918,0,1.2,60,-936.1222215,-1123.8912,-958.838403,3018.851825,,,4099.675,4099.675
3/16/2026 16:52:37.667,,231,-26171.107,None,60.021,131457.3601,132392.0893,132398.3232,132083.3308,228.7750398,,142.7926925,2.492202631,132045.4896,142.8016435,2.492358856,23.03493159,0.402035399,-97.45222953,-1.700862269,,,,-43.53119929,-0.759762755,66.20694828,-45,-0.785398163,69.57930727,-164.475889,-2.870645803,67.25355009,76.75948008,1.33970566,62.87129711,-45,3.277757019,3.272681202,-3.040567929,-0.785398163,1.697056275,60,-1186.718613,-1163.851195,-839.5055942,3190.075403,,,4099.675,4099.675
3/16/2026 16:52:37.700,,231,-25822.57,None,60.021,131467.3367,132401.1428,132397.7854,132089.4858,228.7857006,,143.0415866,2.496546653,132048.1576,143.0474713,2.496649361,23.28177802,0.406343682,-97.20617544,-1.696567815,,,,-43.53119929,-0.759762755,66.20694828,-44.29268063,-0.773053112,68.73601676,-163.2016282,-2.848405757,66.43493057,76.50426672,1.335251346,61.70380863,0,3.269702473,3.254749439,-3.031819161,0,1.2,60,-1116.93972,-993.2111972,-894.9887982,3005.139715,,,4016.122,4016.122
3/16/2026 16:52:37.733,,231,-26034.451,None,60.023,131489.5415,132441.4129,132428.1687,132120.4592,228.8393481,,143.3143693,2.50130761,132087.0831,143.3225273,2.501449993,23.55714458,0.411149735,-96.93246843,-1.691790726,,,,-43.53119929,-0.759762755,66.20694828,-44.29268063,-0.773053112,68.73601676,-164.475889,-2.870645803,67.25355009,77.82854179,1.358364306,62.60734781,0,3.274503105,3.281795538,-3.050155032,0,0,60.01,-1158.893829,-1244.721595,-757.0512039,3160.666628,,,4016.122,4016.122
3/16/2026 16:52:37.767,,231,-26129.779,None,60.025,131493.4145,132445.6852,132445.4835,132128.9568,228.8540663,,143.6037395,2.506358072,132100.5135,143.6101094,2.506469249,23.84547615,0.41618207,-96.64402668,-1.686756468,,,,-42.76882539,-0.74645682,65.38623708,-43.56790382,-0.76040337,67.90346088,-163.4956386,-2.853537207,67.58461363,79.11447295,1.380808039,63.54337102,-45,3.266872619,3.269719277,-3.067564507,-0.785398163,1.697056275,60.01,-1079.284235,-1143.7632,-622.4543981,2845.501833,,,4016.122,4016.122
3/16/2026 16:52:37.800,,231,-25997.918,None,60.022,131461.8205,132416.6919,132397.2573,132092.6749,228.7912242,,143.8788404,2.511159489,132052.0752,143.8853407,2.51127294,24.12381234,0.421039953,-96.36943921,-1.681964012,,,,-42.76882539,-0.74645682,65.38623708,-42.8789036,-0.748378048,68.77790343,-162.2161116,-2.831205246,66.79161624,78.90627699,1.377174334,62.36537501,-45,3.259650988,3.252245199,-3.059138346,-0.785398163,1.697056275,60,-1016.995213,-976.6511914,-680.0544031,2673.700807,,,4016.122,4016.122
3/16/2026 16:52:37.833,,231,-26124.667,None,60.021,131434.8913,132372.0256,132382.3211,132063.8264,228.7412572,,144.1299817,2.515542732,132032.1043,144.1418501,2.515749874,24.37173758,0.425367065,-96.11937665,-1.677599597,,,,-42.06432655,-0.734160996,66.2721661,-42.8789036,-0.748378048,68.77790343,-162.5252257,-2.836600307,67.9352633,78.90627699,1.377174334,62.36537501,-45,3.264127922,3.261967372,-3.054773931,-0.785398163,1.697056275,60,-1069.509037,-1079.8848,-715.8816035,2865.275441,,,4016.122,4016.122
3/16/2026 16:52:37.867,,231,-25958.765,None,60.021,131460.8259,132404.3828,132404.4921,132090.6493,228.7877157,,144.3860586,2.520012117,132050.9247,144.394836,2.520165312,24.62789199,0.429837803,-95.86250382,-1.673116321,,,,-41.28471089,-0.720554136,65.47426976,-42.8789036,-0.748378048,68.77790343,-162.5252257,-2.836600307,67.9352633,78.69006753,1.373400767,61.18823416,-45,3.26854336,3.26643811,-3.046517088,-0.785398163,1.697056275,60,-1094.662031,-1120.060801,-769.1039984,2983.826831,,,4016.122,4016.122
3/16/2026 16:52:37.900,,231,-25872.149,None,60.024,131490.9253,132437.8215,132425.8117,132118.9308,228.8367007,,144.6638306,2.524860152,132080.919,144.6738525,2.525035067,24.90712317,0.434711307,-95.59022077,-1.668364085,,,,-41.28471089,-0.720554136,65.47426976,-42.13759477,-0.735439768,67.96705084,-162.2161116,-2.831205246,66.79161624,78.90627699,1.377174334,62.36537501,-45,3.260474835,3.265916553,-3.045538419,-0.785398163,1.697056275,60,-1025.661491,-1096.9056,-792.072001,2914.639091,,,3934.357,3934.357
3/16/2026 16:52:37.933,,231,-25983.086,None,60.023,131467.1062,132430.9692,132409.8347,132103.4013,228.809803,,144.952535,2.529898996,132066.8013,144.960851,2.530044136,25.1950444,0.43973648,-95.2987944,-1.663277735,,,,-41.28471089,-0.720554136,65.47426976,-41.46770542,-0.723747993,68.86160033,-162.2161116,-2.831205246,66.79161624,78.90627699,1.377174334,62.36537501,-45,3.253792129,3.270941726,-3.040452069,-0.785398163,1.697056275,60,-968.1520385,-1140.940796,-833.7744037,2942.867239,,,3934.357,3934.357
3/16/2026 16:52:37.967,,231,-26099.438,None,60.022,131450.4106,132401.6578,132365.6207,132073.2965,228.7576599,,145.2238319,2.534634019,132040.1503,145.2363698,2.534852847,25.45954963,0.444352967,-95.02936334,-1.658575276,,,,-40.60129465,-0.708626272,66.38072009,-41.3785153,-0.722191331,67.16784945,-161.5650512,-2.819842099,68.30519746,80.18069936,1.3994172,63.32771905,-45,3.257044178,3.264195066,-3.057992476,-0.785398163,1.697056275,60,-1009.676906,-1106.006396,-699.9552068,2815.638509,,,3934.357,3934.357
3/16/2026 16:52:38.000,,231,-26163.518,None,60.021,131460.8506,132391.5841,132375.1612,132076.5814,228.7633495,,145.4737785,2.53899641,132050.4585,145.4874366,2.539234789,25.71497956,0.44881106,-94.77356237,-1.654110707,,,,-40.60129465,-0.708626272,66.38072009,-41.46770542,-0.723747993,68.86160033,-161.2413497,-2.814192442,67.16784945,80.18069936,1.3994172,63.32771905,-45,3.262982782,3.263003502,-3.053527907,-0.785398163,1.697056275,60,-1061.446535,-1076.990399,-737.2944042,2875.731337,,,3934.357,3934.357
3/16/2026 16:52:38.033,,231,-26145.115,None,60.023,131490.0623,132437.5291,132421.3403,132117.0529,228.8334481,,145.7410794,2.543661691,132079.517,145.7559329,2.543920934,25.98229214,0.453476545,-94.50622441,-1.64944478,,,,-40.60129465,-0.708626272,66.38072009,-41.46770542,-0.723747993,68.86160033,-161.2413497,-2.814192442,67.16784945,81.25383774,1.418146998,63.1341429,0,3.267668927,3.267668987,-3.067591778,0,1.2,60.01,-1102.451898,-1118.548802,-618.1056006,2839.106301,,,3934.357,3934.357
3/16/2026 16:52:38.067,,231,-26054.41,None,60.025,131495.3418,132443.1655,132418.1084,132119.608,228.8378737,,146.0327459,2.548752232,132087.8658,146.0416482,2.548907607,26.27020537,0.458501579,-94.2147236,-1.644357131,,,,-40.60129465,-0.708626272,66.38072009,-40.71084667,-0.710538316,68.0729021,-161.2413497,-2.814192442,67.16784945,80.18069936,1.3994172,63.32771905,-45,3.259445923,3.272694021,-3.043774331,-0.785398163,1.697056275,60.01,-1030.957361,-1162.929603,-818.9712007,3012.858165,,,3934.357,3934.357
3/16/2026 16:52:38.100,,231,-26205.192,None,60.023,131453.9714,132398.4804,132371.2385,132075.2929,228.7611177,,146.3185979,2.55374129,132036.3986,146.331692,2.553969826,26.558084,0.463526009,-93.92981954,-1.639384617,,,,-39.80557109,-0.694738276,65.60609728,-40.06078446,-0.69919259,68.98695529,-160.6154843,-2.803269031,68.69410455,81.08507304,1.415201499,61.9483656,-45,3.253162416,3.26679504,-3.054586116,-0.785398163,1.697056275,60,-964.457301,-1135.742402,-712.5695965,2812.7693,,,3934.357,3934.357
3/16/2026 16:52:38.133,,231,-26201.894,None,60.02,131415.5289,132356.7693,132344.2157,132039.5737,228.6992502,,146.5728414,2.558178677,132007.833,146.584184,2.558376641,26.81130326,0.467945519,-93.67549837,-1.634945875,,,,-39.80557109,-0.694738276,65.60609728,-40.06078446,-0.69919259,68.98695529,-160.2777222,-2.797373971,67.56330365,81.25383774,1.418146998,63.1341429,0,3.257569231,3.26531949,-3.053092873,0,1.2,60,-1002.167171,-1103.601606,-738.4896025,2844.25838,,,3852.071,3852.071
3/16/2026 16:52:38.167,,231,-26195.774,None,60.021,131456.1245,132392.681,132368.4324,132073.1319,228.7573748,,146.8226618,2.562538865,132031.6991,146.8336108,2.562729962,27.05974889,0.472281713,-93.42502345,-1.630574263,,,,-39.14398641,-0.683191445,66.53239812,-40.06078446,-0.69919259,68.98695529,-160.2777222,-2.797373971,67.56330365,81.25383774,1.418146998,63.1341429,-26.56505118,3.261922552,3.269655684,-3.048721261,-0.463647609,2.683281573,60,-1054.475243,-1142.380805,-775.0080036,2971.864052,,,3852.071,3852.071
3/16/2026 16:52:38.200,,231,-26098.013,None,60.024,131513.436,132447.9575,132428.4737,132130.6751,228.8570426,,147.0952712,2.567296796,132095.4004,147.1117977,2.567585239,27.33349943,0.477059561,-93.15304684,-1.625827376,,,,-38.33334011,-0.669042998,65.78145635,-40.06078446,-0.69919259,68.98695529,-159.3255752,-2.780755871,67.97764338,82.18470645,1.434393722,61.77378085,-45,3.266777829,3.257815432,-3.060221098,-0.785398163,1.697056275,60,-1084.948591,-1044.057603,-664.9344,2793.940595,,,3852.071,3852.071
3/16/2026 16:52:38.233,,231,-26446.522,None,60.025,131504.7243,132442.9541,132415.9856,132121.941,228.8419145,,147.3942611,2.572515156,132080.0185,147.4077074,2.572749837,27.63305547,0.4822878,-92.8517742,-1.620569176,,,,-38.50065372,-0.671963172,67.46732542,-39.4278022,-0.688144965,69.90965599,-158.3852211,-2.764343594,68.41052551,82.33319574,1.436985349,62.96284619,0,3.260894802,3.246631394,-3.057554525,0,0,60,-1060.591571,-949.9535975,-699.8256037,2710.370772,,,3852.071,3852.071
3/16/2026 16:52:38.267,,231,-26178.149,None,60.023,131438.665,132386.6503,132361.8914,132063.1391,228.7400667,,147.6705941,2.577338075,132030.3592,147.686879,2.577622301,27.90996089,0.487120712,-92.57732427,-1.615779121,,,,-38.33334011,-0.669042998,65.78145635,-38.65980825,-0.674740942,69.15374176,-158.3852211,-2.764343594,68.41052551,82.18470645,1.434393722,61.77378085,-45,3.252363243,3.251464306,-3.050172843,-0.785398163,1.697056275,60,-960.0928843,-993.0672046,-746.4528045,2699.612893,,,3852.071,3852.071
3/16/2026 16:52:38.300,,231,-26021.29,None,60.02,131413.9335,132369.3348,132336.7541,132040.7503,228.7012881,,147.929471,2.581856329,132009.2533,147.939713,2.582035085,28.16109347,0.491503802,-92.32300376,-1.611340391,,,,-38.33334011,-0.669042998,65.78145635,-39.28940686,-0.685729511,68.22081794,-158.3852211,-2.764343594,68.41052551,83.29016319,1.453687582,61.62207397,-45,3.267764596,3.255847396,-3.065027973,-0.785398163,1.697056275,60,-1092.742298,-1032.379201,-623.7648022,2748.886301,,,3852.071,3852.071
3/16/2026 16:52:38.333,,231,-26090.294,None,60.021,131451.528,132397.6461,132361.7614,132071.0374,228.753747,,148.1806396,2.586240049,132030.2158,148.1903294,2.586409168,28.41400924,0.495918015,-92.06265056,-1.60679637,,,,-38.33334011,-0.669042998,65.78145635,-38.50065372,-0.671963172,67.46732542,-158.3852211,-2.764343594,68.41052551,83.41805534,1.455919721,62.81401118,-45,3.25837234,3.260261609,-3.062716091,-0.785398163,1.697056275,60,-1011.944183,-1072.310401,-655.1136067,2739.368191,,,3788.08,3788.08
3/16/2026 16:52:38.367,,231,-26072.597,None,60.024,131490.9274,132409.4622,132400.7421,132101.0802,228.8057827,,148.4532072,2.590997251,132065.5501,148.4712854,2.591312775,28.69500027,0.500822234,-91.79185701,-1.602070131,,,,-36.86989765,-0.643501109,66,-37.87498365,-0.661043169,68.41052551,-158.0088701,-2.75777503,67.29635949,84.50767544,1.47493718,62.68779786,-45,3.252355944,3.258597264,-3.077007311,-0.785398163,1.697056275,60,-963.4760898,-1040.212801,-535.6800007,2539.368891,,,3788.08,3788.08
3/16/2026 16:52:38.400,,231,-25919.366,None,60.023,131475.9676,132408.1512,132394.0602,132093.4464,228.7925605,,148.7335664,2.595890442,132064.6712,148.7429734,2.596054626,28.97390729,0.505690079,-91.51139762,-1.597175192,,,,-36.86989765,-0.643501109,66,-37.87498365,-0.661043169,68.41052551,-157.6198649,-2.75098561,66.18519472,84.50767544,1.47493718,62.68779786,-45,3.257097795,3.256675689,-3.072112372,-0.785398163,1.697056275,60,-1004.53666,-1006.300798,-576.1871943,2587.024652,,,3788.08,3788.08
3/16/2026 16:52:38.433,,231,-25960.075,None,60.022,131470.1429,132402.8607,132391.329,132088.8337,228.7845711,,148.9969533,2.600487411,132048.4537,149.0102338,2.600719198,29.23668379,0.510276395,-91.24649298,-1.592551733,,,,-36.86989765,-0.643501109,66,-37.2664019,-0.650421414,69.36166088,-156.6659587,-2.734336806,66.65133157,84.40066066,1.473069419,61.49341428,-90,3.251140612,3.244613201,-3.065621152,-1.570796327,1.2,60,-952.823703,-907.5312085,-617.9040068,2478.258918,,,3788.08,3788.08
3/16/2026 16:52:38.467,,231,-26243.28,None,60.022,131483.6254,132400.3554,132391.223,132092.4345,228.7908079,,149.2657218,2.605178306,132055.6557,149.2756882,2.605352252,29.49947576,0.51486298,-90.97639052,-1.587837556,,,,-36.86989765,-0.643501109,66,-37.2664019,-0.650421414,69.36166088,-157.0678996,-2.741351997,67.75485222,85.60129465,1.494024436,62.58434309,-90,3.255773666,3.256214977,-3.081861992,-1.570796327,1.2,60.01,-993.0034309,-1026.000007,-494.6111974,2513.614635,,,3788.08,3788.08
3/16/2026 16:52:38.500,,231,-26233.675,None,60.024,131492.0297,132414.0542,132405.7645,132104.6581,228.8119798,,149.548708,2.610117347,132074.2853,149.5572547,2.610266515,29.78287968,0.519809311,-90.69584492,-1.582941112,,,,-36.86989765,-0.643501109,66,-36.46923439,-0.636508216,68.6416783,-156.1398248,-2.725154036,68.23137108,84.50767544,1.47493718,62.68779786,0,3.246774731,3.244963347,-3.057878292,0,1.2,60.01,-915.1723014,-932.2703942,-694.0367948,2541.47949,,,3788.08,3788.08
3/16/2026 16:52:38.533,,231,-26158.291,None,60.024,131475.1484,132389.4528,132387.2246,132084.6434,228.7773133,,149.8372623,2.615153569,132046.9209,149.8497155,2.615370919,30.0766256,0.524936145,-90.3999006,-1.577775909,,,,-35.41705528,-0.618144226,66.26130092,-35.6553281,-0.622302871,67.9352633,-155.7255589,-2.717923732,67.13568351,84.61068824,1.476735092,63.88239194,-63.43494882,3.23767379,3.242859877,-3.054511001,-1.107148718,2.683281573,60,-839.378726,-898.5312069,-735.5376006,2473.447534,,,3720.218,3720.218
3/16/2026 16:52:38.567,,231,-25979.227,None,60.022,131437.9989,132364.7814,132348.3678,132051.0929,228.719202,,150.1117084,2.619943557,132014.0545,150.1182169,2.620057152,30.34729434,0.529660205,-90.13507004,-1.573153744,,,,-36.02737339,-0.628796286,65.28705844,-36.46923439,-0.636508216,68.6416783,-156.6659587,-2.734336806,66.65133157,84.50767544,1.47493718,62.68779786,-45,3.256565368,3.263997011,-3.048090924,-0.785398163,1.697056275,60,-988.7462077,-1077.192002,-774.6191958,2840.557405,,,3720.218,3720.218
3/16/2026 16:52:38.600,,231,-25888.91,None,60.02,131439.3306,132359.9423,132348.2176,132049.8677,228.7170799,,150.3520166,2.624137727,132015.3182,150.3595782,2.624269702,30.58959406,0.533889133,-89.89609989,-1.568982928,,,,-36.02737339,-0.628796286,65.28705844,-36.46923439,-0.636508216,68.6416783,-155.7255589,-2.717923732,67.13568351,85.51539399,1.492525186,61.3879467,-45,3.260777918,3.251812865,-3.061508114,-0.785398163,1.697056275,60,-1024.8146,-977.4432008,-649.9584001,2652.216201,,,3720.218,3720.218
3/16/2026 16:52:38.633,,231,-26046.979,None,60.021,131501.16,132406.8341,132410.5144,132106.8622,228.8157974,,150.5980059,2.62843105,132066.6121,150.6092082,2.628626567,30.83729958,0.53821241,-89.64690378,-1.564633635,,,,-35.41705528,-0.618144226,66.26130092,-36.46923439,-0.636508216,68.6416783,-155.7255589,-2.717923732,67.13568351,85.60129465,1.494024436,62.58434309,-45,3.265134783,3.256136142,-3.058658071,-0.785398163,1.697056275,60,-1078.35751,-1015.977602,-686.4767977,2780.81191,,,3720.218,3720.218
3/16/2026 16:52:38.667,,231,-26315.237,None,60.024,131535.0829,132435.8187,132452.3585,132141.7817,228.8762796,,150.8852352,2.633444146,132094.5616,150.8931025,2.633581458,31.12045768,0.543154451,-89.35631261,-1.559561862,,,,-35.41705528,-0.618144226,66.26130092,-35.88213725,-0.626261438,69.61034406,-156.1398248,-2.725154036,68.23137108,86.69813433,1.513167899,62.50375989,-90,3.259842896,3.268308487,-3.072729761,-1.570796327,1.2,60,-1032.605257,-1141.977595,-569.6496061,2744.232457,,,3720.218,3720.218
3/16/2026 16:52:38.700,,231,-26327.102,None,60.025,131501.2569,132406.5884,132425.8134,132111.9239,228.8245644,,151.1830482,2.638641965,132071.1485,151.1896644,2.638757438,31.41971929,0.548377552,-89.06021334,-1.554393955,,,,-34.56252465,-0.603229853,65.57316524,-35.07375449,-0.612152497,68.91385927,-154.7988764,-2.701750071,67.63785922,87.83892051,1.533078374,63.64526691,-90,3.250909935,3.250127623,-3.087472329,-1.570796327,1.2,60,-944.8385206,-970.0992057,-455.9184049,2370.856131,,,3720.218,3720.218
3/16/2026 16:52:38.733,,231,-26006.645,None,60.021,131441.1662,132353.3422,132365.2808,132053.9725,228.7241896,,151.4477335,2.643261595,132010.9812,151.4555002,2.643397149,31.68986038,0.553092403,-88.79482586,-1.54976207,,,,-34.56252465,-0.603229853,65.57316524,-35.6553281,-0.622302871,67.9352633,-154.7988764,-2.701750071,67.63785922,87.79740184,1.532353737,62.44613679,0,3.26570002,3.254842474,-3.082115807,0,0,60,-1071.564491,-1011.6576,-491.3279985,2574.550089,,,3720.218,3720.218
3/16/2026 16:52:38.767,,231,-26077.45,None,60.02,131434.2887,132338.7421,132354.3518,132043.1613,228.7054642,,151.6900726,2.64749121,132008.8982,151.691804,2.647521428,31.92608114,0.557215233,-88.5505068,-1.545497898,,,,-33.11134196,-0.577901937,65.90174505,-35.6553281,-0.622302871,67.9352633,-153.8860874,-2.685818898,68.15746474,87.79740184,1.532353737,62.44613679,-45,3.269824299,3.243034131,-3.077851635,-0.785398163,1.697056275,60,-1112.511408,-913.4208019,-526.4639976,2552.396208,,,3651.062,3651.062
3/16/2026 16:52:38.800,,231,-25758.072,None,60.021,131476.9473,132395.2011,132406.5149,132093.6059,228.7928367,,151.9376197,2.651811722,132057.1785,151.945047,2.651941353,32.18043414,0.56165453,-88.29653839,-1.541065313,,,,-33.69006753,-0.588002604,64.89992296,-34.82448916,-0.607801996,67.24284349,-154.7988764,-2.701750071,67.63785922,87.75425743,1.531600725,61.24704074,0,3.259743349,3.263404601,-3.072666038,0,1.2,60,-1010.256325,-1088.121598,-558.5183988,2656.896322,,,3651.062,3651.062
3/16/2026 16:52:38.833,,231,-26049.542,None,60.024,131515.4331,132422.9497,132438.5261,132126.341,228.8495356,,152.2196391,2.656733888,132079.3638,152.2261197,2.656846996,32.46163516,0.566562414,-88.02685508,-1.536358451,,,,-33.11134196,-0.577901937,65.90174505,-34.24903301,-0.597758392,68.23137108,-154.7988764,-2.701750071,67.63785922,87.79740184,1.532353737,62.44613679,-45,3.254605388,3.268312485,-3.068712188,-0.785398163,1.697056275,60,-981.5996906,-1131.969601,-602.2080014,2715.777293,,,3651.062,3651.062
3/16/2026 16:52:38.867,,231,-26176.406,None,60.023,131482.1343,132394.0422,132414.4577,132097.5935,228.7997436,,152.4965594,2.661567059,132056.6306,152.5018144,2.661658776,32.7408428,0.571435507,-87.74591528,-1.531455127,,,,-33.11134196,-0.577901937,65.90174505,-33.69006753,-0.588002604,69.22658449,-154.7988764,-2.701750071,67.63785922,88.89829388,1.551567928,62.41153739,-45,3.24966138,3.273185578,-3.083023055,-0.785398163,1.697056275,60,-938.666865,-1174.996804,-483.7535952,2597.417264,,,3651.062,3651.062
3/16/2026 16:52:38.900,,231,-26402.4,None,60.021,131447.0146,132365.7877,132366.4318,132060.4554,228.7354185,,152.752528,2.666034555,132021.451,152.7589031,2.666145821,32.98989747,0.575782331,-87.4955558,-1.52708553,,,,-33.11134196,-0.577901937,65.90174505,-33.69006753,-0.588002604,69.22658449,-153.8860874,-2.685818898,68.15746474,88.91907581,1.551930641,63.61131975,-45,3.254148425,3.261601229,-3.079016171,-0.785398163,1.697056275,60,-977.2187677,-1080.086405,-526.5503944,2583.855567,,,3651.062,3651.062
3/16/2026 16:52:38.933,,231,-26162.251,None,60.021,131441.5737,132373.2641,132392.8518,132069.9758,228.7519083,,152.994794,2.670262893,132032.0825,153.0045134,2.670432529,33.24204821,0.580183191,-87.24651705,-1.522738983,,,,-33.11134196,-0.577901937,65.90174505,-32.85572195,-0.573440526,68.56821421,-153.8860874,-2.685818898,68.15746474,88.89829388,1.551567928,62.41153739,0,3.243873055,3.266002089,-3.074306911,0,1.2,60,-888.405697,-1119.5568,-555.552001,2563.514498,,,3651.062,3651.062
3/16/2026 16:52:38.967,,231,-26181.662,None,60.023,131481.3337,132399.7937,132412.3115,132098.5323,228.8013696,,153.2696372,2.675059812,132060.9356,153.271247,2.67508791,33.51435391,0.584935822,-86.97656896,-1.5180275,,,,-33.11134196,-0.577901937,65.90174505,-32.85572195,-0.573440526,68.56821421,-153.4349488,-2.677945045,67.08203932,88.91907581,1.551930641,63.61131975,-45,3.248528436,3.262880867,-3.069958141,-0.785398163,1.697056275,60.01,-928.894322,-1074.6,-602.8560021,2606.350324,,,3581.085,3581.085
3/16/2026 16:52:39.000,,231,-26265.024,None,60.023,131475.7267,132402.6927,132399.4592,132093.3465,228.7923874,,153.5467181,2.679895786,132049.904,153.556561,2.680067577,33.78800401,0.589711918,-86.70062681,-1.513211401,,,,-31.67546874,-0.552841222,66.2721661,-32.85572195,-0.573440526,68.56821421,-152.5255684,-2.662073362,67.62721346,90,1.570796327,63.6,0,3.253508103,3.25178528,-3.084007728,0,1.2,60,-977.3549685,-984.672007,-484.6320017,2446.658977,,,3581.085,3581.085
3/16/2026 16:52:39.033,,231,-26316.922,None,60.021,131435.4089,132351.9055,132363.4846,132050.9821,228.7190103,,153.8122724,2.684530583,132014.9495,153.8162756,2.684600452,34.05315014,0.594339591,-86.43954251,-1.508654621,,,,-31.67546874,-0.552841222,66.2721661,-32.31961651,-0.564083721,69.57930727,-151.6309537,-2.64645939,68.1891487,90,1.570796327,62.4,0,3.248684173,3.240798981,-3.079450948,0,1.2,60,-935.1449177,-893.8656029,-512.9279954,2341.938516,,,3581.085,3581.085
3/16/2026 16:52:39.067,,231,-26322.451,None,60.02,131418.785,132356.6649,132363.786,132047.1578,228.7123863,,154.0498567,2.688677212,132014.3229,154.0573231,2.688807524,34.29663148,0.598589142,-86.19490884,-1.504384958,,,,-30.78414653,-0.537284714,65.64998096,-32.85572195,-0.573440526,68.56821421,-151.6309537,-2.64645939,68.1891487,90,1.570796327,63.6,-45,3.26224805,3.245048532,-3.075181285,-0.785398163,1.697056275,60,-1043.153388,-932.0544028,-558.6623954,2533.870186,,,3581.085,3581.085
3/16/2026 16:52:39.100,,231,-26001.619,None,60.022,131458.5541,132403.9961,132391.2882,132085.3548,228.7785454,,154.3058577,2.693145272,132048.8075,154.3097684,2.693213527,34.54703486,0.602959505,-85.94583392,-1.50003778,,,,-31.67546874,-0.552841222,66.2721661,-32.00538321,-0.558599315,67.92466415,-152.5255684,-2.662073362,67.62721346,90,1.570796327,62.4,-45,3.251812842,3.265032867,-3.070834107,-0.785398163,1.697056275,60.01,-962.6027653,-1102.492802,-584.0640003,2649.159568,,,3581.085,3581.085
3/16/2026 16:52:39.133,,231,-26040.528,None,60.023,131485.9516,132418.2911,132425.8069,132110.7536,228.8225374,,154.5780583,2.697896069,132081.3055,154.5879128,2.698068063,34.82059745,0.607734073,-85.67098055,-1.495240684,,,,-30.78414653,-0.537284714,65.64998096,-30.61860541,-0.534395477,68.32627606,-151.1443388,-2.637966357,67.13568351,91.10170612,1.590024726,62.41153739,0,3.23246354,3.24570043,-3.08526541,0,1.2,60,-786.869765,-923.8463964,-465.2927994,2176.008961,,,3581.085,3581.085
3/16/2026 16:52:39.167,,231,-26209.526,None,60.023,131462.7976,132399.2498,132403.5649,132089.2785,228.7853415,,154.8554067,2.702736712,132058.0345,154.8665189,2.702930656,35.09880248,0.612589667,-85.39419277,-1.490409826,,,,-30.25643716,-0.528074448,66.68373115,-31.47683935,-0.549374485,68.94519563,-151.6309537,-2.64645939,68.1891487,90,1.570796327,62.4,0,3.252305141,3.259049057,-3.061206153,0,0,60,-972.9572461,-1057.982401,-663.4367978,2694.376445,,,3664.594,3664.594
3/16/2026 16:52:39.200,,231,-26061.278,None,60.02,131424.4394,132375.1204,132367.3635,132056.3954,228.7283863,,155.105185,2.707096165,132014.5094,155.1126861,2.707227085,35.35412712,0.617045922,-85.14275334,-1.48602138,,,,-30.78414653,-0.537284714,65.64998096,-31.47683935,-0.549374485,68.94519563,-151.1443388,-2.637966357,67.13568351,90,1.570796327,62.4,-26.56505118,3.25660157,3.255012279,-3.056817707,-0.463647609,2.683281573,60,-994.5576307,-1005.811192,-699.3791987,2699.748021,,,3664.594,3664.594
3/16/2026 16:52:39.233,,231,-25974.864,None,60.021,131442.1439,132388.4379,132391.3404,132074.7297,228.7601423,,155.3448771,2.711279581,132037.1402,155.3582071,2.711512235,35.58597566,0.621092443,-84.90383881,-1.481851535,,,,-30.78414653,-0.537284714,65.64998096,-31.47683935,-0.549374485,68.94519563,-152.049031,-2.653756215,66.56485559,91.10170612,1.590024726,62.41153739,0,3.26088672,3.274848658,-3.071876261,0,1.2,60,-1031.618182,-1170.835201,-575.5823978,2778.035782,,,3664.594,3664.594
3/16/2026 16:52:39.267,,231,-25917.71,None,60.023,131485.139,132416.8899,132422.0901,132108.7739,228.8191086,,155.6098991,2.715905088,132075.0338,155.6196615,2.716075474,35.85215164,0.62573809,-84.6443365,-1.477322365,,,,-30.78414653,-0.537284714,65.64998096,-32.00538321,-0.558599315,67.92466415,-151.1443388,-2.637966357,67.13568351,91.10170612,1.590024726,62.41153739,0,3.274674789,3.263704447,-3.067347091,0,1.2,60.01,-1150.515261,-1082.865595,-613.0512003,2846.432057,,,3664.594,3664.594
3/16/2026 16:52:39.300,,231,-25919.179,None,60.024,131484.4551,132426.1945,132424.434,132112.439,228.8254567,,155.8895121,2.720785256,132074.2329,155.900529,2.720977536,36.13158281,0.630615084,-84.36276757,-1.47240806,,,,-29.87599269,-0.52143444,65.04398512,-30.61860541,-0.534395477,68.32627606,-150.2551187,-2.622446539,67.72296509,91.12330271,1.590401658,61.21176358,0,3.255373013,3.253061623,-3.062809718,0,1.2,60,-975.3378422,-997.6175969,-637.9487992,2610.904238,,,3664.594,3664.594
3/16/2026 16:52:39.333,,231,-25915.55,None,60.022,131447.8685,132397.9659,132378.5231,132075.53,228.7615284,,156.1580478,2.725472088,132048.4978,156.1681582,2.725648547,36.40459519,0.635380049,-84.09457147,-1.467727155,,,,-29.35775354,-0.51238946,66.0872151,-30.61860541,-0.534395477,68.32627606,-150.2551187,-2.622446539,67.72296509,92.24574257,1.609991929,61.24704074,0,3.260044024,3.257826588,-3.077719084,0,1.2,60,-1031.276099,-1039.852798,-517.5215996,2588.650497,,,3664.594,3664.594
3/16/2026 16:52:39.367,,231,-25996.81,None,60.02,131444.3459,132382.587,132366.1538,132065.0901,228.743446,,156.4034241,2.729754711,132022.8744,156.4188435,2.730023831,36.64864744,0.639639564,-83.84852771,-1.463432882,,,,-28.44292862,-0.496422753,65.50725151,-29.7448813,-0.519146114,67.72296509,-150.2551187,-2.622446539,67.72296509,92.20259816,1.609238917,62.44613679,-45,3.249169945,3.262086103,-3.072671799,-0.785398163,1.697056275,60,-928.5839472,-1077.652796,-569.2319949,2575.468738,,,3723.15,3723.15
3/16/2026 16:52:39.400,,231,-25865.251,None,60.021,131474.8828,132420.0136,132406.6025,132101.2405,228.8060602,,156.6544292,2.734135577,132059.5159,156.6640757,2.73430394,36.89585858,0.643954213,-83.59443618,-1.458998148,,,,-28.44292862,-0.496422753,65.50725151,-30.25643716,-0.528074448,66.68373115,-150.2551187,-2.622446539,67.72296509,93.30186567,1.628424754,62.50375989,-45,3.262378388,3.266400752,-3.087422902,-0.785398163,1.697056275,60,-1042.361131,-1116.360001,-448.0847999,2606.805932,,,3723.15,3723.15
3/16/2026 16:52:39.433,,231,-25921.656,None,60.024,131523.7713,132450.6413,132441.9146,132139.4914,228.8723127,,156.9285237,2.738919428,132101.9497,156.9462428,2.739228686,37.1720144,0.648774041,-83.3244339,-1.454285719,,,,-28.44292862,-0.496422753,65.50725151,-30.61860541,-0.534395477,68.32627606,-149.7435628,-2.613518205,66.68373115,92.20259816,1.609238917,62.44613679,-90,3.273624163,3.262292246,-3.063524636,-1.570796327,1.2,60.01,-1139.235911,-1063.4688,-645.0047978,2847.709509,,,3723.15,3723.15
3/16/2026 16:52:39.467,,231,-26454.024,None,60.023,131506.5902,132448.468,132424.9668,132127.4029,228.8513749,,157.2135629,2.743894301,132084.5582,157.2325374,2.744225468,37.45338407,0.653684868,-83.0359807,-1.449251261,,,,-28.85566122,-0.503626296,67.13568351,-28.76764934,-0.502090199,69.8169034,-148.5231607,-2.592218169,68.94519563,92.20259816,1.609238917,62.44613679,-90,3.246315667,3.245903037,-3.058490178,-1.570796327,1.2,60,-926.9439869,-950.8032012,-686.4191966,2564.166385,,,3723.15,3723.15
3/16/2026 16:52:39.500,,231,-26354.189,None,60.022,131451.0306,132393.7921,132381.5161,132076.1844,228.7626618,,157.4810769,2.748563302,132035.2818,157.4944006,2.748795843,37.72057743,0.658348272,-82.7667582,-1.444552442,,,,-27.95096903,-0.487836439,66.56485559,-28.76764934,-0.502090199,69.8169034,-149.3813946,-2.607197177,68.32627606,93.30186567,1.628424754,62.50375989,0,3.250886042,3.265545449,-3.072977196,0,0,60,-958.6584964,-1118.404803,-567.3024011,2644.365701,,,3723.15,3723.15
3/16/2026 16:52:39.533,,231,-26293.594,None,60.02,131454.2595,132391.3687,132370.4248,132072.7403,228.7566965,,157.7286306,2.752883929,132033.8269,157.7382139,2.753051189,37.96471391,0.662609257,-82.51999815,-1.440245666,,,,-27.95096903,-0.487836439,66.56485559,-29.24882634,-0.510488322,68.76743415,-148.5231607,-2.592218169,68.94519563,93.30186567,1.628424754,62.50375989,0,3.263539511,3.254827426,-3.06867042,0,0,60,-1069.11367,-1031.371198,-602.7984061,2703.283275,,,3723.15,3723.15
3/16/2026 16:52:39.567,,231,-26105.962,None,60.023,131502.0081,132437.896,132414.1967,132118.752,228.8363912,,157.9907704,2.757459131,132085.9629,158.0063528,2.757731096,38.22604016,0.667170261,-82.26055799,-1.435717581,,,,-27.03086026,-0.471777511,66.01090819,-28.36904629,-0.495133263,68.1891487,-147.9946168,-2.582993338,67.92466415,93.30186567,1.628424754,62.50375989,-45,3.252864359,3.250163599,-3.064142335,-0.785398163,1.697056275,60.01,-968.1899127,-974.7648,-640.3680054,2583.322718,,,3723.15,3723.15
3/16/2026 16:52:39.600,,231,-26278.603,None,60.024,131534.8743,132472.0215,132445.2791,132151.4429,228.8930134,,158.276866,2.762452442,132118.6425,158.2937145,2.762746504,38.51228528,0.672166181,-81.97414642,-1.430718757,,,,-27.03086026,-0.471777511,66.01090819,-28.36904629,-0.495133263,68.1891487,-147.9946168,-2.582993338,67.92466415,94.31602752,1.646125218,63.78087488,0,3.257879767,3.255159519,-3.076843975,0,0,60,-1011.887321,-1019.692801,-546.5807935,2578.160915,,,3723.608,3723.608
3/16/2026 16:52:39.633,,231,-26472.902,None,60.024,131510.8097,132440.1337,132418.5651,132123.8793,228.8452719,,158.5629912,2.767446269,132089.9939,158.5762463,2.767677614,38.80250217,0.677231421,-81.68926101,-1.425746568,,,,-26.56505118,-0.463647609,67.08203932,-27.89727103,-0.486899232,69.24738262,-147.6803835,-2.577508933,69.57930727,94.39870535,1.647568218,62.58434309,-45,3.254576846,3.254740354,-3.073314786,-0.785398163,1.697056275,60,-999.0091747,-1040.443206,-565.4016024,2604.853983,,,3723.608,3723.608
3/16/2026 16:52:39.667,,231,-26182.685,None,60.022,131469.3592,132401.7693,132387.9604,132087.0836,228.7815399,,158.8241731,2.772004752,132048.398,158.8385829,2.77225625,39.06287608,0.681775803,-81.42480812,-1.421130994,,,,-27.03086026,-0.471777511,66.01090819,-28.36904629,-0.495133263,68.1891487,-147.144278,-2.568152127,68.56821421,94.39870535,1.647568218,62.58434309,-45,3.267389513,3.24992793,-3.068699212,-0.785398163,1.697056275,60,-1093.635497,-981.6047971,-603.4176042,2678.657898,,,3723.608,3723.608
3/16/2026 16:52:39.700,,231,-25884.029,None,60.022,131495.2805,132418.4819,132395.7498,132103.8704,228.8106154,,159.0832217,2.776526003,132062.9528,159.1006359,2.776829938,39.31826755,0.686233225,-81.16263267,-1.41655517,,,,-26.09542416,-0.455451071,65.47426976,-27.01266535,-0.47145995,68.69410455,-147.4499965,-2.573487921,66.91008893,94.48460601,1.649067467,61.3879467,0,3.248289888,3.259721146,-3.065622637,0,1.2,60.01,-920.8321916,-1044.201599,-616.8528004,2581.886591,,,3723.608,3723.608
3/16/2026 16:52:39.733,,231,-26026.286,None,60.024,131533.7298,132457.5639,132437.6073,132143.6695,228.8795494,,159.3641608,2.781429315,132112.4298,159.38094,2.781722167,39.60020837,0.691154021,-80.88163098,-1.411650765,,,,-26.09542416,-0.455451071,65.47426976,-27.01266535,-0.47145995,68.69410455,-147.9946168,-2.582993338,67.92466415,95.59933934,1.668523234,61.49341428,-45,3.253182117,3.274147359,-3.080173999,-0.785398163,1.697056275,60.01,-963.2429464,-1189.123202,-499.8816016,2652.24775,,,3723.608,3723.608
3/16/2026 16:52:39.767,,231,-26269.603,None,60.025,131531.9759,132453.8148,132427.3776,132138.4174,228.8704526,,159.66204,2.786628289,132099.2136,159.6819466,2.786975723,39.89861817,0.696362254,-80.58632973,-1.406496786,,,,-25.64100582,-0.447519975,66.55403819,-27.01266535,-0.47145995,68.69410455,-147.144278,-2.568152127,68.56821421,95.49232456,1.666655474,62.68779786,-45,3.258435673,3.264514381,-3.07315226,-0.785398163,1.697056275,60,-1024.917195,-1113.580796,-567.7199983,2706.217989,,,3723.608,3723.608
3/16/2026 16:52:39.800,,231,-26343.547,None,60.023,131489.811,132422.6838,132402.771,132105.8053,228.8139667,,159.9448368,2.791564023,132063.9772,159.9592645,2.791815834,40.1811733,0.701293771,-80.3054704,-1.401594866,,,,-25.64100582,-0.447519975,66.55403819,-25.67681568,-0.448144975,69.23698434,-147.144278,-2.568152127,68.56821421,95.49232456,1.666655474,62.68779786,0,3.239960809,3.269445898,-3.06825034,0,1.2,60,-863.2025047,-1157.745593,-608.1983985,2629.146496,,,3754.754,3754.754
3/16/2026 16:52:39.833,,231,-26469.072,None,60.022,131489.5503,132415.7279,132400.8296,132102.746,228.8086679,,160.2050424,2.796105468,132063.5596,160.2206062,2.796377107,40.4424749,0.705854345,-80.03654139,-1.396901169,,,,-25.20112365,-0.439842583,67.63785922,-25.67681568,-0.448144975,69.23698434,-145.750967,-2.543834262,68.23137108,95.38931176,1.664857561,63.88239194,0,3.244522082,3.249688607,-3.06175873,0,0,60,-917.7941588,-974.7360039,-674.5248052,2567.054968,,,3754.754,3754.754
3/16/2026 16:52:39.867,,231,-26335.944,None,60.023,131529.2542,132451.9296,132441.4971,132141.6015,228.8759675,,160.4820157,2.800939564,132103.0834,160.4987834,2.801232215,40.71615406,0.710630947,-79.76015945,-1.392077394,,,,-25.64100582,-0.447519975,66.55403819,-25.67681568,-0.448144975,69.23698434,-145.750967,-2.543834262,68.23137108,96.58194466,1.685672932,62.81401118,0,3.24937719,3.254465209,-3.077750326,0,1.2,60.01,-945.8071552,-1017.907199,-530.7552047,2494.469559,,,3754.754,3754.754
3/16/2026 16:52:39.900,,231,-25797.082,None,60.026,131552.8251,132462.7973,132463.8387,132160.5173,228.9087308,,160.7718415,2.805997979,132122.5024,160.7849353,2.806226509,41.00721366,0.715710895,-79.47695569,-1.387134556,,,,-25.14478563,-0.438859299,64.95536929,-26.11391263,-0.455773756,68.15746474,-146.023456,-2.548590092,66.56485559,96.70983681,1.687905071,61.62207397,0,3.262000265,3.264300987,-3.075039627,0,1.2,60.01,-1030.850962,-1079.2512,-542.8512055,2652.953368,,,3754.754,3754.754
3/16/2026 16:52:39.933,,231,-26131.766,None,60.024,131495.6852,132422.9986,132418.1752,132113.0058,228.8264384,,161.08436,2.811452456,132076.5422,161.0971182,2.811675128,41.31877791,0.721148717,-79.16153908,-1.381629498,,,,-24.70243023,-0.431138741,66.04362195,-25.20112365,-0.439842583,67.63785922,-145.750967,-2.543834262,68.23137108,97.66680426,1.704607304,62.96284619,0,3.251517711,3.264982979,-3.086236802,0,1.2,60,-956.925852,-1112.054396,-461.2896016,2530.26985,,,3754.754,3754.754
3/16/2026 16:52:39.967,,231,-26006.976,None,60.021,131465.5519,132384.1664,132379.228,132077.0215,228.7641118,,161.3526199,2.816134474,132031.0594,161.363283,2.81632058,41.58997759,0.725882045,-78.89378499,-1.376956308,,,,-23.74949449,-0.414506875,65.55120136,-25.20112365,-0.439842583,67.63785922,-146.5921754,-2.558516119,67.56330365,97.66680426,1.704607304,62.96284619,0,3.256163163,3.284398164,-3.081563612,0,1.2,60,-989.4163228,-1272.960005,-500.0399983,2762.416326,,,3754.754,3754.754
3/16/2026 16:52:40.000,,231,-26168.803,None,60.021,131498.9419,132418.8783,132397.2666,132105.7244,228.8138266,,161.6045632,2.820531715,132064.336,161.616307,2.820736682,41.8409428,0.730262214,-78.64118209,-1.372547555,,,,-23.74949449,-0.414506875,65.55120136,-24.77514057,-0.432407776,68.7255411,-145.1755108,-2.533790657,67.24284349,98.74616226,1.723445655,63.1341429,0,3.253144458,3.264052871,-3.09599321,0,1.2,60,-963.699693,-1087.689596,-381.0240031,2432.413293,,,3755.551,3755.551
