time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:52:40.033,,231,-25979.083,None,60.024,131550.4541,132468.8006,132458.3162,132159.8913,228.9076465,,161.8925273,2.825557636,132123.3836,161.8989119,2.825669068,42.12879758,0.735286228,-78.35515118,-1.367555374,,,,-23.33404128,-0.407255848,66.65133157,-24.77514057,-0.432407776,68.7255411,-145.1755108,-2.533790657,67.24284349,97.81529355,1.707198931,61.77378085,0,3.258076844,3.269076885,-3.074754305,0,1.2,60,-1023.464852,-1132.502399,-546.4944016,2702.461653,,,3755.551,3755.551
3/16/2026 16:52:40.067,,231,-26255.074,None,60.026,131548.452,132462.345,132463.9604,132158.9559,228.9060263,,162.1821727,2.830612902,132121.2997,162.1898188,2.830746352,42.41893665,0.74035011,-78.06402588,-1.362474279,,,,-23.33404128,-0.407255848,66.65133157,-24.36245302,-0.425205019,69.8169034,-144.3446719,-2.519289782,67.9352633,98.91492696,1.726391155,61.9483656,-45,3.255951371,3.259639892,-3.088865434,-0.785398163,1.697056275,60,-1004.856206,-1059.825598,-432.4751974,2497.157002,,,3755.551,3755.551
3/16/2026 16:52:40.100,,231,-26448.005,None,60.024,131508.9023,132414.5322,132424.5645,132116.6972,228.832832,,162.4935033,2.836046646,132081.6457,162.5025078,2.836203803,42.73404327,0.745849758,-77.74713798,-1.356943542,,,,-22.38013505,-0.390607044,66.18519472,-23.45902408,-0.40943721,69.33051276,-143.5307656,-2.505084438,68.6416783,98.74616226,1.723445655,63.1341429,-45,3.245641013,3.250934196,-3.080389197,-0.785398163,1.697056275,60,-907.9347946,-991.8432034,-511.3728002,2411.150798,,,3755.551,3755.551
3/16/2026 16:52:40.133,,231,-26382.269,None,60.022,131467.282,132383.008,132389.1884,132080.5364,228.7701997,,162.7621415,2.840735267,132051.3833,162.7707693,2.84088585,43.00177873,0.750522623,-77.47795192,-1.352245359,,,,-22.38013505,-0.390607044,66.18519472,-22.543061,-0.393450638,68.86160033,-143.5307656,-2.505084438,68.6416783,98.74616226,1.723445655,63.1341429,0,3.234336488,3.255607061,-3.075691014,0,0,60,-809.4053736,-1033.804802,-550.4255996,2393.635775,,,3755.551,3755.551
3/16/2026 16:52:40.167,,231,-26046.792,None,60.022,131492.937,132414.002,132415.2478,132108.1101,228.8179588,,163.0270162,2.845358202,132076.9401,163.0368187,2.845529289,43.26674202,0.755147105,-77.21437591,-1.34764509,,,,-22.38013505,-0.390607044,66.18519472,-23.86017519,-0.416438617,68.23137108,-143.7461623,-2.508843819,66.96387086,98.74616226,1.723445655,63.1341429,-45,3.261967906,3.263990924,-3.071090745,-0.785398163,1.697056275,60.01,-1049.725429,-1082.592005,-588.9023981,2721.219832,,,3755.551,3755.551
3/16/2026 16:52:40.200,,231,-26156.434,None,60.025,131542.1292,132454.8003,132457.6682,132152.2351,228.8943856,,163.3196982,2.850466466,132111.0711,163.3272897,2.850598964,43.55735452,0.76021925,-76.92562585,-1.34260545,,,,-22.38013505,-0.390607044,66.18519472,-23.86017519,-0.416438617,68.23137108,-144.3446719,-2.519289782,67.9352633,98.74616226,1.723445655,63.1341429,-45,3.267037581,3.279509032,-3.066051105,-0.785398163,1.697056275,60,-1093.990449,-1237.089597,-631.1232031,2962.203249,,,3755.096,3755.096
3/16/2026 16:52:40.233,,231,-26080.805,None,60.025,131522.2385,132439.7901,132439.5286,132134.5601,228.8637716,,163.6048786,2.855443803,132091.0862,163.6137048,2.85559785,43.84359373,0.765215067,-76.64117056,-1.337640769,,,,-21.41296947,-0.37372682,65.73766044,-22.93210044,-0.400240657,67.75485222,-142.1250163,-2.480549485,68.41052551,100.0079798,1.745468526,62.14563541,0,3.255838507,3.245764552,-3.083109295,0,1.2,60,-989.8811323,-942.1200065,-481.0751971,2413.076336,,,3755.096,3755.096
3/16/2026 16:52:40.267,,231,-26253.806,None,60.023,131472.5964,132393.6376,132395.3349,132087.9045,228.7829617,,163.9022563,2.860634024,132041.3308,163.9123724,2.860810583,44.14435458,0.770464334,-76.34287627,-1.332434551,,,,-21.41296947,-0.37372682,65.73766044,-22.543061,-0.393450638,68.86160033,-142.9269267,-2.49454546,67.68042553,99.81930064,1.742175453,63.32771905,0,3.254261221,3.265009794,-3.074610004,0,1.2,60,-975.9053131,-1103.0688,-561.1824051,2640.156518,,,3755.096,3755.096
3/16/2026 16:52:40.300,,231,-26084.16,None,60.022,131472.5005,132385.9237,132398.5108,132086.3567,228.7802807,,164.1690339,2.865290171,132052.6657,164.1788773,2.865461971,44.40873706,0.775078678,-76.07585162,-1.327774092,,,,-21.41296947,-0.37372682,65.73766044,-22.93210044,-0.400240657,67.75485222,-142.1250163,-2.480549485,68.41052551,101.093723,1.76441832,62.36537501,0,3.265702628,3.255628163,-3.092192412,0,1.2,60,-1074.614268,-1030.535999,-407.735998,2512.886264,,,3755.096,3755.096
3/16/2026 16:52:40.333,,231,-25998.638,None,60.024,131518.2755,132431.6591,132436.6587,132129.5699,228.8551282,,164.4485823,2.870169212,132083.5465,164.4560206,2.870299034,44.69529667,0.780080087,-75.79629176,-1.322894852,,,,-21.41296947,-0.37372682,65.73766044,-21.99112992,-0.383817623,67.29635949,-142.1250163,-2.480549485,68.41052551,100.0079798,1.745468526,62.14563541,0,3.254116657,3.260629572,-3.068363378,0,0,60.01,-974.9700445,-1075.896002,-602.1647987,2653.030845,,,3755.096,3755.096
3/16/2026 16:52:40.367,,231,-26027.539,None,60.026,131519.7619,132455.2466,132457.7226,132144.9815,228.8818219,,164.7430555,2.875308738,132108.0921,164.7490078,2.875412626,44.98531819,0.785141917,-75.50927746,-1.317885507,,,,-20.43282868,-0.356620136,65.30911116,-21.99112992,-0.383817623,67.29635949,-142.1250163,-2.480549485,68.41052551,101.093723,1.76441832,62.36537501,0,3.259230249,3.265691402,-3.082303827,0,1.2,60.01,-1012.621627,-1121.615999,-489.484801,2623.722426,,,3755.096,3755.096
3/16/2026 16:52:40.400,,231,-26046.158,None,60.024,131486.0239,132423.1291,132416.2156,132109.1894,228.8198282,,165.0571815,2.880791271,132074.27,165.0645408,2.880919716,45.30105156,0.790652504,-75.18798788,-1.312277946,,,,-20.07152586,-0.350314212,66.43493057,-21.61477894,-0.37724906,68.41052551,-141.4993463,-2.469629482,67.46732542,101.093723,1.76441832,62.36537501,0,3.258168776,3.260281986,-3.076696266,0,1.2,60,-1020.563866,-1057.910397,-535.5504005,2614.024663,,,3755.096,3755.096
3/16/2026 16:52:40.433,,231,-26181.677,None,60.022,131457.3206,132385.5778,132385.4799,132076.8509,228.7638163,,165.3335612,2.885615007,132042.441,165.337099,2.885676754,45.57657418,0.795461281,-74.91569541,-1.307525546,,,,-20.07152586,-0.350314212,66.43493057,-21.61477894,-0.37724906,68.41052551,-140.7105931,-2.455863143,68.22081794,102.1714582,1.783228347,62.60734781,0,3.262925814,3.251324424,-3.090753893,0,1.2,60,-1061.752816,-989.0496016,-421.1856058,2471.988024,,,3832.072,3832.072
3/16/2026 16:52:40.467,,231,-26018.712,None,60.023,131481.0698,132418.713,132407.1996,132103.058,228.8092082,,165.600115,2.890267248,132069.1286,165.6099033,2.890438087,45.84446777,0.800136906,-74.64377602,-1.302779658,,,,-20.43282868,-0.356620136,65.30911116,-21.61477894,-0.37724906,68.41052551,-141.4993463,-2.469629482,67.46732542,101.093723,1.76441832,62.36537501,-90,3.267687147,3.269766388,-3.067197978,-1.570796327,1.2,60,-1084.725198,-1141.963197,-613.7567953,2840.44519,,,3832.072,3832.072
3/16/2026 16:52:40.500,,231,-25945.934,None,60.025,131531.0738,132455.4048,132455.0134,132147.8821,228.8868459,,165.87919,2.895138026,132116.0899,165.8851529,2.895242097,46.1269005,0.805066287,-74.37474867,-1.298084245,,,,-20.43282868,-0.356620136,65.30911116,-21.61477894,-0.37724906,68.41052551,-140.8560136,-2.458401208,66.53239812,102.1714582,1.783228347,62.60734781,-45,3.272491157,3.263467495,-3.081312592,-0.785398163,1.697056275,60.01,-1126.219977,-1071.374393,-499.5791997,2697.17357,,,3832.072,3832.072
3/16/2026 16:52:40.533,,231,-26271.259,None,60.026,131523.3569,132463.0696,132462.8358,132150.4964,228.891374,,166.194751,2.900645605,132108.2883,166.2021178,2.900774179,46.438884,0.810511427,-74.05745598,-1.292546443,,,,-19.093492,-0.333244301,66.03271916,-21.25050551,-0.370891289,69.5275485,-139.9392155,-2.442400064,68.98695529,102.4074185,1.787346632,61.43484353,0,3.271665468,3.252911491,-3.079893075,0,0,60,-1131.489321,-1015.156804,-501.7823944,2648.428519,,,3832.072,3832.072
3/16/2026 16:52:40.567,,231,-26259.61,None,60.024,131470.1906,132407.3306,132407.0413,132095.5927,228.7962779,,166.5054818,2.906068879,132057.8192,166.5193192,2.906310388,46.75905975,0.816099548,-73.7478959,-1.2871436,,,,-18.10376303,-0.315970272,65.64998096,-19.38451568,-0.338323623,68.69410455,-139.2891533,-2.431054338,68.0729021,103.2405199,1.801886994,62.87129711,0,3.244634011,3.247153886,-3.089030594,0,1.2,60,-891.7466833,-949.6944025,-437.3567982,2278.797884,,,3832.072,3832.072
3/16/2026 16:52:40.600,,231,-26046.576,None,60.022,131460.1183,132385.3923,132392.1301,132079.9391,228.7691651,,166.7770708,2.910809003,132044.8467,166.7870317,2.910982854,47.02758253,0.820786154,-73.47535255,-1.282386821,,,,-19.093492,-0.333244301,66.03271916,-19.72227776,-0.344218683,67.56330365,-139.2891533,-2.431054338,68.0729021,102.1714582,1.783228347,62.60734781,0,3.255201537,3.251840492,-3.065615168,0,2.4,60,-988.4581557,-991.5263973,-629.1504035,2609.134956,,,3832.072,3832.072
3/16/2026 16:52:40.633,,231,-26086.91,None,60.024,131494.3245,132434.8711,132421.6154,132117.6706,228.8345181,,167.0584471,2.915719946,132078.9331,167.0696565,2.915915587,47.30234791,0.825581715,-73.19731414,-1.277534135,,,,-19.093492,-0.333244301,66.03271916,-19.72227776,-0.344218683,67.56330365,-139.2891533,-2.431054338,68.0729021,103.2405199,1.801886994,62.87129711,0,3.26013427,3.256636053,-3.079421129,0,1.2,60.01,-1031.444764,-1034.856001,-517.2768036,2583.577568,,,3821.315,3821.315
3/16/2026 16:52:40.667,,231,-26079.048,None,60.026,131520.0197,132463.1103,132449.7987,132145.047,228.8819354,,167.3436089,2.920696957,132101.8652,167.3509828,2.920825656,47.58839637,0.830574202,-72.90795727,-1.272483905,,,,-19.093492,-0.333244301,66.03271916,-19.72227776,-0.344218683,67.56330365,-139.2891533,-2.431054338,68.0729021,103.2405199,1.801886994,62.87129711,0,3.265044339,3.26162854,-3.074370899,0,1.2,60,-1074.141417,-1079.783996,-559.3536015,2713.279015,,,3821.315,3821.315
3/16/2026 16:52:40.700,,231,-26107.776,None,60.025,131486.5906,132420.5138,132431.2742,132113.535,228.8273549,,167.6445433,2.925949253,132070.9042,167.6583586,2.926190376,47.8943067,0.835913345,-72.6010669,-1.267127658,,,,-18.10376303,-0.315970272,65.64998096,-19.38451568,-0.338323623,68.69410455,-139.2891533,-2.431054338,68.0729021,104.5742162,1.825164385,61.99483849,-90,3.264513999,3.266967683,-3.092292043,-1.570796327,1.2,60,-1063.101757,-1127.203202,-404.5968016,2594.901761,,,3821.315,3821.315
3/16/2026 16:52:40.733,,231,-26203.262,None,60.023,131445.2114,132389.6931,132371.3087,132069.4739,228.7510389,,167.9496157,2.931273771,132029.3471,167.9647913,2.931538635,48.1965336,0.841188199,-72.30420457,-1.261946433,,,,-17.78388844,-0.310387407,66.79161624,-19.38451568,-0.338323623,68.69410455,-138.5322946,-2.417844661,68.86160033,104.5742162,1.825164385,61.99483849,0,3.269862258,3.25903286,-3.087110818,0,1.2,60,-1128.0403,-1068.191998,-446.8752015,2643.1075,,,3821.315,3821.315
3/16/2026 16:52:40.767,,231,-26056.166,None,60.023,131459.9392,132401.2946,132398.8017,132087.422,228.7821259,,168.2285253,2.936141663,132053.2006,168.2387513,2.93632014,48.47211662,0.84599803,-72.02979221,-1.257157034,,,,-17.10272897,-0.298498932,65.28705844,-18.43494882,-0.321750554,68.30519746,-137.8624052,-2.406152886,67.96705084,104.5742162,1.825164385,61.99483849,0,3.258070694,3.252150916,-3.082321419,0,1.2,60,-1001.930558,-992.8799976,-486.2159997,2481.026556,,,3821.315,3821.315
3/16/2026 16:52:40.800,,231,-26052.077,None,60.025,131512.9509,132441.9146,132433.0879,132130.0367,228.8559367,,168.5032641,2.940936759,132094.3327,168.5157672,2.941154979,48.75058815,0.850858275,-71.7505694,-1.252283676,,,,-17.10272897,-0.298498932,65.28705844,-18.43494882,-0.321750554,68.30519746,-137.8624052,-2.406152886,67.96705084,104.5742162,1.825164385,61.99483849,0,3.262905533,3.257011161,-3.077448061,0,0,60.01,-1043.644134,-1036.655996,-526.2768046,2606.576934,,,3821.315,3821.315
3/16/2026 16:52:40.833,,231,-26111.232,None,60.026,131500.9941,132448.7289,132447.9119,132133.2996,228.8615883,,168.8166427,2.946406247,132096.3063,168.8346474,2.946720488,49.0631259,0.856313088,-71.43536723,-1.246782361,,,,-16.79837178,-0.293186897,66.43493057,-17.47477426,-0.304992347,67.9352633,-138.5322946,-2.417844661,68.86160033,104.5742162,1.825164385,61.99483849,0,3.251712835,3.274157749,-3.071946746,0,1.2,60,-964.4417013,-1205.539199,-571.4063989,2741.387299,,,3823.456,3823.456
3/16/2026 16:52:40.867,,231,-26032.608,None,60.025,131457.7544,132400.9079,132372.0267,132077.6225,228.7651526,,169.1353202,2.951968219,132038.7827,169.1506231,2.952235304,49.38124451,0.861865306,-71.11171406,-1.241133547,,,,-16.79837178,-0.293186897,66.43493057,-17.47477426,-0.304992347,67.9352633,-137.8624052,-2.406152886,67.96705084,105.6422465,1.84380503,62.30762393,0,3.257227651,3.268018192,-3.084938577,0,1.2,60,-1012.089694,-1134.662405,-467.0208006,2613.7729,,,3823.456,3823.456
3/16/2026 16:52:40.900,,231,-26634.686,None,60.023,131424.3024,132365.7823,132348.154,132046.8117,228.7117869,,169.4133007,2.956819894,132002.9509,169.4246938,2.957018741,49.6550543,0.866644188,-70.83891197,-1.236372252,,,,-15.524111,-0.27094685,67.25355009,-16.2201937,-0.283095785,68.73601676,-137.0700307,-2.392323341,70.47382493,105.3501365,1.838706749,63.46400555,0,3.240114526,3.258967529,-3.075079001,0,1.2,60,-873.2301044,-1092.398405,-558.2592056,2523.887715,,,3823.456,3823.456
3/16/2026 16:52:40.933,,231,-26131.795,None,60.023,131455.0378,132384.4046,132369.2173,132070.2682,228.7524147,,169.6858383,2.961576572,132033.5548,169.6984282,2.961796308,49.92710995,0.871392455,-70.56140578,-1.231528856,,,,-15.80251395,-0.275805899,66.0981089,-16.2201937,-0.283095785,68.73601676,-137.8624052,-2.406152886,67.96705084,105.6422465,1.84380503,62.30762393,0,3.244892093,3.277545341,-3.075333886,0,0,60,-899.9091421,-1219.507204,-546.0767963,2665.493142,,,3823.456,3823.456
3/16/2026 16:52:40.967,,231,-26122.838,None,60.025,131508.2294,132441.3509,132415.978,132122.5656,228.8429965,,169.9651841,2.966452075,132088.6857,169.9841458,2.966783021,50.20506386,0.876243665,-70.28749775,-1.226748259,,,,-15.80251395,-0.275805899,66.0981089,-17.47477426,-0.304992347,67.9352633,-137.1210964,-2.393214606,68.77790343,105.6422465,1.84380503,62.30762393,0,3.271775368,3.269458271,-3.070553289,0,0,60,-1133.393136,-1161.561596,-585.619197,2880.573929,,,3823.456,3823.456
3/16/2026 16:52:41.000,,231,-26210.635,None,60.026,131505.2253,132441.9782,132422.7403,132124.0377,228.8455462,,170.2818031,2.97197812,132083.4091,170.2970093,2.972243518,50.52211846,0.881777312,-69.97386532,-1.22127434,,,,-14.79676225,-0.25825222,65.78145635,-15.524111,-0.27094685,67.25355009,-136.4320962,-2.381189284,67.90346088,107.4179708,1.874797266,64.14109447,0,3.243190368,3.262966596,-3.096071606,0,1.2,60,-881.2280172,-1088.8704,-386.5104019,2356.608819,,,3823.456,3823.456
3/16/2026 16:52:41.033,,231,-26289.36,None,60.024,131468.667,132403.5916,132373.0405,132082.4784,228.7735634,,170.5958861,2.977459902,132046.6499,170.6124775,2.977749478,50.83737533,0.887279583,-69.65611762,-1.215728597,,,,-14.53445508,-0.253674096,66.94236327,-16.2201937,-0.283095785,68.73601676,-135.7073194,-2.368539542,68.73601676,106.6992442,1.862253121,62.64183905,0,3.260845263,3.255819125,-3.077981718,0,0,60,-1051.638474,-1037.304004,-527.1119993,2616.054477,,,3895.763,3895.763
3/16/2026 16:52:41.067,,231,-26429.414,None,60.023,131451.2673,132395.7047,132362.407,132070.5179,228.7528472,,170.8801061,2.982420477,132037.1031,170.8867915,2.982537161,51.12202358,0.892247632,-69.37160706,-1.210762951,,,,-14.53445508,-0.253674096,66.94236327,-16.2201937,-0.283095785,68.73601676,-136.397181,-2.380579899,69.6,107.7446716,1.880499271,62.99714279,0,3.265632946,3.272827531,-3.091262222,0,1.2,60,-1093.567417,-1205.827199,-419.5007989,2718.895415,,,3895.763,3895.763
3/16/2026 16:52:41.100,,231,-26207.899,None,60.025,131476.9473,132417.3297,132397.2334,132097.8984,228.8002716,,171.1711045,2.987499358,132052.6788,171.1850553,2.987742846,51.40911823,0.897258379,-69.08291683,-1.205724356,,,,-14.53445508,-0.253674096,66.94236327,-16.50436138,-0.288055447,67.58461363,-136.397181,-2.380579899,69.6,106.6992442,1.862253121,62.64183905,0,3.275798293,3.277838278,-3.067977477,0,1.2,60.01,-1182.8088,-1251.791999,-609.9839984,3044.584797,,,3895.763,3895.763
3/16/2026 16:52:41.133,,231,-26309.822,None,60.026,131496.0991,132434.8407,132401.8574,132111.6484,228.8240874,,171.4620268,2.99257691,132071.6598,171.4772492,2.99284259,51.70018596,0.902338469,-68.78875069,-1.200590188,,,,-14.53445508,-0.253674096,66.94236327,-16.2201937,-0.283095785,68.73601676,-135.7073194,-2.368539542,68.73601676,107.7446716,1.880499271,62.99714279,0,3.275938375,3.270878011,-3.081089459,0,1.2,60.01,-1184.206158,-1173.6144,-504.3456024,2862.166161,,,3895.763,3895.763
3/16/2026 16:52:41.167,,231,-26364.442,None,60.025,131484.627,132404.0592,132382.9237,132091.2318,228.7887246,,171.7815351,2.998153382,132048.1058,171.7989047,2.998456538,52.01980971,0.907916956,-68.46766884,-1.194986252,,,,-14.53445508,-0.253674096,66.94236327,-15.2551187,-0.266252049,68.41052551,-136.397181,-2.380579899,69.6,107.7446716,1.880499271,62.99714279,0,3.264708587,3.288496855,-3.075485523,0,1.2,60,-1085.549882,-1348.905599,-550.9152058,2985.370686,,,3895.763,3895.763
3/16/2026 16:52:41.200,,231,-26279.582,None,60.023,131478.6088,132402.4104,132374.7848,132085.9651,228.7796025,,172.0657623,3.003114082,132052.1144,172.0784494,3.003335514,52.30856116,0.912956619,-68.18122962,-1.189986945,,,,-13.53585637,-0.236245261,66.65133157,-15.2551187,-0.266252049,68.41052551,-134.2926806,-2.343849438,68.73601676,107.7446716,1.880499271,62.99714279,-45,3.269587563,3.256806057,-3.070486216,-0.785398163,1.697056275,60,-1123.467257,-1046.217595,-592.4736017,2762.158454,,,3895.763,3895.763
3/16/2026 16:52:41.233,,231,-26331.12,None,60.024,131520.1062,132420.9461,132407.8244,132116.9649,228.8332958,,172.3565103,3.008188591,132081.5623,172.3711564,3.008444214,52.59634166,0.917979336,-67.8958135,-1.185005494,,,,-13.53585637,-0.236245261,66.65133157,-15.2551187,-0.266252049,68.41052551,-134.2926806,-2.343849438,68.73601676,108.7780332,1.898534834,63.37318045,0,3.274696263,3.261828774,-3.083540328,0,1.2,60.01,-1168.309031,-1091.764793,-486.8495959,2746.923419,,,3939.402,3939.402
3/16/2026 16:52:41.267,,231,-26334.187,None,60.027,131551.6002,132464.2909,132457.8645,132158.614,228.9054341,,172.6529481,3.013362408,132124.7759,172.6681874,3.013628383,52.89756953,0.923236755,-67.59614864,-1.179775355,,,,-13.53585637,-0.236245261,66.65133157,-14.03624347,-0.244978663,69.26817451,-135,-2.35619449,67.88225099,108.7780332,1.898534834,63.37318045,0,3.258607046,3.279431245,-3.078310189,0,1.2,60.02,-1028.112966,-1235.520002,-530.8560003,2794.488968,,,3939.402,3939.402
3/16/2026 16:52:41.300,,231,-26471.88,None,60.027,131528.7243,132441.7684,132425.809,132132.7895,228.8607048,,172.987313,3.019198176,132100.223,172.9988235,3.019399072,53.22146986,0.928889882,-67.26431435,-1.173983755,,,,-12.52880771,-0.218668946,66.38072009,-14.03624347,-0.244978663,69.26817451,-132.8789036,-2.319174374,68.77790343,108.7780332,1.898534834,63.37318045,0,3.264377735,3.248064256,-3.072518589,0,1.2,60,-1073.987715,-968.0255992,-579.2255925,2621.238907,,,3939.402,3939.402
3/16/2026 16:52:41.333,,231,-26428.003,None,60.025,131478.6614,132377.7431,132384.0963,132080.8518,228.770746,,173.298681,3.024632573,132038.0891,173.3121594,3.024867815,53.53730316,0.934402213,-66.9466655,-1.168439736,,,,-12.30801582,-0.2148154,67.55264614,-13.0693179,-0.228102628,68.98695529,-132.8789036,-2.319174374,68.77790343,108.7780332,1.898534834,63.37318045,0,3.252970443,3.253576587,-3.06697457,0,1.2,60,-991.3840187,-1017.446399,-625.435199,2634.265617,,,3939.402,3939.402
3/16/2026 16:52:41.367,,231,-26232.797,None,60.024,131448.4607,132372.52,132354.212,132059.1021,228.7330744,,173.5965451,3.029831281,132019.6447,173.6107106,3.030078517,53.83858869,0.939660637,-66.64725326,-1.163214007,,,,-11.51383118,-0.200954264,66.13077952,-13.29857033,-0.232103838,67.81858152,-132.8789036,-2.319174374,68.77790343,111.1940565,1.940702394,63.06568005,-90,3.262182355,3.258835011,-3.103916401,-1.570796327,1.2,60,-1050.266068,-1064.966395,-314.4096,2429.642063,,,3939.402,3939.402
3/16/2026 16:52:41.400,,231,-26086.32,None,60.025,131511.7322,132422.8708,132411.0745,132115.9151,228.8314774,,173.8771023,3.03472793,132081.4723,173.8872812,3.034905585,54.11768374,0.944531765,-66.36913565,-1.158359939,,,,-11.51383118,-0.200954264,66.13077952,-12.30801582,-0.2148154,67.55264614,-133.5679038,-2.331199697,67.90346088,111.1940565,1.940702394,63.06568005,0,3.249720985,3.275731462,-3.099062333,0,1.2,60.01,-942.6238813,-1202.558405,-355.0464006,2500.228686,,,3939.402,3939.402
3/16/2026 16:52:41.433,,231,-26446.349,None,60.027,131555.1878,132456.7594,132445.4134,132153.1285,228.8959329,,174.1977486,3.040324263,132112.8489,174.209841,3.040535315,54.43516867,0.950072922,-66.05226942,-1.15282958,,,,-11.30993247,-0.19739556,67.30705758,-12.09475708,-0.211093333,68.7255411,-132.8789036,-2.319174374,68.77790343,109.7988764,1.916351907,63.76958523,0,3.251628648,3.269247296,-3.069181487,0,1.2,60,-976.4807387,-1159.790396,-611.0496014,2747.320736,,,3939.402,3939.402
3/16/2026 16:52:41.467,,231,-26621.294,None,60.027,131529.9943,132437.6128,132429.1038,132132.9232,228.8609364,,174.5214247,3.045973477,132099.4344,174.5343925,3.046199807,54.76045214,0.95575019,-65.72490927,-1.147116067,,,,-11.30993247,-0.19739556,67.30705758,-12.09475708,-0.211093333,68.7255411,-132.2072976,-2.307452639,69.66204131,110.806791,1.933943337,64.18597978,-90,3.25729314,3.263202829,-3.081059404,-1.570796327,1.2,60,-1026.425329,-1119.196803,-514.2239999,2659.846133,,,4004.219,4004.219
3/16/2026 16:52:41.500,,231,-26335.843,None,60.025,131485.1193,132386.3479,132385.3058,132086.2734,228.7801366,,174.8437529,3.051599164,132054.3821,174.8581208,3.051849932,55.08116043,0.961347605,-65.40259893,-1.141490691,,,,-11.30993247,-0.19739556,67.30705758,-13.0693179,-0.228102628,68.98695529,-132.8789036,-2.319174374,68.77790343,111.1940565,1.940702394,63.06568005,0,3.27995256,3.280521979,-3.082193085,0,1.2,60,-1225.849479,-1260.921595,-495.6335988,2982.404673,,,4004.219,4004.219
3/16/2026 16:52:41.533,,231,-26156.045,None,60.025,131501.3866,132403.6416,132396.6287,132101.2317,228.8060451,,175.1265459,3.056534833,132069.4623,175.1369265,3.05671601,55.37085956,0.966403809,-65.11895037,-1.136540089,,,,-10.49147701,-0.183110817,65.90174505,-12.09475708,-0.211093333,68.7255411,-132.8252559,-2.318238045,67.08203932,112.2034785,1.958320133,63.50936939,0,3.267809343,3.284641854,-3.094860222,0,1.2,60.01,-1095.62617,-1266.2208,-392.8031999,2754.650169,,,4004.219,4004.219
3/16/2026 16:52:41.567,,231,-26423.107,None,60.027,131538.0042,132433.7468,132430.9692,132134.9127,228.8643822,,175.4412276,3.062027065,132105.9399,175.4529642,3.062231907,55.68212177,0.971836359,-64.8049556,-1.131059847,,,,-10.30484647,-0.1798535,67.08203932,-10.92280472,-0.190638906,69.66204131,-132.1375948,-2.306236094,67.96705084,112.2034785,1.958320133,63.50936939,0,3.252870813,3.278072453,-3.08937998,0,1.2,60.01,-984.1059702,-1224.662392,-438.940795,2647.709157,,,4004.219,4004.219
3/16/2026 16:52:41.600,,231,-26471.102,None,60.028,131540.9507,132434.2106,132436.3064,132137.8284,228.8694324,,175.7753314,3.067858276,132106.9541,175.7780847,3.06790633,56.01475188,0.97764185,-64.47281914,-1.125262972,,,,-10.30484647,-0.1798535,67.08203932,-10.92280472,-0.190638906,69.66204131,-131.4677054,-2.29454432,68.86160033,111.1940565,1.940702394,63.06568005,0,3.258545236,3.27218617,-3.065965366,0,1.2,60,-1034.073147,-1187.582404,-631.0512021,2852.706753,,,4004.219,4004.219
3/16/2026 16:52:41.633,,231,-26491.838,None,60.026,131500.2434,132405.8369,132403.5649,132103.9031,228.8106721,,176.0924235,3.073392578,132067.0194,176.1017588,3.073555509,56.33153559,0.983170769,-64.15488222,-1.119713926,,,,-9.293308599,-0.162198833,66.87779901,-11.11304054,-0.193959147,68.48415875,-130.8150839,-2.283153925,69.7653209,112.2034785,1.958320133,63.50936939,0,3.267514656,3.266324694,-3.078034059,0,1.2,60,-1109.250521,-1149.206404,-534.095996,2792.552921,,,4004.219,4004.219
3/16/2026 16:52:41.667,,231,-26322.451,None,60.025,131491.4422,132391.2855,132401.9254,132095.5736,228.7962449,,176.3947612,3.078669366,132057.3437,176.4001816,3.07876397,56.63257612,0.988424917,-63.84832776,-1.114363541,,,,-9.293308599,-0.162198833,66.87779901,-10.12467166,-0.176708856,68.26302074,-130.8150839,-2.283153925,69.7653209,112.6198649,1.965587446,62.4,0,3.255472826,3.271578842,-3.079950987,0,0,60,-1003.583549,-1197.215999,-508.9536069,2709.753155,,,3983.694,3983.694
3/16/2026 16:52:41.700,,231,-26518.522,None,60.026,131532.0613,132430.6761,132430.9088,132131.8946,228.8591548,,176.7084277,3.08414388,132085.9057,176.7154961,3.084267246,56.94783791,0.993927273,-63.54175284,-1.1090128,,,,-9.293308599,-0.162198833,66.87779901,-9.950626688,-0.173671198,69.44465422,-129.4278022,-2.258941292,69.90965599,112.6198649,1.965587446,62.4,-90,3.257938444,3.252868565,-3.074600246,-1.570796327,1.2,60.01,-1025.436776,-1028.087996,-553.1904006,2606.715173,,,3983.694,3983.694
3/16/2026 16:52:41.733,,231,-26203.075,None,60.029,131560.9672,132461.8297,132469.3979,132164.753,228.9160671,,177.048203,3.090074076,132127.305,177.06165,3.090308772,57.29034705,0.999905186,-63.19586962,-1.102975999,,,,-8.275892827,-0.144441578,66.69452751,-10.12467166,-0.176708856,68.26302074,-129.2894069,-2.256525838,68.22081794,113.6293777,1.983206768,62.87129711,-45,3.267017628,3.256431024,-3.086182767,-0.785398163,1.697056275,60.02,-1102.370345,-1035.475206,-461.2463993,2599.091951,,,3983.694,3983.694
3/16/2026 16:52:41.767,,231,-26478.216,None,60.028,131522.7465,132421.3403,132432.2175,132126.1221,228.8491565,,177.3964924,3.096152873,132088.3428,177.4062206,3.096322663,57.63632677,1.005943671,-62.84984449,-1.096936721,,,,-8.275892827,-0.144441578,66.69452751,-9.950626688,-0.173671198,69.44465422,-129.2894069,-2.256525838,68.22081794,113.1985905,1.975688113,63.97249409,0,3.269993861,3.262469509,-3.072624834,0,1.2,60,-1128.053723,-1089.331204,-583.8335984,2801.218526,,,3983.694,3983.694
3/16/2026 16:52:41.800,,231,-26154.95,None,60.026,131479.663,132374.254,132399.0084,132085.0008,228.7779323,,177.718755,3.101777417,132044.6483,177.7246474,3.101880259,57.96103258,1.011610856,-62.52685842,-1.09129955,,,,-8.275892827,-0.144441578,66.69452751,-10.12467166,-0.176708856,68.26302074,-129.2894069,-2.256525838,68.22081794,113.6293777,1.983206768,62.87129711,0,3.278589115,3.268136694,-3.074506318,0,0,60,-1202.710293,-1139.7312,-558.014407,2900.4559,,,3983.694,3983.694
3/16/2026 16:52:41.833,,231,-26483.803,None,60.026,131477.4435,132383.3849,132401.2853,132088.0755,228.7832579,,178.0261427,3.107142344,132042.3478,178.033356,3.10726824,58.26932877,1.01699164,-62.22259444,-1.085989142,,,,-7.253194613,-0.126592127,66.53239812,-9.130176482,-0.159351641,68.06232438,-128.6598083,-2.245537269,69.15374176,114.1791071,1.992801357,64.45463521,0,3.266619881,3.262528909,-3.078790499,0,1.2,60,-1095.516587,-1104.4512,-535.5935986,2735.561386,,,3983.694,3983.694
3/16/2026 16:52:41.867,,231,-26711.28,None,60.028,131514.3338,132420.8156,132434.832,132124.029,228.8455311,,178.3445435,3.112699488,132091.132,178.3529713,3.112846581,58.59012492,1.022590589,-61.90705203,-1.080481888,,,,-7.125016349,-0.124354995,67.72296509,-7.989326766,-0.139440057,69.07039887,-129.4278022,-2.258941292,69.90965599,114.1791071,1.992801357,64.45463521,0,3.252286638,3.281531881,-3.073283245,0,1.2,60.01,-988.2034615,-1291.2624,-582.6383989,2862.10426,,,3959.786,3959.786
3/16/2026 16:52:41.900,,231,-26989.214,None,60.03,131517.675,132435.5099,132448.1886,132134.5095,228.8636838,,178.693435,3.118788793,132094.3441,178.7033926,3.118962585,58.9400858,1.028698559,-61.55650082,-1.074363615,,,,-7.125016349,-0.124354995,67.72296509,-7.853313302,-0.137066174,70.25894961,-128.811384,-2.248182765,70.84066629,114.1791071,1.992801357,64.45463521,0,3.256028759,3.276881324,-3.067164972,0,1.2,60,-1021.491952,-1265.385599,-634.7951997,2921.672751,,,3959.786,3959.786
3/16/2026 16:52:41.933,,231,-26602.618,None,60.028,131490.3388,132397.4313,132411.8357,132100.5718,228.8049021,,179.0367427,3.124780641,132054.6618,179.0430675,3.12489103,59.28116044,1.034651434,-61.21673229,-1.068433536,,,,-7.125016349,-0.124354995,67.72296509,-7.853313302,-0.137066174,70.25894961,-127.8749837,-2.231839496,68.41052551,115.6021876,2.017638795,63.87112023,45,3.261957204,3.26649093,-3.086072331,0.785398163,1.697056275,60,-1073.838928,-1128.312003,-469.3104001,2671.46133,,,3959.786,3959.786
3/16/2026 16:52:41.967,,231,-26661.73,None,60.026,131468.1516,132377.9765,132394.0787,132080.7778,228.7706179,,179.3543237,3.130323477,132044.3844,179.3619538,3.130456647,59.60186959,1.040248865,-60.8979815,-1.062870285,,,,-6.115503566,-0.106735673,67.58461363,-6.881723631,-0.120108736,70.10506401,-128.6598083,-2.245537269,69.15374176,115.6021876,2.017638795,63.87112023,0,3.250565383,3.285786134,-3.08050908,0,1.2,60,-970.5674328,-1315.440002,-516.2112021,2802.218637,,,3959.786,3959.786
3/16/2026 16:52:42.000,,231,-26846.856,None,60.028,131497.9711,132416.2352,132419.0104,132111.7836,228.8243214,,179.6824453,3.136050279,132074.0285,179.6862829,3.136117257,59.92408554,1.045872594,-60.57068829,-1.057157941,,,,-6.115503566,-0.106735673,67.58461363,-7.001267557,-0.122195171,68.91385927,-127.4505782,-2.224432224,71.04364855,116.5650512,2.034443936,64.39875775,0,3.258312428,3.270304818,-3.091601877,0,0,60.01,-1039.496782,-1207.497603,-426.1247966,2673.119182,,,3959.786,3959.786
3/16/2026 16:52:42.033,,231,-26618.386,None,60.029,131520.0137,132445.2846,132439.3416,132135.5953,228.8655645,,-179.9791822,-3.141229315,132108.0087,-179.9738614,-3.141136449,60.2667087,1.051852496,-60.229362,-1.051200673,,,,-5.102165252,-0.089049583,67.46732542,-7.001267557,-0.122195171,68.91385927,-127.2664019,-2.22121774,69.36166088,116.5650512,2.034443936,64.39875775,0,-3.018941278,3.273070236,-3.085644609,0,0,60.01,-1090.449713,-1204.358396,-476.9280013,2771.73611,,,3959.786,3959.786
3/16/2026 16:52:42.067,,231,-26361.475,None,60.029,131498.9178,132419.5786,132416.8295,132112.4861,228.8255382,,-179.6303885,-3.135141716,132074.7481,-179.6183126,-3.134930953,60.61254854,1.05788854,-59.88222449,-1.045141981,,,,-5.102165252,-0.089049583,67.46732542,-6.115503566,-0.106735673,67.58461363,-126.4692344,-2.207304543,68.6416783,116.5650512,2.034443936,64.39875775,180,-3.02819528,3.265193083,-3.079585917,3.141592654,1.2,60,-1008.289208,-1120.608004,-528.4223961,2657.319608,,,4009.182,4009.182
3/16/2026 16:52:42.100,,231,-26496.922,None,60.027,131446.1316,132383.5437,132379.1148,132070.3325,228.7525261,,-179.3021946,-3.129413652,132033.792,-179.2886127,-3.129176602,60.94892704,1.063759452,-59.55999864,-1.039518079,,,,-5.102165252,-0.089049583,67.46732542,-6.009005957,-0.104876939,68.77790343,-125.8821372,-2.197057764,69.61034406,117.050597,2.042918309,63.32771905,90,-3.024299663,3.260817216,-3.082436388,1.570796327,1.2,60,-1042.447954,-1096.084793,-495.6335989,2634.166345,,,4009.182,4009.182
3/16/2026 16:52:42.133,,231,-26485.358,None,60.027,131457.2577,132375.1422,132388.7996,132074.4527,228.7596624,,-178.9792942,-3.123777976,132032.9506,-178.9695927,-3.123608653,61.26725624,1.069315345,-59.23664294,-1.033874457,,,,-4.08561678,-0.071307465,67.37121047,-5.013113755,-0.087495341,68.6626536,-125.8821372,-2.197057764,69.61034406,117.050597,2.042918309,63.32771905,0,-3.036113312,3.266373109,-3.076792766,0,1.2,60,-936.5230519,-1146.830395,-542.8944032,2626.247851,,,4009.182,4009.182
3/16/2026 16:52:42.167,,231,-26478.85,None,60.028,131509.3008,132423.6021,132427.4907,132120.8372,228.8400028,,-178.6464802,-3.117969277,132084.8542,-178.6353258,-3.117774596,61.59796907,1.075087373,-58.89555976,-1.027921433,,,,-4.08561678,-0.071307465,67.37121047,-5.013113755,-0.087495341,68.6626536,-125.8821372,-2.197057764,69.61034406,117.050597,2.042918309,63.32771905,0,-3.030279255,3.272145137,-3.070839742,0,1.2,60.01,-988.5020557,-1200.023998,-592.8623992,2781.388452,,,4009.182,4009.182
3/16/2026 16:52:42.200,,231,-26472.01,None,60.03,131519.2697,132442.6045,132440.1603,132134.7265,228.8640598,,-178.2925155,-3.111791427,132094.6532,-178.2798131,-3.111569729,61.95591253,1.081334665,-58.54656309,-1.021830292,,,,-4.08561678,-0.071307465,67.37121047,-5.013113755,-0.087495341,68.6626536,-125.0737545,-2.182948824,68.91385927,118.0091767,2.059648681,63.88239194,0,-3.024074388,3.264283489,-3.081478973,0,1.2,60.01,-1043.433706,-1117.008004,-508.2911985,2668.732909,,,4009.182,4009.182
3/16/2026 16:52:42.233,,231,-26610.883,None,60.028,131473.4732,132413.647,132397.9773,132095.7638,228.7965744,,-177.9430706,-3.105692464,132061.0926,-177.9338732,-3.105531939,62.30167653,1.087369385,-58.19993964,-1.015780571,,,,-3.066485501,-0.053520268,67.29635949,-3.945186229,-0.068856489,69.7653209,-125.0737545,-2.182948824,68.91385927,118.0091767,2.059648681,63.88239194,180,-3.03667545,3.270318209,-3.075429252,3.141592654,1.2,60,-930.7137135,-1171.396802,-559.1952029,2661.305718,,,4009.182,4009.182
3/16/2026 16:52:42.267,,231,-26678.189,None,60.026,131430.4611,132374.0881,132361.8152,132056.1944,228.7280381,,-177.6192595,-3.100040892,132017.9513,-177.6086114,-3.09985505,62.62658002,1.093040021,-57.87183008,-1.010053979,,,,-3.066485501,-0.053520268,67.29635949,-3.945186229,-0.068856489,69.7653209,-124.508523,-2.173083673,69.89935622,119.475889,2.08524764,63.40725511,0,-3.030998561,3.266123694,-3.095301619,0,0,60,-980.5524184,-1149.292805,-388.3679997,2518.213223,,,4009.182,4009.182
3/16/2026 16:52:42.300,,231,-26729.568,None,60.027,131463.0386,132381.9947,132380.6279,132075.9298,228.7622208,,-177.3016769,-3.094498032,132038.3971,-177.2898587,-3.094291765,62.93788841,1.098473377,-57.55748826,-1.004567679,,,,-3.066485501,-0.053520268,67.29635949,-3.945186229,-0.068856489,69.7653209,-123.6900675,-2.15879893,69.22658449,118.9509952,2.076086515,64.45463521,90,-3.025435276,3.257272307,-3.080654194,1.570796327,1.2,60,-1029.820544,-1057.766397,-519.6384017,2607.225342,,,4073.846,4073.846
3/16/2026 16:52:42.333,,231,-26636.63,None,60.029,131514.2106,132431.1964,132415.7203,132121.0712,228.840408,,-176.9636826,-3.088598918,132077.4155,-176.9506674,-3.088371761,63.27474302,1.104352599,-57.21579312,-0.998603974,,,,-3.066485501,-0.053520268,67.29635949,-3.945186229,-0.068856489,69.7653209,-123.6900675,-2.15879893,69.22658449,118.0091767,2.059648681,63.88239194,45,-3.019515272,3.263151529,-3.058252655,0.785398163,1.697056275,60,-1082.37087,-1111.679995,-704.1600022,2898.210867,,,4073.846,4073.846
3/16/2026 16:52:42.367,,231,-26571.888,None,60.03,131512.2266,132431.483,132421.8834,132122.5676,228.843,,-176.6093919,-3.082415378,132087.2139,-176.5945503,-3.082156344,63.63462533,1.11063373,-56.85859343,-0.992369663,,,,-2.045408489,-0.035699113,67.24284349,-3.945186229,-0.068856489,69.7653209,-123.6900675,-2.15879893,69.22658449,119.475889,2.08524764,63.40725511,90,-3.013299855,3.26943266,-3.077617303,1.570796327,1.2,60,-1136.363117,-1168.819195,-536.8032018,2841.985514,,,4073.846,4073.846
3/16/2026 16:52:42.400,,231,-26901.072,None,60.028,131465.0688,132393.6006,132380.0694,132080.2945,228.7697807,,-176.2638588,-3.076384688,132040.6241,-176.2527197,-3.076190274,63.973772,1.116552956,-56.51736318,-0.986414072,,,,-2.009553813,-0.035073331,68.44209231,-2.960936134,-0.051678084,69.69304126,-123.9590598,-2.163493732,70.89146634,118.9509952,2.076086515,64.45463521,0,-3.02451219,3.280046688,-3.062500587,0,1.2,60,-1055.656484,-1295.323201,-674.1503991,3025.130084,,,4073.846,4073.846
3/16/2026 16:52:42.433,,231,-26768.03,None,60.026,131455.0887,132375.9678,132362.8025,132065.3231,228.7438495,,-175.9451778,-3.070822656,132030.4923,-175.9326427,-3.070603878,64.29905902,1.122230286,-56.20044105,-0.980882737,,,,-2.045408489,-0.035699113,67.24284349,-2.960936134,-0.051678084,69.69304126,-123.1469958,-2.149320541,70.22819946,120.4110813,2.101569824,64.00624969,0,-3.018925794,3.271550827,-3.082452561,0,1.2,60,-1086.32022,-1204.761599,-500.7456032,2791.827422,,,4073.846,4073.846
3/16/2026 16:52:42.467,,231,-26663.63,None,60.028,131486.9438,132416.2569,132379.7148,132095.0042,228.7952586,,-175.6172667,-3.065099527,132062.1726,-175.6032999,-3.06485576,64.62394019,1.127900532,-55.87345927,-0.975175829,,,,-1.023030189,-0.017855245,67.21071343,-3.012787504,-0.052583062,68.49467133,-122.3196165,-2.134880048,69.57930727,119.8759927,2.092230767,65.04398512,0,-3.012272698,3.26278058,-3.067406596,0,0,60,-1144.646319,-1113.825602,-638.1935937,2896.665515,,,4073.846,4073.846
3/16/2026 16:52:42.500,,231,-26823.24,None,60.029,131502.1942,132429.6105,132408.3132,132114.0798,228.8282986,,-175.2731044,-3.059092762,132077.2192,-175.257634,-3.058822752,64.96522855,1.133857137,-55.52356919,-0.969069095,,,,-2.045408489,-0.035699113,67.24284349,-1.974934011,-0.034469101,69.64136702,-123.9590598,-2.163493732,70.89146634,120.4110813,2.101569824,64.00624969,-45,-3.024353651,3.297350869,-3.070638919,-0.785398163,1.697056275,60,-1038.844992,-1456.3728,-600.8255987,3096.04339,,,4036.956,4036.956
3/16/2026 16:52:42.533,,231,-26755.747,None,60.029,131487.4367,132394.9042,132372.0348,132085.4676,228.7787409,,-174.9220056,-3.052964933,132050.2797,-174.9054612,-3.052676177,65.31880053,1.140028133,-55.17180316,-0.962929619,,,,-1.005086005,-0.01754206,68.41052551,-1.974934011,-0.034469101,69.64136702,-122.3196165,-2.134880048,69.57930727,121.3286929,2.117585168,64.62197769,0,-3.018207076,3.274908181,-3.080514787,0,1.2,60,-1111.793526,-1224.460804,-522.1440005,2858.398331,,,4036.956,4036.956
3/16/2026 16:52:42.567,,231,-26707.838,None,60.026,131446.9401,132352.2253,132342.5314,132047.9146,228.7136971,,-174.5962086,-3.047278702,132010.6905,-174.5834717,-3.0470564,65.64719009,1.145759612,-54.84582237,-0.957240181,,,,0,0,67.2,-0.9877604,-0.017239671,69.61034406,-122.3196165,-2.134880048,69.57930727,122.7995313,2.143256141,64.24204231,0,-3.029816729,3.28063966,-3.100496322,0,1.2,60,-989.5139797,-1276.358403,-349.3007991,2615.173182,,,4036.956,4036.956
3/16/2026 16:52:42.600,,231,-26382.312,None,60.026,131458.3569,132377.283,132356.4038,132064.7092,228.7427863,,-174.2774883,-3.041715982,132021.9353,-174.2633858,-3.041469848,65.96526313,1.151311033,-54.53176721,-0.951758885,,,,0,0,67.2,-1.005086005,-0.01754206,68.41052551,-121.4768393,-2.120170812,68.94519563,121.8907918,2.127395645,63.6,0,-3.023927788,3.271481845,-3.07915453,0,0,60,-1041.500714,-1182.1392,-525.2543967,2748.89431,,,4036.956,4036.956
3/16/2026 16:52:42.633,,231,-26677.296,None,60.029,131500.2757,132412.5796,132412.0565,132109.0035,228.8195063,,-173.950122,-3.036002363,132075.592,-173.9340702,-3.035722206,66.29004841,1.156979606,-54.20397384,-0.946037811,,,,0,0,68.4,-0.9877604,-0.017239671,69.61034406,-120.9637565,-2.111215827,69.97142274,121.8907918,2.127395645,63.6,0,-3.018482535,3.268195433,-3.073433456,0,0,60.01,-1109.365939,-1169.855998,-573.5519993,2852.773936,,,4036.956,4036.956
3/16/2026 16:52:42.667,,231,-26710.459,None,60.029,131516.1164,132439.3416,132411.2762,132122.9404,228.8436456,,-173.6000282,-3.029892073,132091.1958,-173.5824471,-3.029585226,66.64053564,1.163096762,-53.85084435,-0.939874539,,,,1.023030189,0.017855245,67.21071343,0,0,69.6,-120.1137332,-2.09638012,69.36166088,122.7995313,2.143256141,64.24204231,0,-3.029585226,3.259476882,-3.08313068,0,0,60,-992.3176929,-1080.403195,-497.0159955,2569.736883,,,4036.956,4036.956
3/16/2026 16:52:42.700,,231,-26925.35,None,60.028,131474.4994,132384.3595,132365.1731,132075.3594,228.7612329,,-173.251529,-3.023809615,132038.8187,-173.2382261,-3.023577436,66.98621854,1.169130067,-53.50098063,-0.933768265,,,,1.005086005,0.01754206,68.41052551,0,0,69.6,-119.6237488,-2.087828279,70.40227269,123.6900675,2.15879893,64.89992296,0,-3.023577436,3.256958346,-3.092567195,0,1.2,60,-1063.540388,-1072.843197,-420.9840029,2557.367589,,,4082.121,4082.121
3/16/2026 16:52:42.733,,231,-26944.272,None,60.026,131430.2217,132346.264,132326.4589,132035.0061,228.6913389,,-172.9344238,-3.018275085,131994.3626,-172.9197551,-3.018019068,67.30620505,1.174714885,-53.18413927,-0.92823834,,,,1.005086005,0.01754206,68.41052551,0,0,69.6,-120.9637565,-2.111215827,69.97142274,123.111342,2.148698264,65.90174505,0,-3.018019068,3.285930712,-3.076936604,0,1.2,60,-1113.007483,-1331.999997,-563.4431997,3008.45068,,,4082.121,4082.121
3/16/2026 16:52:42.767,,231,-26670.398,None,60.027,131462.9531,132376.9175,132351.7929,132064.5718,228.7425483,,-172.6159652,-3.012716935,132026.8974,-172.5999338,-3.012437134,67.62664518,1.18030762,-52.86724139,-0.922707429,,,,1.005086005,0.01754206,68.41052551,0.9877604,0.017239671,69.61034406,-120.1137332,-2.09638012,69.36166088,122.7995313,2.143256141,64.24204231,90,-3.029676805,3.27668774,-3.06596357,1.570796327,1.2,60,-1008.718431,-1236.657593,-642.427195,2887.803219,,,4082.121,4082.121
3/16/2026 16:52:42.800,,231,-26884.066,None,60.029,131518.1255,132404.8183,132398.619,132107.8443,228.8174984,,-172.2718789,-3.006711495,132071.5639,-172.2602624,-3.006508748,67.96812807,1.186267621,-52.52354569,-0.916708807,,,,2.009553813,0.035073331,68.44209231,0,0,69.6,-119.6237488,-2.087828279,70.40227269,123.6900675,2.15879893,64.89992296,0,-3.006508748,3.2740959,-3.075507737,0,0,60,-1217.347569,-1231.531195,-567.4320039,3016.310767,,,4082.121,4082.121
3/16/2026 16:52:42.833,,231,-26700.638,None,60.029,131496.4386,132401.8166,132388.0942,132096.129,228.7972069,,-171.9243823,-3.000646536,132061.5849,-171.910567,-3.000405414,68.32009206,1.192410552,-52.1723878,-0.910579946,,,,2.045408489,0.035699113,67.24284349,0.9877604,0.017239671,69.61034406,-118.7676493,-2.072886526,69.8169034,124.286877,2.16921522,63.90492939,0,-3.017645085,3.265297078,-3.079795166,0,0,60,-1097.862639,-1140.595204,-522.4895996,2760.947443,,,4082.121,4082.121
3/16/2026 16:52:42.867,,231,-26796.83,None,60.027,131462.5024,132352.289,132350.8593,132055.882,228.727497,,-171.584861,-2.994720771,132017.3383,-171.5755219,-2.994557774,68.65777269,1.198304191,-51.8302271,-0.904608115,,,,3.066485501,0.053520268,67.29635949,1.974934011,0.034469101,69.64136702,-118.7676493,-2.072886526,69.8169034,125.166436,2.184566422,64.58854388,0,-3.029026875,3.271190717,-3.089174537,0,0,60,-997.9559543,-1194.192006,-447.8831986,2640.031159,,,4082.121,4082.121
3/16/2026 16:52:42.900,,231,-26731.987,None,60.026,131453.1317,132346.9772,132342.8954,132048.3373,228.7144293,,-171.2629454,-2.989102285,132007.8379,-171.2522471,-2.988915563,68.98001917,1.203928453,-51.51625622,-0.899128289,,,,3.012787504,0.052583062,68.49467133,0.9877604,0.017239671,69.61034406,-119.2488263,-2.081284649,68.76743415,124.5625246,2.17402618,65.57316524,90,-3.006155234,3.285213102,-3.073154469,1.570796327,1.2,60,-1220.862151,-1302.624005,-593.4528008,3116.938957,,,4129.413,4129.413
3/16/2026 16:52:42.933,,231,-26939.232,None,60.028,131499.1308,132390.7553,132384.031,132091.9694,228.7900023,,-170.9339895,-2.983360921,132053.6864,-170.9219075,-2.983150049,69.30962341,1.209681132,-51.1779708,-0.893224095,,,,3.012787504,0.052583062,68.49467133,1.974934011,0.034469101,69.64136702,-117.897271,-2.057695559,69.24738262,125.4170553,2.188940553,66.26130092,0,-3.01761915,3.267376691,-3.082164648,0,0,60.01,-1118.466919,-1150.113606,-520.9919974,2789.572523,,,4129.413,4129.413
3/16/2026 16:52:42.967,,231,-26880.566,None,60.029,131519.8735,132395.5437,132418.7494,132112.0513,228.8247852,,-170.58218,-2.977220687,132076.2135,-170.5737739,-2.977073973,69.65972846,1.215791618,-50.82932366,-0.887139054,,,,3.012787504,0.052583062,68.49467133,1.974934011,0.034469101,69.64136702,-118.7676493,-2.072886526,69.8169034,124.5625246,2.17402618,65.57316524,90,-3.011543074,3.288678144,-3.061165234,1.570796327,1.2,60,-1173.18219,-1354.680005,-697.6080013,3225.470196,,,4129.413,4129.413
3/16/2026 16:52:43.000,,231,-26805.802,None,60.028,131482.2674,132382.7213,132383.1613,132083.3991,228.775158,,-170.2363491,-2.971184799,132040.5167,-170.231631,-2.971102451,70.00624412,1.221839457,-50.48768477,-0.881176331,,,,4.08561678,0.071307465,67.37121047,2.960936134,0.051678084,69.69304126,-117.897271,-2.057695559,69.24738262,126.0273734,2.199592613,65.28705844,45,-3.022780535,3.279535016,-3.080768944,0.785398163,1.697056275,60,-1054.435578,-1260.532805,-525.3696008,2840.337984,,,4129.413,4129.413
3/16/2026 16:52:43.033,,231,-26810.064,None,60.026,131452.7489,132341.65,132355.331,132050.5852,228.7183228,,-169.9168951,-2.965609273,132010.9288,-169.9108193,-2.965503231,70.33114869,1.227510111,-50.16050798,-0.875466019,,,,4.08561678,0.071307465,67.37121047,2.960936134,0.051678084,69.69304126,-117.4397279,-2.049709925,70.31016996,126.6561084,2.21056611,64.32044776,0,-3.017181315,3.277220036,-3.086032129,0,0,60,-1103.62943,-1258.142394,-472.7519944,2834.523818,,,4129.413,4129.413
3/16/2026 16:52:43.067,,231,-26650.8,None,60.026,131488.534,132377.3515,132385.4119,132084.4364,228.7769548,,-169.6020087,-2.960113469,132044.4607,-169.5894548,-2.959894363,70.64524383,1.232992106,-49.84598507,-0.869976558,,,,4.08561678,0.071307465,67.37121047,2.960936134,0.051678084,69.69304126,-117.897271,-2.057695559,69.24738262,126.6561084,2.21056611,64.32044776,-90,-3.011572447,3.290687665,-3.080542668,-1.570796327,1.2,60,-1153.402945,-1361.664005,-519.5231993,3034.59015,,,4129.413,4129.413
3/16/2026 16:52:43.100,,231,-26616.686,None,60.029,131513.8214,132420.1571,132423.2596,132119.7726,228.8381588,,-169.2556359,-2.954068125,132083.5917,-169.2457822,-2.953896145,70.98708848,1.23895842,-49.50570541,-0.864037558,,,,5.102165252,0.089049583,67.46732542,4.014175695,0.070060583,68.56821421,-117.897271,-2.057695559,69.24738262,127.5041424,2.225367094,65.04398512,-45,-3.023956728,3.296653979,-3.089404652,-0.785398163,1.697056275,60.01,-1045.876085,-1416.1824,-449.3088002,2911.367284,,,4093.486,4093.486
3/16/2026 16:52:43.133,,231,-26882.165,None,60.03,131513.1349,132414.3674,132420.385,132116.6501,228.8327505,,-168.8942569,-2.947760871,132073.2887,-168.8889748,-2.947668681,71.34830885,1.245262905,-49.14865705,-0.857805888,,,,6.009005957,0.104876939,68.77790343,3.945186229,0.068856489,69.7653209,-116.1310005,-2.026868323,70.84066629,128.1572266,2.236765564,64.09617773,0,-3.01652517,3.272131228,-3.094571452,0,0,60,-1133.119072,-1221.019197,-398.9520052,2753.090274,,,4093.486,4093.486
3/16/2026 16:52:43.167,,231,-26617.824,None,60.028,131460.9689,132379.5733,132383.1325,132075.2709,228.7610796,,-168.5562826,-2.941862107,132032.8023,-168.5485208,-2.941726637,71.6882324,1.25119569,-48.81114338,-0.851915164,,,,6.115503566,0.106735673,67.58461363,4.927109948,0.085994291,69.85814197,-116.5650512,-2.034443936,69.7653209,128.8298249,2.248504619,63.15694736,0,-3.027720928,3.285639626,-3.100419783,0,1.2,60,-1013.926809,-1325.750399,-344.1455998,2683.822808,,,4093.486,4093.486
3/16/2026 16:52:43.200,,231,-26685.216,None,60.026,131462.3857,132379.3792,132370.5096,132071.4588,228.7544769,,-168.2427565,-2.936390044,132034.1127,-168.2336311,-2.936230775,72.00522337,1.256728226,-48.49500273,-0.846397468,,,,6.115503566,0.106735673,67.58461363,5.013113755,0.087495341,68.6626536,-116.5650512,-2.034443936,69.7653209,127.5041424,2.225367094,65.04398512,0,-3.023726116,3.291172162,-3.071764562,0,0,60,-1049.345422,-1376.294398,-600.7248037,3026.364624,,,4093.486,4093.486
3/16/2026 16:52:43.233,,231,-26368.992,None,60.028,131496.2661,132402.461,132419.8146,132106.8847,228.8158364,,-167.9161509,-2.9306897,132070.3776,-167.9107207,-2.930594926,72.33030701,1.262402006,-48.16638892,-0.840662075,,,,5.102165252,0.089049583,67.46732542,4.014175695,0.070060583,68.56821421,-115.6768157,-2.018941302,69.23698434,127.3039483,2.221873048,63.36181816,90,-3.000655509,3.281343308,-3.062535123,1.570796327,1.2,60.01,-1251.657992,-1276.948798,-662.6304053,3191.237195,,,4093.486,4093.486
