time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:52:43.267,,231,-26649.706,None,60.03,131540.6836,132434.8407,132436.2281,132137.9241,228.8695982,,-167.5620823,-2.924510038,132100.4024,-167.5511303,-2.92431889,72.68313999,1.268560103,-47.80942573,-0.834431893,,,,6.115503566,0.106735673,67.58461363,4.927109948,0.085994291,69.85814197,-115.6768157,-2.018941302,69.23698434,128.1572266,2.236765564,64.09617773,0,-3.010313181,3.287501405,-3.071197457,0,0,60,-1168.693481,-1333.151997,-597.0671975,3098.912676,,,4093.486,4093.486
3/16/2026 16:52:43.300,,231,-27021.571,None,60.029,131491.3469,132392.8697,132407.6433,132097.9816,228.8004158,,-167.206349,-2.91830132,132062.5995,-167.192721,-2.918063467,73.0415974,1.274816365,-47.46084443,-0.828348001,,,,7.125016349,0.124354995,67.72296509,5.906141114,0.103081609,69.97142274,-113.962489,-1.989020656,70.91177617,128.990994,2.251317551,64.84442921,0,-3.021145076,3.263837021,-3.079665552,0,0,60,-1074.640667,-1144.799992,-531.3600044,2750.800663,,,4134.486,4134.486
3/16/2026 16:52:43.333,,231,-26694.259,None,60.026,131463.1109,132365.1731,132385.8475,132072.0778,228.755549,,-166.8820374,-2.912641015,132025.2161,-166.8732779,-2.912488133,73.36891702,1.280529171,-47.13414479,-0.822646017,,,,7.125016349,0.124354995,67.72296509,6.009005957,0.104876939,68.77790343,-114.362453,-1.996001346,69.8169034,128.990994,2.251317551,64.84442921,0,-3.017365072,3.276530517,-3.073963568,0,0,60,-1107.881387,-1243.224006,-580.1184016,2931.223794,,,4134.486,4134.486
3/16/2026 16:52:43.367,,231,-26559.086,None,60.027,131488.4376,132401.3468,132402.8177,132098.2362,228.8008566,,-166.5648142,-2.907104426,132062.0936,-166.5534855,-2.906906703,73.68225775,1.285997998,-46.81422512,-0.817062365,,,,8.130102354,0.141897055,67.88225099,7.001267557,0.122195171,68.91385927,-113.4590241,-1.980233536,69.33051276,129.6678411,2.263130761,63.91619513,0,-3.029101874,3.266231534,-3.080193126,0,0,60.01,-1006.317472,-1141.156797,-519.2784051,2666.752675,,,4134.486,4134.486
3/16/2026 16:52:43.400,,231,-27125.813,None,60.029,131529.2893,132444.7181,132448.2625,132141.464,228.8757295,,-166.2212639,-2.901108342,132105.6385,-166.2135175,-2.900973141,74.02822056,1.292036188,-46.47576324,-0.811155091,,,,7.989326766,0.139440057,69.07039887,6.881723631,0.120108736,70.10506401,-113.962489,-1.989020656,70.91177617,129.8055711,2.265534603,65.60609728,-90,-3.021081877,3.281056844,-3.076689694,-1.570796327,1.2,60.01,-1096.951675,-1305.590395,-563.5727997,2966.114869,,,4134.486,4134.486
3/16/2026 16:52:43.433,,231,-26991.691,None,60.03,131525.3785,132445.3215,132446.4229,132139.7534,228.8727667,,-165.8615081,-2.894829419,132101.6042,-165.8521852,-2.894666703,74.38974672,1.29834601,-46.11596273,-0.804875387,,,,8.130102354,0.141897055,67.88225099,7.989326766,0.139440057,69.07039887,-113.962489,-1.989020656,70.91177617,129.8055711,2.265534603,65.60609728,0,-3.03410676,3.287366666,-3.07040999,0,0,60,-962.0092016,-1364.255997,-618.0048029,2944.270001,,,4134.486,4134.486
3/16/2026 16:52:43.467,,231,-27071.611,None,60.029,131482.8303,132396.4693,132399.1242,132093.5121,228.7926743,,-165.5116535,-2.888723304,132047.2961,-165.5021027,-2.888556611,74.73941571,1.304448885,-45.76380055,-0.798728998,,,,9.130176482,0.159351641,68.06232438,7.853313302,0.137066174,70.25894961,-113.0704122,-1.97345098,70.43294684,131.2847109,2.291350463,65.47426976,0,-3.025622785,3.277899865,-3.090079461,0,0,60,-1039.938234,-1267.142396,-446.3567952,2753.437425,,,4134.486,4134.486
3/16/2026 16:52:43.500,,231,-26702.669,None,60.026,131449.9637,132377.2863,132357.4672,132062.2808,228.7385801,,-165.1970628,-2.88323266,132025.9011,-165.1848225,-2.883019026,75.04917799,1.309855257,-45.44813069,-0.793219519,,,,9.130176482,0.159351641,68.06232438,7.989326766,0.139440057,69.07039887,-112.543061,-1.964246965,68.86160033,131.2847109,2.291350463,65.47426976,90,-3.022459083,3.274102222,-3.084569982,1.570796327,1.2,60,-1068.002524,-1204.387204,-493.8912009,2766.280929,,,4134.486,4134.486
3/16/2026 16:52:43.533,,231,-26584.56,None,60.027,131508.4823,132416.9948,132413.188,132113.5797,228.8274323,,-164.8791167,-2.877683454,132072.6705,-164.8668534,-2.877469419,75.37060678,1.315465247,-45.13585004,-0.787769194,,,,9.130176482,0.159351641,68.06232438,7.989326766,0.139440057,69.07039887,-112.543061,-1.964246965,68.86160033,131.9872125,2.303611429,64.57739543,0,-3.016909476,3.279712212,-3.091380623,0,0,60,-1117.896933,-1255.435198,-429.1775953,2802.509726,,,4093.486,4093.486
3/16/2026 16:52:43.567,,231,-26659.008,None,60.03,131555.554,132480.9402,132464.6736,132167.7634,228.9212814,,-164.5299256,-2.871588919,132131.1238,-164.5147753,-2.871324498,75.72082459,1.321577701,-44.78345815,-0.781618795,,,,9.293308599,0.162198833,66.87779901,7.989326766,0.139440057,69.07039887,-113.0704122,-1.97345098,70.43294684,132.70939,2.316215803,63.69050165,0,-3.010764555,3.295028681,-3.097834598,0,0,60,-1152.785554,-1426.103993,-369.0576012,2947.947149,,,4093.486,4093.486
3/16/2026 16:52:43.600,,231,-26869.032,None,60.03,131553.1447,132477.1587,132470.598,132167.6799,228.9211366,,-164.1625325,-2.865176701,132131.7564,-164.1508029,-2.864971981,76.08963132,1.328014593,-44.41645545,-0.77521339,,,,10.12467166,0.176708856,68.26302074,8.972626615,0.156601877,69.24738262,-112.1663458,-1.957672045,69.97142274,132.7688254,2.317253147,65.38623708,0,-3.021573858,3.285686638,-3.092466537,0,0,60,-1079.938043,-1331.078403,-425.347198,2836.363644,,,4093.486,4093.486
3/16/2026 16:52:43.633,,231,-26844.149,None,60.028,131496.5552,132431.7874,132421.8709,132117.4657,228.8341632,,-163.8143416,-2.859099624,132074.9918,-163.8010751,-2.858868078,76.43217602,1.333993126,-44.06742868,-0.769121723,,,,10.12467166,0.176708856,68.26302074,8.972626615,0.156601877,69.24738262,-110.8977655,-1.935531141,70.64729294,131.9872125,2.303611429,64.57739543,0,-3.015469955,3.269524267,-3.072733152,0,0,60,-1134.089569,-1193.659199,-588.3839998,2916.132768,,,4093.486,4093.486
3/16/2026 16:52:43.667,,231,-26823.283,None,60.026,131485.3148,132402.1423,132401.8248,132097.1341,228.7989478,,-163.491756,-2.853469441,132055.4774,-163.4835687,-2.853326547,76.75472258,1.339622626,-43.7514435,-0.763606742,,,,10.12467166,0.176708856,68.26302074,8.972626615,0.156601877,69.24738262,-110.8977655,-1.935531141,70.64729294,131.9872125,2.303611429,64.57739543,0,-3.009928424,3.275153767,-3.067218171,0,0,60,-1183.461721,-1245.600003,-635.3279932,3064.389718,,,4093.486,4093.486
3/16/2026 16:52:43.700,,231,-26712.23,None,60.027,131511.5127,132437.8591,132428.9146,132126.8102,228.8503483,,-163.1701315,-2.847856036,132089.5687,-163.1540339,-2.847575079,77.07814836,1.34526747,-43.42486399,-0.757906854,,,,10.30484647,0.1798535,67.08203932,10.12467166,0.176708856,68.26302074,-110.8977655,-1.935531141,70.64729294,133.4925642,2.329884773,64.51046427,0,-3.024283935,3.280798611,-3.087791627,0,0,60,-1037.071104,-1298.260798,-459.4031988,2794.735101,,,4093.486,4093.486
3/16/2026 16:52:43.733,,231,-26967.701,None,60.03,131544.7778,132473.82,132453.8088,132158.1792,228.9046811,,-162.8142426,-2.841644603,132114.6773,-162.8031231,-2.841450531,77.43291217,1.351459267,-43.07262757,-0.751759169,,,,11.11304054,0.193959147,68.48415875,9.950626688,0.173671198,69.44465422,-110.8977655,-1.935531141,70.64729294,134.2559408,2.343208207,65.34217627,0,-3.015121729,3.286990408,-3.094967376,0,0,60,-1141.230895,-1355.976002,-403.3871986,2900.594095,,,4051.486,4051.486
3/16/2026 16:52:43.767,,231,-26648.237,None,60.03,131525.7678,132453.6762,132433.512,132138.3606,228.8703542,,-162.4571905,-2.835412869,132095.4964,-162.4445226,-2.835191771,77.78705289,1.357640188,-42.71232446,-0.745470693,,,,11.30993247,0.19739556,67.30705758,9.950626688,0.173671198,69.44465422,-110.3231368,-1.925501979,69.10166423,135,2.35619449,64.48813844,0,-3.008862969,3.283142167,-3.101665183,0,0,60,-1176.632272,-1291.247998,-340.9056011,2808.785871,,,4051.486,4051.486
3/16/2026 16:52:43.800,,231,-26647.186,None,60.028,131508.5743,132422.5104,132407.2463,132113.468,228.8272389,,-162.119865,-2.829525426,132066.7015,-162.1073394,-2.829306813,78.12391005,1.363519455,-42.37743054,-0.739625691,,,,12.30801582,0.2148154,67.55264614,11.11304054,0.193959147,68.48415875,-109.0577045,-1.903416018,69.82721532,135,2.35619449,64.48813844,0,-3.02326596,3.266935473,-3.095820181,0,1.2,60,-1053.184627,-1155.974398,-390.7008058,2599.859831,,,4051.486,4051.486
3/16/2026 16:52:43.833,,231,-26683.747,None,60.028,131514.9793,132435.9981,132427.4385,132126.8454,228.8504093,,-161.7938578,-2.823835528,132084.3314,-161.7783161,-2.823564274,78.45385639,1.369278105,-42.04702864,-0.73385909,,,,12.30801582,0.2148154,67.55264614,12.09475708,0.211093333,68.7255411,-109.0577045,-1.903416018,69.82721532,135,2.35619449,64.48813844,0,-3.034657607,3.272694123,-3.09005358,0,1.2,60.01,-952.3261606,-1208.908797,-439.948805,2601.183763,,,4051.486,4051.486
3/16/2026 16:52:43.867,,231,-26829.922,None,60.03,131544.8216,132479.8636,132454.9585,132160.5972,228.9088692,,-161.4383454,-2.817630667,132129.1381,-161.4245599,-2.817390063,78.80711592,1.375443647,-41.69475183,-0.7277107,,,,12.30801582,0.2148154,67.55264614,12.09475708,0.211093333,68.7255411,-108.7413404,-1.897894424,70.96252532,135,2.35619449,64.48813844,0,-3.028483396,3.273338071,-3.08390519,0,0,60.01,-1007.42491,-1234.972803,-492.4800039,2734.877717,,,4051.486,4051.486
3/16/2026 16:52:43.900,,231,-27076.363,None,60.031,131530.7131,132460.81,132429.8345,132141.1565,228.8751969,,-161.0712762,-2.811224099,132099.5679,-161.0526098,-2.81089831,79.17563924,1.381875592,-41.33000437,-0.721344656,,,,13.29857033,0.232103838,67.81858152,11.88865804,0.207496226,69.89935622,-108.7413404,-1.897894424,70.96252532,135.7440592,2.369180773,65.34217627,0,-3.018394536,3.279770016,-3.090525429,0,0,60.01,-1100.918097,-1294.704001,-441.7056015,2837.327699,,,4051.486,4051.486
3/16/2026 16:52:43.933,,231,-26920.93,None,60.028,131475.6938,132396.9577,132372.6489,132082.4624,228.7735357,,-160.7269093,-2.805213763,132044.2797,-160.7067455,-2.804861838,79.51911377,1.387870354,-40.98608141,-0.715342068,,,,14.28109574,0.249252141,68.10462539,13.0693179,0.228102628,68.98695529,-107.8188889,-1.881794607,70.58611762,135.7440592,2.369180773,65.34217627,0,-3.032964466,3.269664961,-3.084522841,0,0,60,-974.9543452,-1193.616,-493.3584016,2661.928747,,,4011.486,4011.486
3/16/2026 16:52:43.967,,231,-26897.789,None,60.027,131477.1664,132397.8055,132368.4275,132081.8241,228.7724301,,-160.4057226,-2.799607998,132038.2068,-160.3908506,-2.799348433,79.83589146,1.393399167,-40.65819716,-0.709619408,,,,13.0693179,0.228102628,68.98695529,12.84770486,0.224234751,70.15639671,-108.1218602,-1.887082455,69.44465422,135.7440592,2.369180773,65.34217627,0,-3.023583184,3.280481622,-3.078800181,0,1.2,60,-1072.444858,-1272.888001,-542.750404,2888.083262,,,4011.486,4011.486
3/16/2026 16:52:44.000,,231,-26743.867,None,60.028,131532.8424,132455.6673,132428.4318,132139.6761,228.8726327,,-160.0720339,-2.793784031,132097.7665,-160.0606593,-2.793585508,80.17243708,1.399272996,-40.32873586,-0.703869224,,,,13.29857033,0.232103838,67.81858152,13.0693179,0.228102628,68.98695529,-108.1218602,-1.887082455,69.44465422,135.7440592,2.369180773,65.34217627,90,-3.021688136,3.286355451,-3.073049997,1.570796327,1.2,60,-1071.614484,-1326.931199,-592.6464008,2991.192083,,,4011.486,4011.486
3/16/2026 16:52:44.033,,231,-26657.424,None,60.031,131572.8255,132484.5412,132457.2263,132172.2095,228.9289821,,-159.7119235,-2.787498919,132133.4097,-159.694105,-2.787187929,80.53255875,1.405558305,-39.96507639,-0.697522169,,,,14.28109574,0.249252141,68.10462539,14.03624347,0.244978663,69.26817451,-107.1759036,-1.870572397,69.08082223,136.5074358,2.382504207,64.51046427,0,-3.032166592,3.276130702,-3.080026376,0,0,60.01,-982.7497937,-1227.599999,-525.744002,2736.093795,,,4011.486,4011.486
3/16/2026 16:52:44.067,,231,-26911.109,None,60.03,131531.1264,132455.6048,132416.1248,132134.9746,228.8644895,,-159.3391738,-2.78099321,132095.6686,-159.3246525,-2.780739765,80.89865179,1.411947834,-39.59482558,-0.691060073,,,,15.2551187,0.266252049,68.41052551,14.03624347,0.244978663,69.26817451,-106.8867911,-1.865526432,70.22819946,137.2311746,2.395135833,65.38623708,0,-3.025718428,3.277474266,-3.086195906,0,0,60,-1044.782877,-1260.100799,-479.390404,2784.27408,,,4011.486,4011.486
3/16/2026 16:52:44.100,,231,-26793.389,None,60.028,131484.5668,132401.9694,132375.4424,132088.0143,228.7831518,,-158.9972547,-2.775025596,132048.8991,-158.9812604,-2.774746444,81.24712599,1.418029856,-39.24628447,-0.684976883,,,,15.524111,0.27094685,67.25355009,14.28109574,0.249252141,68.10462539,-106.6069806,-1.860642817,71.37730732,138.0127875,2.408777552,64.57739543,90,-3.023998585,3.278672673,-3.093754435,1.570796327,1.2,60,-1041.919158,-1291.420799,-408.7872002,2742.127157,,,4011.486,4011.486
3/16/2026 16:52:44.133,,231,-26935.848,None,60.028,131489.8761,132397.6293,132384.8843,132091.4801,228.7891548,,-158.66943,-2.769303975,132058.3562,-158.6569004,-2.769085292,81.5724602,1.423708009,-38.92179395,-0.679313455,,,,16.50436138,0.288055447,67.58461363,14.99507913,0.261713502,69.5689586,-104.7435628,-1.828120042,70.72877774,138.0127875,2.408777552,64.57739543,0,-3.030798794,3.251828051,-3.088091007,0,0,60.01,-986.825892,-1030.190398,-457.1712005,2474.187491,,,3966.434,3966.434
3/16/2026 16:52:44.167,,231,-26930.621,None,60.029,131543.8648,132451.8927,132428.6058,132142.1304,228.8768837,,-158.3261569,-2.763312731,132112.1616,-158.3121492,-2.76306825,81.91688064,1.42971928,-38.58034683,-0.673354079,,,,16.2201937,0.283095785,68.73601676,15.2551187,0.266252049,68.41052551,-105.6795241,-1.844455648,71.04364855,138.7152891,2.421038518,65.47426976,-45,-3.029320299,3.274174928,-3.094392597,-0.785398163,1.697056275,60.01,-1017.389429,-1243.929599,-409.1039953,2670.423023,,,3966.434,3966.434
3/16/2026 16:52:44.200,,231,-26780.184,None,60.031,131560.5102,132468.8093,132441.9038,132157.7481,228.9039344,,-157.9569966,-2.756869668,132117.4654,-157.9433577,-2.756631623,82.2794818,1.436047864,-38.21145936,-0.666915778,,,,16.2201937,0.283095785,68.73601676,14.99507913,0.261713502,69.5689586,-105.9453959,-1.849095986,69.88905494,138.0127875,2.408777552,64.57739543,0,-3.018345125,3.28514385,-3.07569333,0,0,60,-1116.407567,-1324.4544,-563.2127976,3004.074765,,,3966.434,3966.434
3/16/2026 16:52:44.233,,231,-27054.144,None,60.03,131524.5021,132416.55,132398.5859,132113.8687,228.827933,,-157.5963642,-2.750575444,132081.2483,-157.5811946,-2.750310685,82.64828511,1.442484696,-37.85038889,-0.660613909,,,,17.47477426,0.304992347,67.9352633,15.9453959,0.278299659,69.88905494,-103.7994854,-1.811642782,70.43294684,138.7152891,2.421038518,65.47426976,0,-3.028610344,3.254127478,-3.081652427,0,0,60,-1011.631913,-1047.340797,-519.2928004,2578.26551,,,3966.434,3966.434
3/16/2026 16:52:44.267,,231,-26992.685,None,60.028,131513.0122,132390.4638,132382.4423,132095.9478,228.7968931,,-157.2539799,-2.74459971,132058.474,-157.2393812,-2.744344916,82.98706672,1.448397551,-37.50145945,-0.654523942,,,,16.50436138,0.288055447,67.58461363,15.2551187,0.266252049,68.41052551,-105.6795241,-1.844455648,71.04364855,139.3987054,2.432966381,66.38072009,0,-3.010596965,3.292853199,-3.087490323,0,0,60,-1165.811481,-1417.262403,-475.2000018,3058.273885,,,3966.434,3966.434
3/16/2026 16:52:44.300,,231,-26640.043,None,60.029,131517.2414,132403.3702,132412.081,132111.5645,228.823942,,-156.9107838,-2.738609808,132067.2003,-156.8995715,-2.738414118,83.33293821,1.454434147,-37.15860171,-0.648539945,,,,17.47477426,0.304992347,67.9352633,16.2201937,0.283095785,68.73601676,-104.9950791,-1.832509829,69.5689586,139.5139885,2.434978451,64.68879347,0,-3.021509903,3.286943976,-3.083518396,0,0,60.01,-1074.797418,-1334.145597,-497.160004,2906.103019,,,3966.434,3966.434
3/16/2026 16:52:44.333,,231,-26862.538,None,60.031,131545.1976,132440.9964,132434.4976,132140.9004,228.8747533,,-156.5485432,-2.732287517,132099.7598,-156.5406141,-2.732149128,83.69535225,1.460759465,-36.80032994,-0.642286923,,,,17.47477426,0.304992347,67.9352633,17.17590362,0.29977607,69.08082223,-103.7994854,-1.811642782,70.43294684,141.009006,2.461071429,64.84442921,0,-3.031925198,3.272402247,-3.103358352,0,0,60.01,-982.2095882,-1216.742396,-328.2624023,2527.214387,,,3966.434,3966.434
3/16/2026 16:52:44.367,,231,-26842.738,None,60.031,131534.4041,132421.7573,132421.4001,132126.5157,228.8498383,,-156.182851,-2.725904985,132088.8383,-156.1733796,-2.725739678,84.06518669,1.467214294,-36.43583128,-0.635925222,,,,18.43494882,0.321750554,68.30519746,17.17590362,0.29977607,69.08082223,-103.7994854,-1.811642782,70.43294684,141.009006,2.461071429,64.84442921,0,-3.025515748,3.278857076,-3.096996651,0,0,60,-1044.936708,-1276.228799,-382.8095955,2703.975102,,,3906.805,3906.805
3/16/2026 16:52:44.400,,231,-26710.949,None,60.028,131509.3507,132389.983,132391.6336,132097.6426,228.7998286,,-155.8339792,-2.719816023,132052.694,-155.8251756,-2.719662373,84.40826152,1.473202079,-36.08464624,-0.629795886,,,,18.43494882,0.321750554,68.30519746,17.17590362,0.29977607,69.08082223,-102.8477049,-1.795031078,70.15639671,141.8427734,2.475623416,64.09617773,0,-3.019438443,3.268233157,-3.105419302,0,0,60,-1099.078862,-1173.095997,-306.8928039,2579.067663,,,3906.805,3906.805
3/16/2026 16:52:44.433,,231,-26603.726,None,60.028,131506.012,132399.9046,132404.6204,132104.188,228.8111654,,-155.4935701,-2.713874763,132065.1227,-155.4859486,-2.713741744,84.74774265,1.479127143,-35.74714465,-0.623905372,,,,18.75865035,0.327400212,67.16784945,18.12186025,0.316286128,69.44465422,-103.0693179,-1.798898955,68.98695529,141.8427734,2.475623416,64.09617773,90,-3.030027872,3.278026098,-3.099528788,1.570796327,1.2,60,-987.5870942,-1242.3024,-356.8752047,2586.764699,,,3906.805,3906.805
3/16/2026 16:52:44.467,,231,-26754.077,None,60.031,131554.2859,132447.2639,132440.4751,132148.007,228.8870623,,-155.1365338,-2.707643304,132113.2761,-155.1273979,-2.707483853,85.10401084,1.485345196,-35.38499562,-0.617584679,,,,19.72227776,0.344218683,67.56330365,18.12186025,0.316286128,69.44465422,-102.8477049,-1.795031078,70.15639671,141.8427734,2.475623416,64.09617773,-45,-3.023769981,3.280376274,-3.093208095,-0.785398163,1.697056275,60.01,-1049.254687,-1285.444803,-410.5728053,2745.272295,,,3906.805,3906.805
3/16/2026 16:52:44.500,,231,-26566.07,None,60.032,131558.552,132458.1721,132454.0763,132157.6108,228.9036965,,-154.7570498,-2.701020059,132111.6559,-154.7532578,-2.700953877,85.4898244,1.492078913,-35.00605348,-0.610970891,,,,19.72227776,0.344218683,67.56330365,18.12186025,0.316286128,69.44465422,-102.0947571,-1.78188966,68.7255411,141.8427734,2.475623416,64.09617773,180,-3.017240005,3.273968573,-3.086594307,3.141592654,1.2,60.01,-1107.10085,-1201.536002,-466.6896055,2775.326458,,,3906.805,3906.805
3/16/2026 16:52:44.533,,231,-26648.035,None,60.031,131519.9584,132416.1047,132420.3349,132119.4779,228.8376484,,-154.3824581,-2.694482202,132083.813,-154.3748296,-2.694349058,85.8685108,1.498688237,-34.63046229,-0.604415588,,,,19.72227776,0.344218683,67.56330365,19.05770451,0.332619692,69.82721532,-102.0947571,-1.78188966,68.7255411,143.3438916,2.501822871,64.32044776,0,-3.02696875,3.280577897,-3.106238459,0,0,60,-1020.667406,-1260.748798,-301.0608011,2582.477005,,,3906.805,3906.805
3/16/2026 16:52:44.567,,231,-26554.45,None,60.029,131503.9616,132397.3231,132396.3219,132099.8727,228.8036913,,-154.0356872,-2.688429908,132056.9114,-154.02886,-2.688310751,86.2114876,1.504674312,-34.28492666,-0.598384854,,,,20.67442476,0.360836783,67.97764338,19.72227776,0.344218683,67.56330365,-101.1130405,-1.764755474,68.48415875,143.1301024,2.498091545,66,0,-3.032529434,3.269429786,-3.096476399,0,0,60,-977.1117579,-1155.960003,-394.0991986,2527.170959,,,3934.212,3934.212
3/16/2026 16:52:44.600,,231,-26840.146,None,60.029,131508.8371,132407.2436,132400.4816,132106.1946,228.814641,,-153.6910437,-2.682414743,132072.4383,-153.6804506,-2.682229858,86.55517357,1.510672763,-33.94499541,-0.592451934,,,,20.67442476,0.360836783,67.97764338,19.38451568,0.338323623,68.69410455,-100.9228047,-1.761435233,69.66204131,143.1301024,2.498091545,66,0,-3.020553481,3.272107996,-3.090543479,0,0,60,-1084.034967,-1200.427199,-445.8960021,2730.358168,,,3934.212,3934.212
3/16/2026 16:52:44.633,,231,-26682.394,None,60.031,131550.8471,132454.6432,132455.9984,132154.5174,228.8983385,,-153.3232386,-2.675995333,132119.6692,-153.3157435,-2.675864519,86.92555428,1.517137126,-33.57921348,-0.586067835,,,,20.67442476,0.360836783,67.97764338,20.32313683,0.354705652,69.10166423,-100.9228047,-1.761435233,69.66204131,143.3438916,2.501822871,64.32044776,-135,-3.030570171,3.278572359,-3.087890706,-2.35619449,1.697056275,60,-995.0661775,-1259.971199,-457.3008012,2712.338178,,,3934.212,3934.212
3/16/2026 16:52:44.667,,231,-26787.47,None,60.032,131534.0631,132446.5099,132453.9279,132145.5394,228.8827882,,-152.9461484,-2.669413868,132102.7591,-152.9370218,-2.669254578,87.30480064,1.523756224,-33.20056881,-0.579459239,,,,21.99112992,0.383817623,67.29635949,20.32313683,0.354705652,69.10166423,-99.95062669,-1.744467525,69.44465422,143.9726266,2.512796367,65.28705844,-90,-3.02396023,3.268223749,-3.092255606,-1.570796327,1.2,60,-1043.346248,-1161.604799,-426.4704033,2631.42145,,,3934.212,3934.212
3/16/2026 16:52:44.700,,231,-26931.715,None,60.03,131490.2621,132397.1915,132410.8015,132100.1207,228.8041208,,-152.5804421,-2.663031089,132064.3398,-152.5743724,-2.662925153,87.67285988,1.530180069,-32.82882329,-0.572971056,,,,21.61477894,0.37724906,68.41052551,20.67442476,0.360836783,67.97764338,-98.67317405,-1.722171771,71.61899189,143.9726266,2.512796367,65.28705844,45,-3.023761936,3.25235184,-3.085767423,0.785398163,1.697056275,60,-1062.090649,-1048.0896,-482.3424017,2592.52265,,,3934.212,3934.212
3/16/2026 16:52:44.733,,231,-26674.07,None,60.029,131472.397,132379.3906,132401.784,132085.2334,228.7783352,,-152.2356392,-2.657013143,132046.38,-152.2280632,-2.656880917,88.01557955,1.536161656,-32.48592855,-0.566986414,,,,21.99112992,0.383817623,67.29635949,20.67442476,0.360836783,67.97764338,-99.78240703,-1.741531538,70.62690705,144.833564,2.527822559,64.58854388,0,-3.0177177,3.277693194,-3.094808973,0,0,60,-1097.969556,-1268.553596,-399.9311947,2766.454347,,,3934.212,3934.212
3/16/2026 16:52:44.767,,231,-26873.294,None,60.03,131524.2946,132425.6176,132417.8311,132123.2584,228.8441965,,-151.8843382,-2.650881784,132081.9199,-151.8730851,-2.65068538,88.3695025,1.542338777,-32.13747445,-0.560904742,,,,22.93210044,0.400240657,67.75485222,21.25050551,0.370891289,69.5275485,-98.82037955,-1.724740991,70.43294684,144.833564,2.527822559,64.58854388,-90,-3.021576669,3.267079768,-3.088727301,-1.570796327,1.2,60.01,-1071.469424,-1167.364798,-451.9296005,2690.763823,,,3875.531,3875.531
3/16/2026 16:52:44.800,,231,-26721.605,None,60.032,131550.4985,132451.8389,132444.1017,132149.4903,228.8896314,,-151.5050148,-2.644261342,132103.121,-151.4992431,-2.644160606,88.74369221,1.548869619,-31.76326346,-0.554373528,,,,22.93210044,0.400240657,67.75485222,21.61477894,0.37724906,68.41052551,-98.82037955,-1.724740991,70.43294684,144.833564,2.527822559,64.58854388,0,-3.021409666,3.27361061,-3.082196087,0,0,60,-1073.125425,-1228.017594,-507.8016006,2808.94462,,,3875.531,3875.531
3/16/2026 16:52:44.833,,231,-26985.83,None,60.032,131523.9662,132435.3452,132420.2893,132127.2207,228.8510593,,-151.1228474,-2.637591262,132092.7912,-151.1175219,-2.637498314,89.12778003,1.555573216,-31.37960067,-0.54767735,,,,23.86017519,0.416438617,68.23137108,23.45902408,0.40943721,69.33051276,-98.82037955,-1.724740991,70.43294684,145.4374754,2.538362801,65.57316524,0,-3.046935524,3.280314207,-3.086040151,0,0,60,-851.8591801,-1289.822393,-482.1263938,2623.807967,,,3875.531,3875.531
3/16/2026 16:52:44.867,,231,-27014.443,None,60.029,131473.954,132389.3304,132390.1054,132085.1687,228.7782232,,-150.7653483,-2.631351726,132042.6913,-150.7584742,-2.631231749,89.48584754,1.561822674,-31.01719576,-0.541352191,,,,23.86017519,0.416438617,68.23137108,23.45902408,0.40943721,69.33051276,-98.82037955,-1.724740991,70.43294684,146.888658,2.563690717,65.90174505,0,-3.040668959,3.286563665,-3.105042908,0,0,60,-907.7245855,-1347.062402,-318.8159952,2573.602983,,,3875.531,3875.531
3/16/2026 16:52:44.900,,231,-26782.2,None,60.029,131460.4113,132396.5226,132383.579,132080.8981,228.7708262,,-150.4133493,-2.625208185,132045.4013,-150.4069176,-2.62509593,89.83901346,1.567986582,-30.6680436,-0.535258336,,,,23.86017519,0.416438617,68.23137108,22.543061,0.393450638,68.86160033,-97.8533133,-1.707862501,70.25894961,146.3099325,2.55359005,64.89992296,0,-3.018546568,3.275849083,-3.088848386,0,0,60,-1105.805469,-1245.110402,-452.9520003,2803.867872,,,3875.531,3875.531
3/16/2026 16:52:44.933,,231,-26851.752,None,60.03,131517.3722,132432.8269,132423.4064,132125.2328,228.8476161,,-150.0530419,-2.618919634,132091.8602,-150.0476202,-2.618825007,90.20247609,1.574330201,-30.30838594,-0.528981126,,,,23.86017519,0.416438617,68.23137108,23.45902408,0.40943721,69.33051276,-97.8533133,-1.707862501,70.25894961,146.3099325,2.55359005,64.89992296,0,-3.028262217,3.282192702,-3.082571176,0,0,60,-1019.240456,-1303.919997,-506.9519972,2830.112451,,,3875.531,3875.531
3/16/2026 16:52:44.967,,231,-26757.634,None,60.032,131529.4683,132450.8191,132438.5049,132140.3018,228.8737165,,-149.6708834,-2.61224971,132103.86,-149.6637931,-2.612125961,90.58139957,1.580943664,-29.92646747,-0.522315391,,,,24.77514057,0.432407776,68.7255411,23.45902408,0.40943721,69.33051276,-96.88172363,-1.690905062,70.10506401,147.2004687,2.56913284,64.24204231,-90,-3.021563171,3.271848726,-3.091448231,-1.570796327,1.2,60,-1087.122012,-1206.072001,-426.4559961,2719.650009,,,3867.25,3867.25
3/16/2026 16:52:45.000,,231,-26872.79,None,60.031,131502.3163,132426.2092,132417.7299,132116.1298,228.8318493,,-149.3013965,-2.605800946,132076.5907,-149.292691,-2.605649007,90.95016915,1.587379907,-29.5548943,-0.515830216,,,,24.77514057,0.432407776,68.7255411,23.45902408,0.40943721,69.33051276,-96.88172363,-1.690905062,70.10506401,147.7712426,2.579094723,65.2539654,180,-3.015086217,3.278284969,-3.094924939,3.141592654,1.2,60,-1145.242939,-1265.068797,-403.0991928,2813.410928,,,3867.25,3867.25
3/16/2026 16:52:45.033,,231,-26712.446,None,60.03,131474.489,132394.8145,132376.9496,132082.7833,228.7740915,,-148.9362322,-2.599427628,132048.6238,-148.9259301,-2.599247821,91.31398829,1.593729749,-29.19535242,-0.509555026,,,,25.20112365,0.439842583,67.63785922,23.86017519,0.416438617,68.23137108,-96.88172363,-1.690905062,70.10506401,147.7712426,2.579094723,65.2539654,0,-3.015686438,3.284634811,-3.088649749,0,0,60,-1121.560907,-1323.129599,-457.1135957,2901.804102,,,3867.25,3867.25
3/16/2026 16:52:45.067,,231,-26975.822,None,60.03,131486.7489,132404.0445,132390.2848,132094.39,228.794195,,-148.5862298,-2.593318933,132060.7278,-148.5744005,-2.593112472,91.66712799,1.599893199,-28.84173713,-0.503383275,,,,26.11391263,0.455773756,68.15746474,24.36245302,0.425205019,69.8169034,-96.88172363,-1.690905062,70.10506401,149.2158535,2.604307939,65.64998096,0,-3.018317491,3.290798261,-3.107691214,0,0,60,-1106.782189,-1379.822395,-294.5952015,2781.199785,,,3867.25,3867.25
3/16/2026 16:52:45.100,,231,-27208.022,None,60.031,131508.8431,132431.9967,132417.4211,132120.1259,228.8387707,,-148.2103786,-2.586759091,132072.4323,-148.1996653,-2.586572109,92.04077598,1.606414587,-28.46252239,-0.496764729,,,,26.11391263,0.455773756,68.15746474,24.36245302,0.425205019,69.8169034,-94.84400038,-1.655340082,71.05378245,148.3245313,2.588751432,66.2721661,0,-3.011777128,3.261754669,-3.085516161,0,0,60.01,-1165.283938,-1127.980797,-491.8464007,2785.111136,,,3867.25,3867.25
3/16/2026 16:52:45.133,,231,-27126.259,None,60.031,131489.5432,132418.1274,132396.7086,132102.1686,228.8076679,,-147.8262951,-2.58005557,132059.3458,-147.8183602,-2.57991708,92.42031293,1.613038756,-28.08409504,-0.490159926,,,,27.01266535,0.47145995,68.69410455,26.56505118,0.463647609,69.7653209,-94.92710995,-1.656790618,69.85814197,149.7435628,2.613518205,66.68373115,0,-3.043564689,3.269829374,-3.103678131,0,0,60,-887.8565706,-1183.003196,-334.6560008,2405.515768,,,3867.25,3867.25
3/16/2026 16:52:45.167,,231,-26756.208,None,60.03,131460.3555,132384.3443,132361.0645,132069.2887,228.7507182,,-147.4669009,-2.573782958,132030.032,-147.4574066,-2.573617252,92.78485798,1.619401268,-27.72200888,-0.48384033,,,,27.47443163,0.479519292,67.62721346,27.01266535,0.47145995,68.69410455,-94.92710995,-1.656790618,69.85814197,150.1240073,2.620158214,65.04398512,135,-3.045077202,3.276191886,-3.103998544,2.35619449,1.697056275,60,-860.4320918,-1241.035203,-323.5824001,2425.049695,,,3898.287,3898.287
3/16/2026 16:52:45.200,,231,-27091.426,None,60.029,131483.2071,132401.8781,132379.606,132088.9235,228.7847267,,-147.118672,-2.567705218,132046.223,-147.1032794,-2.567436565,93.13287795,1.625475362,-27.3780322,-0.477836805,,,,27.01266535,0.47145995,68.69410455,26.56505118,0.463647609,69.7653209,-94.92710995,-1.656790618,69.85814197,149.7435628,2.613518205,66.68373115,180,-3.031084174,3.28226598,-3.09135501,3.141592654,1.2,60,-1000.360997,-1296.8496,-443.2895985,2740.500196,,,3898.287,3898.287
3/16/2026 16:52:45.233,,231,-27124.762,None,60.031,131530.822,132463.1511,132423.8713,132139.9829,228.8731641,,-146.7487729,-2.56124926,132100.1794,-146.7361742,-2.561029372,93.50057119,1.63189282,-27.00622577,-0.471347558,,,,28.36904629,0.495133263,68.1891487,27.89727103,0.486899232,69.24738262,-94.84400038,-1.655340082,71.05378245,150.6422465,2.629203193,66.0872151,0,-3.047928604,3.287232902,-3.100550751,0,0,60.01,-842.4738186,-1365.926399,-359.0784038,2567.478622,,,3898.287,3898.287
3/16/2026 16:52:45.267,,231,-27205.128,None,60.033,131533.8524,132462.1015,132430.718,132142.9248,228.8782596,,-146.3503507,-2.554295482,132102.994,-146.3360281,-2.554045504,93.8959037,1.638792674,-26.60916592,-0.464417557,,,,28.36904629,0.495133263,68.1891487,28.76764934,0.502090199,69.8169034,-93.8785245,-1.638489349,70.96252532,150.6422465,2.629203193,66.0872151,0,-3.056135703,3.277282023,-3.09362075,0,0,60.01,-768.8588031,-1271.548799,-419.6879987,2460.0956,,,3898.287,3898.287
3/16/2026 16:52:45.300,,231,-26948.434,None,60.032,131489.8137,132405.7319,132374.0294,132090.5404,228.7875272,,-145.9647901,-2.547566178,132048.7775,-145.9517207,-2.547338075,94.28281003,1.645545463,-26.22127133,-0.457647519,,,,29.24882634,0.510488322,68.76743415,28.76764934,0.502090199,69.8169034,-93.94518623,-1.639652816,69.7653209,151.5570714,2.6451699,65.50725151,180,-3.049428274,3.285198279,-3.102817419,3.141592654,1.2,60,-835.7286659,-1321.977599,-336.1536003,2493.859865,,,3898.287,3898.287
3/16/2026 16:52:45.333,,231,-27079.43,None,60.029,131447.4791,132360.5532,132333.2067,132047.7608,228.7134307,,-145.6121893,-2.541412135,132006.2469,-145.5976166,-2.541157793,94.63336443,1.651663792,-25.86564845,-0.451440729,,,,29.24882634,0.510488322,68.76743415,27.89727103,0.486899232,69.24738262,-92.91083783,-1.621600031,70.89146634,152.9691397,2.669815142,66.01090819,90,-3.028057025,3.273263823,-3.121255871,1.570796327,1.2,60,-1028.43308,-1231.934406,-177.6384003,2438.005886,,,3898.287,3898.287
3/16/2026 16:52:45.367,,231,-26958.269,None,60.029,131492.8664,132391.019,132382.6496,132089.5173,228.7857551,,-145.2715872,-2.535467507,132051.4247,-145.2555724,-2.535187996,94.97626421,1.657648522,-25.52676015,-0.445526012,,,,29.7448813,0.519146114,67.72296509,29.24882634,0.510488322,68.76743415,-92.91083783,-1.621600031,70.89146634,151.5570714,2.6451699,65.50725151,-90,-3.045676318,3.279248553,-3.090695912,-1.570796327,1.2,60,-856.456906,-1287.878403,-441.1872017,2585.522511,,,3898.287,3898.287
3/16/2026 16:52:45.400,,231,-27081.994,None,60.032,131547.9852,132456.8137,132438.6789,132148.5068,228.887928,,-144.8937099,-2.528872303,132103.3761,-144.8833793,-2.528692,95.34904194,1.66415472,-25.15332145,-0.439008277,,,,29.24882634,0.510488322,68.76743415,28.76764934,0.502090199,69.8169034,-92.91083783,-1.621600031,70.89146634,151.5570714,2.6451699,65.50725151,0,-3.030782199,3.285754751,-3.084178177,0,0,60,-1004.588793,-1349.006397,-497.8368028,2851.431993,,,3844.121,3844.121
3/16/2026 16:52:45.433,,231,-27012.658,None,60.033,131550.0322,132472.1041,132442.5018,132155.572,228.9001652,,-144.5083001,-2.522145634,132115.019,-144.4933083,-2.521883977,95.7395137,1.670969738,-24.76317555,-0.432198947,,,,29.24882634,0.510488322,68.76743415,28.76764934,0.502090199,69.8169034,-91.94148639,-1.604681657,70.84066629,152.4879974,2.661417624,64.94428381,0,-3.023974176,3.275651395,-3.093616571,0,0,60,-1066.126547,-1254.297599,-412.502396,2732.926542,,,3844.121,3844.121
3/16/2026 16:52:45.467,,231,-26855.597,None,60.031,131510.5929,132418.116,132381.9311,132104.2129,228.8112086,,-144.1276452,-2.515501952,132065.6155,-144.1140775,-2.51526515,96.11771616,1.677570616,-24.3811993,-0.425532203,,,,30.61860541,0.534395477,68.32627606,29.24882634,0.510488322,68.76743415,-91.94148639,-1.604681657,70.84066629,152.4879974,2.661417624,64.94428381,-90,-3.025753472,3.282252273,-3.086949827,-1.570796327,1.2,60,-1042.944691,-1315.123199,-469.5552026,2827.623093,,,3844.121,3844.121
3/16/2026 16:52:45.500,,231,-27008.698,None,60.03,131501.4321,132400.2505,132373.5855,132092.416,228.7907759,,-143.7674364,-2.509215123,132046.5692,-143.755438,-2.509005711,96.47380959,1.683785619,-24.01839037,-0.419199993,,,,30.61860541,0.534395477,68.32627606,30.11373315,0.525583794,69.36166088,-91.94148639,-1.604681657,70.84066629,153.9045758,2.686141582,65.47426976,0,-3.034589505,3.288467276,-3.105341575,0,0,60,-963.5679781,-1372.636801,-314.1216021,2650.326381,,,3844.121,3844.121
3/16/2026 16:52:45.533,,231,-26874.432,None,60.03,131514.2128,132414.1858,132391.1708,132107.1874,228.8163606,,-143.4080885,-2.502943318,132075.9545,-143.395683,-2.502726802,96.8390615,1.690160468,-23.66298037,-0.412996918,,,,31.47683935,0.549374485,68.94519563,30.11373315,0.525583794,69.36166088,-90,-1.570796327,69.6,153.9045758,2.686141582,65.47426976,0,-3.028310596,3.260956795,-3.0991385,0,0,60.01,-1029.341841,-1097.452804,-367.8912057,2494.68585,,,3844.121,3844.121
3/16/2026 16:52:45.567,,231,-26958.355,None,60.032,131549.0946,132449.9254,132412.1658,132137.7169,228.8692393,,-143.0239201,-2.496238316,132093.8268,-143.0088461,-2.495975223,97.21902082,1.696792009,-23.27972567,-0.406307862,,,,32.00538321,0.558599315,67.92466415,30.96375653,0.5404195,69.97142274,-90,-1.570796327,69.6,153.9045758,2.686141582,65.47426976,180,-3.036394723,3.267588336,-3.092449444,3.141592654,1.2,60,-942.1409813,-1158.422402,-425.8800028,2526.443386,,,3844.121,3844.121
3/16/2026 16:52:45.600,,231,-26997.797,None,60.032,131522.6874,132420.1191,132401.2511,132115.3493,228.8304974,,-142.6386716,-2.48951446,132074.4581,-142.6261542,-2.489295991,97.60287799,1.70349158,-22.89788709,-0.399643521,,,,31.47683935,0.549374485,68.94519563,30.11373315,0.525583794,69.36166088,-90,-1.570796327,70.8,153.9045758,2.686141582,65.47426976,0,-3.014879785,3.274287907,-3.085785103,0,0,60,-1150.749415,-1240.416,-483.5376069,2874.703022,,,3875.223,3875.223
3/16/2026 16:52:45.633,,231,-27129.024,None,60.03,131501.235,132401.4822,132378.6438,132094.4519,228.794302,,-142.2761705,-2.483187623,132050.6657,-142.269465,-2.483070589,97.96559904,1.709822257,-22.52477825,-0.393131544,,,,32.31961651,0.564083721,69.57930727,32.31961651,0.564083721,69.57930727,-90,-1.570796327,70.8,155.2975698,2.710453913,66.04362195,-90,-3.04715431,3.280618584,-3.103585457,-1.570796327,1.2,60,-866.4097179,-1299.038402,-332.2079969,2497.656117,,,3875.223,3875.223
3/16/2026 16:52:45.667,,231,-27114.163,None,60.03,131499.6866,132411.8999,132390.8711,132101.5033,228.8065156,,-141.9158786,-2.476899342,132058.4532,-141.9044427,-2.476699748,98.32690345,1.716128208,-22.16883964,-0.386919243,,,,32.85572195,0.573440526,68.56821421,32.31961651,0.564083721,69.57930727,-90,-1.570796327,70.8,155.2975698,2.710453913,66.04362195,-90,-3.040783469,3.286924535,-3.097373156,-1.570796327,1.2,60,-911.2830907,-1357.660798,-386.5103991,2655.454288,,,3875.223,3875.223
3/16/2026 16:52:45.700,,231,-27201.442,None,60.032,131540.8024,132446.7029,132423.806,132137.7768,228.8693431,,-141.532025,-2.470199834,132099.3799,-141.5189624,-2.469971848,98.70787878,1.722777482,-21.78791157,-0.380270794,,,,32.85572195,0.573440526,68.56821421,33.14699583,0.578524214,70.22819946,-90,-1.570796327,70.8,155.2975698,2.710453913,66.04362195,0,-3.048496062,3.293573809,-3.090724707,0,0,60.01,-842.0344905,-1419.681599,-444.6863985,2706.402488,,,3875.223,3875.223
3/16/2026 16:52:45.733,,231,-27046.843,None,60.033,131527.9049,132431.907,132400.3859,132120.7301,228.8398172,,-141.1442609,-2.463432072,132076.9227,-141.13283,-2.463232566,99.10299068,1.729673486,-21.39543255,-0.373420743,,,,33.69006753,0.588002604,69.22658449,32.31961651,0.564083721,69.57930727,-89.02897807,-1.553848797,70.81016876,156.2505055,2.727085779,65.55120136,0,-3.027316287,3.283522283,-3.100506522,0,0,60,-1042.58293,-1326.484801,-356.4863996,2725.55413,,,3875.223,3875.223
3/16/2026 16:52:45.767,,231,-27184.522,None,60.031,131481.3211,132379.9894,132369.3804,132077.5684,228.7650591,,-140.768481,-2.456873476,132037.7455,-140.7595277,-2.456717212,99.48025302,1.736257956,-21.01625459,-0.366802839,,,,33.69006753,0.588002604,69.22658449,32.61924307,0.569313191,71.23594598,-89.02897807,-1.553848797,70.81016876,157.2175943,2.743964662,65.07718494,0,-3.026030403,3.290106753,-3.110767501,0,1.2,60,-1053.949798,-1387.0368,-265.4928015,2706.4794,,,3875.223,3875.223
3/16/2026 16:52:45.800,,231,-27411.221,None,60.029,131478.9012,132374.9507,132354.1054,132069.9792,228.7519142,,-140.4097855,-2.450613058,132033.5875,-140.4066767,-2.4505588,99.83888631,1.742517288,-20.66305364,-0.36063832,,,,34.50852299,0.602287346,69.89935622,34.50852299,0.602287346,69.89935622,-88.09084757,-1.537475331,72.0399889,156.6659587,2.734336806,66.65133157,-90,-3.052846146,3.279992619,-3.094975126,-1.570796327,1.2,60,-817.9723841,-1315.612803,-411.0911916,2544.676379,,,3907.997,3907.997
3/16/2026 16:52:45.833,,231,-27117.504,None,60.031,131512.2923,132402.97,132407.2246,132108.1661,228.8180557,,-140.0424511,-2.444201864,132066.9212,-140.0377938,-2.44412058,100.2059158,1.748923161,-20.29410056,-0.354198873,,,,35.07375449,0.612152497,68.91385927,33.69006753,0.588002604,69.22658449,-87.08916217,-1.519992623,70.89146634,157.6198649,2.75098561,66.18519472,-135,-3.032123184,3.268915784,-3.105184483,-2.35619449,1.697056275,60,-994.3193541,-1191.859206,-318.9888035,2505.167364,,,3907.997,3907.997
3/16/2026 16:52:45.867,,231,-27208.944,None,60.034,131553.3948,132449.6498,132425.9422,132143.6536,228.879522,,-139.6420065,-2.437212787,132107.9351,-139.6356625,-2.437102064,100.6033923,1.755860434,-19.89306004,-0.347199396,,,,35.88213725,0.626261438,69.61034406,34.50852299,0.602287346,69.89935622,-87.08916217,-1.519992623,70.89146634,157.6198649,2.75098561,66.18519472,-90,-3.03938941,3.275853057,-3.098185006,-1.570796327,1.2,60.01,-938.2337034,-1256.860801,-380.3327992,2575.427304,,,3907.997,3907.997
3/16/2026 16:52:45.900,,231,-27212.717,None,60.033,131507.2636,132408.4644,132401.8927,132106.5517,228.8152596,,-139.2411539,-2.43021659,132061.6879,-139.2331176,-2.430076331,101.0084964,1.762930835,-19.49418825,-0.34023777,,,,35.88213725,0.626261438,69.61034406,35.07375449,0.612152497,68.91385927,-87.08916217,-1.519992623,70.89146634,158.0088701,2.75777503,67.29635949,180,-3.042228828,3.282923458,-3.0980128,3.141592654,1.2,60,-911.9353455,-1322.208,-388.1808026,2622.324148,,,3907.997,3907.997
3/16/2026 16:52:45.933,,231,-27282.859,None,60.03,131464.2856,132345.5405,132354.62,132055.4756,228.7267932,,-138.8699301,-2.423737513,132009.5407,-138.8637659,-2.423629927,101.3792139,1.769401076,-19.12162416,-0.3337353,,,,35.88213725,0.626261438,69.61034406,34.50852299,0.602287346,69.89935622,-86.1214755,-1.503103304,70.96252532,158.962489,2.77441882,66.85626373,0,-3.025917273,3.27250438,-3.10815412,0,0,60,-1060.598652,-1225.9584,-295.8335977,2582.39065,,,3907.997,3907.997
3/16/2026 16:52:45.967,,231,-27150.71,None,60.029,131471.7136,132374.8305,132351.1074,132066.5525,228.7459789,,-138.5186828,-2.417607091,132033.81,-138.5115163,-2.417482011,101.7265513,1.775463257,-18.76514707,-0.327513601,,,,36.46923439,0.636508216,68.6416783,35.07375449,0.612152497,68.91385927,-86.1214755,-1.503103304,70.96252532,158.962489,2.77441882,66.85626373,-90,-3.029634508,3.278566561,-3.101932421,-1.570796327,1.2,60,-1012.560729,-1282.665595,-350.8415975,2646.067921,,,3907.997,3907.997
3/16/2026 16:52:46.000,,231,-27093.442,None,60.031,131524.1414,132421.5463,132405.8619,132117.8489,228.8348268,,-138.145119,-2.411087172,132077.1811,-138.139847,-2.410995159,102.0991087,1.78196561,-18.39553869,-0.321062718,,,,36.46923439,0.636508216,68.6416783,35.88213725,0.626261438,69.61034406,-86.05481377,-1.501939837,69.7653209,158.962489,2.77441882,66.85626373,180,-3.037256597,3.283905447,-3.095481538,3.141592654,1.2,60,-944.1953586,-1310.313596,-408.0383959,2662.547351,,,3856.417,3856.417
3/16/2026 16:52:46.033,,231,-27263.635,None,60.034,131536.8657,132439.9646,132432.4458,132137.1055,228.8681803,,-137.7466177,-2.404132013,132097.8772,-137.7435398,-2.404078294,102.5012165,1.788983714,-17.99823663,-0.314128489,,,,37.2664019,0.650421414,69.36166088,35.88213725,0.626261438,69.61034406,-85.07289005,-1.484802036,69.85814197,159.3255752,2.780755871,67.97764338,180,-3.030339732,3.27378575,-3.09488436,3.141592654,1.2,60,-1017.256526,-1219.4928,-420.3359932,2657.085319,,,3856.417,3856.417
3/16/2026 16:52:46.067,,231,-27341.035,None,60.032,131488.0565,132386.6845,132381.6994,132086.1557,228.7799326,,-137.3532969,-2.397267269,132049.006,-137.3485398,-2.397184242,102.8949639,1.795855904,-17.60715616,-0.307302847,,,,37.2664019,0.650421414,69.36166088,35.88213725,0.626261438,69.61034406,-85.15599962,-1.486252571,71.05378245,160.2777222,2.797373971,67.56330365,180,-3.02344568,3.282108475,-3.104676818,3.141592654,1.2,60,-1079.608726,-1317.427194,-330.1055959,2727.141516,,,3856.417,3856.417
3/16/2026 16:52:46.100,,231,-27310.19,None,60.03,131447.8324,132346.4903,132343.435,132046.5965,228.7114141,,-136.9891491,-2.390911691,132008.7008,-136.9828366,-2.390801518,103.2562858,1.80216216,-17.24214378,-0.300932179,,,,37.2664019,0.650421414,69.36166088,37.2664019,0.650421414,69.36166088,-85.23635831,-1.487655095,72.24956747,159.9284741,2.791278441,66.43493057,0,-3.041222932,3.289817255,-3.09221062,0,1.2,60,-917.4773022,-1412.136001,-434.001603,2763.614906,,,3856.417,3856.417
3/16/2026 16:52:46.133,,231,-27288.648,None,60.03,131481.3014,132387.1892,132378.4132,132082.985,228.7744408,,-136.6313193,-2.384666383,132042.068,-136.6234822,-2.384529599,103.6205711,1.808520138,-16.88430619,-0.294686735,,,,38.65980825,0.674740942,69.15374176,37.2664019,0.650421414,69.36166088,-84.19327309,-1.469449824,71.16516002,161.2413497,2.814192442,67.16784945,0,-3.034951013,3.277969962,-3.108879177,0,0,60,-971.921842,-1280.880007,-290.8223978,2543.624247,,,3856.417,3856.417
3/16/2026 16:52:46.167,,231,-27352.368,None,60.033,131518.4595,132436.1058,132424.5085,132127.0572,228.8507762,,-136.2404845,-2.377845029,132087.3905,-136.2347591,-2.377745103,104.0110607,1.815335468,-16.49883017,-0.287958909,,,,38.04704253,0.664046163,70.09479296,38.04704253,0.664046163,70.09479296,-85.23635831,-1.487655095,72.24956747,160.906508,2.808348352,66.03271916,180,-3.041791266,3.302990563,-3.096307261,3.141592654,1.2,60.01,-922.491782,-1537.632,-395.8560061,2855.979788,,,3856.417,3856.417
3/16/2026 16:52:46.200,,231,-27522.23,None,60.033,131510.5119,132418.4471,132420.4894,132117.1776,228.8336642,,-135.8466378,-2.370971107,132079.3387,-135.8392084,-2.370841439,104.4039631,1.822192907,-16.10443949,-0.281075493,,,,38.04704253,0.664046163,70.09479296,38.04704253,0.664046163,70.09479296,-84.28940686,-1.471127674,72.35910447,161.2413497,2.814192442,67.16784945,0,-3.034887602,3.293320581,-3.095267935,0,0,60,-986.0096523,-1448.236793,-411.8832013,2846.129647,,,3890.023,3890.023
3/16/2026 16:52:46.233,,231,-27336.211,None,60.031,131458.1899,132377.6844,132364.987,132067.6554,228.7478892,,-135.4639531,-2.364292,132035.3069,-135.4585931,-2.36419845,104.7895614,1.828922869,-15.7170759,-0.274314723,,,,39.4278022,0.688144965,69.90965599,38.04704253,0.664046163,70.09479296,-83.23382518,-1.452704298,71.29656373,162.2161116,2.831205246,66.79161624,0,-3.028244613,3.281627167,-3.105519969,0,0,60,-1044.025027,-1317.340796,-318.8448067,2680.21063,,,3890.023,3890.023
3/16/2026 16:52:46.267,,231,-27511.646,None,60.03,131445.6934,132361.9762,132360.9139,132056.9001,228.7292604,,-135.1031161,-2.357994205,132014.2214,-135.0998634,-2.357937436,105.1462339,1.835147978,-15.3617264,-0.268112704,,,,39.4278022,0.688144965,69.90965599,38.81138404,0.677386439,70.84066629,-82.2781742,-1.436025042,71.4478831,161.2413497,2.814192442,67.16784945,-90,-3.035323875,3.27117302,-3.082305146,-1.570796327,1.2,60,-978.9169453,-1222.012794,-526.7808021,2727.710542,,,3890.023,3890.023
3/16/2026 16:52:46.300,,231,-27349.56,None,60.031,131489.4194,132407.2762,132390.4942,132096.4258,228.7977211,,-134.7386126,-2.351632419,132057.8083,-134.7263903,-2.351419101,105.5124368,1.841539423,-14.99230214,-0.261665035,,,,40.06078446,0.69919259,68.98695529,39.4278022,0.688144965,69.90965599,-82.2781742,-1.436025042,71.4478831,162.2161116,2.831205246,66.79161624,90,-3.039564066,3.277564465,-3.092870281,1.570796327,1.2,60.01,-927.8957539,-1282.363195,-430.6608019,2640.91975,,,3890.023,3890.023
3/16/2026 16:52:46.333,,231,-27341.179,None,60.034,131522.1465,132431.5373,132422.0536,132125.9341,228.8488308,,-134.3411184,-2.344694837,132082.1379,-134.3383129,-2.344645871,105.9140178,1.848548334,-14.59662786,-0.254759216,,,,40.81508387,0.712357598,69.7653209,39.4278022,0.688144965,69.90965599,-81.17962045,-1.416851662,70.43294684,163.4956386,2.853537207,67.58461363,180,-3.032790836,3.265399996,-3.108296423,3.141592654,1.2,60,-1000.60495,-1151.870397,-297.9359951,2450.411343,,,3890.023,3890.023
3/16/2026 16:52:46.367,,231,-27356.27,None,60.032,131484.7053,132406.1229,132390.1266,132094.3536,228.7941318,,-133.9507441,-2.337881519,132061.6073,-133.9461398,-2.33780116,106.3063162,1.855395233,-14.20880542,-0.247990437,,,,40.81508387,0.712357598,69.7653209,39.4278022,0.688144965,69.90965599,-81.17962045,-1.416851662,70.43294684,162.5252257,2.836600307,67.9352633,180,-3.025946125,3.272246895,-3.084590744,3.141592654,1.2,60,-1063.115115,-1214.9856,-512.3952012,2790.495916,,,3890.023,3890.023
3/16/2026 16:52:46.400,,231,-27343.296,None,60.03,131460.8462,132377.7431,132361.2207,132067.2981,228.7472704,,-133.5821683,-2.331448659,132028.9741,-133.5723403,-2.331277128,106.6674055,1.861697431,-13.83718685,-0.24150447,,,,40.81508387,0.712357598,69.7653209,40.81508387,0.712357598,69.7653209,-80.3802722,-1.402900404,71.80974864,163.2016282,2.848405757,66.43493057,180,-3.043634726,3.264597835,-3.089910227,3.141592654,1.2,60,-900.8524152,-1166.342407,-454.2623986,2521.45722,,,3931.023,3931.023
3/16/2026 16:52:46.433,,231,-27399.629,None,60.03,131475.4463,132381.0854,132369.6116,132076.0625,228.7624506,,-133.2212454,-2.325149366,132035.2039,-133.2136699,-2.325017148,107.0305594,1.868035662,-13.47815671,-0.235238212,,,,41.46770542,0.723747993,68.86160033,40.81508387,0.712357598,69.7653209,-81.32682595,-1.419420883,71.61899189,164.475889,2.870645803,67.25355009,180,-3.037374746,3.287456545,-3.105884015,3.141592654,1.2,60,-945.8510367,-1378.036799,-317.8223996,2641.710235,,,3931.023,3931.023
3/16/2026 16:52:46.467,,231,-27398.074,None,60.032,131505.2713,132427.0024,132410.0957,132114.8248,228.829589,,-132.8423907,-2.318537105,132073.7009,-132.8367597,-2.318438824,107.4103943,1.874665032,-13.10047924,-0.228646496,,,,42.20729763,0.736656312,69.66204131,41.55261315,0.725229912,70.55551006,-80.3802722,-1.402900404,71.80974864,164.197486,2.865786755,66.0981089,0,-3.043668736,3.277565436,-3.094433251,0,0,60.01,-899.5121214,-1289.059206,-412.5888028,2601.16013,,,3931.023,3931.023
