time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:52:46.500,,231,-27382.55,None,60.032,131508.3854,132413.8487,132410.6476,132111.6477,228.824086,,-132.4519269,-2.311722225,132076.7133,-132.4446083,-2.311594492,107.804412,1.881541937,-12.70621961,-0.221765368,,,,42.20729763,0.736656312,69.66204131,41.55261315,0.725229912,70.55551006,-80.21759297,-1.400061115,70.62690705,164.475889,2.870645803,67.25355009,-135,-3.036824404,3.281603052,-3.092411171,-2.35619449,1.697056275,60,-962.1822686,-1305.100793,-437.7887996,2705.071861,,,3931.023,3931.023
3/16/2026 16:52:46.533,,231,-27674.438,None,60.031,131448.9952,132369.1732,132352.2482,132057.5051,228.7303083,,-132.0712102,-2.305077465,132025.2374,-132.0583598,-2.304853184,108.1819962,1.888132025,-12.328779,-0.215177786,,,,42.92996935,0.749269313,70.47382493,41.55261315,0.725229912,70.55551006,-79.43898931,-1.386471918,72.01999722,165.7189043,2.892340512,68.10462539,0,-3.030083096,3.274603943,-3.107518298,0,0,60,-1035.372175,-1264.291197,-307.0800049,2606.743376,,,3931.023,3931.023
3/16/2026 16:52:46.567,,231,-27398.218,None,60.029,131458.4555,132371.8673,132347.2514,132059.875,228.7344131,,-131.7170116,-2.298895534,132018.536,-131.7104178,-2.29878045,108.531857,1.894238248,-11.97320646,-0.208971875,,,,42.8789036,0.748378048,68.77790343,42.20729763,0.736656312,69.66204131,-79.43898931,-1.386471918,72.01999722,165.4655449,2.887918557,66.94236327,180,-3.035436762,3.280710166,-3.096890432,3.141592654,1.2,60,-962.0817098,-1321.992002,-395.9136023,2679.987314,,,3931.023,3931.023
3/16/2026 16:52:46.600,,231,-27263.045,None,60.031,131526.8106,132440.4506,132403.7085,132124.3315,228.846055,,-131.3499655,-2.292489371,132086.7822,-131.3418123,-2.292347069,108.8946186,1.900569632,-11.60730569,-0.202585702,,,,43.60281897,0.761012754,69.6,42.20729763,0.736656312,69.66204131,-78.31063082,-1.366778347,71.0740459,166.4641436,2.905347393,66.65133157,0,-3.029003381,3.267347979,-3.107933095,0,0,60.01,-1032.874798,-1180.627201,-296.9855959,2510.487595,,,3889.023,3889.023
3/16/2026 16:52:46.633,,231,-27269.309,None,60.033,131562.4672,132481.4696,132451.5431,132165.8476,228.9179631,,-130.9529193,-2.285559606,132131.3592,-130.9465038,-2.285447636,109.2949446,1.90755664,-11.2111836,-0.195672067,,,,44.29268063,0.773053112,68.73601676,43.60281897,0.761012754,69.6,-78.31063082,-1.366778347,71.0740459,166.4641436,2.905347393,66.65133157,0,-3.04646039,3.274334987,-3.10101946,0,0,60.01,-862.7060129,-1246.233602,-358.0847983,2467.024413,,,3889.023,3889.023
3/16/2026 16:52:46.667,,231,-27391.147,None,60.034,131522.4246,132438.5718,132400.1569,132121.0619,228.840392,,-130.5380587,-2.278318923,132083.396,-130.5338198,-2.278244941,109.7090001,1.914783271,-10.79765828,-0.188454689,,,,43.60281897,0.761012754,69.6,43.60281897,0.761012754,69.6,-78.50343698,-1.370143449,72.24956747,166.4641436,2.905347393,66.65133157,180,-3.039257695,3.28492672,-3.093802082,3.141592654,1.2,60.01,-939.1245609,-1366.8192,-421.5743948,2727.518156,,,3889.023,3889.023
3/16/2026 16:52:46.700,,231,-27511.517,None,60.03,131448.1994,132369.5975,132333.2622,132051.0403,228.719111,,-130.1623439,-2.271761462,132009.0946,-130.1564993,-2.271659456,110.0842855,1.921333237,-10.4173058,-0.181816285,,,,45,0.785398163,69.57930727,44.3097228,0.773350554,70.43294684,-77.36663806,-1.350302565,71.32685329,167.6919842,2.926777253,67.55264614,-135,-3.04501001,3.271635802,-3.108593538,-2.35619449,1.697056275,60,-885.7428051,-1224.345594,-294.9408053,2405.029205,,,3889.023,3889.023
3/16/2026 16:52:46.733,,231,-27549.965,None,60.029,131442.661,132361.1951,132322.3154,132042.7383,228.7047316,,-129.8142413,-2.265685926,131994.2453,-129.8035619,-2.265499536,110.4344512,1.927444782,-10.06968427,-0.175749145,,,,45,0.785398163,69.57930727,44.3097228,0.773350554,70.43294684,-76.42956561,-1.333947566,71.59888267,167.6919842,2.926777253,67.55264614,0,-3.03885009,3.261392348,-3.102526398,0,0,60,-941.935479,-1132.617604,-349.1136027,2423.666686,,,3889.023,3889.023
3/16/2026 16:52:46.767,,231,-27447.336,None,60.031,131503.6922,132430.8675,132385.1818,132107.2697,228.8165031,,-129.4549673,-2.259415412,132072.0022,-129.4420716,-2.259190341,110.7948522,1.933734965,-9.711636894,-0.16950004,,,,45.70731937,0.797743215,68.73601676,45,0.785398163,69.57930727,-76.42956561,-1.333947566,71.59888267,167.6919842,2.926777253,67.55264614,180,-3.044588504,3.267682531,-3.096277293,3.141592654,1.2,60,-879.2332784,-1192.406398,-405.1151977,2476.754875,,,3889.023,3889.023
3/16/2026 16:52:46.800,,231,-27536.054,None,60.034,131561.8516,132471.4937,132425.802,132153.7116,228.8969429,,-129.0572546,-2.252474017,132113.0625,-129.0434122,-2.252232421,111.1884273,1.940604147,-9.31380385,-0.162556543,,,,46.39718103,0.809783573,69.6,45.6902772,0.797445773,70.43294684,-76.42956561,-1.333947566,71.59888267,168.6900675,2.944197094,67.30705758,180,-3.049678194,3.274551713,-3.106753637,3.141592654,1.2,60,-843.9702916,-1257.379204,-310.4639984,2411.813494,,,3889.023,3889.023
3/16/2026 16:52:46.833,,231,-27575.597,None,60.033,131527.058,132429.1016,132397.9534,132118.6992,228.8362996,,-128.6484265,-2.24533862,132078.0271,-128.6328674,-2.245067063,111.5970202,1.947735437,-8.910802585,-0.155522844,,,,46.39718103,0.809783573,69.6,46.36392753,0.80920319,71.29656373,-77.36663806,-1.350302565,71.32685329,168.6900675,2.944197094,67.30705758,180,-3.054270253,3.298038002,-3.099719938,3.141592654,1.2,60,-801.7028145,-1471.723195,-373.0319986,2646.458008,,,3930.023,3930.023
3/16/2026 16:52:46.867,,231,-27388.267,None,60.031,131489.0334,132393.2335,132371.8999,132085.3942,228.7786137,,-128.268653,-2.238710322,132041.7458,-128.2588423,-2.238539094,111.9778876,1.954382828,-8.528967797,-0.14885857,,,,46.39718103,0.809783573,69.6,46.39718103,0.809783573,69.6,-76.42956561,-1.333947566,71.59888267,168.6900675,2.944197094,67.30705758,0,-3.048322667,3.288330394,-3.093055664,0,0,60,-855.9187758,-1385.9712,-432.2735964,2674.163572,,,3930.023,3930.023
3/16/2026 16:52:46.900,,231,-27346.997,None,60.031,131482.9262,132396.5128,132365.3074,132082.2611,228.773187,,-127.8978179,-2.232238029,132042.8494,-127.8823217,-2.231967569,112.3530181,1.960930091,-8.15140545,-0.142268864,,,,47.1210964,0.822418279,68.77790343,46.39718103,0.809783573,69.6,-76.42956561,-1.333947566,71.59888267,169.6951535,2.961739154,67.08203932,-135,-3.041751142,3.294877657,-3.104008018,-2.35619449,1.697056275,60.02,-905.2180322,-1447.3728,-333.647996,2686.238828,,,3930.023,3930.023
3/16/2026 16:52:46.933,,231,-27435.024,None,60.032,131508.8426,132425.809,132386.6204,132107.7689,228.8173679,,-127.5133626,-2.225528018,132070.7287,-127.5035636,-2.225356993,112.7356856,1.967608899,-7.767271148,-0.135564455,,,,47.79270237,0.834140015,69.66204131,47.1210964,0.822418279,68.77790343,-75.49983323,-1.317720675,71.88991584,170.8698235,2.982241013,68.06232438,180,-3.047775272,3.285329574,-3.117805468,3.141592654,1.2,60.01,-861.883969,-1363.680003,-214.3152011,2439.879173,,,3930.023,3930.023
3/16/2026 16:52:46.967,,231,-27294.034,None,60.032,131518.7786,132438.9371,132388.5391,132116.0935,228.8317864,,-127.1229196,-2.218713501,132063.6877,-127.1124667,-2.218531064,113.1222434,1.974355605,-7.379462176,-0.128795912,,,,47.79270237,0.834140015,69.66204131,46.39718103,0.809783573,69.6,-74.32047588,-1.297137006,71.04364855,169.6951535,2.961739154,67.08203932,90,-3.028314637,3.271492611,-3.090535066,1.570796327,1.2,60,-1039.910709,-1218.787199,-453.2399983,2711.937906,,,3930.023,3930.023
3/16/2026 16:52:47.000,,231,-27313.243,None,60.03,131496.3701,132394.9319,132363.7147,132085.662,228.7790775,,-126.7501411,-2.21220729,132048.2884,-126.7339524,-2.211924744,113.4979445,1.980912825,-7.003890614,-0.122240952,,,,47.79270237,0.834140015,69.66204131,47.1210964,0.822418279,68.77790343,-74.32047588,-1.297137006,71.04364855,170.8698235,2.982241013,68.06232438,180,-3.034343023,3.278049831,-3.104481965,3.141592654,1.2,59.99,-984.6726625,-1279.511998,-334.252794,2598.437455,,,3930.023,3930.023
3/16/2026 16:52:47.033,,231,-27360.59,None,60.031,131510.709,132400.5175,132368.4193,132093.8581,228.7932736,,-126.3783954,-2.205719103,132055.2588,-126.364858,-2.20548283,113.8654723,1.987327396,-6.626995207,-0.115662886,,,,47.79270237,0.834140015,69.66204131,47.07003065,0.821527014,70.47382493,-74.32047588,-1.297137006,71.04364855,170.7066914,2.97939382,66.87779901,180,-3.027009844,3.284464402,-3.095056706,3.141592654,1.2,60,-1051.769623,-1339.315202,-411.8111999,2802.896025,,,3971.023,3971.023
3/16/2026 16:52:47.067,,231,-27607.046,None,60.033,131542.8708,132447.1291,132401.4028,132131.1222,228.8578168,,-125.9933139,-2.198998162,132089.8587,-125.9854866,-2.198861551,114.2544918,1.994117068,-6.243850146,-0.108975743,,,,49.18491613,0.858438729,69.7653209,48.44738685,0.845566415,70.55551006,-73.39301942,-1.280949837,71.37730732,170.8698235,2.982241013,68.06232438,-135,-3.044427966,3.275066905,-3.091216756,-2.35619449,1.697056275,60.01,-893.9926631,-1258.084804,-453.7727978,2605.850265,,,3971.023,3971.023
3/16/2026 16:52:47.100,,231,-27715.853,None,60.034,131541.6688,132439.4095,132409.0952,132130.7135,228.8571089,,-125.5830599,-2.191837879,132088.5134,-125.5735268,-2.191671495,114.6609263,2.001210686,-5.830980698,-0.101769812,,,,49.18491613,0.858438729,69.7653209,48.44738685,0.845566415,70.55551006,-73.66395711,-1.285678592,72.52806353,171.8698976,2.999695599,67.88225099,0,-3.03723791,3.286889278,-3.101465411,0,0,60.01,-959.905145,-1390.751999,-360.5759982,2711.233142,,,3971.023,3971.023
3/16/2026 16:52:47.133,,231,-27895.392,None,60.033,131481.498,132379.6239,132367.3358,132076.822,228.7637662,,-125.18356,-2.184865291,132037.9849,-125.1753743,-2.184722424,115.062076,2.00821207,-5.436146101,-0.094878648,,,,49.82076608,0.869536404,70.67786075,49.08561678,0.856705628,71.45795967,-72.47443163,-1.264917455,71.72949184,172.0106732,3.002152596,69.07039887,-135,-3.041428052,3.273129525,-3.097031244,-2.35619449,1.697056275,60,-933.1900502,-1245.412801,-407.2752053,2585.878056,,,3971.023,3971.023
3/16/2026 16:52:47.167,,231,-27609.379,None,60.029,131455.907,132349.5804,132326.2592,132044.5705,228.707905,,-124.8183545,-2.178491253,132005.4119,-124.8129152,-2.17839632,115.4242591,2.014533358,-5.072592238,-0.088533436,,,,50.5721978,0.882651362,69.90965599,49.82076608,0.869536404,70.67786075,-72.47443163,-1.264917455,71.72949184,172.8749837,3.017237659,67.72296509,180,-3.047932724,3.279450813,-3.105771095,3.141592654,1.2,60,-863.0731204,-1304.596796,-320.947202,2488.617119,,,3971.023,3971.023
3/16/2026 16:52:47.200,,231,-27381.701,None,60.03,131492.4196,132384.074,132364.2418,132080.8994,228.7708285,,-124.4656147,-2.172334781,132041.8368,-124.4587029,-2.172214149,115.7799721,2.02074172,-4.716622435,-0.082320591,,,,50.5721978,0.882651362,69.90965599,50.5721978,0.882651362,69.90965599,-72.18111109,-1.259798046,70.58611762,171.8698976,2.999695599,67.88225099,180,-3.054865511,3.280539766,-3.08201619,3.141592654,1.2,60,-799.574973,-1294.214396,-534.9888004,2628.778169,,,3971.023,3971.023
3/16/2026 16:52:47.233,,231,-27432.821,None,60.033,131546.8024,132439.3372,132415.655,132134.5841,228.8638131,,-124.0841692,-2.165677302,132096.1014,-124.0756673,-2.165528917,116.161076,2.027393238,-4.339766475,-0.075743214,,,,50.5721978,0.882651362,69.90965599,50.5721978,0.882651362,69.90965599,-71.25865955,-1.24369823,70.96252532,172.8749837,3.017237659,67.72296509,0,-3.048180279,3.271091468,-3.092980873,0,0,60,-861.3899374,-1213.6608,-435.7583982,2510.809136,,,3971.023,3971.023
3/16/2026 16:52:47.267,,231,-27693.965,None,60.034,131540.5046,132441.4129,132431.0975,132138.3464,228.8703296,,-123.6756321,-2.158546984,132099.6371,-123.6683223,-2.158419405,116.5720161,2.034565497,-3.928040467,-0.068557239,,,,51.95295747,0.906750164,70.09479296,51.18861596,0.893409888,70.84066629,-71.25865955,-1.24369823,70.96252532,173.990994,3.036715715,68.77790343,-135,-3.051829293,3.278263727,-3.105272954,-2.35619449,1.697056275,60,-830.0478139,-1280.491206,-330.7392015,2441.278221,,,3929.023,3929.023
3/16/2026 16:52:47.300,,231,-27417.686,None,60.032,131480.6569,132374.8648,132359.7721,132072.4261,228.7561524,,-123.282779,-2.151690404,132033.0766,-123.2781669,-2.151609909,116.9645774,2.041416984,-3.534534878,-0.061689271,,,,51.95295747,0.906750164,70.09479296,51.95295747,0.906750164,70.09479296,-71.25865955,-1.24369823,70.96252532,173.8844964,3.034856981,67.58461363,-90,-3.058360073,3.285115214,-3.096546252,-1.570796327,1.2,60,-769.4143887,-1343.5776,-402.8256009,2515.817589,,,3929.023,3929.023
3/16/2026 16:52:47.333,,231,-27313.027,None,60.03,131449.4263,132340.6359,132333.9423,132041.9982,228.7034496,,-122.9114164,-2.145208905,132005.3203,-122.9124758,-2.145227395,117.3341226,2.047866765,-3.165708418,-0.055252035,,,,51.34019175,0.896055385,69.15374176,51.18861596,0.893409888,70.84066629,-71.25865955,-1.24369823,70.96252532,174.8055711,3.050932766,66.2721661,0,-3.038637283,3.291564995,-3.106184801,0,0,60,-938.1852792,-1403.150402,-310.4640039,2651.799685,,,3929.023,3929.023
3/16/2026 16:52:47.367,,231,-27451.253,None,60.031,131493.4977,132376.1947,132374.1126,132081.9222,228.7726001,,-122.5490696,-2.13888476,132039.2805,-122.5457836,-2.138827408,117.7009674,2.054269414,-2.800673891,-0.048880981,,,,51.95295747,0.906750164,70.09479296,51.95295747,0.906750164,70.09479296,-70.34617594,-1.227772386,71.35712999,174.8978347,3.052543071,67.46732542,180,-3.045577572,3.2820418,-3.101424052,3.141592654,1.2,60,-887.2803644,-1322.323202,-358.6463967,2568.249963,,,3929.023,3929.023
3/16/2026 16:52:47.400,,231,-27223.632,None,60.033,131527.5529,132412.945,132417.6212,132120.0358,228.8386147,,-122.1637545,-2.132159742,132073.2724,-122.1588705,-2.132074501,118.0862317,2.060993544,-2.415125286,-0.042151888,,,,52.7335981,0.920374913,69.36166088,52.12501635,0.909753158,68.41052551,-70.34617594,-1.227772386,71.35712999,174.8978347,3.052543071,67.46732542,180,-3.041827659,3.28876593,-3.094694959,3.141592654,2.4,60,-912.4140002,-1385.567994,-418.8240004,2716.805995,,,3929.023,3929.023
3/16/2026 16:52:47.433,,231,-27539.208,None,60.033,131505.4087,132398.1149,132405.8885,132103.8135,228.8105169,,-121.7620096,-2.125147972,132061.2392,-121.75821,-2.125081655,118.4906835,2.06805256,-2.015198583,-0.03517185,,,,53.32565033,0.930708174,70.32040956,53.32565033,0.930708174,70.32040956,-69.44395478,-1.212025657,71.76963146,175.9143832,3.070285189,67.37121047,180,-3.055789829,3.280078217,-3.105457039,3.141592654,1.2,60,-795.8391969,-1311.710404,-322.2720014,2429.821603,,,3929.023,3929.023
3/16/2026 16:52:47.467,,230,-27716.112,None,60.032,131448.7104,132345.6808,132329.6565,132042.0144,228.7034776,,-121.3737644,-2.118371814,132004.4688,-121.3683215,-2.118276817,118.8820331,2.074882898,-1.631680207,-0.028478192,,,,54.68878656,0.954499389,70.58611762,53.90171603,0.940762417,71.28646435,-68.55226367,-1.196462711,72.19972299,176.9335145,3.088072385,67.29635949,180,-3.059039234,3.271345609,-3.116550577,3.141592654,1.2,60,-768.3331897,-1236.3552,-222.9840007,2227.67239,,,3042.107,3042.107
3/16/2026 16:52:47.500,,230,-27688.09,None,60.03,131435.1778,132334.1741,132320.1345,132030.4985,228.6835315,,-121.0075326,-2.111979864,131984.6637,-121.0050243,-2.111936085,119.2473757,2.081259331,-1.262755815,-0.022039247,,,,55.49147701,0.968508981,69.89935622,55.49147701,0.968508981,69.89935622,-66.80140949,-1.165904541,73.11142182,177.9545915,3.105893541,67.24284349,180,-3.080445066,3.247163872,-3.127932788,3.141592654,1.2,60,-563.7743336,-1019.520007,-121.5359958,1704.830336,,,3042.107,3042.107
3/16/2026 16:52:47.533,,230,-27701.885,None,60.032,131482.7695,132372.6358,132375.5354,132077.6486,228.7651979,,-120.6252818,-2.105308328,132032.2046,-120.6211769,-2.105236685,119.6256965,2.087862273,-0.877808624,-0.015320651,,,,56.85300417,0.992272112,70.22819946,55.49147701,0.968508981,69.89935622,-66.4252938,-1.159340083,72.00999931,180,3.141592654,68.4,180,-3.073745666,3.247202356,-3.156913305,3.141592654,1.2,60.01,-628.6207837,-1004.817595,138.7152065,1494.723172,,,3042.107,3042.107
3/16/2026 16:52:47.567,,230,-27399.845,None,60.034,131501.7234,132397.6967,132388.7039,132096.7099,228.798213,,-120.2279534,-2.09837364,132051.0796,-120.2221892,-2.098273035,120.0205657,2.094754042,-0.482993227,-0.008429822,,,,56.30993247,0.982793723,69.22658449,55.49147701,0.968508981,69.89935622,-66.03751103,-1.152571997,70.91177617,178.9769698,3.123737408,67.21071343,-135,-3.066782016,3.247326039,-3.13216723,-2.35619449,1.697056275,60,-683.2396222,-990.8351999,-83.86560464,1757.940427,,,3042.107,3042.107
3/16/2026 16:52:47.600,,230,-27380.39,None,60.032,131458.622,132359.0752,132348.1763,132055.9652,228.7276412,,-119.8391931,-2.091588493,132018.2851,-119.8344049,-2.091504922,120.4149768,2.101637814,-0.09351012,-0.001632059,,,,57.68038349,1.006712606,69.57930727,56.30993247,0.982793723,69.22658449,-65.15761089,-1.137214843,71.40756262,180,3.141592654,67.2,180,-3.074298645,3.238852657,-3.143224713,3.141592654,1.2,60,-617.6788841,-917.7983991,14.51519937,1520.962084,,,3042.107,3042.107
3/16/2026 16:52:47.633,,230,-27660.413,None,60.03,131434.7023,132333.0772,132325.5284,132031.7762,228.6857445,,-119.4689881,-2.085127196,131988.3797,-119.467177,-2.085095586,120.7837667,2.108074411,0.275383416,0.004806347,,,,56.85300417,0.992272112,70.22819946,56.85300417,0.992272112,70.22819946,-65.15761089,-1.137214843,71.40756262,178.994914,3.124050594,68.41052551,-90,-3.077367698,3.245289254,-3.119244247,-1.570796327,1.2,60,-594.9115994,-978.1344012,-202.2911929,1775.337193,,,3042.107,3042.107
3/16/2026 16:52:47.667,,230,-27523.93,None,60.032,131453.4757,132355.788,132344.3654,132051.8862,228.7205761,,-119.0976011,-2.07864527,132017.6001,-119.0967696,-2.078630758,121.1535153,2.114527743,0.644212665,0.011243632,,,,57.68038349,1.006712606,69.57930727,57.68038349,1.006712606,69.57930727,-63.86899946,-1.11472433,70.84066629,180,3.141592654,68.4,-135,-3.085343364,3.229252073,-3.130349022,-2.35619449,1.697056275,60.01,-516.4162922,-820.8576002,-101.7791956,1439.053088,,,2535.886,2535.886
3/16/2026 16:52:47.700,,230,-27583.891,None,60.033,131470.9671,132382.3798,132369.3261,132074.9133,228.7604602,,-118.7126948,-2.071927388,132035.0659,-118.7102118,-2.071884052,121.5418343,2.121305188,1.02850175,0.017950742,,,,59.03624347,1.030376827,69.97142274,58.20108718,1.015800599,70.59631718,-63.00416161,-1.099630062,71.37730732,-178.9769698,-3.123737408,67.21071343,180,-3.087684651,3.22093525,3.14168815,3.141592654,1.2,60.01,-497.7976737,-748.9295934,-0.84959688,1247.576864,,,2535.886,2535.886
3/16/2026 16:52:47.733,,230,-27416.52,None,60.032,131450.5443,132374.3149,132353.1463,132060.0371,228.7346939,,-118.3145126,-2.064977798,132014.5896,-118.3103206,-2.064904633,121.9409676,2.128271378,1.428720613,0.024935879,,,,59.03624347,1.030376827,69.97142274,59.03624347,1.030376827,69.97142274,-63.86899946,-1.11472433,70.84066629,-177.9545915,-3.105893541,67.24284349,-135,-3.09528146,3.242995708,3.13082942,-2.35619449,1.697056275,60,-427.6351125,-949.2767985,95.78879727,1281.123114,,,2535.886,2535.886
3/16/2026 16:52:47.767,,230,-27189.475,None,60.031,131405.3511,132324.031,132305.5422,132012.3378,228.6520763,,-117.9397928,-2.058437703,131974.9422,-117.9293686,-2.058255767,122.3165697,2.134826871,1.803545233,0.031477803,,,,59.88626685,1.045212533,69.36166088,58.52316065,1.021421842,68.94519563,-63.00416161,-1.099630062,71.37730732,-176.8778695,-3.087101197,66.0981089,-135,-3.079677609,3.234456933,3.118579,-2.35619449,1.697056275,60,-566.4083445,-875.8367954,201.2399989,1241.005141,,,2535.886,2535.886
3/16/2026 16:52:47.800,,230,-27134.626,None,60.03,131415.478,132327.0819,132310.2064,132018.2755,228.6623607,,-117.5809265,-2.052174305,131973.7981,-117.5782225,-2.052127111,122.6668572,2.140940542,2.162255216,0.037738473,,,,59.88626685,1.045212533,69.36166088,59.38139459,1.03640085,68.32627606,-62.56027205,-1.091882728,70.31016996,-176.9335145,-3.088072385,67.29635949,0,-3.088527961,3.23282327,3.125810858,0,0,60,-485.5221124,-847.6271999,140.5151993,1192.634113,,,2535.886,2535.886
3/16/2026 16:52:47.833,,230,-27522.605,None,60.031,131467.4348,132384.3834,132357.0788,132070.3193,228.7525031,,-117.2101575,-2.045703165,132031.1887,-117.201229,-2.045547333,123.0404148,2.147460351,2.530619659,0.044167645,,,,60.75117366,1.060308005,68.76743415,59.88626685,1.045212533,69.36166088,-61.69924423,-1.076854958,70.87115069,-176.9872125,-3.089009592,68.49467133,180,-3.090759866,3.224315309,3.133177237,3.141592654,1.2,60,-461.3348144,-775.2384052,76.29120126,1160.282018,,,2535.886,2535.886
3/16/2026 16:52:47.867,,230,-27583.963,None,60.034,131471.1813,132380.4109,132365.1415,132072.9286,228.7570226,,-116.8072561,-2.038671209,132029.3662,-116.801268,-2.038566698,123.4451845,2.154524915,2.930884965,0.051153593,,,,61.23235066,1.068706128,69.8169034,61.23235066,1.068706128,69.8169034,-61.69924423,-1.076854958,70.87115069,-176.9872125,-3.089009592,68.49467133,180,-3.107272826,3.231379873,3.140163185,3.141592654,1.2,60.01,-316.2940043,-841.248002,12.95999647,1144.58201,,,2276.275,2276.275
3/16/2026 16:52:47.900,,230,-27451.382,None,60.032,131411.5091,132336.3792,132319.0675,132023.0253,228.6705875,,-116.4159469,-2.031841575,131980.3344,-116.4106218,-2.031748635,123.8384869,2.161389338,3.327404242,0.05807416,,,,61.23235066,1.068706128,69.8169034,60.75117366,1.060308005,68.76743415,-60.01836063,-1.047518005,72.0399889,-175.9143832,-3.070285189,67.37121047,0,-3.09205664,3.208907343,3.128359349,0,0,60,-456.2608793,-641.2608079,117.9647944,979.5568928,,,2276.275,2276.275
3/16/2026 16:52:47.933,,230,-27429.782,None,60.03,131378.7709,132294.6165,132273.9055,131983.1215,228.6014722,,-116.052351,-2.025495629,131942.2374,-116.050152,-2.02545725,124.2017778,2.16772996,3.687872119,0.064365511,,,,62.10272897,1.083897095,69.24738262,62.10272897,1.083897095,69.24738262,-60.85192815,-1.062066502,71.4478831,-174.8978347,-3.052543071,67.46732542,-135,-3.109354345,3.229796462,3.116908582,-2.35619449,1.697056275,60,-294.4992716,-832.6367968,220.2623985,906.8736699,,,2276.275,2276.275
3/16/2026 16:52:47.967,,230,-27387.403,None,60.029,131404.4876,132324.278,132281.0163,132003.9408,228.6375323,,-115.7052596,-2.019437742,131967.913,-115.7015728,-2.019373394,124.5518749,2.173840307,4.041919411,0.070544802,,,,62.10272897,1.083897095,69.24738262,62.10272897,1.083897095,69.24738262,-59.53445508,-1.03907226,71.00309852,-174.8978347,-3.052543071,67.46732542,-135,-3.103270489,3.212912567,3.123087873,-2.35619449,1.697056275,60,-350.1188054,-669.5136008,165.1391979,854.4932083,,,2276.275,2276.275
3/16/2026 16:52:48.000,,230,-27499.421,None,60.032,131463.6197,132366.6695,132345.6471,132059.316,228.7334449,,-115.3258627,-2.012816017,132016.1292,-115.3183144,-2.012684274,124.9247861,2.180348836,4.420221454,0.077147418,,,,62.10272897,1.083897095,69.24738262,61.23235066,1.068706128,69.8169034,-60.85192815,-1.062066502,71.4478831,-174.8978347,-3.052543071,67.46732542,0,-3.081390402,3.242415338,3.129690489,0,0,60,-550.0228396,-951.8975995,106.2719999,1395.648439,,,2276.275,2276.275
3/16/2026 16:52:48.033,,230,-27372.686,None,60.033,131464.8684,132396.3024,132358.2625,132073.8457,228.7586111,,-114.9322654,-2.005946448,132028.1277,-114.9252678,-2.005824317,125.3221609,2.187284333,4.81066307,0.08396191,,,,62.10272897,1.083897095,69.24738262,62.56027205,1.091882728,70.31016996,-59.53445508,-1.03907226,71.00309852,-174.8055711,-3.050932766,66.2721661,0,-3.097707045,3.226356593,3.134894676,0,0,60,-401.0998865,-795.8736077,58.75200146,1138.221493,,,2276.275,2276.275
3/16/2026 16:52:48.067,,230,-27461.203,None,60.031,131423.6543,132344.2957,132303.145,132024.3812,228.6729361,,-114.5448366,-1.99918454,131986.7917,-114.5361766,-1.999033394,125.7019455,2.193912826,5.19348792,0.090643464,,,,63.43494882,1.107148718,69.7653209,63.43494882,1.107148718,69.7653209,-59.53445508,-1.03907226,71.00309852,-173.8844964,-3.034856981,67.58461363,180,-3.106182112,3.232985086,3.125500445,3.141592654,1.2,60,-325.9957011,-857.6064065,143.8847983,1039.717309,,,2195.57,2195.57
3/16/2026 16:52:48.100,,230,-27398.448,None,60.03,131391.1652,132313.0742,132273.1701,131993.1557,228.6188519,,-114.1852187,-1.992908023,131954.1662,-114.1750153,-1.992729941,126.0644318,2.200239405,5.554911117,0.096951489,,,,64.32318432,1.122651352,69.23698434,63.43494882,1.107148718,69.7653209,-58.706961,-1.024629763,71.61899189,-172.7468054,-3.015000526,66.53239812,180,-3.099878659,3.224869168,3.111952015,3.141592654,1.2,60,-380.9930681,-788.2271982,260.8127997,908.4074666,,,2195.57,2195.57
3/16/2026 16:52:48.133,,230,-27334.944,None,60.03,131422.3488,132347.1491,132308.1412,132026.5704,228.6767279,,-113.8265505,-1.986648083,131980.3458,-113.8195991,-1.986526757,126.4272754,2.206572221,5.913805481,0.103215377,,,,63.43494882,1.107148718,69.7653209,63.43494882,1.107148718,69.7653209,-59.03624347,-1.030376827,69.97142274,-172.8749837,-3.017237659,67.72296509,180,-3.093675475,3.236949048,3.120453036,3.141592654,1.2,60.01,-441.0358468,-881.712007,189.4032,1133.344654,,,2195.57,2195.57
3/16/2026 16:52:48.167,,230,-27509.702,None,60.032,131456.7275,132374.4977,132329.6984,132054.317,228.7247864,,-113.4495593,-1.980068344,132019.3802,-113.4362113,-1.979835378,126.8002984,2.2130827,6.294289952,0.109856084,,,,64.32318432,1.122651352,69.23698434,64.32318432,1.122651352,69.23698434,-58.706961,-1.024629763,71.61899189,-171.8698976,-2.999695599,67.88225099,0,-3.10248673,3.237712463,3.109551683,0,0,60,-357.3614342,-909.8639986,287.7695974,979.4558355,,,2195.57,2195.57
3/16/2026 16:52:48.200,,230,-27534.888,None,60.032,131448.1232,132361.9583,132321.3332,132044.4778,228.7077443,,-113.0665965,-1.973384382,132005.8586,-113.0564211,-1.973206788,127.181567,2.219737092,6.67644554,0.116525957,,,,65.63754698,1.145591308,69.8169034,65.63754698,1.145591308,69.8169034,-57.38075693,-1.001483136,71.23594598,-172.8749837,-3.017237659,67.72296509,-90,-3.118798096,3.221220228,3.133763616,-1.570796327,1.2,60,-210.0619276,-750.0096047,70.15680037,889.9147319,,,2195.57,2195.57
3/16/2026 16:52:48.233,,230,-27523.598,None,60.03,131421.3358,132335.5386,132301.0558,132019.9879,228.6653267,,-112.7040191,-1.967056213,131978.9116,-112.6923031,-1.96685173,127.54325,2.226049651,7.038641191,0.122847464,,,,65.63754698,1.145591308,69.8169034,65.63754698,1.145591308,69.8169034,-57.38075693,-1.001483136,71.23594598,-172.8749837,-3.017237659,67.72296509,-135,-3.112443038,3.227532787,3.140085123,-2.35619449,1.697056275,60,-268.5569846,-809.1647996,13.50719729,1064.214587,,,2195.57,2195.57
3/16/2026 16:52:48.267,,230,-27489.11,None,60.03,131435.7376,132333.3319,132296.4217,132022.4817,228.6696461,,-112.3489649,-1.960859349,131977.4752,-112.3385933,-1.96067833,127.8986792,2.232253061,7.395110223,0.129069022,,,,65.63754698,1.145591308,69.8169034,65.22485943,1.138388551,68.7255411,-56.57518882,-0.98742332,71.88991584,-171.8698976,-2.999695599,67.88225099,180,-3.099066881,3.219676381,3.128764621,3.141592654,1.2,60,-391.7253737,-742.0896064,115.1999993,1018.614981,,,2195.57,2195.57
3/16/2026 16:52:48.300,,230,-27596.016,None,60.031,131468.4211,132358.5101,132313.6592,132047.4982,228.7129759,,-111.978406,-1.954391875,132005.5035,-111.9713599,-1.954268897,128.266344,2.238670023,7.76633618,0.135548137,,,,66.54097592,1.161359117,69.33051276,66.54097592,1.161359117,69.33051276,-56.57518882,-0.98742332,71.88991584,-170.8698235,-2.982241013,68.06232438,-135,-3.115628014,3.226093343,3.11778915,-2.35619449,1.697056275,60.01,-237.6019224,-803.0880012,214.3439986,826.345925,,,2055.562,2055.562
3/16/2026 16:52:48.333,,230,-27233.381,None,60.032,131466.5201,132368.5107,132326.2695,132054.4208,228.7249661,,-111.6002537,-1.947791874,132019.0574,-111.5887255,-1.947590668,128.6476403,2.245324898,8.143328866,0.142127901,,,,66.54097592,1.161359117,69.33051276,66.54097592,1.161359117,69.33051276,-56.85300417,-0.992272112,70.22819946,-169.6951535,-2.961739154,67.08203932,-135,-3.108949785,3.23759701,3.103867055,-2.35619449,1.697056275,60,-298.7254515,-891.0863994,334.7999962,855.0118547,,,2055.562,2055.562
3/16/2026 16:52:48.367,,230,-27690.768,None,60.03,131430.0766,132335.5044,132283.4918,132017.0102,228.6601692,,-111.2267683,-1.941273323,131978.0862,-111.2185433,-1.94112977,129.0192613,2.251810908,8.518943516,0.148683613,,,,66.92958775,1.168141673,70.43294684,66.03751103,1.152571997,70.91177617,-55.49147701,-0.968508981,69.89935622,-171.0273734,-2.984990777,69.24738262,-135,-3.093701767,3.220319889,3.13367439,-2.35619449,1.697056275,60,-445.0046389,-727.4880044,72.53279775,1099.959846,,,2055.562,2055.562
3/16/2026 16:52:48.400,,230,-27445.925,None,60.029,131420.4877,132322.3306,132270.8594,132005.207,228.6397254,,-110.8822788,-1.935260848,131968.3735,-110.8726169,-1.935092216,129.3658153,2.257859417,8.861560665,0.15466341,,,,67.456939,1.177345689,68.86160033,66.54097592,1.161359117,69.33051276,-54.68878656,-0.954499389,70.58611762,-169.8753283,-2.964883798,68.26302074,-135,-3.096451333,3.212358806,3.119547208,-2.35619449,1.697056275,60,-410.0848536,-660.4127965,199.0368,871.4608501,,,2055.562,2055.562
3/16/2026 16:52:48.433,,230,-27514.915,None,60.029,131449.405,132364.6938,132314.1794,132043.4276,228.7059254,,-110.532269,-1.929152024,131997.1445,-110.5211506,-1.928957971,129.7144566,2.263944355,9.211165171,0.16076516,,,,67.83365418,1.183920609,69.97142274,67.456939,1.177345689,68.86160033,-55.24408745,-0.964191218,71.56870825,-169.8753283,-2.964883798,68.26302074,-135,-3.10630366,3.228135573,3.125648958,-2.35619449,1.697056275,60,-325.8624895,-818.8128001,143.9999974,1000.675292,,,2055.562,2055.562
3/16/2026 16:52:48.467,,230,-27568.181,None,60.032,131489.2546,132396.9501,132348.7361,132078.9719,228.7674899,,-110.1543932,-1.922556846,132032.6807,-110.146613,-1.922421057,130.0954718,2.270594325,9.587867636,0.167339858,,,,67.83365418,1.183920609,69.97142274,67.83365418,1.183920609,69.97142274,-54.68878656,-0.954499389,70.58611762,-168.8869595,-2.947633506,68.48415875,180,-3.106341666,3.225093714,3.114973364,3.141592654,1.2,60,-325.5993174,-779.4431929,241.2432075,863.7993029,,,2055.562,2055.562
3/16/2026 16:52:48.500,,230,-27466.978,None,60.032,131462.0215,132366.0494,132322.2545,132050.7644,228.7186332,,-109.7641819,-1.915746376,132012.5498,-109.7614778,-1.915699179,130.4812901,2.277328124,9.979987035,0.174183633,,,,68.74949449,1.199905038,69.5275485,68.74949449,1.199905038,69.5275485,-55.24408745,-0.964191218,71.56870825,-168.6900675,-2.944197094,67.30705758,180,-3.115604217,3.241519342,3.118380727,3.141592654,1.2,60,-238.5082479,-945.0575954,206.7119984,976.8538449,,,1970.794,1970.794
3/16/2026 16:52:48.533,,230,-27461.045,None,60.029,131407.4025,132303.1325,132275.0698,131995.8565,228.6235298,,-109.408819,-1.909544122,131950.5491,-109.3979515,-1.909354448,130.8402911,2.283593873,10.33739032,0.180421497,,,,68.74949449,1.199905038,69.5275485,68.74949449,1.199905038,69.5275485,-53.90171603,-0.940762417,71.28646435,-167.6919842,-2.926777253,67.55264614,180,-3.109259486,3.22435629,3.10719875,3.141592654,1.2,60,-296.579206,-779.6879936,307.267203,768.9999966,,,1970.794,1970.794
3/16/2026 16:52:48.567,,230,-27440.006,None,60.027,131396.8383,132300.7292,132271.3057,131990.2905,228.6138893,,-109.0775838,-1.903762977,131951.1728,-109.0670566,-1.903579243,131.1717476,2.289378882,10.67074521,0.186239638,,,,69.67686317,1.216090675,69.10166423,68.74949449,1.199905038,69.5275485,-52.54942177,-0.91716043,71.04364855,-167.6919842,-2.926777253,67.55264614,-135,-3.103484281,3.206539312,3.113016891,-2.35619449,1.697056275,60,-347.3897835,-610.0128016,255.2975977,702.1049874,,,1970.794,1970.794
3/16/2026 16:52:48.600,,230,-27252.533,None,60.029,131462.6968,132351.5056,132314.2322,132043.4496,228.7059635,,-108.7330614,-1.897749927,132009.1704,-108.7309929,-1.897713824,131.5192154,2.295443338,11.01643455,0.192273055,,,,69.67686317,1.216090675,69.10166423,68.74949449,1.199905038,69.5275485,-52.7335981,-0.920374913,69.36166088,-166.7014297,-2.909488816,67.81858152,180,-3.097618862,3.215818251,3.101761871,3.141592654,1.2,60,-401.0020086,-680.7743935,357.3215936,724.4548085,,,1970.794,1970.794
3/16/2026 16:52:48.633,,230,-27323.842,None,60.031,131502.8102,132379.4151,132362.0415,132082.0561,228.772832,,-108.3608488,-1.891253593,132037.8518,-108.3555873,-1.891161761,131.884137,2.301812421,11.38837374,0.198764618,,,,69.67686317,1.216090675,69.10166423,69.67686317,1.216090675,69.10166423,-53.32565033,-0.930708174,70.32040956,-166.7014297,-2.909488816,67.81858152,180,-3.107252436,3.232520595,3.108253434,3.141592654,1.2,60,-313.2597804,-845.28,299.2175979,859.3221825,,,1970.794,1970.794
3/16/2026 16:52:48.667,,230,-27675.677,None,60.031,131472.6731,132360.2138,132330.742,132055.1845,228.7262889,,-107.9853404,-1.884699734,132019.0377,-107.9801643,-1.884609395,132.2625075,2.308416233,11.76235471,0.205291817,,,,70.01689348,1.222025323,70.22819946,70.94229549,1.238176635,69.82721532,-52.54942177,-0.91716043,71.04364855,-166.9306821,-2.913490025,68.98695529,0,-3.12278603,3.225576663,3.118781842,0,0,60,-174.3545671,-788.8032028,208.2240069,754.933763,,,1970.794,1970.794
3/16/2026 16:52:48.700,,230,-27439.085,None,60.029,131436.2016,132323.1055,132306.7323,132022.6631,228.6699603,,-107.629365,-1.87848679,131982.4816,-107.6227078,-1.878370601,132.6221626,2.314693399,12.11508219,0.211448073,,,,70.94229549,1.238176635,69.82721532,69.67686317,1.216090675,69.10166423,-52.54942177,-0.91716043,71.04364855,-165.7189043,-2.892340512,68.10462539,0,-3.094461276,3.231853829,3.103788585,0,0,60,-434.2005276,-847.3680037,340.5600055,941.0085258,,,1888.583,1888.583
3/16/2026 16:52:48.733,,230,-27539.122,None,60.028,131442.019,132335.7182,132320.3005,132033.34,228.6884531,,-107.2884614,-1.872536901,131999.6564,-107.2819423,-1.872423122,132.9569517,2.320536571,12.45948538,0.217459043,,,,70.94229549,1.238176635,69.82721532,70.94229549,1.238176635,69.82721532,-52.54942177,-0.91716043,71.04364855,-165.7189043,-2.892340512,68.10462539,180,-3.110599757,3.237697001,3.109799555,3.141592654,1.2,60.01,-285.6210169,-902.1456028,286.4592015,901.3074182,,,1888.583,1888.583
3/16/2026 16:52:48.767,,230,-27344.03,None,60.031,131479.934,132384.7685,132346.6312,132071.1056,228.753865,,-106.929679,-1.866274967,132033.9731,-106.926643,-1.866221979,133.3214697,2.32689861,12.81900317,0.223733812,,,,71.87813975,1.254510199,69.44465422,71.87813975,1.254510199,69.44465422,-51.95295747,-0.906750164,70.09479296,-166.7014297,-2.909488816,67.81858152,-135,-3.120732178,3.233648774,3.133222628,-2.35619449,1.697056275,60.01,-191.256947,-853.027201,75.12479637,969.1593517,,,1888.583,1888.583
3/16/2026 16:52:48.800,,230,-27322.416,None,60.031,131489.6341,132387.8865,132371.9608,132083.8274,228.7758999,,-106.5590948,-1.859807053,132040.1966,-106.5595097,-1.859814294,133.6925403,2.333375013,13.18966252,0.230203038,,,,71.87813975,1.254510199,69.44465422,72.82409638,1.271020257,69.08082223,-51.18861596,-0.893409888,70.84066629,-164.475889,-2.870645803,67.25355009,-135,-3.130834551,3.226784901,3.100848841,-2.35619449,1.697056275,60,-98.64436607,-798.0047991,362.6208037,534.0283615,,,1888.583,1888.583
3/16/2026 16:52:48.833,,230,-27464.602,None,60.029,131458.6368,132337.5865,132333.2502,132043.8047,228.7065786,,-106.1993712,-1.853528692,132009.1944,-106.1982796,-1.85350964,134.0521378,2.339651175,13.54605246,0.236423216,,,,71.87813975,1.254510199,69.44465422,72.82409638,1.271020257,69.08082223,-51.18861596,-0.893409888,70.84066629,-164.7448813,-2.875340604,68.41052551,-153.4349488,-3.124529897,3.233061063,3.11176382,-2.677945045,2.683281573,60,-156.4123793,-856.3104027,270.000005,742.7227769,,,1888.583,1888.583
3/16/2026 16:52:48.867,,230,-27499.19,None,60.029,131445.9744,132335.5501,132328.8453,132037.4509,228.6955734,,-105.8595371,-1.847597467,131996.5074,-105.857022,-1.847553571,134.3864681,2.345486339,13.88880486,0.242405374,,,,71.87813975,1.254510199,69.44465422,71.87813975,1.254510199,69.44465422,-49.82076608,-0.869536404,70.67786075,-164.7448813,-2.875340604,68.41052551,180,-3.10206377,3.215022743,3.117745978,3.141592654,1.2,60,-362.2452528,-686.1888004,215.856003,832.5780502,,,1888.583,1888.583
3/16/2026 16:52:48.900,,230,-27501.192,None,60.03,131484.2273,132380.2456,132355.3898,132073.9448,228.7587827,,-105.5140763,-1.841568038,132034.7153,-105.5101155,-1.84149891,134.7392493,2.351643531,14.23404894,0.24843102,,,,72.82409638,1.271020257,69.08082223,71.87813975,1.254510199,69.44465422,-49.82076608,-0.869536404,70.67786075,-164.7448813,-2.875340604,68.41052551,-135,-3.096009109,3.221179935,3.123771624,-2.35619449,1.697056275,60.01,-415.6265799,-743.860798,161.352003,998.1353749,,,1803.908,1803.908
3/16/2026 16:52:48.933,,230,-27374.976,None,60.032,131500.0321,132404.5753,132378.6292,132095.0813,228.7953922,,-105.1400377,-1.835039834,132047.3152,-105.1395588,-1.835031475,135.1101558,2.358117072,14.60688966,0.254938318,,,,74.0546041,1.292496668,69.88905494,73.7798063,1.287700541,68.73601676,-49.08561678,-0.856705628,71.45795967,-164.475889,-2.870645803,67.25355009,-135,-3.122732016,3.2148227,3.125584121,-2.35619449,1.697056275,60.01,-174.0481314,-692.2368006,142.516802,723.76813,,,1803.908,1803.908
3/16/2026 16:52:48.967,,230,-27446.515,None,60.03,131474.9222,132375.1281,132354.9002,132068.9836,228.7501898,,-104.771396,-1.828605822,132019.1272,-104.7744391,-1.828658935,135.4847989,2.364655827,14.97491813,0.261361627,,,,74.0546041,1.292496668,69.88905494,74.0546041,1.292496668,69.88905494,-48.44738685,-0.845566415,70.55551006,-163.4956386,-2.853537207,67.58461363,180,-3.121155603,3.210222242,3.114898834,3.141592654,1.2,60,-188.5532456,-640.483207,238.7519917,590.2844609,,,1803.908,1803.908
3/16/2026 16:52:49.000,,230,-27590.544,None,60.029,131449.5057,132358.9496,132332.3443,132047.6094,228.7131685,,-104.4227908,-1.822521514,132008.3539,-104.4206284,-1.822483772,135.8338285,2.370747544,15.3166364,0.267325735,,,,74.0546041,1.292496668,69.88905494,74.0546041,1.292496668,69.88905494,-49.08561678,-0.856705628,71.45795967,-162.5252257,-2.836600307,67.9352633,-135,-3.11498044,3.227453172,3.103926042,-2.35619449,1.697056275,60,-245.4936826,-811.080002,338.544002,718.0296826,,,1803.908,1803.908
3/16/2026 16:52:49.033,,230,-27593.856,None,60.028,131466.9775,132372.2654,132349.1615,132063.4738,228.7406465,,-104.0930807,-1.816766987,132025.7877,-104.0895171,-1.81670479,136.1643433,2.376516114,15.65425261,0.27321825,,,,74.0546041,1.292496668,69.88905494,74.0546041,1.292496668,69.88905494,-47.72631099,-0.832981267,71.35712999,-162.5252257,-2.836600307,67.9352633,-135,-3.109201458,3.209497381,3.109818557,-2.35619449,1.697056275,60,-298.8264036,-640.9152058,285.6383984,654.103211,,,1803.908,1803.908
3/16/2026 16:52:49.067,,230,-27406.411,None,60.029,131503.5942,132407.8396,132388.7218,132100.7254,228.8051681,,-103.7458211,-1.810706163,132062.3444,-103.7407828,-1.810618229,136.509271,2.382536239,16.00032541,0.27925836,,,,75.00492087,1.309082824,69.5689586,74.7448813,1.304544278,68.41052551,-47.72631099,-0.832981267,71.35712999,-162.5252257,-2.836600307,67.9352633,-135,-3.115162507,3.215517506,3.115858667,-2.35619449,1.697056275,60,-242.7971098,-697.8240072,231.4223967,709.1987204,,,1803.908,1803.908
3/16/2026 16:52:49.100,,230,-27447.509,None,60.031,131505.072,132408.2991,132377.5452,132097.6357,228.7998167,,-103.3657271,-1.804072271,132060.9596,-103.3641607,-1.804044933,136.8876234,2.389139734,16.37488503,0.285795658,,,,75.96375653,1.325817664,69.26817451,76.2005146,1.329949872,70.43294684,-48.44738685,-0.845566415,70.55551006,-161.2413497,-2.814192442,67.16784945,-135,-3.133994805,3.234706149,3.0999881,-2.35619449,1.697056275,60,-69.50157515,-868.6224038,369.8208023,568.3031767,,,1722.188,1722.188
3/16/2026 16:52:49.133,,230,-27441.072,None,60.03,131447.4731,132354.1772,132353.6207,132052.4483,228.7215497,,-103.0016435,-1.797717814,132012.3191,-103.0048101,-1.797773082,137.2559622,2.395568459,16.74104018,0.292186271,,,,75.96375653,1.325817664,69.26817451,75.96375653,1.325817664,69.26817451,-47.07003065,-0.821527014,70.47382493,-161.5650512,-2.819842099,68.30519746,-135,-3.123590746,3.217095473,3.11202837,-2.35619449,1.697056275,60,-164.605095,-703.5840052,267.2352044,600.9538958,,,1722.188,1722.188
3/16/2026 16:52:49.167,,230,-27285.221,None,60.028,131452.3978,132361.3909,132340.4074,132052.0783,228.7209088,,-102.6655205,-1.791851362,132008.1996,-102.6609927,-1.791772336,137.5903869,2.401405271,17.079429,0.29809227,,,,75.96375653,1.325817664,69.26817451,75.96375653,1.325817664,69.26817451,-47.07003065,-0.821527014,70.47382493,-161.2413497,-2.814192442,67.16784945,-135,-3.11759,3.222932285,3.112284712,-2.35619449,1.697056275,60,-219.4583984,-757.9008044,260.4816013,716.8776016,,,1722.188,1722.188
3/16/2026 16:52:49.200,,230,-27149.875,None,60.029,131499.7868,132407.8771,132384.7946,132098.1626,228.8007292,,-102.3249412,-1.78590713,132055.5167,-102.3189755,-1.785803011,137.9313483,2.40735617,17.4215659,0.304063686,,,,75.96375653,1.325817664,69.26817451,76.9306821,1.342693699,68.98695529,-46.39718103,-0.809783573,69.6,-161.2413497,-2.814192442,67.16784945,-135,-3.12849671,3.217139743,3.118256128,-2.35619449,1.697056275,60,-119.7883749,-695.5488035,207.489597,607.8475814,,,1722.188,1722.188
3/16/2026 16:52:49.233,,230,-27318.629,None,60.031,131525.1952,132438.0162,132417.9382,132127.7355,228.851951,,-101.9489759,-1.779345298,132090.0794,-101.9476195,-1.779321625,138.3056715,2.413889341,17.79293718,0.310545337,,,,76.9306821,1.342693699,68.98695529,76.9306821,1.342693699,68.98695529,-45.6902772,-0.797445773,70.43294684,-160.2777222,-2.797373971,67.56330365,-135,-3.122015324,3.211335114,3.107919308,-2.35619449,1.697056275,60.01,-178.3868715,-650.0303953,301.2048004,527.2124664,,,1722.188,1722.188
3/16/2026 16:52:49.267,,230,-27357.322,None,60.031,131490.1247,132407.1539,132384.4895,132094.613,228.7945811,,-101.5692893,-1.772718517,132054.9758,-101.5663015,-1.77266637,138.689022,2.42058007,18.16888652,0.317106891,,,,77.90524292,1.359702994,68.7255411,77.15229514,1.346561576,70.15639671,-45,-0.785398163,69.57930727,-160.2777222,-2.797373971,67.56330365,-135,-3.119227946,3.205978233,3.114480862,-2.35619449,1.697056275,60,-202.9550945,-592.7615929,242.467198,553.2494894,,,1722.188,1722.188
3/16/2026 16:52:49.300,,230,-27632.146,None,60.028,131437.2199,132350.2326,132326.294,132038.5991,228.6975621,,-101.2231068,-1.766676493,132004.3532,-101.2134992,-1.766508809,139.0330118,2.426583824,18.5220319,0.323270441,,,,78.11134196,1.3633001,69.89935622,78.11134196,1.3633001,69.89935622,-44.3097228,-0.773350554,70.43294684,-159.6768632,-2.786887002,69.10166423,-135,-3.129808909,3.199934378,3.110157443,-2.35619449,1.697056275,60,-108.7263226,-543.5424022,287.3951944,364.8735303,,,1722.188,1722.188
3/16/2026 16:52:49.333,,230,-27563.846,None,60.028,131461.8074,132372.2915,132329.6239,132055.2406,228.7263862,,-100.8880843,-1.760829247,132012.4865,-100.8863172,-1.760798405,139.3637761,2.432356751,18.85064031,0.32900574,,,,78.11134196,1.3633001,69.89935622,78.11134196,1.3633001,69.89935622,-45,-0.785398163,69.57930727,-158.7494945,-2.770701365,69.5275485,-135,-3.124098505,3.217754914,3.099707105,-2.35619449,1.697056275,60,-161.4205585,-700.804793,385.2575937,476.9677577,,,1663.599,1663.599
3/16/2026 16:52:49.367,,230,-27387.677,None,60.03,131515.0915,132419.8499,132391.0272,132109.3234,228.8200604,,-100.5390647,-1.754737706,132067.9292,-100.5306972,-1.754591666,139.715773,2.438500256,19.19862833,0.335079276,,,,78.11134196,1.3633001,69.89935622,77.90524292,1.359702994,68.7255411,-44.3097228,-0.773350554,70.43294684,-158.3852211,-2.764343594,68.41052551,-135,-3.11429466,3.21185081,3.09942287,-2.35619449,1.697056275,60.01,-251.9691276,-654.7392048,381.8160022,524.8923302,,,1663.599,1663.599
3/16/2026 16:52:49.400,,230,-27416.563,None,60.032,131541.3426,132469.2104,132420.8634,132144.4936,228.8809769,,-100.1605366,-1.748131145,132103.7374,-100.1566471,-1.74806326,140.0934181,2.445091406,19.57943123,0.341725541,,,,79.07719528,1.380157421,69.66204131,79.07719528,1.380157421,69.66204131,-43.60281897,-0.761012754,69.6,-158.3852211,-2.764343594,68.41052551,180,-3.128220681,3.20610416,3.106069135,3.141592654,1.2,60,-123.0534618,-594.3743951,321.7391966,395.6886603,,,1663.599,1663.599
3/16/2026 16:52:49.433,,230,-27473.04,None,60.031,131509.9929,132421.3441,132376.5825,132103.3058,228.8096375,,-99.78329162,-1.741546977,132060.4907,-99.77689962,-1.741435416,140.4676564,2.451623097,19.95603814,0.348298571,,,,79.07719528,1.380157421,69.66204131,78.88695946,1.37683718,68.48415875,-43.63607247,-0.761593137,71.29656373,-158.3852211,-2.764343594,68.41052551,-135,-3.118272596,3.213216234,3.112642165,-2.35619449,1.697056275,60,-214.5158357,-675.6335963,262.1376015,628.0118305,,,1663.599,1663.599
3/16/2026 16:52:49.467,,230,-27488.722,None,60.029,131458.7184,132383.2609,132332.6071,132058.8774,228.7326853,,-99.43235625,-1.735422,132020.9536,-99.42534943,-1.735299707,140.8235087,2.457833891,20.31158795,0.354504086,,,,80.04937331,1.397125128,69.44465422,79.87532834,1.394087471,68.26302074,-43.63607247,-0.761593137,71.29656373,-157.456939,-2.748142016,68.86160033,-153.4349488,-3.129387178,3.219427028,3.102646102,-2.677945045,2.683281573,60,-111.8988462,-733.8959946,354.8159977,490.9788431,,,1663.599,1663.599
3/16/2026 16:52:49.500,,230,-27542.779,None,60.029,131463.5819,132387.9082,132341.4063,132064.9833,228.7432609,,-99.08904277,-1.729430049,132025.7102,-99.08056808,-1.729282138,141.1593206,2.463694915,20.64847044,0.360383795,,,,80.04937331,1.397125128,69.44465422,80.04937331,1.397125128,69.44465422,-42.92996935,-0.749269313,70.47382493,-157.456939,-2.748142016,68.86160033,-135,-3.126407266,3.212964228,3.108525811,-2.35619449,1.697056275,60.01,-139.2215685,-665.323202,301.2911934,503.253577,,,1663.599,1663.599
3/16/2026 16:52:49.533,,230,-27528.638,None,60.03,131495.1053,132419.7325,132360.7752,132092.5472,228.7910031,,-98.73389107,-1.723231482,132055.2812,-98.72906842,-1.723147311,141.5161541,2.469922833,21.00655667,0.366633578,,,,80.04937331,1.397125128,69.44465422,81.17962045,1.416851662,70.43294684,-42.92996935,-0.749269313,70.47382493,-157.0678996,-2.741351997,67.75485222,-135,-3.139998973,3.219192146,3.107985575,-2.35619449,1.697056275,60,-14.6148948,-723.4416005,301.334399,436.7220963,,,1509.289,1509.289
3/16/2026 16:52:49.567,,230,-27431.986,None,60.031,131499.1013,132419.6542,132371.7085,132097.4989,228.7995797,,-98.35982616,-1.716702818,132059.1925,-98.35341028,-1.71659084,141.8932242,2.476503949,21.37798285,0.373116188,,,,81.02737339,1.41419445,69.24738262,82.01067323,1.43135627,69.07039887,-41.55261315,-0.725229912,70.55551006,-156.1398248,-2.725154036,68.23137108,180,-3.14794711,3.201733861,3.098270224,3.141592654,1.2,60,58.10954599,-561.5568017,391.1616046,112.2856512,,,1509.289,1509.289
3/16/2026 16:52:49.600,,230,-27607.939,None,60.03,131464.5485,132385.2079,132334.7274,132062.1708,228.7383896,,-97.99900781,-1.71040535,132024.5355,-97.99105315,-1.710266515,142.2502802,2.482735751,21.74738145,0.37956341,,,,81.17962045,1.416851662,70.43294684,82.01067323,1.43135627,69.07039887,-40.91438322,-0.714090699,71.45795967,-155.2248594,-2.709184878,68.7255411,-135,-3.141622785,3.19682645,3.088748288,-2.35619449,1.697056275,60,0.28018828,-522.244799,480.3840008,41.58060995,,,1509.289,1509.289
3/16/2026 16:52:49.633,,230,-27608.141,None,60.029,131475.7206,132389.5479,132334.1741,132067.1434,228.7470025,,-97.64695318,-1.704260838,132022.0956,-97.64198696,-1.704174161,142.6055636,2.488936616,22.09470698,0.385625384,,,,82.01067323,1.43135627,69.07039887,82.01067323,1.43135627,69.07039887,-40.91438322,-0.714090699,71.45795967,-155.2248594,-2.709184878,68.7255411,-135,-3.135530431,3.203027315,3.094810262,-2.35619449,1.697056275,60,-55.27997074,-580.8240068,425.3184004,210.7855771,,,1509.289,1509.289
