time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:52:49.667,,230,-27789.811,None,60.03,131511.0134,132425.3637,132363.3209,132100.5581,228.8048783,,-97.28775132,-1.697991582,132058.8262,-97.27610836,-1.697788374,142.9629205,2.495173671,22.45444274,0.391903957,,,,81.17962045,1.416851662,70.43294684,81.17962045,1.416851662,70.43294684,-40.91438322,-0.714090699,71.45795967,-155.2248594,-2.709184878,68.7255411,-135,-3.114640036,3.20926437,3.101088835,-2.35619449,1.697056275,60.01,-250.6638226,-639.878407,368.3520047,522.190225,,,1509.289,1509.289
3/16/2026 16:52:49.700,,230,-27767.462,None,60.032,131522.0726,132416.1683,132372.0647,132104.076,228.8109716,,-96.8990114,-1.691206791,132068.2514,-96.89094031,-1.691065924,143.3492195,2.501915861,22.84121266,0.398654366,,,,82.1466867,1.433730152,70.25894961,82.1466867,1.433730152,70.25894961,-40.91438322,-0.714090699,71.45795967,-155.2248594,-2.709184878,68.7255411,-135,-3.124796076,3.21600656,3.107839244,-2.35619449,1.697056275,60.01,-155.8477224,-703.4688081,307.008,552.3085306,,,1509.289,1509.289
3/16/2026 16:52:49.733,,230,-27644.083,None,60.031,131468.8992,132393.6425,132344.2924,132069.6278,228.7513055,,-96.51847129,-1.684565113,132025.5041,-96.51460583,-1.684497648,143.7294109,2.508551452,23.2245125,0.40534421,,,,82.1466867,1.433730152,70.25894961,83.11827637,1.450687591,70.10506401,-40.17923392,-0.701259923,70.67786075,-155.2248594,-2.709184878,68.7255411,-135,-3.135185239,3.209811375,3.114529088,-2.35619449,1.697056275,60,-59.43459959,-637.8479986,246.1248027,451.1577955,,,1441.757,1441.757
3/16/2026 16:52:49.767,,230,-27872.813,None,60.029,131451.6923,132349.4596,132309.4261,132037.5087,228.6956735,,-96.16877545,-1.678461769,131996.3018,-96.1628668,-1.678358644,144.0818617,2.514702879,23.58206692,0.411584712,,,,83.11827637,1.450687591,70.10506401,84.09385889,1.467714718,69.97142274,-39.55966797,-0.690446457,71.59888267,-153.4349488,-2.677945045,69.7653209,-135,-3.146073362,3.205149336,3.089529757,-2.35619449,1.697056275,60,41.46258577,-601.8623994,480.3551988,80.04461482,,,1441.757,1441.757
3/16/2026 16:52:49.800,,230,-27586.253,None,60.029,131476.4709,132377.2525,132323.587,132059.7479,228.734193,,-95.81682586,-1.67231909,132019.7712,-95.8146631,-1.672281343,144.4297184,2.520774124,23.9313623,0.417681067,,,,84.09385889,1.467714718,69.97142274,84.09385889,1.467714718,69.97142274,-39.55966797,-0.690446457,71.59888267,-152.5255684,-2.662073362,67.62721346,-135,-3.139996061,3.211220581,3.079754429,-2.35619449,1.697056275,60,-14.74869536,-659.4048024,553.0175924,121.1359054,,,1441.757,1441.757
3/16/2026 16:52:49.833,,230,-27728.669,None,60.032,131524.293,132435.3012,132378.2849,132113.2834,228.8269192,,-95.44279971,-1.665791102,132079.4952,-95.4395886,-1.665735058,144.7978755,2.527199678,24.30210617,0.424151768,,,,83.11827637,1.450687591,70.10506401,84.09385889,1.467714718,69.97142274,-38.81138404,-0.677386439,70.84066629,-154.3231843,-2.693447679,69.23698434,-135,-3.133449776,3.204586117,3.117599447,-2.35619449,1.697056275,60.01,-75.39766517,-590.6016058,219.8879942,446.1112767,,,1441.757,1441.757
3/16/2026 16:52:49.867,,230,-27331.546,None,60.034,131523.5956,132427.2982,132388.1361,132113.6683,228.8275859,,-95.04595917,-1.658864928,132067.8333,-95.03540584,-1.658680738,145.2010832,2.534236979,24.69969368,0.431090979,,,,85.07289005,1.484802036,69.85814197,84.98688624,1.483300986,68.6626536,-38.81138404,-0.677386439,70.84066629,-152.5255684,-2.662073362,67.62721346,-153.4349488,-3.141981724,3.211623418,3.093164341,-2.677945045,2.683281573,60.01,3.589568746,-656.4384012,433.4111959,219.4376365,,,1441.757,1441.757
3/16/2026 16:52:49.900,,230,-27527.443,None,60.031,131449.6043,132366.4492,132329.6674,132049.2537,228.7160165,,-94.66156117,-1.652155918,132004.6537,-94.65504893,-1.652042258,145.586714,2.540967506,25.08940107,0.437892656,,,,84.09385889,1.467714718,69.97142274,84.09385889,1.467714718,69.97142274,-37.45057823,-0.653635897,71.04364855,-152.5255684,-2.662073362,67.62721346,180,-3.119756976,3.194603403,3.099966018,3.141592654,1.2,60,-201.6703758,-498.2688026,372.4127963,327.5263821,,,1441.757,1441.757
3/16/2026 16:52:49.933,,230,-27706.694,None,60.029,131433.7628,132335.2437,132289.7117,132020.2239,228.6657354,,-94.30201113,-1.645880585,131975.8418,-94.29880385,-1.645824608,145.9482452,2.547277415,25.44234082,0.444052617,,,,85.07289005,1.484802036,69.85814197,86.05481377,1.501939837,69.7653209,-37.45057823,-0.653635897,71.04364855,-152.102729,-2.654693422,69.24738262,180,-3.147764445,3.200913312,3.098746039,3.141592654,1.2,60,56.90100719,-557.3807968,392.3855952,108.0941944,,,1372.17,1372.17
3/16/2026 16:52:49.967,,230,-27712.786,None,60.031,131458.9183,132369.2173,132334.9124,132055.0213,228.7260062,,-93.94052785,-1.639571512,132012.0873,-93.94140786,-1.639586871,146.3084919,2.553564907,25.80756503,0.450426982,,,,85.07289005,1.484802036,69.85814197,86.05481377,1.501939837,69.7653209,-37.45057823,-0.653635897,71.04364855,-152.102729,-2.654693422,69.24738262,-135,-3.141526708,3.207200804,3.105120404,-2.35619449,1.697056275,60.01,-0.608158085,-616.5360034,334.1519955,282.992166,,,1372.17,1372.17
3/16/2026 16:52:50.000,,230,-27946.57,None,60.034,131507.9162,132405.5486,132374.3622,132096.5973,228.7980181,,-93.5477555,-1.632716341,132061.086,-93.54698303,-1.632702859,146.6987923,2.560376935,26.19804358,0.457242118,,,,86.1214755,1.503103304,70.96252532,86.1214755,1.503103304,70.96252532,-37.45057823,-0.653635897,71.04364855,-151.2323507,-2.639502455,69.8169034,-135,-3.135806163,3.214012832,3.096744573,-2.35619449,1.697056275,60.01,-54.22714678,-680.6304012,414.3455967,320.5119513,,,1372.17,1372.17
3/16/2026 16:52:50.033,,230,-27687.614,None,60.033,131489.932,132391.7195,132355.5747,132079.7332,228.7688085,,-93.14661434,-1.625715107,132043.0757,-93.14415423,-1.62567217,147.0978348,2.56734154,26.60222153,0.464296354,,,,86.1214755,1.503103304,70.96252532,87.03906387,1.519118242,69.69304126,-36.67434967,-0.640088153,70.32040956,-151.2323507,-2.639502455,69.8169034,-135,-3.144790412,3.207429693,3.103798809,-2.35619449,1.697056275,60,29.96329732,-612.4896007,349.1567959,233.3695075,,,1372.17,1372.17
3/16/2026 16:52:50.067,,230,-27653.083,None,60.031,131433.3881,132340.1664,132300.0022,132025.1816,228.6743224,,-92.77239776,-1.619183796,131986.4829,-92.76836175,-1.619113354,147.4786014,2.573987171,26.98107277,0.470908556,,,,87.03906387,1.519118242,69.69304126,87.03906387,1.519118242,69.69304126,-35.31121344,-0.616296937,70.58611762,-149.8862668,-2.61600886,69.36166088,-135,-3.138231596,3.190284108,3.086917416,-2.35619449,1.697056275,60,-30.91676245,-454.6656002,501.4799963,-15.8976336,,,1372.17,1372.17
3/16/2026 16:52:50.100,,230,-27816.653,None,60.03,131444.9676,132336.5506,132313.8055,132032.4269,228.6868716,,-92.41239928,-1.612900637,131996.9831,-92.41730103,-1.612986189,147.8404156,2.58030202,27.3342786,0.47707316,,,,87.03906387,1.519118242,69.69304126,88.05851361,1.536910997,70.84066629,-36.09828397,-0.63003391,71.28646435,-150.7511737,-2.631104332,68.76743415,-135,-3.149897186,3.21033593,3.108177492,-2.35619449,1.697056275,60,76.39476764,-648.0000003,303.9839984,267.6212343,,,1372.17,1372.17
3/16/2026 16:52:50.133,,230,-27966.83,None,60.032,131507.7284,132395.5318,132360.5255,132088.5665,228.7841082,,-92.04150586,-1.606427326,132047.813,-92.04466208,-1.606482412,148.2115034,2.586778724,27.71039595,0.483637646,,,,87.08916217,1.519992623,70.89146634,88.05851361,1.536910997,70.84066629,-36.09828397,-0.63003391,71.28646435,-151.2323507,-2.639502455,69.8169034,-135,-3.143393409,3.216812634,3.123140101,-2.35619449,1.697056275,60.01,16.8569759,-709.2576019,170.5103991,521.890227,,,1372.17,1372.17
3/16/2026 16:52:50.167,,230,-27817.949,None,60.034,131513.6462,132406.05,132393.2118,132104.963,228.8125078,,-91.64014548,-1.599422266,132066.1067,-91.63657704,-1.599359985,148.6105583,2.593743546,28.11433832,0.490687771,,,,87.08916217,1.519992623,70.89146634,88.05851361,1.536910997,70.84066629,-35.31121344,-0.616296937,70.58611762,-149.8862668,-2.61600886,69.36166088,-135,-3.136270982,3.210040483,3.106696631,-2.35619449,1.697056275,60,-49.82316983,-639.2159946,320.3855979,368.6535665,,,1299.59,1299.59
3/16/2026 16:52:50.200,,230,-27931.45,None,60.032,131466.5065,132363.3057,132340.5663,132057.4528,228.7302178,,-91.23959159,-1.592431281,132018.8959,-91.23433872,-1.592339602,149.0121909,2.600753358,28.51011908,0.497595448,,,,89.02897807,1.553848797,70.81016876,89.02897807,1.553848797,70.81016876,-33.95905982,-0.592697405,70.89146634,-149.0362435,-2.601173153,69.97142274,-153.4349488,-3.146188399,3.193450763,3.098768601,-2.677945045,2.683281573,60,42.96216504,-486.3888059,396.432003,46.99463784,,,1299.59,1299.59
3/16/2026 16:52:50.233,,230,-27643.334,None,60.03,131427.0969,132316.2994,132296.7711,132014.0403,228.6550252,,-90.87002453,-1.585981119,131979.2155,-90.86844772,-1.585953599,149.3811208,2.607192398,28.87591187,0.503979737,,,,90,1.570796327,69.6,89.02897807,1.553848797,70.81016876,-33.95905982,-0.592697405,70.89146634,-147.9946168,-2.582993338,67.92466415,-153.4349488,-3.139802396,3.199889803,3.086973075,-2.677945045,2.683281573,60,-16.44485596,-546.5231984,490.5791989,72.38885542,,,1299.59,1299.59
3/16/2026 16:52:50.267,,230,-27863.467,None,60.031,131441.1541,132344.7489,132311.9788,132033.2904,228.6883672,,-90.50527744,-1.579615082,131993.1325,-90.50739937,-1.579652116,149.7499201,2.61362916,29.24084665,0.51034905,,,,89.02897807,1.553848797,70.81016876,90,1.570796327,70.8,-34.75591255,-0.606605109,71.56870825,-148.5231607,-2.592218169,68.94519563,-135,-3.150448443,3.220234269,3.102567219,-2.35619449,1.697056275,60.01,82.76916409,-744.1056074,355.9103995,305.4260438,,,1299.59,1299.59
3/16/2026 16:52:50.300,,230,-27633.6,None,60.034,131484.2897,132391.9669,132368.1376,132082.1401,228.7729774,,-90.11456016,-1.572795779,132036.2639,-90.12027024,-1.572895438,150.1398162,2.62043413,29.63277932,0.517189566,,,,89.02897807,1.553848797,70.81016876,90,1.570796327,69.6,-33.14699583,-0.578524214,70.22819946,-147.6803835,-2.577508933,69.57930727,-153.4349488,-3.143691765,3.198958344,3.094698499,-2.677945045,2.683281573,60.01,19.62564898,-533.073593,431.7407929,81.70715112,,,1299.59,1299.59
3/16/2026 16:52:50.333,,230,-27631.08,None,60.034,131473.5969,132378.5546,132351.7559,132068.6383,228.7495917,,-89.71357557,-1.565797277,132025.6497,-89.7176025,-1.565867561,150.5488812,2.627573662,30.0380589,0.524263029,,,,90,1.570796327,69.6,90.9877604,1.588035998,69.61034406,-32.61924307,-0.569313191,71.23594598,-147.144278,-2.568152127,68.56821421,-135,-3.153903559,3.196886853,3.092415156,-2.35619449,1.697056275,60,113.1218704,-521.1648021,446.1120009,-38.06906916,,,1299.59,1299.59
3/16/2026 16:52:50.367,,230,-27781.531,None,60.032,131433.1164,132353.2443,132317.6832,132035.3673,228.6919646,,-89.32277646,-1.558976546,131985.2195,-89.3251631,-1.559018201,150.9297544,2.634221154,30.42549932,0.53102514,,,,90,1.570796327,69.6,90.97102193,1.587743857,70.81016876,-32.61924307,-0.569313191,71.23594598,-147.144278,-2.568152127,68.56821421,-135,-3.146762058,3.203534345,3.099177267,-2.35619449,1.697056275,60,47.48682282,-583.6320017,384.7104011,151.4347778,,,1385.124,1385.124
3/16/2026 16:52:50.400,,230,-27767.678,None,60.03,131421.6974,132351.0704,132306.3171,132027.0552,228.6775676,,-88.95808923,-1.552611553,131985.8223,-88.95884885,-1.552624811,151.2970851,2.640632283,30.78462147,0.537293004,,,,90.97102193,1.587743857,70.81016876,91.97493401,1.605265428,69.64136702,-31.293039,-0.546166563,71.61899189,-146.3099325,-2.55359005,69.22658449,-153.4349488,-3.157890239,3.186798846,3.090883054,-2.677945045,2.683281573,60,152.3094858,-428.3567946,464.2559965,-188.2086878,,,1385.124,1385.124
3/16/2026 16:52:50.433,,230,-27844.315,None,60.031,131463.9318,132381.1566,132351.7276,132066.2912,228.7455263,,-88.58859756,-1.546162707,132028.0563,-88.58777141,-1.546148288,151.6647715,2.647049622,31.16064847,0.543855913,,,,90.97102193,1.587743857,70.81016876,90.97102193,1.587743857,70.81016876,-31.79891282,-0.554995727,70.59631718,-147.6803835,-2.577508933,69.57930727,-153.4349488,-3.133892145,3.202045349,3.121364846,-2.677945045,2.683281573,60,-71.99079618,-564.623995,186.2639945,450.3507967,,,1385.124,1385.124
3/16/2026 16:52:50.467,,230,-27932.054,None,60.034,131489.9489,132392.9023,132364.2592,132083.0349,228.7745273,,-88.18244052,-1.53907393,132042.4323,-88.18526418,-1.539123212,152.0738407,2.654189226,31.5588401,0.550805668,,,,90.97102193,1.587743857,70.81016876,91.94148639,1.604681657,70.84066629,-31.79891282,-0.554995727,70.59631718,-146.8530042,-2.563068439,70.22819946,-135,-3.143804869,3.209184953,3.113874107,-2.35619449,1.697056275,60,20.68407978,-631.2671995,257.6303999,352.9527198,,,1385.124,1385.124
3/16/2026 16:52:50.500,,230,-28129.853,None,60.033,131450.0425,132358.1858,132336.1066,132048.7891,228.7152118,,-87.78579122,-1.532151093,132002.5576,-87.78694857,-1.532171293,152.4708165,2.66111776,31.96352852,0.557868813,,,,91.94148639,1.604681657,70.84066629,91.97493401,1.605265428,69.64136702,-30.80144598,-0.537586647,72.64709216,-146.0409402,-2.548895249,70.89146634,-135,-3.137436721,3.198704407,3.106764062,-2.35619449,1.697056275,60,-38.86263356,-548.8559996,326.6784,261.0402332,,,1385.124,1385.124
3/16/2026 16:52:50.533,,230,-28092.341,None,60.03,131402.3266,132314.2142,132296.3042,132004.9681,228.6393116,,-87.40453501,-1.525496917,131967.3778,-87.40907976,-1.525576238,152.8469987,2.667683378,32.3364671,0.564377819,,,,91.94148639,1.604681657,70.84066629,92.91083783,1.621600031,70.89146634,-31.293039,-0.546166563,71.61899189,-144.6887866,-2.525295716,70.58611762,-135,-3.147176269,3.213849941,3.089673535,-2.35619449,1.697056275,60,52.1990339,-684.1295925,484.6176054,147.3129533,,,1385.124,1385.124
3/16/2026 16:52:50.567,,230,-27497.131,None,60.03,131419.009,132351.1417,132308.9836,132027.0777,228.6776066,,-87.03978144,-1.519130766,131984.1154,-87.04275722,-1.519182704,153.2165652,2.674133531,32.70275435,0.570770738,,,,91.97493401,1.605265428,69.64136702,91.97493401,1.605265428,69.64136702,-30.96375653,-0.5404195,69.97142274,-144.9262455,-2.529440157,68.91385927,-135,-3.124448132,3.214553031,3.100210895,-2.35619449,1.697056275,60,-157.57708,-675.0719964,377.2079952,455.4410811,,,1383.499,1383.499
3/16/2026 16:52:50.600,,230,-27734.846,None,60.033,131479.7922,132409.808,132366.3697,132086.0185,228.779695,,-86.65524842,-1.512419399,132044.9318,-86.65657004,-1.512442466,153.6067915,2.680944266,33.09507378,0.577618004,,,,92.96093613,1.622474411,69.69304126,92.91083783,1.621600031,70.89146634,-30.11373315,-0.525583794,69.36166088,-145.491477,-2.539305307,69.89935622,-153.4349488,-3.134042497,3.20652806,3.116923311,-2.677945045,2.683281573,60.01,-69.48050815,-595.9584083,228.2256007,437.2133157,,,1383.499,1383.499
3/16/2026 16:52:50.633,,230,-27960.912,None,60.034,131478.6137,132405.1685,132363.2899,132083.0484,228.7745506,,-86.24307511,-1.505225618,132043.7606,-86.24262506,-1.505217763,154.0108831,2.687996994,33.49989868,0.584683531,,,,92.91083783,1.621600031,70.89146634,92.91083783,1.621600031,70.89146634,-29.62374875,-0.517031952,70.40227269,-144.6887866,-2.525295716,70.58611762,-153.4349488,-3.126817794,3.205028946,3.109979247,-2.677945045,2.683281573,60,-138.2991164,-590.932794,295.3152018,433.9167086,,,1383.499,1383.499
3/16/2026 16:52:50.667,,230,-27878.501,None,60.033,131421.842,132342.6342,132300.2052,132022.2427,228.669232,,-85.84460857,-1.498271065,131986.9679,-85.84244484,-1.4982333,154.4131367,2.695017644,33.89906481,0.591650294,,,,92.91083783,1.621600031,70.89146634,93.94518623,1.639652816,69.7653209,-29.98163937,-0.523278322,72.0399889,-144.1178628,-2.515331216,69.61034406,-153.4349488,-3.137886116,3.218295966,3.10698151,-2.677945045,2.683281573,60,-34.68106504,-730.569594,318.6864032,446.5642559,,,1383.499,1383.499
3/16/2026 16:52:50.700,,230,-28190.837,None,60.031,131389.7097,132306.4265,132272.8435,131990.3424,228.6139791,,-85.47220441,-1.491771386,131943.7762,-85.47406811,-1.491803914,154.7853235,2.701513528,34.27106468,0.598142917,,,,93.8785245,1.638489349,70.96252532,93.8785245,1.638489349,70.96252532,-28.68614757,-0.500667725,72.49827584,-143.3256503,-2.501504501,70.32040956,-135,-3.130293263,3.202181253,3.099647418,-2.35619449,1.697056275,60,-105.794661,-580.8095978,390.0383962,296.5658626,,,1383.499,1383.499
3/16/2026 16:52:50.733,,230,-27923.486,None,60.031,131424.8415,132356.2667,132320.8871,132034.7018,228.6908119,,-85.102687,-1.48532209,131989.8552,-85.09733334,-1.485228651,155.1566506,2.70799441,34.64125842,0.604604016,,,,93.8785245,1.638489349,70.96252532,94.92710995,1.656790618,69.85814197,-28.68614757,-0.500667725,72.49827584,-142.7335981,-2.49117124,69.36166088,-153.4349488,-3.142019269,3.208662135,3.095775256,-2.677945045,2.683281573,60,3.995822062,-643.089602,420.3648046,218.7289753,,,1383.499,1383.499
3/16/2026 16:52:50.767,,230,-28008.72,None,60.033,131482.0259,132408.6661,132362.6926,132085.1498,228.7781904,,-84.70233387,-1.47833461,132048.0485,-84.70046914,-1.478302064,155.5556155,2.71495766,35.04010675,0.611565233,,,,94.84400038,1.655340082,71.05378245,94.84400038,1.655340082,71.05378245,-28.30075577,-0.493941369,70.87115069,-143.3256503,-2.501504501,70.32040956,-135,-3.133642146,3.208899029,3.113069734,-2.35619449,1.697056275,60,-74.59495742,-631.1232007,265.4495989,440.2685592,,,1466.691,1466.691
3/16/2026 16:52:50.800,,230,-27748.642,None,60.034,131476.254,132404.0897,132355.0683,132079.1586,228.7678134,,-84.2935522,-1.471200024,132030.2911,-84.29044756,-1.471145838,155.9647505,2.722098413,35.44951193,0.618710701,,,,94.92710995,1.656790618,69.85814197,95.90614111,1.673877935,69.97142274,-27.84757826,-0.486031929,71.92996594,-142.1250163,-2.480549485,68.41052551,-135,-3.145023773,3.208130342,3.099260186,-2.35619449,1.697056275,60,31.64649318,-633.225594,383.184001,218.3950998,,,1466.691,1466.691
3/16/2026 16:52:50.833,,230,-28132.92,None,60.032,131436.3111,132360.9204,132312.0381,132037.1066,228.6949771,,-83.90484242,-1.464415759,132002.2189,-83.89954298,-1.464323266,156.3539658,2.728891502,35.83367436,0.625415601,,,,95.80672691,1.67214283,71.16516002,96.76617482,1.688888355,71.29656373,-27.84757826,-0.486031929,71.92996594,-141.9529575,-2.477546491,70.09479296,-135,-3.153211621,3.214923431,3.102962092,-2.35619449,1.697056275,60,109.145648,-697.5359944,358.1855943,230.2047521,,,1466.691,1466.691
3/16/2026 16:52:50.867,,230,-27971.683,None,60.031,131422.2715,132349.1054,132301.4128,132024.9509,228.6739228,,-83.52633773,-1.457809605,131977.5166,-83.52519609,-1.45778968,156.7311498,2.735474604,36.21612091,0.632090552,,,,95.80672691,1.67214283,71.16516002,96.76617482,1.688888355,71.29656373,-26.99583839,-0.471166264,71.37730732,-142.7335981,-2.49117124,69.36166088,-153.4349488,-3.146678035,3.206640868,3.123261792,-2.677945045,2.683281573,60,47.76271895,-614.0591926,168.2064022,398.0900714,,,1466.691,1466.691
3/16/2026 16:52:50.900,,230,-28132.315,None,60.033,131453.8832,132387.248,132337.4151,132060.2114,228.7349957,,-83.13985119,-1.451064143,132009.0979,-83.1370774,-1.451015731,157.1164656,2.742199634,36.60492993,0.63887655,,,,95.80672691,1.67214283,71.16516002,96.76617482,1.688888355,71.29656373,-27.84757826,-0.486031929,71.92996594,-141.9529575,-2.477546491,70.09479296,-135,-3.139904086,3.228231563,3.116423041,-2.35619449,1.697056275,60.01,-15.86315385,-823.9968011,233.452796,606.4071589,,,1466.691,1466.691
3/16/2026 16:52:50.933,,230,-28059.379,None,60.034,131473.7837,132392.7506,132348.3966,132072.3215,228.7559711,,-82.73158948,-1.443938632,132028.9386,-82.7270921,-1.443860138,157.5283427,2.749388246,37.01016267,0.645949195,,,,96.76617482,1.688888355,71.29656373,96.88172363,1.690905062,70.10506401,-26.56505118,-0.463647609,72.44860247,-141.9529575,-2.477546491,70.09479296,-153.4349488,-3.1347652,3.213035855,3.123495686,-2.677945045,2.683281573,60,-64.26775261,-684.6768007,167.8752006,581.0693527,,,1466.691,1466.691
3/16/2026 16:52:50.967,,230,-28105.43,None,60.034,131437.7447,132353.9977,132322.822,132038.8714,228.6980338,,-82.32515436,-1.436845001,131994.4155,-82.32412334,-1.436827006,157.9255948,2.756321602,37.41652512,0.653041558,,,,96.76617482,1.688888355,71.29656373,97.8533133,1.707862501,70.25894961,-25.70995378,-0.448723344,71.91995551,-141.188616,-2.464206215,70.84066629,-135,-3.144689507,3.205044946,3.117247773,-2.35619449,1.697056275,60,29.14366125,-603.5904028,228.1823983,346.2643433,,,1466.691,1466.691
3/16/2026 16:52:51.000,,230,-27971.611,None,60.031,131411.6735,132339.3482,132286.0847,132013.0539,228.6533167,,-81.95020879,-1.430300966,131968.3167,-81.9475893,-1.430255247,158.3037486,2.762921631,37.79612229,0.659666778,,,,96.88172363,1.690905062,70.10506401,97.8533133,1.707862501,70.25894961,-25.70995378,-0.448723344,71.91995551,-140.5721978,-2.453447688,69.90965599,-135,-3.138117748,3.211644975,3.113114466,-2.35619449,1.697056275,60,-32.14853618,-666.2015989,263.3328079,435.0173271,,,1527.647,1527.647
3/16/2026 16:52:51.033,,230,-28015.949,None,60.032,131452.3907,132372.7267,132317.1592,132048.0978,228.7140145,,-81.57379426,-1.423731293,132008.9822,-81.56958169,-1.42365777,158.6779572,2.769452803,38.168025,0.666157705,,,,97.7218258,1.705567611,71.4478831,97.8533133,1.707862501,70.25894961,-24.84238911,-0.433581484,71.40756262,-139.8207661,-2.440332731,70.67786075,-153.4349488,-3.131520271,3.203034287,3.106490436,-2.677945045,2.683281573,60,-94.99871233,-580.4064013,328.2047992,347.2003144,,,1527.647,1527.647
3/16/2026 16:52:51.067,,230,-28143.36,None,60.033,131484.3116,132405.8037,132353.6669,132081.9369,228.7726255,,-81.17545075,-1.416778887,132038.9795,-81.16438583,-1.416585768,159.0732158,2.776351367,38.57300022,0.673225856,,,,97.7218258,1.705567611,71.4478831,98.82037955,1.724740991,70.43294684,-24.84238911,-0.433581484,71.40756262,-139.0856168,-2.427501955,71.45795967,-135,-3.141326759,3.209932851,3.100727811,-2.35619449,1.697056275,60,-2.508424423,-645.6384021,386.3808019,261.7660246,,,1527.647,1527.647
3/16/2026 16:52:51.100,,230,-28070.381,None,60.034,131477.3564,132386.2244,132342.5945,132069.3883,228.7508907,,-80.75340915,-1.409412872,132035.681,-80.7508864,-1.409368842,159.4919753,2.783660099,38.99003262,0.680504445,,,,98.67317405,1.722171771,71.61899189,98.67317405,1.722171771,71.61899189,-24.84238911,-0.433581484,71.40756262,-139.1849161,-2.429235055,69.7653209,-116.5650512,-3.131540613,3.217241583,3.1097395,-2.034443936,2.683281573,60,-95.05313237,-714.4559967,294.0480021,515.461127,,,1527.647,1527.647
3/16/2026 16:52:51.133,,230,-28277.352,None,60.032,131433.7102,132341.0141,132283.5636,132020.081,228.665488,,-80.35868259,-1.402523594,131980.1511,-80.35535841,-1.402465576,159.8890608,2.790590548,39.38631682,0.687420909,,,,98.67317405,1.722171771,71.61899189,99.6197278,1.73869225,71.80974864,-23.5747062,-0.411456243,72.00999931,-138.4473869,-2.416362741,70.55551006,-135,-3.141157826,3.202046791,3.10378365,-2.35619449,1.697056275,60,-4.110114337,-575.7695927,352.8000003,227.0797067,,,1527.647,1527.647
3/16/2026 16:52:51.167,,230,-27996.566,None,60.03,131421.3358,132337.7633,132280.0807,132013.7251,228.6544792,,-79.99383087,-1.39615573,131979.534,-79.98808041,-1.396055365,160.2588056,2.797043813,39.75166602,0.693797455,,,,99.78240703,1.741531538,70.62690705,99.78240703,1.741531538,70.62690705,-23.5747062,-0.411456243,72.00999931,-137.7927024,-2.404936342,69.66204131,-153.4349488,-3.137586903,3.208500056,3.098733797,-2.677945045,2.683281573,60,-37.33872827,-637.1279988,394.8191981,279.647529,,,1527.647,1527.647
3/16/2026 16:52:51.200,,230,-28004.688,None,60.032,131482.0336,132385.3075,132320.6455,132063.303,228.7403507,,-79.60619079,-1.389390134,132030.4923,-79.60488426,-1.389367331,160.6354438,2.803617389,40.13688763,0.700520841,,,,99.6197278,1.73869225,71.80974864,99.78240703,1.741531538,70.62690705,-23.5747062,-0.411456243,72.00999931,-137.7927024,-2.404936342,69.66204131,-135,-3.130898869,3.215073632,3.105457183,-2.35619449,1.697056275,60,-101.386657,-699.8687945,333.0143921,468.2410594,,,1531.406,1531.406
3/16/2026 16:52:51.233,,230,-28077.149,None,60.035,131512.6914,132418.713,132363.2224,132098.8597,228.8019366,,-79.19548829,-1.382222023,132061.1144,-79.19246932,-1.382169332,161.0527623,2.810900972,40.54382648,0.707623263,,,,99.6197278,1.73869225,71.80974864,99.78240703,1.741531538,70.62690705,-22.69379495,-0.396081442,71.53852109,-138.4473869,-2.416362741,70.55551006,-135,-3.12370087,3.206982414,3.123986004,-2.35619449,1.697056275,60.01,-169.6636594,-618.9984024,164.4192073,624.2428545,,,1531.406,1531.406
3/16/2026 16:52:51.267,,230,-28260.749,None,60.034,131477.2009,132387.0592,132325.437,132063.8849,228.7413585,,-78.78402843,-1.375040694,132025.5597,-78.77929245,-1.374958036,161.4648695,2.818093599,40.96254808,0.714931334,,,,100.5610107,1.755120736,72.01999722,101.6893692,1.774814306,71.0740459,-22.32865638,-0.389708571,72.64709216,-137.0700307,-2.392323341,70.47382493,-153.4349488,-3.149772342,3.20780217,3.107254675,-2.677945045,2.683281573,60,77.77553998,-636.3071996,320.1551973,238.3764623,,,1531.406,1531.406
3/16/2026 16:52:51.300,,230,-28250.179,None,60.032,131441.296,132335.5131,132297.9456,132025.5641,228.6749849,,-78.38662618,-1.368104716,131977.8118,-78.38128411,-1.36801148,161.8624286,2.825032314,41.35948154,0.72185913,,,,100.5610107,1.755120736,72.01999722,101.6893692,1.774814306,71.0740459,-22.32865638,-0.389708571,72.64709216,-137.0700307,-2.392323341,70.47382493,-135,-3.142825786,3.214740885,3.114182471,-2.35619449,1.697056275,60,11.72097193,-702.6047931,255.5279957,435.3558255,,,1531.406,1531.406
3/16/2026 16:52:51.333,,230,-28081.613,None,60.032,131441.9549,132354.3491,132303.6636,132033.9863,228.6895726,,-78.0045656,-1.361436501,131990.1144,-77.99657706,-1.361297075,162.2418709,2.831654831,41.74617834,0.728608262,,,,101.6893692,1.774814306,71.0740459,101.6893692,1.774814306,71.0740459,-21.44773633,-0.374333616,72.19972299,-136.397181,-2.380579899,69.6,-135,-3.136111381,3.205988447,3.109188161,-2.35619449,1.697056275,60.01,-51.41995232,-614.9375994,298.3392045,368.0183472,,,1531.406,1531.406
3/16/2026 16:52:51.367,,230,-28241.928,None,60.034,131488.8511,132399.0198,132348.4586,132079.4368,228.7682952,,-77.60448139,-1.354453715,132042.0222,-77.60504214,-1.354463501,162.6456656,2.838702378,42.14089672,0.735497398,,,,101.6893692,1.774814306,71.0740459,101.6893692,1.774814306,71.0740459,-22.32865638,-0.389708571,72.64709216,-135.6902772,-2.3682421,70.43294684,-135,-3.129277807,3.228410949,3.103739498,-2.35619449,1.697056275,60.01,-115.5689677,-834.0047929,352.7711962,596.8025644,,,1531.406,1531.406
3/16/2026 16:52:51.400,,230,-28119.125,None,60.034,131503.0484,132393.853,132355.325,132084.7154,228.7774379,,-77.19388758,-1.347287501,132044.513,-77.19387998,-1.347287368,163.0580143,2.845899222,42.55288862,0.742688013,,,,101.6893692,1.774814306,71.0740459,102.8477049,1.795031078,70.15639671,-22.32865638,-0.389708571,72.64709216,-135.6902772,-2.3682421,70.43294684,-135,-3.142318446,3.235607793,3.110930113,-2.35619449,1.697056275,60,6.811516011,-902.9087997,285.7967979,610.3004858,,,1610.792,1610.792
3/16/2026 16:52:51.433,,230,-28313.021,None,60.033,131457.376,132364.4474,132309.9762,132044.5865,228.7079326,,-76.78870821,-1.340215787,132001.5693,-76.79212349,-1.340275395,163.4609606,2.852931962,42.96023087,0.749797476,,,,102.6333619,1.791290088,71.32685329,103.5704344,1.807645088,71.59888267,-20.55604522,-0.35877067,71.76963146,-135,-2.35619449,71.27636354,-135,-3.147920483,3.211702632,3.105991966,-2.35619449,1.697056275,60,59.57773981,-665.4816012,335.6640031,270.2398583,,,1610.792,1610.792
3/16/2026 16:52:51.467,,230,-28201.723,None,60.032,131459.1806,132351.6008,132323.6697,132045.4669,228.7094575,,-76.40337685,-1.333490486,132003.4145,-76.40519689,-1.333522251,163.8490954,2.859706192,43.34642405,0.756537819,,,,102.6333619,1.791290088,71.32685329,103.5704344,1.807645088,71.59888267,-20.55604522,-0.35877067,71.76963146,-135.6902772,-2.3682421,70.43294684,-135,-3.141167339,3.218476862,3.124779919,-2.35619449,1.697056275,60,-4.004501841,-729.5904018,156.6863964,576.9085072,,,1610.792,1610.792
3/16/2026 16:52:51.500,,230,-28162.166,None,60.033,131498.9704,132391.0245,132359.9657,132083.9671,228.7761419,,-76.01048426,-1.326633216,132040.3188,-76.00560418,-1.326548043,164.2429309,2.866579917,43.74002665,0.76340748,,,,102.6333619,1.791290088,71.32685329,103.5704344,1.807645088,71.59888267,-19.65382406,-0.34302394,71.35712999,-135.6902772,-2.3682421,70.43294684,-153.4349488,-3.134193131,3.209603857,3.13164958,-2.677945045,2.683281573,60.01,-69.68821911,-642.0095945,92.69280032,619.0050133,,,1610.792,1610.792
3/16/2026 16:52:51.533,,230,-28161.158,None,60.035,131533.5289,132430.3429,132385.0268,132116.9435,228.8332587,,-75.60645165,-1.319581517,132077.7682,-75.60497323,-1.319555714,164.6465258,2.873623977,44.14797173,0.770527465,,,,103.5704344,1.807645088,71.59888267,104.7435628,1.828120042,70.72877774,-19.65382406,-0.34302394,71.35712999,-135,-2.35619449,71.27636354,-153.4349488,-3.147675756,3.216647917,3.126721955,-2.677945045,2.683281573,60.01,57.52523696,-708.5951955,140.3135997,510.7563589,,,1610.792,1610.792
3/16/2026 16:52:51.567,,230,-28188.59,None,60.035,131500.118,132390.4273,132356.8308,132083.1013,228.7746422,,-75.16685792,-1.311909159,132044.3151,-75.16355984,-1.311851597,165.0883203,2.881334745,44.58860001,0.778217879,,,,103.5704344,1.807645088,71.59888267,104.5001668,1.823871979,71.88991584,-19.65382406,-0.34302394,71.35712999,-134.3097228,-2.34414688,70.43294684,-153.4349488,-3.135723576,3.224358685,3.122364759,-2.677945045,2.683281573,60,-55.48726401,-780.9983947,179.2368037,657.248855,,,1610.792,1610.792
3/16/2026 16:52:51.600,,230,-28217.736,None,60.033,131442.9464,132362.1808,132319.4821,132042.216,228.7038268,,-74.76863576,-1.304958871,132004.9614,-74.77240749,-1.3050247,165.4824919,2.888214338,44.98530312,0.785141654,,,,104.5001668,1.823871979,71.88991584,105.4221613,1.83996382,72.19972299,-18.43494882,-0.321750554,72.09993065,-133.602819,-2.331809081,69.6,-135,-3.14498852,3.209964892,3.116950735,-2.35619449,1.697056275,60,32.22611794,-651.9888008,226.9152047,392.8474782,,,1610.933,1610.933
3/16/2026 16:52:51.633,,230,-28091.218,None,60.032,131461.2487,132348.9901,132322.0907,132044.7535,228.7082219,,-74.38583951,-1.298277816,132011.7518,-74.38938184,-1.298339642,165.8616992,2.894832755,45.36006877,0.791682549,,,,104.5001668,1.823871979,71.88991584,104.7435628,1.828120042,70.72877774,-18.74134045,-0.327098097,70.96252532,-133.6360725,-2.332389464,71.29656373,-116.5650512,-3.126459684,3.221930852,3.124072013,-2.034443936,2.683281573,60,-143.6111476,-753.7104025,165.2832006,732.0383495,,,1610.933,1610.933
3/16/2026 16:52:51.667,,230,-28187.827,None,60.034,131521.7266,132411.7879,132373.7841,132103.072,228.8092325,,-73.98595046,-1.291298436,132060.7388,-73.98925947,-1.291356189,166.2697845,2.901955186,45.76761981,0.798795657,,,,104.7435628,1.828120042,70.72877774,105.6795241,1.844455648,71.04364855,-18.43494882,-0.321750554,72.09993065,-131.5526131,-2.296026239,70.55551006,-153.4349488,-3.135811837,3.22370574,3.094821896,-2.677945045,2.683281573,60.01,-53.99538565,-783.0431967,436.665596,400.3729864,,,1610.933,1610.933
3/16/2026 16:52:51.700,,230,-28194.682,None,60.036,131522.9397,132429.0581,132389.9264,132114.6367,228.8292632,,-73.57050651,-1.284047571,132076.8965,-73.57564842,-1.284137314,166.6827809,2.909163334,46.17888004,0.805973502,,,,105.6795241,1.844455648,71.04364855,106.6069806,1.860642817,71.37730732,-17.52556837,-0.305878871,71.72949184,-131.5526131,-2.296026239,70.55551006,-116.5650512,-3.144780131,3.215042205,3.101999741,-2.034443936,2.683281573,60,29.90876585,-697.0751975,369.7343966,297.432035,,,1610.933,1610.933
3/16/2026 16:52:51.733,,230,-28300.824,None,60.035,131476.0142,132375.9809,132346.9337,132066.9697,228.7467016,,-73.1296705,-1.276353531,132030.0457,-73.1329567,-1.276410886,167.1252878,2.916886535,46.6202106,0.813676173,,,,106.6069806,1.860642817,71.37730732,106.6069806,1.860642817,71.37730732,-16.33604289,-0.285117735,72.52806353,-131.5526131,-2.296026239,70.55551006,-116.5650512,-3.137053703,3.20200427,3.109702412,-2.034443936,2.683281573,60,-42.77469267,-579.6575984,297.7343992,324.6978919,,,1610.933,1610.933
3/16/2026 16:52:51.767,,230,-28337.184,None,60.033,131442.7881,132342.3812,132308.1739,132031.7705,228.6857348,,-72.73143434,-1.269402999,131985.3996,-72.73459551,-1.269458172,167.521344,2.92379902,47.0177359,0.820614298,,,,106.3360429,1.855914062,72.52806353,107.5255684,1.876675198,71.72949184,-16.33604289,-0.285117735,72.52806353,-131.5526131,-2.296026239,70.55551006,-153.4349488,-3.14613337,3.208916755,3.116640537,-2.677945045,2.683281573,60,43.4665189,-645.7248005,232.9056024,369.3526791,,,1610.933,1610.933
3/16/2026 16:52:51.800,,230,-28012.392,None,60.033,131473.0915,132378.8032,132351.7292,132068.5448,228.7494296,,-72.33904883,-1.26255458,132030.8146,-72.3439863,-1.262640755,167.9128607,2.930632276,47.41041163,0.827467783,,,,106.6069806,1.860642817,71.37730732,107.8188889,1.881794607,70.58611762,-15.67952412,-0.273659321,71.04364855,-130.1792339,-2.27205625,70.67786075,-153.4349488,-3.144435362,3.204291597,3.099524033,-2.677945045,2.683281573,60.01,26.78965943,-589.2768037,393.4079936,169.0791507,,,1610.933,1610.933
3/16/2026 16:52:51.833,,230,-28019.477,None,60.035,131516.9392,132428.291,132385.3776,132110.8698,228.8227387,,-71.94038881,-1.25559665,132074.7279,-71.94363393,-1.255653288,168.3153644,2.93765729,47.81050573,0.834450742,,,,106.6069806,1.860642817,71.37730732,107.8188889,1.881794607,70.58611762,-15.67952412,-0.273659321,71.04364855,-130.1792339,-2.27205625,70.67786075,-135,-3.137447895,3.211316611,3.106506992,-2.35619449,1.697056275,60.01,-39.07310116,-655.4447987,328.2191965,366.2987034,,,1611.41,1611.41
3/16/2026 16:52:51.867,,230,-28056.01,None,60.036,131498.9354,132409.0533,132369.5153,132093.1691,228.7920803,,-71.50906934,-1.248068705,132049.1887,-71.51710216,-1.248208904,168.7481138,2.945210193,48.23748628,0.841902959,,,,107.5255684,1.876675198,71.72949184,107.5255684,1.876675198,71.72949184,-15.67952412,-0.273659321,71.04364855,-129.4278022,-2.258941292,69.90965599,-135,-3.124884102,3.218869514,3.100844251,-2.35619449,3.39411255,60,-158.2530496,-726.2064031,376.9775948,507.4818579,,,1611.41,1611.41
3/16/2026 16:52:51.900,,230,-28180.987,None,60.034,131446.7029,132347.9717,132328.2201,132041.6338,228.7028184,,-71.07254,-1.240449831,131997.0812,-71.07874843,-1.240558188,169.1821664,2.95278584,48.67281767,0.849500925,,,,107.8188889,1.881794607,70.58611762,108.4349488,1.892546881,72.09993065,-14.74356284,-0.257323715,70.72877774,-128.811384,-2.248182765,70.84066629,-135,-3.133105069,3.210109555,3.09768369,-2.35619449,1.697056275,60,-79.07924689,-640.872004,411.4800013,308.4712496,,,1611.41,1611.41
3/16/2026 16:52:51.933,,230,-28134.158,None,60.032,131442.2935,132361.2076,132330.2338,132045.2657,228.7091091,,-70.68217765,-1.233636722,132004.081,-70.68502122,-1.233686352,169.574355,2.959630821,49.06677035,0.856376696,,,,108.4349488,1.892546881,72.09993065,108.7413404,1.897894424,70.96252532,-14.74356284,-0.257323715,70.72877774,-129.559668,-2.261242784,71.59888267,-153.4349488,-3.131580776,3.216954536,3.11761948,-2.677945045,2.683281573,60,-95.28630374,-704.8512013,227.1167971,573.0207079,,,1611.41,1611.41
3/16/2026 16:52:51.967,,230,-28245.643,None,60.034,131486.9285,132409.8276,132374.985,132091.2708,228.7887923,,-70.26912175,-1.226427537,132048.7486,-70.27019948,-1.226446347,169.9845002,2.966789207,49.47419605,0.863487616,,,,108.7413404,1.897894424,70.96252532,109.6538241,1.913820267,71.35712999,-14.50016677,-0.253075652,71.88991584,-128.811384,-2.248182765,70.84066629,-135,-3.140266614,3.219864859,3.111670381,-2.35619449,1.697056275,60.01,-12.42566713,-744.3072029,280.555203,476.1776671,,,1611.41,1611.41
3/16/2026 16:52:52.000,,230,-28276.142,None,60.037,131527.185,132437.5606,132403.2305,132123.3304,228.8443211,,-69.85278126,-1.219161025,132077.7426,-69.85388075,-1.219180214,170.4028283,2.974090408,49.89323888,0.870801293,,,,108.7413404,1.897894424,70.96252532,110.5560452,1.929566997,71.76963146,-13.57043439,-0.236848761,71.59888267,-128.811384,-2.248182765,70.84066629,-153.4349488,-3.148747211,3.210939169,3.118984058,-2.677945045,2.683281573,60.01,67.05601917,-657.0431962,212.0400049,377.9471722,,,1611.41,1611.41
3/16/2026 16:52:52.033,,230,-28386.648,None,60.036,131484.5016,132405.4671,132364.8761,132085.6317,228.7790251,,-69.41896726,-1.211589542,132039.2805,-69.42314599,-1.211662475,170.8373222,2.981673758,50.32611253,0.878356363,,,,109.6538241,1.913820267,71.35712999,110.5560452,1.929566997,71.76963146,-13.57043439,-0.236848761,71.59888267,-128.2110254,-2.237704531,71.77966286,-135,-3.141229472,3.218522519,3.116060894,-2.35619449,3.39411255,60,-3.421876563,-728.5824016,242.5536046,489.4506736,,,1667.337,1667.337
3/16/2026 16:52:52.067,,230,-28202.083,None,60.031,131476.8701,132403.796,132361.058,132081.2657,228.7714629,,-69.01856526,-1.204601209,132042.9072,-69.01918214,-1.204611975,171.2419936,2.988736607,50.72850184,0.885379382,,,,109.6538241,1.913820267,71.35712999,109.6538241,1.913820267,71.35712999,-13.57043439,-0.236848761,71.59888267,-128.811384,-2.248182765,70.84066629,-135,-3.118432242,3.225585368,3.133562147,-2.35619449,1.697056275,59.99,-218.2025884,-795.3120018,75.29760143,938.2169887,,,1667.337,1667.337
3/16/2026 16:52:52.100,,230,-28065.47,None,60.028,131642.0067,132565.5745,132527.4268,132245.691,229.0562558,,-68.68244223,-1.198734755,132201.2252,-68.68837729,-1.198838342,171.5779714,2.994600526,51.06795478,0.891303953,,,,109.6538241,1.913820267,71.35712999,110.5560452,1.929566997,71.76963146,-12.63336194,-0.220493761,71.32685329,-127.2664019,-2.22121774,69.36166088,-135,-3.128405339,3.215094287,3.112521693,-2.35619449,1.697056275,59.98,-124.3989267,-694.3679994,267.1920046,551.5749214,,,1667.337,1667.337
3/16/2026 16:52:52.133,,230,-28058.774,None,60.032,131840.2384,132769.3172,132722.8909,132444.8386,229.4011897,,-68.31044158,-1.192242119,132410.6846,-68.31286235,-1.192284369,171.9467949,3.001037708,51.43484862,0.897707459,,,,110.8977655,1.935531141,70.64729294,111.8014095,1.951302704,71.08417545,-11.88865804,-0.207496226,69.89935622,-127.4505782,-2.224432224,71.04364855,-153.4349488,-3.143587073,3.208533934,3.122139683,-2.677945045,2.683281573,60,18.65669709,-620.7839913,183.4127949,418.7144992,,,1667.337,1667.337
3/16/2026 16:52:52.167,,230,-28127.203,None,60.038,131899.8891,132826.9381,132786.2574,132505.052,229.5054823,,-67.88439069,-1.184806128,132470.3611,-67.88496771,-1.184816199,172.3735452,3.008485907,51.85935003,0.905116406,,,,110.5560452,1.929566997,71.76963146,111.8014095,1.951302704,71.08417545,-11.68936918,-0.20401798,71.0740459,-126.6743497,-2.21088448,70.32040956,-153.4349488,-3.136118903,3.212503887,3.116000886,-2.677945045,2.683281573,60.01,-52.0405973,-668.8799999,238.9391959,481.9814013,,,1667.337,1667.337
3/16/2026 16:52:52.200,,230,-28125.533,None,60.039,131825.5629,132747.4567,132689.8707,132421.6348,229.3609995,,-67.41928788,-1.176688553,132380.3386,-67.41503945,-1.176614404,172.839008,3.016609765,52.32588751,0.913259021,,,,111.8014095,1.951302704,71.08417545,113.0704122,1.97345098,70.43294684,-10.7388971,-0.187429112,70.84066629,-126.098284,-2.200830236,71.28646435,-135,-3.150065384,3.204038877,3.114089257,-2.35619449,1.697056275,60.02,79.72868655,-586.8575968,260.1216039,247.0073063,,,1667.337,1667.337
3/16/2026 16:52:52.233,,230,-28388.621,None,60.035,131720.8904,132661.3248,132609.9216,132331.4165,229.2047368,,-66.97953051,-1.169013339,132286.6181,-66.97138546,-1.168871181,173.2729048,3.024182693,52.76301951,0.920888414,,,,112.6937949,1.966877768,71.53852109,112.6937949,1.966877768,71.53852109,-9.6197278,-0.167895923,71.80974864,-126.098284,-2.200830236,71.28646435,-135,-3.135748949,3.192078616,3.12171865,-2.35619449,1.697056275,60.03,-55.30210383,-480.7439968,187.8624006,348.1837,,,1565.231,1565.231
3/16/2026 16:52:52.267,,230,-28220.285,None,60.034,131712.1891,132631.8369,132578.4835,132308.1746,229.1644807,,-66.54682392,-1.161461184,132271.5278,-66.54368646,-1.161406425,173.7044606,3.031714762,53.19440852,0.928417572,,,,112.6937949,1.966877768,71.53852109,113.962489,1.989020656,70.91177617,-10.56101069,-0.184324409,72.01999722,-125.3112134,-2.187093264,70.58611762,180,-3.150427081,3.216039171,3.115510836,3.141592654,1.2,60.04,83.59476573,-710.4672006,244.0512046,382.8212302,,,1565.231,1565.231
3/16/2026 16:52:52.300,,230,-28111.19,None,60.035,131734.033,132661.3069,132599.8159,132332.3959,229.2064331,,-66.13671709,-1.15430347,132293.3054,-66.13183894,-1.15421833,174.1228348,3.039016771,53.60817833,0.935639218,,,,113.5747062,1.98225257,72.00999931,114.8423891,2.004377811,71.40756262,-9.782407032,-0.170735211,70.62690705,-125.3112134,-2.187093264,70.58611762,-153.4349488,-3.158596141,3.209751982,3.122732482,-2.677945045,2.683281573,60.01,161.9749115,-638.1215964,176.5152,299.631485,,,1565.231,1565.231
3/16/2026 16:52:52.333,,230,-28366.733,None,60.034,131735.8694,132652.3509,132601.5899,132330.6051,229.2033314,,-65.72035656,-1.147036608,132289.0417,-65.72061458,-1.147041111,174.5287095,3.04610062,54.0198972,0.942825068,,,,113.962489,1.989020656,70.91177617,115.7099538,2.019519671,71.91995551,-9.6197278,-0.167895923,71.80974864,-123.9590598,-2.163493732,70.89146634,-153.4349488,-3.166560782,3.213996543,3.1063188,-2.677945045,2.683281573,59.99,234.197955,-689.0975973,331.5167939,123.3828484,,,1565.231,1565.231
3/16/2026 16:52:52.367,,230,-28256.011,None,60.033,131723.5644,132650.0523,132580.9289,132318.8529,229.182976,,-65.3181584,-1.140016925,132276.7272,-65.31672742,-1.13999195,174.9346186,3.05318507,54.42253432,0.949852411,,,,114.8423891,2.004377811,71.40756262,115.7099538,2.019519671,71.91995551,-8.673174048,-0.151375444,71.61899189,-123.1469958,-2.149320541,70.22819946,-153.4349488,-3.159511621,3.204560514,3.099172952,-2.677945045,2.683281573,59.98,169.2456007,-597.816001,394.8480027,33.72239762,,,1565.231,1565.231
3/16/2026 16:52:52.400,,230,-28100.52,None,60.034,131744.6297,132667.3469,132600.2606,132338.079,229.2162767,,-64.91560483,-1.13299104,132297.7556,-64.91248391,-1.13293657,175.335777,3.060186605,54.82277442,0.956837919,,,,114.8423891,2.004377811,71.40756262,115.7099538,2.019519671,71.91995551,-8.820379552,-0.153944664,70.43294684,-123.1469958,-2.149320541,70.22819946,-153.4349488,-3.152456241,3.214131269,3.10615846,-2.677945045,2.683281573,60,102.6269463,-677.2175944,329.9039984,244.6866496,,,1565.231,1565.231
3/16/2026 16:52:52.433,,230,-28164.053,None,60.036,131788.2472,132713.2951,132648.7892,132384.1155,229.2960141,,-64.5060555,-1.125843056,132346.4729,-64.50592589,-1.125840794,175.7479142,3.067379756,55.23600502,0.964050153,,,,115.2531634,2.011547175,70.32040956,115.7099538,2.019519671,71.91995551,-7.7218258,-0.134771284,71.4478831,-122.3196165,-2.134880048,69.57930727,-135,-3.145360465,3.20215104,3.098930201,-2.35619449,1.697056275,60.01,35.06564991,-573.8687964,393.6384013,145.1647453,,,1509.541,1509.541
3/16/2026 16:52:52.467,,230,-28146.773,None,60.038,131783.6318,132700.638,132656.8325,132381.0411,229.2906892,,-64.05997735,-1.118057523,132336.5881,-64.05326656,-1.117940398,176.1941967,3.075168856,55.67886488,0.971779516,,,,116.1310005,2.026868323,70.84066629,117.4397279,2.049709925,70.31016996,-7.594643369,-0.132551532,72.63718056,-120.9637565,-2.111215827,69.97142274,180,-3.167650323,3.207720388,3.082995343,3.141592654,1.2,60.02,244.2581097,-636.9407978,543.5999997,-150.9173115,,,1509.541,1509.541
3/16/2026 16:52:52.500,,230,-28064.981,None,60.036,131722.9921,132662.9172,132582.9947,132323.6521,229.1912885,,-63.62555439,-1.110475412,132281.147,-63.62169342,-1.110408026,176.6189311,3.08258187,56.11432559,0.979379739,,,,115.7099538,2.019519671,71.91995551,116.9958384,2.041962591,71.37730732,-6.766174823,-0.118092028,71.29656373,-122.3196165,-2.134880048,69.57930727,-135,-3.152370617,3.200673898,3.114259787,-2.35619449,3.39411255,60.01,102.5358317,-558.4895983,252.1151996,203.8385669,,,1509.541,1509.541
3/16/2026 16:52:52.533,,230,-28205.136,None,60.033,131680.4317,132620.5065,132553.2982,132285.4385,229.1251005,,-63.20476249,-1.103131208,132243.9163,-63.20377747,-1.103114017,177.0436164,3.089994026,56.5357941,0.986735752,,,,115.7099538,2.019519671,71.91995551,117.4397279,2.049709925,70.31016996,-6.654425046,-0.116141627,72.48834389,-121.7989128,-2.125792054,70.59631718,-135,-3.152823942,3.206135653,3.112527806,-2.35619449,3.39411255,60,106.8182753,-620.0495995,271.944003,241.2873213,,,1509.541,1509.541
3/16/2026 16:52:52.567,,230,-28300.622,None,60.033,131714.104,132636.0022,132570.0498,132307.385,229.163113,,-62.81188992,-1.096274288,132261.4023,-62.80696628,-1.096188355,177.4435725,3.096974577,56.93134363,0.993639394,,,,116.9958384,2.041962591,71.37730732,117.8475783,2.056828256,71.92996594,-5.806726906,-0.101346503,71.16516002,-120.4655449,-2.102520394,71.00309852,-135,-3.153016611,3.19832108,3.096159788,-2.35619449,3.39411255,60,107.8450987,-535.1760015,427.5071993,-0.176296444,,,1509.541,1509.541
3/16/2026 16:52:52.600,,230,-28329.48,None,60.035,131759.6486,132694.3858,132613.321,132356.4605,229.2481143,,-62.41013464,-1.089262336,132323.0472,-62.4057521,-1.089185846,177.8388228,3.103872996,57.33237217,1.000638662,,,,116.9958384,2.041962591,71.37730732,118.3007558,2.064737696,70.87115069,-5.710593137,-0.099668652,72.35910447,-120.4655449,-2.102520394,71.00309852,-135,-3.153923542,3.203541648,3.103159056,-2.35619449,1.697056275,60,116.4605979,-594.4319949,361.8000036,116.1713934,,,1509.541,1509.541
3/16/2026 16:52:52.633,,230,-28022.544,None,60.036,131759.3514,132684.1867,132611.8583,132352.4651,229.241194,,-61.97764514,-1.08171397,132307.1095,-61.98092309,-1.081771181,178.2741835,3.111471473,57.76819154,1.008245145,,,,118.3007558,2.064737696,70.87115069,119.1480718,2.079526151,71.4478831,-5.806726906,-0.101346503,71.16516002,-120.1137332,-2.09638012,69.36166088,-153.4349488,-3.161297332,3.212817976,3.104625265,-2.677945045,2.683281573,60,184.7540267,-671.9759954,339.9552058,147.2667629,,,1486.538,1486.538
3/16/2026 16:52:52.667,,230,-28142.525,None,60.034,131719.262,132633.6614,132564.6262,132306.503,229.1615854,,-61.54221587,-1.074114296,132261.3435,-61.53909491,-1.074059825,178.709119,3.11906253,58.20188062,1.015814448,,,,118.3007558,2.064737696,70.87115069,119.1480718,2.079526151,71.4478831,-4.844000375,-0.084543756,71.05378245,-119.6237488,-2.087828279,70.40227269,-116.5650512,-3.153585976,3.203606286,3.103642727,-2.034443936,2.683281573,60,112.4168757,-584.0496058,354.096,117.5367301,,,1486.538,1486.538
3/16/2026 16:52:52.700,,230,-28192.565,None,60.033,131704.7688,132628.0613,132562.483,132299.1064,229.1487741,,-61.13727656,-1.067046772,132252.5787,-61.13706057,-1.067043002,179.1083089,3.126029708,58.60928164,1.022924937,,,,118.3007558,2.064737696,70.87115069,118.6861476,2.071464052,72.49827584,-3.878524503,-0.067693023,70.96252532,-118.7676493,-2.072886526,69.8169034,-153.4349488,-3.138507054,3.193722731,3.095811463,-2.677945045,2.683281573,60,-28.92094716,-490.4064043,423.5615973,95.76575421,,,1486.538,1486.538
3/16/2026 16:52:52.733,,230,-28351.973,None,60.035,131734.033,132664.7956,132606.1514,132335.6778,229.2121175,,-60.73793326,-1.060076916,132298.1605,-60.73805871,-1.060079106,179.5128292,3.133089919,59.00867818,1.029895722,,,,119.1480718,2.079526151,71.4478831,120.801446,2.108382973,72.64709216,-3.878524503,-0.067693023,70.96252532,-118.3007558,-2.064737696,70.87115069,-135,-3.168462079,3.200782942,3.094633418,-2.35619449,3.39411255,60.01,253.9506285,-556.9056062,441.1583935,-138.2034157,,,1486.538,1486.538
