time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:52:52.767,,230,-28295.482,None,60.036,131736.8379,132660.0543,132601.3276,132333.4129,229.2081948,,-60.30024363,-1.052437791,132290.5276,-60.30108064,-1.0524524,179.9481721,3.140688086,59.44796282,1.037562685,,,,119.1480718,2.079526151,71.4478831,119.9816394,2.094074649,72.0399889,-2.862405226,-0.049958396,72.08994382,-118.7676493,-2.072886526,69.8169034,-135,-3.146527049,3.190646482,3.110449211,-2.35619449,3.39411255,60.01,46.6391149,-468.936005,288.2735959,134.0232941,,,1486.538,1486.538
3/16/2026 16:52:52.800,,230,-28444.565,None,60.035,131705.7949,132615.136,132555.0967,132292.6609,229.1376101,,-59.85919455,-1.044740033,132253.4568,-59.85366307,-1.04464349,-179.6059714,-3.134715556,59.89290735,1.045328432,,,,119.9816394,2.094074649,72.0399889,122.106256,2.131156204,72.24956747,-2.862405226,-0.049958396,72.08994382,-118.3007558,-2.064737696,70.87115069,-135,-3.175799694,-3.08475716,3.110066128,-2.35619449,1.697056275,60,325.8453072,-543.0672059,296.1215962,-78.89969755,,,1486.538,1486.538
3/16/2026 16:52:52.833,,230,-28339.286,None,60.034,131675.2892,132588.8792,132527.1834,132264.4409,229.0887317,,-59.44824375,-1.037567588,132224.7116,-59.45264941,-1.037644481,-179.2013959,-3.127654382,60.29887607,1.052413923,,,,119.9816394,2.094074649,72.0399889,121.293039,2.11696289,71.61899189,-1.941486391,-0.03388533,70.84066629,-117.8475783,-2.056828256,71.92996594,-116.5650512,-3.154607371,-3.093769052,3.109242179,-2.034443936,2.683281573,60,123.9677583,-449.0207989,308.3327982,16.72024239,,,1462.978,1462.978
3/16/2026 16:52:52.867,,230,-28343.045,None,60.034,131688.2827,132617.2251,132549.0657,132285.5334,229.1252649,,-59.04783476,-1.030579133,132243.9337,-59.05504688,-1.030705008,-178.7971158,-3.120598363,60.70356221,1.059477028,,,,120.4655449,2.102520394,71.00309852,122.106256,2.131156204,72.24956747,-2.910837826,-0.050803704,70.89146634,-116.9958384,-2.041962591,71.37730732,-153.4349488,-3.161861212,-3.069794659,3.101439619,-2.677945045,2.683281573,60,190.3032413,-674.424002,379.7856037,104.3351571,,,1462.978,1462.978
3/16/2026 16:52:52.900,,230,-28221.034,None,60.036,131753.0845,132652.1707,132588.0646,132331.7404,229.2052978,,-58.64138918,-1.023485319,132292.3481,-58.64514291,-1.023550834,-178.3930286,-3.113545711,61.11060005,1.066581179,,,,121.293039,2.11696289,71.61899189,122.6192431,2.140109518,71.23594598,-1.941486391,-0.03388533,70.84066629,-116.9958384,-2.041962591,71.37730732,-153.4349488,-3.163660352,-3.079660381,3.10854377,-2.677945045,2.683281573,60.01,209.0666301,-581.6160051,312.7103991,59.83897587,,,1462.978,1462.978
3/16/2026 16:52:52.933,,230,-28505.578,None,60.037,131735.2572,132637.5829,132598.5475,132324.4512,229.1926726,,-58.19295899,-1.015658736,132280.896,-58.19931286,-1.015769632,-177.9416406,-3.105667505,61.55631149,1.074360311,,,,122.106256,2.131156204,72.24956747,122.9052429,2.145101157,72.89444423,-0.971021931,-0.01694753,70.81016876,-115.7099538,-2.019519671,71.91995551,-116.5650512,-3.160870789,-3.088719975,3.093879982,-2.034443936,2.683281573,60.01,184.2343069,-496.3535997,454.8383974,-142.7191046,,,1462.978,1462.978
3/16/2026 16:52:52.967,,230,-28491.624,None,60.035,131665.6033,132582.7498,132525.9844,132258.7781,229.0789235,,-57.75096829,-1.007944543,132211.339,-57.75549368,-1.008023526,-177.4944538,-3.097862623,61.99861967,1.082080045,,,,122.106256,2.131156204,72.24956747,122.9052429,2.145101157,72.89444423,-0.971021931,-0.01694753,70.81016876,-115.7099538,-2.019519671,71.91995551,-116.5650512,-3.153124683,-3.080915093,3.101599716,-2.034443936,2.683281573,60,110.1539488,-569.3040014,381.0815976,78.06845507,,,1462.978,1462.978
3/16/2026 16:52:53.000,,230,-28215.288,None,60.033,131652.2882,132565.8255,132516.8889,132245.6665,229.0562135,,-57.35289649,-1.000996879,132198.0832,-57.35577213,-1.001047069,-177.0995217,-3.090969758,62.395389,1.089004976,,,,122.6192431,2.140109518,71.23594598,124.2157021,2.167972985,72.557839,0,0,69.6,-114.8423891,-2.004377811,71.40756262,-116.5650512,-3.169020054,-3.090969758,3.093382787,-2.034443936,2.683281573,60,258.2584552,-466.8768009,456.0191984,-247.4008527,,,1462.978,1462.978
3/16/2026 16:52:53.033,,230,-28069.315,None,60.034,131685.1312,132604.5029,132556.8397,132282.833,229.1205877,,-56.94300128,-0.993842858,132237.5047,-56.94855325,-0.993939758,-176.6953471,-3.083915579,62.80167983,1.096096089,,,,122.6192431,2.140109518,71.23594598,122.6192431,2.140109518,71.23594598,0,0,70.8,-115.2531634,-2.011547175,70.32040956,-116.5650512,-3.134049276,-3.083915579,3.107643264,-2.034443936,2.683281573,60,-71.05842382,-541.195201,316.3967943,295.8568304,,,1462.978,1462.978
3/16/2026 16:52:53.067,,230,-28097.266,None,60.036,131704.6004,132627.38,132587.2283,132307.0882,229.162599,,-56.53050493,-0.986643439,132273.6796,-56.53580166,-0.986735884,-176.2804111,-3.076673581,63.22159226,1.103424943,,,,123.4248112,2.154169334,71.88991584,123.9590598,2.163493732,70.89146634,0,0,70.8,-113.962489,-1.989020656,70.91177617,-116.5650512,-3.150229616,-3.076673581,3.092445599,-2.034443936,2.683281573,60,82.12909553,-609.1631974,461.8944054,65.13969655,,,1437.174,1437.174
3/16/2026 16:52:53.100,,230,-28435.406,None,60.035,131671.1312,132599.968,132549.6627,132274.2749,229.1057646,,-56.09938261,-0.979118935,132230.3256,-56.10572969,-0.979229712,-175.848256,-3.069131051,63.64836586,1.110873548,,,,124.2157021,2.167972985,72.557839,125.5376778,2.191045813,72.25953224,0.954841254,0.016665124,72.00999931,-113.962489,-1.989020656,70.91177617,-116.5650512,-3.170275525,-3.085796175,3.099894204,-2.034443936,2.683281573,60,275.1556796,-532.497593,391.824001,-134.4820876,,,1437.174,1437.174
3/16/2026 16:52:53.133,,230,-28296.288,None,60.034,131638.3181,132556.1792,132503.4164,132233.3074,229.0348069,,-55.6722971,-0.971664886,132187.6955,-55.67977674,-0.971795431,-175.4151176,-3.06157136,64.07775595,1.118367819,,,,124.7559126,2.177401435,71.56870825,126.098284,2.200830236,71.28646435,0.954841254,0.016665124,72.00999931,-113.962489,-1.989020656,70.91177617,-116.5650512,-3.172625667,-3.078236484,3.107388475,-2.034443936,2.683281573,60,293.5407835,-604.3536017,321.3215991,-10.50878088,,,1437.174,1437.174
3/16/2026 16:52:53.167,,230,-28142.035,None,60.034,131662.0893,132587.5069,132517.2801,132256.2945,229.0746216,,-55.26274721,-0.964516893,132211.5759,-55.26851643,-0.964617584,-175.0051025,-3.054415246,64.48378837,1.125454421,,,,124.7559126,2.177401435,71.56870825,126.098284,2.200830236,71.28646435,0.971021931,0.01694753,70.81016876,-113.962489,-1.989020656,70.91177617,-135,-3.16544782,-3.071362776,3.114475077,-2.35619449,1.697056275,60.01,225.7012268,-658.8143944,254.7936051,178.3195625,,,1437.174,1437.174
3/16/2026 16:52:53.200,,230,-28242.101,None,60.036,131702.4541,132637.5677,132575.4873,132305.8585,229.1604691,,-54.85510057,-0.957402116,132268.7413,-54.86043074,-0.957495145,-174.5957902,-3.047271399,64.89162184,1.132572458,,,,124.7559126,2.177401435,71.56870825,126.098284,2.200830236,71.28646435,1.941486391,0.03388533,70.84066629,-112.6937949,-1.966877768,71.53852109,-153.4349488,-3.158325381,-3.081156729,3.099450226,-2.677945045,2.683281573,60.01,158.3896756,-567.5184018,399.5712033,9.557522862,,,1437.174,1437.174
3/16/2026 16:52:53.233,,230,-28505.621,None,60.037,131699.327,132618.141,132568.4927,132295.993,229.1433816,,-54.40491102,-0.949544827,132255.935,-54.41134409,-0.949657105,-174.1521853,-3.039529033,65.3418604,1.140430603,,,,125.5376778,2.191045813,72.25953224,126.8698976,2.214297436,72,2.862405226,0.049958396,72.08994382,-112.6937949,-1.966877768,71.53852109,-135,-3.163954541,-3.089487429,3.107308371,-2.35619449,3.39411255,60.01,213.6892018,-497.9232003,325.0800065,-40.84600804,,,1437.174,1437.174
3/16/2026 16:52:53.267,,230,-28314.288,None,60.035,131627.534,132547.0276,132499.097,132225.2282,229.0208133,,-53.95924198,-0.941766435,132184.2405,-53.9637938,-0.941845879,-173.7056348,-3.031735256,65.78408478,1.148148875,,,,126.098284,2.200830236,71.28646435,127.4505782,2.224432224,71.04364855,3.814074834,0.066568164,72.15982262,-111.8014095,-1.951302704,71.08417545,-135,-3.166278103,-3.09830342,3.099451579,-2.35619449,3.39411255,60,232.5860616,-413.9136006,396.7919978,-215.4644588,,,1396.174,1396.174
3/16/2026 16:52:53.300,,230,-28341.504,None,60.033,131614.9869,132533.7293,132481.1761,132210.6352,228.9955375,,-53.55877741,-0.934777009,132162.099,-53.56473868,-0.934881053,-173.29774,-3.024616148,66.18400141,1.155128737,,,,126.8698976,2.214297436,72,128.2110254,2.237704531,71.77966286,3.814074834,0.066568164,72.15982262,-110.8977655,-1.935531141,70.64729294,-135,-3.172585584,-3.091184312,3.090659878,-2.35619449,1.697056275,60,294.8713208,-481.8816023,476.4959975,-289.485716,,,1396.174,1396.174
3/16/2026 16:52:53.333,,230,-28403.136,None,60.034,131642.4224,132583.7208,132529.5391,132252.5981,229.0682194,,-53.16130354,-0.927839781,132216.0196,-53.16352863,-0.927878617,-172.9032852,-3.017731614,66.58955456,1.162206974,,,,126.8698976,2.214297436,72,127.4505782,2.224432224,71.04364855,3.814074834,0.066568164,72.15982262,-110.5560452,-1.929566997,71.76963146,-116.5650512,-3.152310841,-3.084299778,3.091773971,-2.034443936,2.683281573,60,102.030404,-547.8335947,473.659205,-27.85601424,,,1396.174,1396.174
3/16/2026 16:52:53.367,,230,-28349.957,None,60.037,131698.0975,132622.4636,132568.8018,132297.1327,229.1453555,,-52.74331181,-0.920544449,132252.6136,-52.75003642,-0.920661816,-172.4872346,-3.010470162,66.99753852,1.169327638,,,,127.4505782,2.224432224,71.04364855,128.2110254,2.237704531,71.77966286,3.878524503,0.067693023,70.96252532,-110.5560452,-1.929566997,71.76963146,-135,-3.158366347,-3.078163185,3.098894635,-2.35619449,3.39411255,60,157.5933385,-596.5487928,406.1231997,32.83225458,,,1396.174,1396.174
3/16/2026 16:52:53.400,,230,-28549.166,None,60.037,131675.1475,132603.5169,132551.1602,132277.2936,229.1109933,,-52.30332829,-0.912865288,132229.7664,-52.30820102,-0.912950334,-172.046616,-3.002779915,67.44437467,1.1771264,,,,128.2110254,2.237704531,71.77966286,128.9559078,2.250705182,72.52806353,4.844000375,0.084543756,71.05378245,-109.3348085,-1.908252396,72.48834389,-153.4349488,-3.163655516,-3.087323671,3.085378796,-2.677945045,2.683281573,60,209.3906415,-511.0703998,539.8415997,-238.1618414,,,1396.174,1396.174
3/16/2026 16:52:53.433,,230,-28694.074,None,60.035,131616.8939,132544.9287,132481.4783,132215.1113,229.0032903,,-51.86176449,-0.905158546,132171.5828,-51.86477854,-0.905211151,-171.6028685,-2.995035061,67.88634452,1.184840229,,,,128.2110254,2.237704531,71.77966286,128.9559078,2.250705182,72.52806353,4.763641691,0.083141232,72.24956747,-109.3348085,-1.908252396,72.48834389,-135,-3.155916333,-3.078176293,3.093092625,-2.35619449,1.697056275,60,135.887418,-606.8879958,465.5808006,5.419777249,,,1396.174,1396.174
3/16/2026 16:52:53.467,,230,-28531.44,None,60.034,131583.5239,132540.7062,132461.8792,132196.0816,228.97033,,-51.4515055,-0.897998176,132155.1114,-51.45362112,-0.898035101,-171.1986224,-2.987979636,68.29690428,1.192005849,,,,128.9559078,2.250705182,72.52806353,128.9559078,2.250705182,72.52806353,6.654425046,0.116141627,72.48834389,-108.7413404,-1.897894424,70.96252532,-135,-3.148740283,-3.104121263,3.089900273,-2.35619449,3.39411255,60,68.50911802,-359.9279983,485.6831951,-194.2643149,,,1355.174,1355.174
3/16/2026 16:52:53.500,,230,-28418.429,None,60.036,131635.5571,132566.7727,132511.2398,132238.5443,229.0438774,,-51.04615738,-0.890923517,132197.8327,-51.04979577,-0.890987019,-170.7960302,-2.980953075,68.69576326,1.198967251,,,,128.9559078,2.250705182,72.52806353,130.2921478,2.274026968,72.36905416,6.766174823,0.118092028,71.29656373,-109.6538241,-1.913820267,71.35712999,-116.5650512,-3.165013987,-3.099045103,3.112787518,-2.034443936,2.683281573,60.01,224.544451,-402.0192086,272.3328026,-94.85804495,,,1355.174,1355.174
3/16/2026 16:52:53.533,,230,-28417.118,None,60.036,131636.7954,132587.7545,132521.5788,132249.4202,229.062715,,-50.61326095,-0.883368049,132206.7323,-50.61908696,-0.883469732,-170.3612079,-2.973363995,69.13122789,1.206567543,,,,129.559668,2.261242784,71.59888267,130.9143832,2.284887025,71.45795967,7.7218258,0.134771284,71.4478831,-108.4349488,-1.892546881,72.09993065,-135,-3.168356757,-3.108135279,3.099114424,-2.35619449,3.39411255,60,253.3148589,-316.8864085,405.7487975,-342.1772479,,,1355.174,1355.174
3/16/2026 16:52:53.567,,230,-28466.222,None,60.035,131602.4523,132567.0111,132494.5927,132222.0796,229.0153597,,-50.18577104,-0.875906942,132181.6913,-50.18640185,-0.875917952,-169.9280261,-2.965803547,69.55935276,1.214039731,,,,130.2921478,2.274026968,72.36905416,132.3369992,2.309716359,73.05231003,7.7218258,0.134771284,71.4478831,-108.7413404,-1.897894424,70.96252532,-135,-3.185634311,-3.100574831,3.111934155,-2.35619449,3.39411255,60,421.1603214,-388.396802,278.8127995,-311.576319,,,1355.174,1355.174
3/16/2026 16:52:53.600,,230,-28455.97,None,60.034,131593.9374,132535.4889,132467.8391,132199.7839,228.9767424,,-49.76211417,-0.868512735,132156.2593,-49.76026678,-0.868480492,-169.5090898,-2.958491728,69.98097498,1.221398427,,,,130.9143832,2.284887025,71.45795967,131.6335393,2.297438667,72.24956747,7.7218258,0.134771284,71.4478831,-107.5255684,-1.876675198,71.72949184,-135,-3.165919159,-3.093263012,3.098073625,-2.35619449,1.697056275,60,229.7075339,-457.4736076,413.380803,-185.6147293,,,1355.174,1355.174
3/16/2026 16:52:53.633,,230,-28320.538,None,60.034,131630.4029,132567.7019,132498.2797,132232.8157,229.0339553,,-49.35131712,-0.861342974,132191.3922,-49.355081,-0.861408666,-169.0999773,-2.951351368,70.38841195,1.228509544,,,,130.9143832,2.284887025,71.45795967,132.273689,2.308611387,71.35712999,8.673174048,0.151375444,71.61899189,-106.6069806,-1.860642817,71.37730732,-116.5650512,-3.170020053,-3.102726812,3.089152361,-2.034443936,2.683281573,60,268.4926644,-368.9135989,495.7199958,-395.2990613,,,1355.174,1355.174
3/16/2026 16:52:53.667,,230,-28418.054,None,60.037,131663.2311,132599.6123,132538.8576,132267.9255,229.0947672,,-48.93734397,-0.85411778,132224.2684,-48.93934299,-0.854152669,-168.6798986,-2.944019613,70.80714526,1.235817819,,,,130.9143832,2.284887025,71.45795967,131.6335393,2.297438667,72.24956747,7.7218258,0.134771284,71.4478831,-106.6069806,-1.860642817,71.37730732,-153.4349488,-3.151591336,-3.078790897,3.096460636,-2.677945045,2.683281573,60.01,94.47074106,-594.5904002,426.815995,73.30366417,,,1314.174,1314.174
3/16/2026 16:52:53.700,,230,-28559.75,None,60.037,131631.0768,132561.2935,132502.6812,132232.368,229.0331798,,-48.49604004,-0.846415573,132192.1329,-48.49615858,-0.846417642,-168.242501,-2.936385585,71.25163981,1.243575712,,,,131.6335393,2.297438667,72.24956747,132.9786351,2.320915017,72.16979978,9.6197278,0.167895923,71.80974864,-105.4221613,-1.83996382,72.19972299,-116.5650512,-3.167332659,-3.104281508,3.083539532,-2.034443936,2.683281573,60,245.8111267,-355.0896007,555.062397,-445.7839229,,,1314.174,1314.174
3/16/2026 16:52:53.733,,230,-28654.2,None,60.034,131565.794,132504.7113,132436.4548,132169.6778,228.9245973,,-48.0626802,-0.838852017,132134.8558,-48.06483819,-0.838889681,-167.8077556,-2.928797846,71.67997092,1.2510515,,,,132.3369992,2.309716359,73.05231003,133.6677801,2.332942867,72.99315036,9.6197278,0.167895923,71.80974864,-105.4221613,-1.83996382,72.19972299,-135,-3.171832548,-3.096693769,3.09101532,-2.35619449,3.39411255,60,291.8538501,-427.0751997,483.4079995,-348.1866499,,,1314.174,1314.174
3/16/2026 16:52:53.767,,230,-28657.123,None,60.033,131562.7562,132519.4072,132441.4129,132175.2372,228.9342263,,-47.6685567,-0.831973264,132131.8387,-47.66900996,-0.831981175,-167.4160429,-2.921961168,72.07396879,1.25792806,,,,132.3369992,2.309716359,73.05231003,133.6677801,2.332942867,72.99315036,9.6197278,0.167895923,71.80974864,-105.4221613,-1.83996382,72.19972299,-153.4349488,-3.164924042,-3.089857091,3.09789188,-2.677945045,2.683281573,60,225.1866361,-492.105607,417.7439989,-150.825028,,,1314.174,1314.174
3/16/2026 16:52:53.800,,230,-28652.976,None,60.035,131649.4427,132586.1596,132514.0663,132250.5744,229.0647141,,-47.25856789,-0.82481761,132201.5607,-47.25695752,-0.824789503,-167.0077153,-2.914834508,72.48719139,1.265140155,,,,132.9786351,2.320915017,72.16979978,135,2.35619449,72.97341982,10.56101069,0.184324409,72.01999722,-104.5001668,-1.823871979,71.88991584,-135,-3.180983993,-3.099158917,3.089012134,-2.35619449,3.39411255,60,375.7340129,-405.0720021,500.6736028,-471.3356136,,,1314.174,1314.174
3/16/2026 16:52:53.833,,230,-28614.888,None,60.037,131674.5362,132621.2969,132537.1426,132278.3505,229.1128238,,-46.83480902,-0.817421622,132243.0299,-46.83903926,-0.817495453,-166.579884,-2.907367444,72.90871302,1.272497096,,,,134.3259631,2.344430327,72.12988285,135,2.35619449,72.97341982,10.56101069,0.184324409,72.01999722,-103.5704344,-1.807645088,71.59888267,-116.5650512,-3.173689943,-3.091691853,3.080142184,-2.034443936,2.683281573,60,306.1130204,-476.4239993,582.7679944,-412.4570154,,,1314.174,1314.174
3/16/2026 16:52:53.867,,230,-28338.077,None,60.036,131628.4152,132570.6168,132489.2676,132230.1203,229.0292867,,-46.39036557,-0.80966462,132188.6906,-46.38889562,-0.809638965,-166.1423729,-2.899731434,73.35245015,1.280241769,,,,134.3259631,2.344430327,72.12988285,135.6740369,2.367958653,72.12988285,10.7388971,0.187429112,70.84066629,-103.5704344,-1.807645088,71.59888267,-116.5650512,-3.177597618,-3.087160546,3.087886857,-2.034443936,2.683281573,60,343.2243379,-510.9408013,509.2128017,-341.4963383,,,1269.111,1269.111
3/16/2026 16:52:53.900,,230,-28521.158,None,60.034,131574.5854,132510.1194,132436.3504,132174.3674,228.9327198,,-45.96403838,-0.802223807,132134.5344,-45.96814148,-0.80229542,-165.7133274,-2.892243178,73.77862806,1.287679977,,,,134.3259631,2.344430327,72.12988285,135.6740369,2.367958653,72.12988285,11.49656302,0.200652877,72.24956747,-103.5704344,-1.807645088,71.59888267,-116.5650512,-3.170254073,-3.092896055,3.095325065,-2.034443936,2.683281573,60,273.1302472,-466.0272005,438.5663992,-245.6694459,,,1269.111,1269.111
3/16/2026 16:52:53.933,,230,-28673.784,None,60.033,131587.8312,132523.0854,132433.4728,132182.1347,228.9461732,,-45.57025317,-0.795350959,132147.8319,-45.57268009,-0.795393316,-165.3182295,-2.885347418,74.17797553,1.294649906,,,,134.3259631,2.344430327,72.12988285,136.3322199,2.379446113,72.99315036,12.63336194,0.220493761,71.32685329,-103.3487271,-1.803775566,72.76592609,-153.4349488,-3.174839429,-3.105841179,3.098425472,-2.677945045,2.683281573,60,316.8434897,-337.867207,415.8575942,-394.8338769,,,1269.111,1269.111
3/16/2026 16:52:53.967,,230,-28799.467,None,60.035,131632.7741,132577.1128,132504.4434,132238.8062,229.044331,,-45.17652046,-0.788479027,132201.3112,-45.17358947,-0.788427871,-164.9272745,-2.878523967,74.56921447,1.301478313,,,,135.6740369,2.367958653,72.12988285,136.3322199,2.379446113,72.99315036,12.42594287,0.216873616,72.49827584,-102.4259429,-1.787669942,72.49827584,-135,-3.167873984,-3.095397583,3.089148255,-2.35619449,3.39411255,60,250.5811162,-443.8511979,503.5680064,-310.2979247,,,1269.111,1269.111
3/16/2026 16:52:54.000,,230,-28495.944,None,60.036,131642.0729,132578.7849,132504.131,132242.3461,229.0504623,,-44.74257525,-0.780905254,132202.0181,-44.73409395,-0.780757227,-164.4919897,-2.870926814,75.00474186,1.3090797,,,,135.6740369,2.367958653,72.12988285,137.6630008,2.402672622,73.05231003,12.63336194,0.220493761,71.32685329,-102.6333619,-1.791290088,71.32685329,-116.5650512,-3.183429849,-3.091420575,3.100369788,-2.034443936,2.683281573,60,398.8312441,-474.2496008,389.4912029,-314.0728462,,,1269.111,1269.111
3/16/2026 16:52:54.033,,230,-28645.618,None,60.035,131608.2082,132527.1204,132455.9679,132197.7578,228.9732332,,-44.30103647,-0.773198948,132159.6061,-44.29441352,-0.773083356,-164.0546041,-2.863292995,75.45009876,1.316852644,,,,137.0213649,2.391473964,72.16979978,137.6630008,2.402672622,73.05231003,13.57043439,0.236848761,71.59888267,-101.496563,-1.771449204,72.24956747,-116.5650512,-3.175755978,-3.100141756,3.088301848,-2.034443936,2.683281573,60,325.7840949,-393.2063955,509.7456032,-442.3233026,,,1269.111,1269.111
3/16/2026 16:52:54.067,,230,-28538.698,None,60.033,131571.7809,132512.3314,132427.6038,132171.2548,228.9273285,,-43.89602989,-0.76613025,132123.3852,-43.89509679,-0.766113965,-163.6476463,-2.856190241,75.85420451,1.32390562,,,,137.0213649,2.391473964,72.16979978,138.3664607,2.414950313,72.24956747,14.50016677,0.253075652,71.88991584,-100.5610107,-1.755120736,72.01999722,-135,-3.181064278,-3.109265893,3.079026356,-2.35619449,3.39411255,60,376.276776,-307.9007972,596.3327982,-664.708777,,,1269.111,1269.111
3/16/2026 16:52:54.100,,230,-28662.422,None,60.034,131601.3471,132527.2095,132455.3064,132195.2899,228.9689586,,-43.49159652,-0.759071556,132161.6283,-43.49256424,-0.759088446,-163.2436101,-2.849138479,76.2583532,1.330959345,,,,137.6630008,2.402672622,73.05231003,138.9909131,2.425849064,73.15080314,14.50016677,0.253075652,71.88991584,-100.5610107,-1.755120736,72.01999722,-116.5650512,-3.18493751,-3.102214131,3.086080081,-2.034443936,2.683281573,60.01,418.3510892,-375.0767982,529.2864014,-572.5606924,,,1222.43,1222.43
3/16/2026 16:52:54.133,,230,-28672.848,None,60.036,131629.2083,132563.6828,132489.5964,132228.1761,229.0259191,,-43.08717178,-0.752013013,132189.4913,-43.08641784,-0.751999854,-162.8362593,-2.842028866,76.66231278,1.33800977,,,,137.6630008,2.402672622,73.05231003,138.9909131,2.425849064,73.15080314,14.50016677,0.253075652,71.88991584,-100.5610107,-1.755120736,72.01999722,-135,-3.177848918,-3.095104518,3.093130506,-2.35619449,3.39411255,60,350.0408971,-442.8720015,462.2399996,-369.4088952,,,1222.43,1222.43
3/16/2026 16:52:54.167,,230,-28835.856,None,60.035,131605.3655,132530.3997,132458.5689,132198.7791,228.975002,,-42.66704493,-0.744680416,132157.4879,-42.66834376,-0.744703085,-162.4132444,-2.834645863,77.08552908,1.345396288,,,,137.6630008,2.402672622,73.05231003,138.9909131,2.425849064,73.15080314,15.42216132,0.269167493,72.19972299,-99.46232221,-1.735945004,72.99315036,-116.5650512,-3.170552149,-3.103813356,3.081341292,-2.034443936,2.683281573,60,279.547758,-361.4111971,582.1920035,-500.3285643,,,1222.43,1222.43
3/16/2026 16:52:54.200,,230,-28687.046,None,60.033,131571.5811,132496.9255,132425.6519,132165.3882,228.9171673,,-42.24638363,-0.737338491,132115.6424,-42.24978589,-0.737397872,-161.9999098,-2.827431815,77.50272856,1.352677793,,,,138.9909131,2.425849064,73.15080314,140.3145457,2.44895081,73.28847113,15.42216132,0.269167493,72.19972299,-99.6197278,-1.73869225,71.80974864,-116.5650512,-3.186348682,-3.096599308,3.091370043,-2.034443936,2.683281573,60,432.3942214,-430.2719935,477.3887975,-479.5110254,,,1222.43,1222.43
3/16/2026 16:52:54.233,,230,-28847.606,None,60.033,131583.914,132508.3171,132438.3119,132177.5157,228.9381728,,-41.85262028,-0.730466024,132136.9542,-41.85788038,-0.73055783,-161.60279,-2.820500766,77.89182717,1.359468845,,,,138.9909131,2.425849064,73.15080314,140.3145457,2.44895081,73.28847113,15.42216132,0.269167493,72.19972299,-99.46232221,-1.735945004,72.99315036,-135,-3.17950864,-3.089668259,3.095413849,-2.35619449,3.39411255,60,366.4052485,-496.5408009,446.2559973,-316.120445,,,1222.43,1222.43
3/16/2026 16:52:54.267,,230,-28909.282,None,60.035,131622.4878,132549.0347,132480.1576,132217.8985,229.0081179,,-41.4408737,-0.723279691,132175.6008,-41.44440209,-0.723341273,-161.192697,-2.813343293,78.30940409,1.366756937,,,,138.9909131,2.425849064,73.15080314,140.3145457,2.44895081,73.28847113,16.33604289,0.285117735,72.52806353,-99.46232221,-1.735945004,72.99315036,-135,-3.172292083,-3.098461028,3.102701941,-2.35619449,3.39411255,60,296.7785278,-414.5184008,375.9839982,-258.2441253,,,1222.43,1222.43
3/16/2026 16:52:54.300,,230,-28671.696,None,60.036,131617.1225,132547.2634,132481.9619,132216.1289,229.0050528,,-41.03178492,-0.716139745,132178.1572,-41.02965361,-0.716102547,-160.7809456,-2.806156874,78.72263698,1.373969211,,,,139.7078522,2.438362013,72.36905416,141.0440922,2.461683799,72.52806353,17.2414594,0.300920234,72.87468696,-98.67317405,-1.722171771,71.61899189,-116.5650512,-3.177786346,-3.107077108,3.096140982,-2.034443936,2.683281573,60,346.1390972,-333.3312081,431.1071965,-443.9150857,,,1173.221,1173.221
3/16/2026 16:52:54.333,,230,-28938.701,None,60.034,131570.4921,132485.3287,132432.218,132163.3447,228.913628,,-40.59452103,-0.70850805,132115.8561,-40.59846061,-0.708576809,-160.3423359,-2.798501692,79.15741624,1.381557541,,,,140.3145457,2.44895081,73.28847113,141.6325146,2.471953708,73.46509375,17.2414594,0.300920234,72.87468696,-98.53076561,-1.719686274,72.8054943,-116.5650512,-3.180530517,-3.099421926,3.101243815,-2.034443936,2.683281573,60,376.9232906,-407.0304064,388.9296017,-358.8224859,,,1173.221,1173.221
3/16/2026 16:52:54.367,,230,-28784.419,None,60.032,131539.6901,132457.6198,132397.8571,132132.3878,228.8600089,,-40.2060992,-0.70172881,132094.2672,-40.21180342,-0.701828368,-159.9627898,-2.791877363,79.54559049,1.38833246,,,,140.3145457,2.44895081,73.28847113,141.6325146,2.471953708,73.46509375,17.52556837,0.305878871,71.72949184,-98.53076561,-1.719686274,72.8054943,-116.5650512,-3.173782076,-3.097756234,3.108018734,-2.034443936,2.683281573,60,311.5715635,-416.3616058,323.5679993,-218.777957,,,1173.221,1173.221
3/16/2026 16:52:54.400,,230,-28535.27,None,60.032,131574.8015,132493.27,132432.8481,132167.6388,228.9210655,,-39.82689144,-0.695110387,132127.9235,-39.82363576,-0.695053564,-159.5757528,-2.785122292,79.92826201,1.395011337,,,,141.0440922,2.461683799,72.52806353,142.9434718,2.494834227,73.68039088,18.74134045,0.327098097,70.96252532,-97.7218258,-1.705567611,71.4478831,-135,-3.189887791,-3.112220389,3.100578948,-2.35619449,1.697056275,60,462.6315624,-276.1199999,387.9648067,-574.4763693,,,1173.221,1173.221
3/16/2026 16:52:54.433,,230,-28678.061,None,60.035,131611.6241,132533.8613,132485.3042,132210.9423,228.9960694,,-39.41128378,-0.687856664,132175.6008,-39.41695196,-0.687955593,-159.161009,-2.777883647,80.34315478,1.402252582,,,,141.7889746,2.474684449,71.77966286,142.9434718,2.494834227,73.68039088,18.74134045,0.327098097,70.96252532,-96.65442505,-1.686937954,72.48834389,-116.5650512,-3.18278982,-3.104981744,3.089190536,-2.034443936,2.683281573,60,390.7483909,-344.2464018,503.0207997,-549.5227888,,,1173.221,1173.221
3/16/2026 16:52:54.467,,230,-28728.317,None,60.035,131604.4399,132527.9576,132473.6368,132202.6886,228.9817735,,-39.00023635,-0.680682533,132160.943,-39.00820329,-0.680821583,-158.7486886,-2.7706873,80.75269594,1.409400424,,,,141.6325146,2.471953708,73.46509375,143.6955029,2.507959646,72.96355255,18.43494882,0.321750554,72.09993065,-96.65442505,-1.686937954,72.48834389,-116.5650512,-3.188781229,-3.092437854,3.096338378,-2.034443936,2.683281573,60,457.9940565,-469.4976013,434.419197,-422.9156522,,,1173.221,1173.221
3/16/2026 16:52:54.500,,230,-28899.821,None,60.034,131547.769,132466.4384,132413.9401,132143.3872,228.8790606,,-38.57527009,-0.673265473,132096.9092,-38.58552858,-0.673444517,-158.3200328,-2.763205844,81.17962045,1.416851662,,,,142.3737664,2.484890991,72.72633636,144.2461127,2.517569601,73.93402464,19.33480854,0.337456069,72.48834389,-96.65442505,-1.686937954,72.48834389,-116.5650512,-3.191014118,-3.100661913,3.103789616,-2.034443936,2.683281573,60,474.5950116,-392.9184021,362.7648002,-444.4414098,,,1209.664,1209.664
3/16/2026 16:52:54.533,,230,-28814.918,None,60.032,131548.1718,132469.7154,132414.7801,132144.8965,228.8816747,,-38.19405864,-0.666612078,132104.8782,-38.19861784,-0.666691651,-157.9402904,-2.75657809,81.55781222,1.423452354,,,,142.3737664,2.484890991,72.72633636,144.2461127,2.517569601,73.93402464,20.55604522,0.35877067,71.76963146,-96.65442505,-1.686937954,72.48834389,-135,-3.184261252,-3.11534876,3.110390308,-2.35619449,3.39411255,60,409.8143433,-249.479999,299.4479962,-459.7823404,,,1209.664,1209.664
3/16/2026 16:52:54.567,,230,-28964.045,None,60.033,131607.2087,132519.3203,132463.8713,132197.4594,228.9727164,,-37.80015167,-0.659737104,132156.6184,-37.80717044,-0.659859605,-157.5453625,-2.749685297,81.95431261,1.430372591,,,,142.9434718,2.494834227,73.68039088,144.2461127,2.517569601,73.93402464,20.55604522,0.35877067,71.76963146,-95.61758059,-1.668841604,73.55324602,-116.5650512,-3.177429206,-3.108455967,3.099214195,-2.034443936,2.683281573,60,348.878414,-315.1008062,412.776003,-446.5536109,,,1209.664,1209.664
3/16/2026 16:52:54.600,,230,-29032.805,None,60.035,131616.8693,132542.042,132493.9177,132218.2935,229.008802,,-37.397336,-0.652706645,132183.2007,-37.4016952,-0.652782727,-157.144706,-2.742692521,82.35426185,1.437353022,,,,143.6955029,2.507959646,72.96355255,144.2461127,2.517569601,73.93402464,21.44773633,0.374333616,72.19972299,-95.61758059,-1.668841604,73.55324602,-116.5650512,-3.170352328,-3.117026137,3.106194626,-2.034443936,2.683281573,60,277.3360525,-235.0656031,344.8944045,-387.1648538,,,1209.664,1209.664
3/16/2026 16:52:54.633,,230,-28795.594,None,60.034,131573.0017,132502.0199,132448.418,132175.166,228.9341029,,-36.96356063,-0.645135836,132132.1766,-36.97022943,-0.645252229,-156.7087465,-2.735083592,82.7861291,1.444890528,,,,143.6955029,2.507959646,72.96355255,145.7842979,2.544415995,72.557839,21.44773633,0.374333616,72.19972299,-93.75172907,-1.636276352,73.35720823,-116.5650512,-3.189668224,-3.109417208,3.08116688,-2.034443936,2.683281573,60,463.3100264,-307.7568039,586.7423949,-742.2956174,,,1209.664,1209.664
3/16/2026 16:52:54.667,,230,-28727.51,None,60.032,131540.9288,132453.0516,132408.4785,132134.82,228.8642218,,-36.56696301,-0.638213902,132093.0463,-36.5761454,-0.638374165,-156.3147431,-2.728206937,83.18156126,1.451792121,,,,144.4623222,2.521343168,72.25953224,145.0079798,2.530866689,73.23933369,21.44773633,0.374333616,72.19972299,-93.81407483,-1.637364491,72.15982262,-108.4349488,-3.169240854,-3.102540553,3.089156612,-1.892546881,3.794733192,60,263.8679472,-373.363196,500.7743949,-391.2791461,,,1209.664,1209.664
3/16/2026 16:52:54.700,,230,-28797.682,None,60.032,131546.0219,132476.0891,132426.5789,132150.254,228.8909541,,-36.18501233,-0.631547605,132115.0386,-36.19145834,-0.631660109,-155.9331722,-2.721547268,83.56405832,1.458467954,,,,144.4623222,2.521343168,72.25953224,145.0079798,2.530866689,73.23933369,22.32865638,0.389708571,72.64709216,-93.81407483,-1.637364491,72.15982262,-116.5650512,-3.162526798,-3.111255839,3.095832445,-2.034443936,2.683281573,60,199.834697,-291.9168031,437.1263967,-345.0442907,,,1160.661,1160.661
3/16/2026 16:52:54.733,,230,-28920.917,None,60.034,131588.9567,132529.8433,132469.3931,132196.7637,228.9715113,,-35.78563661,-0.624577184,132158.0632,-35.7903534,-0.624659507,-155.5281373,-2.714478076,83.96817375,1.465521099,,,,145.0079798,2.530866689,73.23933369,145.5391837,2.540137947,74.22560205,22.32865638,0.389708571,72.64709216,-92.86240523,-1.620754723,72.08994382,-135,-3.164797454,-3.104186647,3.086275822,-2.35619449,1.697056275,60,224.5830168,-360.0576007,527.990394,-392.5158101,,,1160.661,1160.661
3/16/2026 16:52:54.767,,230,-29012.832,None,60.035,131593.8121,132529.9498,132479.4397,132201.7662,228.9801758,,-35.36410423,-0.617220056,132156.037,-35.37125848,-0.617344921,-155.1056504,-2.707104288,84.38597559,1.472813117,,,,145.7842979,2.544415995,72.557839,146.8214883,2.562518384,74.55467792,23.19859051,0.404891786,73.11142182,-91.90915243,-1.604117323,72.0399889,-116.5650512,-3.179863305,-3.111996074,3.07693044,-2.034443936,2.683281573,60,366.8860351,-286.7328035,616.6943933,-696.8476248,,,1160.661,1160.661
3/16/2026 16:52:54.800,,230,-29037.254,None,60.033,131549.6572,132495.0453,132437.864,132161.5642,228.910544,,-34.95450399,-0.610071183,132121.8202,-34.96290432,-0.610217796,-154.6975125,-2.699980938,84.79617079,1.479972373,,,,146.3099325,2.55359005,73.55324602,146.8214883,2.562518384,74.55467792,23.5747062,0.411456243,72.00999931,-92.81555668,-1.619937061,73.28847113,-108.4349488,-3.17273618,-3.111437181,3.099909434,-1.892546881,3.794733192,60,302.6035168,-287.6687993,404.4672059,-419.4019234,,,1160.661,1160.661
3/16/2026 16:52:54.833,,230,-28857.6,None,60.032,131529.5389,132483.694,132433.0313,132149.4817,228.8896165,,-34.57204883,-0.603396081,132108.6284,-34.57448229,-0.603438553,-154.3099622,-2.693216909,85.17642912,1.486609133,,,,146.3099325,2.55359005,73.55324602,148.3924978,2.589937671,73.26882011,23.5747062,0.411456243,72.00999931,-92.81555668,-1.619937061,73.28847113,-116.5650512,-3.193376224,-3.104673152,3.106546194,-2.034443936,2.683281573,60,502.9570554,-352.1375999,340.0848034,-490.904259,,,1160.661,1160.661
3/16/2026 16:52:54.867,,230,-29013.35,None,60.033,131561.9172,132521.2903,132455.1765,132180.1854,228.9427968,,-34.17491635,-0.596464812,132150.9593,-34.17853671,-0.596527999,-153.9198851,-2.68640878,85.57302835,1.493531096,,,,146.3099325,2.55359005,73.55324602,147.6001598,2.576108765,73.90480363,24.44395478,0.426627493,72.49827584,-91.87787745,-1.603571471,73.23933369,-135,-3.172636764,-3.113036273,3.097102567,-2.35619449,3.39411255,60.01,301.7043856,-274.3199977,431.4527986,-458.8371866,,,1160.661,1160.661
3/16/2026 16:52:54.900,,230,-29051.856,None,60.035,131580.5609,132538.1144,132469.1697,132196.6675,228.9713447,,-33.7636531,-0.589286914,132162.9778,-33.76977578,-0.589393775,-153.5068672,-2.679200257,85.98464347,1.500715135,,,,147.0947571,2.567287823,72.89444423,148.8775298,2.598403077,74.29347212,24.44395478,0.426627493,72.49827584,-90.93919095,-1.587188301,73.2098354,-116.5650512,-3.187796852,-3.10582775,3.087903436,-2.034443936,2.683281573,60.01,444.9704281,-343.5840022,520.4303974,-621.8168233,,,1111.417,1111.417
3/16/2026 16:52:54.933,,230,-28890.562,None,60.034,131549.4372,132508.159,132442.0929,132167.2862,228.9204547,,-33.35088948,-0.58208283,132121.9172,-33.35231264,-0.582107669,-153.0938375,-2.671991529,86.39484514,1.507874504,,,,147.0947571,2.567287823,72.89444423,148.8775298,2.598403077,74.29347212,24.44395478,0.426627493,72.49827584,-90.95484125,-1.587461451,72.00999931,-116.5650512,-3.180510746,-3.098619022,3.095335955,-2.034443936,2.683281573,60,374.7237365,-412.7039975,440.9999992,-403.0197381,,,1111.417,1111.417
3/16/2026 16:52:54.967,,230,-28960.43,None,60.032,131537.7935,132479.237,132411.8374,132143.6517,228.8795186,,-32.95382545,-0.575152755,132097.2258,-32.96229267,-0.575300536,-152.6968573,-2.665062918,86.78935083,1.514759928,,,,147.893744,2.581232777,72.24956747,148.8775298,2.598403077,74.29347212,25.30137863,0.441592362,73.00301364,-90.95484125,-1.587461451,72.00999931,-90,-3.173703613,-3.10665528,3.102221379,-1.570796327,3.6,60,306.4132865,-337.8240045,375.3071929,-343.896475,,,1111.417,1111.417
3/16/2026 16:52:55.000,,230,-28874.261,None,60.032,131555.2798,132504.2282,132436.3939,132166.0074,228.9182399,,-32.56857563,-0.568428877,132124.9427,-32.57821665,-0.568597145,-152.3163773,-2.658422288,87.17985307,1.521575477,,,,148.3924978,2.589937671,73.26882011,149.6763931,2.612345873,73.68039088,25.30137863,0.441592362,73.00301364,-90,-1.570796327,72,-116.5650512,-3.180943018,-3.10001465,3.092371804,-2.034443936,2.683281573,60,380.8383563,-402.0768056,469.1520027,-447.9135533,,,1111.417,1111.417
3/16/2026 16:52:55.033,,230,-29019.758,None,60.035,131593.7383,132552.7116,132478.0739,132208.892,228.9925182,,-32.16475373,-0.561380856,132159.7749,-32.16543924,-0.56139282,-151.9107316,-2.651342436,87.58078291,1.528573023,,,,148.3924978,2.589937671,73.26882011,150.1409838,2.62045451,74.71867237,25.30137863,0.441592362,73.00301364,-90,-1.570796327,72,-135,-3.18184733,-3.092934798,3.09936935,-2.35619449,1.697056275,60.01,389.6884469,-470.6640039,402.6240008,-321.6484438,,,1111.417,1111.417
3/16/2026 16:52:55.067,,230,-28661.342,None,60.036,131581.6897,132537.9276,132465.8514,132195.8712,228.9699655,,-31.7605333,-0.554325878,132157.9264,-31.76223043,-0.554355499,-151.5067061,-2.64429086,87.98571401,1.535640404,,,,149.198554,2.604006007,72.64709216,150.4885014,2.626519837,73.0818719,25.70995378,0.448723344,71.91995551,-90,-1.570796327,72,-116.5650512,-3.180875336,-3.093014204,3.106436731,-2.034443936,2.683281573,60,377.0516851,-462.8735977,335.2319993,-249.4100867,,,1111.417,1111.417
3/16/2026 16:52:55.100,,230,-28723.55,None,60.034,131534.6953,132483.0108,132411.2588,132143.6916,228.8795877,,-31.33507154,-0.54690017,132104.7043,-31.33937006,-0.546975193,-151.0855275,-2.636939906,88.40568774,1.542970329,,,,149.198554,2.604006007,72.64709216,150.4885014,2.626519837,73.0818719,26.56505118,0.463647609,72.44860247,-89.04515875,-1.554131203,72.00999931,-116.5650512,-3.17349503,-3.100587515,3.097101532,-2.034443936,2.683281573,60,306.1158966,-393.4656044,424.0799965,-336.7302888,,,1145.407,1145.407
3/16/2026 16:52:55.133,,230,-29093.314,None,60.031,131513.3473,132473.2525,132389.5283,132126.0892,228.8490995,,-30.95750748,-0.540310434,132083.4091,-30.96017017,-0.540356906,-150.708969,-2.630367722,88.78985209,1.549675261,,,,149.6763931,2.612345873,73.68039088,150.9453959,2.634494149,74.12853702,27.40757544,0.478352431,72.99315036,-89.06080905,-1.554404352,73.2098354,-108.4349488,-3.174851055,-3.108720153,3.104079613,-1.892546881,3.794733192,60,323.6096731,-317.8080034,363.4992079,-369.3008777,,,1145.407,1145.407
3/16/2026 16:52:55.167,,230,-28727.15,None,60.032,131578.0624,132524.2584,132433.9186,132179.4341,228.9414955,,-30.58004135,-0.533722407,132137.8211,-30.57840893,-0.533693916,-150.3220432,-2.623614593,89.16930835,1.556298022,,,,150.0183606,2.618314331,72.0399889,151.7625545,2.648756257,73.55324602,27.84757826,0.486031929,71.92996594,-88.09084757,-1.537475331,72.0399889,-116.5650512,-3.182450173,-3.109646522,3.093773353,-2.034443936,2.683281573,60,388.822991,-304.473599,456.0480029,-540.3973949,,,1145.407,1145.407
3/16/2026 16:52:55.200,,230,-28741.925,None,60.036,131624.4768,132576.9303,132495.8344,132233.1167,229.0344766,,-30.17968942,-0.526734948,132194.5691,-30.17898101,-0.526722584,-149.9283463,-2.616743286,89.56410175,1.563188467,,,,150.0183606,2.618314331,72.0399889,151.7625545,2.648756257,73.55324602,27.84757826,0.486031929,71.92996594,-88.09084757,-1.537475331,72.0399889,-116.5650512,-3.175478841,-3.102775215,3.100663798,-2.034443936,2.683281573,60.01,322.646413,-370.0800018,390.5567998,-343.123211,,,1145.407,1145.407
3/16/2026 16:52:55.233,,230,-28741.55,None,60.036,131614.7467,132571.387,132480,132222.7472,229.016516,,-29.75133316,-0.519258721,132178.8561,-29.75330467,-0.51929313,-149.5005341,-2.609276553,90,1.570796327,,,,150.4885014,2.626519837,73.0818719,152.1985412,2.656365661,74.61259947,28.30075577,0.493941369,70.87115069,-88.09084757,-1.537475331,72.0399889,-135,-3.175658791,-3.103217922,3.108271658,-2.35619449,3.39411255,60,329.0110942,-360.4607965,317.9519973,-286.502295,,,1145.407,1145.407
3/16/2026 16:52:55.267,,230,-28892.318,None,60.033,131542.3393,132509.4315,132423.656,132159.1984,228.9064462,,-29.3240188,-0.511800678,132116.9291,-29.32671868,-0.5118478,-149.0682781,-2.601732264,90.42575147,1.578227092,,,,151.3138524,2.640924929,72.49827584,152.5924246,2.663240222,72.99315036,28.68614757,0.500667725,72.49827584,-87.18444332,-1.521655592,73.28847113,-135,-3.175088022,-3.102399989,3.099882684,-2.35619449,3.39411255,60,320.76701,-376.4159954,404.6832009,-349.0342155,,,1145.407,1145.407
3/16/2026 16:52:55.300,,230,-28797.278,None,60.032,131539.9611,132499.5692,132409.404,132150.3531,228.8911258,,-28.93277903,-0.504972256,132108.7739,-28.93834445,-0.505069391,-148.6838337,-2.595022443,90.81526605,1.585025404,,,,151.3138524,2.640924929,72.49827584,153.8531588,2.685244185,73.52387367,28.68614757,0.500667725,72.49827584,-86.18592517,-1.504228163,72.15982262,-116.5650512,-3.190313576,-3.095690168,3.089253567,-2.034443936,2.683281573,60.01,466.4477606,-440.7840026,499.8527961,-525.5165541,,,1145.407,1145.407
3/16/2026 16:52:55.333,,230,-28896.019,None,60.033,131591.5256,132528.7041,132449.2622,132190.5116,228.9606824,,-28.54319261,-0.49817269,132149.8713,-28.54457516,-0.49819682,-148.2959739,-2.588253013,91.20440987,1.591817245,,,,152.5924246,2.663240222,72.99315036,154.2592916,2.692332541,74.602949,29.98163937,0.523278322,72.0399889,-86.18592517,-1.504228163,72.15982262,-116.5650512,-3.190529361,-3.111531335,3.096045408,-2.034443936,2.683281573,60.01,471.8568268,-286.963197,435.1679956,-620.0616253,,,1120.818,1120.818
3/16/2026 16:52:55.367,,230,-28770.25,None,60.035,131610.4206,132558.9249,132472.5791,132214.6684,229.0025231,,-28.13093357,-0.490977413,132168.7746,-28.13056693,-0.490971013,-147.8824588,-2.581035811,91.61434272,1.598971922,,,,152.5924246,2.663240222,72.99315036,153.8531588,2.685244185,73.52387367,29.98163937,0.523278322,72.0399889,-85.23635831,-1.487655095,72.24956747,-116.5650512,-3.176215198,-3.104314133,3.086627017,-2.034443936,2.683281573,60,333.9513341,-355.9104057,525.8160035,-503.8569319,,,1120.818,1120.818
3/16/2026 16:52:55.400,,230,-28779.854,None,60.034,131588.1119,132536.219,132454.7047,132193.708,228.9662188,,-27.72146788,-0.483830888,132157.0684,-27.72179429,-0.483836585,-147.4711161,-2.573856527,92.02484368,1.606136516,,,,153.8531588,2.685244185,73.52387367,154.2592916,2.692332541,74.602949,30.46554492,0.531724067,71.00309852,-84.28940686,-1.471127674,72.35910447,-116.5650512,-3.176169126,-3.105580594,3.07726419,-2.034443936,2.683281573,60,335.902256,-338.8176016,616.1184019,-613.2030563,,,1120.818,1120.818
3/16/2026 16:52:55.433,,230,-29132.698,None,60.033,131572.8562,132517.3697,132430.624,132174.304,228.93261,,-27.32134877,-0.476847492,132136.296,-27.32458769,-0.476904022,-147.0711834,-2.566876385,92.42528083,1.613125462,,,,153.8531588,2.685244185,73.52387367,154.6538241,2.699218431,75.68566575,30.80144598,0.537586647,72.64709216,-85.23635831,-1.487655095,72.24956747,-116.5650512,-3.176122453,-3.104463032,3.100780557,-2.034443936,2.683281573,60,335.3962934,-357.3648011,390.3840038,-368.4154962,,,1120.818,1120.818
3/16/2026 16:52:55.467,,230,-29014.531,None,60.034,131585.3236,132541.6514,132460.9557,132196.6862,228.9713771,,-26.9256899,-0.469941942,132154.2353,-26.92257557,-0.469887587,-146.6753728,-2.559968187,92.82482046,1.620098745,,,,153.8531588,2.685244185,73.52387367,155.9426505,2.721712696,73.59239091,30.80144598,0.537586647,72.64709216,-85.31410016,-1.489011946,73.44548999,-135,-3.191600283,-3.097554834,3.109110691,-2.35619449,3.39411255,60.01,485.6962019,-423.8927985,315.950398,-377.7538014,,,1120.818,1120.818
3/16/2026 16:52:55.500,,230,-28899.072,None,60.035,131620.3632,132562.275,132486.42,132223.7097,229.0181832,,-26.52318021,-0.462916823,132183.8521,-26.52300095,-0.462913694,-146.2768468,-2.553012596,93.229631,1.627164021,,,,153.8531588,2.685244185,73.52387367,155.9426505,2.721712696,73.59239091,31.293039,0.546166563,71.61899189,-84.38241941,-1.47275105,73.55324602,-135,-3.18462639,-3.099179159,3.099915071,-2.35619449,1.697056275,60.01,418.1015581,-402.5520034,406.0223984,-421.5719531,,,1120.818,1120.818
3/16/2026 16:52:55.533,,230,-28917.662,None,60.035,131608.5611,132549.9174,132460.9035,132207.1417,228.9894865,,-26.09742638,-0.455486017,132166.7525,-26.10011582,-0.455532956,-145.8481234,-2.545529961,93.65145128,1.634526174,,,,154.6986214,2.700000291,73.00301364,155.9426505,2.721712696,73.59239091,32.90524292,0.57430483,72.89444423,-84.28940686,-1.471127674,72.35910447,-108.4349488,-3.177245652,-3.119834791,3.105653848,-1.892546881,3.794733192,60,343.927621,-210.211201,344.3904047,-478.1068246,,,1144.271,1144.271
3/16/2026 16:52:55.567,,230,-28688.803,None,60.033,131560.6711,132497.9819,132417.7778,132159.4911,228.9069533,,-25.68060402,-0.448211094,132113.6919,-25.68623575,-0.448309386,-145.4305431,-2.538241811,94.06896974,1.641813246,,,,154.2900462,2.69286931,71.91995551,155.9426505,2.721712696,73.59239091,32.61924307,0.569313191,71.23594598,-84.28940686,-1.471127674,72.35910447,-116.5650512,-3.170022082,-3.107555002,3.11294092,-2.034443936,2.683281573,60,270.0889794,-321.2063965,274.4928024,-223.3753853,,,1144.271,1144.271
3/16/2026 16:52:55.600,,230,-28634.17,None,60.031,131560.6634,132487.5411,132422.9986,132157.7432,228.9039258,,-25.30360262,-0.441631178,132124.6059,-25.30988322,-0.441740795,-145.0547456,-2.531682907,94.44888026,1.648443935,,,,155.5560452,2.71496516,72.49827584,156.8014095,2.736700867,73.11142182,32.61924307,0.569313191,71.23594598,-83.34557495,-1.4546547,72.48834389,-116.5650512,-3.178441662,-3.100996098,3.103098635,-2.034443936,2.683281573,60,352.8896329,-383.0399964,369.4176034,-339.2672399,,,1144.271,1144.271
3/16/2026 16:52:55.633,,230,-28660.55,None,60.033,131610.6306,132544.0177,132472.9476,132209.8793,228.9942282,,-24.90847589,-0.434734916,132174.6595,-24.91306087,-0.434814939,-144.6595084,-2.524784716,94.84294853,1.655321724,,,,155.5560452,2.71496516,72.49827584,156.8014095,2.736700867,73.11142182,32.61924307,0.569313191,71.23594598,-82.40535663,-1.438244794,72.63718056,-116.5650512,-3.171515806,-3.094097907,3.093566518,-2.034443936,2.683281573,60,286.6938722,-448.2719998,461.952006,-300.3738783,,,1144.271,1144.271
3/16/2026 16:52:55.667,,230,-28840.594,None,60.036,131646.0299,132577.5755,132507.4515,132244.364,229.0539574,,-24.50378628,-0.42767175,132194.2227,-24.50922224,-0.427766625,-144.2555401,-2.517734139,95.2479825,1.6623909,,,,155.5560452,2.71496516,72.49827584,158.025492,2.758065138,73.75852493,33.42481118,0.583373007,71.88991584,-82.40535663,-1.438244794,72.63718056,-135,-3.185831763,-3.101107146,3.100635694,-2.35619449,3.39411255,60,423.8428493,-385.7615959,394.099209,-432.1804624,,,1144.271,1144.271
3/16/2026 16:52:55.700,,230,-28958.342,None,60.035,131598.901,132523.4434,132469.7219,132198.0345,228.9737125,,-24.07711524,-0.420224935,132158.1275,-24.08290712,-0.420326023,-143.8284425,-2.510279879,95.67702402,1.669879088,,,,156.8014095,2.736700867,73.11142182,158.3691132,2.764062458,74.87269195,34.75591255,0.606605109,71.56870825,-81.46923439,-1.421906379,72.8054943,-153.4349488,-3.184388481,-3.116884988,3.091785467,-2.677945045,2.683281573,60,413.3785701,-234.3167942,480.1679983,-659.2297741,,,1144.271,1144.271
3/16/2026 16:52:55.733,,230,-28587.643,None,60.032,131557.7037,132488.7964,132424.9413,132157.8294,228.9040752,,-23.65917737,-0.412930543,132112.196,-23.6679813,-0.413084201,-143.4113739,-2.503000659,96.09651314,1.677200554,,,,157.6713436,2.751884082,72.64709216,158.8951614,2.773243732,73.31793778,34.75591255,0.606605109,71.56870825,-81.32682595,-1.419420883,71.61899189,-135,-3.186327933,-3.109605768,3.096621437,-2.35619449,3.39411255,60,429.2066446,-303.2495946,426.3696003,-552.3266503,,,1206.609,1206.609
3/16/2026 16:52:55.767,,230,-28595.03,None,60.032,131578.6402,132513.8261,132438.7284,132177.7458,228.9385713,,-23.2751142,-0.406227377,132133.256,-23.28229803,-0.406352758,-143.0242567,-2.496244189,96.48237029,1.683935032,,,,157.6713436,2.751884082,72.64709216,158.8951614,2.773243732,73.31793778,34.75591255,0.606605109,71.56870825,-81.32682595,-1.419420883,71.61899189,-116.5650512,-3.17959649,-3.102849298,3.103355915,-2.034443936,2.683281573,60.01,364.7146983,-367.3439994,362.5919985,-359.9626974,,,1206.609,1206.609
3/16/2026 16:52:55.800,,230,-28783.67,None,60.034,131624.7021,132557.2166,132486.6574,132223.5383,229.0178863,,-22.8707447,-0.399169797,132179.421,-22.87622199,-0.399265394,-142.6217881,-2.489219788,96.88234545,1.690915915,,,,157.6713436,2.751884082,72.64709216,158.8951614,2.773243732,73.31793778,34.75591255,0.606605109,71.56870825,-80.53767779,-1.405647649,72.99315036,-116.5650512,-3.172509126,-3.095824897,3.096563564,-2.034443936,2.683281573,60,296.8266072,-434.0447933,435.3120044,-298.0938184,,,1206.609,1206.609
3/16/2026 16:52:55.833,,230,-28806.682,None,60.035,131628.4288,132563.987,132494.9475,132229.8063,229.0287428,,-22.46783405,-0.39213768,132194.3115,-22.47360929,-0.392238477,-142.2182689,-2.482177049,97.28979026,1.698027169,,,,157.6713436,2.751884082,72.64709216,159.2277453,2.779048416,74.43869961,35.31121344,0.616296937,70.58611762,-80.53767779,-1.405647649,72.99315036,-116.5650512,-3.171286893,-3.098473986,3.103674818,-2.034443936,2.683281573,60,285.1276821,-403.3440011,366.6239996,-248.4076807,,,1206.609,1206.609
