time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:52:55.867,,230,-28725.466,None,60.034,131578.249,132501.8873,132443.4151,132175.1918,228.9341476,,-22.03909783,-0.384654821,132139.7113,-22.04787481,-0.384808009,-141.7891481,-2.474687477,97.7167688,1.70547935,,,,158.5522637,2.767259038,72.19972299,160.4077181,2.799642827,75.1510479,35.31121344,0.616296937,70.58611762,-80.3802722,-1.402900404,71.80974864,-108.4349488,-3.184450836,-3.090984414,3.108379754,-1.892546881,3.794733192,60,408.7612062,-473.1264078,315.8207947,-251.455593,,,1206.609,1206.609
3/16/2026 16:52:55.900,,230,-29007.115,None,60.032,131544.0088,132473.5178,132421.3185,132146.9696,228.8852655,,-21.65257455,-0.377908717,132105.5949,-21.65970386,-0.378033147,-141.3953095,-2.467813698,98.1007312,1.712180758,,,,158.8951614,2.773243732,73.31793778,161.2742122,2.814766001,74.75720701,36.30449712,0.633633008,72.96355255,-79.43898931,-1.386471918,72.01999722,-116.5650512,-3.192799148,-3.101446706,3.098652676,-2.034443936,2.683281573,60,495.7545244,-387.9360048,409.3919998,-517.2105193,,,1206.609,1206.609
3/16/2026 16:52:55.933,,230,-28683.446,None,60.033,131595.9646,132530.0215,132456.1875,132194.7378,228.9680024,,-21.26424408,-0.371131072,132153.2955,-21.2745822,-0.371311506,-141.0088139,-2.461068078,98.4920089,1.719009842,,,,158.5522637,2.767259038,72.19972299,160.0962505,2.794206691,74.02161846,37.45057823,0.653635897,71.04364855,-79.43898931,-1.386471918,72.01999722,-135,-3.165518197,-3.114703975,3.10548176,-2.35619449,1.697056275,60,228.2621506,-253.1375962,344.4048001,-319.5293545,,,1182.03,1182.03
3/16/2026 16:52:55.967,,230,-28876.939,None,60.036,131641.0288,132572.3401,132510.9399,132242.1201,229.050071,,-20.86464038,-0.364156672,132209.7248,-20.87514311,-0.364339979,-140.6087857,-2.454086267,98.88738758,1.725910502,,,,159.7751406,2.788602266,72.89444423,160.0962505,2.794206691,74.02161846,37.45057823,0.653635897,71.04364855,-78.69006753,-1.373400767,73.425881,-116.5650512,-3.15854667,-3.107722164,3.099311269,-2.034443936,2.683281573,60.01,163.3840374,-318.9455982,411.2639992,-255.7024385,,,1182.03,1182.03
3/16/2026 16:52:56.000,,230,-28733.083,None,60.036,131613.9573,132547.366,132488.8959,132217.4289,229.0073045,,-20.43550473,-0.356666842,132182.8189,-20.44415507,-0.356817819,-140.1824742,-2.446645728,99.31984662,1.733458336,,,,160.6651915,2.804136584,72.48834389,161.8619178,2.8250234,73.23933369,38.21102543,0.666908204,71.77966286,-77.57405713,-1.353922711,72.49827584,-108.4349488,-3.181841219,-3.113553932,3.087381047,-1.892546881,3.794733192,60,385.5461142,-266.7311995,520.4592024,-639.2741171,,,1182.03,1182.03
3/16/2026 16:52:56.033,,230,-28798.747,None,60.033,131542.0695,132488.1563,132430.7979,132154.3843,228.898108,,-20.01334012,-0.349298679,132118.2283,-20.02686932,-0.349534808,-139.7612038,-2.439293173,99.73459631,1.740697084,,,,161.8619178,2.8250234,73.23933369,162.7585406,2.840672419,72.87468696,38.95590784,0.679908855,72.52806353,-76.65127289,-1.337817088,72.76592609,-116.5650512,-3.190207227,-3.119202028,3.078514172,-2.034443936,2.683281573,60,470.2215455,-215.1359941,607.4495952,-862.5351466,,,1182.03,1182.03
3/16/2026 16:52:56.067,,230,-28670.616,None,60.032,131527.9842,132477.7005,132428.1513,132145.3329,228.8824305,,-19.63316886,-0.342663439,132108.3712,-19.64011037,-0.342784591,-139.3823805,-2.432681459,100.1195606,1.747415979,,,,160.6651915,2.804136584,72.48834389,161.8619178,2.8250234,73.23933369,38.95590784,0.679908855,72.52806353,-77.36663806,-1.350302565,71.32685329,-108.4349488,-3.167807991,-3.112590314,3.097718544,-1.892546881,3.794733192,60,251.0176284,-278.6255967,414.2880022,-386.6800338,,,1182.03,1182.03
3/16/2026 16:52:56.100,,230,-28750.939,None,60.033,131584.4514,132521.4598,132471.2562,132193.0897,228.9651477,,-19.23946867,-0.335792075,132157.0221,-19.2545372,-0.33605507,-138.9873385,-2.425786675,100.5118906,1.754263429,,,,160.6651915,2.804136584,72.48834389,163.0338519,2.845477508,74.02161846,38.95590784,0.679908855,72.52806353,-78.31063082,-1.366778347,71.0740459,-90,-3.181532578,-3.10569553,3.121041776,-1.570796327,2.4,60,382.5165147,-344.9520001,193.4784035,-231.0429181,,,1182.03,1182.03
3/16/2026 16:52:56.133,,230,-28749.11,None,60.035,131604.4984,132551.3965,132494.309,132217.4454,229.0073331,,-18.8231435,-0.32852583,132181.1804,-18.83145308,-0.328670859,-138.5710722,-2.418521458,100.9272742,1.761513241,,,,161.5650512,2.819842099,72.09993065,163.0338519,2.845477508,74.02161846,38.81138404,0.677386439,70.84066629,-76.65127289,-1.337817088,72.76592609,-116.5650512,-3.174148367,-3.095907897,3.099330329,-2.034443936,2.683281573,60,310.2094121,-428.8319951,407.3327943,-288.7102112,,,1182.03,1182.03
3/16/2026 16:52:56.167,,230,-28639.8,None,60.035,131571,132536.5586,132477.2608,132195.6782,228.9696313,,-18.4036909,-0.321205001,132159.1926,-18.4118137,-0.32134677,-138.1489019,-2.411153196,101.3465744,1.768831409,,,,162.4744316,2.835713782,71.72949184,163.6639571,2.856474918,72.52806353,40.91438322,0.714090699,71.45795967,-76.65127289,-1.337817088,72.76592609,-108.4349488,-3.177821688,-3.125243895,3.106648497,-1.892546881,3.794733192,60,343.3656772,-154.8287957,336.7871976,-525.3240791,,,1182.03,1182.03
3/16/2026 16:52:56.200,,230,-28820.678,None,60.033,131563.1081,132515.2133,132443.3384,132174.5955,228.9331148,,-18.00713074,-0.31428372,132136.2933,-18.01683538,-0.314453098,-137.7563261,-2.404301457,101.7416076,1.775726039,,,,162.7585406,2.840672419,72.87468696,163.9264258,2.861055862,73.68039088,40.91438322,0.714090699,71.45795967,-75.7354877,-1.321833621,73.05231003,-108.4349488,-3.17550896,-3.118392156,3.09755966,-1.892546881,3.794733192,60,326.5307654,-219.6719927,425.8944034,-532.7531761,,,1246.696,1246.696
3/16/2026 16:52:56.233,,230,-28977.509,None,60.033,131569.274,132533.3045,132465.1649,132189.9777,228.9597575,,-17.61068884,-0.307364504,132157.6693,-17.61526589,-0.307444388,-137.3557069,-2.397309331,102.1375338,1.782636254,,,,162.7585406,2.840672419,72.87468696,164.1808061,2.865495634,74.83421677,40.91438322,0.714090699,71.45795967,-75.7354877,-1.321833621,73.05231003,-116.5650512,-3.172940022,-3.11140003,3.104469875,-2.034443936,2.683281573,60.01,301.8554571,-285.8975973,359.1504032,-375.108263,,,1246.696,1246.696
3/16/2026 16:52:56.267,,230,-28926,None,60.035,131596.916,132557.2954,132486.8112,132214.3966,229.0020524,,-17.20445681,-0.300274417,132178.2694,-17.21719822,-0.300496797,-136.9478855,-2.390191506,102.5445686,1.789740352,,,,163.6639571,2.856474918,72.52806353,165.0685828,2.880990262,74.51603854,41.63353934,0.726642341,72.24956747,-74.57783868,-1.301628834,72.19972299,-116.5650512,-3.181487059,-3.116833847,3.091369186,-2.034443936,2.683281573,60.01,382.3516185,-237.0959972,480.2111952,-625.4668165,,,1246.696,1246.696
3/16/2026 16:52:56.300,,230,-28725.898,None,60.034,131553.7407,132518.3336,132467.4396,132180.581,228.9434821,,-16.76951764,-0.292683297,132135.3005,-16.78034082,-0.292872197,-136.5116823,-2.382578323,102.9774994,1.79729642,,,,163.6639571,2.856474918,72.52806353,165.9637565,2.89661399,74.21590126,42.27368901,0.73781506,71.35712999,-75.49983323,-1.317720675,71.88991584,-116.5650512,-3.189486187,-3.120393383,3.115017095,-2.034443936,2.683281573,60,458.8130636,-200.4480006,253.0511976,-511.4162606,,,1246.696,1246.696
3/16/2026 16:52:56.333,,230,-28802.246,None,60.033,131518.8536,132489.0068,132424.502,132144.8631,228.8816168,,-16.37221082,-0.285748985,132100.5724,-16.38127978,-0.285907268,-136.1192742,-2.37572951,103.3763832,1.804258256,,,,164.5778387,2.872425161,72.19972299,165.9637565,2.89661399,74.21590126,41.55261315,0.725229912,70.55551006,-74.82708465,-1.305978997,73.35720823,-116.5650512,-3.182521258,-3.100959422,3.110237253,-2.034443936,2.683281573,60,390.2526931,-379.7280066,304.5456012,-315.0702877,,,1246.696,1246.696
3/16/2026 16:52:56.367,,230,-28871.712,None,60.032,131534.8727,132500.0517,132440.5512,132159.2298,228.9065006,,-15.99042963,-0.279085646,132120.0245,-15.99278397,-0.279126737,-135.7338625,-2.369002807,103.7592415,1.810940394,,,,164.8270847,2.876775324,73.35720823,166.8659777,2.91236072,73.93402464,41.63353934,0.726642341,72.24956747,-73.66395711,-1.285678592,72.52806353,-116.5650512,-3.191487457,-3.095645148,3.096618986,-2.034443936,2.683281573,60,483.3776277,-439.7039995,431.8559967,-475.5296249,,,1246.696,1246.696
3/16/2026 16:52:56.400,,230,-28625.746,None,60.035,131608.276,132576.2357,132500.4549,132229.0527,229.0274375,,-15.5817428,-0.271952715,132190.2277,-15.58731091,-0.272049897,-135.3300412,-2.361954795,104.1646132,1.818015464,,,,164.5778387,2.872425161,72.19972299,166.8659777,2.91236072,73.93402464,41.55261315,0.725229912,70.55551006,-74.57783868,-1.301628834,72.19972299,-108.4349488,-3.184410617,-3.087184707,3.119644298,-1.892546881,3.794733192,60.01,408.5339718,-508.6800036,209.9520014,-109.8059695,,,1240.278,1240.278
3/16/2026 16:52:56.433,,230,-28863.562,None,60.037,131629.3719,132591.1903,132514.9573,132245.8937,229.056607,,-15.15887856,-0.264572342,132208.2632,-15.16761772,-0.264724869,-134.904666,-2.354530598,104.5861674,1.825372973,,,,164.5778387,2.872425161,72.19972299,165.9637565,2.89661399,74.21590126,42.27368901,0.73781506,71.35712999,-72.7585406,-1.269876092,72.87468696,-116.5650512,-3.161338859,-3.092345658,3.095249065,-2.034443936,2.683281573,60.01,188.4731802,-465.7536032,447.379206,-170.0987829,,,1240.278,1240.278
3/16/2026 16:52:56.467,,230,-28811.549,None,60.036,131561.0263,132528.7573,132447.0182,132179.6603,228.9418873,,-14.72528921,-0.25700478,132140.0535,-14.7321248,-0.257124084,-134.4717404,-2.346974621,105.0233744,1.833003676,,,,165.4998332,2.888517001,71.88991584,166.8659777,2.91236072,73.93402464,43.63607247,0.761593137,71.29656373,-72.7585406,-1.269876092,72.87468696,-108.4349488,-3.169484804,-3.108567758,3.102879768,-1.892546881,3.794733192,60.01,264.9281697,-311.9904003,373.5648005,-326.5025698,,,1240.278,1240.278
3/16/2026 16:52:56.500,,230,-28834.229,None,60.032,131500.5226,132456.0848,132374.0109,132110.9138,228.8228149,,-14.30898225,-0.249738853,132065.0545,-14.31776179,-0.249892085,-134.0603278,-2.339794116,105.4409806,1.840292278,,,,166.6512729,2.908613415,72.76592609,168.8708107,2.947351657,74.602949,44.3259631,0.773634,72.12988285,-72.47443163,-1.264917455,71.72949184,-135,-3.197243742,-3.113428116,3.105209733,-2.35619449,3.39411255,60,534.5218266,-269.0495982,345.3840062,-610.8562346,,,1240.278,1240.278
3/16/2026 16:52:56.533,,230,-28572.264,None,60.031,131502.0519,132473.4955,132392.2938,132123.3466,228.8443491,,-13.93020108,-0.243127874,132092.8888,-13.93479696,-0.243208088,-133.6787017,-2.333133484,105.8162793,1.846842476,,,,166.4295656,2.904743893,71.59888267,168.6900675,2.944197094,73.425881,43.63607247,0.761593137,71.29656373,-72.47443163,-1.264917455,71.72949184,-135,-3.187405182,-3.094726621,3.111759931,-2.35619449,3.39411255,60,433.1297537,-442.4832045,283.262399,-273.9089482,,,1240.278,1240.278
3/16/2026 16:52:56.567,,230,-28794.643,None,60.034,131582.6927,132549.1928,132462.7472,132198.9321,228.9752671,,-13.52649003,-0.236081787,132161.9225,-13.52804808,-0.23610898,-133.2758494,-2.326102385,106.2234559,1.853949048,,,,167.5740571,2.924719038,72.49827584,168.8708107,2.947351657,74.602949,45,0.785398163,71.27636354,-71.56505118,-1.249045772,72.09993065,-90,-3.183460637,-3.111500548,3.10299482,-1.570796327,3.6,60,401.041375,-284.2560075,368.5392045,-485.324572,,,1240.278,1240.278
3/16/2026 16:52:56.600,,230,-28658.088,None,60.036,131603.3522,132573.0266,132482.394,132220.3141,229.0123019,,-13.11274743,-0.228860617,132182.5928,-13.1124842,-0.228856022,-132.8615303,-2.318871153,106.6376054,1.861177321,,,,167.5740571,2.924719038,72.49827584,169.7778314,2.963182154,74.38064264,45.6902772,0.797445773,70.43294684,-71.56505118,-1.249045772,72.09993065,-90,-3.192038176,-3.116316926,3.110223093,-1.570796327,2.4,60,483.214945,-235.9872031,299.592005,-546.8197469,,,1320.53,1320.53
3/16/2026 16:52:56.633,,230,-28651.752,None,60.035,131552.7819,132528.6351,132443.6483,132175.7586,228.9351295,,-12.68571402,-0.221407478,132129.3664,-12.68866927,-0.221459056,-132.434917,-2.311425347,107.0657071,1.868649104,,,,167.5740571,2.924719038,72.49827584,169.7778314,2.963182154,74.38064264,45.6902772,0.797445773,70.43294684,-71.56505118,-1.249045772,72.09993065,-116.5650512,-3.18464121,-3.10887112,3.117694876,-2.034443936,2.683281573,60,412.2412794,-305.3808024,228.1824079,-335.0428849,,,1320.53,1320.53
3/16/2026 16:52:56.667,,230,-28445.99,None,60.034,131535.4162,132482.6793,132393.6425,132137.9363,228.8696192,,-12.26234126,-0.214018229,132097.76,-12.26743867,-0.214107196,-132.0115147,-2.304035582,107.4856904,1.875979196,,,,167.5740571,2.924719038,72.49827584,169.6111422,2.960272879,73.2,45,0.785398163,71.27636354,-71.25865955,-1.24369823,70.96252532,-108.4349488,-3.174380075,-3.089433745,3.119677426,-1.892546881,3.794733192,60.01,313.9442832,-492.3072078,205.8768023,-27.51387778,,,1320.53,1320.53
3/16/2026 16:52:56.700,,230,-28481.774,None,60.034,131546.7673,132499.7344,132411.8966,132153.4991,228.8965748,,-11.86212204,-0.207033086,132109.1794,-11.86550801,-0.207092182,-131.6150094,-2.29711526,107.8865078,1.882974779,,,,168.503437,2.940939776,72.24956747,170.6900598,2.979103544,74.17708541,46.36392753,0.80920319,71.29656373,-70.01689348,-1.222025323,70.22819946,-108.4349488,-3.186195726,-3.10631845,3.105000102,-1.892546881,3.794733192,60.01,425.5876455,-333.1583915,340.1999994,-432.6292534,,,1320.53,1320.53
3/16/2026 16:52:56.733,,230,-29218.306,None,60.035,131569.2017,132509.5674,132425.1435,132168.6535,228.9228231,,-11.44565826,-0.199764422,132131.6556,-11.44726335,-0.199792436,-131.1961755,-2.289805228,108.3052426,1.89028308,,,,168.6900675,2.944197094,73.425881,170.837653,2.98167953,75.36152865,46.33221985,0.808649786,72.99315036,-69.77514057,-1.217805939,72.89444423,-123.6900675,-3.181471966,-3.098455014,3.108089019,-2.15879893,4.326661531,60,386.8018872,-417.1104017,323.352001,-293.0434865,,,1320.53,1320.53
3/16/2026 16:52:56.767,,230,-28837.642,None,60.035,131549.2353,132492.6309,132422.7322,132155.5631,228.9001497,,-11.02312425,-0.192389812,132109.4061,-11.02805308,-0.192475836,-130.7763453,-2.282477809,108.7272047,1.897647708,,,,168.6900675,2.944197094,73.425881,170.6900598,2.979103544,74.17708541,46.36392753,0.80920319,71.29656373,-69.77514057,-1.217805939,72.89444423,-108.4349488,-3.17157938,-3.091680999,3.115453647,-1.892546881,3.794733192,60,290.8351376,-471.283199,252.2880008,-71.83993932,,,1320.53,1320.53
3/16/2026 16:52:56.800,,230,-28975.003,None,60.033,131519.3568,132470.9241,132385.1584,132125.8455,228.8486773,,-10.6218935,-0.185387014,132091.3876,-10.62607803,-0.185460048,-130.3744231,-2.275462943,109.1280356,1.904643528,,,,169.6111422,2.960272879,73.2,171.6070748,2.995108475,73.99243205,47.02136494,0.820677637,72.16979978,-68.89516142,-1.202447405,73.31793778,-116.5650512,-3.180568523,-3.09614058,3.107090933,-2.034443936,2.683281573,60,376.7657636,-434.3904042,334.8144006,-277.18976,,,1400.861,1400.861
3/16/2026 16:52:56.833,,230,-28832.486,None,60.034,131545.3224,132497.2581,132414.6273,132153.1041,228.8958907,,-10.22292426,-0.178423688,132117.4065,-10.22537294,-0.178466425,-129.9776519,-2.26853798,109.5252895,1.911576916,,,,169.6111422,2.960272879,73.2,171.6070748,2.995108475,73.99243205,47.02136494,0.820677637,72.16979978,-68.55226367,-1.196462711,72.19972299,-116.5650512,-3.1735749,-3.089215617,3.108039627,-2.034443936,2.683281573,60,309.2473922,-500.616,320.716795,-129.3481871,,,1400.861,1400.861
3/16/2026 16:52:56.867,,230,-28714.421,None,60.035,131589.5433,132539.1922,132465.8297,132198.8923,228.9751982,,-9.823243812,-0.171447948,132161.6528,-9.823954011,-0.171460343,-129.5777521,-2.261558412,109.9254587,1.918561185,,,,170.5376778,2.976443976,72.99315036,172.5284408,3.011189346,73.82682439,47.72631099,0.832981267,71.35712999,-68.55226367,-1.196462711,72.19972299,-116.5650512,-3.182649689,-3.094539679,3.115023896,-2.034443936,2.683281573,60.01,395.9616598,-444.8447937,254.0736027,-205.1904688,,,1400.861,1400.861
3/16/2026 16:52:56.900,,230,-28889.41,None,60.036,131577.1781,132511.8032,132443.0872,132178.0404,228.9390817,,-9.387045623,-0.163834853,132137.4441,-9.385006971,-0.163799272,-129.1379035,-2.253881605,110.3658681,1.92624778,,,,170.5376778,2.976443976,72.99315036,172.6476206,3.013269426,75.01679812,49.08561678,0.856705628,71.45795967,-68.55226367,-1.196462711,72.19972299,-90,-3.177068698,-3.110587233,3.122710491,-1.570796327,2.4,60.01,342.0992321,-293.5440058,180.5471978,-229.1024242,,,1400.861,1400.861
3/16/2026 16:52:56.933,,230,-28604.52,None,60.035,131511.4004,132458.4906,132379.0403,132117.0068,228.8333684,,-8.942858359,-0.156082323,132081.602,-8.944903642,-0.15611802,-128.6962874,-2.24617395,110.8089272,1.933980621,,,,171.4692344,2.992702706,72.8054943,173.4537092,3.027338326,73.68039088,49.08561678,0.856705628,71.45795967,-67.30620505,-1.174714885,71.53852109,-90,-3.183456346,-3.102879578,3.108695506,-1.570796327,2.4,60,402.4548364,-366.3360041,311.4864023,-347.6052346,,,1400.861,1400.861
3/16/2026 16:52:56.967,,230,-28501.589,None,60.032,131483.0559,132425.4235,132355.2728,132088.613,228.7841887,,-8.549817174,-0.14922246,132051.4918,-8.555329438,-0.149318667,-128.3030319,-2.239310347,111.2023594,1.940847307,,,,171.326826,2.99021721,71.61899189,173.4537092,3.027338326,73.68039088,49.82076608,0.869536404,70.67786075,-67.30620505,-1.174714885,71.53852109,-116.5650512,-3.176656993,-3.108846751,3.115562192,-2.034443936,2.683281573,60,331.5493482,-306.4319988,246.4416049,-271.5589543,,,1400.861,1400.861
3/16/2026 16:52:57.000,,230,-28973.246,None,60.033,131521.8887,132482.8021,132402.3696,132136.4037,228.8669647,,-8.157336635,-0.142372382,132100.5724,-8.167067368,-0.142542216,-127.9141282,-2.232522697,111.5960146,1.947717887,,,,171.4692344,2.992702706,72.8054943,173.5583999,3.029165523,74.87269195,49.08561678,0.856705628,71.45795967,-66.80140949,-1.165904541,73.11142182,-116.5650512,-3.171707739,-3.089228325,3.113622428,-2.034443936,2.683281573,60,289.5924976,-495.5039991,270.7199917,-64.80849024,,,1400.861,1400.861
3/16/2026 16:52:57.033,,230,-28912.896,None,60.035,131573.7793,132533.8727,132460.2056,132190.0058,228.9598063,,-7.754856049,-0.135347771,132152.6063,-7.762812535,-0.135486638,-127.5100763,-2.225470661,111.9941843,1.954667259,,,,172.5284408,3.011189346,73.82682439,174.4724598,3.045118878,74.74757521,48.36646066,0.844153986,72.24956747,-66.4252938,-1.159340083,72.00999931,-108.4349488,-3.180605516,-3.069624647,3.114007342,-1.892546881,3.794733192,60,380.5288291,-688.5359991,263.0880032,44.91916681,,,1414.126,1414.126
3/16/2026 16:52:57.067,,230,-28904.616,None,60.036,131573.8735,132516.8264,132436.376,132176.3811,228.9362076,,-7.319918957,-0.127756687,132140.921,-7.325296036,-0.127850535,-127.0722454,-2.21782907,112.4357645,1.962374287,,,,173.345575,3.025451027,72.48834389,174.4724598,3.045118878,74.74757521,50.44033203,0.88034987,71.59888267,-65.55604522,-1.144168834,72.49827584,-108.4349488,-3.172969413,-3.09817894,3.106543121,-1.892546881,3.794733192,60,300.4985162,-411.7823967,336.4559973,-225.1721168,,,1414.126,1414.126
3/16/2026 16:52:57.100,,230,-28861.747,None,60.034,131523.5129,132461.8428,132395.367,132127.5992,228.851715,,-6.887425909,-0.120208259,132089.1975,-6.896130122,-0.120360176,-126.6425511,-2.21032949,112.8651423,1.969868344,,,,173.4537092,3.027338326,73.68039088,174.4724598,3.045118878,74.74757521,51.18861596,0.893409888,70.84066629,-64.69862137,-1.129203964,73.00301364,-116.5650512,-3.165479054,-3.103739378,3.099072308,-2.034443936,2.683281573,60,232.4495082,-355.1184014,410.8464023,-288.1775091,,,1414.126,1414.126
3/16/2026 16:52:57.133,,230,-28861.488,None,60.033,131524.4342,132447.1856,132386.9178,132120.1849,228.8388729,,-6.489656658,-0.113265876,132078.3215,-6.496058973,-0.113377617,-126.2407211,-2.203316234,113.2674663,1.976890222,,,,173.345575,3.025451027,72.48834389,174.4724598,3.045118878,74.74757521,51.18861596,0.893409888,70.84066629,-64.69862137,-1.129203964,73.00301364,-116.5650512,-3.158496495,-3.096726122,3.106094186,-2.034443936,2.683281573,60.01,161.8320165,-420.8256019,343.0080002,-84.01441483,,,1414.126,1414.126
3/16/2026 16:52:57.167,,230,-28852.718,None,60.034,131555.6322,132492.0087,132422.786,132157.4957,228.9034971,,-6.08445746,-0.106193816,132120.2687,-6.094902921,-0.106376124,-125.8350821,-2.196236497,113.6683237,1.983886504,,,,173.345575,3.025451027,72.48834389,175.3893507,3.061121642,74.64154339,51.18861596,0.893409888,70.84066629,-64.69862137,-1.129203964,73.00301364,-108.4349488,-3.167497766,-3.089646385,3.113090468,-1.892546881,3.794733192,60.01,248.070163,-487.3391967,275.5008034,-36.23176971,,,1414.126,1414.126
3/16/2026 16:52:57.200,,230,-28865.635,None,60.035,131580.145,132523.9128,132463.9664,132190.0455,228.9598751,,-5.680565534,-0.099144572,132144.9372,-5.689275617,-0.099296592,-125.4357528,-2.189266886,114.0805397,1.99108103,,,,174.2894069,3.041924001,72.35910447,176.308614,3.077165814,74.55467792,53.13010235,0.927295218,72,-64.29004622,-1.122072983,71.91995551,-116.5650512,-3.176462406,-3.116562104,3.113154013,-2.034443936,2.683281573,60,333.3531494,-238.8096001,270.8927964,-365.4363458,,,1414.126,1414.126
3/16/2026 16:52:57.233,,230,-29032.07,None,60.035,131555.7422,132486.514,132429.6219,132157.9793,228.9043347,,-5.242485549,-0.091498634,132120.6714,-5.249316251,-0.091617852,-124.9898945,-2.18148519,114.5144219,1.998653702,,,,174.3824194,3.043547376,73.55324602,176.308614,3.077165814,74.55467792,51.78897457,0.903888123,71.77966286,-63.85315876,-1.114447858,73.52387367,-116.5650512,-3.168783666,-3.085373313,3.11310156,-2.034443936,2.683281573,60,264.2070952,-534.355197,277.3728067,-7.224704946,,,1480.184,1480.184
3/16/2026 16:52:57.267,,230,-28910.059,None,60.033,131534.2109,132465.2709,132410.2262,132137.2577,228.8684439,,-4.835825448,-0.084401076,132098.2244,-4.84611908,-0.084580734,-124.5855111,-2.174427369,114.9183933,2.005704335,,,,175.3141002,3.059808273,73.44548999,177.2297842,3.093243267,74.48704585,53.13010235,0.927295218,72,-63.43494882,-1.107148718,72.44860247,-108.4349488,-3.177824001,-3.101722587,3.112853053,-1.892546881,3.794733192,60,351.4403127,-380.1600032,275.6591934,-246.9395029,,,1480.184,1480.184
3/16/2026 16:52:57.300,,230,-29127.154,None,60.033,131556.9479,132480.7826,132429.9563,132156.5759,228.9019039,,-4.443407182,-0.077552085,132121.1106,-4.452016417,-0.077702345,-124.1909826,-2.167541548,115.3158013,2.012640412,,,,175.3141002,3.059808273,73.44548999,176.3670493,3.078185702,75.75222769,54.46232221,0.950546841,72.25953224,-63.43494882,-1.107148718,72.44860247,-90,-3.155888047,-3.118088389,3.11978913,-1.570796327,3.6,60,138.7134802,-224.9855935,209.174395,-122.9022817,,,1480.184,1480.184
3/16/2026 16:52:57.333,,230,-28693.397,None,60.036,131596.1807,132532.4923,132477.281,132202.6806,228.9817597,,-4.035207449,-0.070427656,132159.624,-4.047275665,-0.070638286,-123.7879081,-2.16050657,115.720172,2.019698013,,,,176.1859252,3.07502449,72.15982262,177.2297842,3.093243267,74.48704585,53.90171603,0.940762417,71.28646435,-63.00416161,-1.099630062,71.37730732,-116.5650512,-3.163881553,-3.101268987,3.119328075,-2.034443936,2.683281573,60.01,212.5430536,-380.8656059,210.513603,-42.19105075,,,1480.184,1480.184
3/16/2026 16:52:57.367,,230,-28737.734,None,60.036,131590.2732,132531.1054,132477.1331,132200.2076,228.9774764,,-3.613006265,-0.063058855,132154.6641,-3.61805238,-0.063146927,-123.3648865,-2.153123451,116.1472648,2.027152187,,,,176.1859252,3.07502449,72.15982262,177.1844433,3.092451919,73.28847113,54.46232221,0.950546841,72.25953224,-62.15242174,-1.084764397,71.92996594,-116.5650512,-3.155598846,-3.103670292,3.111916584,-2.034443936,2.683281573,60,133.5622851,-363.0816017,282.7440078,-53.22469129,,,1480.184,1480.184
3/16/2026 16:52:57.400,,230,-28742.645,None,60.034,131543.8254,132490.7023,132425.3175,132153.9871,228.8974201,,-3.181273448,-0.055523696,132119.6022,-3.189977637,-0.055675613,-122.9301028,-2.145535043,116.5813046,2.034727612,,,,176.1859252,3.07502449,72.15982262,178.1523897,3.109345771,74.43869961,53.90171603,0.940762417,71.28646435,-62.15242174,-1.084764397,71.92996594,-90,-3.165021384,-3.08629746,3.119492009,-1.570796327,2.4,60,223.3426874,-521.9856023,210.4992065,88.14370837,,,1480.184,1480.184
3/16/2026 16:52:57.433,,230,-29077.128,None,60.032,131520.785,132472.727,132407.1387,132134.2634,228.8632576,,-2.785728451,-0.048620134,132096.1014,-2.797923843,-0.048832983,-122.5340864,-2.138623254,116.9691246,2.041496348,,,,177.1844433,3.092451919,73.28847113,179.0906196,3.125720971,75.60952321,55.24408745,0.964191218,71.56870825,-62.59242456,-1.092443895,72.99315036,-116.5650512,-3.174553954,-3.102814472,3.133940243,-2.034443936,2.683281573,60,319.0445698,-367.5600017,73.95840458,-25.44297262,,,1547.826,1547.826
3/16/2026 16:52:57.467,,230,-29166.696,None,60.034,131562.847,132524.6555,132454.5785,132181.4188,228.9449331,,-2.383777887,-0.041604773,132138.3464,-2.39421138,-0.041786872,-122.1329685,-2.131622425,117.3729287,2.048544059,,,,177.1844433,3.092451919,73.28847113,178.181697,3.10985728,75.63808564,55.24408745,0.964191218,71.56870825,-61.76255446,-1.07795993,73.55324602,-108.4349488,-3.151644152,-3.095813643,3.126503989,-1.892546881,3.794733192,60.01,97.33925656,-434.0448034,146.9951967,189.7103501,,,1547.826,1547.826
3/16/2026 16:52:57.500,,230,-28791.562,None,60.035,131587.0346,132539.8327,132481.7657,132203.597,228.9833469,,-1.977264689,-0.034509779,132162.6901,-1.985918113,-0.03466081,-121.7315454,-2.12461627,117.776669,2.055590655,,,,177.1844433,3.092451919,73.28847113,179.0759546,3.12546502,74.40967679,55.24408745,0.964191218,71.56870825,-62.15242174,-1.084764397,71.92996594,-108.4349488,-3.16012583,-3.088807488,3.140355052,-1.892546881,3.794733192,60,179.5020982,-500.4720048,11.79360859,309.176298,,,1547.826,1547.826
3/16/2026 16:52:57.533,,230,-29193.84,None,60.035,131555.6371,132499.1573,132443.0307,132166.6482,228.9193498,,-1.535223924,-0.026794712,132131.4295,-1.541944907,-0.026912016,-121.2859095,-2.116838457,118.2205914,2.063338563,,,,179.0608091,3.125200679,73.2098354,-179.0759546,-3.12546502,74.40967679,56.30993247,0.982793723,73.55324602,-60.48850144,-1.05572351,73.0818719,-90,3.098553004,-3.09963218,3.119062073,-1.570796327,3.6,60,416.2077862,-408.8160061,218.0591989,-225.4509789,,,1547.826,1547.826
3/16/2026 16:52:57.567,,230,-29263.608,None,60.033,131522.2582,132468.3864,132408.3616,132133.7101,228.8622993,,-1.134730769,-0.019804788,132097.9055,-1.144926585,-0.019982739,-120.8818648,-2.109786546,118.6183336,2.070280475,,,,179.0759546,3.12546502,74.40967679,-179.0906196,-3.125720971,75.60952321,57.09475708,0.996491497,72.89444423,-60.48850144,-1.05572351,73.0818719,-116.5650512,3.105738232,-3.106278043,3.126003985,-2.034443936,2.683281573,60,352.3506006,-340.9344001,150.8399949,-162.2561954,,,1547.826,1547.826
3/16/2026 16:52:57.600,,230,-29032.402,None,60.033,131531.1942,132489.2388,132422.0536,132148.2169,228.8874259,,-0.744261958,-0.012989822,132107.1454,-0.74752113,-0.013046705,-120.4902779,-2.102952066,119.0061911,2.077049865,,,,179.0608091,3.125200679,73.2098354,-179.0759546,-3.12546502,74.40967679,57.09475708,0.996491497,72.89444423,-61.31385243,-1.070128602,72.49827584,-90,3.112418315,-3.099443563,3.147178467,-1.570796327,3.6,60,282.120827,-406.9439952,-53.6255998,178.448768,,,1547.826,1547.826
3/16/2026 16:52:57.633,,230,-28762.2,None,60.035,131570.3121,132535.3933,132466.7135,132191.5374,228.9624591,,-0.332960012,-0.005811248,132158.2315,-0.339673663,-0.005928424,-120.0820514,-2.09582717,119.4236312,2.084335569,,,,179.0451587,3.12492753,72.00999931,-179.0759546,-3.12546502,74.40967679,57.38075693,1.001483136,71.23594598,-60.01836063,-1.047518005,72.0399889,-116.5650512,3.119536596,-3.097310306,3.131853574,-2.034443936,2.683281573,60.01,209.8841775,-417.9456003,92.93759897,115.1238238,,,1529.818,1529.818
3/16/2026 16:52:57.667,,230,-29138.213,None,60.037,131580.1401,132543.6586,132481.2022,132202.3999,228.9812736,,0.088443429,0.001543629,132156.1575,0.083605273,0.001459187,-119.6612379,-2.088482588,119.8440133,2.091672621,,,,180,3.141592654,73.2,-179.0906196,-3.125720971,75.60952321,57.89374404,1.01043645,72.24956747,-59.19855402,-1.03320968,72.64709216,-90,3.127180158,-3.098919038,3.124882301,-1.570796327,3.6,60.01,139.4192159,-408.5279995,160.8192001,108.2895835,,,1529.818,1529.818
3/16/2026 16:52:57.700,,230,-28989.907,None,60.035,131513.3659,132486.6395,132424.2252,132142.1589,228.876933,,0.525682354,0.009174888,132101.56,0.51757714,0.009033425,-119.2164063,-2.080718813,120.2781135,2.099249099,,,,-179.0608091,-3.125200679,73.2098354,-178.181697,-3.10985728,75.63808564,58.706961,1.024629763,71.61899189,-57.89374404,-1.01043645,72.24956747,-90,3.118890705,-3.105348576,3.109685549,-1.570796327,3.6,60,219.5347163,-343.8287999,305.2223949,-180.9283113,,,1529.818,1529.818
3/16/2026 16:52:57.733,,230,-29259.216,None,60.032,131488.5795,132453.3582,132383.579,132109.2359,228.8199087,,0.916321106,0.01599282,132064.8888,0.909878383,0.015880374,-118.8267129,-2.073917379,120.6680436,2.106054663,,,,-179.0608091,-3.125200679,73.2098354,-178.181697,-3.10985728,75.63808564,59.19855402,1.03320968,72.64709216,-58.39249775,-1.019141344,73.26882011,-90,3.125737654,-3.107127059,3.125196007,-1.570796327,3.6,60,153.2868289,-331.5744056,159.0336007,19.25397601,,,1529.818,1529.818
3/16/2026 16:52:57.767,,230,-28760.314,None,60.033,131529.6719,132501.8254,132435.5099,132156.4131,228.9016221,,1.306327669,0.022799719,132118.3379,1.296489145,0.022628004,-118.4427385,-2.067215762,121.0599142,2.112894095,,,,-179.0608091,-3.125200679,73.2098354,-176.308614,-3.077165814,74.55467792,58.706961,1.024629763,71.61899189,-58.706961,-1.024629763,71.61899189,-90,3.099793818,-3.091845525,3.137523858,-1.570796327,2.4,60,404.1757433,-471.888005,38.59200349,29.12025821,,,1529.818,1529.818
3/16/2026 16:52:57.800,,230,-28857.816,None,60.035,131589.8059,132549.9,132473.1574,132205.0055,228.9857865,,1.706554453,0.029784994,132166.6212,1.698355465,0.029641895,-118.04289,-2.060237088,121.4568754,2.119822376,,,,-178.1221226,-3.108817509,73.23933369,-176.308614,-3.077165814,74.55467792,59.19855402,1.03320968,72.64709216,-57.38075693,-1.001483136,71.23594598,-116.5650512,3.106807709,-3.093446768,3.121305512,-2.034443936,2.683281573,60,336.6432433,-463.4352051,191.433594,-64.64163228,,,1529.818,1529.818
3/16/2026 16:52:57.833,,230,-29085.394,None,60.036,131575.1233,132554.8397,132464.8307,132199.004,228.9753916,,2.138617865,0.037325923,132164.0564,2.132507317,0.037219274,-117.6135935,-2.052744452,121.8859931,2.127311892,,,,-178.1221226,-3.108817509,73.23933369,-176.308614,-3.077165814,74.55467792,60.01836063,1.047518005,72.0399889,-56.30993247,-0.982793723,73.55324602,-90,3.114385088,-3.100262457,3.110105615,-1.570796327,2.4,60,263.3260633,-394.5599933,306.7343997,-175.5004697,,,1596.147,1596.147
3/16/2026 16:52:57.867,,230,-29153.102,None,60.034,131520.0449,132486.439,132416.9551,132141.8792,228.8764486,,2.577273776,0.044981913,132097.6188,2.567667587,0.044814253,-117.1731258,-2.04505684,122.3218552,2.134919121,,,,-177.1844433,-3.092451919,73.28847113,-175.4622275,-3.062393583,75.83772148,60.01836063,1.047518005,72.0399889,-57.09475708,-0.996491497,72.89444423,-116.5650512,3.107207836,-3.092574845,3.131410618,-2.034443936,2.683281573,60,332.8218218,-467.6544008,98.2799966,36.55258235,,,1596.147,1596.147
3/16/2026 16:52:57.900,,230,-29287.973,None,60.033,131492.1529,132458.4722,132388.2797,132113.7007,228.827642,,2.968734674,0.051814195,132069.2442,2.966067946,0.051767651,-116.7832579,-2.038252361,122.7177519,2.141828821,,,,-177.1844433,-3.092451919,73.28847113,-175.4622275,-3.062393583,75.83772148,60.48850144,1.05572351,73.0818719,-57.09475708,-0.996491497,72.89444423,-116.5650512,3.114161234,-3.093975871,3.138320318,-2.034443936,2.683281573,60.01,265.4796092,-460.7711959,31.57919308,163.7123936,,,1596.147,1596.147
3/16/2026 16:52:57.933,,230,-29099.635,None,60.034,131530.5176,132490.3893,132425.7987,132149.6279,228.8898698,,3.369211198,0.058803829,132108.3423,3.36308413,0.058696891,-116.381709,-2.031244012,123.1155017,2.148770865,,,,-177.1844433,-3.092451919,73.28847113,-174.559668,-3.046640947,75.9420832,61.31385243,1.070128602,72.49827584,-56.57518882,-0.98742332,71.88991584,-90,3.105337838,-3.101372614,3.136194185,-1.570796327,3.6,60.01,350.9429004,-386.2223948,51.39360065,-16.11410625,,,1596.147,1596.147
3/16/2026 16:52:57.967,,230,-29205.85,None,60.035,131564.0072,132539.3258,132459.6908,132188.4142,228.9570496,,3.764239791,0.065698378,132153.1021,3.765407153,0.065718753,-115.9896999,-2.024402161,123.515873,2.155758662,,,,-176.2482709,-3.076112629,73.35720823,-173.6598083,-3.030935432,76.06523516,61.31385243,1.070128602,72.49827584,-55.78429787,-0.973619669,72.557839,-108.4349488,3.096654185,-3.094530763,3.129378331,-1.892546881,3.794733192,60,435.5040938,-452.0448015,117.3888001,-100.8480924,,,1596.147,1596.147
3/16/2026 16:52:58.000,,230,-29077.114,None,60.035,131537.4257,132510.6557,132440.4947,132163.6017,228.9140731,,4.203143757,0.073358698,132127.3622,4.201063983,0.073322399,-115.5463297,-2.016663891,123.9521176,2.163372567,,,,-176.2482709,-3.076112629,73.35720823,-174.559668,-3.046640947,75.9420832,62.15242174,1.084764397,71.92996594,-54.46232221,-0.950546841,72.25953224,-116.5650512,3.119963346,-3.101428288,3.113919408,-2.034443936,2.683281573,60,209.6255975,-382.7232072,264.8016001,-91.70399044,,,1596.147,1596.147
3/16/2026 16:52:58.033,,230,-29215.699,None,60.033,131511.6879,132487.2281,132418.0448,132139.7344,228.8727337,,4.605879872,0.080387769,132102.6065,4.600395161,0.080292042,-115.1491958,-2.009732597,124.3539568,2.170385985,,,,-175.3141002,-3.059808273,73.44548999,-173.6598083,-3.030935432,76.06523516,62.15242174,1.084764397,71.92996594,-55.0079798,-0.960070362,73.23933369,-116.5650512,3.111227474,-3.094496994,3.130456347,-2.034443936,2.683281573,60,294.5680444,-448.6464091,108.0000006,46.07836419,,,1656.302,1656.302
3/16/2026 16:52:58.067,,230,-29383.258,None,60.033,131527.1587,132486.0895,132405.1294,132140.1726,228.8734927,,4.997468963,0.087222288,132106.1955,4.993288954,0.087149333,-114.7544805,-2.002843516,124.7486859,2.177275307,,,,-175.3141002,-3.059808273,73.44548999,-173.6598083,-3.030935432,76.06523516,63.43494882,1.107148718,72.44860247,-54.24611275,-0.946773274,73.93402464,-116.5650512,3.118084765,-3.109992234,3.124048581,-2.034443936,2.683281573,60,228.0667329,-303.2640011,171.7343989,-96.53713067,,,1656.302,1656.302
3/16/2026 16:52:58.100,,230,-29130.509,None,60.035,131553.327,132520.1271,132442.8562,132172.8314,228.9300594,,5.409251741,0.094409253,132132.4179,5.406885134,0.094367948,-114.3370382,-1.995557773,125.16171,2.184483937,,,,-174.3824194,-3.043547376,73.55324602,-172.763078,-3.015284537,76.20708628,63.00416161,1.099630062,71.37730732,-53.69550288,-0.937163319,72.96355255,-90,3.109652485,-3.095187835,3.121647256,-1.570796327,3.6,60.01,310.3663185,-438.7824041,192.7295963,-64.31351077,,,1656.302,1656.302
3/16/2026 16:52:58.133,,230,-29117.045,None,60.035,131539.8127,132523.4217,132431.6809,132165.7163,228.9177357,,5.832786393,0.101801327,132132.085,5.827615481,0.101711078,-113.9214005,-1.988303527,125.5853564,2.191877961,,,,-174.3824194,-3.043547376,73.55324602,-172.6476206,-3.013269426,75.01679812,63.43494882,1.107148718,72.44860247,-53.69550288,-0.937163319,72.96355255,-90,3.114980504,-3.095452245,3.12904128,-1.570796327,3.6,60,258.6061357,-442.8432002,121.2767964,62.96026809,,,1656.302,1656.302
3/16/2026 16:52:58.167,,230,-29153.808,None,60.033,131506.9247,132478.6706,132382.7714,132123.5124,228.8446363,,6.237871804,0.108871401,132086.0338,6.239153312,0.108893768,-113.5161551,-1.981230661,125.9910982,2.198959491,,,,-173.4537092,-3.027338326,73.68039088,-172.6476206,-3.013269426,75.01679812,64.69862137,1.129203964,73.00301364,-52.37376636,-0.914094665,72.72633636,-116.5650512,3.122163194,-3.110434625,3.113054156,-2.034443936,2.683281573,60,189.07853,-301.2912011,274.7231969,-162.5105258,,,1656.302,1656.302
3/16/2026 16:52:58.200,,230,-29171.074,None,60.032,131497.7286,132470.4344,132381.688,132117.3467,228.8339571,,6.625900821,0.115643785,132078.189,6.623697557,0.115605331,-113.1277137,-1.974451079,126.3775298,2.205703996,,,,-173.4537092,-3.027338326,73.68039088,-171.740562,-2.997438266,75.17978452,64.69862137,1.129203964,73.00301364,-52.37376636,-0.914094665,72.72633636,-108.4349488,3.113043597,-3.103655043,3.119798661,-1.892546881,3.794733192,60,277.7894777,-366.7968026,209.8079996,-120.8006747,,,1656.302,1656.302
3/16/2026 16:52:58.233,,230,-29238.754,None,60.034,131556.9375,132517.1953,132424.9723,132167.0763,228.9200912,,7.021745933,0.122552586,132126.9753,7.015464323,0.122442951,-112.7360049,-1.967614471,126.7774802,2.212684446,,,,-173.4537092,-3.027338326,73.68039088,-172.6476206,-3.013269426,75.01679812,64.29004622,1.122072983,71.91995551,-52.206057,-0.911167584,74.40967679,-116.5650512,3.135712377,-3.089687454,3.12385203,-2.034443936,2.683281573,60,57.2451458,-494.4671955,174.8016023,262.4204474,,,1656.302,1656.302
3/16/2026 16:52:58.267,,230,-29071.642,None,60.036,131591.2389,132556.4633,132457.8922,132202.576,228.9815786,,7.423109923,0.129557709,132171.7136,7.424424884,0.129580659,-112.3301986,-1.960531814,127.1761505,2.219642556,,,,-173.4537092,-3.027338326,73.68039088,-171.8698976,-2.999695599,76.36753237,64.29004622,1.122072983,71.91995551,-51.78897457,-0.903888123,71.77966286,-108.4349488,3.129276258,-3.082604797,3.123530679,-1.892546881,3.794733192,60.01,119.9397368,-562.0320026,171.719995,270.3722709,,,1640.933,1640.933
3/16/2026 16:52:58.300,,230,-29246.731,None,60.035,131557.221,132517.5479,132431.4313,132169.4454,228.9241946,,7.866644888,0.137298854,132127.4101,7.864024795,0.137253125,-111.8890839,-1.952832912,127.6227214,2.227436688,,,,-172.5284408,-3.011189346,73.82682439,-171.8698976,-2.999695599,76.36753237,65.55604522,1.144168834,72.49827584,-51.04409216,-0.890887472,72.52806353,-108.4349488,3.136948724,-3.097001746,3.11832416,-1.892546881,3.794733192,60,45.2992671,-428.2559941,223.4736038,159.4831232,,,1640.933,1640.933
3/16/2026 16:52:58.333,,230,-29041.747,None,60.033,131505.2455,132461.3992,132384.2621,132117.6808,228.8345357,,8.264091161,0.1442356,132075.4628,8.263193356,0.144219931,-111.4910439,-1.945885803,128.0198353,2.234367634,,,,-171.6070748,-2.995108475,73.99243205,-170.837653,-2.98167953,75.36152865,66.4252938,1.159340083,72.00999931,-51.04409216,-0.890887472,72.52806353,-116.5650512,3.125899461,-3.105225886,3.125255106,-2.034443936,2.683281573,60,153.356759,-346.809602,156.8591967,36.59364621,,,1640.933,1640.933
3/16/2026 16:52:58.367,,230,-28941.221,None,60.032,131513.5586,132462.5146,132390.4725,132122.8861,228.8435515,,8.647619444,0.150929432,132085.5808,8.643216069,0.150852578,-111.1064527,-1.93917342,128.4010779,2.241021573,,,,-171.4692344,-2.992702706,72.8054943,-169.9393102,-2.966000492,75.56189516,66.4252938,1.159340083,72.00999931,-50.44033203,-0.88034987,71.59888267,-90,3.11685307,-3.098513503,3.121371443,-1.570796327,3.6,60,237.8853231,-410.7888026,191.6639931,-18.76051359,,,1640.933,1640.933
3/16/2026 16:52:58.400,,230,-29100.427,None,60.034,131560.7811,132517.2317,132440.1337,132173.4275,228.9310919,,9.049994076,0.157952194,132132.8604,9.047341888,0.157905905,-110.7030008,-1.932131855,128.8025022,2.248027748,,,,-171.4692344,-2.992702706,72.8054943,-169.0459374,-2.950408194,75.78073634,66.4252938,1.159340083,72.00999931,-51.04409216,-0.890887472,72.52806353,-90,3.108314099,-3.091471938,3.13891522,-1.570796327,2.4,60,320.0805486,-478.0800029,25.71839613,132.2810582,,,1640.933,1640.933
3/16/2026 16:52:58.433,,230,-29425.997,None,60.035,131577.0621,132529.3321,132451.5122,132186.6738,228.9540352,,9.454624266,0.165014323,132151.1407,9.448577269,0.164908783,-110.3022356,-1.925137183,129.2127077,2.255187185,,,,-171.6070748,-2.995108475,73.99243205,-169.2157021,-2.953371148,76.95920998,67.30620505,1.174714885,71.53852109,-50.90614111,-0.888479772,74.21590126,-116.5650512,3.118279931,-3.099852068,3.143666957,-2.034443936,2.683281573,60,227.9354502,-395.6256011,-20.39040522,188.0805561,,,1640.933,1640.933
3/16/2026 16:52:58.467,,230,-29595.067,None,60.034,131527.3164,132470.1235,132404.9875,132134.8419,228.8642595,,9.885872003,0.172541016,132101.4837,9.881705146,0.172468291,-109.8695882,-1.917586062,129.6460029,2.262749612,,,,-169.7778314,-2.963182154,74.38064264,-168.3407073,-2.938099608,77.19274577,68.02549201,1.187268811,73.75852493,-48.9909131,-0.855052737,73.15080314,-108.4349488,3.110567899,-3.104854873,3.117802349,-1.892546881,3.794733192,60,304.793923,-358.8768,230.4000018,-176.3171248,,,1696.273,1696.273
3/16/2026 16:52:58.500,,230,-29737.166,None,60.032,131503.3593,132450.4511,132382.5321,132112.8183,228.8261137,,10.27970183,0.179414643,132067.9118,10.27117636,0.179265845,-109.4757399,-1.910712113,130.0396445,2.269619955,,,,-170.837653,-2.98167953,75.36152865,-169.2157021,-2.953371148,76.95920998,67.16634582,1.172273881,74.21590126,-49.60009567,-0.865684979,74.0605158,-90,3.132636993,-3.082985994,3.135304934,-1.570796327,2.4,60,89.13306295,-575.7696026,61.64639999,424.9901396,,,1696.273,1696.273
3/16/2026 16:52:58.533,,230,-29291.227,None,60.033,131537.0929,132478.9071,132409.2947,132142.4597,228.877454,,10.66889328,0.186207315,132099.545,10.66717725,0.186177365,-109.0865127,-1.903918816,130.4312028,2.276453936,,,,-169.7778314,-2.963182154,74.38064264,-168.1579239,-2.934909435,76.01789263,67.67134362,1.181087755,72.64709216,-48.9909131,-0.855052737,73.15080314,-90,3.1210868,-3.085006571,3.131506673,-1.570796327,3.6,60,201.4692008,-544.3056084,97.68960098,245.1468065,,,1696.273,1696.273
3/16/2026 16:52:58.567,,230,-29396.246,None,60.035,131558.1607,132516.9889,132456.6963,132178.0093,228.9390277,,11.08441193,0.193459484,132137.0153,11.07522003,0.193299055,-108.6695713,-1.896641815,130.8377619,2.283549731,,,,-169.6111422,-2.960272879,73.2,-168.1579239,-2.934909435,76.01789263,68.89516142,1.202447405,73.31793778,-48.9909131,-0.855052737,73.15080314,-90,3.12820849,-3.09908922,3.138602468,-1.570796327,3.6,60.01,129.453514,-412.8336087,28.97280307,254.4072916,,,1696.273,1696.273
3/16/2026 16:52:58.600,,230,-29357.683,None,60.035,131559.9903,132497.4695,132434.0029,132164.5131,228.9156517,,11.48852516,0.20051259,132127.22,11.48007078,0.200365033,-108.2675713,-1.889625593,131.2455085,2.290666252,,,,-168.6900675,-2.944197094,73.425881,-167.2756443,-2.919510752,76.27319319,69.77514057,1.217805939,72.89444423,-47.66300077,-0.831876295,73.05231003,-90,3.119875785,-3.107431532,3.122542547,-1.570796327,2.4,60,210.6708896,-329.8751965,184.2912014,-65.0868945,,,1696.273,1696.273
3/16/2026 16:52:58.633,,230,-29379.989,None,60.033,131514.6218,132443.234,132399.0998,132119.6776,228.8379942,,11.90715663,0.207819088,132081.9787,11.90050513,0.207702997,-107.8439531,-1.882232061,131.6676085,2.298033287,,,,-168.8708107,-2.947351657,74.602949,-166.3994575,-2.904218407,76.54645648,69.77514057,1.217805939,72.89444423,-47.66300077,-0.831876295,73.05231003,-90,3.111921404,-3.100038,3.129909582,-1.570796327,3.6,60,292.3288461,-401.0687974,112.9967998,-4.256848413,,,1696.273,1696.273
3/16/2026 16:52:58.667,,230,-29261.074,None,60.032,131507.8943,132451.5105,132392.669,132118.063,228.8351977,,12.29617934,0.214608815,132077.8963,12.28609772,0.214432857,-107.4614789,-1.875556625,132.0536066,2.304770223,,,,-167.7748773,-2.928224011,73.6706183,-166.3994575,-2.904218407,76.54645648,69.77514057,1.217805939,72.89444423,-47.02136494,-0.820677637,72.16979978,-90,3.118651264,-3.093362564,3.12544786,-1.570796327,2.4,60,223.2061116,-465.4800029,154.2528042,88.02108711,,,1740.169,1740.169
3/16/2026 16:52:58.700,,230,-29447.957,None,60.034,131552.7819,132497.488,132441.5972,132164.6642,228.9159134,,12.69701046,0.221604638,132122.9324,12.68866927,0.221459056,-107.0531322,-1.868429631,132.4552771,2.311780697,,,,-167.7748773,-2.928224011,73.6706183,-166.3994575,-2.904218407,76.54645648,70.66519146,1.233340258,72.48834389,-46.97493401,-0.819867264,73.8658243,-90,3.125677463,-3.101769889,3.131647961,-1.570796327,3.6,60.01,154.9052113,-382.3775929,97.28640662,130.1859749,,,1740.169,1740.169
3/16/2026 16:52:58.733,,230,-29331.85,None,60.035,131557.4071,132515.6995,132446.1533,132173.8067,228.9317486,,13.10108613,0.228657089,132139.367,13.09568126,0.228562756,-106.649548,-1.861385759,132.8558076,2.318771273,,,,-167.7748773,-2.928224011,73.6706183,-166.3994575,-2.904218407,76.54645648,70.66519146,1.233340258,72.48834389,-46.33221985,-0.808649786,72.99315036,-90,3.132781163,-3.094726017,3.127421059,-1.570796327,3.6,60,85.77689051,-450.0287921,137.0016004,227.2503012,,,1740.169,1740.169
3/16/2026 16:52:58.767,,230,-29204.266,None,60.034,131524.3581,132467.5668,132411.9662,132135.337,228.8651171,,13.53885512,0.236297599,132094.7295,13.53416226,0.236215693,-106.2120385,-1.853749777,133.2961018,2.326455857,,,,-166.8659777,-2.91236072,73.93402464,-165.3026807,-2.885076041,75.67615212,70.66519146,1.233340258,72.48834389,-46.33221985,-0.808649786,72.99315036,-108.4349488,3.121291734,-3.087090035,3.135105643,-1.892546881,3.794733192,60,198.2511511,-523.0943987,62.69759808,262.1456495,,,1740.169,1740.169
3/16/2026 16:52:58.800,,230,-29190.514,None,60.032,131493.3871,132441.7472,132387.8865,132108.3895,228.8184428,,13.93270764,0.243171622,132069.5947,13.91957228,0.242942367,-105.8156144,-1.846830871,133.6925403,2.333375013,,,,-166.8659777,-2.91236072,73.93402464,-165.3026807,-2.885076041,75.67615212,71.86191784,1.254227073,73.23933369,-45.6740369,-0.797162327,72.12988285,-90,3.128018408,-3.101057944,3.13053734,-1.570796327,2.4,60,132.540791,-393.0768042,105.566396,154.9696172,,,1740.169,1740.169
3/16/2026 16:52:58.833,,230,-29109.154,None,60.033,131523.7773,132466.5482,132404.3545,132132.2614,228.85979,,14.32787071,0.250068519,132088.5527,14.31517624,0.249846958,-105.4299253,-1.840099327,134.0819947,2.340172275,,,,-165.7354877,-2.892629948,73.05231003,-165.3026807,-2.885076041,75.67615212,72.47443163,1.264917455,71.72949184,-45,-0.785398163,72.97341982,-90,3.134922999,-3.105016782,3.125570438,-1.570796327,3.6,60.01,64.35751379,-347.4576041,154.8000004,128.30009,,,1740.169,1740.169
3/16/2026 16:52:58.867,,230,-29460.355,None,60.035,131534.7638,132493.3781,132443.4482,132157.9312,228.9042514,,14.73800058,0.257226635,132122.9455,14.72972803,0.257082252,-105.0179939,-1.832909767,134.4934257,2.347353101,,,,-165.9637565,-2.89661399,74.21590126,-164.4274564,-2.869800495,75.98947296,73.03385189,1.274681181,74.02161846,-45,-0.785398163,72.97341982,-90,3.126882747,-3.107590948,3.132751264,-1.570796327,4.8,60.01,144.2346037,-333.4032022,85.44960282,103.7189957,,,1711.58,1711.58
3/16/2026 16:52:58.900,,230,-29416.32,None,60.035,131520.0662,132480.6054,132438.5163,132147.1392,228.8855592,,15.13826509,0.264212569,132108.3668,15.13178187,0.264099415,-104.6114855,-1.825814857,134.8898724,2.354272401,,,,-165.0685828,-2.880990262,74.51603854,-163.5596205,-2.854653901,76.32037736,73.66395711,1.285678592,72.52806353,-45.65854318,-0.79689191,73.82682439,-90,3.118753316,-3.111493449,3.151164311,-1.570796327,3.6,60,224.8152814,-289.1663995,-93.58559571,157.9367138,,,1711.58,1711.58
3/16/2026 16:52:58.933,,230,-29562.264,None,60.032,131495.1535,132445.3482,132397.8098,132113.4938,228.8272835,,15.55782849,0.271535332,132075.2038,15.54678178,0.27134253,-104.197402,-1.818587737,135.3121254,2.361642107,,,,-165.0685828,-2.880990262,74.51603854,-163.5596205,-2.854653901,76.32037736,73.92642584,1.290259535,73.68039088,-44.34145682,-0.773904417,73.82682439,-90,3.125996431,-3.108847272,3.135546524,-1.570796327,2.4,60,153.4874484,-319.4927966,59.09759319,106.907755,,,1711.58,1711.58
