time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:52:58.967,,230,-29263.45,None,60.032,131498.5658,132469.1436,132414.1456,132128.0348,228.8524694,,15.9453959,0.278299659,132090.3138,15.93749571,0.278161775,-103.8096547,-1.81182027,135.6976199,2.368370254,,,,-163.9264258,-2.861055862,73.68039088,-163.3007558,-2.850135859,75.17020686,74.82708465,1.305978997,73.35720823,-43.66778015,-0.762146541,72.99315036,-116.5650512,3.128297634,-3.117799267,3.130516795,-2.034443936,2.683281573,60,129.3895137,-231.1920023,107.0495913,-5.247102633,,,1711.58,1711.58
3/16/2026 16:52:59.000,,230,-29314.843,None,60.034,131541.2485,132525.6709,132462.7337,132177.3169,228.9378285,,16.34637404,0.285298048,132133.1094,16.34028042,0.285191694,-103.4033127,-1.804728264,136.1011416,2.375413036,,,,-163.9264258,-2.861055862,73.68039088,-162.6994728,-2.839641492,76.66863766,74.57783868,1.301628834,72.19972299,-43.66778015,-0.762146541,72.99315036,-90,3.124833186,-3.106357098,3.137559577,-1.570796327,2.4,60.01,163.1561555,-337.0751969,38.99519656,134.9238449,,,1711.58,1711.58
3/16/2026 16:52:59.033,,230,-29630.995,None,60.036,131547.9217,132533.9933,132475.6983,132186.643,228.9539817,,16.75655245,0.292457012,132151.3587,16.75381163,0.292409175,-102.9868401,-1.797459445,136.5084977,2.382522742,,,,-163.0338519,-2.845477508,74.02161846,-161.8472941,-2.824768168,77.03401846,74.82708465,1.305978997,73.35720823,-43.02506599,-0.750929062,73.8658243,-90,3.117177343,-3.103438442,3.133451804,-1.570796327,3.6,60.01,238.8082434,-370.857603,79.66080666,52.38855301,,,1711.58,1711.58
3/16/2026 16:52:59.067,,230,-29580.955,None,60.034,131503.292,132465.9917,132395.8798,132122.4479,228.8427927,,17.19534452,0.300115378,132083.8321,17.191525,0.300048715,-102.5518897,-1.78986813,136.9465871,2.390168844,,,,-163.0338519,-2.845477508,74.02161846,-161.8472941,-2.824768168,77.03401846,75.7354877,1.321833621,73.05231003,-43.02506599,-0.750929062,73.8658243,-90,3.124816883,-3.111701751,3.141097906,-1.570796327,2.4,60,164.0100062,-289.2096,4.838399093,120.3611947,,,1711.58,1711.58
3/16/2026 16:52:59.100,,230,-29543.213,None,60.031,131452.928,132428.3426,132353.525,132079.0089,228.767554,,17.58855056,0.306978118,132040.7643,17.57649444,0.306767699,-102.1622035,-1.783066823,137.3405267,2.397044387,,,,-163.0338519,-2.845477508,74.02161846,-161.0033458,-2.810038492,77.41627736,74.82708465,1.305978997,73.35720823,-42.33699923,-0.738920032,73.05231003,-90,3.116806191,-3.08904582,3.135964419,-1.570796327,2.4,60,242.2348844,-510.235194,54.4175975,213.582712,,,1767.386,1767.386
3/16/2026 16:52:59.133,,230,-29327.054,None,60.032,131492.1102,132453.6115,132374.7435,132107.5407,228.8169726,,17.96084217,0.313475832,132076.4157,17.95542824,0.313381341,-101.7884042,-1.776542794,137.7151307,2.403582461,,,,-163.0338519,-2.845477508,74.02161846,-160.7099538,-2.804917834,76.28263236,75.49983323,1.317720675,71.88991584,-41.71075732,-0.727990049,73.94376241,-90,3.118299175,-3.094263469,3.13157251,-1.570796327,3.6,60,227.7083343,-450.5039979,98.0783958,124.7172677,,,1767.386,1767.386
3/16/2026 16:52:59.167,,230,-29272.061,None,60.034,131544.5369,132517.3409,132464.1425,132176.0945,228.9357112,,18.36255169,0.320486986,132140.3047,18.36057096,0.320452416,-101.3801416,-1.769417267,138.1138681,2.410541741,,,,-163.0338519,-2.845477508,74.02161846,-160.7099538,-2.804917834,76.28263236,75.7354877,1.321833621,73.05231003,-41.63353934,-0.726642341,72.24956747,-108.4349488,3.12537025,-3.091250888,3.137184082,-1.892546881,3.794733192,60,158.6682506,-487.1376039,42.19199634,286.2773569,,,1767.386,1767.386
3/16/2026 16:52:59.200,,230,-29674.238,None,60.036,131554.2268,132538.3855,132486.3314,132193.7546,228.9662993,,18.77714662,0.327723033,132157.7352,18.76714724,0.327548511,-100.9711489,-1.762278999,138.532385,2.417846239,,,,-162.1496817,-2.830045827,74.38064264,-159.8636966,-2.79014786,76.68741748,76.86597769,1.341564394,73.93402464,-41.71075732,-0.727990049,73.94376241,-90,3.117696371,-3.103843393,3.145836288,-1.570796327,2.4,60,234.8775595,-369.8207908,-41.57280018,176.5160314,,,1767.386,1767.386
3/16/2026 16:52:59.233,,230,-29370.902,None,60.034,131506.9844,132494.0134,132424.2279,132142.5073,228.8775364,,19.21341644,0.335337377,132110.6509,19.20541586,0.335197741,-100.5364549,-1.754692156,138.9645097,2.425388237,,,,-162.1496817,-2.830045827,74.38064264,-159.8636966,-2.79014786,76.68741748,77.57405713,1.353922711,72.49827584,-41.0090869,-0.71574359,73.15080314,-90,3.125345601,-3.108614867,3.141131827,-1.570796327,2.4,60,159.6442343,-316.7136022,4.463998735,152.6053692,,,1767.386,1767.386
3/16/2026 16:52:59.267,,230,-29406.398,None,60.032,131469.1139,132462.3314,132387.9229,132107.2283,228.8164314,,19.60549891,0.342180507,132072.8924,19.59929654,0.342072256,-100.1432856,-1.747830057,139.3558939,2.432219181,,,,-160.974394,-2.809533186,73.62173592,-159.8636966,-2.79014786,76.68741748,76.65127289,1.337817088,72.76592609,-39.68545433,-0.692641843,73.28847113,-90,3.132220116,-3.085647145,3.124861024,-1.570796327,3.6,60,91.13193147,-538.9631945,162.3312035,285.5000596,,,1767.386,1767.386
3/16/2026 16:52:59.300,,230,-29391.336,None,60.033,131506.1533,132486.2287,132408.5356,132134.388,228.8634734,,20.00044947,0.349073695,132094.6357,19.99918704,0.349051662,-99.75154587,-1.740992909,139.7456513,2.43902173,,,,-160.4077181,-2.799642827,75.1510479,-159.5504524,-2.784680717,75.56189516,77.77487732,1.357427685,73.6706183,-39.68545433,-0.692641843,73.28847113,-108.4349488,3.133732379,-3.098420594,3.131663573,-1.892546881,3.794733192,60.01,78.02853769,-421.2432005,96.35040491,246.8642579,,,1720.076,1720.076
3/16/2026 16:52:59.333,,230,-29442.874,None,60.035,131534.1649,132526.2061,132447.5286,132170.0668,228.9252709,,20.40012878,0.356049415,132126.8358,20.39575548,0.355973086,-99.35400306,-1.734054478,140.1532204,2.446135153,,,,-160.0962505,-2.794206691,74.02161846,-159.0265066,-2.775536138,77.10875437,77.57405713,1.353922711,72.49827584,-39.68545433,-0.692641843,73.28847113,-90,3.131509224,-3.087977189,3.138776996,-1.570796327,3.6,60.01,98.61671271,-514.8864057,27.33120544,388.9384875,,,1720.076,1720.076
3/16/2026 16:52:59.367,,230,-29476.541,None,60.035,131529.4382,132500.2338,132428.9516,132153.613,228.8967721,,20.82527773,0.363469664,132110.9512,20.82096167,0.363394335,-98.92487812,-1.726564835,140.5779905,2.45354879,,,,-160.0962505,-2.794206691,74.02161846,-157.8645081,-2.755255439,76.43350051,78.69006753,1.373400767,73.425881,-39.68545433,-0.692641843,73.28847113,-90,3.118649774,-3.099965602,3.146190633,-1.570796327,2.4,60,224.340261,-404.8704027,-44.62560271,225.1557444,,,1720.076,1720.076
3/16/2026 16:52:59.400,,230,-29367.821,None,60.033,131500.8906,132473.3765,132399.0035,132125.1627,228.8474947,,21.24268919,0.370754868,132082.4606,21.24021814,0.37071174,-98.50664205,-1.719265239,140.9963206,2.460850028,,,,-159.2277453,-2.779048416,74.43869961,-157.8645081,-2.755255439,76.43350051,78.69006753,1.373400767,73.425881,-38.95590784,-0.679908855,72.52806353,-90,3.125967179,-3.092666006,3.140758883,-1.570796327,3.6,60,153.6241429,-475.7183974,8.006400671,314.0878538,,,1720.076,1720.076
3/16/2026 16:52:59.433,,230,-29462.371,None,60.033,131521.875,132485.7955,132411.6563,132140.5014,228.8740622,,21.63614202,0.377621916,132103.4704,21.6354112,0.37760916,-98.11248824,-1.712385957,141.3872259,2.467672613,,,,-158.8951614,-2.773243732,73.31793778,-156.2179696,-2.72651792,77.36976154,79.61114218,1.389476552,73.2,-38.95590784,-0.679908855,72.52806353,-90,3.10412708,-3.101862509,3.147581468,-1.570796327,3.6,60,362.7899503,-385.2000048,-57.51360083,79.92365538,,,1720.076,1720.076
3/16/2026 16:52:59.467,,230,-29536.56,None,60.035,131567.1266,132535.3281,132447.9314,132184.1853,228.9497249,,22.05551895,0.384941424,132142.1022,22.0498365,0.384842246,-97.70091477,-1.705202645,141.8104102,2.475058571,,,,-158.3691132,-2.764062458,74.87269195,-157.0362269,-2.740799205,76.89369285,79.61114218,1.389476552,73.2,-38.36748538,-0.669638946,73.46509375,-90,3.125641451,-3.094679197,3.144697517,-1.570796327,3.6,60.01,157.8118726,-454.9680038,-30.21120296,327.3673342,,,1720.076,1720.076
3/16/2026 16:52:59.500,,230,-29494.138,None,60.036,131543.5495,132530.6566,132446.1353,132174.2021,228.9324335,,22.46815998,0.392143368,132129.6939,22.46627781,0.392110518,-97.28781543,-1.697992701,142.224726,2.482289747,,,,-158.025492,-2.758065138,73.75852493,-156.2179696,-2.72651792,77.36976154,79.61114218,1.389476552,73.2,-37.62623364,-0.656701662,72.72633636,-90,3.118628438,-3.087469253,3.138991409,-1.570796327,2.4,60,223.7824866,-524.8080073,25.05599772,275.969523,,,1712.978,1712.978
3/16/2026 16:52:59.533,,230,-29665.368,None,60.034,131492.0401,132466.1346,132378.9636,132113.1124,228.8266231,,22.9005693,0.399690335,132078.2005,22.90061395,0.399691114,-96.85204954,-1.690387152,142.6543452,2.489788015,,,,-158.3691132,-2.764062458,74.87269195,-155.4098828,-2.712414146,77.86141535,79.61114218,1.389476552,73.2,-37.05652819,-0.646758426,73.68039088,-90,3.11210526,-3.079863704,3.136546441,-1.570796327,3.6,60,291.5600654,-598.1760024,49.21920532,257.3967316,,,1712.978,1712.978
3/16/2026 16:52:59.567,,230,-29466.446,None,60.032,131476.2283,132447.9445,132374.5499,132100.313,228.8044538,,23.2895155,0.406478727,132056.0963,23.28442322,0.40638985,-96.47146843,-1.683744758,143.0438824,2.496586723,,,,-157.1663458,-2.743070208,74.21590126,-155.4098828,-2.712414146,77.86141535,81.32682595,1.419420883,71.61899189,-37.05652819,-0.646758426,73.68039088,-90,3.118803996,-3.103165641,3.143345149,-1.570796327,3.6,60,223.3246043,-364.4208034,-17.09279502,158.1889941,,,1712.978,1712.978
3/16/2026 16:52:59.600,,230,-29237.731,None,60.033,131540.5413,132492.7179,132429.1054,132154.8363,228.8988909,,23.68033193,0.41329976,132120.4757,23.67696508,0.413240998,-96.07772642,-1.676872664,143.4374601,2.50345595,,,,-157.1663458,-2.743070208,74.21590126,-155.0372102,-2.705909781,76.77186985,81.32682595,1.419420883,71.61899189,-36.30449712,-0.633633008,72.96355255,-116.5650512,3.119150779,-3.096293547,3.137088958,-2.034443936,2.683281573,60,220.0339881,-429.695999,43.51680248,166.1452084,,,1712.978,1712.978
3/16/2026 16:52:59.633,,230,-29533.752,None,60.036,131594.0047,132554.497,132466.0536,132205.5623,228.9867509,,24.08186491,0.420307833,132163.0235,24.07813713,0.420242771,-95.67859384,-1.669906486,143.8360121,2.510411994,,,,-156.3179123,-2.728262249,74.68975833,-155.0372102,-2.705909781,76.77186985,81.46923439,1.421906379,72.8054943,-35.75388725,-0.624023053,73.93402464,-108.4349488,3.126152552,-3.091812865,3.134435047,-1.892546881,3.794733192,60,152.4066501,-480.2112037,70.09920004,257.7053536,,,1712.978,1712.978
3/16/2026 16:52:59.667,,230,-29511.562,None,60.037,131553.7052,132529.1583,132439.3068,132174.7898,228.9334513,,24.52620386,0.42806301,132138.6717,24.52181166,0.427986352,-95.23670113,-1.662194003,144.2764465,2.518099025,,,,-155.9426505,-2.721712696,73.59239091,-154.2306724,-2.691833041,77.2859625,82.52844082,1.440393019,73.82682439,-35.53767779,-0.620249486,72.25953224,-90,3.119819393,-3.102587022,3.138348511,-1.570796327,3.6,60,211.7151832,-381.5424035,31.04639778,138.7808225,,,1712.978,1712.978
3/16/2026 16:52:59.700,,230,-29521.066,None,60.035,131495.228,132464.8774,132384.0707,132115.4557,228.8306817,,24.95619915,0.435567844,132080.254,24.95371798,0.435524539,-94.80157335,-1.654599591,144.7122727,2.525705627,,,,-155.0952312,-2.706922438,74.08967539,-154.2306724,-2.691833041,77.2859625,83.45370922,1.456541999,73.68039088,-34.21570213,-0.597176658,72.557839,-90,3.12735758,-3.11114159,3.122882285,-1.570796327,3.6,60,139.2966386,-297.1583986,179.7119986,-21.85023859,,,1753.978,1753.978
3/16/2026 16:52:59.733,,230,-29373.538,None,60.032,131483.5816,132439.5156,132361.8544,132095.6951,228.7964554,,25.35187177,0.442473634,132057.7886,25.34891193,0.442421975,-94.40666863,-1.647707203,145.1054302,2.532567519,,,,-155.0952312,-2.706922438,74.08967539,-153.0342856,-2.670952152,76.74372939,83.34557495,1.4546547,72.48834389,-34.9920202,-0.610725964,73.23933369,-90,3.113374127,-3.102361903,3.143293483,-1.570796327,3.6,60,276.0567734,-376.5312038,-16.48799227,116.9624227,,,1753.978,1753.978
3/16/2026 16:52:59.767,,230,-29381.357,None,60.033,131521.0429,132480.3005,132408.9141,132137.473,228.8688167,,25.74799221,0.44938724,132095.2832,25.74676269,0.449365781,-94.00981604,-1.640780819,145.5048487,2.539538687,,,,-155.0952312,-2.706922438,74.08967539,-153.0342856,-2.670952152,76.74372939,83.34557495,1.4546547,72.48834389,-34.9920202,-0.610725964,73.23933369,-90,3.120317933,-3.095435519,3.150264651,-1.570796327,3.6,60,208.1977854,-443.1023998,-84.09599328,319.0006077,,,1753.978,1753.978
3/16/2026 16:52:59.800,,230,-29577.773,None,60.035,131554.0697,132526.6814,132439.0132,132173.9848,228.9320571,,26.15083278,0.456418134,132133.6042,26.14667063,0.456345491,-93.60804904,-1.633768662,145.9096518,2.546603835,,,,-154.2592916,-2.692332541,74.602949,-153.0342856,-2.670952152,76.74372939,84.38241941,1.47275105,73.55324602,-33.69006753,-0.588002604,73.55324602,-90,3.127297643,-3.106519712,3.134606439,-1.570796327,3.6,60,140.9090759,-341.8127957,68.05439357,132.8493262,,,1753.978,1753.978
3/16/2026 16:52:59.833,,230,-29641.277,None,60.035,131539.8297,132492.3608,132415.8241,132150.0447,228.8905916,,26.57436113,0.463810098,132108.6867,26.56972628,0.463729205,-93.18270865,-1.626345072,146.3344142,2.554017336,,,,-154.2592916,-2.692332541,74.602949,-152.2414594,-2.657114725,77.29527799,84.38241941,1.47275105,73.55324602,-33.69006753,-0.588002604,73.55324602,-90,3.12084393,-3.099096122,3.14201994,-1.570796327,3.6,60,204.4784732,-414.0143944,-4.161604442,213.6975256,,,1753.978,1753.978
3/16/2026 16:52:59.867,,230,-29464.128,None,60.034,131495.2378,132452.7825,132389.8786,132113.3568,228.8270463,,27.00038922,0.471245691,132080.2981,26.99531096,0.471157059,-92.75223613,-1.618831909,146.7564551,2.561383341,,,,-153.8531588,-2.685244185,73.52387367,-151.8214099,-2.649783478,76.23542484,84.28940686,1.471127674,72.35910447,-33.17851166,-0.579074269,74.55467792,-90,3.120940537,-3.089959583,3.14045761,-1.570796327,3.6,60,200.5395871,-494.6400026,11.20320104,282.8972144,,,1753.978,1753.978
3/16/2026 16:52:59.900,,230,-29608.733,None,60.033,131500.1208,132459.5908,132403.6497,132121.8521,228.8417607,,27.40312552,0.478274766,132085.2488,27.39983939,0.478217412,-92.35201806,-1.611846786,147.1568193,2.568371014,,,,-153.0197693,-2.670698795,74.0605158,-151.4600148,-2.643475944,77.86141535,85.31410016,1.489011946,73.44548999,-32.90524292,-0.57430483,72.89444423,-90,3.121693356,-3.100858732,3.142675844,-1.570796327,2.4,60.01,194.648085,-396.1728022,-10.45439986,211.9791171,,,1778.978,1778.978
3/16/2026 16:52:59.933,,230,-29242.008,None,60.035,131532.7877,132497.2565,132434.0116,132155.4194,228.8999009,,27.8009566,0.485218228,132117.9542,27.79944111,0.485191778,-91.95669333,-1.604947068,147.5598658,2.575405502,,,,-153.0197693,-2.670698795,74.0605158,-151.8214099,-2.649783478,76.23542484,85.23635831,1.487655095,72.24956747,-32.90524292,-0.57430483,72.89444423,-108.4349488,3.134975256,-3.092602163,3.149710332,-1.892546881,3.794733192,60.01,64.74893536,-468.7919972,-78.36480121,482.407863,,,1778.978,1778.978
3/16/2026 16:52:59.967,,230,-29354.198,None,60.035,131514.0727,132479.3049,132412.3936,132135.99,228.8662481,,28.22496261,0.492618529,132094.3501,28.21825472,0.492501454,-91.53119164,-1.597520662,147.9836087,2.582801212,,,,-153.0197693,-2.670698795,74.0605158,-151.0323394,-2.636011599,76.80937443,86.18592517,1.504228163,72.15982262,-31.60750225,-0.551654983,73.26882011,-90,3.128513053,-3.101748825,3.134456195,-1.570796327,2.4,60,127.9537664,-380.7936042,69.23519152,183.6046463,,,1778.978,1778.978
3/16/2026 16:53:00.000,,230,-29660.443,None,60.033,131475.5711,132432.6682,132371.2907,132093.9009,228.7933478,,28.64952034,0.500028459,132051.1674,28.63758795,0.4998202,-91.10589863,-1.590097899,148.4064491,2.590181168,,,,-152.1985412,-2.656365661,74.61259947,-150.2551187,-2.622446539,77.39767438,86.24827093,1.505316302,73.35720823,-32.39984017,-0.565483888,73.90480363,-90,3.122266739,-3.095414201,3.155665056,-1.570796327,3.6,60,190.4002162,-448.4591993,-137.6639993,395.7229824,,,1778.978,1778.978
3/16/2026 16:53:00.000,,230,-29660.443,None,60.033,131475.5711,132432.6682,132371.2907,132093.9009,228.7933478,,28.64952034,0.500028459,132051.1674,28.63758795,0.4998202,-91.10589863,-1.590097899,148.4064491,2.590181168,,,,-152.1985412,-2.656365661,74.61259947,-150.2551187,-2.622446539,77.39767438,86.24827093,1.505316302,73.35720823,-32.39984017,-0.565483888,73.90480363,-90,3.122266739,-3.095414201,3.155665056,-1.570796327,3.6,60,190.4002162,-448.4591993,-137.6639993,395.7229824,,,1778.978,1778.978
3/16/2026 16:53:00.033,,230,-29569.637,None,60.032,131467.4484,132418.5058,132350.107,132079.3972,228.7682266,,29.0318454,0.50670129,132043.2153,29.02158645,0.506522238,-90.72174117,-1.583393087,148.790348,2.596881468,,,,-151.7625545,-2.648756257,73.55324602,-150.2551187,-2.622446539,77.39767438,87.18444332,1.521655592,73.28847113,-31.60750225,-0.551654983,73.26882011,-108.4349488,3.128968777,-3.105048679,3.148536451,-1.892546881,3.794733192,60,122.6024474,-354.5711998,-67.334408,299.3031604,,,1778.978,1778.978
3/16/2026 16:53:00.067,,230,-29353.291,None,60.032,131492.0313,132434.3682,132378.0793,132102.1979,228.8077185,,29.41362086,0.513364529,132067.9429,29.40503574,0.51321469,-90.34264918,-1.576776683,149.1734167,2.603567278,,,,-151.7625545,-2.648756257,73.55324602,-149.808377,-2.614649426,76.3581037,87.18444332,1.521655592,73.28847113,-30.80144598,-0.537586647,72.64709216,-90,3.127864116,-3.098432275,3.141153925,-1.570796327,2.4,60,133.3551806,-418.7808054,4.219201174,281.2064237,,,1778.978,1778.978
3/16/2026 16:53:00.100,,230,-29630.088,None,60.034,131509.1519,132456.0783,132414.4234,132127.2735,228.8511508,,29.81654779,0.520396931,132085.1883,29.80972851,0.520277912,-89.93771072,-1.569709174,149.574998,2.610576193,,,,-151.3895403,-2.642245932,75.17978452,-150.2551187,-2.622446539,77.39767438,87.18444332,1.521655592,73.28847113,-30.32360686,-0.529246781,73.68039088,-90,3.142724451,-3.091364766,3.139822974,-1.570796327,3.6,60,-11.2388998,-487.3824014,17.26559821,481.355703,,,1778.978,1778.978
3/16/2026 16:53:00.133,,230,-29565.634,None,60.034,131491.3545,132448.6012,132396.0821,132112.7433,228.8259837,,30.23170744,0.527642833,132083.8992,30.22482113,0.527522645,-89.52241645,-1.562460921,149.9910254,2.617837241,,,,-150.9453959,-2.634494149,74.12853702,-149.0362435,-2.601173153,76.96856501,87.18444332,1.521655592,73.28847113,-30.32360686,-0.529246781,73.68039088,-90,3.128695798,-3.084116513,3.147084022,-1.570796327,3.6,60,126.2720141,-557.6112077,-53.5680026,484.9071962,,,1784.978,1784.978
3/16/2026 16:53:00.167,,230,-29557.858,None,60.033,131456.004,132411.348,132360.7735,132076.7711,228.7636781,,30.62710986,0.534543907,132048.6439,30.62200415,0.534454796,-89.12762194,-1.555570457,150.3833344,2.624684326,,,,-150.1409838,-2.62045451,74.71867237,-148.276397,-2.587911331,77.59278317,88.12212255,1.538021182,73.23933369,-29.51149856,-0.515072817,73.0818719,-90,3.122366127,-3.093591639,3.139757143,-1.570796327,3.6,60,189.6868252,-465.3216073,17.75520168,257.8795804,,,1784.978,1784.978
3/16/2026 16:53:00.200,,230,-29403.302,None,60.032,131472.2158,132427.8446,132370.1963,132090.8102,228.7879945,,31.00750944,0.541183133,132054.6351,31.00142516,0.541076942,-88.74346455,-1.548865646,150.7673073,2.631385917,,,,-149.6763931,-2.612345873,73.68039088,-149.0362435,-2.601173153,76.96856501,89.06080905,1.554404352,73.2098354,-28.68614757,-0.500667725,72.49827584,-116.5650512,3.142250095,-3.103269998,3.132053642,-2.034443936,2.683281573,60,-6.396797384,-371.4480042,91.54079532,286.3040062,,,1784.978,1784.978
3/16/2026 16:53:00.233,,230,-29272.608,None,60.033,131496.4468,132462.632,132400.7964,132120.6964,228.839759,,31.40118854,0.548054129,132085.1998,31.39238632,0.547900501,-88.35438032,-1.542074845,151.1607679,2.6382531,,,,-149.6763931,-2.612345873,73.68039088,-148.5704344,-2.593043251,75.9420832,89.06080905,1.554404352,73.2098354,-28.68614757,-0.500667725,72.49827584,-90,3.140943752,-3.096479197,3.138920825,-1.570796327,2.4,60.01,6.315167679,-437.3424063,25.64639646,405.3808421,,,1784.978,1784.978
3/16/2026 16:53:00.267,,230,-29630.75,None,60.034,131492.321,132456.4093,132399.3885,132116.7778,228.8329717,,31.80563757,0.555113096,132081.2025,31.79864619,0.554991074,-87.95440624,-1.535093981,151.5627791,2.645269518,,,,-148.8775298,-2.598403077,74.29347212,-147.8042661,-2.579671091,76.57466944,89.06080905,1.554404352,73.2098354,-27.80145878,-0.485226993,74.61259947,-63.43494882,3.134662165,-3.089498333,3.130496511,-1.107148718,2.683281573,60,68.00675397,-504.9360009,109.6127988,327.3164481,,,1784.978,1784.978
3/16/2026 16:53:00.300,,230,-29703.773,None,60.032,131462.8392,132419.6526,132357.1849,132080.6154,228.7703365,,32.19083795,0.561836111,132041.6596,32.1827844,0.56169555,-87.56412436,-1.528282277,151.9479861,2.651992649,,,,-148.8775298,-2.598403077,74.29347212,-147.0507849,-2.566520364,77.22072261,89.06080905,1.554404352,73.2098354,-27.80145878,-0.485226993,74.61259947,-90,3.128215914,-3.082686629,3.137219642,-1.570796327,2.4,59.99,131.2196728,-570.7296021,43.18559789,396.3243314,,,1784.978,1784.978
3/16/2026 16:53:00.333,,230,-29736.95,None,60.03,131450.2397,132422.0553,132359.4636,132077.9995,228.7658057,,32.55345867,0.568165037,132045.7372,32.54540698,0.568024508,-87.20034089,-1.521933057,152.3128302,2.65836038,,,,-148.0918931,-2.584691129,74.92075814,-146.3099325,-2.55359005,77.87990755,90,1.570796327,74.4,-27.40757544,-0.478352431,72.99315036,-90,3.121614558,-3.092729384,3.136712811,-1.570796327,2.4,60,197.6294881,-481.2192013,47.14560313,236.44411,,,1807.764,1807.764
3/16/2026 16:53:00.367,,230,-29508.466,None,60.032,131495.6583,132455.7505,132404.6008,132119.406,228.8375238,,32.92632305,0.574672748,132084.7419,32.92435167,0.574638341,-86.82160954,-1.515322948,152.6801839,2.664771911,,,,-148.0918931,-2.584691129,74.92075814,-147.0507849,-2.566520364,77.22072261,90.93919095,1.587188301,73.2098354,-27.40757544,-0.478352431,72.99315036,-63.43494882,3.141158705,-3.102511249,3.143124342,-1.107148718,2.683281573,60,4.294306942,-378.8784052,-14.80319434,389.3872926,,,1807.764,1807.764
3/16/2026 16:53:00.400,,230,-29461.637,None,60.033,131533.357,132497.4684,132443.9571,132159.0013,228.906105,,33.32057145,0.58155368,132119.0212,33.31312705,0.581423751,-86.42754991,-1.50844531,153.0797423,2.671745521,,,,-147.6001598,-2.576108765,73.90480363,-145.8138775,-2.544932258,76.8843287,91.90915243,1.604117323,72.0399889,-26.98023072,-0.470893859,74.0605158,-108.4349488,3.126356009,-3.112562633,3.14263938,-1.892546881,3.794733192,60,148.7683507,-277.0560002,-10.26719908,138.5548486,,,1807.764,1807.764
3/16/2026 16:53:00.433,,230,-29616.955,None,60.033,131500.5719,132461.6509,132414.6105,132126.3517,228.8495542,,33.72038275,0.588531704,132096.3232,33.71761985,0.588483482,-86.03124379,-1.501528464,153.4744247,2.678634029,,,,-146.8214883,-2.562518384,74.55467792,-145.080598,-2.532134116,77.56494053,90.93919095,1.587188301,73.2098354,-26.14684124,-0.456348469,73.52387367,-90,3.120617598,-3.088716765,3.134982498,-1.570796327,2.4,60,206.5555664,-512.5247976,64.35359409,241.6156371,,,1807.764,1807.764
3/16/2026 16:53:00.467,,230,-29266.042,None,60.03,131447.1176,132415.655,132364.3218,132076.4477,228.7631179,,34.09444724,0.595060361,132039.6857,34.08611499,0.594914936,-85.66023352,-1.495053113,153.8461221,2.685121373,,,,-146.3099325,-2.55359005,73.55324602,-145.3048465,-2.53604799,75.89466384,92.81555668,1.619937061,73.28847113,-26.56505118,-0.463647609,72.44860247,-90,3.130962926,-3.114990174,3.148768982,-1.570796327,2.4,60,103.233412,-258.1344023,-68.81760094,223.7185912,,,1807.764,1807.764
3/16/2026 16:53:00.500,,230,-29545.632,None,60.029,131441.7972,132431.0806,132372.5461,132082.5854,228.7737488,,34.43960278,0.601084462,132044.3675,34.43578461,0.601017822,-85.31180985,-1.488971973,154.1945427,2.691202458,,,,-146.3099325,-2.55359005,73.55324602,-145.080598,-2.532134116,77.56494053,91.87787745,1.603571471,73.23933369,-25.30137863,-0.441592362,73.00301364,-90,3.133151938,-3.092543444,3.13279482,-1.570796327,2.4,60,81.97771978,-475.5455995,85.01760206,308.5502776,,,1807.764,1807.764
3/16/2026 16:53:00.533,,230,-29439.288,None,60.031,131488.4705,132491.4848,132423.8501,132135.3946,228.8652169,,34.80312573,0.607429134,132097.9328,34.79668129,0.607316657,-84.94416956,-1.482555439,154.5565218,2.697520186,,,,-145.5391837,-2.540137947,74.22560205,-144.566686,-2.523164659,76.58407145,92.81555668,1.619937061,73.28847113,-25.30137863,-0.441592362,73.00301364,-63.43494882,3.130481316,-3.1024925,3.139112548,-1.107148718,2.683281573,60,108.9449632,-379.5696042,23.97599973,246.6486413,,,1745.98,1745.98
3/16/2026 16:53:00.567,,230,-29534.458,None,60.032,131528.7698,132511.825,132449.9297,132164.2727,228.9152352,,35.18983363,0.61417846,132121.5962,35.18644277,0.614119278,-84.56458722,-1.475930478,154.9464153,2.70432511,,,,-145.5391837,-2.540137947,74.22560205,-143.8418146,-2.510513266,77.2859625,92.81555668,1.619937061,73.28847113,-25.30137863,-0.441592362,73.00301364,-90,3.124632544,-3.095867539,3.145917472,-1.570796327,2.4,60,166.3165143,-443.9087985,-41.81759421,319.4098785,,,1745.98,1745.98
3/16/2026 16:53:00.600,,230,-29473.934,None,60.031,131494.2265,132478.288,132416.7121,132130.5088,228.8567544,,35.57156415,0.620840914,132084.3102,35.56259878,0.620684439,-84.18250899,-1.469261954,155.3231368,2.710900142,,,,-145.5391837,-2.540137947,74.22560205,-143.8418146,-2.510513266,77.2859625,93.75172907,1.636276352,73.35720823,-24.44395478,-0.426627493,72.49827584,-71.56505118,3.131197705,-3.105538306,3.137527635,-1.249045772,3.794733192,60,101.9106299,-350.3088008,39.02400318,209.3741678,,,1745.98,1745.98
3/16/2026 16:53:00.633,,230,-29608.07,None,60.029,131456.6234,132442.8888,132371.2342,132091.0119,228.7883438,,35.92019274,0.626925631,132056.5406,35.91585825,0.62684998,-83.83121983,-1.463130802,155.6794171,2.717118405,,,,-144.782407,-2.526929702,74.91114737,-143.8418146,-2.510513266,77.2859625,93.75172907,1.636276352,73.35720823,-24.05734945,-0.419879957,73.59239091,-71.56505118,3.137363246,-3.099407154,3.136998362,-1.249045772,3.794733192,60,41.83931934,-409.7375969,44.7552058,323.1430717,,,1745.98,1745.98
3/16/2026 16:53:00.667,,230,-29337.955,None,60.029,131486.5939,132458.7988,132388.1508,132111.9225,228.8245621,,36.26811054,0.632997942,132076.8851,36.26227119,0.632896027,-83.48727084,-1.45712776,156.0185277,2.723037003,,,,-144.2461127,-2.517569601,73.93402464,-143.3102772,-2.501236189,76.32037736,93.75172907,1.636276352,73.35720823,-24.44395478,-0.426627493,72.49827584,-90,3.134132216,-3.093404112,3.149664496,-1.570796327,3.6,60,72.85031582,-468.0575933,-77.47199729,472.6792748,,,1745.98,1745.98
3/16/2026 16:53:00.700,,230,-29214.259,None,60.03,131506.7889,132497.1337,132428.2535,132144.83,228.8815595,,36.62736736,0.639268157,132106.7835,36.62626082,0.639248844,-83.12342815,-1.450777507,156.3780544,2.729311927,,,,-144.2461127,-2.517569601,73.93402464,-142.5946434,-2.488746022,77.04336441,93.81407483,1.637364491,72.15982262,-23.5747062,-0.411456243,72.00999931,-90,3.127994866,-3.088141998,3.14076817,-1.570796327,3.6,60,132.8080303,-510.7967935,7.862405255,370.1263579,,,1745.98,1745.98
3/16/2026 16:53:00.733,,230,-29596.594,None,60.031,131503.5367,132496.2191,132416.8034,132139.6207,228.8725367,,37.00312888,0.645826433,132110.7572,36.99956137,0.645764168,-82.74689898,-1.444205833,156.7550482,2.73589171,,,,-144.2461127,-2.517569601,73.93402464,-142.5946434,-2.488746022,77.04336441,94.68589984,1.652580707,73.44548999,-24.05734945,-0.419879957,73.59239091,-63.43494882,3.13451019,-3.09678654,3.155771667,-1.107148718,2.683281573,60,69.17724297,-435.8736043,-138.1680007,504.8643621,,,1748.346,1748.346
3/16/2026 16:53:00.767,,230,-29482.877,None,60.029,131467.1982,132457.3905,132391.9147,132106.2749,228.8147801,,37.36132843,0.652078194,132074.4581,37.35941445,0.652044789,-82.39403722,-1.438047233,157.111681,2.742116127,,,,-142.9434718,-2.494834227,73.68039088,-141.8924231,-2.476489967,77.77814603,95.71059314,1.670464979,72.35910447,-23.19859051,-0.404891786,73.11142182,-71.56505118,3.128534756,-3.108512212,3.147007913,-1.249045772,3.794733192,60,127.0666777,-317.0016074,-52.41599521,242.350925,,,1748.346,1748.346
3/16/2026 16:53:00.800,,230,-29534.53,None,60.028,131468.8379,132454.2633,132379.4754,132101.6184,228.8067147,,37.69873446,0.65796704,132066.6181,37.69518097,0.65790502,-82.05856069,-1.432192064,157.4472546,2.747972992,,,,-142.9434718,-2.494834227,73.68039088,-141.3401917,-2.466851711,76.83749085,96.54629078,1.685050655,73.68039088,-23.19859051,-0.404891786,73.11142182,-63.43494882,3.124756731,-3.117242719,3.152864778,-1.107148718,2.683281573,60,163.8179102,-237.6143931,-109.094401,182.8908839,,,1748.346,1748.346
3/16/2026 16:53:00.833,,230,-29462.17,None,60.029,131530.8658,132508.3627,132427.1253,132156.1934,228.9012415,,38.04294441,0.663974637,132121.2894,38.04507376,0.664011801,-81.71066362,-1.426120114,157.7926956,2.754002073,,,,-142.9434718,-2.494834227,73.68039088,-141.3401917,-2.466851711,76.83749085,95.61758059,1.668841604,73.55324602,-22.32865638,-0.389708571,72.64709216,-90,3.130863512,-3.094961718,3.143710644,-1.570796327,2.4,60,104.4434884,-454.320002,-20.37599624,370.2525098,,,1748.346,1748.346
3/16/2026 16:53:00.867,,230,-29454.48,None,60.032,131558.2302,132540.7779,132457.2546,132186.1693,228.9531612,,38.41524418,0.670472494,132156.0659,38.41494901,0.670467342,-81.33508312,-1.419564998,158.1619626,2.760446998,,,,-142.206057,-2.481963911,74.40967679,-140.0796079,-2.444850372,76.66863766,96.65442505,1.686937954,72.48834389,-21.97450799,-0.383527516,73.75852493,-90,3.115317714,-3.106502952,3.143974514,-1.570796327,3.6,60.01,258.349886,-337.0607949,-23.27040101,101.9813099,,,1748.346,1748.346
3/16/2026 16:53:00.900,,230,-29602.642,None,60.031,131531.1083,132502.1253,132419.4802,132151.6356,228.8933472,,38.78740652,0.676967952,132119.582,38.7855283,0.676935171,-80.97018391,-1.413196305,158.5408724,2.767060223,,,,-142.206057,-2.481963911,74.40967679,-140.0796079,-2.444850372,76.66863766,96.54629078,1.685050655,73.68039088,-21.97450799,-0.383527516,73.75852493,-71.56505118,3.121785543,-3.09824696,3.150587739,-1.249045772,3.794733192,60,194.7104847,-423.0431994,-87.85440391,316.1871186,,,1748.346,1748.346
3/16/2026 16:53:00.933,,230,-29784.528,None,60.028,131499.5382,132472.8629,132395.3474,132123.3211,228.8443051,,39.12971514,0.682942365,132078.7183,39.12606875,0.682878723,-80.62641579,-1.40719642,158.8823269,2.773019728,,,,-141.4830737,-2.469345472,75.1510479,-139.9697407,-2.442932829,78.35917304,97.47155918,1.701199635,73.82682439,-21.10483858,-0.368348921,73.31793778,-90,3.125811552,-3.108396055,3.141368649,-1.570796327,2.4,60,156.63441,-324.6047926,2.174402196,165.7959804,,,1771.957,1771.957
3/16/2026 16:53:00.967,,230,-29529.331,None,60.027,131509.6748,132489.6132,132411.1299,132137.554,228.868957,,39.45638969,0.688643911,132105.7845,39.45346808,0.688592919,-80.30135686,-1.401523071,159.2130129,2.778791287,,,,-140.9061411,-2.459276099,74.21590126,-140.6482474,-2.454775004,77.59278317,97.59464337,1.703347859,72.63718056,-21.10483858,-0.368348921,73.31793778,-90,3.143367923,-3.10487093,3.147140208,-1.570796327,2.4,60,-17.40535325,-353.3184016,-53.85599766,424.5797525,,,1771.957,1771.957
3/16/2026 16:53:01.000,,230,-29418.854,None,60.029,131571.7234,132558.625,132467.913,132200.1707,228.9774125,,39.80224056,0.694680147,132158.6434,39.79754216,0.694598145,-79.94845338,-1.395363743,159.560591,2.784857669,,,,-140.9061411,-2.459276099,74.21590126,-140.0796079,-2.444850372,76.66863766,97.59464337,1.703347859,72.63718056,-21.10483858,-0.368348921,73.31793778,-90,3.139448517,-3.098711602,3.15320659,-1.570796327,2.4,60,21.03026054,-412.761605,-112.7951993,504.5265437,,,1771.957,1771.957
3/16/2026 16:53:01.033,,230,-29466.014,None,60.032,131588.3631,132566.1834,132493.5781,132216.7898,229.0061976,,40.17985211,0.701270712,132184.5101,40.18020976,0.701276954,-79.58010844,-1.388934911,159.9353167,2.791397866,,,,-140.9061411,-2.459276099,74.21590126,-139.3987054,-2.432966381,77.44417344,97.59464337,1.703347859,72.63718056,-20.22485943,-0.352990388,72.89444423,-90,3.134243335,-3.09228277,3.144388254,-1.570796327,3.6,60,72.09758144,-474.6240046,-27.00000146,429.5264246,,,1771.957,1771.957
3/16/2026 16:53:01.067,,230,-29619.475,None,60.029,131538.0234,132515.7886,132434.5253,132163.5216,228.9139343,,40.54315845,0.707611604,132125.0342,40.54176511,0.707587286,-79.21715836,-1.382600237,160.2958874,2.797691012,,,,-140.1944289,-2.446854377,74.97839689,-138.1449575,-2.411084353,77.33252873,98.39292519,1.717280505,73.99243205,-20.22485943,-0.352990388,72.89444423,-71.56505118,3.118671639,-3.099880742,3.1506814,-1.249045772,3.794733192,60,227.047682,-408.8736063,-87.73919697,269.5651212,,,1771.957,1771.957
3/16/2026 16:53:01.100,,230,-29860.358,None,60.027,131522.5719,132492.1407,132415.9084,132144.2735,228.8805956,,40.87452748,0.713395085,132101.7382,40.87856579,0.713465567,-78.88750504,-1.376846702,160.6290899,2.803506493,,,,-140.1944289,-2.446854377,74.97839689,-138.731397,-2.421319654,78.23042886,99.30994017,1.733285436,74.17708541,-19.02560604,-0.332059468,73.62173592,-71.56505118,3.134785221,-3.110132138,3.135565961,-1.249045772,3.794733192,60,67.42557796,-309.1391966,58.75199634,182.9616223,,,1771.957,1771.957
3/16/2026 16:53:01.133,,230,-29679.566,None,60.028,131563.5875,132524.6881,132451.0599,132180.5001,228.9433419,,41.21137756,0.719274228,132141.5683,41.20952289,0.719241858,-78.55169185,-1.370985656,160.9642407,2.809355978,,,,-139.6000957,-2.436481305,74.0605158,-138.731397,-2.421319654,78.23042886,98.53076561,1.719686274,72.8054943,-19.02560604,-0.332059468,73.62173592,-90,3.140561512,-3.09067193,3.141415446,-1.570796327,3.6,60.01,10.09123724,-491.0976025,1.728000277,479.278365,,,1771.957,1771.957
3/16/2026 16:53:01.167,,230,-29698.891,None,60.03,131596.9488,132574.0519,132486.7265,132219.9794,229.0117221,,41.56269825,0.725405931,132183.9235,41.56585335,0.725460997,-78.19067083,-1.36468465,161.3205285,2.815574374,,,,-139.6000957,-2.436481305,74.0605158,-138.1449575,-2.411084353,77.33252873,99.46232221,1.735945004,72.99315036,-17.8503183,-0.311546827,74.38064264,-90,3.13654535,-3.100629654,3.127121201,-1.570796327,3.6,60.01,49.41092166,-396.2880049,142.6031975,204.2738858,,,1708.081,1708.081
3/16/2026 16:53:01.200,,230,-29848.838,None,60.03,131574.7211,132555.7637,132478.2527,132203.6625,228.9834605,,41.93075966,0.731829814,132169.6561,41.93166964,0.731845696,-77.82844237,-1.358362571,161.691423,2.822047704,,,,-138.9004937,-2.424270948,74.84383742,-138.1449575,-2.411084353,77.33252873,99.30994017,1.733285436,74.17708541,-17.8503183,-0.311546827,74.38064264,-90,3.142930049,-3.091648007,3.133594531,-1.570796327,2.4,60,-13.22962413,-490.8816015,78.81120065,425.300025,,,1708.081,1708.081
3/16/2026 16:53:01.233,,230,-29705.616,None,60.028,131551.39,132511.5376,132429.3452,132164.8053,228.9161577,,42.27963996,0.737918924,132120.4714,42.27896256,0.737907101,-77.47907125,-1.352264895,162.0395361,2.828123424,,,,-138.2892427,-2.413602605,73.94376241,-136.888188,-2.389149588,77.25800929,100.3888578,1.752116101,73.2,-17.8503183,-0.311546827,74.38064264,-90,3.127056689,-3.104380996,3.139670251,-1.570796327,2.4,60,142.0038834,-360.8639989,18.93599949,199.9241159,,,1708.081,1708.081
3/16/2026 16:53:01.267,,230,-29552.227,None,60.028,131543.1357,132511.0246,132434.1703,132163.5069,228.9139088,,42.61145207,0.743710138,132137.2964,42.60805533,0.743650853,-77.14927766,-1.346508911,162.372813,2.833940202,,,,-138.9004937,-2.424270948,74.84383742,-136.888188,-2.389149588,77.25800929,100.3888578,1.752116101,73.2,-18.13808216,-0.316569254,73.23933369,-90,3.132800441,-3.098625012,3.150509456,-1.570796327,3.6,60,86.95089337,-416.6495987,-86.48640152,416.1851069,,,1708.081,1708.081
3/16/2026 16:53:01.300,,230,-29666.102,None,60.03,131597.0605,132563.6442,132493.6352,132218.8457,229.0097584,,42.96194288,0.749827356,132182.4757,42.95656939,0.749733571,-76.79779071,-1.340374306,162.7236769,2.840063933,,,,-137.6025622,-2.40161777,74.74757521,-136.888188,-2.389149588,77.25800929,100.3888578,1.752116101,73.2,-16.96614811,-0.296115146,74.02161846,-90,3.138883159,-3.092490407,3.136179079,-1.570796327,3.6,60.01,26.77063959,-476.2800036,53.0927959,396.4165681,,,1708.081,1708.081
3/16/2026 16:53:01.333,,230,-29813.659,None,60.031,131611.698,132571.3652,132506.1637,132230.4672,229.0298874,,43.33380395,0.756317556,132197.1813,43.33008521,0.756252652,-76.42539336,-1.333874746,163.0945012,2.846536038,,,,-137.6025622,-2.40161777,74.74757521,-135.6295986,-2.367183059,77.22072261,100.2221686,1.749206826,74.38064264,-16.96614811,-0.296115146,74.02161846,-90,3.123435711,-3.083081572,3.142651184,-1.570796327,3.6,60.01,179.406495,-576.6336046,-10.38240379,407.6095134,,,1708.081,1708.081
3/16/2026 16:53:01.367,,230,-29904.394,None,60.03,131572.738,132532.3168,132474.8113,132194.019,228.9667574,,43.70130715,0.762731697,132158.2642,43.69922273,0.762695317,-76.0581233,-1.327464674,163.464307,2.852990367,,,,-136.9305874,-2.389889598,75.56189516,-135,-2.35619449,78.06458864,101.1291893,1.765037323,74.602949,-16.07357416,-0.280536792,73.68039088,-63.43494882,3.118889807,-3.092501997,3.133527159,-1.107148718,2.683281573,60,226.6940776,-485.1792045,78.72479281,179.7603341,,,1642.14,1642.14
3/16/2026 16:53:01.400,,230,-29780.208,None,60.028,131548.7054,132492.5695,132434.4732,132159.2884,228.9066023,,44.03957879,0.768635651,132125.9078,44.04275684,0.768691119,-75.72210452,-1.32160004,163.8000181,2.85884963,,,,-136.3019527,-2.378917851,74.68975833,-135,-2.35619449,78.06458864,102.2251227,1.784164969,73.6706183,-16.07357416,-0.280536792,73.68039088,-90,3.124885609,-3.105765009,3.139386422,-1.570796327,3.6,60,164.8649997,-349.6320039,21.52800154,163.2390026,,,1642.14,1642.14
3/16/2026 16:53:01.433,,230,-29473.978,None,60.028,131563.8978,132518.4683,132466.2411,132183.5954,228.9487032,,44.3708865,0.774418061,132149.2529,44.36439178,0.774304707,-75.38742045,-1.315758701,164.1280382,2.864574662,,,,-136.3019527,-2.378917851,74.68975833,-134.3704014,-2.345205922,77.22072261,102.4259429,1.787669942,72.49827584,-15.17291535,-0.26481733,73.35720823,-90,3.119510629,-3.103428643,3.129391992,-1.570796327,2.4,60,217.936193,-366.5664081,118.5552019,30.07501317,,,1642.14,1642.14
3/16/2026 16:53:01.467,,230,-29790.576,None,60.03,131608.2941,132572.8685,132506.198,132229.8517,229.0288214,,44.72783054,0.78064791,132185.2046,44.71924923,0.780498138,-75.03417335,-1.309593377,164.4886655,2.870868796,,,,-135.6437457,-2.367429972,75.52377109,-135,-2.35619449,78.06458864,103.1340223,1.80002826,73.93402464,-15.17291535,-0.26481733,73.35720823,-90,3.136692628,-3.109621637,3.135686126,-1.570796327,2.4,60,48.91737287,-313.3151961,57.41279628,206.985027,,,1642.14,1642.14
3/16/2026 16:53:01.500,,230,-29523.816,None,60.031,131606.899,132563.987,132518.8291,132230.6401,229.030187,,45.1029837,0.787195568,132183.9268,45.09604699,0.7870745,-74.65162875,-1.302916714,164.861373,2.877373768,,,,-135.6585432,-2.367688237,73.82682439,-134.3704014,-2.345205922,77.22072261,103.3487271,1.803775566,72.76592609,-15.17291535,-0.26481733,73.35720823,-71.56505118,3.132280422,-3.10669228,3.142191098,-1.249045772,3.794733192,60,90.87414307,-336.5855958,-5.81760424,251.5290569,,,1642.14,1642.14
3/16/2026 16:53:01.533,,230,-29737.195,None,60.03,131560.01,132521.657,132470.5062,132184.7959,228.9507825,,45.4598869,0.793424704,132145.5436,45.45823821,0.793395929,-74.2912061,-1.296626152,165.2210378,2.883651103,,,,-135,-2.35619449,74.67047609,-134.3839401,-2.345442216,78.91767863,104.2645123,1.819759033,73.05231003,-14.2645123,-0.248962706,73.05231003,-71.56505118,3.138838145,-3.116385185,3.132613809,-1.249045772,3.794733192,60,27.17972285,-244.0079924,86.88959413,129.9386755,,,1642.14,1642.14
3/16/2026 16:53:01.567,,230,-30043.397,None,60.028,131551.6002,132505.8931,132462.6097,132174.1001,228.9322568,,45.80578951,0.799461843,132137.3836,45.79828974,0.799330948,-73.95482054,-1.290755116,165.5634278,2.889626936,,,,-134.3562543,-2.344959008,75.52377109,-133.1523897,-2.323947608,78.95416392,104.0362435,1.81577499,74.21590126,-14.03624347,-0.244978663,74.21590126,-71.56505118,3.123278556,-3.106530106,3.134605599,-1.249045772,3.794733192,60,182.7555677,-344.736,68.6880007,93.29243158,,,1576.723,1576.723
3/16/2026 16:53:01.600,,230,-29795.357,None,60.03,131590.7509,132542.7786,132503.079,132212.9341,228.9995193,,46.15503002,0.80555724,132176.6287,46.14908728,0.80545352,-73.60284841,-1.284612044,165.9159335,2.895779321,,,,-133.6980473,-2.333471129,74.68975833,-132.5104471,-2.312743595,78.13833886,105.1729153,1.835613657,73.35720823,-13.13402231,-0.229231933,73.93402464,-71.56505118,3.118197115,-3.120225701,3.125011254,-1.249045772,3.794733192,60.01,230.9453131,-207.7343932,162.4320039,-185.6429239,,,1576.723,1576.723
3/16/2026 16:53:01.633,,230,-29842.07,None,60.031,131593.5369,132564.0348,132511.0143,132223.6126,229.018015,,46.526496,0.812040545,132188.1987,46.51861258,0.811902953,-73.22673539,-1.278047633,166.2909489,2.902324574,,,,-133.6980473,-2.333471129,74.68975833,-132.5104471,-2.312743595,78.13833886,105.8191939,1.846893346,74.83421677,-13.34872711,-0.232979239,72.76592609,-90,3.124646548,-3.124940979,3.135303813,-1.570796327,2.4,60.01,167.3026656,-165.1824018,60.6384041,-62.75866792,,,1576.723,1576.723
3/16/2026 16:53:01.667,,230,-29676.226,None,60.031,131542.7115,132523.055,132457.3372,132175.1253,228.9340325,,46.89885617,0.818539456,132137.479,46.89265317,0.818431193,-72.85798268,-1.271611684,166.6536697,2.908655247,,,,-133.6980473,-2.333471129,74.68975833,-131.8550425,-2.301304628,77.33252873,104.9314172,1.831398719,74.51603854,-13.34872711,-0.232979239,72.76592609,-71.56505118,3.119735821,-3.103010403,3.141634486,-1.249045772,3.794733192,60,215.6948211,-380.9087963,-0.4031967,165.6171719,,,1576.723,1576.723
3/16/2026 16:53:01.700,,230,-29704.752,None,60.028,131502.9766,132480.9723,132419.7651,132135.3284,228.8651023,,47.23824323,0.824462877,132097.8183,47.23357346,0.824381374,-72.51532518,-1.265631182,166.9964323,2.914637582,,,,-133.6980473,-2.333471129,74.68975833,-131.8550425,-2.301304628,77.33252873,105.1729153,1.835613657,73.35720823,-14.03624347,-0.244978663,74.21590126,-90,3.125686002,-3.101244839,3.159616245,-1.570796327,3.6,60,156.9340394,-392.0112017,-177.1199981,412.1971604,,,1576.723,1576.723
3/16/2026 16:53:01.733,,230,-29651.342,None,60.028,131526.8566,132500.7511,132448.1059,132159.3278,228.9066705,,47.57649832,0.830366542,132130.6088,47.56983279,0.830250207,-72.18040536,-1.259785729,167.340001,2.920633988,,,,-133.025066,-2.321725389,73.8658243,-131.268603,-2.291069327,78.23042886,106.3360429,1.855914062,72.52806353,-12.22512268,-0.213368642,73.6706183,-90,3.121319534,-3.115699791,3.13400263,-1.570796327,2.4,60,197.8508031,-248.8031988,74.05920105,-23.10680533,,,1576.723,1576.723
3/16/2026 16:53:01.767,,230,-29559.254,None,60.031,131592.6205,132558.908,132511.2626,132221.6782,229.0146645,,47.94010022,0.836712593,132179.5098,47.93472738,0.836618819,-71.81764172,-1.253454309,167.6968692,2.926862513,,,,-132.3974378,-2.310771211,74.74757521,-131.268603,-2.291069327,78.23042886,107.2414594,1.871716561,72.87468696,-12.42594287,-0.216873616,72.49827584,-71.56505118,3.127688146,-3.12517087,3.143736129,-1.249045772,3.794733192,60.01,137.3734689,-158.630402,-20.5920054,41.84893843,,,1509.321,1509.321
3/16/2026 16:53:01.800,,230,-29993.299,None,60.032,131572.9831,132554.1993,132505.9632,132211.8198,228.9975893,,48.32326259,0.843400037,132176.8842,48.32002657,0.843343558,-71.42891019,-1.246669664,168.0784717,2.933522733,,,,-131.784516,-2.300073707,75.63808564,-130.0302593,-2.269456152,78.35917304,106.6992442,1.862253121,75.17020686,-11.30993247,-0.19739556,73.425881,-63.43494882,3.11279971,-3.108922785,3.130918293,-1.107148718,2.683281573,60,287.8207469,-325.4688022,103.8528004,-66.20474503,,,1509.321,1509.321
3/16/2026 16:53:01.833,,230,-29933.237,None,60.03,131513.1332,132498.1645,132454.965,132156.2025,228.9012572,,48.68581882,0.849727837,132126.0821,48.68079476,0.849640151,-71.0645566,-1.240310494,168.439638,2.939826275,,,,-131.0995063,-2.288118032,74.84383742,-129.3517526,-2.257613977,77.59278317,107.8503183,1.882343154,74.38064264,-11.12918929,-0.194240996,74.602949,-90,3.107254128,-3.122653648,3.134067271,-1.570796327,2.4,60,339.5008732,-186.6383978,74.36159947,-227.2240748,,,1509.321,1509.321
3/16/2026 16:53:01.867,,230,-29770.949,None,60.028,131488.781,132461.6558,132418.5646,132123.7627,228.8450699,,49.02267862,0.85560715,132084.8585,49.01870526,0.855537802,-70.72955037,-1.234463532,168.7806947,2.945778837,,,,-131.0995063,-2.288118032,74.84383742,-129.3517526,-2.257613977,77.59278317,107.8503183,1.882343154,74.38064264,-11.30993247,-0.19739556,73.425881,-63.43494882,3.113151779,-3.116806686,3.143174397,-1.107148718,2.683281573,60,281.1211228,-244.1808014,-15.37920531,-21.56111618,,,1509.321,1509.321
3/16/2026 16:53:01.900,,230,-29731.118,None,60.029,131521.0582,132502.3079,132445.7809,132157.1479,228.9028948,,49.36878707,0.861647882,132109.3652,49.36241601,0.861536686,-70.38352401,-1.228424233,169.1268252,2.951819954,,,,-131.0995063,-2.288118032,74.84383742,-130.0302593,-2.269456152,78.35917304,108.1380822,1.88736558,73.23933369,-11.30993247,-0.19739556,73.425881,-90,3.130992838,-3.115789813,3.149215514,-1.570796327,3.6,60,104.8044757,-250.3728047,-74.13120428,219.6995333,,,1509.321,1509.321
3/16/2026 16:53:01.933,,230,-29777.702,None,60.031,131546.74,132519.0752,132466.8798,132178.3194,228.9395648,,49.74408765,0.868198113,132144.2877,49.73601892,0.868057287,-70.01113101,-1.221924749,169.4983158,2.958303688,,,,-131.0995063,-2.288118032,74.84383742,-128.7965521,-2.247923899,78.52439112,109.025606,1.902855794,73.62173592,-10.38885782,-0.181319774,73.2,-71.56505118,3.115981186,-3.124780543,3.139623462,-1.249045772,3.794733192,60,253.2744763,-164.0160049,19.09440278,-108.3528742,,,1509.321,1509.321
3/16/2026 16:53:01.967,,230,-29801.434,None,60.03,131525.7924,132510.5889,132446.2941,132161.6574,228.9107054,,50.11047716,0.874592816,132123.4468,50.10407187,0.874481023,-69.64496621,-1.215533968,169.8660203,2.964721341,,,,-129.8055711,-2.265534603,74.97839689,-128.7965521,-2.247923899,78.52439112,109.9037495,1.91818229,74.02161846,-9.462322208,-0.165148677,72.99315036,-71.56505118,3.122404922,-3.133716258,3.129870018,-1.249045772,3.794733192,60,190.069762,-77.25599504,113.3280033,-226.1417702,,,1509.321,1509.321
3/16/2026 16:53:02.000,,230,-29831.184,None,60.029,131507.0413,132479.3141,132415.6648,132134.753,228.8641057,,50.45900032,0.880675693,132095.5209,50.4575066,0.880649623,-69.29634976,-1.209449463,170.2115939,2.970752738,,,,-129.8055711,-2.265534603,74.97839689,-129.3517526,-2.257613977,77.59278317,109.9037495,1.91818229,74.02161846,-9.309940175,-0.162489109,74.17708541,-63.43494882,3.1382636,-3.127631753,3.133241847,-1.107148718,2.683281573,60,32.97191917,-136.9007963,82.02240661,21.90647051,,,1504.969,1504.969
3/16/2026 16:53:02.033,,230,-29700.533,None,60.028,131523.6312,132493.4346,132441.1427,132153.4866,228.8965532,,50.7981022,0.886594137,132121.4196,50.79482183,0.886536884,-68.95988098,-1.203576975,170.5504796,2.97666741,,,,-129.8055711,-2.265534603,74.97839689,-128.1075769,-2.235899013,77.77814603,109.9037495,1.91818229,74.02161846,-9.462322208,-0.165148677,72.99315036,-63.43494882,3.122435897,-3.121759265,3.141816087,-1.107148718,2.683281573,60,189.7600559,-194.500796,-2.159996949,6.900737002,,,1504.969,1504.969
