time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:53:02.067,,230,-30060.432,None,60.03,131548.4082,132534.0048,132465.5563,132183.4202,228.9483997,,51.15247861,0.892779172,132138.7044,51.14673872,0.892678992,-68.59934134,-1.197284371,170.9045979,2.98284794,,,,-128.5169263,-2.243043509,75.1510479,-128.2544204,-2.238461915,79.46319903,109.9037495,1.91818229,74.02161846,-8.392925187,-0.146484178,73.99243205,-90,3.131140907,-3.115466661,3.129332118,-1.570796327,3.6,60,103.7877386,-256.2767986,120.1679996,32.32106039,,,1504.969,1504.969
3/16/2026 16:53:02.100,,230,-29734.387,None,60.031,131523.9415,132512.953,132440.2968,132159.8302,228.9075405,,51.52303962,0.899246682,132131.1717,51.51980175,0.899190171,-68.22749517,-1.190794431,171.2759406,2.989329093,,,,-129.2256741,-2.255413491,75.90415008,-128.1075769,-2.235899013,77.77814603,110.7722547,1.933340564,74.43869961,-8.53076561,-0.148889948,72.8054943,-63.43494882,3.135089184,-3.124134995,3.138219041,-1.107148718,2.683281573,60,65.22481565,-172.1952018,32.52959716,74.44078897,,,1504.969,1504.969
3/16/2026 16:53:02.133,,230,-29737.339,None,60.03,131476.7277,132472.8025,132400.3462,132117.4036,228.8340556,,51.88487385,0.905561881,132083.9929,51.88330601,0.905534517,-67.86801195,-1.184520265,171.635625,2.995606769,,,,-127.793943,-2.230425069,74.40967679,-126.8698976,-2.214297436,78,111.1048386,1.939145248,73.31793778,-7.471559177,-0.130403308,73.82682439,-63.43494882,3.119831953,-3.123665513,3.126010077,-1.107148718,2.683281573,60,213.8544073,-174.1104054,152.3088023,-192.0528042,,,1504.969,1504.969
3/16/2026 16:53:02.167,,230,-30004.445,None,60.028,131459.9359,132437.1072,132384.1914,132094.5069,228.7943973,,52.21999476,0.911410844,132059.8599,52.21584109,0.911338349,-67.53628007,-1.178730452,171.9756635,3.001541561,,,,-128.5169263,-2.243043509,75.1510479,-126.3474582,-2.205179147,78.96328261,110.7722547,1.933340564,74.43869961,-7.471559177,-0.130403308,73.82682439,-90,3.116517496,-3.112071016,3.131944869,-1.570796327,3.6,60,248.8307403,-290.9951985,94.29120284,-52.12674463,,,1504.969,1504.969
3/16/2026 16:53:02.200,,230,-29743.157,None,60.029,131509.8007,132490.8284,132421.8742,132141.5908,228.8759491,,52.55548781,0.917266302,132100.2432,52.55604489,0.917276025,-67.1973078,-1.17281427,172.3134046,3.007436255,,,,-128.5169263,-2.243043509,75.1510479,-126.8698976,-2.214297436,78,111.1048386,1.939145248,73.31793778,-7.471559177,-0.130403308,73.82682439,-71.56505118,3.131573461,-3.111959518,3.137839563,-1.249045772,3.794733192,60,99.46358682,-287.8127985,36.69120255,151.6580091,,,1435.804,1435.804
3/16/2026 16:53:02.233,,230,-29991.312,None,60.031,131549.5987,132539.6779,132468.3962,132186.6599,228.9540109,,52.92406695,0.923699222,132147.2544,52.93044809,0.923810594,-66.82865556,-1.166380074,172.677344,3.013788196,,,,-127.234834,-2.220666776,75.36152865,-125.6398092,-2.192828342,78.25803473,111.6308868,1.948326522,74.87269195,-7.471559177,-0.130403308,73.82682439,-90,3.116638936,-3.114706596,3.144191504,-1.570796327,2.4,60.01,248.4837695,-266.7744048,-25.41600338,43.70663875,,,1435.804,1435.804
3/16/2026 16:53:02.267,,230,-29976.682,None,60.031,131527.8403,132512.2097,132431.0676,132157.7923,228.9040108,,53.30495859,0.930347035,132118.2152,53.30887991,0.930415475,-66.45054135,-1.159780736,173.057224,3.020418353,,,,-127.234834,-2.220666776,75.36152865,-125.6398092,-2.192828342,78.25803473,111.974508,1.954323843,73.75852493,-6.441600099,-0.112427131,74.87269195,-90,3.123243817,-3.114104579,3.132845484,-1.570796327,2.4,60,182.6823377,-268.6320006,86.73119626,-0.781533315,,,1435.804,1435.804
3/16/2026 16:53:02.300,,230,-30059.597,None,60.029,131458.3651,132450.3581,132369.2956,132093.4386,228.7925469,,53.65910922,0.93652813,132051.2284,53.65731074,0.93649674,-66.09865068,-1.153639085,173.41488,3.026660628,,,,-125.9605172,-2.198425753,75.60952321,-125.1341931,-2.184003676,79.23635529,113.6820877,1.984126731,74.68975833,-6.546290783,-0.114254328,73.68039088,-90,3.120500416,-3.137765816,3.140914956,-1.570796327,3.6,60,210.5762549,-37.85760733,6.609598617,-179.3282462,,,1435.804,1435.804
3/16/2026 16:53:02.333,,230,-29974.32,None,60.027,131448.4409,132428.5117,132356.3009,132078.5041,228.7666796,,53.9841118,0.942200495,132038.6671,53.99108543,0.942322207,-65.77604233,-1.148008508,173.7435622,3.032397215,,,,-126.5014411,-2.207866656,74.64154339,-125.1341931,-2.184003676,79.23635529,112.8336542,1.969318772,74.21590126,-5.61758059,-0.098045277,73.55324602,-90,3.126325883,-3.11732728,3.130442492,-1.570796327,3.6,60,150.4568799,-238.4640008,108.5472004,-20.54007955,,,1435.804,1435.804
3/16/2026 16:53:02.367,,230,-29894.602,None,60.029,131502.9651,132490.3719,132407.342,132134.3164,228.8633494,,54.32315813,0.948117969,132095.8365,54.32435409,0.948138843,-65.44051497,-1.14215245,174.0749795,3.038181537,,,,-125.9605172,-2.198425753,75.60952321,-124.4183645,-2.17151011,78.55189368,112.8336542,1.969318772,74.21590126,-5.61758059,-0.098045277,73.55324602,-90,3.119648953,-3.111471222,3.136226814,-1.570796327,3.6,60,219.1495803,-296.136009,52.25760627,24.72882252,,,1435.804,1435.804
3/16/2026 16:53:02.400,,230,-29968.877,None,60.031,131539.8823,132522.5698,132443.8674,132169.5252,228.9243328,,54.68613271,0.954453071,132132.7242,54.68896428,0.954502491,-65.07556803,-1.135782925,174.4366234,3.044493415,,,,-125.217593,-2.185459279,74.91114737,-124.4183645,-2.17151011,78.55189368,113.6820877,1.984126731,74.68975833,-5.61758059,-0.098045277,73.55324602,-90,3.126012601,-3.119909656,3.142538692,-1.570796327,2.4,60,154.2084554,-214.6031999,-9.215998644,69.61074315,,,1451.727,1451.727
3/16/2026 16:53:02.433,,230,-29870.136,None,60.031,131505.447,132489.917,132411.7879,132136.4727,228.8670843,,55.05531229,0.96089647,132091.3615,55.05552318,0.960900151,-64.70220408,-1.129266494,174.8055711,3.050932766,,,,-125.217593,-2.185459279,74.91114737,-124.4183645,-2.17151011,78.55189368,114.9047688,2.005466542,74.08967539,-4.68589984,-0.081784381,73.44548999,-90,3.132410261,-3.134733036,3.132717147,-1.570796327,2.4,60,90.85955792,-67.33440385,86.31360008,-109.8387542,,,1451.727,1451.727
3/16/2026 16:53:02.467,,230,-30031.373,None,60.028,131467.1965,132442.536,132377.2906,132096.4246,228.7977189,,55.40165204,0.966941239,132062.9752,55.40043692,0.966920031,-64.35899418,-1.123276352,175.1535435,3.057006031,,,,-124.6951535,-2.17634099,75.89466384,-123.2065703,-2.150360312,78.88117646,114.5196427,1.998744823,75.17978452,-3.751729071,-0.065480025,73.35720823,-71.56505118,3.117280343,-3.122021175,3.122486056,-1.249045772,3.794733192,60,243.6552474,-194.8607975,185.5296031,-234.3240529,,,1451.727,1451.727
3/16/2026 16:53:02.500,,230,-29891.966,None,60.028,131480.5704,132453.848,132386.3952,132107.6832,228.8172194,,55.73091522,0.972687966,132066.4382,55.73413674,0.972744192,-64.02692224,-1.117480603,175.487374,3.062832472,,,,-123.943587,-2.16322368,75.21808293,-123.2065703,-2.150360312,78.88117646,114.9047688,2.005466542,74.08967539,-3.751729071,-0.065480025,73.35720823,-71.56505118,3.123104504,-3.122947145,3.128312497,-1.249045772,3.794733192,60.01,183.6468276,-182.9663993,128.9664015,-129.6468298,,,1451.727,1451.727
3/16/2026 16:53:02.533,,230,-29888.611,None,60.03,131514.8813,132490.8865,132419.5715,132142.5265,228.8775697,,56.08763312,0.978913868,132103.9554,56.08518743,0.978871182,-63.67631004,-1.111361266,175.847796,3.069123022,,,,-123.943587,-2.16322368,75.21808293,-122.7352263,-2.142133807,79.88792149,115.3013786,2.012388689,73.00301364,-3.751729071,-0.065480025,73.35720823,-90,3.121004989,-3.123749955,3.134603047,-1.570796327,3.6,60.01,204.5570661,-172.5695989,67.89599686,-99.88346402,,,1451.727,1451.727
3/16/2026 16:53:02.567,,230,-30029.616,None,60.03,131510.9625,132479.2717,132410.0902,132134.1776,228.863109,,56.4485161,0.985212464,132096.6911,56.45493338,0.985324466,-63.3142579,-1.105042264,176.2066495,3.075386197,,,,-123.4398692,-2.154432146,76.21653364,-122.0053832,-2.129395642,79.24544151,116.1468412,2.027144795,73.52387367,-3.691385986,-0.064426839,74.55467792,-63.43494882,3.114720108,-3.132187059,3.139813036,-1.107148718,2.683281573,60,270.5189352,-91.61280153,17.56800475,-196.4741385,,,1451.727,1451.727
3/16/2026 16:53:02.600,,230,-30146.717,None,60.028,131475.4441,132445.8923,132371.3087,132098.2843,228.80094,,56.79366729,0.991236489,132061.073,56.80162384,0.991375357,-62.96366632,-1.098923286,176.5542373,3.081452749,,,,-123.4398692,-2.154432146,76.21653364,-122.0053832,-2.129395642,79.24544151,115.3461759,2.01317055,75.68566575,-3.751729071,-0.065480025,73.35720823,-90,3.120770999,-3.112093836,3.146932774,-1.570796327,2.4,59.99,209.5597497,-295.6608014,-51.85440354,137.9554553,,,1475.212,1475.212
3/16/2026 16:53:02.633,,230,-29850.106,None,60.027,131467.2212,132443.5455,132375.951,132096.3227,228.7975424,,57.12432478,0.99700755,132066.3788,57.12368468,0.996996379,-62.6362913,-1.093209514,176.8821128,3.087175256,,,,-122.6805547,-2.141179608,75.56189516,-121.723603,-2.124477649,77.59278317,116.5650512,2.034443936,75.13188404,-2.815556684,-0.049140734,73.28847113,-90,3.121474028,-3.12765345,3.13631599,-1.570796327,2.4,60,200.7539607,-138.7008029,51.19200583,-113.2451637,,,1475.212,1475.212
3/16/2026 16:53:02.667,,230,-29992.334,None,60.029,131513.7294,132472.8802,132419.7194,132136.1761,228.8665705,,57.46054478,1.002875696,132096.3145,57.45984142,1.00286342,-62.29754024,-1.087297193,177.2210849,3.093091435,,,,-122.6805547,-2.141179608,75.56189516,-121.2637317,-2.116451381,78.6160289,116.5650512,2.034443936,75.13188404,-2.815556684,-0.049140734,73.28847113,-90,3.119314801,-3.121741129,3.142232169,-1.570796327,2.4,60,222.3468313,-197.5679981,-6.206393532,-18.57243964,,,1475.212,1475.212
3/16/2026 16:53:02.700,,230,-29848.104,None,60.031,131526.4039,132492.0022,132430.1167,132150.2445,228.8909377,,57.82416474,1.009222062,132119.1444,57.82228835,1.009189313,-61.93789179,-1.081020144,177.5799063,3.099354051,,,,-122.6805547,-2.141179608,75.56189516,-121.2637317,-2.116451381,78.6160289,116.9802307,2.041690186,74.0605158,-1.877877447,-0.032775144,73.23933369,-63.43494882,3.125640694,-3.12271033,3.132129195,-1.107148718,2.683281573,60.01,159.2444174,-185.2703934,91.78559975,-65.75962369,,,1475.212,1475.212
3/16/2026 16:53:02.733,,230,-30114.965,None,60.03,131497.227,132462.7054,132397.3068,132119.8142,228.8382308,,58.18277144,1.01548093,132083.656,58.17806819,1.015398842,-61.57760927,-1.074732027,177.9430999,3.105692974,,,,-122.1957339,-2.132717889,76.57466944,-120.8157058,-2.108631853,79.64420883,116.5650512,2.034443936,75.13188404,-1.877877447,-0.032775144,73.23933369,-71.56505118,3.124030695,-3.109175963,3.138468118,-1.249045772,3.794733192,60,177.6171251,-322.5600004,30.29760537,114.6452699,,,1475.212,1475.212
3/16/2026 16:53:02.767,,230,-29908.037,None,60.027,131454.9502,132420.2893,132371.9668,132083.1487,228.7747244,,58.51563874,1.02129056,132047.6996,58.5168793,1.021312212,-61.24243502,-1.068882133,178.2753081,3.111491101,,,,-121.9081069,-2.127697851,74.92075814,-121.2637317,-2.116451381,78.6160289,117.8014588,2.056023319,74.61259947,-1.877877447,-0.032775144,73.23933369,-63.43494882,3.137763593,-3.124905452,3.144266245,-1.107148718,2.683281573,60,37.88123946,-164.8656047,-25.91999576,152.9043609,,,1475.212,1475.212
3/16/2026 16:53:02.800,,230,-30123.979,None,60.027,131485.329,132439.4965,132387.9474,132104.9843,228.8125447,,58.83447974,1.026855385,132078.0533,58.83715735,1.026902118,-60.92673919,-1.063372201,178.5924352,3.117026013,,,,-121.4295656,-2.119345729,75.9420832,-120.8157058,-2.108631853,79.64420883,118.6104597,2.070143048,75.17978452,-1.877877447,-0.032775144,73.23933369,-90,3.135533971,-3.133515249,3.149801157,-1.570796327,2.4,60,60.76992624,-80.42400784,-79.58879679,99.24287839,,,1502.013,1502.013
3/16/2026 16:53:02.833,,230,-30208.838,None,60.03,131526.128,132487.6183,132442.8481,132152.9409,228.895608,,59.18351012,1.032947115,132112.6565,59.18327034,1.032942929,-60.58146765,-1.057346076,178.9357242,3.123017536,,,,-121.4295656,-2.119345729,75.9420832,-120.0685828,-2.095592098,79.03619424,118.6104597,2.070143048,75.17978452,-0.924045353,-0.016127634,74.40967679,-90,3.128535027,-3.127489124,3.13914517,-1.570796327,3.6,60.01,131.0022742,-140.4720065,24.11999895,-14.65026666,,,1502.013,1502.013
3/16/2026 16:53:02.867,,230,-30422.16,None,60.03,131526.7006,132484.0108,132429.909,132147.6029,228.8863624,,59.54501019,1.039256481,132107.1383,59.54187626,1.039201784,-60.21649668,-1.050976131,179.2990898,3.129359462,,,,-120.191623,-2.097739554,76.3581037,-120.0685828,-2.095592098,79.03619424,118.9676606,2.076377382,76.80937443,0,0,74.4,-71.56505118,3.134793882,-3.127353513,3.129359462,-1.249045772,3.794733192,60,68.58174397,-144.8927975,120.5280032,-44.21694963,,,1502.013,1502.013
3/16/2026 16:53:02.900,,230,-30252.197,None,60.028,131474.4994,132440.9214,132398.4412,132105.3732,228.8132183,,59.8915807,1.045305277,132071.3709,59.89187624,1.045310436,-59.86426245,-1.044828484,179.6520647,3.135520037,,,,-120.191623,-2.097739554,76.3581037,-118.8865818,-2.074962288,79.49037678,118.6104597,2.070143048,75.17978452,0,0,74.4,-71.56505118,3.120272724,-3.114971532,3.135520037,-1.249045772,3.794733192,60,214.9892206,-265.0320048,59.81760216,-9.774817981,,,1502.013,1502.013
3/16/2026 16:53:02.933,,230,-30171.168,None,60.027,131462.9592,132436.2939,132384.0087,132095.177,228.795558,,60.22024841,1.051041611,132064.2716,60.21489931,1.050948252,-59.53840341,-1.039141171,179.9792256,3.141230072,,,,-120.191623,-2.097739554,76.3581037,-118.8865818,-2.074962288,79.49037678,119.4071891,2.0840486,75.76173176,0,0,73.2,-90,3.12591054,-3.123189771,3.141230072,-1.570796327,3.6,60,158.1347328,-184.6367954,3.513600241,22.98846236,,,1502.013,1502.013
3/16/2026 16:53:02.967,,230,-30044.102,None,60.027,131509.1952,132473.0194,132421.8927,132135.4443,228.8653031,,60.54499425,1.056709495,132094.2176,60.53915051,1.056607503,-59.21604321,-1.033514924,-179.6936639,-3.13624608,,,,-119.4071891,-2.0840486,75.76173176,-118.8865818,-2.074962288,79.49037678,119.8590162,2.09193447,74.71867237,0.939190946,0.016391974,73.2098354,-90,3.131569791,-3.125449394,-3.152638054,-1.570796327,2.4,60,100.303989,-159.7824032,107.0783955,-47.59998135,,,1502.013,1502.013
3/16/2026 16:53:03.000,,230,-30347.41,None,60.03,131529.246,132499.7925,132464.7671,132165.3662,228.9171293,,60.89990863,1.06290392,132130.6622,60.89766974,1.062864844,-58.85381029,-1.027192767,-179.3408006,-3.130087454,,,,-119.4071891,-2.0840486,75.76173176,-118.4742036,-2.067764932,80.54315613,119.8590162,2.09193447,74.71867237,0.924045353,0.016127634,74.40967679,-90,3.130629776,-3.119127237,-3.146215088,-1.570796327,3.6,60,109.7411155,-222.3936023,45.56160444,67.09088235,,,1446.483,1446.483
3/16/2026 16:53:03.033,,230,-30509.626,None,60.03,131517.1106,132472.122,132429.1016,132140.1786,228.8735031,,61.2628544,1.069238518,132107.0064,61.25310717,1.069068397,-58.49416308,-1.020915739,-178.9771552,-3.123740644,,,,-118.9676606,-2.076377382,76.80937443,-117.7185016,-2.054575444,79.97799697,120.650668,2.105751401,75.32330317,1.818302964,0.031735374,75.63808564,-63.43494882,3.123643841,-3.12666714,-3.155476018,-1.107148718,2.683281573,60,182.1178369,-148.9247945,139.060803,-172.2538454,,,1446.483,1446.483
3/16/2026 16:53:03.067,,230,-30042.331,None,60.027,131462.9657,132421.8709,132385.054,132090.7084,228.7878182,,61.59522087,1.075039408,132058.6915,61.59156151,1.07497554,-58.16357845,-1.015145949,-178.6443551,-3.117932186,,,,-118.1785901,-2.062605503,76.23542484,-118.1237354,-2.061648107,78.91767863,120.650668,2.105751401,75.32330317,1.877877447,0.032775144,73.23933369,-90,3.136623647,-3.12089735,-3.15070733,-1.570796327,3.6,60,50.02551867,-206.4095926,88.37279342,68.01128047,,,1446.483,1446.483
3/16/2026 16:53:03.100,,230,-30216.139,None,60.026,131462.8283,132426.8252,132392.3993,132094.7724,228.7948571,,61.91434394,1.080609156,132058.5917,61.91213074,1.080570528,-57.84657454,-1.009613187,-178.3275299,-3.112402543,,,,-117.3777028,-2.048627382,75.67615212,-117.3498758,-2.048141709,78.35917304,121.4295656,2.119345729,75.9420832,2.770215797,0.048349387,74.48704585,-90,3.128712237,-3.128958916,-3.16075193,-1.570796327,3.6,60,128.7192806,-127.0512004,188.9280039,-190.5960841,,,1446.483,1446.483
3/16/2026 16:53:03.133,,230,-30282.941,None,60.028,131509.2806,132488.2981,132441.0247,132146.97,228.8852661,,62.24557988,1.086390314,132115.6828,62.24243339,1.086335397,-57.51328504,-1.003796188,-177.9957254,-3.106611462,,,,-118.1785901,-2.062605503,76.23542484,-116.9521789,-2.04120059,79.42694757,120.650668,2.105751401,75.32330317,2.770215797,0.048349387,74.48704585,-63.43494882,3.127535987,-3.109547589,-3.154960849,-1.107148718,2.683281573,60.01,141.5726105,-319.737591,131.8752004,46.2897801,,,1446.483,1446.483
3/16/2026 16:53:03.167,,230,-30241.598,None,60.03,131543.127,132513.2725,132472.0737,132176.9167,228.9371354,,62.60422871,1.092649917,132144.0403,62.59809581,1.092542877,-57.15036189,-0.997461984,-177.6430092,-3.100455403,,,,-117.3777028,-2.048627382,75.67615212,-116.9521789,-2.04120059,79.42694757,121.9081069,2.127697851,74.92075814,2.770215797,0.048349387,74.48704585,-90,3.133743467,-3.125159835,-3.14880479,-1.570796327,3.6,60,78.49225688,-163.1375957,71.1648032,13.48053564,,,1446.483,1446.483
3/16/2026 16:53:03.200,,230,-30168.518,None,60.029,131506.7758,132477.1114,132436.7891,132140.9856,228.8749008,,62.96242182,1.098901566,132097.0776,62.96030072,1.098864546,-56.79358759,-0.991235097,-177.2838134,-3.094186254,,,,-117.3777028,-2.048627382,75.67615212,-116.17529,-2.02764132,78.89030359,121.9081069,2.127697851,74.92075814,3.691385986,0.064426839,74.55467792,-63.43494882,3.126505866,-3.118932948,-3.158613093,-1.107148718,2.683281573,60,150.8108376,-224.884804,168.0479969,-93.9740305,,,1487.483,1487.483
3/16/2026 16:53:03.233,,230,-30027.802,None,60.027,131459.7519,132449.5639,132402.8689,132104.8486,228.8123096,,63.29060967,1.104629524,132076.9047,63.28993206,1.104617698,-56.46254425,-0.985457301,-176.9555525,-3.088457022,,,,-117.3777028,-2.048627382,75.67615212,-116.17529,-2.02764132,78.89030359,122.3998402,2.136280215,73.90480363,3.691385986,0.064426839,74.55467792,-90,3.132259018,-3.121737516,-3.152883861,-1.570796327,3.6,60,93.28900458,-194.3424017,111.4559995,-10.40260233,,,1487.483,1487.483
3/16/2026 16:53:03.267,,230,-29952.216,None,60.027,131481.4131,132466.2977,132420.5084,132123.5193,228.8446483,,63.61187331,1.110236633,132082.4819,63.61034352,1.110209933,-56.14294442,-0.979879232,-176.6335393,-3.082836831,,,,-116.5650512,-2.034443936,75.13188404,-115.3879063,-2.013898882,78.36836096,122.3998402,2.136280215,73.90480363,2.770215797,0.048349387,74.48704585,-63.43494882,3.124108815,-3.116159447,-3.131186218,-1.107148718,2.683281573,60,173.4938811,-248.9615982,-102.6431953,178.1109124,,,1487.483,1487.483
3/16/2026 16:53:03.300,,230,-29968.56,None,60.029,131518.2,132504.1962,132445.4259,132156.7123,228.9021402,,63.95159525,1.116165899,132124.7896,63.94462606,1.116044264,-55.80334915,-0.973952176,-176.2909003,-3.076856652,,,,-116.5650512,-2.034443936,75.13188404,-116.17529,-2.02764132,78.89030359,123.1785117,2.149870596,74.55467792,3.751729071,0.065480025,73.35720823,-63.43494882,3.143685584,-3.123822772,-3.142336677,-1.107148718,2.683281573,60,-20.77605372,-175.5360041,7.228801838,189.083256,,,1487.483,1487.483
3/16/2026 16:53:03.333,,230,-30301.718,None,60.029,131517.416,132514.0141,132451.9867,132161.9252,228.9111693,,64.30532713,1.122339685,132129.2967,64.30470041,1.122328747,-55.4479199,-0.967748766,-175.942491,-3.070775761,,,,-115.3461759,-2.01317055,75.68566575,-115.0168935,-2.007423487,79.45413771,123.943587,2.16322368,75.21808293,4.610649319,0.080471011,74.64154339,-71.56505118,3.129752234,-3.130972446,-3.151246772,-1.249045772,3.794733192,60,118.4049078,-105.8543993,95.44319361,-107.993702,,,1487.483,1487.483
3/16/2026 16:53:03.367,,230,-30085.733,None,60.028,131488.7196,132477.8978,132438.5941,132135.8619,228.8660263,,64.64540687,1.128275196,132100.598,64.64636257,1.128291876,-55.11512386,-0.961940379,-175.5985075,-3.064772117,,,,-115.3461759,-2.01317055,75.68566575,-114.5901172,-1.999974835,77.86141535,123.943587,2.16322368,75.21808293,4.610649319,0.080471011,74.64154339,-63.43494882,3.128266711,-3.125164059,-3.145243128,-1.107148718,2.683281573,60,133.2304526,-163.699203,36.0863965,-5.617646089,,,1487.483,1487.483
3/16/2026 16:53:03.400,,230,-29912.357,None,60.027,131495.8757,132482.5848,132437.9727,132139.5944,228.8724912,,64.97367377,1.134004534,132102.655,64.97141911,1.133965183,-54.78689628,-0.956211727,-175.2755911,-3.059136162,,,,-115.3461759,-2.01317055,75.68566575,-114.2277453,-1.993650253,78.95416392,123.943587,2.16322368,75.21808293,4.763641691,0.083141232,72.24956747,-63.43494882,3.127615436,-3.119435407,-3.142277394,-1.107148718,2.683281573,60,139.7435484,-220.7808027,6.551997158,74.48525716,,,1487.483,1487.483
3/16/2026 16:53:03.433,,230,-30214.267,None,60.029,131534.9564,132519.5267,132481.6489,132179.4954,228.9416017,,65.31316941,1.139929851,132136.7434,65.30773219,1.139834954,-54.44181592,-0.950188939,-174.933373,-3.053163331,,,,-114.5196427,-1.998744823,75.17978452,-114.2277453,-1.993650253,78.95416392,125.217593,2.185459279,74.91114737,5.527540152,0.096473775,74.74757521,-90,3.133485207,-3.135648218,-3.149637106,-1.570796327,2.4,60.01,80.53858855,-59.01119278,79.66079501,-101.1881908,,,1446.483,1446.483
3/16/2026 16:53:03.467,,230,-30280.464,None,60.03,131543.9464,132536.4749,132486.7966,132189.8613,228.959556,,65.67832104,1.146302949,132161.6784,65.67716496,1.146282772,-54.07636793,-0.943810668,-174.5687703,-3.046799813,,,,-114.145542,-1.992215534,76.27319319,-113.0851337,-1.973707918,79.57185432,125.217593,2.185459279,74.91114737,4.610649319,0.080471011,74.64154339,-90,3.11999069,-3.129269947,-3.127270824,-1.570796327,2.4,60.01,217.7393521,-122.3423958,-141.624003,46.22704666,,,1446.483,1446.483
3/16/2026 16:53:03.500,,230,-30158.712,None,60.03,131504.7944,132498.8166,132448.3424,132151.4419,228.8930116,,66.04015302,1.152618109,132116.437,66.04759728,1.152748036,-53.71129131,-0.937438879,-174.2072784,-3.040490588,,,,-114.145542,-1.992215534,76.27319319,-113.0851337,-1.973707918,79.57185432,125.7538873,2.19481938,73.93402464,5.527540152,0.096473775,74.74757521,-90,3.126455954,-3.132258259,-3.136964363,-1.570796327,3.6,60,152.5258272,-91.43999556,-45.8208039,-15.2650277,,,1446.483,1446.483
3/16/2026 16:53:03.533,,230,-30022.906,None,60.027,131471.7853,132452.4629,132408.7444,132111.7719,228.8243013,,66.3789686,1.158531556,132073.7009,66.37840792,1.15852177,-53.38030521,-0.931662082,-173.8714043,-3.034628481,,,,-113.6820877,-1.984126731,74.68975833,-112.6198649,-1.965587446,78,125.9605172,2.198425753,75.60952321,6.546290783,0.114254328,73.68039088,-71.56505118,3.124109216,-3.130087835,-3.148882809,-1.249045772,3.794733192,60,172.4575071,-115.2143919,71.12160163,-128.3647168,,,1446.483,1446.483
3/16/2026 16:53:03.567,,230,-30065.774,None,60.027,131501.4846,132489.7127,132431.9679,132141.8311,228.8763652,,66.70231623,1.164175037,132103.3979,66.70323571,1.164191085,-53.05537419,-0.925990965,-173.5434223,-3.028904115,,,,-113.3177084,-1.977767112,75.79023684,-112.2855876,-1.959753207,79.10903867,126.5014411,2.207866656,74.64154339,7.471559177,0.130403308,73.82682439,-71.56505118,3.123944292,-3.133857621,-3.159307423,-1.249045772,3.794733192,60,176.6888325,-76.49280492,173.1888025,-273.3848301,,,1446.483,1446.483
3/16/2026 16:53:03.600,,230,-30237.984,None,60.029,131565.562,132543.4766,132487.6183,132199.6461,228.9765038,,67.04596982,1.170172924,132156.4015,67.05049912,1.170251975,-52.71511076,-0.920052248,-173.2013326,-3.022933523,,,,-113.3177084,-1.977767112,75.79023684,-112.2855876,-1.959753207,79.10903867,126.5014411,2.207866656,74.64154339,7.35237936,0.128323228,75.01679812,-71.56505118,3.130005182,-3.127918904,-3.151256751,-1.249045772,3.794733192,60,116.0594298,-135.273603,96.04800645,-76.83383323,,,1446.483,1446.483
3/16/2026 16:53:03.633,,230,-30228.552,None,60.031,131578.1789,132557.3828,132495.9278,132211.2549,228.9966109,,67.41614748,1.176633743,132175.4107,67.41550703,1.176622565,-52.34064559,-0.913516598,-172.8305723,-3.016462535,,,,-112.4794344,-1.963136471,75.32330317,-111.960564,-1.954080475,80.22069558,126.5014411,2.207866656,74.64154339,7.471559177,0.130403308,73.82682439,-63.43494882,3.13070304,-3.121383254,-3.146865843,-1.107148718,2.683281573,60,108.4136363,-199.9440017,51.58080042,39.94956498,,,1430.483,1430.483
3/16/2026 16:53:03.667,,230,-30009.528,None,60.029,131520.4057,132504.238,132444.0109,132156.9852,228.902613,,67.77243142,1.18285207,132122.1738,67.77824779,1.182953585,-51.98120606,-0.907243195,-172.4770535,-3.010292468,,,,-112.4794344,-1.963136471,75.32330317,-111.476791,-1.945637042,78.66180776,126.5014411,2.207866656,74.64154339,7.471559177,0.130403308,73.82682439,-90,3.128590627,-3.115109851,-3.140695776,-1.570796327,3.6,60,129.3909438,-261.892799,-8.769596806,141.271452,,,1430.483,1430.483
3/16/2026 16:53:03.700,,230,-30210.379,None,60.028,131494.7324,132481.013,132415.9856,132131.3446,228.8582022,,68.10966701,1.188737942,132091.9382,68.112176,1.188781732,-51.64980802,-0.901459208,-172.1401241,-3.004411941,,,,-111.297354,-1.942505277,75.98947296,-110.3532291,-1.926027189,79.35439496,127.234834,2.220666776,75.36152865,8.392925187,0.146484178,73.99243205,-63.43494882,3.114808921,-3.122125984,-3.150896119,-1.107148718,2.683281573,60,268.8121654,-194.3424025,91.15199998,-165.6217628,,,1430.483,1430.483
3/16/2026 16:53:03.733,,230,-30240.403,None,60.029,131533.7407,132503.4572,132443.4738,132160.9686,228.9095124,,68.44692382,1.194624183,132130.902,68.45096326,1.194694685,-51.31263908,-0.8955745,-171.7957479,-2.998401441,,,,-111.297354,-1.942505277,75.98947296,-110.3532291,-1.926027189,79.35439496,127.234834,2.220666776,75.36152865,9.309940175,0.162489109,74.17708541,-71.56505118,3.120721874,-3.116241276,-3.16089055,-1.249045772,3.794733192,60.01,209.5390518,-253.1232,189.5759944,-145.9918462,,,1430.483,1430.483
3/16/2026 16:53:03.767,,230,-29977.344,None,60.031,131555.6492,132540.3178,132481.1005,132193.1247,228.9652084,,68.81495165,1.201047481,132159.5913,68.81389911,1.201029111,-50.94564693,-0.889169279,-171.4361306,-2.992124935,,,,-111.297354,-1.942505277,75.98947296,-110.6589101,-1.931362327,78.23042886,127.793943,2.230425069,74.40967679,9.309940175,0.162489109,74.17708541,-63.43494882,3.132391438,-3.119594348,-3.154614044,-1.107148718,2.683281573,60.01,92.40409072,-216.9360001,127.9583936,-3.426484242,,,1430.483,1430.483
3/16/2026 16:53:03.800,,230,-29943.245,None,60.031,131547.607,132531.9425,132468.3962,132183.4138,228.9483887,,69.18027158,1.207423517,132144.5999,69.18763922,1.207552106,-50.58101362,-0.882805227,-171.0624513,-2.985603002,,,,-110.4495476,-1.927708263,75.56189516,-110.3532291,-1.926027189,79.35439496,129.0938589,2.253112882,74.21590126,9.462322208,0.165148677,72.99315036,-75.96375653,3.133579295,-3.135918109,-3.150751679,-1.325817664,4.947726751,60,80.0133017,-55.8143937,88.55999396,-112.758902,,,1430.483,1430.483
3/16/2026 16:53:03.833,,230,-30341.376,None,60.029,131521.1567,132489.0024,132426.0113,132146.1298,228.8838109,,69.53045086,1.213535298,132109.6432,69.52961418,1.213520695,-50.22898006,-0.876661082,-170.7177775,-2.979587308,,,,-110.4495476,-1.927708263,75.56189516,-110.3532291,-1.926027189,79.35439496,129.2256741,2.255413491,75.90415008,10.22216863,0.178410499,74.38064264,-71.56505118,3.139547884,-3.132074573,-3.157997807,-1.249045772,3.794733192,60,20.41180621,-95.71680024,161.5823947,-86.27740062,,,1471.483,1471.483
3/16/2026 16:53:03.867,,230,-30056.933,None,60.028,131526.0573,132506.1306,132435.7459,132156.7317,228.9021738,,69.86483662,1.21937143,132118.6752,69.87040411,1.219468601,-49.89679462,-0.870863352,-170.3763682,-2.973628593,,,,-109.5922819,-1.912746154,75.1510479,-109.5366549,-1.91177528,78.94504418,128.5169263,2.243043509,75.1510479,11.30993247,0.19739556,73.425881,-90,3.131243881,-3.113906861,-3.171024153,-1.570796327,3.6,60,102.749648,-275.6591997,286.1568034,-113.2472516,,,1471.483,1471.483
3/16/2026 16:53:03.900,,230,-30172.478,None,60.031,131572.6564,132565.291,132491.8718,132210.7111,228.9956689,,70.22265841,1.225616599,132176.4751,70.2280673,1.225711002,-49.53765645,-0.864595209,-170.022382,-2.967450368,,,,-109.5922819,-1.912746154,75.1510479,-108.4349488,-1.892546881,79.68939704,129.0938589,2.253112882,74.21590126,10.22216863,0.178410499,74.38064264,-90,3.118257883,-3.117708091,-3.145860867,-1.570796327,2.4,60.01,231.7679228,-234.964794,42.06239228,-38.86552103,,,1471.483,1471.483
3/16/2026 16:53:03.933,,230,-30022.344,None,60.032,131577.8243,132557.0216,132492.9977,132210.0378,228.9945027,,70.60930534,1.232364861,132177.5618,70.61155921,1.232404198,-49.15172777,-0.857859483,-169.6375992,-2.960734642,,,,-109.2900462,-1.907471146,76.28263236,-107.8786966,-1.882838448,78.17518788,130.5028484,2.277704388,75.75222769,10.38885782,0.181319774,73.2,-63.43494882,3.115242646,-3.135563871,-3.142054416,-1.107148718,2.683281573,60.01,265.6524921,-60.53759145,4.478396773,-209.5932974,,,1471.483,1471.483
3/16/2026 16:53:03.967,,230,-30227.04,None,60.03,131524.7233,132506.1996,132446.2305,132159.8145,228.9075135,,70.98084044,1.238849372,132120.5041,70.97984717,1.238832036,-48.78185877,-0.851404051,-169.2642686,-2.954218792,,,,-108.4349488,-1.892546881,75.89466384,-107.6125778,-1.8781938,79.31809377,131.0995063,2.288118032,74.84383742,11.12918929,0.194240996,74.602949,-71.56505118,3.117025836,-3.139522083,-3.148459788,-1.249045772,3.794733192,60,246.3126287,-20.53439801,67.85279349,-293.6310242,,,1471.483,1471.483
3/16/2026 16:53:04.000,,230,-29943.806,None,60.028,131492.4196,132457.0002,132400.7072,132117.4485,228.8341333,,71.32142294,1.244793658,132080.6775,71.32860057,1.244918931,-48.44491492,-0.845523271,-168.9273601,-2.94833863,,,,-108.4349488,-1.892546881,75.89466384,-107.8786966,-1.882838448,78.17518788,131.0995063,2.288118032,74.84383742,12.22512268,0.213368642,73.6706183,-90,3.127757379,-3.133641303,-3.161707272,-1.570796327,3.6,60,138.6833927,-78.82560057,196.185602,-256.0433942,,,1471.483,1471.483
3/16/2026 16:53:04.033,,230,-30071.405,None,60.029,131529.425,132497.113,132432.716,132153.8231,228.897136,,71.65556576,1.25062555,132113.8009,71.65927398,1.25069027,-48.10574307,-0.839603606,-168.5913046,-2.942473356,,,,-108.7257878,-1.89762298,74.75720701,-107.8786966,-1.882838448,78.17518788,130.5028484,2.277704388,75.75222769,12.22512268,0.213368642,73.6706183,-71.56505118,3.133528718,-3.117307994,-3.155841998,-1.249045772,3.794733192,60,79.64226416,-243.7199927,139.0176003,25.06012833,,,1429.483,1429.483
3/16/2026 16:53:04.067,,230,-30304.051,None,60.031,131582.8076,132547.4877,132498.1493,132210.2257,228.9948281,,72.02069691,1.256998291,132178.5314,72.02441224,1.257063135,-47.74096598,-0.833237045,-168.220916,-2.936008854,,,,-107.5712588,-1.877472646,75.52377109,-107.6125778,-1.8781938,79.31809377,131.0995063,2.288118032,74.84383742,12.92599912,0.225601244,75.1031291,-71.56505118,3.135256935,-3.121355077,-3.161610098,-1.249045772,3.794733192,60,63.24665525,-200.7503945,199.1807995,-61.6770603,,,1429.483,1429.483
3/16/2026 16:53:04.100,,230,-30402.965,None,60.032,131577.6334,132524.4779,132477.7935,132194.0198,228.9667588,,72.40576111,1.263718929,132158.2206,72.40781842,1.263754836,-47.35219221,-0.826451662,-167.8370967,-2.929309944,,,,-107.3005272,-1.872747489,76.66863766,-107.3540246,-1.873681195,80.46266215,131.784516,2.300073707,75.63808564,13.13402231,0.229231933,73.93402464,-63.43494882,3.137436031,-3.126525369,-3.158541877,-1.107148718,2.683281573,60,42.11640291,-151.0272064,166.003194,-57.09239054,,,1429.483,1429.483
3/16/2026 16:53:04.133,,230,-30297.73,None,60.03,131516.6824,132484.1793,132429.5366,132144.2112,228.8804878,,72.7698529,1.270073529,132108.6894,72.77196986,1.270110477,-46.98935097,-0.820118888,-167.4711923,-2.922923708,,,,-106.6992442,-1.862253121,75.17020686,-105.7086378,-1.844963778,79.77969667,131.784516,2.300073707,75.63808564,13.13402231,0.229231933,73.93402464,-71.56505118,3.115074255,-3.120192595,-3.152155641,-1.249045772,3.794733192,60,263.3137397,-214.430403,103.4208001,-152.3041368,,,1429.483,1429.483
3/16/2026 16:53:04.167,,230,-29910.946,None,60.028,131516.4005,132476.3413,132422.7746,132139.2395,228.8718765,,73.11231956,1.2760507,132104.882,73.11097564,1.276027244,-46.65166977,-0.814225239,-167.1299154,-2.916967302,,,,-106.6992442,-1.862253121,75.17020686,-105.9453959,-1.849095986,78.6251868,132.3974378,2.310771211,74.74757521,14.2645123,0.248962706,73.05231003,-63.43494882,3.12512323,-3.12499645,-3.165930008,-1.107148718,2.683281573,60,163.5397687,-164.3327985,235.4112047,-234.6181749,,,1429.483,1429.483
3/16/2026 16:53:04.200,,230,-30191.89,None,60.029,131563.3182,132515.3263,132472.9264,132184.5864,228.9504196,,73.45425115,1.282018532,132143.721,73.46093505,1.282135188,-46.30987188,-0.80825974,-166.7832549,-2.910916935,,,,-106.6992442,-1.862253121,75.17020686,-105.9453959,-1.849095986,78.6251868,131.784516,2.300073707,75.63808564,14.03624347,0.244978663,74.21590126,-71.56505118,3.131231174,-3.108333447,-3.155895598,-1.249045772,3.794733192,60.01,102.9215415,-333.3024093,140.6159998,89.76486809,,,1429.483,1429.483
3/16/2026 16:53:04.233,,230,-29924.726,None,60.031,131590.2404,132540.6492,132507.0157,132213.3683,229.0002713,,73.8323873,1.288618253,132175.3726,73.82924607,1.288563428,-45.93173551,-0.801660016,-166.4079985,-2.904367476,,,,-105.8191939,-1.846893346,74.83421677,-105.9453959,-1.849095986,78.6251868,133.6980473,2.333471129,74.68975833,14.2645123,0.248962706,73.05231003,-71.56505118,3.137659414,-3.135131145,-3.153330182,-1.249045772,3.794733192,60,38.90451836,-63.96480079,113.6160041,-88.55572164,,,1384.312,1384.312
3/16/2026 16:53:04.267,,230,-29758.507,None,60.031,131543.5161,132503.8636,132462.3733,132170.6609,228.9263,,74.20683787,1.295153648,132140.2301,74.20393866,1.295103048,-45.55404374,-0.795068051,-166.0292187,-2.897756521,,,,-105.8191939,-1.846893346,74.83421677,-105.1010982,-1.83436021,78.30402289,134.3414568,2.344700743,73.82682439,14.2645123,0.248962706,73.05231003,-71.56505118,3.129463258,-3.139768794,-3.146719227,-1.249045772,3.794733192,60,119.9399291,-17.84160376,49.6080052,-151.7063305,,,1384.312,1384.312
3/16/2026 16:53:04.300,,230,-29859.509,None,60.029,131503.6265,132473.065,132417.3248,132132.0862,228.8594867,,74.55863438,1.301293656,132100.3702,74.55733065,1.301270901,-45.20551818,-0.788985132,-165.6816687,-2.891690629,,,,-104.6973193,-1.827312939,75.67615212,-104.2500327,-1.819506316,78,135,2.35619449,74.67047609,15.17291535,0.26481733,73.35720823,-63.43494882,3.120777217,-3.145179622,-3.156507959,-1.107148718,2.683281573,60,208.0737231,35.48159428,144.8784038,-388.4337211,,,1384.312,1384.312
3/16/2026 16:53:04.333,,230,-30018.024,None,60.028,131530.7147,132481.0701,132446.8073,132153.597,228.8967444,,74.89459508,1.307157276,132112.7529,74.8911314,1.307096823,-44.86421957,-0.783028348,-165.3417809,-2.885758467,,,,-104.6973193,-1.827312939,75.67615212,-104.0362435,-1.81577499,79.16362801,133.6980473,2.333471129,74.68975833,15.17291535,0.26481733,73.35720823,-63.43494882,3.122871813,-3.116499477,-3.150575797,-1.107148718,2.683281573,60,187.1560027,-248.2704016,87.27840093,-26.16400202,,,1384.312,1384.312
3/16/2026 16:53:04.367,,230,-30228.61,None,60.031,131596.4499,132544.9721,132504.9683,132216.189,229.0051569,,75.25220103,1.313398677,132178.5265,75.25032079,1.313365861,-44.50848616,-0.776819629,-164.9833507,-2.87950268,,,,-104.6973193,-1.827312939,75.67615212,-104.0362435,-1.81577499,79.16362801,135,2.35619449,74.67047609,15.81919395,0.276097019,74.83421677,-63.43494882,3.129140851,-3.133014119,-3.155599699,-1.107148718,2.683281573,60.01,124.5492027,-84.90239833,138.8879972,-178.5348016,,,1384.312,1384.312
3/16/2026 16:53:04.400,,230,-30302.28,None,60.032,131591.3511,132555.4796,132520.0119,132223.0343,229.0170134,,75.63449582,1.32007098,132185.0684,75.63301023,1.320045052,-44.12705887,-0.770162467,-164.6033633,-2.87287065,,,,-104.6973193,-1.827312939,75.67615212,-103.828651,-1.812151817,80.32832626,135.6437457,2.367429972,75.52377109,15.17291535,0.26481733,73.35720823,-45,3.132196869,-3.137592439,-3.13768798,-0.785398163,1.697056275,60,93.98706831,-40.04640027,-37.95839952,-15.98226852,,,1384.312,1384.312
3/16/2026 16:53:04.433,,230,-30255.869,None,60.03,131536.8039,132494.9562,132470.0958,132168.0376,228.9217562,,76.00414211,1.326522525,132130.5309,76.0043244,1.326525706,-43.75599148,-0.763686119,-164.2364021,-2.866465968,,,,-103.6005425,-1.808170574,76.54645648,-103.1906107,-1.801015914,78.88117646,136.27303,2.378413056,76.38638622,16.07357416,0.280536792,73.68039088,-45,3.12754162,-3.142099175,-3.14700276,-0.785398163,1.697056275,60,142.1092189,5.126407189,52.80480707,-200.0404331,,,1384.312,1384.312
3/16/2026 16:53:04.467,,230,-30021.696,None,60.028,131493.1029,132446.3463,132420.4894,132120.7235,228.8398059,,76.34755752,1.332516255,132083.9842,76.34420942,1.332457819,-43.41772717,-0.757782293,-163.8955605,-2.86051716,,,,-103.8150253,-1.811914005,75.38063412,-103.1906107,-1.801015914,78.88117646,135.6437457,2.367429972,75.52377109,17.2414594,0.300920234,72.87468696,-71.56505118,3.133473733,-3.125212265,-3.161437394,-1.249045772,3.794733192,60,80.83574952,-163.8432025,191.4911942,-108.4837412,,,1437.551,1437.551
3/16/2026 16:53:04.500,,230,-30296.808,None,60.028,131517.9471,132478.9652,132448.0244,132149.0646,228.888894,,76.68199904,1.33835336,132108.8633,76.6801542,1.338321162,-43.07666556,-0.751829645,-163.5583146,-2.854631108,,,,-102.7243557,-1.792878229,76.27319319,-103.1906107,-1.801015914,78.88117646,136.27303,2.378413056,76.38638622,16.96614811,0.296115146,74.02161846,-45,3.139337076,-3.130242701,-3.150746254,-0.785398163,3.39411255,60,22.72800348,-114.854394,89.74080199,2.385588489,,,1437.551,1437.551
3/16/2026 16:53:04.533,,230,-30120.566,None,60.031,131568.9265,132535.2542,132497.4793,132201.3087,228.9793835,,77.04515677,1.344691658,132159.8577,77.04494372,1.34468794,-42.71408155,-0.74550136,-163.1963793,-2.848314146,,,,-102.9259991,-1.796397571,75.1031291,-102.3390873,-1.786154026,78.6160289,136.27303,2.378413056,76.38638622,17.2414594,0.300920234,72.87468696,-63.43494882,3.130841966,-3.123914416,-3.14923438,-1.107148718,2.683281573,60,106.705172,-178.9631952,73.78559376,-1.527570558,,,1437.551,1437.551
3/16/2026 16:53:04.567,,230,-30209.63,None,60.031,131549.735,132512.8698,132483.426,132182.7669,228.9472682,,77.41758156,1.351191697,132149.7541,77.41280185,1.351108276,-42.34279488,-0.739021185,-162.8255388,-2.841841758,,,,-102.9259991,-1.796397571,75.1031291,-102.1549417,-1.78294008,79.78872101,136.9305874,2.389889598,75.56189516,18.13808216,0.316569254,73.23933369,-71.56505118,3.134048356,-3.128910783,-3.158411012,-1.249045772,3.794733192,60,74.87538742,-126.9791973,163.1808024,-111.0769925,,,1437.551,1437.551
3/16/2026 16:53:04.600,,230,-30093.394,None,60.029,131508.4095,132468.3962,132437.5758,132138.878,228.8712504,,77.76529792,1.357260492,132108.4845,77.76210328,1.357204735,-41.98914145,-0.732848768,-162.471305,-2.835659212,,,,-101.8420761,-1.777479545,76.01789263,-102.3390873,-1.786154026,78.6160289,136.9305874,2.389889598,75.56189516,19.02560604,0.332059468,73.62173592,-63.43494882,3.143358761,-3.122738366,-3.16771868,-1.107148718,2.683281573,60,-17.73631623,-188.7119995,254.7072051,-48.25888938,,,1437.551,1437.551
3/16/2026 16:53:04.633,,230,-29955.6,None,60.028,131502.8797,132477.8098,132442.8481,132141.9508,228.8765726,,78.10008374,1.363103607,132102.9875,78.0984167,1.363074512,-41.65121032,-0.726950757,-162.1396314,-2.829870416,,,,-101.8420761,-1.777479545,76.01789263,-101.4819914,-1.771194881,78.36836096,137.6025622,2.40161777,74.74757521,19.02560604,0.332059468,73.62173592,-63.43494882,3.134269393,-3.128568527,-3.161929884,-1.107148718,2.683281573,60,73.54092219,-128.9664006,198.2880016,-142.8625232,,,1437.551,1437.551
3/16/2026 16:53:04.667,,230,-30085.906,None,60.029,131529.9396,132509.8586,132475.201,132172.4461,228.929392,,78.45435094,1.369286736,132141.8167,78.45325438,1.369267598,-41.30648808,-0.720934219,-161.7948239,-2.82385239,,,,-100.9540626,-1.761980786,75.78073634,-101.3099325,-1.768191887,79.54470441,138.215484,2.412315273,75.63808564,19.33480854,0.337456069,72.48834389,-63.43494882,3.137459485,-3.133249492,-3.161308459,-1.107148718,2.683281573,60.01,41.38862302,-83.62080339,189.3167985,-147.0846182,,,1405.589,1405.589
3/16/2026 16:53:04.700,,230,-29901.859,None,60.031,131531.5145,132526.7097,132470.7524,132177.1139,228.9374769,,78.82578365,1.37576946,132141.0692,78.82128683,1.375690976,-40.92823572,-0.71433247,-161.4222593,-2.81734991,,,,-100.9540626,-1.761980786,75.78073634,-100.6196553,-1.756144277,78.13833886,138.215484,2.412315273,75.63808564,19.33480854,0.337456069,72.48834389,-63.43494882,3.131835253,-3.126647743,-3.154805979,-1.107148718,2.683281573,60,97.7065956,-149.8032028,126.8783943,-74.78178716,,,1405.589,1405.589
3/16/2026 16:53:04.733,,230,-30138.739,None,60.03,131491.3682,132479.0272,132437.5176,132136.7582,228.8675788,,79.18819038,1.382094651,132100.9763,79.18537228,1.382045466,-40.56245311,-0.707948359,-161.0610439,-2.811045512,,,,-100.0606898,-1.746388489,75.56189516,-99.60520416,-1.738438765,79.10903867,138.8140748,2.422762654,76.53704985,19.33480854,0.337456069,72.48834389,-63.43494882,3.120484231,-3.130711013,-3.148501581,-1.107148718,2.683281573,60,210.6844087,-110.3328039,66.32639365,-166.6779985,,,1405.589,1405.589
3/16/2026 16:53:04.767,,230,-29875.68,None,60.028,131467.4309,132447.9923,132416.3461,132111.3732,228.8236106,,79.52520596,1.387976682,132077.0666,79.52395011,1.387954764,-40.22629888,-0.702081361,-160.7226959,-2.805140227,,,,-100.0606898,-1.746388489,75.56189516,-99.75242494,-1.741008252,77.92611886,139.4971516,2.434684593,75.75222769,19.33480854,0.337456069,72.48834389,-63.43494882,3.128963016,-3.136765954,-3.142596296,-1.107148718,2.683281573,60,126.0403497,-48.42720136,9.633602206,-87.24675059,,,1405.589,1405.589
3/16/2026 16:53:04.800,,230,-30092.63,None,60.029,131509.2614,132489.1312,132441.7619,132147.4883,228.8861639,,79.86087293,1.393835176,132107.0909,79.8620939,1.393856486,-39.89261335,-0.69625745,-160.3796998,-2.799153815,,,,-100.0606898,-1.746388489,75.56189516,-99.60520416,-1.738438765,79.10903867,139.4971516,2.434684593,75.75222769,20.22485943,0.352990388,72.89444423,-71.56505118,3.132295251,-3.130942043,-3.152144203,-1.249045772,3.794733192,60.01,92.8077729,-106.891201,101.8656022,-87.78217414,,,1405.589,1405.589
3/16/2026 16:53:04.833,,230,-30306.211,None,60.031,131557.296,132524.3214,132488.3177,132190.7362,228.9610714,,80.22890779,1.400258596,132153.0585,80.2266503,1.400219196,-39.52923451,-0.689915293,-160.0173368,-2.792829388,,,,-100.0606898,-1.746388489,75.56189516,-99.60520416,-1.738438765,79.10903867,139.4971516,2.434684593,75.75222769,20.77225468,0.362544237,74.43869961,-63.43494882,3.138657961,-3.124599886,-3.155373625,-1.107148718,2.683281573,60.01,29.30502206,-170.5823977,135.9071948,5.370180903,,,1405.589,1405.589
3/16/2026 16:53:04.867,,230,-30384.158,None,60.031,131521.8991,132499.0356,132468.4892,132163.9197,228.9146238,,80.59670414,1.406677853,132131.4818,80.60041539,1.406742627,-39.15577902,-0.683397265,-159.6492825,-2.786405627,,,,-99.01932243,-1.7282132,76.54645648,-98.61564818,-1.721167755,80.10393249,140.1944289,2.446854377,74.97839689,21.63088684,0.377530195,74.87269195,-63.43494882,3.127910382,-3.130251642,-3.163935822,-1.107148718,2.683281573,60,138.3808688,-112.6656048,221.5871925,-247.3024565,,,1457.76,1457.76
3/16/2026 16:53:04.900,,230,-30260.102,None,60.028,131467.8652,132464.5252,132399.2368,132111.3267,228.8235301,,80.94591166,1.412772674,132073.6077,80.94091429,1.412685454,-38.80733958,-0.67731585,-159.2999073,-2.78030788,,,,-99.01932243,-1.7282132,76.54645648,-97.88313932,-1.708383063,78.74414264,140.7743259,2.456975489,75.90415008,20.77225468,0.362544237,74.43869961,-63.43494882,3.121068517,-3.134291339,-3.142852117,-1.107148718,2.683281573,60,207.4796647,-73.411198,12.41279833,-146.4812651,,,1457.76,1457.76
3/16/2026 16:53:04.933,,230,-29986.056,None,60.027,131461.3446,132451.5301,132396.0876,132103.7685,228.8104389,,81.26689945,1.418374968,132067.142,81.26338094,1.418313559,-38.49280582,-0.6718262,-158.9826226,-2.774770218,,,,-99.16234705,-1.73070945,75.36152865,-97.88313932,-1.708383063,78.74414264,140.1944289,2.446854377,74.97839689,21.10483858,0.368348921,73.31793778,-71.56505118,3.126696622,-3.118680577,-3.143119139,-1.249045772,3.794733192,60,148.2514679,-227.5200025,14.81760051,64.45093409,,,1457.76,1457.76
3/16/2026 16:53:04.967,,230,-30057.12,None,60.029,131514.8348,132515.9832,132463.5435,132165.588,228.9175134,,81.59686291,1.424133917,132122.4223,81.60003759,1.424189326,-38.15984929,-0.666015012,-158.6487121,-2.768942381,,,,-99.16234705,-1.73070945,75.36152865,-98.74616226,-1.723445655,78.91767863,140.7743259,2.456975489,75.90415008,22.32865638,0.389708571,72.64709216,-63.43494882,3.147634981,-3.122990501,-3.158650952,-1.107148718,2.683281573,60,-60.162772,-187.099204,164.1456013,83.11637473,,,1457.76,1457.76
3/16/2026 16:53:05.000,,230,-30324.917,None,60.031,131562.7814,132552.3726,132497.4929,132204.9956,228.9857693,,81.96259252,1.430517103,132170.3098,81.96745499,1.430601969,-37.79218634,-0.659598083,-158.2862782,-2.762616716,,,,-98.13010235,-1.712693381,76.36753237,-97.76516602,-1.706324041,79.93297192,141.3401917,2.466851711,76.83749085,22.32865638,0.389708571,72.64709216,-90,3.13692601,-3.126449794,-3.152325287,-1.570796327,2.4,60,47.10269137,-154.2240052,103.3055975,3.815716343,,,1457.76,1457.76
3/16/2026 16:53:05.033,,230,-30284.957,None,60.031,131519.3912,132519.6359,132454.391,132165.2625,228.9169497,,82.33349325,1.436990542,132137.127,82.33419209,1.437002739,-37.41675096,-0.6530455,-157.9151985,-2.756140153,,,,-98.25943798,-1.714950714,75.17978452,-97.01650174,-1.693257384,78.58854878,141.3401917,2.466851711,76.83749085,21.97450799,0.383527516,73.75852493,-71.56505118,3.130260123,-3.119897211,-3.139667669,-1.249045772,3.794733192,60,112.5754109,-220.8960003,-18.8063958,127.1269852,,,1457.76,1457.76
3/16/2026 16:53:05.067,,230,-30013.618,None,60.028,131477.127,132461.7227,132393.9416,132111.6935,228.8241654,,82.67610131,1.442970181,132069.5081,82.67455659,1.44294322,-37.08374885,-0.647233516,-157.5678899,-2.750078473,,,,-97.35237936,-1.699119554,75.01679812,-97.01650174,-1.693257384,78.58854878,142.206057,2.481963911,74.40967679,22.83365418,0.398522446,74.21590126,-71.56505118,3.136200604,-3.129197427,-3.148600919,-1.249045772,3.794733192,60,53.42110378,-122.169604,68.86079992,-0.112299679,,,1514.533,1514.533
3/16/2026 16:53:05.100,,230,-30055.939,None,60.027,131479.6197,132463.4218,132397.2464,132114.1922,228.8284933,,82.99637557,1.448560021,132073.4741,83.0014642,1.448648834,-36.7650498,-0.641671169,-157.2535037,-2.7445914,,,,-97.35237936,-1.699119554,75.01679812,-96.14662566,-1.678075182,78.45100382,142.206057,2.481963911,74.40967679,23.68208772,0.413330405,74.68975833,-71.56505118,3.126724016,-3.12363508,-3.157921805,-1.249045772,3.794733192,60,147.3090061,-176.9903959,161.4672031,-131.7858133,,,1514.533,1514.533
3/16/2026 16:53:05.133,,230,-30142.339,None,60.029,131520.7555,132500.7076,132450.1298,132157.9655,228.9043109,,83.3293798,1.454372041,132126.4505,83.3353631,1.454476469,-36.42986408,-0.635821074,-156.9193285,-2.738758943,,,,-96.4416001,-1.683223458,74.87269195,-96.05419189,-1.676461909,79.64420883,142.765166,2.491722204,75.36152865,23.19859051,0.404891786,73.11142182,-63.43494882,3.130938378,-3.127543278,-3.143650729,-1.107148718,2.683281573,60,105.3971642,-140.2848049,19.9296006,14.95804008,,,1514.533,1514.533
