time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:53:05.167,,230,-30321.259,None,60.03,131547.8248,132523.9519,132466.7738,132180.2736,228.9429497,,83.68623938,1.460600416,132141.4947,83.69443922,1.46074353,-36.07505311,-0.629628455,-156.5608298,-2.73250196,,,,-96.34019175,-1.681453548,76.06523516,-95.19442891,-1.661456214,79.52659932,143.3102772,2.501236189,76.32037736,24.05734945,0.419879957,73.59239091,-63.43494882,3.122199744,-3.130864644,-3.152381917,-1.107148718,2.683281573,60,194.9131668,-108.5039903,105.1775965,-191.5867731,,,1514.533,1514.533
3/16/2026 16:53:05.200,,230,-30316.334,None,60.029,131522.8713,132506.3017,132436.2982,132155.9164,228.9007618,,84.03566741,1.466699085,132115.1694,84.04024659,1.466779007,-35.72828502,-0.62357621,-156.2151514,-2.726468733,,,,-96.34019175,-1.681453548,76.06523516,-95.19442891,-1.661456214,79.52659932,143.3102772,2.501236189,76.32037736,24.05734945,0.419879957,73.59239091,-71.56505118,3.128235221,-3.124812399,-3.14634869,-1.249045772,3.794733192,60,134.2298098,-169.6895923,46.35360112,-10.89381864,,,1514.533,1514.533
3/16/2026 16:53:05.233,,230,-30414.629,None,60.027,131506.2371,132487.8394,132422.7403,132139.699,228.8726723,,84.36501336,1.472447257,132110.4067,84.37056304,1.472544117,-35.39590911,-0.617775156,-155.8830483,-2.720672442,,,,-95.44033203,-1.665748033,75.9420832,-95.19442891,-1.661456214,79.52659932,144.566686,2.523164659,76.58407145,24.90476881,0.434670215,74.08967539,-63.43494882,3.134000331,-3.140939815,-3.155342657,-1.107148718,2.683281573,60,76.17106292,-6.623998965,134.899203,-204.4462669,,,1514.533,1514.533
3/16/2026 16:53:05.267,,230,-30144.931,None,60.028,131528.7134,132500.3751,132445.414,132158.9189,228.9059622,,84.70051568,1.478302877,132132.7977,84.70760541,1.478426616,-35.06173702,-0.611942753,-155.5457342,-2.714785199,,,,-95.44033203,-1.665748033,75.9420832,-95.19442891,-1.661456214,79.52659932,144.0394828,2.513963228,75.60952321,25.30137863,0.441592362,73.00301364,-63.43494882,3.13988283,-3.125905981,-3.156377561,-1.107148718,2.683281573,60.01,17.15711372,-157.147193,142.9487956,-2.958716315,,,1514.533,1514.533
3/16/2026 16:53:05.300,,230,-30410.611,None,60.03,131540.6792,132526.5054,132471.0263,132180.1772,228.9427826,,85.0561767,1.484510333,132143.6175,85.05969153,1.484571678,-34.70598145,-0.605733646,-155.1853471,-2.708495258,,,,-95.35582504,-1.664273108,77.13676166,-94.33231398,-1.64640947,79.42694757,144.566686,2.523164659,76.58407145,24.90476881,0.434670215,74.08967539,-71.56505118,3.130981148,-3.128898305,-3.143165473,-1.249045772,3.794733192,60.01,108.1624337,-128.836807,15.43679988,5.237573361,,,1487.918,1487.918
3/16/2026 16:53:05.333,,230,-30249.778,None,60.029,131520.767,132494.6655,132432.9183,132150.2004,228.8908613,,85.40491296,1.490596928,132112.6428,85.41565666,1.490784442,-34.35645157,-0.599633199,-154.8397725,-2.702463843,,,,-94.53777251,-1.649995398,75.83772148,-94.33231398,-1.64640947,79.42694757,144.782407,2.526929702,74.91114737,25.74070836,0.449260113,74.602949,-71.56505118,3.137193912,-3.126562901,-3.151723956,-1.249045772,3.794733192,60,44.07138567,-149.1695992,100.094403,5.00381048,,,1487.918,1487.918
3/16/2026 16:53:05.367,,230,-30307.378,None,60.027,131487.3271,132458.0596,132405.7966,132117.8132,228.8347651,,85.73264906,1.496317003,132078.1607,85.73965607,1.496439298,-34.02838482,-0.593907354,-154.5125436,-2.696752621,,,,-94.53777251,-1.649995398,75.83772148,-93.46822926,-1.631328347,79.34532122,144.566686,2.523164659,76.58407145,26.14684124,0.456348469,73.52387367,-71.56505118,3.127767645,-3.117072013,-3.15310109,-1.249045772,3.794733192,60,138.4738809,-248.7168048,112.0320065,-1.789082551,,,1487.918,1487.918
3/16/2026 16:53:05.400,,230,-30223.397,None,60.027,131506.8048,132479.0614,132426.207,132138.1117,228.8699231,,86.05159082,1.501883586,132097.5392,86.06002962,1.502030871,-33.71597693,-0.588454808,-154.1942348,-2.691197086,,,,-93.63295074,-1.634203279,75.75222769,-93.46822926,-1.631328347,79.34532122,145.3048465,2.53604799,75.89466384,26.14684124,0.456348469,73.52387367,-63.43494882,3.133359218,-3.124502798,-3.147545555,-1.107148718,2.683281573,60,82.388448,-171.8208,57.96000912,31.47234284,,,1487.918,1487.918
3/16/2026 16:53:05.433,,230,-30138.048,None,60.029,131564.0538,132537.7054,132477.1331,132193.7144,228.9662298,,86.39218604,1.507828094,132153.9085,86.3969347,1.507910974,-33.36921912,-0.582402742,-153.8527352,-2.685236793,,,,-93.63295074,-1.634203279,75.75222769,-93.46822926,-1.631328347,79.34532122,146.5601308,2.557956835,76.21653364,26.56505118,0.463647609,72.44860247,-63.43494882,3.139239321,-3.140359577,-3.148884402,-1.107148718,2.683281573,60.01,23.55908013,-12.45599953,69.98399987,-81.08708047,,,1487.918,1487.918
3/16/2026 16:53:05.467,,230,-30269.88,None,60.031,131561.8603,132525.2472,132473.6547,132187.6613,228.9557456,,86.76216186,1.514285391,132150.955,86.76335157,1.514306155,-33.00081309,-0.575972844,-153.4813703,-2.678755253,,,,-92.72631099,-1.61837943,75.68566575,-92.64254529,-1.616917443,78.08303273,145.8138775,2.544932258,76.8843287,26.98023072,0.470893859,74.0605158,-71.56505118,3.131223598,-3.120905102,-3.149649112,-1.249045772,3.794733192,60.01,103.7087409,-210.7728003,79.04159977,28.02245962,,,1487.918,1487.918
3/16/2026 16:53:05.500,,230,-30572.928,None,60.029,131506.3274,132477.8484,132427.2069,132137.882,228.8695253,,87.11550336,1.520452363,132107.3787,87.11801326,1.520496169,-32.64354761,-0.569737385,-153.1284579,-2.672595768,,,,-92.68377516,-1.61763704,76.8843287,-92.56377021,-1.615542558,80.48055666,145.8138775,2.544932258,76.8843287,26.98023072,0.470893859,74.0605158,-63.43494882,3.136038727,-3.114669643,-3.143489627,-1.107148718,2.683281573,60,56.41087087,-274.1904013,18.60479695,199.1747335,,,1549.763,1549.763
3/16/2026 16:53:05.533,,230,-30252.773,None,60.026,131471.0197,132450.0689,132395.8526,132106.4111,228.815016,,87.43785984,1.526078545,132072.0289,87.4418441,1.526148084,-32.32507764,-0.564179036,-152.8009098,-2.666878976,,,,-92.72631099,-1.61837943,75.68566575,-92.6025622,-1.616219606,79.28177596,146.5601308,2.557956835,76.21653364,28.23744554,0.492836397,73.55324602,-63.43494882,3.14236769,-3.122135871,-3.159715373,-1.107148718,2.683281573,60,-7.747231741,-196.4015929,176.4720041,27.67682057,,,1549.763,1549.763
3/16/2026 16:53:05.567,,230,-30554.208,None,60.027,131512.7965,132496.343,132432.6807,132148.0375,228.8871151,,87.75639871,1.531638097,132113.2761,87.75661335,1.531641843,-32.00593326,-0.558608916,-152.4876137,-2.661410927,,,,-92.68377516,-1.61763704,76.8843287,-92.56377021,-1.615542558,80.48055666,147.0507849,2.566520364,77.22072261,28.23744554,0.492836397,73.55324602,-63.43494882,3.147184401,-3.12512928,-3.154247324,-1.107148718,2.683281573,60,-56.79754587,-168.4367943,123.2640011,101.9703391,,,1549.763,1549.763
3/16/2026 16:53:05.600,,230,-30428.266,None,60.03,131568.1297,132535.6459,132475.2613,132193.7531,228.9662967,,88.1007269,1.537647758,132156.602,88.10268615,1.537681953,-31.65950002,-0.552562515,-152.1396938,-2.65533858,,,,-92.68377516,-1.61763704,76.8843287,-92.56377021,-1.615542558,80.48055666,146.5601308,2.557956835,76.21653364,28.23744554,0.492836397,73.55324602,-71.56505118,3.153224511,-3.11051935,-3.148174977,-1.249045772,3.794733192,60,-118.1859816,-313.833593,64.13760062,367.881974,,,1549.763,1549.763
3/16/2026 16:53:05.633,,230,-30684.96,None,60.031,131542.9978,132511.6223,132464.954,132173.9439,228.9319863,,88.47011667,1.544094826,132143.1042,88.46836427,1.54406424,-31.29477773,-0.54619691,-151.7727161,-2.648933611,,,,-91.78991061,-1.60203616,76.83749085,-91.70981404,-1.600638211,80.43581292,147.8042661,2.579671091,76.57466944,28.61045967,0.499346722,75.17978452,-71.56505118,3.144702451,-3.125868001,-3.148280333,-1.249045772,3.794733192,60,-31.57541568,-159.5520039,66.60000753,124.527412,,,1549.763,1549.763
3/16/2026 16:53:05.667,,230,-30447.475,None,60.027,131500.2166,132453.848,132415.0982,132123.7892,228.8451158,,88.80792002,1.549990606,132088.5881,88.81304479,1.55008005,-30.95218361,-0.540217515,-151.4305656,-2.642961958,,,,-91.78991061,-1.60203616,76.83749085,-90.8550974,-1.585720592,80.40895473,148.5704344,2.593043251,75.9420832,29.0546041,0.507098504,74.12853702,-63.43494882,3.135800642,-3.133260766,-3.150060462,-1.107148718,2.683281573,60,58.78485704,-83.80799739,83.11679132,-58.09365097,,,1549.763,1549.763
3/16/2026 16:53:05.700,,230,-30289.896,None,60.027,131498.9074,132458.1395,132416.6941,132125.3221,228.8477709,,89.13589149,1.555714788,132087.0215,89.13725572,1.555738598,-30.63082125,-0.534608683,-151.1052663,-2.637284414,,,,-91.78991061,-1.60203616,76.83749085,-90.86805145,-1.585946683,79.20909039,148.5704344,2.593043251,75.9420832,29.0546041,0.507098504,74.12853702,-63.43494882,3.141685281,-3.127651934,-3.144382918,-1.107148718,2.683281573,60,-0.940097381,-140.2272062,27.38879758,113.778506,,,1538.476,1538.476
3/16/2026 16:53:05.733,,230,-30534.062,None,60.029,131549.8067,132491.6239,132461.0796,132168.2257,228.9220821,,89.46405475,1.561442318,132137.7808,89.46165922,1.561400508,-30.297153,-0.528785074,-150.7714627,-2.631458443,,,,-90.89517371,-1.586420055,76.80937443,-90.8550974,-1.585720592,80.40895473,148.5704344,2.593043251,75.9420832,29.85901616,0.521138143,74.71867237,-71.56505118,3.1471211,-3.121828325,-3.152596586,-1.249045772,3.794733192,60.01,-56.1102403,-198.8495992,108.9071985,146.052641,,,1538.476,1538.476
3/16/2026 16:53:05.767,,230,-30538.872,None,60.03,131568.6326,132526.4288,132496.4147,132197.9063,228.9734904,,89.82312962,1.567709356,132168.6297,89.82232303,1.567695279,-29.94050394,-0.522560374,-150.4166726,-2.625266186,,,,-90.89517371,-1.586420055,76.80937443,-90.8550974,-1.585720592,80.40895473,149.0362435,2.601173153,76.96856501,30.32360686,0.529246781,73.68039088,-71.56505118,3.153415871,-3.123733527,-3.154512967,-1.249045772,3.794733192,60,-120.0240211,-182.1599985,126.1295985,176.0544212,,,1538.476,1538.476
3/16/2026 16:53:05.800,,230,-30532.09,None,60.029,131544.6327,132490.4909,132466.8673,132168.0641,228.9218022,,90.17691856,1.573884138,132132.6299,90.17770938,1.573897941,-29.5788145,-0.516247702,-150.062627,-2.619086926,,,,-90,-1.570796327,76.8,-89.1449026,-1.555872062,80.40895473,149.808377,2.614649426,76.3581037,31.1224702,0.543189576,74.29347212,-90,3.129770003,-3.130897128,-3.162276502,-1.570796327,2.4,60,119.970933,-108.2016029,203.5439979,-215.313328,,,1538.476,1538.476
3/16/2026 16:53:05.833,,230,-30367.886,None,60.027,131501.2585,132447.2508,132428.5389,132126.4207,228.8496737,,90.5101152,1.579699517,132089.2351,90.51239612,1.579739326,-29.24973219,-0.510504132,-149.7289878,-2.613263824,,,,-89.10482629,-1.555172598,76.80937443,-89.13194855,-1.555645971,79.20909039,150.5928109,2.628340381,75.76173176,31.90810694,0.556901524,74.92075814,-63.43494882,3.135385297,-3.138844513,-3.170165348,-1.107148718,2.683281573,60,62.97752066,-27.57599815,283.4496028,-318.8511253,,,1538.476,1538.476
3/16/2026 16:53:05.867,,230,-30446.798,None,60.027,131522.0151,132473.6107,132442.1272,132146.6547,228.88472,,90.83272885,1.585330187,132109.9528,90.83645163,1.585395162,-28.92857758,-0.504898927,-149.4012705,-2.607544077,,,,-90,-1.570796327,76.8,-89.1449026,-1.555872062,80.40895473,149.808377,2.614649426,76.3581037,30.32360686,0.529246781,73.68039088,-63.43494882,3.141267224,-3.119548353,-3.136790858,-1.107148718,2.683281573,60,3.301823001,-222.9696014,-46.85760296,266.5253814,,,1538.476,1538.476
3/16/2026 16:53:05.900,,230,-30320.971,None,60.03,131547.9583,132507.026,132474.4309,132177.2196,228.9376599,,91.18644477,1.591503694,132136.3287,91.18129666,1.591413843,-28.57733091,-0.498768516,-149.0531551,-2.601468317,,,,-89.10482629,-1.555172598,76.80937443,-89.1449026,-1.555872062,80.40895473,150.5928109,2.628340381,75.76173176,31.60750225,0.551654983,73.26882011,-90,3.147285905,-3.127108897,-3.1531233,-1.570796327,2.4,60.01,-57.78225418,-145.3967949,111.9168019,91.2622472,,,1510.961,1510.961
3/16/2026 16:53:05.933,,230,-30551.126,None,60.03,131543.6415,132507.2477,132480.8614,132178.01,228.9390289,,91.5402857,1.597679384,132143.7472,91.54208555,1.597710797,-28.21746737,-0.492487712,-148.6971349,-2.595254592,,,,-88.21008939,-1.539556493,76.83749085,-87.43622979,-1.526050095,80.48055666,151.0323394,2.636011599,76.80937443,32.39984017,0.565483888,73.90480363,-63.43494882,3.123760892,-3.128499311,-3.16073848,-1.107148718,2.683281573,60,181.0468719,-133.2575989,187.444799,-235.2340719,,,1510.961,1510.961
3/16/2026 16:53:05.967,,230,-30466.267,None,60.028,131507.3698,132480.8696,132463.2995,132151.2957,228.8927584,,91.88938827,1.603772373,132119.8283,91.88772863,1.603743407,-27.86489444,-0.486334154,-148.3516929,-2.589225492,,,,-88.21008939,-1.539556493,76.83749085,-88.29018596,-1.540954442,80.43581292,151.8214099,2.649783478,76.23542484,32.39984017,0.565483888,73.90480363,-63.43494882,3.144697849,-3.136117632,-3.15470938,-1.107148718,2.683281573,60,-31.52313578,-55.29599298,128.4047953,-41.5856665,,,1510.961,1510.961
3/16/2026 16:53:06.000,,230,-30336.35,None,60.027,131510.4615,132476.5962,132451.8416,132147.065,228.8854307,,92.21759957,1.609500741,132110.9408,92.2172662,1.609494922,-27.53760712,-0.480621912,-148.0248799,-2.583521529,,,,-87.27368901,-1.523213224,75.68566575,-87.43622979,-1.526050095,80.48055666,151.8214099,2.649783478,76.23542484,32.90524292,0.57430483,72.89444423,-63.43494882,3.135545017,-3.13040539,-3.157826359,-1.107148718,2.683281573,60,60.46937215,-112.9824005,156.7295965,-104.2165682,,,1510.961,1510.961
3/16/2026 16:53:06.033,,230,-30630.989,None,60.029,131530.9599,132508.6627,132484.2184,132175.3976,228.9345042,,92.55554675,1.615399032,132143.4214,92.55698934,1.61542421,-27.20319163,-0.474785261,-147.6904079,-2.577683892,,,,-87.31622484,-1.523955614,76.8843287,-87.43622979,-1.526050095,80.48055666,153.0342856,2.670952152,76.74372939,33.17851166,0.579074269,74.55467792,-63.43494882,3.141474305,-3.145737413,-3.156758161,-1.107148718,2.683281573,60.01,1.202393058,42.14880382,149.788801,-193.1399978,,,1510.961,1510.961
3/16/2026 16:53:06.067,,230,-30343.435,None,60.03,131557.9051,132518.1347,132490.0192,132189.4393,228.9588251,,92.91462454,1.621666122,132158.9594,92.91225328,1.621624735,-26.84580823,-0.468547744,-147.3290052,-2.571376225,,,,-87.31622484,-1.523955614,76.8843287,-87.3974378,-1.525373047,79.28177596,153.0342856,2.670952152,76.74372939,33.69006753,0.588002604,73.55324602,-63.43494882,3.146997782,-3.139499896,-3.159378829,-1.107148718,2.683281573,60,-54.92098764,-21.28319494,173.3184033,-97.11422072,,,1510.961,1510.961
3/16/2026 16:53:06.100,,230,-30707.611,None,60.029,131518.0232,132495.1888,132461.3471,132158.9623,228.9060374,,93.26989415,1.627866746,132119.0997,93.26914582,1.627853685,-26.4907888,-0.462351486,-146.9750444,-2.565198444,,,,-86.42366563,-1.508377517,76.9498538,-86.53177074,-1.510264307,79.34532122,153.4349488,2.677945045,77.81516562,33.94358702,0.592427353,75.21808293,-63.43494882,3.138117992,-3.140296531,-3.157625797,-1.107148718,2.683281573,60,35.32523374,-13.36319521,159.7391974,-181.701236,,,1554.269,1554.269
3/16/2026 16:53:06.133,,230,-30573.245,None,60.027,131491.4422,132460.8791,132431.3759,132128.6661,228.8535628,,93.59906216,1.633611812,132092.5187,93.59981839,1.63362501,-26.15649894,-0.456517027,-146.6439981,-2.559420595,,,,-86.42366563,-1.508377517,76.9498538,-86.58341181,-1.511165614,80.54315613,152.6222972,2.663761599,75.67615212,33.94358702,0.592427353,75.21808293,-63.43494882,3.144790624,-3.120278626,-3.151847948,-1.107148718,2.683281573,60,-32.50571483,-213.6383992,102.1535989,143.9905151,,,1554.269,1554.269
3/16/2026 16:53:06.167,,230,-30360.758,None,60.027,131515.4873,132473.596,132455.7565,132149.0377,228.8888474,,93.92173385,1.639243495,132117.3651,93.918749,1.639191399,-25.83621334,-0.450926989,-146.3272085,-2.553891573,,,,-86.36704926,-1.507389375,75.75222769,-86.53177074,-1.510264307,79.34532122,153.8384336,2.684987182,76.20708628,34.46081627,0.601454707,74.22560205,-63.43494882,3.149455706,-3.135914171,-3.15534628,-1.107148718,2.683281573,60,-78.69407009,-57.32639701,135.2160041,0.804462981,,,1554.269,1554.269
3/16/2026 16:53:06.200,,230,-30452.918,None,60.03,131560.0198,132534.2699,132514.5026,132203.7126,228.9835472,,94.26425436,1.645221605,132173.8947,94.26322616,1.64520366,-25.4954624,-0.444979763,-145.9818326,-2.547863628,,,,-86.42366563,-1.508377517,76.9498538,-85.7321067,-1.496307537,80.62356975,153.8384336,2.684987182,76.20708628,33.69006753,0.588002604,73.55324602,-26.56505118,3.141511197,-3.129966945,-3.135866232,-0.463647609,2.683281573,60.01,0.828475577,-117.4175993,-55.81439213,172.4035159,,,1554.269,1554.269
3/16/2026 16:53:06.233,,230,-30788.136,None,60.03,131565.3256,132542.2137,132508.7279,132206.1979,228.9878518,,94.62971778,1.651600145,132167.2422,94.62997305,1.651604601,-25.12657733,-0.438541504,-145.6162745,-2.541483435,,,,-85.53284094,-1.492829693,77.03401846,-84.88268515,-1.481482334,80.72174428,154.2306724,2.691833041,77.2859625,35.21759297,0.614662952,74.91114737,-63.43494882,3.133086935,-3.130374545,-3.156146387,-1.107148718,2.683281573,60,86.59885598,-114.9119965,144.4608007,-116.1476601,,,1554.269,1554.269
3/16/2026 16:53:06.267,,230,-30577.781,None,60.028,131501.1627,132490.2719,132454.4334,132149.4165,228.8895036,,94.98146245,1.657739248,132115.019,94.98378187,1.65777973,-24.77079122,-0.432331865,-145.2661074,-2.535371865,,,,-84.64417496,-1.477319546,77.13676166,-84.88268515,-1.481482334,80.72174428,155.0372102,2.705909781,76.77186985,35.75388725,0.624023053,73.93402464,-63.43494882,3.139262064,-3.138241646,-3.159394918,-1.107148718,2.683281573,60,23.75084159,-34.08479674,174.3263971,-163.992442,,,1554.269,1554.269
3/16/2026 16:53:06.300,,230,-30517.963,None,60.026,131471.1862,132440.4468,132416.7963,132110.2478,228.8216613,,95.30707192,1.663422206,132074.1637,95.30522119,1.663389904,-24.44954013,-0.426724976,-144.9445995,-2.529760495,,,,-84.55966797,-1.47584462,75.9420832,-83.94580811,-1.465130745,79.64420883,155.0372102,2.705909781,76.77186985,36.50144112,0.637070329,74.64154339,-71.56505118,3.128520649,-3.132634757,-3.166830824,-1.249045772,3.794733192,60,131.1083038,-91.07999371,249.4223976,-289.4507077,,,1554.269,1554.269
3/16/2026 16:53:06.333,,230,-30370.954,None,60.026,131505.0605,132485.0271,132453.0951,132148.5096,228.8879327,,95.61944861,1.668874207,132106.8767,95.62423386,1.668957726,-24.13901011,-0.421305205,-144.6252482,-2.524186762,,,,-83.65980825,-1.460139106,76.06523516,-83.94580811,-1.465130745,79.64420883,155.854458,2.720173447,76.27319319,35.75388725,0.624023053,73.93402464,-63.43494882,3.134088471,-3.141478652,-3.148209815,-1.107148718,2.683281573,60,75.40687685,-1.151992454,64.80000181,-139.0548862,,,1516.529,1516.529
3/16/2026 16:53:06.367,,230,-30538.296,None,60.029,131547.9879,132531.226,132495.0263,132192.1972,228.9636019,,95.95699613,1.674765523,132161.6637,95.96386641,1.674885432,-23.80077828,-0.415401945,-144.287383,-2.518289903,,,,-83.65980825,-1.460139106,76.06523516,-83.94580811,-1.465130745,79.64420883,155.0372102,2.705909781,76.77186985,36.50144112,0.637070329,74.64154339,-90,3.140016177,-3.121311726,-3.155360232,-1.570796327,1.2,60,15.8481676,-206.3376005,136.152,54.33743292,,,1516.529,1516.529
3/16/2026 16:53:06.400,,230,-30637.267,None,60.029,131550.4629,132536.143,132485.9923,132191.6433,228.9626425,,96.31318847,1.680982252,132153.4219,96.31595056,1.681030459,-23.44313131,-0.409159828,-143.9386689,-2.512203694,,,,-83.75808565,-1.46185437,77.25800929,-83.08877288,-1.450172658,79.77969667,156.2179696,2.72651792,77.36976154,36.50144112,0.637070329,74.64154339,-71.56505118,3.131203117,-3.135677748,-3.149274023,-1.249045772,3.794733192,60,106.0743283,-60.65280227,75.95999973,-121.3815257,,,1516.529,1516.529
3/16/2026 16:53:06.433,,230,-30786.782,None,60.028,131507.4443,132511.4843,132457.9639,132159.7689,228.9074345,,96.65511422,1.686949982,132122.2735,96.66005079,1.687036141,-23.10320891,-0.403227063,-143.595194,-2.506208926,,,,-82.87498365,-1.446441332,77.39767438,-83.19094982,-1.451955982,80.97110596,156.2179696,2.72651792,77.36976154,36.50144112,0.637070329,74.64154339,-63.43494882,3.138992123,-3.129744983,-3.143279255,-1.107148718,2.683281573,60,26.59288324,-121.4640024,16.67519568,78.19592344,,,1516.529,1516.529
3/16/2026 16:53:06.467,,230,-30673.901,None,60.027,131500.5194,132478.6505,132449.1904,132143.5677,228.8793732,,96.98105741,1.692638764,132103.363,96.98688261,1.692740433,-22.77675945,-0.397529445,-143.2692224,-2.500519648,,,,-82.87498365,-1.446441332,77.39767438,-82.34934904,-1.437267278,81.12213015,156.2179696,2.72651792,77.36976154,37.05652819,0.646758426,73.68039088,-45,3.130007711,-3.124047365,-3.147278074,-0.785398163,1.697056275,60,118.4475157,-179.8272023,55.4831965,5.896490021,,,1516.529,1516.529
3/16/2026 16:53:06.500,,230,-30653.582,None,60.028,131526.2654,132510.1553,132466.4015,132168.3866,228.9223608,,97.32058195,1.698564585,132129.0188,97.3279621,1.698693393,-22.44504695,-0.39173997,-142.9307918,-2.49461292,,,,-82.87498365,-1.446441332,77.39767438,-82.34934904,-1.437267278,81.12213015,157.8645081,2.755255439,76.43350051,37.793943,0.659628743,74.40967679,-45,3.135960671,-3.146995409,-3.154241663,-0.785398163,3.39411255,60.01,57.59504593,54.7200023,124.6752051,-236.9902533,,,1516.529,1516.529
3/16/2026 16:53:06.533,,230,-30803.026,None,60.029,131534.4873,132516.9188,132466.9303,132173.551,228.9313057,,97.66650675,1.704602112,132137.127,97.67547149,1.704758576,-22.09622945,-0.385651956,-142.578879,-2.488470882,,,,-81.99527114,-1.431087453,77.55565743,-82.23483398,-1.435268613,79.93297192,157.3801351,2.746801534,78,38.51692631,0.672247182,75.1510479,-63.43494882,3.140027189,-3.13245349,-3.160718064,-1.107148718,2.683281573,60,16.042846,-94.46400133,190.3824012,-111.9612459,,,1473.529,1473.529
3/16/2026 16:53:06.567,,230,-30611.419,None,60.028,131508.5513,132484.0108,132433.5728,132142.8058,228.8780535,,98.00497045,1.710509418,132099.1755,98.01475974,1.710680273,-21.75515193,-0.37969903,-142.240217,-2.482560115,,,,-81.86989765,-1.428899272,76.36753237,-81.38435182,-1.420424899,80.10393249,157.8645081,2.755255439,76.43350051,38.51692631,0.672247182,75.1510479,-63.43494882,3.131105172,-3.134954469,-3.154807297,-1.107148718,2.683281573,60,105.7966984,-67.21920202,131.5151985,-170.0926949,,,1473.529,1473.529
3/16/2026 16:53:06.600,,230,-30583.872,None,60.025,131502.2714,132482.1043,132429.865,132138.8468,228.8711963,,98.31484846,1.715917809,132104.6383,98.32678594,1.716126158,-21.44290596,-0.37424931,-141.9296704,-2.477140055,,,,-80.98067757,-1.413379454,76.54645648,-81.38435182,-1.420424899,80.10393249,157.8645081,2.755255439,76.43350051,39.80557109,0.694738276,74.97839689,-63.43494882,3.136551057,-3.129504749,-3.171878331,-1.107148718,2.683281573,59.99,50.98112438,-122.3999991,300.6719999,-229.2531251,,,1473.529,1473.529
3/16/2026 16:53:06.633,,230,-30765.701,None,60.027,131537.2861,132522.0379,132471.2138,132177.6212,228.9383556,,98.63341983,1.721477928,132141.2942,98.64164502,1.721621485,-21.12988865,-0.368786127,-141.6133548,-2.471619306,,,,-81.11934085,-1.415799585,77.73184676,-80.53767779,-1.405647649,80.2924654,158.1985905,2.761086276,77.54637322,39.80557109,0.694738276,74.97839689,-63.43494882,3.127269134,-3.129872403,-3.166357582,-1.107148718,2.683281573,60,147.1202445,-120.4416097,245.9519952,-272.6306299,,,1473.529,1473.529
3/16/2026 16:53:06.667,,230,-30742.574,None,60.029,131575.6464,132551.5725,132499.8083,132209.7693,228.9940377,,98.97830543,1.727497318,132179.5294,98.9881113,1.727668463,-20.78613532,-0.3627865,-141.264825,-2.465536313,,,,-80.09581679,-1.39793572,76.74372939,-80.53767779,-1.405647649,80.2924654,159.3410899,2.781026653,78.23042886,40.39990433,0.705111348,74.0605158,-45,3.133316112,-3.143813153,-3.170647661,-0.785398163,1.697056275,60.01,83.95586583,23.02559707,285.0767942,-392.0582571,,,1473.529,1473.529
3/16/2026 16:53:06.700,,230,-30894.566,None,60.029,131549.7169,132524.1372,132480.9141,132185.687,228.9523259,,99.33317,1.733690873,132153.4481,99.34460662,1.73389048,-20.43035017,-0.356576878,-140.9114277,-2.459368367,,,,-80.24757506,-1.400584402,77.92611886,-79.84573342,-1.393570942,81.67937316,159.0265066,2.775536138,77.10875437,39.80557109,0.694738276,74.97839689,-45,3.127461422,-3.132113016,-3.154106643,-0.785398163,3.39411255,60,145.5214808,-96.86879621,124.3007974,-172.9534819,,,1473.529,1473.529
3/16/2026 16:53:06.733,,230,-30875.472,None,60.027,131493.1095,132469.0963,132421.3316,132128.6095,228.8534649,,99.66939077,1.739559032,132100.7098,99.67206682,1.739605738,-20.09618227,-0.350744548,-140.5820013,-2.453618792,,,,-80.09581679,-1.39793572,76.74372939,-79.69515353,-1.390942827,80.49844719,159.3410899,2.781026653,78.23042886,39.80557109,0.694738276,74.97839689,-63.43494882,3.130548565,-3.131771201,-3.148357068,-1.107148718,2.683281573,60,111.9616021,-101.7791986,67.16159404,-77.34399749,,,1518.613,1518.613
3/16/2026 16:53:06.767,,230,-30752.352,None,60.024,131493.6461,132465.509,132412.268,132124.5609,228.8464524,,99.97662088,1.744921209,132089.3861,99.97981064,1.744976881,-19.78754644,-0.345357836,-140.2688899,-2.448153967,,,,-80.09581679,-1.39793572,76.74372939,-79.69515353,-1.390942827,80.49844719,159.3410899,2.781026653,78.23042886,40.39990433,0.705111348,74.0605158,-63.43494882,3.135919708,-3.126384489,-3.153265315,-1.107148718,2.683281573,60,57.50652311,-157.5936036,114.4655983,-14.37851782,,,1518.613,1518.613
3/16/2026 16:53:06.800,,230,-30658.68,None,60.026,131552.7299,132512.4145,132471.4764,132179.6162,228.9418109,,100.2629636,1.749918833,132146.2862,100.2725914,1.750086869,-19.50479205,-0.340422841,-139.9791197,-2.443096523,,,,-79.21570213,-1.382574821,76.95920998,-79.54009091,-1.388236474,79.31809377,160.1678701,2.79545669,77.81516562,41.09950626,0.717321705,74.84383742,-90,3.138323343,-3.135879531,-3.160418228,-1.570796327,1.2,60,33.24841684,-58.91040303,186.6384018,-160.9764156,,,1518.613,1518.613
3/16/2026 16:53:06.833,,230,-30728.765,None,60.029,131573.9068,132549.2107,132498.352,132207.9164,228.9908284,,100.6049556,1.755887719,132169.5302,100.6109882,1.755993007,-19.15834608,-0.334376218,-139.6356611,-2.43710204,,,,-79.21570213,-1.382574821,76.95920998,-78.85711014,-1.376316211,80.72174428,160.1678701,2.79545669,77.81516562,41.71075732,0.727990049,73.94376241,-63.43494882,3.132309218,-3.129832908,-3.165092089,-1.107148718,2.683281573,60,94.42661852,-121.2912044,230.2128055,-203.3482196,,,1518.613,1518.613
3/16/2026 16:53:06.867,,230,-30991.478,None,60.029,131533.5464,132511.0882,132461.0253,132169.3176,228.9239733,,100.957853,1.762046941,132129.0727,100.9654853,1.76218015,-18.80740962,-0.328251222,-139.2872318,-2.431020801,,,,-78.34070735,-1.367303282,77.19274577,-78.85711014,-1.376316211,80.72174428,160.4633451,2.8006137,78.94504418,41.09950626,0.717321705,74.84383742,-63.43494882,3.138496361,-3.128864922,-3.148342506,-1.107148718,2.683281573,60,31.5802945,-133.1423981,66.91679591,34.64530768,,,1518.613,1518.613
3/16/2026 16:53:06.900,,230,-30790.771,None,60.025,131479.4138,132443.8483,132400.5958,132108.7014,228.818983,,101.2701161,1.76749696,132074.8353,101.2791658,1.767654907,-18.49404708,-0.322782014,-138.9762608,-2.425593334,,,,-78.34070735,-1.367303282,77.19274577,-78.02386756,-1.361773384,80.96221341,161.0033458,2.810038492,77.41627736,42.3974378,0.739974884,74.74757521,-63.43494882,3.129428291,-3.132820506,-3.165568218,-1.107148718,2.683281573,60,124.0152843,-89.94239239,237.2544024,-271.3272943,,,1518.613,1518.613
3/16/2026 16:53:06.933,,230,-30745.31,None,60.025,131499.7572,132460.2127,132402.8036,132121.6567,228.8414222,,101.5825001,1.772949089,132085.7116,101.5867909,1.773023977,-18.18545294,-0.31739603,-138.6597076,-2.420068438,,,,-78.34070735,-1.367303282,77.19274577,-78.02386756,-1.361773384,80.96221341,161.8472941,2.824768168,77.03401846,42.3974378,0.739974884,74.74757521,-63.43494882,3.134797361,-3.142164198,-3.160043322,-1.107148718,2.683281573,60,69.28466929,5.832005963,182.592003,-257.7086783,,,1477.613,1477.613
3/16/2026 16:53:06.967,,230,-30638.938,None,60.027,131565.9172,132514.3135,132471.8242,132184.742,228.9506891,,101.8741885,1.778040013,132151.8136,101.8797762,1.778137536,-17.88857246,-0.312214488,-138.3673227,-2.414965358,,,,-77.47119229,-1.352127381,77.44417344,-77.8450583,-1.358652574,79.78872101,162.1213034,2.829550532,78.17518788,43.02506599,0.750929062,73.8658243,-90,3.13679011,-3.14176502,-3.16589442,-1.570796327,2.4,60,49.15090541,1.785600749,237.7727931,-288.7092992,,,1477.613,1477.613
3/16/2026 16:53:07.000,,230,-30641.04,None,60.028,131556.885,132520.1037,132488.0269,132189.0933,228.9582258,,102.2099524,1.783900198,132145.2346,102.2119277,1.783934673,-17.5555134,-0.306401511,-138.0324599,-2.409120901,,,,-77.47119229,-1.352127381,77.44417344,-77.8450583,-1.358652574,79.78872101,162.1213034,2.829550532,78.17518788,43.02506599,0.750929062,73.8658243,-63.43494882,3.142587247,-3.135952043,-3.160049963,-1.107148718,2.683281573,60,-10.17854641,-58.4351975,180.6192001,-112.0054562,,,1477.613,1477.613
3/16/2026 16:53:07.033,,230,-30875.89,None,60.026,131511.9222,132461.6014,132416.7208,132130.8057,228.8572688,,102.5338885,1.78955395,132100.2367,102.5373136,1.789613729,-17.23171571,-0.300750175,-137.7105937,-2.403503275,,,,-76.60750225,-1.337053146,77.71331932,-77.19573393,-1.347319726,81.21970204,162.9622322,2.844227508,77.81516562,43.69804733,0.762674803,74.68975833,-63.43494882,3.136933455,-3.144977683,-3.166178078,-1.107148718,2.683281573,59.99,47.83091682,34.89119663,243.1296029,-325.8517163,,,1477.613,1477.613
3/16/2026 16:53:07.067,,230,-30705.811,None,60.024,131474.8937,132417.8077,132393.0503,132095.9793,228.7969476,,102.8416494,1.794925391,132063.1573,102.8464526,1.795009221,-16.92254575,-0.295354141,-137.3986326,-2.398058527,,,,-76.60750225,-1.337053146,77.71331932,-76.17134903,-1.329440836,80.32832626,162.6994728,2.839641492,76.66863766,44.35625429,0.774162681,75.52377109,-63.43494882,3.124450057,-3.134995633,-3.172221208,-1.107148718,2.683281573,60,175.9269887,-66.97439962,306.2015964,-415.1541855,,,1477.613,1477.613
3/16/2026 16:53:07.100,,230,-31024.685,None,60.024,131526.994,132467.4608,132434.8385,132143.8166,228.8798042,,103.1260817,1.79988967,132103.5091,103.1309679,1.79997495,-16.63411847,-0.290320136,-137.1113137,-2.393043866,,,,-76.60750225,-1.337053146,77.71331932,-76.37300514,-1.332960399,81.49404886,162.9622322,2.844227508,77.81516562,44.35625429,0.774162681,75.52377109,-63.43494882,3.132935349,-3.134547644,-3.167206547,-1.107148718,2.683281573,60,88.87652909,-72.61919893,256.1615971,-272.4189273,,,1477.613,1477.613
3/16/2026 16:53:07.133,,230,-30503.275,None,60.027,131552.8891,132513.7158,132470.666,132179.8331,228.9421867,,103.4267235,1.805136859,132143.7962,103.4290562,1.805177573,-16.33595704,-0.285116237,-136.8132956,-2.387842469,,,,-76.39945748,-1.33342208,76.54645648,-76.17134903,-1.329440836,80.32832626,162.6994728,2.839641492,76.66863766,44.34145682,0.773904417,73.82682439,-63.43494882,3.134618409,-3.124757729,-3.161746886,-1.107148718,2.683281573,60,70.54488396,-171.0287964,197.0928041,-96.60889172,,,1477.613,1477.613
3/16/2026 16:53:07.167,,230,-30567.528,None,60.027,131547.1176,132497.545,132474.3678,132173.7514,228.9316529,,103.7485113,1.810753116,132137.9852,103.7522895,1.810819059,-16.01382321,-0.279493941,-136.4864858,-2.382138562,,,,-75.5297059,-1.318242051,76.83749085,-76.17134903,-1.329440836,80.32832626,163.5596205,2.854653901,76.32037736,45,0.785398163,74.67047609,-63.43494882,3.140259895,-3.134147842,-3.167536725,-1.107148718,2.683281573,60,13.53169551,-75.28319462,256.6079964,-194.8564973,,,1435.613,1435.613
3/16/2026 16:53:07.200,,230,-30749.386,None,60.025,131504.778,132459.2125,132423.5124,132129.9061,228.8557105,,104.0690647,1.816347828,132098.5051,104.0692129,1.816350415,-15.68943144,-0.273832236,-136.1712368,-2.376636429,,,,-75.7499673,-1.322086338,78,-75.34324888,-1.314987762,80.62356975,163.8107937,2.859037701,77.47205948,45,0.785398163,74.67047609,-63.43494882,3.131338177,-3.132869937,-3.162034592,-1.107148718,2.683281573,60,105.6570285,-89.51040552,202.1184,-218.2650229,,,1435.613,1435.613
3/16/2026 16:53:07.233,,230,-30864.283,None,60.024,131498.0703,132453.7854,132437.2214,132130.4474,228.8566481,,104.3543747,1.821327428,132091.7883,104.3558111,1.821352498,-15.40991026,-0.268953672,-135.8884062,-2.371700104,,,,-75.7499673,-1.322086338,78,-75.34324888,-1.314987762,80.62356975,163.8107937,2.859037701,77.47205948,44.35625429,0.774162681,75.52377109,-63.43494882,3.13634026,-3.127991373,-3.145862785,-1.107148718,2.683281573,60,54.11600002,-139.5647961,42.71040093,42.73839512,,,1435.613,1435.613
3/16/2026 16:53:07.267,,230,-30869.568,None,60.026,131529.4841,132486.2634,132479.7011,132165.9139,228.9180779,,104.6344463,1.826215599,132134.7894,104.6384673,1.826285778,-15.12630913,-0.264003898,-135.6091943,-2.366826936,,,,-74.66671521,-1.303180022,77.14609517,-75.34324888,-1.314987762,80.62356975,163.8107937,2.859037701,77.47205948,45.64374571,0.796633646,75.52377109,-45,3.14127354,-3.123041599,-3.163460582,-0.785398163,1.697056275,60.01,3.252942732,-190.3968005,218.7792031,-31.63534528,,,1435.613,1435.613
3/16/2026 16:53:07.300,,230,-31021.286,None,60.027,131533.184,132488.891,132465.4237,132163.2491,228.9134623,,104.9525343,1.831767282,132129.9315,104.95162,1.831751324,-14.80906906,-0.258467014,-135.2899448,-2.361254981,,,,-74.66671521,-1.303180022,77.14609517,-74.7448813,-1.304544278,82.09263061,164.6667152,2.873976349,77.14609517,45.64374571,0.796633646,75.52377109,-90,3.136295602,-3.132443363,-3.157888627,-1.570796327,1.2,60,53.99422728,-93.51359988,163.0224012,-123.5030286,,,1435.613,1435.613
3/16/2026 16:53:07.333,,230,-30932.165,None,60.024,131497.6678,132443.1019,132421.3185,132121.4309,228.841031,,105.2710982,1.837327272,132079.6805,105.2752962,1.837400539,-14.48699538,-0.252845768,-134.9706288,-2.355681867,,,,-74.66671521,-1.303180022,77.14609517,-75.34324888,-1.314987762,80.62356975,165.7499673,2.892882664,78,46.93058744,0.819093271,75.56189516,-45,3.152388301,-3.145728432,-3.174775138,-0.785398163,1.697056275,60,-109.9993742,42.72479327,331.9632036,-264.6886227,,,1435.613,1435.613
3/16/2026 16:53:07.367,,230,-30746.866,None,60.022,131483.5926,132430.917,132414.6888,132110.4749,228.8220547,,105.5464027,1.842132241,132080.3297,105.5481833,1.842163318,-14.21504823,-0.248099395,-134.6952576,-2.350875732,,,,-73.81079374,-1.288241374,77.47205948,-74.52136183,-1.300643127,80.9355299,165.7499673,2.892882664,78,45.65854318,0.79689191,73.82682439,-63.43494882,3.142806445,-3.140982059,-3.147767642,-1.107148718,2.683281573,60,-12.42016023,-6.307204521,60.36479623,-41.63743148,,,1477.613,1477.613
3/16/2026 16:53:07.400,,230,-30723.163,None,60.023,131548.3163,132494.4862,132478.9967,132174.6735,228.93325,,105.8210296,1.846925385,132133.4816,105.8226302,1.84695332,-13.94059117,-0.243309216,-134.4201624,-2.346074416,,,,-73.81079374,-1.288241374,77.47205948,-74.52136183,-1.300643127,80.9355299,165.5297059,2.889038378,76.83749085,47.6025622,0.830821443,74.74757521,-63.43494882,3.147596447,-3.132347594,-3.176895859,-1.107148718,2.683281573,60,-61.45838028,-94.118394,349.5168066,-193.9400323,,,1477.613,1477.613
3/16/2026 16:53:07.433,,230,-30815.568,None,60.027,131591.4556,132535.2678,132538.511,132222.4959,229.0160809,,106.1168605,1.852088608,132191.4537,106.1162069,1.8520772,-13.64242533,-0.23810524,-134.1269471,-2.340956843,,,,-73.81079374,-1.288241374,77.47205948,-73.46516214,-1.282208965,80.11292031,164.8989018,2.87802877,78.30402289,46.30195267,0.808121524,74.68975833,-45,3.134286165,-3.11613401,-3.149078367,-0.785398163,3.39411255,60.01,74.82613721,-264.1823996,74.1024013,115.2538611,,,1477.613,1477.613
3/16/2026 16:53:07.467,,230,-30737.506,None,60.027,131548.0289,132516.3276,132492.7847,132186.4832,228.9537049,,106.4406249,1.857739363,132159.5352,106.4429271,1.857779543,-13.31895107,-0.232459549,-133.8000141,-2.335250785,,,,-72.9622322,-1.273431182,77.81516562,-73.46516214,-1.282208965,80.11292031,166.6075022,2.907849473,77.71331932,47.6025622,0.830821443,74.74757521,-26.56505118,3.139988508,-3.140309022,-3.166072228,-0.463647609,2.683281573,60,16.49705203,-13.21919862,242.4096051,-245.6874585,,,1477.613,1477.613
3/16/2026 16:53:07.500,,230,-30686.04,None,60.024,131475.5191,132443.1498,132424.8043,132115.2639,228.8303495,,106.7555881,1.863236508,132075.4966,106.7578488,1.863275964,-13.00123154,-0.226914297,-133.4909224,-2.329856117,,,,-72.69947281,-1.268845165,76.66863766,-73.46516214,-1.282208965,80.11292031,167.4711923,2.922923708,77.44417344,47.6025622,0.830821443,74.74757521,-90,3.145484929,-3.149838005,-3.16067756,-1.570796327,1.2,60,-39.41326964,84.57120104,188.8992,-234.0571314,,,1477.613,1477.613
3/16/2026 16:53:07.533,,230,-30767.918,None,60.022,131485.6121,132438.2075,132417.1209,132114.3935,228.8288419,,107.0223542,1.867892454,132074.0847,107.0243012,1.867926435,-12.73546376,-0.222275774,-133.2227041,-2.325174824,,,,-72.69947281,-1.268845165,76.66863766,-72.89727103,-1.272297395,81.60882305,167.4711923,2.922923708,77.44417344,46.97493401,0.819867264,73.8658243,-63.43494882,3.14022383,-3.145199482,-3.145042088,-1.107148718,2.683281573,60,13.86062141,36.99359888,33.73919527,-84.59341556,,,1477.613,1477.613
3/16/2026 16:53:07.567,,230,-30523.464,None,60.024,131543.6234,132503.8283,132480.7853,132176.8359,228.9369954,,107.2962925,1.872673579,132143.5249,107.301018,1.872756056,-12.45789295,-0.21743125,-132.9481735,-2.320383363,,,,-72.69947281,-1.268845165,76.66863766,-72.64597536,-1.267911458,80.46266215,167.4711923,2.922923708,77.44417344,47.66300077,0.831876295,73.05231003,-45,3.140667514,-3.140354958,-3.152259658,-0.785398163,1.697056275,60,9.372832111,-12.70079504,103.2336032,-99.90564027,,,1436.613,1436.613
3/16/2026 16:53:07.600,,230,-30584.477,None,60.027,131596.3273,132562.4363,132540.7388,132233.9345,229.0358931,,107.5944802,1.877877937,132196.1639,107.6005631,1.877984104,-12.16032405,-0.212237693,-132.6554389,-2.315274179,,,,-71.84729411,-1.253971841,77.03401846,-71.83404347,-1.253740574,80.82870777,167.4711923,2.922923708,77.44417344,47.66300077,0.831876295,73.05231003,-90,3.131724678,-3.135161401,-3.147150474,-1.570796327,1.2,60,100.4899024,-66.02399501,53.81280299,-88.27871036,,,1436.613,1436.613
3/16/2026 16:53:07.633,,230,-30977.971,None,60.026,131564.9666,132527.6202,132505.5763,132200.1491,228.9773751,,107.9151093,1.883473971,132168.4075,107.9176829,1.883518888,-11.84002871,-0.206647485,-132.3316294,-2.309622638,,,,-71.28826212,-1.244214892,78.55189368,-72.09555249,-1.258304767,81.96975052,168.5180086,2.9411941,78.36836096,49.60009567,0.865684979,74.0605158,-45,3.141823655,-3.147841585,-3.175307617,-0.785398163,3.39411255,60,-2.398274798,64.90080662,330.7968004,-393.2993323,,,1436.613,1436.613
3/16/2026 16:53:07.667,,230,-30710.088,None,60.023,131503.5811,132478.2272,132447.0187,132143.7163,228.8796306,,108.2242914,1.888870216,132110.7343,108.2233188,1.888853241,-11.53181867,-0.201268204,-132.025412,-2.304278136,,,,-71.00334584,-1.239242165,77.41627736,-71.02959219,-1.23970025,81.21083672,168.3407073,2.938099608,77.19274577,49.60009567,0.865684979,74.0605158,-63.43494882,3.128553491,-3.139367812,-3.169963115,-1.107148718,2.683281573,60,133.3545336,-22.75200807,278.2512075,-388.853733,,,1436.613,1436.613
3/16/2026 16:53:07.700,,230,-30561.365,None,60.022,131510.3526,132463.1576,132447.2003,132140.9876,228.8749043,,108.4941999,1.893581007,132102.3225,108.4977731,1.893643372,-11.26310724,-0.196578305,-131.753385,-2.299530368,,,,-70.70995378,-1.234121507,76.28263236,-70.75047413,-1.234828721,80.07696298,168.3407073,2.938099608,77.19274577,49.60009567,0.865684979,74.0605158,-45,3.128472093,-3.134677913,-3.165215347,-0.785398163,1.697056275,60,132.2135769,-70.70400642,231.6959999,-293.2055703,,,1436.613,1436.613
3/16/2026 16:53:07.733,,230,-30520.195,None,60.024,131531.7307,132505.3286,132495.3236,132178.2497,228.9394441,,108.7788214,1.89854859,132146.3739,108.7870404,1.898692039,-10.97920549,-0.191623285,-131.4641787,-2.294482767,,,,-70.70995378,-1.234121507,76.28263236,-71.56505118,-1.249045772,79.68939704,168.3407073,2.938099608,77.19274577,49.60009567,0.865684979,74.0605158,-45,3.147737811,-3.129722893,-3.160167746,-0.785398163,1.697056275,60,-61.94570506,-121.4064035,182.2608079,1.091300711,,,1436.613,1436.613
3/16/2026 16:53:07.767,,230,-30669.811,None,60.026,131571.7234,132546.2986,132520.8551,132213.7369,229.0009098,,109.0715607,1.903657854,132174.921,109.0794372,1.903795325,-10.6852971,-0.186493616,-131.1781161,-2.289490032,,,,-69.86369657,-1.219351533,76.68741748,-70.75047413,-1.234828721,80.07696298,169.2157021,2.953371148,76.95920998,50.19442891,0.876058051,74.97839689,-63.43494882,3.138624046,-3.139864764,-3.165548083,-1.107148718,2.683281573,60,30.09021756,-17.62560273,238.0032031,-250.4678179,,,1396.613,1396.613
3/16/2026 16:53:07.800,,230,-30737.779,None,60.025,131525.2143,132506.9608,132488.0894,132174.2165,228.9324584,,109.3909691,1.909232583,132139.6198,109.4020487,1.909425959,-10.36657158,-0.180930806,-130.8534667,-2.283823832,,,,-70.16787015,-1.224660363,77.81516562,-69.94390526,-1.220751439,80.48055666,170.2475751,2.971380728,77.92611886,50.90614111,0.888479772,74.21590126,-45,3.130177398,-3.152311534,-3.172303604,-0.785398163,1.697056275,60,117.3744329,110.678394,301.9248013,-529.9776282,,,1396.613,1396.613
3/16/2026 16:53:07.833,,230,-30738.614,None,60.023,131522.3436,132512.1374,132467.2912,132168.0454,228.9217697,,109.6741259,1.914174602,132129.3583,109.679846,1.914274436,-10.08672816,-0.176046617,-130.5804647,-2.279059048,,,,-69.86369657,-1.219351533,76.68741748,-69.94390526,-1.220751439,80.48055666,170.2475751,2.971380728,77.92611886,50.90614111,0.888479772,74.21590126,-45,3.135025875,-3.147427345,-3.16753882,-0.785398163,1.697056275,60,66.53845167,60.24959518,255.0527975,-381.8408444,,,1396.613,1396.613
3/16/2026 16:53:07.867,,230,-30592.656,None,60.026,131564.595,132544.1242,132512.1754,132207.7458,228.9905329,,109.9502175,1.918993309,132167.4427,109.9621218,1.919201079,-9.805146179,-0.171132084,-130.2912014,-2.27401045,,,,-69.86369657,-1.219351533,76.68741748,-69.94390526,-1.220751439,80.48055666,170.0958168,2.968732047,76.74372939,50.90614111,0.888479772,74.21590126,-45,3.139952518,-3.139864131,-3.162490222,-0.785398163,1.697056275,60.02,16.62371779,-17.58240272,205.5023983,-204.5437134,,,1396.613,1396.613
3/16/2026 16:53:07.900,,230,-30771.403,None,60.027,131574.5279,132551.6247,132514.1635,132214.2115,229.0017317,,110.2741801,1.924647523,132185.5303,110.2777641,1.924710075,-9.483640774,-0.165520757,-129.9782943,-2.268549191,,,,-69.02650658,-1.204739811,77.10875437,-69.14554196,-1.20681737,80.8999382,170.0958168,2.968732047,76.74372939,51.48307369,0.898549145,75.1510479,-63.43494882,3.131527445,-3.134252804,-3.167098336,-1.107148718,2.683281573,60.02,102.5895327,-74.66399371,253.9727954,-281.8983344,,,1396.613,1396.613
3/16/2026 16:53:07.933,,230,-30763.93,None,60.026,131535.0791,132517.8229,132477.0723,132177.4377,228.9380377,,110.5858842,1.930087786,132146.0274,110.5909171,1.930175627,-9.170608588,-0.160057314,-129.6673539,-2.263122258,,,,-69.02650658,-1.204739811,77.10875437,-69.94390526,-1.220751439,80.48055666,170.2475751,2.971380728,77.92611886,52.206057,0.911167584,74.40967679,-63.43494882,3.150927066,-3.131438042,-3.174289842,-1.107148718,2.683281573,60,-95.11269278,-104.860806,322.2575956,-122.2840968,,,1396.613,1396.613
3/16/2026 16:53:07.967,,230,-30484.44,None,60.024,131517.7018,132479.8196,132442.2169,132147.3285,228.8858871,,110.8861853,1.935329029,132113.0903,110.8956343,1.935493945,-8.868481037,-0.154784194,-129.3635546,-2.25781996,,,,-68.70264595,-1.199087377,75.98947296,-68.83874018,-1.201462669,79.77969667,170.9806776,2.984175781,76.54645648,52.206057,0.911167584,74.40967679,-63.43494882,3.136956614,-3.138959975,-3.168987544,-1.107148718,2.683281573,60,46.54198095,-26.69759613,269.9423997,-289.7867845,,,1437.613,1437.613
3/16/2026 16:53:08.000,,230,-30707.669,None,60.023,131553.8332,132517.3654,132471.6003,132181.6781,228.9453822,,111.1589121,1.940089009,132149.1112,111.1695927,1.940275421,-8.598237874,-0.150067561,-129.0918448,-2.253077729,,,,-68.19859051,-1.19028995,77.54637322,-68.03943598,-1.187512179,80.22069558,171.1193408,2.986595912,77.73184676,52.206057,0.911167584,74.40967679,-45,3.1277876,-3.136663473,-3.164245313,-0.785398163,3.39411255,60,141.4653374,-50.77439413,223.271995,-313.9629383,,,1437.613,1437.613
3/16/2026 16:53:08.033,,230,-30663.043,None,60.025,131597.3581,132567.9936,132532.0115,132233.2178,229.0346517,,111.4411667,1.945015281,132196.8959,111.4482573,1.945139036,-8.322270898,-0.145251028,-128.8105053,-2.248167428,,,,-67.86450812,-1.184459112,76.43350051,-68.83874018,-1.201462669,79.77969667,171.1193408,2.986595912,77.73184676,52.206057,0.911167584,74.40967679,-63.43494882,3.146601705,-3.13184694,-3.159335012,-1.107148718,2.683281573,60,-50.61260381,-100.4256008,174.96,-23.92179548,,,1437.613,1437.613
3/16/2026 16:53:08.067,,230,-30883.378,None,60.027,131597.1015,132569.3009,132547.1525,132238.6281,229.0440226,,111.7637467,1.950645364,132207.6815,111.7742441,1.950828578,-7.997346135,-0.139580021,-128.4864454,-2.242511517,,,,-67.03622694,-1.170002878,76.89369285,-68.03943598,-1.187512179,80.22069558,172.1168607,3.004005917,78.74414264,53.49855888,0.933725998,74.64154339,-63.43494882,3.138340757,-3.143585938,-3.176237515,-1.107148718,2.683281573,60,33.05851712,20.80799368,342.691206,-396.5577168,,,1437.613,1437.613
3/16/2026 16:53:08.100,,230,-30828.701,None,60.025,131560.8139,132518.6167,132478.2446,132186.6317,228.9539622,,112.076761,1.956108495,132149.0137,112.0847854,1.956248547,-7.68618543,-0.134149243,-128.1726758,-2.237035203,,,,-67.03622694,-1.170002878,76.89369285,-67.24902366,-1.173716882,80.67713431,171.2538377,2.988943325,78.91767863,52.94347181,0.924037901,73.68039088,-45,3.129965429,-3.123092568,-3.161073104,-0.785398163,1.697056275,60,118.1465163,-193.4639987,190.1376016,-114.8201192,,,1437.613,1437.613
3/16/2026 16:53:08.133,,230,-30963.571,None,60.023,131525.7776,132488.3698,132442.7774,132153.0522,228.8958007,,112.3696614,1.96122057,132113.8751,112.3789977,1.96138352,-7.389569421,-0.128972317,-127.8749837,-2.231839496,,,,-67.03622694,-1.170002878,76.89369285,-68.03943598,-1.187512179,80.22069558,172.1168607,3.004005917,78.74414264,52.76516602,0.920925877,75.36152865,-63.43494882,3.148895699,-3.132978234,-3.152765373,-1.107148718,2.683281573,60,-74.18896126,-89.87039805,111.5135997,52.54575957,,,1437.613,1437.613
3/16/2026 16:53:08.167,,230,-30873.629,None,60.023,131556.0268,132518.2146,132481.144,132185.8778,228.9526565,,112.6458801,1.966041497,132144.0136,112.6564489,1.966225958,-7.121155144,-0.124287604,-127.5996019,-2.227033177,,,,-67.38013505,-1.176005207,78,-68.03943598,-1.187512179,80.22069558,172.1168607,3.004005917,78.74414264,53.49855888,0.933725998,74.64154339,-45,3.153738137,-3.128293521,-3.160759175,-0.785398163,1.697056275,60,-125.1832504,-138.7727992,189.5184033,74.43764631,,,1437.613,1437.613
3/16/2026 16:53:08.200,,230,-30898.526,None,60.026,131614.442,132592.9068,132534.3807,132248.0023,229.0602592,,112.9322846,1.971040199,132213.3501,112.9461637,1.971282433,-6.829799245,-0.119202484,-127.3139697,-2.222047955,,,,-66.21796958,-1.155721593,77.36976154,-67.24902366,-1.173716882,80.67713431,172.8749837,3.017237659,77.39767438,54.0394828,0.943166901,75.60952321,-63.43494882,3.144999315,-3.136440143,-3.165214856,-1.107148718,2.683281573,60,-34.84774652,-52.87680119,236.6928006,-148.9682528,,,1395.613,1395.613
