time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:53:08.233,,230,-30861.864,None,60.027,131602.2274,132566.1025,132525.8975,132232.1586,229.0328171,,113.2580054,1.976725099,132194.6606,113.2665049,1.976873443,-6.507434739,-0.113576162,-126.9912978,-2.216416268,,,,-66.21796958,-1.155721593,77.36976154,-66.46765144,-1.160079364,81.1487523,172.8749837,3.017237659,77.39767438,54.78240703,0.956133375,74.91114737,-45,3.136952807,-3.130813821,-3.172549643,-0.785398163,1.697056275,60,47.45557453,-110.5920011,307.2815981,-244.1451715,,,1395.613,1395.613
3/16/2026 16:53:08.267,,230,-30643.344,None,60.025,131561.1357,132518.3434,132480.8696,132187.5241,228.9555078,,113.5832027,1.982400862,132153.4481,113.5931691,1.982574809,-6.180909889,-0.107877228,-126.6623052,-2.210674263,,,,-65.85445804,-1.14937712,76.27319319,-66.12471915,-1.154094066,80.04998438,172.9834983,3.019131596,78.58854878,55.0079798,0.960070362,73.23933369,-45,3.136668875,-3.127008824,-3.170744625,-0.785398163,1.697056275,60,49.63033291,-151.8768053,282.8159958,-180.5695234,,,1395.613,1395.613
3/16/2026 16:53:08.300,,230,-30897.302,None,60.024,131550.0075,132508.5904,132468.1261,132176.3159,228.9360947,,113.869509,1.98739785,132142.1976,113.8807653,1.987594309,-5.894394997,-0.1028766,-126.3757749,-2.205673367,,,,-65.40988283,-1.141617819,77.86141535,-65.69545073,-1.146601919,81.63528649,173.7580857,3.032650697,77.25800929,54.78240703,0.956133375,74.91114737,-26.56505118,3.134196228,-3.135527297,-3.161806742,-0.463647609,2.683281573,60.01,76.09949096,-62.09279701,200.577598,-214.5842919,,,1395.613,1395.613
3/16/2026 16:53:08.333,,230,-30668.069,None,60.025,131584.865,132536.8074,132504.5548,132209.4791,228.993535,,114.1589635,1.992449783,132176.9164,114.1715193,1.992668923,-5.601161522,-0.09775871,-126.081164,-2.200531436,,,,-65.03721017,-1.135113454,76.77186985,-65.34410126,-1.140469714,80.54315613,173.7580857,3.032650697,77.25800929,55.53918373,0.96934162,74.22560205,-45,3.133138637,-3.130409407,-3.169873056,-0.785398163,1.697056275,60.01,85.7858496,-114.5088009,278.1071979,-249.3842466,,,1395.613,1395.613
3/16/2026 16:53:08.367,,230,-30658.594,None,60.026,131601.2639,132556.5458,132525.0168,132228.3512,229.0262225,,114.4525637,1.997574074,132193.159,114.4664386,1.997816237,-5.30854039,-0.092651508,-125.7927904,-2.195498368,,,,-65.03721017,-1.135113454,76.77186985,-65.34410126,-1.140469714,80.54315613,174.644175,3.048115872,77.13676166,55.53918373,0.96934162,74.22560205,-45,3.138285951,-3.14076738,-3.164839988,-0.785398163,1.697056275,60,33.55872432,-8.438407204,228.6576,-253.7779171,,,1395.613,1395.613
3/16/2026 16:53:08.400,,230,-30682.166,None,60.025,131581.7559,132525.6465,132493.1042,132200.8927,228.978663,,114.7733238,2.003172395,132162.5681,114.786454,2.003401558,-4.986819394,-0.087036418,-125.4707174,-2.189877134,,,,-65.03721017,-1.135113454,76.77186985,-65.34410126,-1.140469714,80.54315613,174.726104,3.049545805,78.33160282,55.0079798,0.960070362,73.23933369,-45,3.143871272,-3.136582223,-3.149947496,-0.785398163,1.697056275,60,-23.11967972,-52.01279329,81.07199683,-5.939523817,,,1412.613,1412.613
3/16/2026 16:53:08.433,,230,-30912.091,None,60.023,131552.4732,132517.7452,132467.6108,132180.0211,228.9425122,,115.0593294,2.008164134,132138.2118,115.0689906,2.008332753,-4.700734718,-0.082043298,-125.1859152,-2.184906398,,,,-64.23067238,-1.121036714,77.2859625,-64.57312583,-1.127013654,81.051095,174.726104,3.049545805,78.33160282,56.82148834,0.991722057,74.55467792,-63.43494882,3.135346407,-3.131589103,-3.176628455,-1.107148718,2.683281573,60,63.78893428,-103.8383982,345.9455944,-305.8961304,,,1412.613,1412.613
3/16/2026 16:53:08.467,,230,-30746.275,None,60.024,131569.2001,132526.0366,132491.6256,132196.3636,228.9708183,,115.3459285,2.013166231,132170.8028,115.3543786,2.013313712,-4.419396359,-0.077133017,-124.8933899,-2.179800867,,,,-64.23067238,-1.121036714,77.2859625,-64.57312583,-1.127013654,81.051095,175.5328409,3.06362602,77.03401846,56.82148834,0.991722057,74.55467792,-63.43494882,3.140327366,-3.140759037,-3.171522924,-1.107148718,2.683281573,60,12.92484312,-8.510401741,295.6031951,-300.0176365,,,1412.613,1412.613
3/16/2026 16:53:08.500,,230,-30614.789,None,60.027,131615.5892,132558.0058,132538.8483,132238.2125,229.0433027,,115.6486946,2.018450496,132211.4588,115.6515551,2.018500421,-4.116658381,-0.071849243,-124.5950866,-2.174594492,,,,-63.83843356,-1.114190855,76.20708628,-64.20397351,-1.120570731,79.96899399,175.5328409,3.06362602,77.03401846,56.82148834,0.991722057,74.55467792,-63.43494882,3.139071152,-3.135475263,-3.166316549,-1.107148718,2.683281573,60.01,25.40523639,-62.46719675,244.2815924,-207.219632,,,1412.613,1412.613
3/16/2026 16:53:08.533,,230,-30725.957,None,60.028,131611.0119,132564.1651,132528.835,132235.4068,229.0384431,,115.9812276,2.024254292,132196.0462,115.9833051,2.024290551,-3.77853947,-0.065947955,-124.2584308,-2.168718742,,,,-63.03428557,-1.100155825,76.74372939,-63.43494882,-1.107148718,80.49844719,175.5328409,3.06362602,77.03401846,58.09189306,1.013894803,74.92075814,-45,3.131439269,-3.129573975,-3.182613545,-0.785398163,3.39411255,60.01,103.0065261,-122.7311942,407.1888073,-387.4641392,,,1412.613,1412.613
3/16/2026 16:53:08.567,,230,-30934.67,None,60.026,131546.5446,132519.3909,132483.7608,132183.9996,228.9494032,,116.2928145,2.02969251,132147.7426,116.3055951,2.029915572,-3.473094183,-0.060616929,-123.952032,-2.163371074,,,,-63.03428557,-1.100155825,76.74372939,-62.6761087,-1.093904459,81.04221122,176.4785466,3.080131698,78.14755274,58.09189306,1.013894803,74.92075814,-45,3.123820031,-3.140748627,-3.177265877,-0.785398163,1.697056275,60.01,180.2317518,-8.740794107,354.0096077,-525.5005654,,,1412.613,1412.613
3/16/2026 16:53:08.600,,230,-30552.682,None,60.023,131539.845,132479.7136,132465.7655,132162.5065,228.9121761,,116.5883232,2.03485011,132124.7956,116.5931018,2.034933512,-3.177814954,-0.055463334,-123.6511995,-2.158120556,,,,-63.03428557,-1.100155825,76.74372939,-63.04782107,-1.100392064,79.42694757,177.3162248,3.094751941,76.8843287,58.09189306,1.013894803,74.92075814,-63.43494882,3.135325576,-3.150215275,-3.172015359,-1.107148718,2.683281573,60,63.54618125,87.82560372,301.8816076,-453.2533926,,,1376.613,1376.613
3/16/2026 16:53:08.633,,230,-30794.99,None,60.025,131590.1227,132516.6743,132511.0616,132206.67,228.9886696,,116.8744533,2.039844021,132175.0109,116.8805019,2.03994959,-2.891164914,-0.050460347,-123.3705937,-2.15322306,,,,-62.2414594,-1.086318398,77.29527799,-62.28149837,-1.08701721,79.97799697,177.3574547,3.095471538,78.08303273,58.09189306,1.013894803,74.92075814,-45,3.1269668,-3.145931885,-3.167117863,-0.785398163,1.697056275,60.01,149.4197675,44.89920483,253.3824025,-447.7013748,,,1376.613,1376.613
3/16/2026 16:53:08.667,,230,-30733.315,None,60.028,131617.1625,132566.7651,132546.8989,132244.351,229.0539349,,117.1767349,2.045119831,132207.4506,117.1794784,2.045167713,-2.583721879,-0.045094454,-123.0627928,-2.147850921,,,,-62.2414594,-1.086318398,77.29527799,-62.6761087,-1.093904459,81.04221122,176.4785466,3.080131698,78.14755274,58.39249775,1.019141344,73.26882011,-45,3.139072172,-3.125226152,-3.166992265,-0.785398163,1.697056275,60.01,25.75680345,-169.5455944,246.6431985,-102.8544075,,,1376.613,1376.613
3/16/2026 16:53:08.700,,230,-30622.406,None,60.027,131594.9923,132534.3649,132520.9399,132217.4968,229.0074221,,117.5048903,2.050847223,132180.1329,117.5020591,2.050797808,-2.252044345,-0.039305589,-122.7302386,-2.142046755,,,,-61.03233935,-1.065215272,76.80937443,-62.28149837,-1.08701721,79.97799697,178.237609,3.110833128,78.03691434,59.67639314,1.041549546,73.68039088,-90,3.137815018,-3.150138717,-3.183596301,-1.570796327,2.4,60,38.35300885,88.38720776,410.0112003,-536.7514169,,,1376.613,1376.613
3/16/2026 16:53:08.733,,230,-30696.696,None,60.024,131539.556,132471.64,132465.3525,132159.575,228.9070986,,117.8288264,2.056500974,132124.7242,117.8274349,2.056476689,-1.936299208,-0.033794796,-122.4130717,-2.136511149,,,,-61.46001481,-1.072679617,77.86141535,-62.28149837,-1.08701721,79.97799697,178.237609,3.110833128,78.03691434,58.8775298,1.027606751,74.29347212,-90,3.143493899,-3.144627924,-3.1641179,-1.570796327,2.4,60,-19.55889453,31.37760003,221.6592091,-233.4779146,,,1376.613,1376.613
3/16/2026 16:53:08.767,,230,-30660.912,None,60.023,131556.0443,132486.9672,132464.8605,132170.0023,228.9251592,,118.1104425,2.061416103,132129.9113,118.1195235,2.061574596,-1.650509038,-0.028806817,-122.1308253,-2.13158502,,,,-61.03233935,-1.065215272,76.80937443,-61.52579639,-1.073827722,80.54315613,179.1048263,3.125968925,76.80937443,60.14098384,1.049658183,74.71867237,-45,3.135402318,-3.154775742,-3.181243203,-0.785398163,1.697056275,60,62.82417459,134.1503999,392.3423954,-589.3169699,,,1376.613,1376.613
3/16/2026 16:53:08.800,,230,-30616.877,None,60.026,131597.0605,132553.2911,132531.2146,132227.9398,229.0255098,,118.3983371,2.066440811,132187.0789,118.4065595,2.066584319,-1.359112428,-0.023720987,-121.8437098,-2.126573909,,,,-61.03233935,-1.065215272,76.80937443,-60.78075331,-1.060824267,81.12213015,179.1048263,3.125968925,76.80937443,59.67639314,1.041549546,73.68039088,-90,3.127408586,-3.149689912,-3.168123455,-1.570796327,2.4,60.01,144.0089431,82.44000256,259.0416025,-485.4905482,,,1335.613,1335.613
3/16/2026 16:53:08.833,,230,-30703.248,None,60.029,131602.3018,132549.0825,132542.0903,132231.9059,229.0323794,,118.7358232,2.072331054,132187.4471,118.7384654,2.072377169,-1.021918838,-0.017835848,-121.5055508,-2.12067192,,,,-61.03233935,-1.065215272,76.80937443,-61.52579639,-1.073827722,80.54315613,179.118596,3.126209252,78.00923022,59.67639314,1.041549546,73.68039088,-45,3.146204891,-3.1440451,-3.162221466,-0.785398163,3.39411255,60.01,-46.82896482,25.35839772,201.4415992,-179.9710321,,,1335.613,1335.613
3/16/2026 16:53:08.867,,230,-30816.677,None,60.027,131531.5375,132477.6141,132483.5548,132164.9927,228.9164823,,119.0652181,2.07808008,132127.1262,119.0718665,2.078196116,-0.690277198,-0.01204761,-121.1746931,-2.114897364,,,,-60.2551187,-1.051650213,77.39767438,-60.78075331,-1.060824267,81.12213015,180,3.141592654,78,60.9453959,1.063697822,74.12853702,-63.43494882,3.139020383,-3.153640264,-3.178595186,-1.107148718,2.683281573,60,26.30486478,124.4880057,363.3119976,-514.1048681,,,1335.613,1335.613
3/16/2026 16:53:08.900,,230,-30906.763,None,60.024,131468.4709,132422.8975,132404.6878,132099.4373,228.802937,,119.3832763,2.083631243,132069.8542,119.3868117,2.083692947,-0.379024095,-0.006615218,-120.8559992,-2.109335107,,,,-60.2551187,-1.051650213,77.39767438,-60.36161631,-1.053508946,80.07696298,180,3.141592654,79.2,60.14098384,1.049658183,74.71867237,-63.43494882,3.137201893,-3.148207872,-3.15899329,-1.107148718,2.683281573,60,44.88176958,69.37920003,172.1375924,-286.398562,,,1335.613,1335.613
3/16/2026 16:53:08.933,,230,-30654.144,None,60.024,131497.2604,132456.1571,132448.6947,132134.8046,228.864195,,119.6693486,2.088624147,132098.5955,119.6741914,2.08870867,-0.088243113,-0.001540133,-120.5729295,-2.104394608,,,,-59.03624347,-1.030376827,76.96856501,-60.36161631,-1.053508946,80.07696298,180,3.141592654,76.8,61.38954033,1.071449605,75.17978452,-90,3.142217616,-3.143132787,-3.175844213,-1.570796327,1.2,60.01,-6.354266979,15.66720555,340.9919983,-350.3049369,,,1335.613,1335.613
3/16/2026 16:53:08.967,,230,-30690.36,None,60.026,131568.1297,132516.7846,132510.6052,132199.258,228.9758316,,119.9591087,2.093681415,132163.4065,119.9698008,2.093868027,0.19715938,0.00344108,-120.2803403,-2.099287963,,,,-59.03624347,-1.030376827,76.96856501,-59.62087399,-1.040580554,80.67713431,179.118596,3.126209252,78.00923022,61.76255446,1.07795993,73.55324602,-90,3.134448581,-3.122768172,-3.177247893,-1.570796327,1.2,60,72.67194405,-194.5871947,347.4431986,-225.527948,,,1335.613,1335.613
3/16/2026 16:53:09.000,,230,-30829.205,None,60.027,131565.643,132521.7641,132511.6229,132200.4369,228.9778736,,120.2901395,2.099458991,132162.5136,120.2906685,2.099468225,0.5343923,0.009326905,-119.9501794,-2.093525568,,,,-59.03624347,-1.030376827,76.96856501,-60.04639183,-1.048007241,81.71462537,180,3.141592654,78,61.76255446,1.07795993,73.55324602,-45,3.147475466,-3.132265749,-3.171485498,-0.785398163,1.697056275,60,-59.84173472,-96.4079945,291.3120012,-135.0622719,,,1377.613,1377.613
3/16/2026 16:53:09.033,,230,-31142.405,None,60.026,131513.7508,132470.6192,132460.3882,132149.0144,228.8888072,,120.6040728,2.104938162,132114.8233,120.6131882,2.105097255,0.851224542,0.014856671,-119.6399394,-2.088110859,,,,-58.27639704,-1.017115005,77.59278317,-58.89119117,-1.027845186,81.29058986,-178.2642954,-3.111298894,79.23635529,61.38954033,1.071449605,75.17978452,-63.43494882,3.132942441,3.126155565,-3.159560464,-1.107148718,2.683281573,60,88.67358008,162.0287958,178.9199995,-429.6223753,,,1377.613,1377.613
3/16/2026 16:53:09.067,,230,-30900.96,None,60.024,131484.5755,132447.0361,132429.38,132121.0955,228.8404502,,120.9155488,2.110374444,132081.3971,120.9189171,2.110433232,1.157700043,0.020205677,-119.3314516,-2.082726732,,,,-58.27639704,-1.017115005,77.59278317,-58.89119117,-1.027845186,81.29058986,-178.237609,-3.110833128,78.03691434,62.19854122,1.085569334,74.61259947,-45,3.138278418,3.131038805,-3.168296066,-0.785398163,1.697056275,60,33.96609074,109.0800001,263.8223987,-406.8684896,,,1377.613,1377.613
3/16/2026 16:53:09.100,,230,-30767.846,None,60.025,131500.1947,132462.6211,132452.3145,132139.1474,228.8717169,,121.2065338,2.11545309,132107.2321,121.2139314,2.115582201,1.453500375,0.025368367,-119.0404869,-2.077648439,,,,-58.27639704,-1.017115005,77.59278317,-58.44861505,-1.020120776,80.26555924,-179.118596,-3.126209252,78.00923022,62.19854122,1.085569334,74.61259947,-45,3.135702977,3.151577619,-3.163217773,-0.785398163,1.697056275,60,60.37218026,-103.1759996,213.695997,-170.8921777,,,1377.613,1377.613
3/16/2026 16:53:09.133,,230,-31003.718,None,60.026,131542.0739,132505.7247,132477.6435,132175.9059,228.9353846,,121.5089892,2.120731933,132138.7829,121.5150484,2.120837685,1.748906454,0.030524176,-118.7380338,-2.072369637,,,,-57.52880771,-1.004067109,78.23042886,-57.72435569,-1.007480065,80.8999382,-178.237609,-3.110833128,78.03691434,62.62229723,1.092965272,75.67615212,-63.43494882,3.12831775,3.141357304,-3.165334909,-1.107148718,2.683281573,60,137.2222808,2.433594258,238.0032054,-377.6590805,,,1377.613,1377.613
3/16/2026 16:53:09.167,,230,-31090.09,None,60.026,131516.2127,132482.5489,132473.2591,132158.1179,228.9045748,,121.8294285,2.126324653,132129.3588,121.835258,2.126426398,2.071155403,0.036148481,-118.4199204,-2.066817511,,,,-57.52880771,-1.004067109,78.23042886,-57.72435569,-1.007480065,80.8999382,-177.3974378,-3.096169374,79.28177596,63.43494882,1.107148718,75.13188404,-90,3.133906463,3.132317855,-3.173966229,-1.570796327,2.4,60,79.44780657,97.41600291,322.156801,-499.0206104,,,1377.613,1377.613
3/16/2026 16:53:09.200,,230,-31084.819,None,60.024,131488.0746,132451.5758,132435.5502,132125.8348,228.8486588,,122.1466292,2.13186085,132090.9772,122.1511568,2.131939871,2.393723703,0.04177836,-118.1045526,-2.061313304,,,,-57.05078488,-0.995724037,77.22072261,-57.72435569,-1.007480065,80.8999382,-177.3974378,-3.096169374,79.28177596,63.43494882,1.107148718,75.13188404,-63.43494882,3.139419936,3.137947734,-3.168462022,-1.107148718,2.683281573,60,22.16205116,38.27520186,267.3216044,-327.7588575,,,1377.613,1377.613
3/16/2026 16:53:09.233,,230,-30858.264,None,60.024,131508.1221,132480.7826,132451.0675,132147.4293,228.8860617,,122.4384601,2.136954259,132104.5255,122.4487372,2.137133629,2.678915054,0.046755888,-117.8071359,-2.056122403,,,,-57.05078488,-0.995724037,77.22072261,-57.72435569,-1.007480065,80.8999382,-177.3574547,-3.095471538,78.08303273,64.25929164,1.121536214,74.602949,-45,3.144613694,3.142227426,-3.177658617,-0.785398163,1.697056275,60,-30.81821146,-6.566403571,356.2991941,-318.914579,,,1426.441,1426.441
3/16/2026 16:53:09.267,,230,-30820.493,None,60.026,131548.2999,132502.5296,132496.9821,132183.3648,228.9483038,,122.7361641,2.142150175,132144.5721,122.7477877,2.142353045,2.97460596,0.051916668,-117.5096056,-2.05092952,,,,-56.30993247,-0.982793723,77.87990755,-56.54669055,-0.986925931,80.54315613,-177.3574547,-3.095471538,78.08303273,64.25929164,1.121536214,74.602949,-45,3.129278976,3.147388206,-3.172465734,-0.785398163,1.697056275,60.01,126.721866,-59.96160494,305.1215995,-371.8818606,,,1426.441,1426.441
3/16/2026 16:53:09.300,,230,-30764.736,None,60.027,131518.148,132508.6627,132481.2446,132170.1544,228.9254226,,123.0666217,2.147917748,132137.4092,123.0738361,2.148043664,3.307045773,0.057718837,-117.1801129,-2.045178788,,,,-55.81387751,-0.974135931,76.8843287,-56.54669055,-0.986925931,80.54315613,-175.6012946,-3.064820762,78.23042886,65.09523119,1.136126112,74.08967539,-45,3.134969595,3.122539599,-3.1813049,-0.785398163,1.697056275,60.01,67.28512074,197.4960061,389.692806,-654.4739328,,,1426.441,1426.441
3/16/2026 16:53:09.333,,230,-31045.061,None,60.024,131475.633,132445.1199,132416.3608,132113.139,228.826669,,123.388316,2.153532373,132078.1672,123.3985364,2.153710753,3.625878577,0.063283519,-116.8622788,-2.039631536,,,,-56.30993247,-0.982793723,77.87990755,-55.84030545,-0.974597185,81.21083672,-176.4785466,-3.080131698,78.14755274,64.65382406,1.128422104,75.68566575,-45,3.128307938,3.143415217,-3.16805364,-0.785398163,1.697056275,60,136.6456931,-18.86399835,265.1616001,-382.9432948,,,1426.441,1426.441
3/16/2026 16:53:09.367,,230,-31056.797,None,60.022,131470.6112,132450.1292,132409.2257,132110.7634,228.8225544,,123.6583031,2.158244537,132073.0276,123.6697612,2.158444518,3.896256394,0.068002503,-116.5905954,-2.034889767,,,,-55.58163552,-0.970082543,78.55189368,-55.84030545,-0.974597185,81.21083672,-175.6012946,-3.064820762,78.23042886,64.65382406,1.128422104,75.68566575,-45,3.133041703,3.132823265,-3.163311871,-0.785398163,1.697056275,60,88.7114948,90.86399887,217.6415995,-397.2170931,,,1426.441,1426.441
3/16/2026 16:53:09.400,,230,-30918.211,None,60.024,131535.1579,132507.7063,132464.1697,132169.7724,228.9247611,,123.9339577,2.163055617,132137.4403,123.9466725,2.163277532,4.175449817,0.072875347,-116.312035,-2.03002797,,,,-55.81387751,-0.974135931,76.8843287,-55.84030545,-0.974597185,81.21083672,-176.4785466,-3.080131698,78.14755274,64.25929164,1.121536214,74.602949,-63.43494882,3.137874717,3.153007045,-3.151564184,-1.107148718,2.683281573,60,37.7715402,-118.1952025,98.53920128,-18.11553903,,,1426.441,1426.441
3/16/2026 16:53:09.433,,230,-31175.885,None,60.028,131600.0171,132561.1371,132522.7507,132228.7148,229.0268522,,124.2382391,2.16836633,132192.2162,124.2494005,2.168561133,4.480651884,0.078202128,-116.0105109,-2.024765382,,,,-55.58163552,-0.970082543,78.55189368,-55.84030545,-0.974597185,81.21083672,-175.667686,-3.06597951,79.42694757,65.48035731,1.14284783,75.17978452,-63.43494882,3.143158318,3.144181638,-3.167613212,-1.107148718,2.683281573,60.01,-16.25777261,-27.25919608,259.2143986,-215.69743,,,1476.351,1476.351
3/16/2026 16:53:09.467,,230,-31037.803,None,60.028,131566.6625,132527.6838,132500.5381,132199.0497,228.9754709,,124.5760439,2.174262135,132158.6995,124.5887284,2.174483522,4.814911333,0.084036056,-115.6692611,-2.01880945,,,,-55.08059799,-0.961337789,77.56494053,-55.35905249,-0.966197737,80.22069558,-174.726104,-3.049545805,78.33160282,65.85445804,1.14937712,76.27319319,-45,3.140681259,3.133581861,-3.16818657,-0.785398163,1.697056275,60,9.342596799,83.1599967,268.7328,-361.2353935,,,1476.351,1476.351
3/16/2026 16:53:09.500,,230,-31229.798,None,60.025,131507.4766,132461.8118,132433.9333,132135.1514,228.8647956,,124.9041832,2.179989246,132099.3363,124.9183505,2.180236512,5.14555617,0.089806897,-115.3437065,-2.01312745,,,,-54.86580694,-0.957588978,79.23635529,-55.84030545,-0.974597185,81.21083672,-175.667686,-3.06597951,79.42694757,66.68229161,1.163825541,75.79023684,-45,3.154833697,3.155786407,-3.176952991,-0.785398163,1.697056275,60,-138.5908777,-149.3279961,354.8447916,-66.92591786,,,1476.351,1476.351
3/16/2026 16:53:09.533,,230,-30994.43,None,60.024,131503.3785,132461.7689,132423.1063,132130.1604,228.856151,,125.191579,2.185005249,132095.0669,125.2070401,2.185275096,5.427045026,0.094719804,-115.0532785,-2.008058525,,,,-54.3601908,-0.948764312,78.25803473,-54.65989308,-0.953995103,80.90883759,-174.8055711,-3.050932766,79.52659932,67.16634582,1.172273881,74.21590126,-45,3.139270199,3.14565257,-3.180332406,-0.785398163,1.697056275,60.01,24.00835351,-42.76799208,380.6351955,-361.875557,,,1476.351,1476.351
3/16/2026 16:53:09.567,,230,-30991.19,None,60.025,131548.6677,132513.8788,132468.4805,132177.757,228.9385908,,125.4753807,2.189958524,132147.1389,125.4878564,2.190176266,5.711625689,0.099686674,-114.7751406,-2.003204102,,,,-54.3601908,-0.948764312,78.25803473,-55.14554443,-0.962471318,81.89065881,-174.8055711,-3.050932766,79.52659932,66.80140949,1.165904541,73.11142182,-63.43494882,3.152647584,3.15061944,-3.169108643,-1.107148718,2.683281573,60.01,-114.3230676,-95.12639674,266.4576013,-57.00813694,,,1476.351,1476.351
3/16/2026 16:53:09.600,,230,-31153.954,None,60.027,131557.0442,132517.1274,132477.1967,132184.5334,228.9503278,,125.7928992,2.195500267,132155.3468,125.8068184,2.195743203,6.029645451,0.105237166,-114.4594176,-1.997693697,,,,-53.65254179,-0.936413506,78.96328261,-54.65989308,-0.953995103,80.90883759,-174.8055711,-3.050932766,79.52659932,67.5205656,1.178456183,75.32330317,-45,3.149738306,3.156169932,-3.17614988,-0.785398163,1.697056275,60,-85.00236404,-153.6191975,344.764803,-106.1432414,,,1476.351,1476.351
3/16/2026 16:53:09.633,,230,-31163.501,None,60.025,131521.8153,132484.7026,132441.2258,132149.9938,228.8905035,,126.0996856,2.200854699,132119.9373,126.1150039,2.201122054,6.333887634,0.110547194,-114.1475022,-1.992249746,,,,-53.13010235,-0.927295218,78,-54.65989308,-0.953995103,80.90883759,-173.9458081,-3.035927071,79.64420883,67.5205656,1.178456183,75.32330317,-90,3.155117157,3.146474265,-3.170705929,-1.570796327,1.2,59.99,-139.3705615,-51.50879833,290.3904071,-99.51104735,,,1528.701,1528.701
3/16/2026 16:53:09.667,,230,-31032.677,None,60.023,131509.706,132469.3224,132418.8826,132133.3728,228.8617151,,126.4035385,2.206157933,132097.9758,126.4171372,2.206395275,6.642825649,0.115939179,-113.8449253,-1.986968783,,,,-53.13010235,-0.927295218,78,-54.16234705,-0.945311287,79.93297192,-173.9458081,-3.035927071,79.64420883,67.5205656,1.178456183,75.32330317,-45,3.151706562,3.15186625,-3.165424966,-0.785398163,1.697056275,60,-104.208316,-108.3887926,237.6864075,-25.08929895,,,1528.701,1528.701
3/16/2026 16:53:09.700,,230,-30986.971,None,60.025,131539.7328,132487.7302,132452.4129,132160.6871,228.9090248,,126.6919319,2.211191348,132127.8374,126.7068171,2.211451143,6.929336561,0.120939738,-113.55507,-1.981909853,,,,-53.13010235,-0.927295218,78,-52.79207808,-0.921395581,81.36141592,-174.726104,-3.049545805,78.33160282,68.36911316,1.193266131,74.87269195,-63.43494882,3.132846724,3.170485543,-3.175175984,-1.107148718,2.683281573,60,90.1341504,-299.8080031,332.9855945,-123.3117418,,,1528.701,1528.701
3/16/2026 16:53:09.733,,230,-31015.008,None,60.026,131570.7586,132524.3714,132484.5918,132193.9744,228.9666801,,126.9874732,2.216349516,132158.6783,127.0036757,2.216632303,7.22540307,0.126107073,-113.2606011,-1.976770402,,,,-53.13010235,-0.927295218,78,-52.79207808,-0.921395581,81.36141592,-173.8533743,-3.034313798,78.45100382,68.36911316,1.193266131,74.87269195,-90,3.138027884,3.160420871,-3.170036533,-1.570796327,1.2,60.01,36.74691069,-195.739197,282.1103929,-123.1181065,,,1528.701,1528.701
3/16/2026 16:53:09.767,,230,-31303.829,None,60.027,131553.0577,132501.0402,132471.7878,132176.0281,228.9355962,,127.3163654,2.222089769,132131.2115,127.3308714,2.222342945,7.551095128,0.131791472,-112.9300781,-1.971001688,,,,-52.43140797,-0.915100701,78.72585344,-53.29714497,-0.930210662,82.32034985,-172.9834983,-3.019131596,78.58854878,68.70264595,1.199087377,75.98947296,-45,3.152553607,3.150923068,-3.170089065,-0.785398163,1.697056275,60,-114.0151151,-97.156797,286.8192017,-75.64728958,,,1528.701,1528.701
3/16/2026 16:53:09.800,,230,-31265.15,None,60.025,131508.1555,132466.8178,132423.6935,132133.6285,228.862158,,127.6371409,2.227688357,132093.4431,127.6489217,2.227893969,7.867319926,0.137310636,-112.6122766,-1.965455004,,,,-51.89242312,-0.90569364,77.77814603,-52.12501635,-0.909753158,82.09263061,-172.9834983,-3.019131596,78.58854878,68.70264595,1.199087377,75.98947296,-45,3.137647127,3.156442232,-3.164542381,-0.785398163,1.697056275,60,40.53616836,-154.5839981,230.9183986,-116.8705689,,,1528.701,1528.701
3/16/2026 16:53:09.833,,230,-31300.128,None,60.023,131520.8726,132473.9178,132427.2248,132141.3999,228.8756184,,127.9160657,2.232556513,132106.0211,127.9290864,2.232783767,8.149920009,0.142242938,-112.3307146,-1.960540822,,,,-51.2034479,-0.893668754,78.52439112,-52.12501635,-0.909753158,82.09263061,-172.234834,-3.00606494,79.93297192,68.36911316,1.193266131,74.87269195,-45,3.142536925,3.148307878,-3.153806953,-0.785398163,1.697056275,60,-9.795440388,-71.10720485,121.1040002,-40.201355,,,1563.449,1563.449
3/16/2026 16:53:09.867,,230,-31004.41,None,60.027,131561.0082,132499.6317,132478.4446,132180.4191,228.9432016,,128.2071982,2.237637733,132143.9924,128.2141707,2.237759426,8.441987923,0.147340485,-112.0413813,-1.955491003,,,,-51.89242312,-0.90569364,77.77814603,-52.27500496,-0.912370953,80.40895473,-173.0887729,-3.020968985,79.77969667,69.22774532,1.20825209,74.43869961,-45,3.150130379,3.16830947,-3.163743093,-0.785398163,1.697056275,60.01,-87.74894777,-282.3840034,218.4192089,151.7137423,,,1563.449,1563.449
3/16/2026 16:53:09.900,,230,-31250.03,None,60.027,131559.1836,132516.0196,132475.1961,132184.2046,228.9497583,,128.5298032,2.243268252,132151.454,128.5414608,2.243471715,8.766280162,0.153000452,-111.7175621,-1.94983929,,,,-51.2034479,-0.893668754,78.52439112,-52.12501635,-0.909753158,82.09263061,-172.234834,-3.00606494,79.93297192,69.22774532,1.20825209,74.43869961,-45,3.153224873,3.159065392,-3.15809138,-0.785398163,3.39411255,60.01,-120.7061269,-185.0688045,162.6912015,143.0837299,,,1563.449,1563.449
3/16/2026 16:53:09.933,,230,-31355.352,None,60.026,131520.375,132477.4054,132445.0791,132148.3648,228.887682,,128.8573147,2.248984406,132110.6689,128.8630997,2.249085375,9.094581715,0.158730395,-111.3878575,-1.94408486,,,,-50.52754015,-0.881871939,79.28177596,-51.46981999,-0.898317824,82.83477531,-171.2538377,-2.988943325,78.91767863,69.55045239,1.21388439,75.56189516,-45,3.147403199,3.14767372,-3.15796925,-0.785398163,1.697056275,60,-60.85912686,-63.57599786,163.8863951,-39.45127042,,,1563.449,1563.449
3/16/2026 16:53:09.967,,230,-31292.554,None,60.024,131506.0394,132447.1318,132421.0918,132125.4791,228.8480428,,129.1670819,2.254390864,132086.9495,129.1709559,2.254458478,9.401729706,0.164091139,-111.0744157,-1.938614268,,,,-50.64824737,-0.883978677,77.59278317,-50.94686305,-0.889190504,81.89945055,-172.1168607,-3.004005917,78.74414264,70.70995378,1.234121507,76.28263236,-45,3.143648982,3.168097056,-3.172735775,-0.785398163,1.697056275,60,-21.07528275,-276.3936014,314.5391935,-17.0703093,,,1563.449,1563.449
3/16/2026 16:53:10.000,,230,-31333.45,None,60.024,131541.8183,132463.9349,132449.0453,132152.3031,228.8945032,,129.4530825,2.259382516,132115.05,129.4622543,2.259542594,9.695275691,0.169214483,-110.7863134,-1.933585936,,,,-50.52754015,-0.881871939,79.28177596,-50.94686305,-0.889190504,81.89945055,-171.3843518,-2.991221226,80.10393249,70.40771811,1.2288465,75.1510479,-45,3.148733098,3.160435709,-3.162432436,-0.785398163,1.697056275,60.01,-74.79063412,-199.9296077,207.4176059,67.30263584,,,1563.449,1563.449
3/16/2026 16:53:10.033,,230,-31007.448,None,60.026,131562.5449,132507.8503,132491.5864,132188.0656,228.9564458,,129.7502817,2.264569622,132152.5589,129.7600706,2.26474047,9.986939489,0.174304976,-110.4965228,-1.928528136,,,,-49.96974073,-0.872136502,78.35917304,-50.41186915,-0.879853099,80.97110596,-171.2538377,-2.988943325,78.91767863,71.27421215,1.243969674,74.75720701,-63.43494882,3.144593569,3.163248301,-3.17249781,-1.107148718,2.683281573,60,-31.07552846,-226.439995,306.0576059,-48.54208248,,,1619.627,1619.627
3/16/2026 16:53:10.067,,230,-31135.694,None,60.027,131565.5407,132492.9309,132481.8576,132180.8242,228.9439032,,130.0713733,2.270173727,132146.2372,130.0792377,2.270310986,10.30438232,0.179845399,-110.1715482,-1.922856258,,,,-49.96974073,-0.872136502,78.35917304,-49.76364169,-0.868539395,81.74105456,-170.3947958,-2.973950216,79.10903867,71.27421215,1.243969674,74.75720701,-45,3.138850381,3.153795615,-3.166825932,-0.785398163,1.697056275,60,28.39584022,-127.9008037,249.8832051,-150.3782416,,,1619.627,1619.627
3/16/2026 16:53:10.100,,230,-31431.01,None,60.025,131512.7325,132448.9094,132442.53,132135.456,228.8653232,,130.3946758,2.275816419,132101.0951,130.399989,2.275909153,10.62985956,0.185526048,-109.8518236,-1.917276011,,,,-49.30446896,-0.860525319,79.13633805,-50.30092652,-0.877916785,82.66075248,-169.6951535,-2.961739154,80.49844719,71.27421215,1.243969674,74.75720701,-45,3.153825938,3.147265202,-3.161245685,-0.785398163,1.697056275,60,-127.8835278,-60.47999845,194.572799,-6.209272827,,,1619.627,1619.627
3/16/2026 16:53:10.133,,230,-31304.174,None,60.024,131513.3522,132438.0858,132446.7437,132133.4531,228.8618542,,130.675248,2.280713328,132101.6478,130.6818164,2.280827968,10.9108213,0.190429756,-109.5644304,-1.912260054,,,,-49.30446896,-0.860525319,79.13633805,-49.76364169,-0.868539395,81.74105456,-169.5400909,-2.9590328,79.31809377,71.56505118,1.249045772,75.89466384,0,3.149367363,3.149462556,-3.161305826,0,1.2,60,-81.27630946,-82.67039779,198.1439965,-34.19728929,,,1619.627,1619.627
3/16/2026 16:53:10.167,,230,-31263.552,None,60.025,131565.5554,132500.9603,132484.3113,132184.3316,228.9499784,,130.9720465,2.285893439,132153.7646,130.9799393,2.286031195,11.21223808,0.195690471,-109.2670242,-1.907069335,,,,-48.731397,-0.850523327,78.23042886,-49.76364169,-0.868539395,81.74105456,-169.5400909,-2.9590328,79.31809377,72.42874122,1.264120007,75.52377109,-26.56505118,3.15457059,3.154723271,-3.171189342,-0.463647609,2.683281573,60,-134.1679243,-137.9951942,296.0927911,-23.92967261,,,1619.627,1619.627
3/16/2026 16:53:10.200,,230,-31113.806,None,60.028,131585.2486,132522.861,132525.0978,132211.8097,228.9975718,,131.2862362,2.291377085,132181.2681,131.291606,2.291470805,11.52258654,0.201107073,-108.9533891,-1.901595371,,,,-48.731397,-0.850523327,78.23042886,-49.76364169,-0.868539395,81.74105456,-169.3803447,-2.956244704,78.13833886,72.42874122,1.264120007,75.52377109,-45,3.1600102,3.157351777,-3.165715378,-0.785398163,1.697056275,60.01,-190.4376638,-163.1807999,241.4159919,112.2024718,,,1619.627,1619.627
3/16/2026 16:53:10.233,,230,-31192.459,None,60.027,131563.9744,132494.8497,132486.2895,132182.4263,228.9466782,,131.613231,2.297084221,132142.9724,131.6205195,2.297211429,11.84830175,0.206791876,-108.6302392,-1.89595534,,,,-47.48955292,-0.828849059,78.13833886,-49.1275917,-0.857438229,82.52126999,-168.5180086,-2.9411941,78.36836096,73.30075577,1.279339532,75.17020686,-90,3.154649658,3.147985976,-3.175294872,-1.570796327,1.2,60,-134.8153851,-66.38399857,335.577592,-134.3782084,,,1619.627,1619.627
3/16/2026 16:53:10.267,,230,-31373.208,None,60.024,131506.0285,132433.401,132444.0756,132128.5667,228.8533906,,131.9326613,2.302659331,132092.9438,131.9374698,2.302743255,12.17235379,0.212447651,-108.3134692,-1.890426662,,,,-48.0774554,-0.839109893,79.02708396,-48.57633437,-0.847816973,81.61764515,-168.8571101,-2.947112537,80.72174428,73.30075577,1.279339532,75.17020686,-45,3.150560228,3.159560188,-3.169766194,-0.785398163,1.697056275,60,-93.61053863,-192.0671923,280.4543966,5.223334303,,,1679.078,1679.078
3/16/2026 16:53:10.300,,230,-31263.768,None,60.024,131507.0534,132454.3698,132435.604,132133.0824,228.861212,,132.212767,2.307548097,132093.9075,132.2188255,2.307653839,12.45730344,0.217420961,-108.0360076,-1.885584043,,,,-48.0774554,-0.839109893,79.02708396,-49.21417852,-0.858949454,80.82870777,-168.6900675,-2.944197094,79.54470441,73.55962048,1.283857574,76.32037736,-45,3.166603293,3.161618055,-3.169441617,-0.785398163,1.697056275,60,-261.058754,-210.9744029,281.4479965,190.5851603,,,1679.078,1679.078
3/16/2026 16:53:10.333,,230,-31261.147,None,60.026,131553.2657,132502.0226,132495.1519,132184.2313,228.9498045,,132.5011784,2.312581826,132148.1501,132.5046681,2.312642732,12.73986685,0.222352623,-107.7440785,-1.88048892,,,,-47.48955292,-0.828849059,78.13833886,-48.57633437,-0.847816973,81.61764515,-167.6609127,-2.926234954,78.6160289,73.55962048,1.283857574,76.32037736,0,3.160459705,3.148587577,-3.164346494,0,2.4,60.01,-194.8065384,-72.86400394,230.0688006,37.6017417,,,1679.078,1679.078
3/16/2026 16:53:10.367,,230,-31409.093,None,60.027,131556.1467,132513.4007,132510.0683,132193.9728,228.9666773,,132.8252559,2.318238045,132151.6175,132.8375966,2.318453432,13.0634515,0.22800024,-107.420883,-1.874848094,,,,-46.84761027,-0.817645046,78.95416392,-47.38594403,-0.827040742,81.52938121,-167.8450583,-2.929448901,79.78872101,73.55962048,1.283857574,76.32037736,-45,3.145494174,3.157449141,-3.158705668,-0.785398163,1.697056275,60,-40.7080504,-167.6448015,173.0592053,35.29364656,,,1679.078,1679.078
3/16/2026 16:53:10.400,,230,-31047.192,None,60.026,131531.1811,132476.7527,132471.853,132160.6768,228.9090069,,133.1414753,2.323757115,132125.9383,133.1478612,2.32386857,13.38167884,0.233554355,-107.1054001,-1.869341878,,,,-46.84761027,-0.817645046,78.95416392,-47.38594403,-0.827040742,81.52938121,-167.6609127,-2.926234954,78.6160289,74.18080605,1.294699307,74.83421677,0,3.150909312,3.159789309,-3.164041185,0,0,60,-97.18897755,-189.5039995,222.5231949,64.16978221,,,1679.078,1679.078
3/16/2026 16:53:10.433,,230,-30972.067,None,60.024,131518.7847,132464.6698,132452.6113,132146.0981,228.8837559,,133.4504503,2.329149746,132104.743,133.4546387,2.329222847,13.69257111,0.238980449,-106.7932149,-1.863893218,,,,-47.48955292,-0.828849059,78.13833886,-48.0127875,-0.837981225,80.72174428,-166.8093893,-2.911373066,78.88117646,74.18080605,1.294699307,74.83421677,0,3.167204072,3.150353515,-3.158592525,0,1.2,60,-264.343561,-91.54079822,168.4943957,187.3899635,,,1679.078,1679.078
3/16/2026 16:53:10.467,,230,-31086.778,None,60.025,131553.1283,132494.3579,132477.3483,132175.6763,228.934987,,133.7452799,2.334295493,132139.0291,133.7507803,2.334391494,13.98338295,0.244056073,-106.502887,-1.858826041,,,,-46.24536427,-0.80713387,78.08303273,-47.38594403,-0.827040742,81.52938121,-166.8093893,-2.911373066,78.88117646,74.18080605,1.294699307,74.83421677,-45,3.161432236,3.155429139,-3.153525348,-0.785398163,1.697056275,60.01,-204.687735,-144.6047956,118.2959991,230.9965316,,,1658.018,1658.018
3/16/2026 16:53:10.500,,230,-31346.122,None,60.027,131573.735,132524.7098,132521.8336,132207.5172,228.990137,,134.0473041,2.339566809,132176.5291,134.0540256,2.339684123,14.29041994,0.249414879,-106.1998141,-1.853536421,,,,-45.61605991,-0.796150437,78.91767863,-46.19348942,-0.806228483,81.47637694,-166.171349,-2.900237163,80.32832626,76.18497466,1.329678648,75.38063412,-45,3.145912606,3.149652042,-3.183215069,-0.785398163,1.697056275,60.01,-45.06156357,-85.79519483,415.6703984,-284.81364,,,1658.018,1658.018
3/16/2026 16:53:10.533,,230,-31498.603,None,60.027,131554.9492,132512.9138,132489.3263,132186.4826,228.953704,,134.378244,2.3453428,132149.0676,134.3828275,2.345422798,14.62392996,0.255235727,-105.8691232,-1.847764777,,,,-45.61605991,-0.796150437,78.91767863,-46.77146974,-0.816316143,82.34658463,-166.171349,-2.900237163,80.32832626,75.30268072,1.314279714,75.67615212,-45,3.161738941,3.15547289,-3.162044491,-0.785398163,1.697056275,60,-210.0893571,-147.7439954,205.041603,152.7917496,,,1658.018,1658.018
3/16/2026 16:53:10.567,,230,-31331.578,None,60.025,131506.6428,132458.4444,132456.1049,132141.1573,228.8751981,,134.6982136,2.350927324,132100.6929,134.7042443,2.35103258,14.94144801,0.260777463,-105.5496737,-1.842189331,,,,-45.61605991,-0.796150437,78.91767863,-46.19348942,-0.806228483,81.47637694,-166.171349,-2.900237163,80.32832626,76.18497466,1.329678648,75.38063412,-45,3.157261063,3.161014626,-3.171867979,-0.785398163,1.697056275,60,-163.3377386,-206.640002,302.2415993,67.73614129,,,1658.018,1658.018
3/16/2026 16:53:10.600,,230,-31222.872,None,60.023,131521.8624,132473.3178,132472.2476,132156.5695,228.901893,,134.9852805,2.355937586,132115.8354,134.992607,2.356065458,15.22462019,0.26571975,-105.262402,-1.837175493,,,,-45,-0.785398163,78.06458864,-45.60309119,-0.79592409,80.61463887,-166.171349,-2.900237163,80.32832626,76.18497466,1.329678648,75.38063412,-45,3.151989548,3.165956913,-3.166854141,-0.785398163,1.697056275,60,-107.2271492,-259.2432026,252.2303942,114.2399577,,,1658.018,1658.018
3/16/2026 16:53:10.633,,230,-31277.088,None,60.026,131574.3534,132535.7432,132518.0054,132210.13,228.9946625,,135.2758651,2.361009244,132176.76,135.2808232,2.361095779,15.51855722,0.270849919,-104.9775383,-1.832203683,,,,-44.38394009,-0.77464589,78.91767863,-45.60309119,-0.79592409,80.61463887,-165.3432489,-2.885784089,80.62356975,76.18497466,1.329678648,75.38063412,-45,3.157019869,3.156634008,-3.161882331,-0.785398163,1.697056275,60.01,-160.9161823,-160.7184034,202.6655917,118.968994,,,1658.018,1658.018
3/16/2026 16:53:10.667,,230,-31396.003,None,60.028,131580.4952,132552.0266,132536.6509,132223.8384,229.018406,,135.6105238,2.36685014,132191.2179,135.6207477,2.367028582,15.85063451,0.276645761,-104.6426985,-1.826359626,,,,-44.38394009,-0.77464589,78.91767863,-45,-0.785398163,81.45870119,-164.2913622,-2.867425202,79.77969667,77.27564431,1.348714425,76.27319319,-45,3.152426745,3.144070963,-3.175074051,-0.785398163,3.39411255,60,-113.0214579,-26.20799723,338.3999985,-199.1705434,,,1634.79,1634.79
3/16/2026 16:53:10.700,,230,-31342.277,None,60.026,131531.1745,132496.9255,132466.8015,132165.7276,228.9177552,,135.9309883,2.372443301,132124.7874,135.9425838,2.37264568,16.18132927,0.282417473,-104.318226,-1.820696513,,,,-43.75463573,-0.763662457,78.08303273,-44.40934279,-0.77508925,82.31160307,-164.2913622,-2.867425202,79.77969667,77.07400088,1.345195083,75.1031291,-45,3.14773493,3.149842675,-3.165891596,-0.785398163,1.697056275,60,-63.36764977,-87.2063944,241.7184026,-91.1443584,,,1634.79,1634.79
3/16/2026 16:53:10.733,,230,-31376.678,None,60.024,131485.6335,132452.2145,132421.5578,132120.5635,228.8395287,,136.2404845,2.377845029,132087.3905,136.2572578,2.378137779,16.48445319,0.287707984,-104.0072801,-1.815269484,,,,-43.15238973,-0.753151281,78.95416392,-43.80651058,-0.764567843,81.47637694,-164.2913622,-2.867425202,79.77969667,77.27564431,1.348714425,76.27319319,-45,3.142705622,3.155133186,-3.163983909,-0.785398163,1.697056275,60,-11.60697763,-143.0783998,226.1375976,-71.45222017,,,1634.79,1634.79
3/16/2026 16:53:10.767,,230,-31275.518,None,60.024,131518.3281,132476.6826,132458.4167,132151.9002,228.8938055,,136.5272802,2.382850558,132120.3406,136.5379708,2.383037144,16.77381053,0.292758222,-103.7252875,-1.810347784,,,,-43.15238973,-0.753151281,78.95416392,-43.80651058,-0.764567843,81.47637694,-163.4651621,-2.853005292,80.11292031,77.07400088,1.345195083,75.1031291,-45,3.147604987,3.145763514,-3.155542867,-0.785398163,1.697056275,60,-62.71698369,-44.2656049,138.7728018,-31.79021316,,,1634.79,1634.79
3/16/2026 16:53:10.800,,230,-31396.666,None,60.027,131580.974,132530.9929,132510.6758,132208.2902,228.9914758,,136.8283985,2.388106063,132174.6399,136.8366506,2.388250091,17.06496864,0.297839889,-103.4208601,-1.805034524,,,,-43.15238973,-0.753151281,78.95416392,-44.40934279,-0.77508925,82.31160307,-163.4651621,-2.853005292,80.11292031,77.07400088,1.345195083,75.1031291,-26.56505118,3.163339341,3.150845181,-3.150229607,-0.463647609,2.683281573,60,-226.9248491,-98.23679803,85.95360141,239.2080457,,,1634.79,1634.79
3/16/2026 16:53:10.833,,230,-31403.506,None,60.028,131565.5888,132522.196,132500.8815,132196.9745,228.9718764,,137.1635764,2.393956023,132159.1332,137.1733419,2.394126461,17.4029258,0.303738355,-103.0860162,-1.799190395,,,,-43.15238973,-0.753151281,78.95416392,-43.80651058,-0.764567843,81.47637694,-163.4651621,-2.853005292,80.11292031,78.15792388,1.364113108,76.01789263,-45,3.158694304,3.156743647,-3.163303503,-0.785398163,1.697056275,60,-178.4387102,-160.8480057,218.6640007,120.6227152,,,1634.79,1634.79
3/16/2026 16:53:10.867,,230,-31443.25,None,60.025,131509.7733,132473.2265,132433.3445,132139.531,228.8723814,,137.4738867,2.399371959,132103.1869,137.4850567,2.399566911,17.71441938,0.309174943,-102.7732003,-1.793730729,,,,-41.9225446,-0.731686434,79.02708396,-42.61405597,-0.743755584,81.52938121,-162.897271,-2.843093722,81.60882305,77.9694039,1.360822814,74.84383742,0,3.143322495,3.152268665,-3.154553543,0,1.2,60,-18.05906764,-115.4159971,128.4624024,5.012662398,,,1696.067,1696.067
3/16/2026 16:53:10.900,,230,-31258.094,None,60.023,131490.9274,132458.6967,132426.9899,132126.3007,228.8494657,,137.7725283,2.404584237,132092.2614,137.7889193,2.404870315,18.01637945,0.314445141,-102.4758724,-1.788541376,,,,-41.9225446,-0.731686434,79.02708396,-42.61405597,-0.743755584,81.52938121,-162.3874222,-2.83419518,79.31809377,79.04593736,1.379611867,75.78073634,-45,3.148625899,3.148640321,-3.168153243,-0.785398163,1.697056275,60,-73.41850272,-74.04479782,266.5151935,-119.0518929,,,1696.067,1696.067
3/16/2026 16:53:10.933,,230,-31421.578,None,60.025,131542.6502,132516.1999,132473.6531,132178.2645,228.9394698,,138.0700283,2.409776593,132135.7636,138.0838842,2.410018423,18.30861315,0.319545581,-102.1792176,-1.783363773,,,,-41.9225446,-0.731686434,79.02708396,-42.61405597,-0.743755584,81.52938121,-162.6459754,-2.838707785,80.46266215,79.04593736,1.379611867,75.78073634,-45,3.153774007,3.158253366,-3.16297564,-0.785398163,1.697056275,60,-127.1982507,-177.6383974,214.6463942,90.19025385,,,1696.067,1696.067
3/16/2026 16:53:10.967,,230,-31395.629,None,60.028,131582.9204,132539.3155,132507.182,132210.5497,228.9953894,,138.3785562,2.41516142,132175.853,138.3937983,2.415427445,18.61703747,0.324928601,-101.8736929,-1.778031362,,,,-41.9225446,-0.731686434,79.02708396,-42.04922089,-0.733897352,82.4165032,-162.3874222,-2.83419518,79.31809377,79.04593736,1.379611867,75.78073634,-45,3.149324797,3.159123781,-3.157643229,-0.785398163,1.697056275,60,-80.76508451,-184.2911973,161.1648016,103.8914802,,,1696.067,1696.067
3/16/2026 16:53:11.000,,230,-31286.275,None,60.027,131544.5605,132505.9545,132459.5125,132170.7505,228.9264551,,138.7039407,2.42084045,132137.2839,138.7206536,2.421132146,18.94525945,0.330657155,-101.5440657,-1.772278283,,,,-41.268603,-0.720273,78.23042886,-42.61405597,-0.743755584,81.52938121,-161.5650512,-2.819842099,79.68939704,79.9393102,1.395204165,75.56189516,-45,3.16488773,3.150499254,-3.167482448,-0.785398163,1.697056275,60,-240.7830693,-94.04639702,259.0992037,75.73026259,,,1696.067,1696.067
3/16/2026 16:53:11.033,,230,-31445.309,None,60.025,131514.7691,132479.8098,132442.0212,132146.287,228.8840831,,139.0108911,2.426197745,132108.4687,139.0216157,2.426384925,19.245715,0.335901094,-101.2437558,-1.767036886,,,,-40.69553104,-0.710271007,79.13633805,-41.42366563,-0.722979353,81.61764515,-161.8340435,-2.8245369,80.82870777,79.9393102,1.395204165,75.56189516,-90,3.149364278,3.160437994,-3.162241051,-1.570796327,1.2,60,-81.24825465,-201.7871988,206.6256015,76.40985194,,,1696.067,1696.067
3/16/2026 16:53:11.067,,230,-31230.043,None,60.025,131532.8342,132480.6658,132447.1796,132154.2895,228.8979438,,139.3202505,2.431597086,132126.3917,139.3323698,2.431808608,19.55921674,0.341372731,-100.9312104,-1.76158194,,,,-41.268603,-0.720273,78.23042886,-41.9872125,-0.732815102,80.72174428,-160.7504741,-2.805625048,80.07696298,79.9393102,1.395204165,75.56189516,-45,3.16462371,3.146997779,-3.156786105,-0.785398163,1.697056275,60.01,-238.0349623,-57.34080108,152.0496024,143.326161,,,1672.297,1672.297
3/16/2026 16:53:11.100,,230,-31360.493,None,60.028,131580.8268,132530.6305,132493.8737,132202.507,228.981459,,139.6289232,2.436984441,132165.0806,139.645815,2.437279258,19.86565098,0.346721018,-100.6209304,-1.756166532,,,,-40.69553104,-0.710271007,79.13633805,-41.42366563,-0.722979353,81.61764515,-160.7504741,-2.805625048,80.07696298,79.9393102,1.395204165,75.56189516,-45,3.160258611,3.152346066,-3.151370697,-0.785398163,1.697056275,60.02,-195.2170411,-114.120007,97.89120624,211.4458419,,,1672.297,1672.297
3/16/2026 16:53:11.133,,230,-31401.994,None,60.029,131578.73,132522.1085,132470.404,132191.1235,228.9617421,,139.9686254,2.442913362,132162.7424,139.9870255,2.443234505,20.20384888,0.352623685,-100.2797782,-1.750212303,,,,-40.03025927,-0.698659825,78.35917304,-40.23635831,-0.702256932,81.74105456,-159.9439053,-2.791547765,80.48055666,80.83765295,1.410883204,75.36152865,-63.43494882,3.145491437,3.14417145,-3.161095507,-1.107148718,2.683281573,60,-40.37633499,-27.50400158,194.6880004,-126.8076639,,,1672.297,1672.297
3/16/2026 16:53:11.167,,230,-31360.882,None,60.026,131508.9904,132456.4164,132432.1375,132133.2507,228.8615036,,140.2963928,2.448633983,132094.3218,140.3088958,2.448852202,20.52992133,0.358314722,-99.95053698,-1.744465959,,,,-39.47245985,-0.688924388,79.28177596,-40.23635831,-0.702256932,81.74105456,-159.9439053,-2.791547765,80.48055666,81.74056202,1.42664194,75.17978452,-45,3.151109134,3.149862487,-3.171107899,-0.785398163,1.697056275,60,-99.66147769,-88.15679313,293.8175995,-105.9993287,,,1672.297,1672.297
3/16/2026 16:53:11.200,,230,-31353.811,None,60.023,131483.1326,132427.0661,132396.4574,132102.9446,228.8090119,,140.6010635,2.45395149,132059.0273,140.6182442,2.454251349,20.83435783,0.363628142,-99.64758455,-1.739178442,,,,-39.47245985,-0.688924388,79.28177596,-40.23635831,-0.702256932,81.74105456,-159.9439053,-2.791547765,80.48055666,81.74056202,1.42664194,75.17978452,-45,3.156508281,3.155175907,-3.165820382,-0.785398163,1.697056275,60,-156.1589524,-144.7632008,241.1280032,59.79414999,,,1672.297,1672.297
3/16/2026 16:53:11.233,,230,-31337.453,None,60.024,131525.1295,132468.6136,132441.3726,132145.7661,228.8831808,,140.8947809,2.459077826,132110.1277,140.9099447,2.459342484,21.12769006,0.368747755,-99.35478713,-1.734068163,,,,-38.7965521,-0.677127573,78.52439112,-39.69907348,-0.692879542,82.66075248,-159.6467709,-2.786361792,79.35439496,81.74056202,1.42664194,75.17978452,-45,3.152222026,3.155109547,-3.160710103,-0.785398163,1.697056275,60,-110.2656229,-142.0848065,190.3392023,62.01122706,,,1672.297,1672.297
3/16/2026 16:53:11.267,,230,-31324.622,None,60.028,131583.5584,132519.9994,132495.9295,132200.5477,228.9780654,,141.2028914,2.464455369,132168.3601,141.219418,2.464743813,21.44204502,0.374234284,-99.04600523,-1.728678902,,,,-38.7965521,-0.677127573,78.52439112,-39.69907348,-0.692879542,82.66075248,-159.6467709,-2.786361792,79.35439496,82.64762064,1.442473099,75.01679812,0,3.157623355,3.160596076,-3.171152001,0,0,60,-166.366547,-199.8288054,293.7599971,72.43535531,,,1672.297,1672.297
3/16/2026 16:53:11.300,,230,-31686.019,None,60.028,131567.3225,132521.857,132492.3342,132194.5808,228.9677304,,141.5441338,2.470411172,132153.8251,141.5548367,2.470597972,21.78214101,0.380170079,-98.69960664,-1.722633106,,,,-38.25442035,-0.667665589,79.46319903,-39.69907348,-0.692879542,82.66075248,-159.145542,-2.777613697,80.8999382,82.76307797,1.44448821,76.20708628,0,3.163477514,3.157783776,-3.167121316,0,1.2,60,-229.8025777,-173.5776017,257.7311996,145.6489799,,,1727.306,1727.306
3/16/2026 16:53:11.333,,230,-31321.339,None,60.026,131527.2726,132472.4454,132441.2036,132147.701,228.8865322,,141.8684957,2.476072355,132113.626,141.880648,2.476284453,22.1040388,0.385788255,-98.37751791,-1.717011598,,,,-38.25442035,-0.667665589,79.46319903,-38.3951645,-0.670122037,81.1487523,-159.145542,-2.777613697,80.8999382,82.64762064,1.442473099,75.01679812,-63.43494882,3.14640649,3.163401952,-3.159484697,-1.107148718,2.683281573,60,-50.53628434,-233.7119985,177.7536036,106.4946792,,,1727.306,1727.306
