time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:53:11.367,,230,-31369.392,None,60.025,131511.4185,132455.9201,132434.9543,132134.8315,228.8642416,,142.173405,2.481394025,132097.6145,142.1869181,2.481629873,22.4154277,0.391223017,-98.06842928,-1.711616983,,,,-37.56859203,-0.655695626,78.72585344,-38.53018001,-0.672478503,82.83477531,-158.8387402,-2.772258996,79.77969667,83.5583999,1.458369196,74.87269195,-26.56505118,3.154108376,3.163482013,-3.169986179,-0.463647609,2.683281573,60.01,-130.1538251,-231.2928058,281.505599,79.94103195,,,1727.306,1727.306
3/16/2026 16:53:11.400,,230,-31434.149,None,60.027,131546.925,132485.7852,132453.1022,132162.6536,228.9124309,,142.4983538,2.487065452,132125.6315,142.5091645,2.487254135,22.7304436,0.396721081,-97.74763208,-1.706018016,,,,-37.56859203,-0.655695626,78.72585344,-38.3951645,-0.670122037,81.1487523,-157.2490237,-2.744513208,80.67713431,83.65980825,1.460139106,76.06523516,-45,3.157376172,3.141234289,-3.166157122,-0.785398163,1.697056275,60.02,-164.1686559,3.830406171,247.4640062,-87.12575646,,,1727.306,1727.306
3/16/2026 16:53:11.433,,230,-31478.155,None,60.029,131538.4679,132489.5866,132472.3009,132167.5321,228.9208807,,142.8324484,2.492896503,132126.5829,142.8415717,2.493055734,23.06775979,0.402608359,-97.41663963,-1.700241108,,,,-36.34745821,-0.63438282,78.96328261,-37.87498365,-0.661043169,82.09263061,-158.039436,-2.758308506,80.22069558,84.55966797,1.47584462,75.9420832,-45,3.154098903,3.160916865,-3.176085728,-0.785398163,1.697056275,60,-130.4761586,-205.3727974,346.9391972,-11.09024121,,,1727.306,1727.306
3/16/2026 16:53:11.467,,230,-31386.01,None,60.027,131505.6238,132445.8782,132436.3776,132130.0292,228.8559238,,143.1571665,2.498563903,132103.2147,143.1646091,2.4986938,23.39217502,0.408270473,-97.08895616,-1.694521952,,,,-36.34745821,-0.63438282,78.96328261,-37.20792192,-0.649400745,81.36141592,-157.7144124,-2.752635773,79.10903867,84.64417496,1.477319546,77.13676166,-45,3.148094545,3.160906246,-3.171841498,-0.785398163,1.697056275,60,-67.8227246,-202.3487921,308.9663999,-38.79488327,,,1727.306,1727.306
3/16/2026 16:53:11.500,,230,-31287.168,None,60.025,131491.2434,132428.3921,132409.0315,132110.2794,228.8217161,,143.4716094,2.504051968,132071.946,143.4793924,2.504187806,23.71261753,0.41386325,-96.77657512,-1.689069875,,,,-36.34745821,-0.63438282,78.96328261,-37.20792192,-0.649400745,81.36141592,-156.9148663,-2.738681063,79.57185432,84.55966797,1.47584462,75.9420832,-45,3.153588551,3.152544313,-3.164914495,-0.785398163,1.697056275,60,-125.1002271,-115.4016006,234.4895984,6.01222928,,,1787.51,1787.51
3/16/2026 16:53:11.533,,230,-31276.109,None,60.025,131533.0548,132450.3168,132437.3741,132140.9462,228.8748326,,143.767147,2.509210071,132106.5655,143.7720157,2.509295047,24.00360013,0.418941855,-96.47721198,-1.683845002,,,,-36.34745821,-0.63438282,78.96328261,-37.20792192,-0.649400745,81.36141592,-156.9148663,-2.738681063,79.57185432,85.46222749,1.491597256,75.83772148,-45,3.158695792,3.157622918,-3.175442258,-0.785398163,1.697056275,60,-178.4038545,-168.9408076,339.9119997,7.432662377,,,1787.51,1787.51
3/16/2026 16:53:11.567,,230,-31549.248,None,60.028,131583.6465,132522.2242,132503.831,132203.9601,228.9839758,,144.0758932,2.514598708,132166.8064,144.07904,2.514653631,24.31385345,0.424356797,-96.17115109,-1.678503232,,,,-35.6398092,-0.622032015,78.25803473,-36.02737339,-0.628796286,81.60882305,-156.1247191,-2.724890393,80.04998438,85.53284094,1.492829693,77.03401846,0,3.143449917,3.14924719,-3.171332925,0,1.2,60,-19.20987711,-81.20160622,303.5232004,-203.1117171,,,1787.51,1787.51
3/16/2026 16:53:11.600,,230,-31388.198,None,60.029,131568.1707,132503.9511,132493.8797,132189.3954,228.958749,,144.4163559,2.520540905,132148.4983,144.4283029,2.520749419,24.65953225,0.43039003,-95.83245273,-1.67259183,,,,-35.6398092,-0.622032015,78.25803473,-36.02737339,-0.628796286,81.60882305,-156.1247191,-2.724890393,80.04998438,85.46222749,1.491597256,75.83772148,-90,3.149545705,3.155280423,-3.164189086,-1.570796327,1.2,60,-82.24705974,-145.1808046,227.0303985,0.397465846,,,1787.51,1787.51
3/16/2026 16:53:11.633,,230,-31438.858,None,60.026,131499.951,132433.2613,132431.1356,132122.1802,228.8423289,,144.734627,2.526095783,132082.9888,144.7406968,2.526201721,24.97674755,0.435926481,-95.50653632,-1.666903516,,,,-35.13419306,-0.613207349,79.23635529,-36.02737339,-0.628796286,81.60882305,-155.3441013,-2.71126604,80.54315613,85.46222749,1.491597256,75.83772148,-45,3.154998007,3.147192521,-3.158500772,-0.785398163,1.697056275,60,-140.2932057,-59.73119345,169.8048017,30.21959745,,,1787.51,1787.51
3/16/2026 16:53:11.667,,230,-31720.392,None,60.023,131485.7747,132410.0348,132400.9242,132099.6228,228.8032583,,145.0463661,2.531536656,132061.8537,145.0495329,2.531591928,25.28541744,0.441313787,-95.20007066,-1.661554681,,,,-35.13419306,-0.613207349,79.23635529,-36.02737339,-0.628796286,81.60882305,-155.6954507,-2.717398246,81.63528649,86.42366563,1.508377517,76.9498538,-45,3.160388214,3.158712033,-3.169932198,-0.785398163,1.697056275,60,-196.6670429,-185.040002,288.6912001,93.01584489,,,1787.51,1787.51
3/16/2026 16:53:11.700,,230,-31338.36,None,60.025,131523.1866,132450.8761,132452.3982,132142.8785,228.8781793,,145.3226199,2.536358196,132115.9193,145.3283206,2.536457691,25.56444452,0.446183728,-94.92184904,-1.656698798,,,,-35.13419306,-0.613207349,79.23635529,-35.34010692,-0.616801224,80.90883759,-155.3441013,-2.71126604,80.54315613,86.36704926,1.507389375,75.75222769,-90,3.153258915,3.157449768,-3.164088173,-1.570796327,1.2,60,-122.1241331,-169.1567911,225.6912026,65.58972166,,,1758.926,1758.926
3/16/2026 16:53:11.733,,230,-31204.915,None,60.028,131568.9511,132493.5482,132496.3713,132187.011,228.9546191,,145.6533298,2.542130172,132144.9203,145.6591521,2.542231789,25.88970384,0.451860574,-94.58695638,-1.650853818,,,,-34.41836448,-0.600713783,78.55189368,-35.34010692,-0.616801224,80.90883759,-154.9831065,-2.704965494,79.45413771,86.36704926,1.507389375,75.75222769,-45,3.159033013,3.156826068,-3.158243193,-0.785398163,1.697056275,60,-181.0258297,-160.3583981,167.1119986,174.2722293,,,1758.926,1758.926
3/16/2026 16:53:11.767,,230,-31549.507,None,60.028,131545.7515,132481.2005,132485.0331,132171.4004,228.9275807,,145.995314,2.548098921,132131.5788,145.9997114,2.548175671,26.23315436,0.457854917,-94.25422138,-1.645046497,,,,-34.41836448,-0.600713783,78.55189368,-35.53767779,-0.620249486,82.58232256,-155.3441013,-2.71126604,80.54315613,87.27368901,1.523213224,75.68566575,-45,3.168425157,3.169120957,-3.168259721,-0.785398163,1.697056275,60,-278.4661185,-293.7023974,267.3648053,304.8037107,,,1758.926,1758.926
3/16/2026 16:53:11.800,,230,-31589.698,None,60.025,131487.251,132441.4123,132431.0975,132120.6777,228.8397266,,146.3214817,2.553791622,132089.651,146.328786,2.553919106,26.56040789,0.463566568,-93.92804047,-1.639353566,,,,-33.92979742,-0.59218668,79.54470441,-34.15969455,-0.596199141,81.21083672,-154.5731258,-2.697809981,81.051095,87.31622484,1.523955614,76.8843287,-45,3.150118247,3.161376549,-3.16330918,-0.785398163,1.697056275,60,-89.57759969,-212.356797,221.0976002,80.83679645,,,1758.926,1758.926
3/16/2026 16:53:11.833,,230,-31591.944,None,60.024,131509.1059,132453.7632,132434.664,132133.2466,228.8614964,,146.6102024,2.558830749,132094.7905,146.6173399,2.558955321,26.84826613,0.468590642,-93.63656934,-1.634266435,,,,-33.20657032,-0.579563985,78.88117646,-34.15969455,-0.596199141,81.21083672,-154.5731258,-2.697809981,81.051095,87.31622484,1.523955614,76.8843287,-45,3.155154462,3.166400623,-3.158222049,-0.785398163,1.697056275,60,-141.3068976,-266.2991979,169.3151985,238.290897,,,1758.926,1758.926
3/16/2026 16:53:11.867,,230,-31423.867,None,60.025,131557.4536,132496.2881,132478.9984,132178.3076,228.9395444,,146.8915003,2.563740324,132143.0503,146.8998874,2.563886706,27.13594778,0.473611634,-93.35457503,-1.629344706,,,,-33.20657032,-0.579563985,78.88117646,-33.69006753,-0.588002604,82.20656908,-154.2039735,-2.691367057,79.96899399,88.18169704,1.539060953,75.63808564,-45,3.15188931,3.164978691,-3.168405659,-0.785398163,1.697056275,60,-107.3263237,-247.7663923,268.6463972,86.44631881,,,1758.926,1758.926
3/16/2026 16:53:11.900,,230,-31355.827,None,60.027,131556.9939,132511.0192,132474.7673,132181.6639,228.9453577,,147.2075636,2.569256669,132142.4749,147.2173575,2.569427604,27.45380825,0.479159346,-93.04279358,-1.623903093,,,,-33.20657032,-0.579563985,78.88117646,-34.15969455,-0.596199141,81.21083672,-153.4349488,-2.677945045,80.49844719,89.09061955,1.554924644,75.60952321,-45,3.165626745,3.157104391,-3.178827737,-0.785398163,1.697056275,60,-250.4965291,-165.4560016,372.8736006,43.07893017,,,1727.066,1727.066
3/16/2026 16:53:11.933,,230,-31396.723,None,60.026,131530.2007,132464.9926,132462.4728,132153.2881,228.8962094,,147.519627,2.574703203,132109.1075,147.5264022,2.574821452,27.76289196,0.484553875,-92.73124875,-1.61846561,,,,-32.00538321,-0.558599315,79.24544151,-32.98852161,-0.575758318,81.54704164,-153.4349488,-2.677945045,80.49844719,89.09061955,1.554924644,75.60952321,-90,3.15057977,3.16249892,-3.173390254,-1.570796327,1.2,60,-94.08525556,-222.912009,318.4127999,-1.415535258,,,1727.066,1727.066
3/16/2026 16:53:11.967,,230,-31602.614,None,60.024,131517.3941,132460.2355,132454.0953,132144.6509,228.8812493,,147.8285697,2.58009527,132112.7546,147.8383469,2.580265914,28.06943364,0.489904036,-92.41965531,-1.613027279,,,,-32.00538321,-0.558599315,79.24544151,-32.53506716,-0.567844044,82.5561627,-152.6761087,-2.664700786,81.04221122,89.09061955,1.554924644,75.60952321,-90,3.148109958,3.154604822,-3.167951923,-1.570796327,1.2,60,-68.2313508,-139.6799995,263.9520053,-56.04065493,,,1727.066,1727.066
3/16/2026 16:53:12.000,,230,-31345.474,None,60.025,131559.1704,132511.2246,132500.2702,132190.9749,228.9614849,,148.1109751,2.585024173,132158.2642,148.1148288,2.585091433,28.35206268,0.494836843,-92.13838135,-1.608118122,,,,-32.00538321,-0.558599315,79.24544151,-33.45330945,-0.583870396,80.54315613,-152.6761087,-2.664700786,81.04221122,89.09061955,1.554924644,75.60952321,-45,3.168961829,3.159537629,-3.163042766,-0.785398163,1.697056275,60.01,-286.599948,-192.7007958,214.8768019,264.4239419,,,1727.066,1727.066
3/16/2026 16:53:12.033,,230,-31474.498,None,60.027,131588.3346,132547.3095,132534.9462,132224.2931,229.0191936,,148.4323636,2.590633462,132193.6498,148.4421314,2.590803942,28.67421315,0.50045943,-91.82118356,-1.602581976,,,,-31.26373169,-0.545655055,78.6160289,-32.27564431,-0.563316261,80.8999382,-151.9275131,-2.651635327,81.6,90,1.570796327,75.6,-45,3.154120203,3.152094757,-3.173378303,-0.785398163,1.697056275,60.01,-130.1896504,-113.5871969,318.4272001,-74.65035276,,,1727.066,1727.066
3/16/2026 16:53:12.067,,230,-31460.544,None,60.027,131555.8604,132502.4791,132488.7704,132183.1125,228.9478667,,148.7623165,2.596392226,132150.7741,148.7763151,2.596636547,29.00470851,0.506227662,-91.48955186,-1.596793911,,,,-30.81570575,-0.537835527,79.64420883,-31.82744658,-0.555493735,81.9170312,-151.5257964,-2.644624049,80.54315613,90,1.570796327,75.6,0,3.152130282,3.150851711,-3.167590238,0,1.2,60,-110.9069485,-98.81280304,260.3664007,-50.64664916,,,1727.066,1727.066
3/16/2026 16:53:12.100,,230,-31367.29,None,60.024,131505.1656,132454.8895,132435.7709,132132.6855,228.8605247,,149.0755202,2.601858661,132093.7293,149.0864557,2.602049522,29.31929792,0.511718283,-91.17337646,-1.591275609,,,,-30.81570575,-0.537835527,79.64420883,-31.10880883,-0.54295114,81.29058986,-151.5257964,-2.644624049,80.54315613,90,1.570796327,75.6,0,3.145000662,3.156342332,-3.162071936,0,0,60,-35.85388499,-157.3488027,205.0271981,-11.82451041,,,1727.066,1727.066
3/16/2026 16:53:12.133,,230,-31367.707,None,60.024,131511.4355,132476.9619,132448.0831,132146.2546,228.884027,,149.3584524,2.60679676,132110.1931,149.367989,2.606963205,29.60004086,0.516618172,-90.89290289,-1.586380422,,,,-30.06858282,-0.524795772,79.03619424,-31.10880883,-0.54295114,81.29058986,-151.5257964,-2.644624049,80.54315613,90.90938045,1.58666801,75.60952321,-45,3.149914345,3.161242221,-3.173048432,-0.785398163,1.697056275,60,-86.88982883,-209.6496056,314.9568013,-18.4173669,,,1693.853,1693.853
3/16/2026 16:53:12.167,,230,-31383.23,None,60.026,131568.3661,132545.385,132523.5651,132213.2234,229.0000204,,149.6402173,2.611714486,132173.0711,149.6555411,2.611981937,29.88192611,0.521537997,-90.61221087,-1.581481422,,,,-30.06858282,-0.524795772,79.03619424,-31.10880883,-0.54295114,81.29058986,-151.5257964,-2.644624049,80.54315613,90.90938045,1.58666801,75.60952321,-26.56505118,3.154933077,3.166162046,-3.168149432,-0.463647609,2.683281573,60,-139.3560196,-262.2671981,266.0687995,135.5544181,,,1693.853,1693.853
3/16/2026 16:53:12.200,,230,-31328.093,None,60.028,131590.9413,132559.8656,132541.5841,132231.5713,229.0317998,,149.9719256,2.617503888,132199.8195,149.9816326,2.617673306,30.21387555,0.527331608,-90.280122,-1.575685378,,,,-30.06858282,-0.524795772,79.03619424,-31.10880883,-0.54295114,81.29058986,-150.3616163,-2.624305273,80.07696298,91.81830296,1.6025317,75.63808564,0,3.160624446,3.151636881,-3.178217078,0,1.2,60,-198.8430226,-106.6175954,367.0847976,-61.62417967,,,1693.853,1693.853
3/16/2026 16:53:12.233,,230,-31535.15,None,60.026,131553.7676,132513.0622,132492.0348,132187.0451,228.9546783,,150.2944848,2.623133608,132146.1413,150.3037376,2.623295099,30.53841517,0.532995893,-89.95848509,-1.570071755,,,,-30.06858282,-0.524795772,79.03619424,-31.10880883,-0.54295114,81.29058986,-150.0463918,-2.618803568,81.71462537,91.81830296,1.6025317,75.63808564,0,3.166246239,3.151799461,-3.172603455,0,1.2,60,-257.4640517,-110.5199968,310.7231981,57.26085043,,,1693.853,1693.853
3/16/2026 16:53:12.267,,230,-31227.869,None,60.024,131511.6156,132472.6541,132434.5139,132140.3415,228.8737853,,150.601137,2.628485698,132103.8666,150.6117739,2.628671347,30.84448322,0.538337788,-89.64696777,-1.564634752,,,,-29.7448813,-0.519146114,77.39767438,-30.37912601,-0.530215773,80.67713431,-150.3616163,-2.624305273,80.07696298,91.81830296,1.6025317,75.63808564,-45,3.15888712,3.162643061,-3.167166452,-0.785398163,1.697056275,60,-176.8190114,-223.2863951,256.1471967,143.9582098,,,1693.853,1693.853
3/16/2026 16:53:12.300,,230,-31235.803,None,60.024,131533.8956,132491.4479,132464.0903,132163.8941,228.9145794,,150.8882846,2.633497369,132131.8518,150.9047793,2.633785256,31.13018162,0.543324166,-89.36675118,-1.55974405,,,,-28.88658177,-0.504165961,79.49037678,-29.95360817,-0.522789085,81.71462537,-149.9314172,-2.616796882,79.03619424,92.72631099,1.61837943,75.68566575,-45,3.156574341,3.160121048,-3.17812348,-0.785398163,1.697056275,60,-157.3499329,-194.0112008,366.1632002,-14.80206648,,,1693.853,1693.853
3/16/2026 16:53:12.333,,230,-31466.75,None,60.027,131591.1618,132548.8001,132509.6059,132217.263,229.0070172,,151.1873833,2.638717626,132188.9112,151.2052297,2.639029105,31.43079509,0.548570861,-89.06599703,-1.5544949,,,,-28.88658177,-0.504165961,79.49037678,-29.95360817,-0.522789085,81.71462537,-149.620874,-2.611376881,80.67713431,92.72631099,1.61837943,75.68566575,0,3.16181819,3.159947742,-3.17287433,0,1.2,60.01,-212.5103172,-196.2720046,313.6752013,95.10712054,,,1647.59,1647.59
3/16/2026 16:53:12.367,,230,-31606.776,None,60.029,131579.4528,132536.9035,132500.888,132206.4906,228.9883589,,151.5315319,2.644724152,132165.5093,151.541756,2.644902596,31.76893189,0.554472461,-88.72339621,-1.548515387,,,,-28.12373538,-0.49085178,78.91767863,-29.21924669,-0.50997206,81.12213015,-149.32272,-2.606173112,82.32034985,92.72631099,1.61837943,75.68566575,0,3.154874656,3.160645573,-3.166894817,0,1.2,60.01,-138.5298045,-207.8640006,253.7135957,92.6802094,,,1647.59,1647.59
3/16/2026 16:53:12.400,,230,-31443.394,None,60.026,131529.9522,132483.7853,132447.9146,132154.6213,228.8985185,,151.856798,2.650401116,132115.8653,151.8684751,2.65060492,32.09505047,0.560164304,-88.39574286,-1.542796758,,,,-28.12373538,-0.49085178,78.91767863,-28.07248694,-0.489957326,81.6,-149.620874,-2.611376881,80.67713431,93.63295074,1.634203279,75.75222769,0,3.140562246,3.171541185,-3.177000037,0,1.2,60,10.74331346,-320.0543981,355.1760058,-45.86492115,,,1647.59,1647.59
3/16/2026 16:53:12.433,,230,-31384.339,None,60.024,131512.1412,132458.9206,132434.0469,132135.7707,228.8658684,,152.1663143,2.655803194,132103.5003,152.1839949,2.65611178,32.40868971,0.565638342,-88.08392923,-1.537354583,,,,-28.12373538,-0.49085178,78.91767863,-28.07248694,-0.489957326,81.6,-148.4486151,-2.590917103,80.26555924,92.72631099,1.61837943,75.68566575,-45,3.146069106,3.156555445,-3.155734013,-0.785398163,1.697056275,60,-46.66821053,-159.0768065,141.739198,64.00581903,,,1647.59,1647.59
3/16/2026 16:53:12.467,,230,-31165.992,None,60.025,131547.3196,132492.1223,132470.672,132170.7717,228.9264919,,152.4622312,2.66096792,132138.4603,152.4812372,2.661299636,32.70124024,0.570744312,-87.78842544,-1.532197069,,,,-28.12373538,-0.49085178,78.91767863,-29.21924669,-0.50997206,81.12213015,-148.4486151,-2.590917103,80.26555924,92.7702158,1.619145713,74.48704585,-45,3.171271696,3.161661415,-3.151342782,-0.785398163,1.697056275,60.01,-309.449417,-213.4080069,96.20639568,426.6510282,,,1647.59,1647.59
3/16/2026 16:53:12.500,,230,-31483.728,None,60.027,131580.5477,132521.7201,132499.8822,132201.4443,228.9796183,,152.767234,2.666291223,132165.9588,152.7829591,2.666565677,33.00799,0.576098105,-87.4824977,-1.526857623,,,,-27.34987578,-0.477345382,78.35917304,-28.81079374,-0.502843211,82.17152792,-148.4486151,-2.590917103,80.26555924,94.53777251,1.649995398,75.83772148,-45,3.169408888,3.167015208,-3.176853021,-0.785398163,1.697056275,60,-288.0393258,-270.3888032,354.2400051,204.1881239,,,1647.59,1647.59
3/16/2026 16:53:12.533,,230,-31579.805,None,60.027,131552.7386,132504.9786,132474.72,132178.2179,228.939389,,153.0928677,2.671974603,132132.5062,153.1053843,2.672193058,33.32884352,0.581698055,-87.15988411,-1.521226953,,,,-26.95217893,-0.470404263,79.42694757,-28.07248694,-0.489957326,81.6,-147.0114784,-2.565834336,81.54704164,94.53777251,1.649995398,75.83772148,-45,3.162150384,3.147532391,-3.171222351,-0.785398163,1.697056275,60,-215.735751,-64.18079593,297.6335985,-17.71705151,,,1684.525,1684.525
3/16/2026 16:53:12.567,,230,-31366.253,None,60.024,131518.3648,132455.7766,132429.7959,132135.3648,228.8651653,,153.4116721,2.677538788,132097.9627,153.4255971,2.677781826,33.65407591,0.587374431,-86.83658528,-1.515584324,,,,-26.17528998,-0.456844993,78.89030359,-27.3238913,-0.476891868,81.04221122,-146.5466905,-2.557722258,80.54315613,94.53777251,1.649995398,75.83772148,-45,3.154673694,3.145096689,-3.165579722,-0.785398163,1.697056275,60,-136.3168835,-37.38239693,240.8831998,-67.18391938,,,1684.525,1684.525
3/16/2026 16:53:12.600,,230,-31291.531,None,60.024,131536.0392,132480.3136,132444.6225,132154.3808,228.8981021,,153.7002698,2.682575769,132115.468,153.7154645,2.682840966,33.94052355,0.592373886,-86.54574567,-1.510508215,,,,-26.17528998,-0.456844993,78.89030359,-27.3238913,-0.476891868,81.04221122,-147.2647737,-2.570255174,79.88792149,95.44033203,1.665748033,75.9420832,0,3.159732834,3.16262906,-3.176256248,0,1.2,60,-189.0580081,-222.6240043,348.5807941,63.10121829,,,1684.525,1684.525
3/16/2026 16:53:12.633,,230,-31462.474,None,60.026,131578.6517,132504.9895,132498.784,132194.8582,228.9682109,,153.9933469,2.687690929,132157.8937,154.009827,2.687978562,34.23406677,0.597497181,-86.25599546,-1.50545112,,,,-26.17528998,-0.456844993,78.89030359,-26.1881107,-0.457068757,81.57352512,-146.5466905,-2.557722258,80.54315613,95.44033203,1.665748033,75.9420832,-45,3.145047319,3.155219439,-3.171199153,-0.785398163,1.697056275,60.01,-36.01818824,-145.4255958,297.8639958,-116.4202118,,,1684.525,1684.525
3/16/2026 16:53:12.667,,230,-31602.47,None,60.028,131572.3215,132501.0554,132478.4783,132184.6596,228.9505464,,154.321471,2.693417776,132151.3363,154.3393963,2.693730631,34.56223977,0.603224881,-85.92769475,-1.499721192,,,,-25.38790629,-0.443102555,78.36836096,-26.1881107,-0.457068757,81.57352512,-147.0114784,-2.565834336,81.54704164,96.34019175,1.681453548,76.06523516,-45,3.150799388,3.169059217,-3.18117474,-0.785398163,1.697056275,60,-95.34804713,-296.740801,398.7648003,-6.675952153,,,1684.525,1684.525
3/16/2026 16:53:12.700,,230,-31329.086,None,60.026,131521.2531,132454.3285,132423.8713,132133.86,228.8625589,,154.6384744,2.698950529,132094.8935,154.6530781,2.699205411,34.87932881,0.608759129,-85.61363918,-1.494239888,,,,-25.38790629,-0.443102555,78.36836096,-26.1881107,-0.457068757,81.57352512,-146.0702026,-2.549405974,79.54470441,96.34019175,1.681453548,76.06523516,-45,3.156274168,3.158165103,-3.175693436,-0.785398163,1.697056275,60,-151.9784625,-174.6000042,343.4255968,-16.84713013,,,1684.525,1684.525
3/16/2026 16:53:12.733,,230,-31558.104,None,60.023,131489.3669,132437.061,132408.1425,132112.2565,228.8251405,,154.9390774,2.70419704,132073.6943,154.9527809,2.704436212,35.17617789,0.613940122,-85.30578575,-1.488866832,,,,-25.01689348,-0.43662716,79.45413771,-25.82099197,-0.450661326,82.65204172,-145.3590525,-2.536994063,80.22069558,96.34019175,1.681453548,76.06523516,0,3.155097538,3.150934185,-3.17032038,0,1.2,60,-141.7132685,-99.24479062,289.2959967,-48.3379376,,,1725.525,1725.525
3/16/2026 16:53:12.767,,230,-31450.954,None,60.024,131540.6902,132469.405,132452.876,132155.0362,228.8992372,,155.2248594,2.709184878,132124.8528,155.239827,2.709446111,35.46527525,0.618985823,-85.01564449,-1.483802912,,,,-24.22774532,-0.422853926,78.95416392,-25.42687417,-0.443782673,81.051095,-144.6598931,-2.52479143,80.90883759,96.34019175,1.681453548,76.06523516,0,3.153228784,3.143777253,-3.16525646,0,1.2,60,-121.3831307,-23.41439896,238.3919991,-93.59446943,,,1725.525,1725.525
3/16/2026 16:53:12.800,,230,-31527.259,None,60.027,131580.4027,132516.4216,132503.2121,132200.7383,228.9783955,,155.5293508,2.714499254,132159.4056,155.5409095,2.714700992,35.76988743,0.624302309,-84.71537267,-1.47856218,,,,-24.22774532,-0.422853926,78.95416392,-25.06746344,-0.437509772,82.1364718,-145.3590525,-2.536994063,80.22069558,97.23692203,1.697104444,76.20708628,-45,3.152210764,3.161296372,-3.175666624,-0.785398163,1.697056275,60,-110.7929668,-209.4479981,344.0016008,-23.76063597,,,1725.525,1725.525
3/16/2026 16:53:12.833,,230,-31454.179,None,60.027,131551.6309,132479.9049,132466.3238,132166.6672,228.9193826,,155.8605162,2.720279182,132130.4699,155.8735348,2.720506399,36.10177849,0.6300949,-84.39063331,-1.472894409,,,,-24.22774532,-0.422853926,78.95416392,-24.30454927,-0.424194408,81.63528649,-145.3590525,-2.536994063,80.22069558,97.23692203,1.697104444,76.20708628,0,3.144700807,3.167088963,-3.169998853,0,1.2,60,-32.42498363,-270.9359895,286.7184001,16.64257298,,,1725.525,1725.525
3/16/2026 16:53:12.867,,230,-31548.888,None,60.024,131482.085,132412.2109,132408.5813,132101.6839,228.8068283,,156.173884,2.725748481,132071.7296,156.1861764,2.725963025,36.4129535,0.635525929,-84.06981459,-1.467295066,,,,-23.42869281,-0.408907829,78.46935708,-24.30454927,-0.424194408,81.63528649,-144.6598931,-2.52479143,80.90883759,98.13010235,1.712693381,76.36753237,0,3.150157433,3.160317359,-3.179988447,0,1.2,60,-88.76072319,-200.5920025,388.1519946,-98.79926884,,,1725.525,1725.525
3/16/2026 16:53:12.900,,230,-31502.434,None,60.023,131497.3585,132406.3284,132413.56,132106.4495,228.8150825,,156.441863,2.730425598,132075.8629,156.4574453,2.73069756,36.67984364,0.640184041,-83.80373406,-1.462651085,,,,-24.22774532,-0.422853926,78.95416392,-24.30454927,-0.424194408,81.63528649,-145.1455444,-2.533267645,81.89065881,97.35237936,1.699119554,75.01679812,-26.56505118,3.154891968,3.173451686,-3.161770639,-0.463647609,2.683281573,60,-138.6803556,-345.3840033,200.4191972,283.6451617,,,1725.525,1725.525
3/16/2026 16:53:12.933,,230,-31217.587,None,60.025,131565.9609,132482.588,132462.5749,132171.0658,228.9270013,,156.729666,2.735448706,132128.5147,156.7437693,2.735694856,36.96642674,0.645185859,-83.5188017,-1.457678077,,,,-23.08513367,-0.402911591,79.57185432,-23.87528085,-0.416702261,80.04998438,-144.6598931,-2.52479143,80.90883759,99.16234705,1.73070945,75.36152865,-45,3.152397117,3.169977289,-3.188387527,-0.785398163,1.697056275,60,-113.5927949,-304.214399,466.9632008,-49.1560069,,,1692.38,1692.38
3/16/2026 16:53:12.967,,230,-31500.043,None,60.027,131601.7016,132523.9547,132507.1934,132211.652,228.9972985,,157.0268102,2.740634851,132175.1286,157.0401405,2.74086751,37.26523505,0.650401048,-83.21801795,-1.45242841,,,,-22.28558765,-0.38895688,79.10903867,-23.53234856,-0.410716963,81.1487523,-143.4711446,-2.504043855,80.64142856,99.01932243,1.7282132,76.54645648,0,3.151584473,3.154444903,-3.18064161,0,1.2,60,-104.4751969,-137.3471932,395.9712024,-154.1488123,,,1692.38,1692.38
3/16/2026 16:53:13.000,,230,-31510.872,None,60.026,131557.8586,132483.3309,132476.5489,132173.2942,228.930861,,157.3473143,2.746228704,132137.5601,157.35521,2.74636651,37.59232367,0.656109822,-82.89751443,-1.446834569,,,,-22.28558765,-0.38895688,79.10903867,-23.53234856,-0.410716963,81.1487523,-143.4711446,-2.504043855,80.64142856,99.90418321,1.743656934,76.74372939,0,3.157083473,3.160153677,-3.190491503,0,1.2,60,-161.9233245,-198.2880003,496.9440088,-136.732684,,,1692.38,1692.38
3/16/2026 16:53:13.033,,230,-31441.536,None,60.024,131517.9963,132441.7472,132436.6021,132132.8288,228.8607728,,157.666013,2.751791045,132093.0289,157.6704801,2.751869011,37.90822129,0.661623275,-82.58134994,-1.441316457,,,,-21.47679098,-0.374840715,78.66180776,-23.53234856,-0.410716963,81.1487523,-142.7920781,-2.492191908,81.36141592,100.0606898,1.746388489,75.56189516,0,3.162585974,3.153815183,-3.187704946,0,1.2,60,-218.1187775,-131.7023963,461.2896005,-111.4684266,,,1692.38,1692.38
3/16/2026 16:53:13.067,,230,-31591.325,None,60.024,131531.3694,132455.351,132452.0862,132146.9842,228.8852907,,157.9502195,2.756751385,132110.8471,157.9607735,2.756935587,38.19366964,0.666605289,-82.29421606,-1.436305026,,,,-21.47679098,-0.374840715,78.66180776,-23.19859051,-0.404891786,82.25034954,-142.7920781,-2.492191908,81.36141592,100.0606898,1.746388489,75.56189516,0,3.161827373,3.158797197,-3.182693515,0,0,60.01,-210.2664342,-185.400001,411.2352063,-15.56877112,,,1692.38,1692.38
3/16/2026 16:53:13.100,,230,-31344.854,None,60.026,131563.7106,132489.1024,132469.2278,132174.7184,228.9333277,,158.2362718,2.761743938,132143.0596,158.248083,2.761950083,38.47988575,0.671600702,-82.01229635,-1.431384598,,,,-21.47679098,-0.374840715,78.66180776,-21.96056402,-0.383284148,80.22069558,-142.275005,-2.48316728,80.40895473,99.01932243,1.7282132,76.54645648,-90,3.145234231,3.154767982,-3.159597798,-1.570796327,1.2,60.01,-37.85270041,-140.3568002,182.5631998,-4.353699193,,,1692.38,1692.38
3/16/2026 16:53:13.133,,230,-31595.026,None,60.026,131561.8587,132485.0619,132476.2021,132175.0839,228.9339608,,158.5541663,2.767292244,132136.6622,158.5625131,2.767437925,38.79353842,0.677074974,-81.69814734,-1.425901664,,,,-21.16125982,-0.369333658,79.77969667,-22.42586192,-0.391405128,81.78508421,-142.275005,-2.48316728,80.40895473,100.7842979,1.759017832,76.95920998,0,3.158843053,3.160242254,-3.184919496,0,0,60,-181.8416354,-198.6624033,441.5904001,-61.08636134,,,1692.38,1692.38
3/16/2026 16:53:13.167,,230,-31375.181,None,60.024,131541.5818,132458.7994,132451.5649,132151.3505,228.8928534,,158.86833,2.772775436,132111.9463,158.8731755,2.772860005,39.1097213,0.682593406,-81.38170787,-1.420378753,,,,-20.35322915,-0.355230862,79.35439496,-21.64443514,-0.377766658,81.33486337,-142.275005,-2.48316728,80.40895473,100.9540626,1.761980786,75.78073634,0,3.150626663,3.165760686,-3.182359539,0,0,60,-94.70822705,-257.3856005,409.0751944,-56.98136685,,,1715.461,1715.461
3/16/2026 16:53:13.200,,230,-31532.414,None,60.023,131535.2925,132454.1154,132467.2276,132152.9319,228.8955925,,159.1485524,2.777666239,132121.0801,159.1576373,2.777824801,39.38619203,0.687418731,-81.0991489,-1.415447169,,,,-21.16125982,-0.369333658,79.77969667,-22.42586192,-0.391405128,81.78508421,-141.6048355,-2.471470616,81.1487523,100.9540626,1.761980786,75.78073634,0,3.169229929,3.158889347,-3.177427955,0,0,60,-291.2758204,-185.9040005,359.6543972,117.5254236,,,1715.461,1715.461
3/16/2026 16:53:13.233,,230,-31645.872,None,60.025,131588.4265,132515.3801,132515.5528,132207.1754,228.9895449,,159.4409106,2.782768853,132174.0996,159.4512933,2.782950064,39.68732332,0.692674463,-80.80295388,-1.410277591,,,,-20.35322915,-0.355230862,79.35439496,-21.64443514,-0.377766658,81.33486337,-141.6048355,-2.471470616,81.1487523,100.7842979,1.759017832,76.95920998,0,3.160716722,3.164145079,-3.169295423,0,0,60,-200.5723953,-242.4959967,282.4848036,160.5835884,,,1715.461,1715.461
3/16/2026 16:53:13.267,,230,-31524.725,None,60.027,131594.6268,132528.1027,132522.0547,132215.6556,229.0042331,,159.7520198,2.788198733,132176.0099,159.7588845,2.788318545,39.99355393,0.698019196,-80.49844288,-1.404962871,,,,-20.35322915,-0.355230862,79.35439496,-21.64443514,-0.377766658,81.33486337,-141.0724564,-2.462178848,80.21171984,100.7842979,1.759017832,76.95920998,0,3.166085203,3.160198044,-3.163980703,0,1.2,60.01,-256.8704774,-197.7696023,228.3119997,226.32808,,,1715.461,1715.461
3/16/2026 16:53:13.300,,230,-31754.333,None,60.026,131543.1335,132483.3288,132473.1765,132167.2815,228.9204466,,160.065797,2.793675177,132128.5104,160.0789647,2.793904997,40.30858407,0.703517509,-80.18955064,-1.399571684,,,,-20.05609474,-0.350044888,80.48055666,-20.55604522,-0.35877067,82.02243596,-141.6048355,-2.471470616,81.1487523,101.6592927,1.774289372,77.19274577,-45,3.152675667,3.174988125,-3.173861056,-0.785398163,1.697056275,60,-117.85187,-358.9632006,329.9183965,146.8966741,,,1715.461,1715.461
3/16/2026 16:53:13.333,,230,-31598.41,None,60.023,131504.5858,132445.1568,132437.8569,132129.938,228.8557659,,160.3650823,2.798898692,132097.0689,160.3729048,2.79903522,40.60917755,0.708763855,-79.88646224,-1.394281794,,,,-19.53665494,-0.340978953,78.94504418,-20.55604522,-0.35877067,82.02243596,-140.4118692,-2.450649426,80.97110596,102.7243557,1.792878229,76.27319319,0,3.15780589,3.159413281,-3.187160023,0,1.2,60,-169.0708521,-191.1024065,460.1376037,-99.96434511,,,1715.461,1715.461
3/16/2026 16:53:13.367,,230,-31836.557,None,60.023,131534.6641,132466.2716,132466.2297,132156.4515,228.9016885,,160.6402097,2.80370057,132127.0538,160.6492696,2.803858695,40.88222029,0.71352935,-79.61437553,-1.389532985,,,,-19.24952587,-0.335967606,80.07696298,-20.55604522,-0.35877067,82.02243596,-139.7636417,-2.439335722,81.74105456,101.6592927,1.774289372,77.19274577,-45,3.162629365,3.152865072,-3.163822357,-0.785398163,1.697056275,60,-222.5589999,-122.0544034,227.2895998,117.3238035,,,1654.328,1654.328
3/16/2026 16:53:13.400,,230,-31790.837,None,60.026,131582.644,132531.0206,132527.8359,132214.5868,229.0023819,,160.9235232,2.808645323,132178.8425,160.9387934,2.808911839,41.16738,0.718506325,-79.32903499,-1.384552853,,,,-19.24952587,-0.335967606,80.07696298,-19.76716868,-0.345002177,81.60882305,-140.3009265,-2.448713111,82.66075248,102.7243557,1.792878229,76.27319319,0,3.153914016,3.167219436,-3.177431082,0,0,60.01,-130.4119176,-280.713592,362.188803,48.93670655,,,1654.328,1654.328
3/16/2026 16:53:13.433,,230,-31670.251,None,60.027,131584.2462,132525.032,132523.9693,132211.8255,228.9975991,,161.2475762,2.814301115,132176.3809,161.2593664,2.814506894,41.49437598,0.724213482,-79.00650315,-1.37892361,,,,-18.43494882,-0.321750554,79.68939704,-19.76716868,-0.345002177,81.60882305,-139.7636417,-2.439335722,81.74105456,102.7243557,1.792878229,76.27319319,0,3.159509071,3.163549204,-3.171801839,0,0,60,-188.7045336,-237.8304009,305.3087989,121.2261357,,,1654.328,1654.328
3/16/2026 16:53:13.467,,230,-31688.035,None,60.025,131533.0428,132475.3608,132470.1741,132160.2684,228.9082995,,161.5584689,2.819727216,132125.0212,161.5716631,2.819957499,41.79818441,0.729515939,-78.69515696,-1.373489594,,,,-18.43494882,-0.321750554,79.68939704,-19.48612957,-0.34009712,82.73910804,-139.2141785,-2.429745781,80.82870777,102.7243557,1.792878229,76.27319319,0,3.160054619,3.15926172,-3.166367823,0,1.2,60,-194.3743134,-189.187201,250.3008005,133.2607139,,,1654.328,1654.328
3/16/2026 16:53:13.500,,230,-31711.622,None,60.022,131496.7523,132448.0858,132443.4912,132130.2005,228.8562205,,161.8382937,2.824611082,132088.575,161.8527512,2.824863412,42.08791949,0.73457277,-78.4121276,-1.3685498,,,,-18.43494882,-0.321750554,79.68939704,-19.48612957,-0.34009712,82.73910804,-139.2141785,-2.429745781,80.82870777,103.6005425,1.808170574,76.54645648,-45,3.164960532,3.164318551,-3.176720374,-0.785398163,1.697056275,60,-245.9492793,-243.2735988,356.054401,133.1684771,,,1654.328,1654.328
3/16/2026 16:53:13.533,,230,-31354.79,None,60.023,131546.8845,132477.3956,132473.8259,132166.7605,228.9195442,,162.1064462,2.829291225,132127.1241,162.1237103,2.82959254,42.35677792,0.739265235,-78.14448748,-1.363878599,,,,-17.61257784,-0.307397473,79.31809377,-18.97040781,-0.331096077,81.21083672,-138.0127875,-2.408777552,80.72174428,103.8150253,1.811914005,75.38063412,0,3.160688617,3.148042787,-3.175792604,0,1.2,60,-200.1149015,-68.97599998,341.4527993,-72.36189786,,,1654.328,1654.328
3/16/2026 16:53:13.567,,230,-31664.621,None,60.025,131581.2607,132517.7479,132512.0923,132204.433,228.9847949,,162.3843526,2.834141607,132161.3004,162.4028375,2.834464229,42.62932906,0.74402215,-77.86683,-1.359032562,,,,-17.61257784,-0.307397473,79.31809377,-18.6989828,-0.326358817,82.34658463,-138.5763344,-2.4186133,81.61764515,104.6973193,1.827312939,75.67615212,0,3.160823046,3.16263545,-3.186345501,0,0,60,-201.5755949,-227.5775978,448.6319993,-19.47880669,,,1590.937,1590.937
3/16/2026 16:53:13.600,,230,-31609.022,None,60.026,131551.5126,132507.1385,132493.4819,132184.8012,228.9507916,,162.6937725,2.839542003,132150.6624,162.7055263,2.839747144,42.93756765,0.749401928,-77.56237555,-1.353718829,,,,-16.78264415,-0.292912398,78.96328261,-18.16595653,-0.317055753,80.82870777,-137.385944,-2.397837069,81.52938121,104.4702941,1.823350603,76.83749085,0,3.156802897,3.147238997,-3.177069432,0,0,60,-158.7135321,-60.99839421,361.0944045,-141.3824782,,,1590.937,1590.937
3/16/2026 16:53:13.633,,230,-31480.344,None,60.023,131513.9615,132458.7401,132466.9091,132147.294,228.8858272,,162.9936924,2.844776593,132112.9611,163.0068157,2.845005637,43.234279,0.754580518,-77.25669935,-1.348383773,,,,-16.78264415,-0.292912398,78.96328261,-18.16595653,-0.317055753,80.82870777,-137.385944,-2.397837069,81.52938121,105.5725436,1.842588485,75.98947296,0,3.16206139,3.152417587,-3.190972258,0,0,60,-213.516444,-116.8991943,496.8575963,-166.4419581,,,1590.937,1590.937
3/16/2026 16:53:13.667,,230,-31588.286,None,60.023,131527.185,132474.3678,132460.2431,132154.6752,228.8986119,,163.2653634,2.849518146,132111.0891,163.2762216,2.849707657,43.51351418,0.759454092,-76.9898211,-1.343725869,,,,-16.53483786,-0.288587362,80.11292031,-17.10272897,-0.298498932,81.60882305,-137.385944,-2.397837069,81.52938121,105.5725436,1.842588485,75.98947296,0,3.148206589,3.157291161,-3.186314354,0,0,60,-70.00009333,-169.5456009,449.9999976,-210.4543034,,,1590.937,1590.937
3/16/2026 16:53:13.700,,230,-31445.179,None,60.024,131567.652,132510.108,132479.1614,132186.3634,228.9534974,,163.5529126,2.854536826,132151.423,163.5650435,2.85474855,43.79283148,0.764329098,-76.7039091,-1.338735763,,,,-15.9453959,-0.278299659,78.6251868,-17.35402464,-0.302884868,80.46266215,-137.385944,-2.397837069,81.52938121,105.5725436,1.842588485,75.98947296,0,3.157633418,3.162166167,-3.181324248,0,2.4,60.01,-166.6632974,-222.2495961,399.8735951,-10.96070163,,,1590.937,1590.937
3/16/2026 16:53:13.733,,230,-31482.086,None,60.025,131562.0163,132514.7851,132478.0489,132185.6849,228.9523222,,163.8344869,2.859451225,132148.9805,163.852887,2.859772368,44.07909048,0.76932526,-76.41564832,-1.333704663,,,,-15.70863783,-0.274167451,79.77969667,-17.10272897,-0.298498932,81.60882305,-136.8087393,-2.387762947,80.65035648,105.5725436,1.842588485,75.98947296,0,3.1582713,3.157088207,-3.176293148,0,1.2,60,-175.8315741,-165.6000026,349.2575936,-7.826016946,,,1590.937,1590.937
3/16/2026 16:53:13.767,,230,-31731.97,None,60.023,131515.236,132471.4894,132439.4487,132142.802,228.878047,,164.1382444,2.864752793,132110.2345,164.1515487,2.864984998,44.37975732,0.774572886,-76.11233112,-1.328410779,,,,-14.875682,-0.259629629,79.46319903,-16.29404746,-0.284384777,81.26401418,-136.1934894,-2.37702481,81.47637694,106.1892063,1.853351279,77.47205948,-45,3.149369775,3.151597696,-3.181762058,-0.785398163,1.697056275,60,-81.64263429,-107.9855927,412.0415923,-222.4133653,,,1611.667,1611.667
3/16/2026 16:53:13.800,,230,-31728.514,None,60.022,131506.1336,132449.3144,132418.9011,132125.5078,228.8480925,,164.4006597,2.869332804,132089.4264,164.4165581,2.869610283,44.64394778,0.77918388,-75.84790079,-1.3237956,,,,-14.65675112,-0.255808565,80.62356975,-16.29404746,-0.284384777,81.26401418,-136.1934894,-2.37702481,81.47637694,106.1892063,1.853351279,77.47205948,0,3.15399506,3.15620869,-3.177146879,0,0,60,-132.0763025,-157.7231988,364.6656021,-74.86610084,,,1611.667,1611.667
3/16/2026 16:53:13.833,,230,-31843.282,None,60.022,131537.736,132472.3965,132444.6779,132152.3168,228.8945271,,164.6636392,2.873922663,132120.8545,164.6806998,2.874220426,44.90458052,0.783732779,-75.59359161,-1.319357067,,,,-14.65675112,-0.255808565,80.62356975,-15.2551187,-0.266252049,82.09263061,-135.5906572,-2.366503403,82.31160307,107.3005272,1.872747489,76.66863766,0,3.140472475,3.150236182,-3.192104556,0,0,60,11.93220137,-94.24799263,512.6976033,-430.381812,,,1611.667,1611.667
3/16/2026 16:53:13.867,,230,-31701.11,None,60.024,131571.2621,132515.4023,132482.7402,132190.5258,228.9607069,,164.9529599,2.87897226,132151.0623,164.9662516,2.879204245,45.19444609,0.788791888,-75.3029276,-1.314284023,,,,-14.875682,-0.259629629,79.46319903,-15.2551187,-0.266252049,82.09263061,-136.1934894,-2.37702481,81.47637694,106.4403795,1.85773508,76.32037736,0,3.145456294,3.165816698,-3.172019103,0,1.2,60,-40.57255174,-261.5183979,307.5984024,-5.507452804,,,1611.667,1611.667
3/16/2026 16:53:13.900,,230,-31781.405,None,60.024,131552.4732,132510.7453,132474.7396,132180.0634,228.9425855,,165.2431961,2.884037838,132146.769,165.2614915,2.884357154,45.47696461,0.793722766,-75.01208274,-1.309207823,,,,-14.65675112,-0.255808565,80.62356975,-15.2551187,-0.266252049,82.09263061,-135.6030912,-2.366720417,80.61463887,107.0377678,1.868161472,77.81516562,0,3.150609203,3.160443183,-3.177369295,0,1.2,60,-96.06231641,-201.3551956,368.7264037,-71.30889162,,,1611.667,1611.667
3/16/2026 16:53:13.933,,230,-31542.61,None,60.022,131528.9176,132475.3722,132445.9353,132150.8055,228.8919094,,165.5131249,2.888748984,132108.3902,165.5288895,2.889024129,45.75969069,0.798657267,-74.73987304,-1.304456867,,,,-14.03624347,-0.244978663,79.16362801,-14.65675112,-0.255808565,80.62356975,-135,-2.35619449,81.45870119,107.3005272,1.872747489,76.66863766,0,3.144832694,3.154851757,-3.177204356,0,1.2,60,-33.88486478,-143.0783958,361.5408024,-184.5775418,,,1611.667,1611.667
3/16/2026 16:53:13.967,,230,-31624.531,None,60.021,131537.3841,132467.3108,132448.3843,132151.739,228.8935262,,165.7719046,2.893265543,132116.6866,165.7888081,2.893560565,46.00933496,0.803014382,-74.48172431,-1.299951322,,,,-14.03624347,-0.244978663,79.16362801,-14.44403572,-0.252095981,81.78508421,-135.6030912,-2.366720417,80.61463887,108.1527059,1.887620813,77.03401846,0,3.145656546,3.169734799,-3.187572135,0,1.2,60,-42.50346819,-300.4848002,468.9648056,-125.9765372,,,1635.573,1635.573
3/16/2026 16:53:14.000,,230,-31487.011,None,60.024,131580.6036,132513.7919,132486.4085,132194.3124,228.9672656,,166.0445116,2.898023433,132156.8232,166.0575385,2.898250795,46.28052889,0.807747609,-74.21143002,-1.295233796,,,,-13.19061071,-0.230219587,78.88117646,-14.44403572,-0.252095981,81.78508421,-134.3969088,-2.345668563,80.61463887,108.4349488,1.892546881,75.89466384,0,3.150346776,3.153416172,-3.187780677,0,1.2,60.01,-91.25780903,-126.3024013,464.2559937,-246.6957834,,,1635.573,1635.573
3/16/2026 16:53:14.033,,230,-31756.91,None,60.025,131606.5494,132538.4849,132514.2809,132220.4831,229.0125946,,166.3258243,2.902933265,132182.6146,166.3400802,2.903182077,46.56282494,0.812674604,-73.92346824,-1.290207915,,,,-12.99461679,-0.226798848,80.04998438,-14.23728047,-0.248487421,82.94769436,-135,-2.35619449,81.45870119,108.4349488,1.892546881,75.89466384,0,3.151669498,3.168869094,-3.182754796,0,1.2,60.01,-106.6234652,-294.4511961,413.855995,-12.78133379,,,1635.573,1635.573
3/16/2026 16:53:14.067,,230,-31760.208,None,60.024,131566.8114,132492.5483,132448.6468,132170.0234,228.9251958,,166.6414902,2.908442675,132131.0104,166.6583397,2.908736754,46.87907989,0.818194294,-73.61251031,-1.284780676,,,,-12.1549417,-0.212143753,79.78872101,-13.43102887,-0.234415676,82.66075248,-133.8065106,-2.33536417,81.47637694,109.2900462,1.907471146,76.28263236,0,3.14315243,3.153558464,-3.192251822,0,1.2,60,-16.44403647,-129.1679942,511.617603,-366.0055723,,,1635.573,1635.573
3/16/2026 16:53:14.100,,230,-31859.352,None,60.022,131523.162,132454.9503,132420.2871,132133.5037,228.8619419,,166.9105828,2.913139226,132096.1466,166.9223164,2.913344016,47.14772297,0.822883001,-73.34352531,-1.280086002,,,,-12.99461679,-0.226798848,80.04998438,-13.62699486,-0.237835927,81.49404886,-134.4093428,-2.345885577,82.31160307,108.9966542,1.902350489,77.41627736,-26.56505118,3.151179943,3.168768578,-3.182436491,-0.463647609,2.683281573,60,-101.3772684,-296.2512025,418.5936071,-20.96513626,,,1635.573,1635.573
3/16/2026 16:53:14.133,,230,-31711.637,None,60.021,131537.0972,132469.7061,132448.7577,132152.5689,228.8949637,,167.1629774,2.917544343,132109.9571,167.1758091,2.917768298,47.40091709,0.827302072,-73.08695355,-1.27560798,,,,-12.1549417,-0.212143753,79.78872101,-13.62699486,-0.237835927,81.49404886,-134.4093428,-2.345885577,82.31160307,109.2900462,1.907471146,76.28263236,-45,3.155604225,3.173187649,-3.183079126,-0.785398163,1.697056275,60,-147.6895234,-344.4480033,419.0400012,73.09752554,,,1635.573,1635.573
3/16/2026 16:53:14.167,,230,-31780.224,None,60.024,131601.735,132523.3195,132505.5247,132210.8933,228.9959846,,167.4362115,2.922313177,132177.0542,167.4553254,2.922646779,47.67535816,0.832091972,-72.81219856,-1.2708126,,,,-12.1549417,-0.212143753,79.78872101,-13.62699486,-0.237835927,81.49404886,-132.614056,-2.314551911,81.52938121,108.9966542,1.902350489,77.41627736,0,3.160482706,3.146643883,-3.173163089,0,1.2,60,-199.2071427,-54.57599952,323.7983985,-70.01525629,,,1573.198,1573.198
3/16/2026 16:53:14.200,,230,-31899.888,None,60.025,131600.6785,132523.7238,132492.4179,132206.2993,228.9880275,,167.7341212,2.927512684,132173.2149,167.7494322,2.927779911,47.97653827,0.837348557,-72.51688432,-1.265658395,,,,-12.1549417,-0.212143753,79.78872101,-12.61932229,-0.220248723,82.39029069,-132.614056,-2.314551911,81.52938121,108.9966542,1.902350489,77.41627736,90,3.148028634,3.151900468,-3.168008884,1.570796327,1.2,60,-67.8729417,-111.3696043,270.9216069,-91.6790609,,,1573.198,1573.198
3/16/2026 16:53:14.233,,230,-31784.861,None,60.023,131544.3919,132475.0244,132444.8867,132155.473,228.8999938,,168.0266444,2.932618176,132114.2538,168.0381219,2.932818497,48.26431159,0.842371148,-72.22170758,-1.260506589,,,,-12.1549417,-0.212143753,79.78872101,-12.61932229,-0.220248723,82.39029069,-132.614056,-2.314551911,81.52938121,110.1363034,1.922241121,76.68741748,0,3.15306722,3.156923059,-3.18274771,0,1.2,60,-120.9533589,-165.5711947,417.888006,-131.3634523,,,1573.198,1573.198
3/16/2026 16:53:14.267,,230,-32099.026,None,60.021,131527.1018,132434.4715,132435.604,132133.0856,228.8612177,,168.2858496,2.93714216,132099.2714,168.3035701,2.937451441,48.526414,0.846945699,-71.96399239,-1.25600861,,,,-11.14288986,-0.194480116,80.72174428,-12.61932229,-0.220248723,82.39029069,-132.0492209,-2.304693679,82.4165032,110.6589101,1.931362327,78.23042886,0,3.157700164,3.151639378,-3.187370937,0,1.2,60,-171.7515246,-109.6560026,474.1199962,-192.712469,,,1573.198,1573.198
3/16/2026 16:53:14.300,,230,-31806.907,None,60.022,131564.4407,132481.3592,132463.0908,132170.3232,228.9257151,,168.5492418,2.941739221,132134.0374,168.5629806,2.941979009,48.78624666,0.851480634,-71.69472027,-1.251308925,,,,-11.14288986,-0.194480116,80.72174428,-11.80243421,-0.205991337,82.1364718,-132.614056,-2.314551911,81.52938121,110.9734934,1.936852843,77.10875437,0,3.147970346,3.166032545,-3.188161768,0,1.2,60,-68.02457995,-263.9520004,475.4880046,-143.5114242,,,1573.198,1573.198
3/16/2026 16:53:14.333,,230,-31834.786,None,60.025,131616.4037,132527.9158,132508.7996,132218.3902,229.0089696,,168.8400214,2.946814283,132183.5123,168.849888,2.946986487,49.07908264,0.856591586,-71.40589209,-1.246267922,,,,-10.30484647,-0.1798535,80.49844719,-11.80243421,-0.205991337,82.1364718,-131.4236656,-2.29377568,81.61764515,110.9734934,1.936852843,77.10875437,0,3.152977824,3.150367266,-3.183120765,0,0,60,-121.1420569,-94.91039861,424.1952015,-208.142746,,,1573.198,1573.198
3/16/2026 16:53:14.367,,230,-31834.253,None,60.026,131608.2169,132518.0608,132512.4574,132213.6031,229.0006781,,169.1307799,2.951888976,132175.2026,169.1418998,2.952083055,49.37000485,0.861669136,-71.11055368,-1.241113295,,,,-10.30484647,-0.1798535,80.49844719,-11.80243421,-0.205991337,82.1364718,-131.4236656,-2.29377568,81.61764515,110.9734934,1.936852843,77.10875437,0,3.158074392,3.155444816,-3.177966138,0,0,60.01,-175.3560855,-149.817594,371.577607,-46.40392758,,,1610.126,1610.126
3/16/2026 16:53:14.400,,230,-31999.882,None,60.023,131549.6644,132472.7922,132459.025,132161.1998,228.9099128,,169.4391627,2.957271271,132126.1034,169.4455207,2.957382238,49.68074308,0.867092542,-70.81161317,-1.235895798,,,,-10.30484647,-0.1798535,80.49844719,-10.82301123,-0.188897181,83.07779487,-131.4236656,-2.29377568,81.61764515,111.8014095,1.951302704,77.54637322,-45,3.146279419,3.160868222,-3.187198502,-0.785398163,1.697056275,60,-49.84800206,-208.3968021,468.287997,-210.0431928,,,1610.126,1610.126
3/16/2026 16:53:14.433,,230,-32027.659,None,60.022,131547.3475,132464.1387,132457.085,132156.8917,228.9024509,,169.7026013,2.961869142,132111.906,169.711048,2.962016564,49.94255612,0.871662041,-70.54729625,-1.231282598,,,,-10.30484647,-0.1798535,80.49844719,-11.633634,-0.203045217,83.3114638,-131.4236656,-2.29377568,81.61764515,111.8014095,1.951302704,77.54637322,0,3.165061781,3.165437721,-3.182585302,0,1.2,60,-249.5666417,-257.7743962,420.9408018,86.40023612,,,1610.126,1610.126
3/16/2026 16:53:14.467,,230,-31723.43,None,60.023,131581.2191,132502.8138,132492.7048,132192.952,228.9649093,,169.9757461,2.966636417,132157.4955,169.9844529,2.96678838,50.21369581,0.876394321,-70.27182345,-1.226474691,,,,-9.462322208,-0.165148677,80.2924654,-10.98065001,-0.191648497,81.89945055,-130.2363583,-2.273053258,81.74105456,112.1354919,1.957133542,76.43350051,45,3.158436877,3.149447579,-3.183608233,0.785398163,1.697056275,60.01,-178.7298327,-85.07519176,425.3616072,-161.5565827,,,1610.126,1610.126
3/16/2026 16:53:14.500,,230,-32038.632,None,60.024,131600.1708,132515.5458,132505.7719,132207.8596,228.99073,,170.2674409,2.971727452,132174.3104,170.2722743,2.971811812,50.50798576,0.88153065,-69.98142857,-1.221406344,,,,-9.462322208,-0.165148677,80.2924654,-10.82301123,-0.188897181,83.07779487,-130.8724083,-2.284154425,82.52126999,112.9637731,1.971589775,76.89369285,0,3.160708993,3.165685075,-3.192996119,0,1.2,60,-202.8617314,-263.4336013,523.5119977,-57.21666504,,,1610.126,1610.126
3/16/2026 16:53:14.533,,230,-31849.445,None,60.023,131571.157,132488.7062,132468.8963,132176.9459,228.937186,,170.5556402,2.976757479,132147.2005,170.5668871,2.976953775,50.80041553,0.886634512,-69.69362787,-1.216383274,,,,-9.462322208,-0.165148677,80.2924654,-10.0079798,-0.174672199,82.86084721,-130.2363583,-2.273053258,81.74105456,112.1354919,1.957133542,76.43350051,0,3.151625974,3.15968777,-3.173516816,0,0,60,-106.4560028,-195.9551925,323.1792049,-20.76800959,,,1610.126,1610.126
