time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:53:14.567,,230,-32080.248,None,60.022,131547.1439,132465.6731,132463.4278,132159.4559,228.9068923,,170.8182646,2.981341141,132132.9961,170.8246698,2.981452932,51.05972173,0.891160259,-69.43241228,-1.211824202,,,,-8.488943881,-0.148160021,81.29058986,-10.0079798,-0.174672199,82.86084721,-129.6990735,-2.263675869,82.66075248,113.7820304,1.98587106,77.36976154,90,3.156125131,3.154836128,-3.197695262,1.570796327,1.2,60,-156.0903043,-145.0079946,574.6751971,-273.5768981,,,1610.126,1610.126
3/16/2026 16:53:14.600,,230,-31787.323,None,60.022,131595.0662,132505.3242,132507.1624,132203.2154,228.982686,,171.0841661,2.985981997,132168.9882,171.0925624,2.98612854,51.31993272,0.895701798,-69.16216657,-1.207107524,,,,-8.615648184,-0.150371428,80.10393249,-9.188836077,-0.160375444,82.66075248,-129.5881308,-2.261739555,80.97110596,112.9637731,1.971589775,76.89369285,0,3.146503984,3.157441353,-3.178697299,0,0,60,-51.99730188,-170.0352043,377.9711923,-155.9386861,,,1565.048,1565.048
3/16/2026 16:53:14.633,,230,-32020.387,None,60.026,131630.3958,132546.0971,132546.9706,132241.8597,229.0496199,,171.3602001,2.990799699,132204.2178,171.3697976,2.990967207,51.6059094,0.900693032,-68.88539797,-1.202277001,,,,-8.615648184,-0.150371428,80.10393249,-9.188836077,-0.160375444,82.66075248,-129.6990735,-2.263675869,82.66075248,112.9637731,1.971589775,76.89369285,0,3.151342651,3.164368901,-3.173866776,0,0,60.02,-103.2515946,-249.5231939,328.8815944,23.89319417,,,1565.048,1565.048
3/16/2026 16:53:14.667,,230,-32321.203,None,60.026,131597.2602,132521.4989,132518.0141,132212.9729,228.9995865,,171.6742241,2.996280452,132181.09,171.6792671,2.996368468,51.92115974,0.906195189,-68.57433938,-1.196848005,,,,-8.488943881,-0.148160021,81.29058986,-8.365886124,-0.146012258,82.47763333,-129.173658,-2.254505638,83.58755888,113.4286928,1.979704156,78.46935708,0,3.142380726,3.160700827,-3.176552161,0,0,60.01,-8.467899251,-211.6511959,363.4560069,-143.3369118,,,1565.048,1565.048
3/16/2026 16:53:14.700,,230,-32237.698,None,60.023,131522.1076,132453.4865,132452.8999,132143.5603,228.8793603,,171.9744143,3.001519758,132105.8685,171.9807926,3.00163108,52.22062304,0.91142181,-68.27859634,-1.191686315,,,,-7.650650955,-0.133529049,81.12213015,-8.365886124,-0.146012258,82.47763333,-129.6990735,-2.263675869,82.66075248,114.2277453,1.993650253,78.95416392,0,3.147643338,3.175097679,-3.185336568,0,1.2,60,-64.84303119,-366.7680042,457.3152021,-25.70416674,,,1565.048,1565.048
3/16/2026 16:53:14.733,,230,-32119.474,None,60.021,131524.5985,132452.6303,132453.3647,132144.2559,228.8805652,,172.2320212,3.006015848,132108.2872,172.2395427,3.006147122,52.4760338,0.915879568,-68.02701214,-1.187295342,,,,-6.80905018,-0.118840345,80.97110596,-8.365886124,-0.146012258,82.47763333,-128.53018,-2.243274829,82.83477531,114.5901172,1.999974835,77.86141535,0,3.15215938,3.159154397,-3.187270177,0,1.2,60,-113.0296842,-192.6719927,470.9087999,-165.2071229,,,1565.048,1565.048
3/16/2026 16:53:14.767,,230,-31940.813,None,60.023,131575.7953,132509.4239,132512.4096,132199.9446,228.9770207,,172.4974913,3.010649175,132159.3974,172.5061874,3.010800951,52.74302368,0.920539421,-67.7573066,-1.182588092,,,,-6.80905018,-0.118840345,80.97110596,-8.488943881,-0.148160021,81.29058986,-127.8749837,-2.231839496,82.09263061,115.3879063,2.013898882,78.36836096,0,3.158960972,3.152378917,-3.196486974,0,1.2,60,-185.8506389,-117.3312072,569.7791983,-266.5973522,,,1565.048,1565.048
3/16/2026 16:53:14.800,,230,-32023.8,None,60.026,131611.9042,132533.0003,132528.157,132225.063,229.0205272,,172.7827335,3.01562759,132195.3992,172.792692,3.015801398,53.03049732,0.925556782,-67.46833022,-1.177544503,,,,-6.80905018,-0.118840345,80.97110596,-7.53944514,-0.131588141,82.31160307,-127.8749837,-2.231839496,82.09263061,114.5901172,1.999974835,77.86141535,-90,3.147389539,3.157396278,-3.177519338,-1.570796327,1.2,60,-62.04955841,-171.936002,370.6415997,-136.6560392,,,1517.804,1517.804
3/16/2026 16:53:14.833,,230,-32203.613,None,60.025,131557.8126,132500.1224,132494.8872,132185.0163,228.9511643,,173.0995731,3.021157485,132141.1716,173.1109408,3.021355888,53.34389158,0.931026544,-67.15300489,-1.172041038,,,,-5.964487101,-0.104099938,80.83761501,-7.53944514,-0.131588141,82.31160307,-127.3666694,-2.222967739,83.04312133,115.3879063,2.013898882,78.36836096,-90,3.152944029,3.153994283,-3.18593992,-1.570796327,1.2,60,-121.2525288,-136.4544053,460.324803,-202.6178689,,,1517.804,1517.804
3/16/2026 16:53:14.867,,230,-32316.336,None,60.021,131509.6485,132446.2615,132440.5512,132132.8869,228.8608735,,173.3649606,3.025789371,132104.7997,173.3769055,3.025997848,53.61080914,0.935685134,-66.88934388,-1.167439285,,,,-5.964487101,-0.104099938,80.83761501,-7.431407971,-0.129702537,83.50137723,-126.702855,-2.211381992,82.32034985,116.17529,2.02764132,78.89030359,0,3.155700385,3.147067126,-3.195080605,0,1.2,60,-150.6519874,-59.68799818,558.5904013,-348.2504157,,,1517.804,1517.804
3/16/2026 16:53:14.900,,230,-32168.664,None,60.022,131539.8664,132483.5744,132470.891,132165.5161,228.9173888,,173.6172827,3.030193221,132122.9645,173.6309474,3.030431715,53.86083123,0.940048843,-66.63512189,-1.163002274,,,,-5.964487101,-0.104099938,80.83761501,-7.53944514,-0.131588141,82.31160307,-126.702855,-2.211381992,82.32034985,116.17529,2.02764132,78.89030359,0,3.162019856,3.151430835,-3.190643594,0,1.2,60,-218.1576719,-107.2944023,512.4095994,-186.9575253,,,1517.804,1517.804
3/16/2026 16:53:14.933,,230,-32084.698,None,60.024,131590.1556,132529.8428,132532.7009,132218.3107,229.0088319,,173.9027827,3.035176136,132183.7497,173.9119568,3.035336254,54.15113182,0.945115544,-66.35250216,-1.15806963,,,,-5.964487101,-0.104099938,80.83761501,-5.877392607,-0.102579852,82.03121357,-126.702855,-2.211381992,82.32034985,115.3879063,2.013898882,78.36836096,0,3.137916106,3.156497536,-3.171968512,0,1.2,60.01,39.28536322,-162.6048009,315.4464058,-192.126968,,,1517.804,1517.804
3/16/2026 16:53:14.967,,230,-32389.502,None,60.025,131593.4269,132543.2463,132538.0232,132225.6528,229.0215486,,174.1905542,3.040198697,132186.9073,174.201026,3.040381465,54.43639242,0.950094281,-66.0643736,-1.153040838,,,,-5.964487101,-0.104099938,80.83761501,-6.613460482,-0.11542666,83.35466394,-126.2094568,-2.202770569,83.28553296,115.3879063,2.013898882,78.36836096,-45,3.155808125,3.15286485,-3.16693972,-0.785398163,1.697056275,60,-151.8967818,-124.4304073,263.2464059,13.08078325,,,1517.804,1517.804
3/16/2026 16:53:15.000,,230,-32126.933,None,60.024,131558.465,132501.6385,132490.8936,132184.405,228.9501055,,174.5026958,3.045646595,132151.8049,174.5145784,3.045853985,54.74824377,0.955537114,-65.7540352,-1.147624411,,,,-5.11731485,-0.089313993,80.72174428,-5.877392607,-0.102579852,82.03121357,-126.2094568,-2.202770569,83.28553296,116.5650512,2.034443936,77.81516562,0,3.148433837,3.158307683,-3.182068347,0,1.2,60,-72.97792034,-184.4496094,417.1824053,-159.7548756,,,1474.597,1474.597
3/16/2026 16:53:15.033,,230,-31825.742,None,60.023,131560.0341,132489.4649,132483.2532,132178.3054,228.9395406,,174.7740094,3.050381911,132141.2871,174.7875913,3.050618961,55.01733283,0.960233603,-65.48474766,-1.142924456,,,,-5.11731485,-0.089313993,80.72174428,-5.877392607,-0.102579852,82.03121357,-126.0273734,-2.199592613,81.60882305,117.7585406,2.055274256,77.29527799,0,3.153198813,3.159826216,-3.198198712,0,0,60.01,-123.7963533,-197.1359925,579.3551965,-258.4228507,,,1474.597,1474.597
3/16/2026 16:53:15.067,,230,-31964.386,None,60.025,131587.4685,132522.7083,132509.5619,132207.3045,228.9897685,,175.0570733,3.055322308,132167.5282,175.066697,3.055490274,55.30550273,0.965263117,-65.19876714,-1.137933155,,,,-4.2678933,-0.07448879,80.62356975,-5.877392607,-0.102579852,82.03121357,-125.5376778,-2.191045813,82.58232256,117.7585406,2.055274256,77.29527799,90,3.158070126,3.15630893,-3.193207411,1.570796327,1.2,60.02,-175.5730008,-161.0496021,528.4224036,-191.7998007,,,1474.597,1474.597
3/16/2026 16:53:15.100,,230,-32180.846,None,60.026,131603.1471,132542.6211,132528.3026,132225.4208,229.0211469,,175.3447797,3.060343731,132184.0591,175.3608774,3.060624689,55.59486947,0.970313519,-64.91070761,-1.132905568,,,,-4.2678933,-0.07448879,80.62356975,-5.792796495,-0.101103372,83.22499625,-124.8544556,-2.179121335,81.89065881,117.3498758,2.048141709,78.35917304,0,3.161728061,3.149434854,-3.181047277,0,0,60.01,-214.5715715,-85.11839088,409.622403,-109.9324405,,,1474.597,1474.597
3/16/2026 16:53:15.133,,230,-32131.742,None,60.025,131545.0629,132502.1552,132484.2543,132177.9134,228.9388616,,175.6719311,3.066053601,132136.8169,175.6838741,3.066262046,55.91559936,0.975911312,-64.58618787,-1.12724163,,,,-3.416588192,-0.059630713,80.54315613,-5.042451069,-0.088007374,81.9170312,-124.3803447,-2.17084654,82.87822392,117.3498758,2.048141709,78.35917304,0,3.15426942,3.146757852,-3.175383339,0,0,60,-134.9116147,-56.72159772,350.7264025,-159.0931901,,,1474.597,1474.597
3/16/2026 16:53:15.167,,230,-32067.144,None,60.022,131511.5433,132452.7173,132440.8486,132135.772,228.8658706,,175.9421944,3.070770585,132103.1608,175.9553564,3.071000306,56.18899777,0.980683015,-64.31256719,-1.122466048,,,,-4.2678933,-0.07448879,80.62356975,-4.205357002,-0.073397326,81.82029088,-125.5376778,-2.191045813,82.58232256,117.3498758,2.048141709,78.35917304,45,3.144397632,3.171728828,-3.170607757,0.785398163,1.697056275,60,-29.87474354,-329.5872077,301.0751995,58.3867517,,,1474.597,1474.597
3/16/2026 16:53:15.200,,230,-31912.373,None,60.022,131542.4286,132479.4576,132470.4545,132164.8447,228.916226,,176.2087718,3.075423238,132121.1335,176.2182597,3.075588834,56.45243393,0.985280843,-64.04773937,-1.11784393,,,,-3.416588192,-0.059630713,80.54315613,-4.205357002,-0.073397326,81.82029088,-124.8544556,-2.179121335,81.89065881,118.5399852,2.068913037,77.86141535,0,3.14898616,3.164402178,-3.186756967,0,1.2,60,-78.67693478,-247.4351971,465.6815974,-139.5694655,,,1434.597,1434.597
3/16/2026 16:53:15.233,,230,-31918.637,None,60.026,131609.0775,132552.5763,132524.1014,132229.3112,229.0278852,,176.4869328,3.080278065,132188.4019,176.5028534,3.08055593,56.73432724,0.990200809,-63.76441797,-1.112899039,,,,-3.416588192,-0.059630713,80.54315613,-4.205357002,-0.073397326,81.82029088,-124.3803447,-2.17084654,82.87822392,118.9676606,2.076377382,76.80937443,-45,3.153953256,3.161047349,-3.189276421,-0.785398163,1.697056275,60.01,-131.5983894,-213.7103957,485.1936023,-139.8848172,,,1434.597,1434.597
3/16/2026 16:53:15.267,,230,-32184.806,None,60.027,131601.735,132553.5388,132516.5455,132224.6726,229.019851,,176.8100722,3.08591791,132192.8246,176.8271251,3.08621554,57.05658842,0.995825328,-63.44423012,-1.107310707,,,,-1.684684318,-0.029403288,81.63528649,-3.317781168,-0.057906205,82.93901374,-123.2317111,-2.150799101,83.20769195,119.7448813,2.089942441,77.39767438,0,3.144121745,3.146624429,-3.197253148,0,0,60.01,-27.29291151,-55.49760199,570.5855993,-487.7950858,,,1434.597,1434.597
3/16/2026 16:53:15.300,,230,-32307.163,None,60.025,131551.8629,132491.5864,132459.3207,132168.3078,228.9222242,,177.121224,3.091348535,132130.7451,177.1399437,3.091675255,57.36642048,1.001232918,-63.13549626,-1.101922285,,,,-1.684684318,-0.029403288,81.63528649,-2.489552922,-0.043450895,82.87822392,-123.2317111,-2.150799101,83.20769195,119.3100071,2.082352454,78.44182558,0,3.13512615,3.152032019,-3.184274739,0,1.2,60,69.75065681,-115.0848052,443.3472052,-398.0130568,,,1434.597,1434.597
3/16/2026 16:53:15.333,,230,-32000.53,None,60.023,131508.0569,132459.1837,132421.8177,132130.4181,228.8565974,,177.4175267,3.096519991,132098.159,177.4320982,3.096774312,57.65898807,1.006339185,-62.83586589,-1.096692748,,,,-1.709814044,-0.029841885,80.43581292,-2.526116912,-0.044089057,81.67937316,-123.2317111,-2.150799101,83.20769195,119.7448813,2.089942441,77.39767438,45,3.140863369,3.157138286,-3.186635189,0.785398163,1.697056275,60.01,7.748956424,-171.331198,461.4911993,-297.9089578,,,1434.597,1434.597
3/16/2026 16:53:15.367,,230,-32136.61,None,60.024,131564.0735,132502.7616,132462.4771,132177.1477,228.9375354,,177.7048149,3.101534116,132142.0091,177.7208779,3.101814469,57.94071415,1.011256233,-62.55283067,-1.091752852,,,,-1.684684318,-0.029403288,81.63528649,-1.684684318,-0.029403288,81.63528649,-122.5350672,-2.138640371,82.5561627,120.0685828,2.095592098,79.03619424,0,3.131217757,3.149896604,-3.18734495,0,0,60.01,111.9166784,-90.8352015,478.8287986,-499.9102755,,,1434.597,1434.597
3/16/2026 16:53:15.400,,230,-32230.843,None,60.027,131585.7919,132538.3611,132507.4689,132211.2793,228.996653,,178.0073188,3.106813805,132175.9299,178.0297478,3.107205265,58.24976158,1.016650128,-62.24677602,-1.08641119,,,,-1.684684318,-0.029403288,81.63528649,-1.660282369,-0.028977394,82.83477531,-122.5350672,-2.138640371,82.5561627,119.3100071,2.082352454,78.44182558,0,3.136182659,3.155290499,-3.168763644,0,0,60.01,58.37474655,-149.8751993,282.3839972,-190.8835444,,,1389.536,1389.536
3/16/2026 16:53:15.433,,230,-32135.342,None,60.027,131561.9698,132503.2941,132460.9427,132176.1151,228.9357469,,178.3399438,3.112619206,132139.4591,178.3587961,3.112948241,58.58150342,1.022440115,-61.91896387,-1.080689789,,,,-0.855097396,-0.014924265,80.40895473,-1.684684318,-0.029403288,81.63528649,-122.0925913,-2.130917711,83.57032966,120.5102374,2.103300425,78,0,3.142351529,3.153357826,-3.183990214,0,1.2,60,-8.063199036,-130.2767954,437.9183995,-299.578405,,,1389.536,1389.536
3/16/2026 16:53:15.467,,230,-32351.242,None,60.024,131507.3271,132427.4907,132407.3388,132114.749,228.8294578,,178.6515617,3.118057965,132072.5746,178.671913,3.118413162,58.89555976,1.027921433,-61.60006679,-1.075123985,,,,-0.855097396,-0.014924265,80.40895473,-0.830315486,-0.014491739,82.8086952,-122.0925913,-2.130917711,83.57032966,121.2637317,2.116451381,78.6160289,0,3.132904901,3.158839144,-3.191575366,0,0,60,92.26118787,-190.8576037,520.070397,-421.4739812,,,1389.536,1389.536
3/16/2026 16:53:15.500,,230,-31775.184,None,60.023,131506.1215,132437.746,132402.7084,132116.2288,228.8320208,,178.9328236,3.122966911,132082.9103,178.949059,3.123250274,59.17068393,1.032723255,-61.32115842,-1.070256116,,,,0,0,80.4,-0.830315486,-0.014491739,82.8086952,-121.1088088,-2.113747467,81.29058986,122.1957339,2.132717889,76.57466944,90,3.137742013,3.146470722,-3.202974005,1.570796327,1.2,60,40.89164572,-52.5167957,621.9360031,-610.3108531,,,1389.536,1389.536
3/16/2026 16:53:15.533,,230,-32145.422,None,60.025,131555.6667,132475.9586,132450.1455,132161.2829,228.9100568,,179.2193809,3.127968281,132120.2621,179.2369377,3.128274704,59.45814356,1.037740372,-61.03615103,-1.065281798,,,,0,0,81.6,-0.830315486,-0.014491739,82.8086952,-121.3902681,-2.118659858,82.93901374,121.723603,2.124477649,77.59278317,0,3.142766443,3.15640023,-3.189759447,0,1.2,60,-12.65463644,-162.6911949,494.827197,-319.4813657,,,1389.536,1389.536
3/16/2026 16:53:15.567,,230,-32153.386,None,60.026,131584.3343,132499.3692,132481.1793,132188.9843,228.9580371,,179.5161296,3.133147522,132148.7124,179.5349555,3.133476097,59.75887707,1.042989162,-60.7346913,-1.060020333,,,,0,0,81.6,-0.830315486,-0.014491739,82.8086952,-121.3902681,-2.118659858,82.93901374,121.723603,2.124477649,77.59278317,0,3.147967836,3.16164902,-3.184497982,0,0,60,-68.74526151,-220.3919948,440.9135962,-151.7763399,,,1389.536,1389.536
3/16/2026 16:53:15.600,,230,-32145.451,None,60.027,131544.4291,132475.6918,132453.2593,132158.5054,228.905246,,179.8386772,3.138777039,132120.5237,179.8536509,3.139038381,60.07680223,1.048538003,-60.41801292,-1.054493253,,,,0.842524261,0.014704822,81.60882305,-0.830315486,-0.014491739,82.8086952,-120.67728,-2.106215869,82.32034985,122.4711923,2.137525544,78.23042886,0,3.15353012,3.154753872,-3.192018797,0,0,60,-128.7090986,-143.5248038,522.2879978,-250.0540954,,,1430.536,1430.536
3/16/2026 16:53:15.633,,230,-32216.558,None,60.024,131508.5261,132435.2283,132413.0026,132119.6243,228.837902,,-179.8542493,-3.139048823,132084.4274,-179.8379264,-3.138763936,60.38970175,1.05399913,-60.10312378,-1.048997401,,,,0.842524261,0.014704822,81.60882305,0,0,82.8,-120.67728,-2.106215869,82.32034985,123.2065703,2.150360312,78.88117646,0,-3.138763936,3.160214999,-3.199357713,0,1.2,60,-30.49142661,-203.0112044,603.0144019,-369.5117709,,,1430.536,1430.536
3/16/2026 16:53:15.667,,230,-31923.979,None,60.024,131524.0488,132433.9643,132426.9035,132128.9964,228.8541349,,-179.5627553,-3.133961295,132087.8462,-179.5504256,-3.133746099,60.67561764,1.058989303,-59.81270148,-1.043928575,,,,0.855097396,0.014924265,80.40895473,-0.830315486,-0.014491739,82.8086952,-119.9536082,-2.093585412,81.71462537,122.9492151,2.145868617,77.22072261,0,-3.11925436,3.152574715,-3.189797192,0,1.2,60.01,-237.2363046,-118.843193,492.753602,-136.6741044,,,1430.536,1430.536
3/16/2026 16:53:15.700,,230,-32155.646,None,60.026,131567.1912,132477.9663,132460.6345,132169.2817,228.923911,,-179.2714826,-3.128877626,132130.6808,-179.2526834,-3.128549518,60.97160853,1.064155319,-59.52050688,-1.038828818,,,,1.709814044,0.029841885,80.43581292,0,0,82.8,-119.5387823,-2.086345334,82.75651032,123.6900675,2.15879893,77.87990755,0,-3.128549518,3.150500653,-3.197627748,0,0,60.01,-138.6190196,-97.66079548,577.7568013,-341.4769862,,,1430.536,1430.536
3/16/2026 16:53:15.733,,230,-32139.749,None,60.027,131554.7784,132480.3793,132448.2364,132161.8275,228.9110001,,-178.9487238,-3.123244422,132118.2387,-178.9337661,-3.122983361,61.29220499,1.069750783,-59.20361312,-1.033297978,,,,1.684684318,0.029403288,81.63528649,0.842524261,0.014704822,81.60882305,-119.1342922,-2.079285651,83.80262526,123.6900675,2.15879893,77.87990755,180,-3.137688183,3.149036434,-3.192096908,3.141592654,1.2,60,-42.11160063,-82.64160233,520.7327967,-395.9795937,,,1430.536,1430.536
3/16/2026 16:53:15.767,,230,-32234.299,None,60.025,131510.4528,132427.5967,132409.0707,132116.4002,228.8323176,,-178.6256648,-3.117605979,132085.9967,-178.6144193,-3.117409709,61.61660902,1.075412701,-58.87862014,-1.02762578,,,,2.526116912,0.044089057,81.67937316,1.660282369,0.028977394,82.83477531,-119.5387823,-2.086345334,82.75651032,124.4183645,2.17151011,78.55189368,0,-3.146387103,3.161758035,-3.19913589,0,1.2,60,51.72568496,-220.9823935,598.1759943,-428.9192858,,,1430.536,1430.536
3/16/2026 16:53:15.800,,230,-32161.723,None,60.023,131503.7273,132435.5502,132414.5621,132118.6607,228.8362329,,-178.3443932,-3.112696863,132079.137,-178.3319162,-3.1124791,61.89544744,1.08027935,-58.59455644,-1.022667934,,,,2.563770211,0.044746231,80.48055666,1.660282369,0.028977394,82.83477531,-118.8107937,-2.073639538,82.17152792,124.4183645,2.17151011,78.55189368,0,-3.141456494,3.153918888,-3.194178044,0,0,60,-1.447349539,-134.136005,546.7104037,-411.1270492,,,1471.536,1471.536
3/16/2026 16:53:15.833,,230,-32171.342,None,60.025,131548.9901,132456.6659,132446.1272,132151.2792,228.8927298,,-178.0532242,-3.107615005,132112.2532,-178.0396557,-3.10737819,62.18827279,1.085390116,-58.30441587,-1.017604025,,,,2.563770211,0.044746231,80.48055666,1.660282369,0.028977394,82.83477531,-118.8107937,-2.073639538,82.17152792,124.4183645,2.17151011,78.55189368,0,-3.136355584,3.159029654,-3.189114135,0,1.2,60,-55.68271861,-189.7776005,494.2223948,-248.7620757,,,1471.536,1471.536
3/16/2026 16:53:15.867,,230,-32267.434,None,60.026,131561.2299,132470.598,132481.087,132171.6749,228.9280563,,-177.7620054,-3.10253228,132136.7886,-177.7522096,-3.10236131,62.47859904,1.090457265,-58.014421,-1.01254266,,,,3.366460663,0.058755823,81.74105456,1.660282369,0.028977394,82.83477531,-118.4126614,-2.066690818,83.22499625,125.6398092,2.192828342,78.25803473,0,-3.131338704,3.157148083,-3.205371002,0,1.2,60,-110.7509733,-171.4895935,660.7871983,-378.5466315,,,1471.536,1471.536
3/16/2026 16:53:15.900,,230,-32403.6,None,60.025,131530.9599,132449.8145,132448.425,132143.7753,228.8797327,,-177.4541557,-3.097159289,132106.3889,-177.4430107,-3.096964771,62.78955991,1.095884556,-57.70518271,-1.007145434,,,,3.366460663,0.058755823,81.74105456,2.489552922,0.043450895,82.87822392,-118.4126614,-2.066690818,83.22499625,125.1341931,2.184003676,79.23635529,0,-3.140415666,3.162575374,-3.19114911,0,0,60,-12.70971585,-231.2783945,519.8688057,-275.8806953,,,1471.536,1471.536
3/16/2026 16:53:15.933,,230,-32130.878,None,60.023,131515.9078,132416.9611,132423.2672,132119.3996,228.8375128,,-177.1513724,-3.091874722,132079.2079,-177.1391612,-3.091661597,63.09128044,1.101150573,-57.40297239,-1.001870869,,,,3.416588192,0.059630713,80.54315613,2.489552922,0.043450895,82.87822392,-118.4126614,-2.066690818,83.22499625,126.1581854,2.201875714,77.2859625,0,-3.135112492,3.167841391,-3.203746583,0,0,60,-68.93597072,-289.2383977,635.7024007,-277.5280323,,,1471.536,1471.536
3/16/2026 16:53:15.967,,230,-31966.56,None,60.023,131549.8417,132452.2243,132449.2252,132151.1128,228.8924416,,-176.8706889,-3.086975871,132112.9971,-176.8572791,-3.086741826,63.37226962,1.106054759,-57.12629025,-0.997041854,,,,4.2678933,0.07448879,80.62356975,3.366460663,0.058755823,81.74105456,-117.6810616,-2.053921992,82.66075248,124.919402,2.180254865,77.56494053,0,-3.145497649,3.159976751,-3.177296719,0,0,60,41.59364611,-201.2688009,366.7247995,-207.0496448,,,1471.536,1471.536
3/16/2026 16:53:16.000,,230,-31863.442,None,60.026,131599.6538,132506.8543,132504.5249,132204.3676,228.9846817,,-176.580079,-3.081903772,132163.3635,-176.5706461,-3.081739136,63.66235788,1.111117755,-56.83234567,-0.991911554,,,,4.2678933,0.07448879,80.62356975,3.366460663,0.058755823,81.74105456,-116.9395281,-2.04097979,82.11016989,126.1581854,2.201875714,77.2859625,0,-3.140494959,3.152097545,-3.193787268,0,1.2,60.01,-11.69646276,-114.2928006,534.2688022,-408.2795389,,,1471.536,1471.536
3/16/2026 16:53:16.033,,230,-32097.888,None,60.028,131587.1681,132501.4423,132493.089,132194.596,228.9677568,,-176.2464838,-3.076081438,132163.5029,-176.2404929,-3.075976876,63.99654041,1.11695034,-56.49991502,-0.986109544,,,,4.2678933,0.07448879,80.62356975,2.489552922,0.043450895,82.87822392,-116.9395281,-2.04097979,82.11016989,126.8698976,2.214297436,78,-90,-3.119427771,3.15793013,-3.20040698,-1.570796327,1.2,60.01,-236.1584222,-177.7391954,607.4640021,-193.5663845,,,1513.536,1513.536
3/16/2026 16:53:16.067,,230,-32081.486,None,60.025,131528.611,132440.8486,132439.4558,132137.0038,228.8680042,,-175.9318113,-3.070589366,132104.8613,-175.924439,-3.070460695,64.31256719,1.122466048,-56.17890674,-0.980506893,,,,4.2678933,0.07448879,80.62356975,3.366460663,0.058755823,81.74105456,-116.5650512,-2.034443936,83.18172876,126.8698976,2.214297436,78,-90,-3.129216518,3.156909984,-3.194804329,-1.570796327,1.2,60,-131.811953,-168.7392036,549.4320058,-248.8808493,,,1513.536,1513.536
3/16/2026 16:53:16.100,,230,-31995.619,None,60.023,131496.1539,132394.573,132399.5827,132097.4526,228.7994995,,-175.6276489,-3.065280731,132060.3408,-175.6193406,-3.065135723,64.61948903,1.127822845,-55.87928603,-0.975277525,,,,4.2678933,0.07448879,80.62356975,4.205357002,0.073397326,81.82029088,-116.5650512,-2.034443936,83.18172876,126.1581854,2.201875714,77.2859625,90,-3.138533049,3.162266781,-3.177153239,1.570796327,1.2,60,-32.57609803,-227.6640071,363.8015982,-103.5614931,,,1513.536,1513.536
3/16/2026 16:53:16.133,,230,-32156.942,None,60.023,131522.3409,132430.5005,132432.6334,132129.1868,228.8544647,,-175.3517762,-3.060465844,132086.429,-175.3422862,-3.060300213,64.89089438,1.132559762,-55.60003567,-0.970403687,,,,5.11731485,0.089313993,80.72174428,4.205357002,0.073397326,81.82029088,-115.820992,-2.021457653,82.65204172,126.3474582,2.205179147,78.96328261,0,-3.133697539,3.154017415,-3.175582834,0,1.2,60,-84.17878689,-135.9936062,355.3775999,-135.2052068,,,1513.536,1513.536
3/16/2026 16:53:16.167,,230,-32068.987,None,60.026,131577.5792,132497.8466,132499.1818,132192.2487,228.9636912,,-175.0618083,-3.05540495,132154.5394,-175.0558355,-3.055300705,65.18499268,1.137692745,-55.31108201,-0.965360494,,,,5.964487101,0.104099938,80.83761501,5.042451069,0.088007374,81.9170312,-115.4633451,-2.015215537,83.73386412,127.4053566,2.223642958,77.04336441,0,-3.143308079,3.152908282,-3.189003452,0,1.2,60,18.32597978,-125.5392017,483.7968017,-376.5835798,,,1513.536,1513.536
3/16/2026 16:53:16.200,,230,-32096.016,None,60.027,131585.1435,132496.1039,132494.3873,132192.5744,228.9642553,,-174.7377409,-3.049748907,132148.9647,-174.7256238,-3.049537422,65.51009282,1.143366813,-54.98714884,-0.959706794,,,,5.964487101,0.104099938,80.83761501,5.042451069,0.088007374,81.9170312,-114.7174409,-2.002197053,83.22499625,128.1075769,2.235899013,77.77814603,-90,-3.137544796,3.145563866,-3.195605807,-1.570796327,1.2,60,-43.24155427,-43.7903955,556.3440025,-469.3120527,,,1513.536,1513.536
3/16/2026 16:53:16.233,,230,-32326.992,None,60.025,131532.6837,132470.6964,132466.0716,132157.22,228.9030197,,-174.4276759,-3.04433725,132108.2883,-174.4137173,-3.044093628,65.82408164,1.148846952,-54.68013913,-0.954348463,,,,5.964487101,0.104099938,80.83761501,5.792796495,0.101103372,83.22499625,-115.4633451,-2.015215537,83.73386412,128.1075769,2.235899013,77.77814603,0,-3.145197,3.164062489,-3.190247476,0,0,60,38.49188157,-249.220807,501.0911953,-290.3622699,,,1554.536,1554.536
3/16/2026 16:53:16.267,,230,-31993.2,None,60.024,131518.702,132443.1498,132448.5512,132137.5238,228.8689049,,-174.1184958,-3.03894104,132095.3568,-174.1083831,-3.03876454,66.13133389,1.154209515,-54.36878752,-0.948914353,,,,5.964487101,0.104099938,80.83761501,5.042451069,0.088007374,81.9170312,-114.7174409,-2.002197053,83.22499625,127.4053566,2.223642958,77.04336441,0,-3.126771914,3.156406568,-3.172557311,0,1.2,60.01,-158.2541186,-163.281594,315.9216057,5.614106939,,,1554.536,1554.536
3/16/2026 16:53:16.300,,230,-32104.642,None,60.025,131552.2959,132470.2051,132479.1614,132167.9361,228.9215805,,-173.8322019,-3.033944269,132128.827,-173.820837,-3.033745913,66.41430936,1.159148369,-54.08404416,-0.943944643,,,,6.80905018,0.118840345,80.97110596,4.969740728,0.086738339,83.11245394,-115.0674634,-2.008306099,82.1364718,128.1075769,2.235899013,77.77814603,0,-3.120484252,3.167454468,-3.179843656,0,0,60.01,-225.8139394,-281.3616034,394.041594,113.1339488,,,1554.536,1554.536
3/16/2026 16:53:16.333,,230,-32145.12,None,60.027,131561.561,132489.3312,132492.995,132182.0221,228.9459782,,-173.5132838,-3.028378098,132137.9372,-173.5005223,-3.028155367,66.73463122,1.16473904,-53.76736474,-0.938417545,,,,6.80905018,0.118840345,80.97110596,5.877392607,0.102579852,82.03121357,-113.962489,-1.989020656,82.73040554,128.7965521,2.247923899,78.52439112,0,-3.130735219,3.153759696,-3.186341444,0,0,60,-116.1652638,-133.3583973,465.4079991,-215.884338,,,1554.536,1554.536
3/16/2026 16:53:16.367,,230,-32251.579,None,60.026,131525.8521,132463.7169,132460.5165,132150.7655,228.8918402,,-173.197737,-3.022870768,132113.9726,-173.1829702,-3.022613039,67.05153638,1.170270078,-53.45399742,-0.932948253,,,,7.650650955,0.133529049,81.12213015,6.709836808,0.117108745,82.16276529,-113.962489,-1.989020656,82.73040554,129.4724598,2.259720715,79.28177596,0,-3.139721784,3.159290734,-3.192668968,0,0,60,-20.05078408,-193.9391922,536.1551957,-322.1652195,,,1554.536,1554.536
3/16/2026 16:53:16.400,,230,-32153.17,None,60.024,131504.6027,132431.0806,132432.0022,132123.2844,228.8442415,,-172.8814402,-3.017350348,132082.109,-172.8710927,-3.017169749,67.36655662,1.175768219,-53.14048579,-0.927476443,,,,7.650650955,0.133529049,81.12213015,6.709836808,0.117108745,82.16276529,-113.1985905,-1.975688113,82.25034954,130.695531,2.281067334,79.13633805,0,-3.134278494,3.151456332,-3.208543777,0,0,60,-78.36892703,-107.4384012,701.1359963,-515.3286681,,,1554.536,1554.536
3/16/2026 16:53:16.433,,230,-31970.318,None,60.024,131527.0931,132467.6674,132459.9039,132152.2925,228.894485,,-172.6000032,-3.012438345,132116.3749,-172.5877485,-3.012224461,67.6540252,1.180785492,-52.85707458,-0.922529984,,,,7.650650955,0.133529049,81.12213015,6.80905018,0.118840345,80.97110596,-113.962489,-1.989020656,82.73040554,130.0302593,2.269456152,78.35917304,0,-3.131064806,3.169806148,-3.191986136,0,0,60,-112.8307724,-309.1535968,522.8352011,-100.8508319,,,1552.391,1552.391
3/16/2026 16:53:16.467,,230,-32078.002,None,60.027,131571.1264,132514.2027,132503.399,132196.9818,228.971889,,-172.2980961,-3.007169071,132160.2511,-172.2844935,-3.006931661,67.94808506,1.185917805,-52.55827403,-0.917314931,,,,7.650650955,0.133529049,81.12213015,6.709836808,0.117108745,82.16276529,-113.1985905,-1.975688113,82.25034954,130.0302593,2.269456152,78.35917304,90,-3.124040406,3.161605918,-3.186771083,1.570796327,1.2,60.01,-188.1701095,-218.116802,468.9216051,-62.63469357,,,1552.391,1552.391
3/16/2026 16:53:16.500,,230,-32039.064,None,60.027,131567.8167,132506.374,132489.2921,132188.5548,228.9572931,,-171.9662894,-3.001377953,132144.868,-171.9519314,-3.001127357,68.27663698,1.191652118,-52.22605897,-0.911516684,,,,8.488943881,0.148160021,81.29058986,7.53944514,0.131588141,82.31160307,-112.4258619,-1.962201455,81.78508421,130.0302593,2.269456152,78.35917304,45,-3.132715498,3.153853573,-3.180972836,0.785398163,1.697056275,60,-95.35834481,-132.8688058,408.7296005,-180.5024499,,,1552.391,1552.391
3/16/2026 16:53:16.533,,230,-32352.106,None,60.025,131499.1013,132451.4192,132435.2196,132129.3299,228.8547126,,-171.6578938,-2.995995433,132089.5823,-171.6465897,-2.99579814,68.59091559,1.197137314,-51.91829492,-0.906145188,,,,8.488943881,0.148160021,81.29058986,8.365886124,0.146012258,82.47763333,-112.8736652,-1.970017096,83.35466394,130.695531,2.281067334,79.13633805,0,-3.141810398,3.16715441,-3.187212522,0,0,60,2.338061083,-282.1823962,477.9503934,-198.1060583,,,1552.391,1552.391
3/16/2026 16:53:16.567,,230,-32020.848,None,60.023,131489.8312,132433.2532,132413.1902,132112.8245,228.8261244,,-171.3618913,-2.990829216,132070.1105,-171.3552123,-2.990712645,68.88309534,1.202236813,-51.61996199,-0.900938296,,,,8.488943881,0.148160021,81.29058986,7.53944514,0.131588141,82.31160307,-112.4258619,-1.962201455,81.78508421,130.0302593,2.269456152,78.35917304,90,-3.122300786,3.164438268,-3.170394448,1.570796327,1.2,60,-207.1057465,-247.4208056,298.8,155.7265521,,,1552.391,1552.391
3/16/2026 16:53:16.600,,230,-32139.043,None,60.024,131556.9523,132491.6788,132458.464,132169.741,228.9247067,,-171.0817468,-2.985939771,132133.4233,-171.0635095,-2.98562147,69.16517052,1.207159953,-51.33694915,-0.895998791,,,,9.323591778,0.162727375,81.47637694,8.365886124,0.146012258,82.47763333,-112.8736652,-1.970017096,83.35466394,130.6012946,2.279422599,77.44417344,0,-3.131633728,3.177177049,-3.17542139,0,0,60,-107.2135568,-392.903992,346.9536041,153.1639447,,,1552.391,1552.391
3/16/2026 16:53:16.633,,230,-31706.669,None,60.027,131582.0268,132532.2603,132503.392,132206.6295,228.9885995,,-170.7788425,-2.980653095,132172.0383,-170.7636023,-2.980387102,69.47127809,1.212502538,-51.03954199,-0.890808056,,,,9.462322208,0.165148677,80.2924654,8.488943881,0.148160021,81.29058986,-111.6444351,-1.948562985,81.33486337,131.8550425,2.301304628,77.33252873,0,-3.128547123,3.161065523,-3.192112684,0,1.2,60,-138.4407074,-209.8943994,517.4496,-169.1144932,,,1519.932,1519.932
3/16/2026 16:53:16.667,,230,-32023.814,None,60.027,131561.4925,132488.3242,132468.2799,132173.4057,228.9310541,,-170.4547025,-2.974995784,132137.4686,-170.4337193,-2.974629559,69.79077436,1.2180788,-50.71278426,-0.885105058,,,,10.30484647,0.1798535,80.49844719,9.323591778,0.162727375,81.47637694,-111.037511,-1.937970161,83.57032966,131.8550425,2.301304628,77.33252873,0,-3.137356934,3.156048961,-3.186409686,0,0,60,-45.05462595,-160.056004,458.9568013,-253.8461713,,,1519.932,1519.932
3/16/2026 16:53:16.700,,230,-32121.058,None,60.024,131515.4944,132444.4284,132422.1771,132128.0753,228.8525396,,-170.134639,-2.969409622,132093.2512,-170.1173977,-2.969108704,70.11535422,1.223743787,-50.39386344,-0.87953884,,,,10.30484647,0.1798535,80.49844719,9.188836077,0.160375444,82.66075248,-111.3368593,-1.943194773,82.45144025,132.5104471,2.312743595,78.13833886,0,-3.129484148,3.16693856,-3.192282435,0,0,60,-128.7502457,-276.7535918,524.2752032,-118.7713656,,,1519.932,1519.932
3/16/2026 16:53:16.733,,230,-32249.29,None,60.024,131533.7653,132456.3131,132438.4217,132143.5354,228.8793172,,-169.8506268,-2.964452675,132111.318,-169.8321406,-2.96413003,70.39296453,1.228589001,-50.10934742,-0.874573098,,,,11.14288986,0.194480116,80.72174428,10.0079798,0.174672199,82.86084721,-110.2656975,-1.924499473,83.14709857,132.5104471,2.312743595,78.13833886,0,-3.138802229,3.153088474,-3.187316693,0,1.2,60.01,-29.75776363,-126.6047985,473.0111973,-316.6486352,,,1519.932,1519.932
3/16/2026 16:53:16.767,,230,-32365.958,None,60.026,131578.8974,132516.602,132491.7522,132196.4705,228.9710035,,-169.5685836,-2.959530092,132156.2332,-169.548866,-2.959185954,70.67738796,1.233553127,-49.82367363,-0.86958715,,,,10.98065001,0.191648497,81.89945055,10.0079798,0.174672199,82.86084721,-110.2656975,-1.924499473,83.14709857,133.1523897,2.323947608,78.95416392,0,-3.133858153,3.1580526,-3.193534758,0,0,60.01,-83.71370948,-181.3536064,543.1104004,-278.0430845,,,1519.932,1519.932
3/16/2026 16:53:16.800,,230,-32092.128,None,60.027,131583.972,132526.1767,132490.9322,132201.0796,228.9789866,,-169.2461217,-2.953902069,132161.0427,-169.2249902,-2.953533256,70.99739494,1.239138302,-49.50339927,-0.863997308,,,,11.14288986,0.194480116,80.72174428,10.15426658,0.177225385,81.67937316,-110.2656975,-1.924499473,83.14709857,133.7546357,2.334458783,78.08303273,45,-3.130758641,3.163637775,-3.198456091,0.785398163,1.697056275,60,-115.5779093,-242.8992006,587.9519944,-229.4748845,,,1519.932,1519.932
3/16/2026 16:53:16.833,,230,-32111.683,None,60.025,131543.8385,132471.5155,132442.2386,132153.2323,228.8961127,,-168.9186942,-2.948187382,132111.1561,-168.9022542,-2.947900449,71.32378303,1.244834849,-49.17741549,-0.858307818,,,,11.97613244,0.209022943,80.96221341,10.98065001,0.191648497,81.89945055,-110.2656975,-1.924499473,83.14709857,133.7546357,2.334458783,78.08303273,0,-3.139548946,3.169334322,-3.192766601,0,1.2,60,-21.8595049,-305.5248034,528.9839979,-201.5996896,,,1572.034,1572.034
3/16/2026 16:53:16.867,,230,-32060.707,None,60.023,131538.3299,132462.7712,132438.5761,132147.2593,228.8857672,,-168.6431188,-2.943377685,132114.8555,-168.6193358,-2.942962593,71.59623746,1.249590076,-48.89416776,-0.853364212,,,,11.97613244,0.209022943,80.96221341,10.98065001,0.191648497,81.89945055,-109.4861296,-1.910893446,82.73910804,133.7546357,2.334458783,78.08303273,90,-3.13461109,3.160483522,-3.187822995,1.570796327,1.2,60,-74.67636965,-207.0287991,477.9071923,-196.2020235,,,1572.034,1572.034
3/16/2026 16:53:16.900,,230,-32074.402,None,60.024,131594.7904,132525.4493,132481.0272,132201.1172,228.9790518,,-168.3605212,-2.938445425,132161.7117,-168.341682,-2.938116619,71.8784087,1.254514893,-48.61341813,-0.848464207,,,,11.97613244,0.209022943,80.96221341,10.98065001,0.191648497,81.89945055,-109.4861296,-1.910893446,82.73910804,133.7546357,2.334458783,78.08303273,0,-3.129765116,3.165408339,-3.18292299,0,0,60,-126.55294,-261.1151977,427.4207967,-39.75265902,,,1572.034,1572.034
3/16/2026 16:53:16.933,,230,-31966.315,None,60.028,131652.5343,132572.9696,132549.6105,132259.0656,229.0794214,,-168.0577795,-2.933161586,132221.7047,-168.0427546,-2.932899351,72.18499048,1.259865754,-48.3139072,-0.843236755,,,,11.97613244,0.209022943,80.96221341,11.97613244,0.209022943,80.96221341,-109.4861296,-1.910893446,82.73910804,133.7546357,2.334458783,78.08303273,0,-3.141922294,3.1707592,-3.177695538,0,1.2,60.01,3.528787959,-319.8815931,373.5791942,-57.22638904,,,1572.034,1572.034
3/16/2026 16:53:16.967,,230,-31947.509,None,60.028,131623.6371,132541.8057,132523.7238,132230.4169,229.0298004,,-167.7250613,-2.927354557,132190.0414,-167.7034903,-2.926978074,72.51817025,1.265680838,-47.97653827,-0.837348557,,,,12.99461679,0.226798848,80.04998438,11.97613244,0.209022943,80.96221341,-109.4861296,-1.910893446,82.73910804,135,2.35619449,78.06458864,0,-3.136001017,3.176574284,-3.193543047,0,0,60,-59.16933184,-383.5439934,537.2064032,-94.493078,,,1572.034,1572.034
3/16/2026 16:53:17.000,,230,-32028.264,None,60.025,131565.4443,132487.8068,132462.0129,132172.4504,228.9293995,,-167.4000791,-2.921682549,132134.1791,-167.3822,-2.921370499,72.83698742,1.271245248,-47.65822605,-0.83179296,,,,12.99461679,0.226798848,80.04998438,12.61932229,0.220248723,82.39029069,-107.9044475,-1.883287887,81.96975052,135,2.35619449,78.06458864,0,-3.141619222,3.154533135,-3.18798745,0,1.2,60,0.281023081,-140.5296085,479.5775962,-339.3290107,,,1572.034,1572.034
3/16/2026 16:53:17.033,,230,-32180.947,None,60.024,131565.4701,132470.2779,132449.9238,132162.5637,228.9122753,,-167.1161568,-2.91672717,132122.2964,-167.0982158,-2.91641404,73.12775338,1.276320071,-47.37188559,-0.826795376,,,,13.62699486,0.237835927,81.49404886,12.61932229,0.220248723,82.39029069,-108.6989828,-1.897155144,82.34658463,135.6160599,2.366946764,78.91767863,0,-3.136662763,3.173475215,-3.19374214,0,0,60,-53.08080868,-347.7312042,544.8527956,-144.0407828,,,1572.034,1572.034
3/16/2026 16:53:17.067,,230,-32147.669,None,60.026,131606.5161,132523.9411,132500.8098,132211.1123,228.9963638,,-166.8318653,-2.911765347,132163.1303,-166.8127273,-2.911431325,73.41107457,1.281264959,-47.0882321,-0.821844689,,,,13.62699486,0.237835927,81.49404886,12.61932229,0.220248723,82.39029069,-107.9044475,-1.883287887,81.96975052,135.6160599,2.366946764,78.91767863,0,-3.131680048,3.164552846,-3.188791453,0,0,60.01,-106.7620553,-249.3936094,493.3583989,-137.2027341,,,1539.791,1539.791
3/16/2026 16:53:17.100,,230,-32188.176,None,60.027,131620.9479,132542.4011,132509.6277,132225.0146,229.0204433,,-166.5087173,-2.906125351,132191.7756,-166.492076,-2.905834905,73.73253294,1.286875466,-46.7650427,-0.81620397,,,,13.62699486,0.237835927,81.49404886,12.61932229,0.220248723,82.39029069,-107.6501242,-1.878849108,83.11245394,136.2453643,2.377930197,78.08303273,180,-3.126083628,3.165724574,-3.194134167,3.141592654,1.2,60,-167.0696003,-265.8096054,543.3840004,-110.5047946,,,1539.791,1539.791
3/16/2026 16:53:17.133,,230,-32488.186,None,60.026,131598.8091,132504.044,132497.4271,132200.7771,228.9784628,,-166.1946645,-2.900644095,132157.7652,-166.1779051,-2.900351588,74.0517531,1.292446909,-46.4458517,-0.810633036,,,,13.62699486,0.237835927,81.49404886,13.43102887,0.234415676,82.66075248,-107.4027041,-1.874530813,84.25675047,135.6160599,2.366946764,78.91767863,0,-3.134767264,3.166977722,-3.1775798,0,0,60,-73.50936229,-283.3776096,376.2143987,-19.32742679,,,1539.791,1539.791
3/16/2026 16:53:17.167,,230,-32172.336,None,60.024,131580.6282,132487.8259,132472.7069,132181.0675,228.9443247,,-165.8817288,-2.895182336,132139.3648,-165.8636379,-2.894866591,74.36255098,1.297871355,-46.13409467,-0.805191849,,,,14.65675112,0.255808565,80.62356975,13.43102887,0.234415676,82.66075248,-107.9044475,-1.883287887,81.96975052,136.8476103,2.388441373,78.95416392,0,-3.129282267,3.181159242,-3.193633222,0,0,60,-131.1459733,-429.5808078,544.0608,16.66598105,,,1539.791,1539.791
3/16/2026 16:53:17.200,,230,-32068.613,None,60.025,131606.904,132519.7446,132503.3077,132210.6733,228.9956035,,-165.578939,-2.889897657,132168.4042,-165.5646261,-2.889647851,74.66251864,1.303106778,-45.83658956,-0.799999406,,,,14.65675112,0.255808565,80.62356975,13.62699486,0.237835927,81.49404886,-107.6501242,-1.878849108,83.11245394,136.2453643,2.377930197,78.08303273,0,-3.127483778,3.181955886,-3.177929603,0,0,60.01,-150.3376181,-444.4416005,375.868803,218.9104157,,,1539.791,1539.791
3/16/2026 16:53:17.233,,230,-32182.474,None,60.028,131628.21,132552.1809,132537.1643,132239.8909,229.0462099,,-165.2762906,-2.884615447,132201.1331,-165.2593617,-2.884319981,74.96734301,1.308426967,-45.52455775,-0.794553423,,,,15.47863817,0.2701532,80.9355299,14.23728047,0.248487421,82.94769436,-106.0599873,-1.851095983,82.4165032,137.4895529,2.399645386,78.13833886,0,-3.132807402,3.15952295,-3.194198809,0,0,60.01,-93.99895136,-195.8687988,544.5504011,-254.6826509,,,1539.791,1539.791
3/16/2026 16:53:17.267,,230,-32371.646,None,60.027,131616.2505,132520.6068,132498.4319,132212.434,228.998653,,-164.944263,-2.878820472,132168.8831,-164.933646,-2.878635169,75.30185802,1.314265355,-45.194471,-0.788792323,,,,15.47863817,0.2701532,80.9355299,15.0378159,0.2624594,83.25094594,-105.8323866,-1.847123602,83.57032966,137.4895529,2.399645386,78.13833886,180,-3.141094569,3.161388957,-3.188437709,3.141592654,1.2,60,-5.328089628,-219.2255993,484.8192082,-260.2655193,,,1539.791,1539.791
3/16/2026 16:53:17.300,,230,-32320.238,None,60.024,131555.8971,132467.6152,132455.5564,132160.3793,228.9084917,,-164.6257558,-2.873261473,132119.9548,-164.6124105,-2.873028553,75.61757409,1.31977564,-44.87520478,-0.783220076,,,,16.29404746,0.284384777,81.26401418,15.2551187,0.266252049,82.09263061,-105.8323866,-1.847123602,83.57032966,138.0774554,2.409906219,79.02708396,0,-3.139280602,3.166899242,-3.193126295,0,0,60,-24.82354608,-280.1231997,539.1935959,-234.2468501,,,1507.448,1507.448
3/16/2026 16:53:17.333,,230,-32358.47,None,60.023,131575.8785,132488.5671,132484.0461,132183.5273,228.9485852,,-164.3419204,-2.86830761,132139.7767,-164.3273605,-2.868053491,75.89830732,1.324675359,-44.59266481,-0.778288823,,,,16.29404746,0.284384777,81.26401418,14.44403572,0.252095981,81.78508421,-105.0378159,-1.833255727,83.25094594,138.6522228,2.419937803,79.92396387,0,-3.120149472,3.157931086,-3.198226626,0,1.2,60,-230.2437132,-180.2016003,599.3568016,-188.9114881,,,1507.448,1507.448
3/16/2026 16:53:17.367,,230,-32189.184,None,60.027,131637.0273,132544.7912,132541.3124,132241.7334,229.0494011,,-164.052461,-2.86325559,132204.0485,-164.0416901,-2.863067603,76.18769972,1.32972621,-44.30671785,-0.773298107,,,,16.29404746,0.284384777,81.26401418,15.0378159,0.2624594,83.25094594,-105.2551187,-1.837048376,82.09263061,138.731397,2.421319654,78.23042886,-90,-3.125527003,3.166774586,-3.194617761,-1.570796327,1.2,60.01,-172.5927946,-273.9744041,549.5472015,-102.9800027,,,1507.448,1507.448
3/16/2026 16:53:17.400,,230,-32270.501,None,60.029,131659.221,132561.9192,132561.6933,132261.6289,229.0838611,,-163.7131707,-2.857333857,132217.9343,-163.7074177,-2.857233449,76.53109767,1.335719634,-43.96570712,-0.767346347,,,,17.10272897,0.298498932,81.60882305,15.2551187,0.266252049,82.09263061,-104.2372805,-1.819283747,82.94769436,138.0774554,2.409906219,79.02708396,0,-3.123485498,3.155003381,-3.177252566,0,0,60.01,-195.3682487,-147.4559899,373.4927919,-30.66855329,,,1507.448,1507.448
3/16/2026 16:53:17.433,,230,-32198.429,None,60.027,131610.0376,132516.4167,132501.5336,132210.0086,228.9944521,,-163.381475,-2.851544676,132168.6646,-163.3743119,-2.851419656,76.86227239,1.341499724,-43.63126896,-0.7615093,,,,17.10272897,0.298498932,81.60882305,16.05998731,0.280299656,82.4165032,-104.2372805,-1.819283747,82.94769436,139.9697407,2.442932829,78.35917304,180,-3.131719312,3.160783471,-3.204442129,3.141592654,1.2,60,-106.4934074,-210.9311974,652.1183992,-334.6937943,,,1507.448,1507.448
3/16/2026 16:53:17.467,,230,-32451.437,None,60.024,131558.3074,132457.2644,132461.3519,132159.6571,228.9072408,,-163.0594992,-2.845925138,132116.8327,-163.0509662,-2.845776209,77.18123922,1.347066745,-43.31876857,-0.75605514,,,,17.10272897,0.298498932,81.60882305,16.05998731,0.280299656,82.4165032,-104.0362435,-1.81577499,84.11135476,139.304469,2.431321646,79.13633805,0,-3.126075865,3.162841735,-3.187376786,0,0,60,-167.2937374,-236.7215998,479.7648037,-75.74946654,,,1507.448,1507.448
3/16/2026 16:53:17.500,,230,-32235.84,None,60.024,131561.7317,132464.6795,132466.0449,132164.8385,228.9162153,,-162.7729356,-2.840923659,132131.6126,-162.7616386,-2.84072649,77.47457018,1.352186336,-43.02506599,-0.750929062,,,,17.90444751,0.31249156,81.96975052,16.85839877,0.294234565,82.75651032,-104.2372805,-1.819283747,82.94769436,139.9697407,2.442932829,78.35917304,0,-3.134961055,3.171470083,-3.193861891,0,0,60.01,-71.82496052,-328.2335923,542.3039971,-142.2454443,,,1471.778,1471.778
3/16/2026 16:53:17.533,,230,-32450.213,None,60.026,131610.0677,132510.7491,132508.1329,132210.3297,228.9950083,,-162.4780868,-2.835777577,132168.3644,-162.4670902,-2.835585651,77.77115861,1.357362781,-42.73197287,-0.745813622,,,,17.90444751,0.31249156,81.96975052,17.65012422,0.308052781,83.11245394,-104.0362435,-1.81577499,84.11135476,139.9697407,2.442932829,78.35917304,0,-3.143638432,3.173137771,-3.188746451,0,0,60,22.16355475,-351.5328018,489.4271971,-160.05795,,,1471.778,1471.778
3/16/2026 16:53:17.567,,230,-32576.731,None,60.027,131611.7291,132533.757,132523.5983,132223.7347,229.0182265,,-162.1473321,-2.830004818,132184.9726,-162.1383037,-2.829847244,78.09691415,1.363048288,-42.4017689,-0.740050476,,,,18.6989828,0.326358817,82.34658463,17.65012422,0.308052781,83.11245394,-103.0552472,-1.798653376,84.99694112,139.9697407,2.442932829,78.35917304,0,-3.137900025,3.161701664,-3.182983305,0,0,60,-40.19410082,-226.5120106,429.6960023,-162.9898909,,,1471.778,1471.778
3/16/2026 16:53:17.600,,230,-32241.355,None,60.026,131572.2871,132490.5132,132490.8887,132185.272,228.9516071,,-161.8299495,-2.824465447,132145.4063,-161.8195358,-2.824283694,78.41629721,1.368622574,-42.08518687,-0.734525077,,,,18.97040781,0.331096077,81.21083672,17.90444751,0.31249156,81.96975052,-102.439562,-1.787907642,83.56171372,141.2034479,2.464465081,78.52439112,0,-3.136775254,3.156530216,-3.198990158,0,0,60,-51.69839342,-165.3696101,596.8223972,-379.7543937,,,1471.778,1471.778
3/16/2026 16:53:17.633,,230,-32439.571,None,60.025,131555.8418,132474.8896,132485.257,132172.7143,228.9298565,,-161.5321415,-2.819267717,132132.6315,-161.5253864,-2.819149818,78.71144237,1.373773828,-41.78739768,-0.729327675,,,,18.6989828,0.326358817,82.34658463,18.43494882,0.321750554,83.48413023,-102.439562,-1.787907642,83.56171372,141.2034479,2.464465081,78.52439112,-135,-3.140900372,3.16168147,-3.193792756,-2.35619449,1.697056275,60,-7.532487562,-222.3648015,542.8079952,-312.9107062,,,1471.778,1471.778
3/16/2026 16:53:17.667,,230,-32281.344,None,60.027,131596.2633,132505.3286,132493.2347,132198.961,228.9753171,,-161.2245279,-2.813898846,132169.0966,-161.21148,-2.813671118,79.02079451,1.379173042,-41.47882835,-0.723942125,,,,19.76716868,0.345002177,81.60882305,18.6989828,0.326358817,82.34658463,-101.633634,-1.773841544,83.3114638,142.431408,2.485897027,78.72585344,180,-3.140029935,3.153014586,-3.209839152,3.141592654,1.2,60.01,-16.85573279,-126.0864019,711.3024006,-568.360266,,,1471.778,1471.778
3/16/2026 16:53:17.700,,230,-32421.47,None,60.028,131595.7282,132524.1014,132517.5012,132213.1628,228.9999154,,-160.8889243,-2.808041458,132168.3753,-160.8744157,-2.807788236,79.36568439,1.385192506,-41.1449264,-0.718114436,,,,19.76716868,0.345002177,81.60882305,18.6989828,0.326358817,82.34658463,-102.439562,-1.787907642,83.56171372,141.7455796,2.473927065,79.46319903,-90,-3.134147053,3.173100148,-3.192041501,-1.570796327,1.2,60.01,-80.30829185,-348.8544089,531.0143975,-101.8516967,,,1436.209,1436.209
3/16/2026 16:53:17.733,,230,-32430.283,None,60.027,131557.8083,132467.1717,132478.5658,132168.5526,228.9226483,,-160.553038,-2.802179137,132134.2472,-160.5419915,-2.801986339,79.69886743,1.391007647,-40.80901359,-0.712251652,,,,20.85445804,0.363978957,80.8999382,19.76716868,0.345002177,81.60882305,-100.6697828,-1.757019167,84.25675047,142.9575252,2.495079506,79.68036144,-135,-3.146988516,3.148026814,-3.207331158,-2.35619449,1.697056275,60,57.67961384,-71.81279946,693.4320064,-679.2988208,,,1436.209,1436.209
3/16/2026 16:53:17.767,,230,-32451.84,None,60.024,131523.427,132432.7796,132432.3855,132130.2258,228.8562643,,-160.2365817,-2.796655933,132088.424,-160.2259132,-2.796469733,80.01788438,1.396575543,-40.49092324,-0.706699928,,,,20.55604522,0.35877067,82.02243596,19.48612957,0.34009712,82.73910804,-100.6697828,-1.757019167,84.25675047,142.431408,2.485897027,78.72585344,0,-3.136566853,3.15359471,-3.192596955,0,0,60,-54.45037139,-133.9199989,531.5327987,-343.1624284,,,1436.209,1436.209
