time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:53:17.800,,230,-32210.885,None,60.024,131548.3163,132475.7635,132469.1501,132165.128,228.9167167,,-159.9488711,-2.791634435,132124.4544,-159.935177,-2.791395429,80.30559835,1.401597099,-40.2049657,-0.701709027,,,,21.64443514,0.377766658,81.33486337,20.55604522,0.35877067,82.02243596,-100.8230112,-1.759693508,83.07779487,142.431408,2.485897027,78.72585344,0,-3.150166099,3.161290607,-3.187606054,0,0,60,92.13189732,-216.7776042,479.6927946,-355.0470878,,,1436.209,1436.209
3/16/2026 16:53:17.833,,230,-32404.032,None,60.029,131604.5449,132539.8848,132530.6343,132225.7493,229.0217158,,-159.6369388,-2.78619019,132184.6806,-159.6267831,-2.78601294,80.61016735,1.406912831,-39.89789999,-0.69634972,,,,21.33685929,0.372398447,82.45144025,20.55604522,0.35877067,82.02243596,-100.6697828,-1.757019167,84.25675047,143.6525418,2.507209833,78.96328261,0,-3.14478361,3.163931998,-3.203559553,0,0,60.01,34.77759189,-249.4511988,648.0720035,-433.3983965,,,1436.209,1436.209
3/16/2026 16:53:17.867,,230,-32248.008,None,60.031,131601.7585,132535.7969,132524.3214,132221.3498,229.0140958,,-159.2698392,-2.779783093,132181.7322,-159.2580652,-2.779577598,80.97774985,1.413328356,-39.52923451,-0.689915293,,,,21.64443514,0.377766658,81.33486337,20.55604522,0.35877067,82.02243596,-100.8230112,-1.759693508,83.07779487,143.6525418,2.507209833,78.96328261,0,-3.138348268,3.173021864,-3.197125126,0,0,60.02,-34.88027355,-346.0032064,580.8239995,-199.9405195,,,1436.209,1436.209
3/16/2026 16:53:17.900,,230,-32533.488,None,60.029,131526.8434,132457.7373,132450.793,132145.8478,228.8833224,,-158.9176496,-2.773636225,132106.6391,-158.9043161,-2.773403512,81.32960906,1.419469457,-39.17947075,-0.683810764,,,,22.42586192,0.391405128,81.78508421,21.03751103,0.367173834,83.57032966,-100.0079798,-1.745468526,82.86084721,144.162347,2.516107613,79.93297192,0,-3.140577346,3.164937983,-3.199918377,0,0,60.01,-10.96973932,-256.2047978,617.1551996,-349.9806625,,,1486.299,1486.299
3/16/2026 16:53:17.933,,230,-32555.592,None,60.025,131479.7024,132405.2452,132393.6159,132093.5661,228.7927679,,-158.5950145,-2.76800518,132048.1445,-158.5821622,-2.767780865,81.65693046,1.425182294,-38.85202626,-0.678095779,,,,22.10944834,0.385882669,82.89559699,21.03751103,0.367173834,83.57032966,-99.86580694,-1.742987141,84.04284622,143.6525418,2.507209833,78.96328261,-135,-3.134954699,3.168169435,-3.185305612,-2.35619449,1.697056275,60,-72.65990978,-295.7040002,456.8399958,-88.47608584,,,1486.299,1486.299
3/16/2026 16:53:17.967,,230,-32285.477,None,60.025,131517.0158,132441.788,132424.9244,132128.6157,228.8534755,,-158.2991178,-2.762840809,132085.2973,-158.2849904,-2.762594239,81.94771919,1.430257514,-38.56169497,-0.673028542,,,,21.64443514,0.377766658,81.33486337,21.33685929,0.372398447,82.45144025,-100.0079798,-1.745468526,82.86084721,144.8658069,2.528385305,79.23635529,0,-3.134992686,3.17572604,-3.201413847,0,0,60,-70.90385847,-374.5151984,627.3215983,-181.9025415,,,1486.299,1486.299
3/16/2026 16:53:18.000,,230,-32511.398,None,60.028,131573.4882,132490.3914,132471.0432,132178.9997,228.9407432,,-158.0005199,-2.757629292,132141.5922,-157.985109,-2.757360322,82.24932463,1.435521522,-38.26100416,-0.667780498,,,,22.42586192,0.391405128,81.78508421,21.33685929,0.372398447,82.45144025,-98.24632081,-1.714721776,83.66504647,144.162347,2.516107613,79.93297192,0,-3.129758769,3.150243298,-3.183888111,0,0,60,-127.8883056,-95.88959481,447.7247986,-223.9468982,,,1486.299,1486.299
3/16/2026 16:53:18.033,,230,-32474.03,None,60.029,131561.0312,132494.5519,132473.3352,132177.0224,228.9373184,,-157.6575061,-2.751642572,132140.0099,-157.6386262,-2.751313056,82.58984591,1.44146474,-37.9173174,-0.661782032,,,,23.19859051,0.404891786,82.25034954,22.10944834,0.385882669,82.89559699,-98.24632081,-1.714721776,83.66504647,144.8658069,2.528385305,79.23635529,90,-3.137195725,3.156186516,-3.190167337,1.570796327,1.2,60,-47.78813702,-161.7695989,509.6736017,-300.1158658,,,1486.299,1486.299
3/16/2026 16:53:18.067,,230,-32747.918,None,60.027,131503.4645,132458.7141,132432.8443,132132.4214,228.8600672,,-157.3276836,-2.745886084,132091.44,-157.3169924,-2.745699486,82.91747599,1.447182963,-37.58948383,-0.656060257,,,,23.19859051,0.404891786,82.25034954,22.10944834,0.385882669,82.89559699,-98.13010235,-1.712693381,84.85281374,145.3590525,2.536994063,80.22069558,0,-3.131582155,3.159876344,-3.19305432,0,0,60,-108.7579173,-205.4879902,546.4799942,-232.2340867,,,1486.299,1486.299
3/16/2026 16:53:18.100,,230,-32709.528,None,60.025,131500.5883,132432.8639,132406.6629,132114.0827,228.8283036,,-157.0249343,-2.740602111,132072.6918,-157.0101163,-2.740343489,83.22465009,1.452544163,-37.28427949,-0.650733436,,,,23.96248897,0.41822433,82.73040554,22.87366519,0.39922077,83.35466394,-98.13010235,-1.712693381,84.85281374,146.0702026,2.549405974,79.54470441,90,-3.139564259,3.165237544,-3.20013941,1.570796327,1.2,60,-22.16309093,-265.6799961,616.2767968,-328.4337097,,,1538.481,1538.481
3/16/2026 16:53:18.133,,230,-32574.47,None,60.027,131531.4958,132469.0892,132441.7646,132148.1681,228.8873413,,-156.7023162,-2.734971364,132103.3979,-156.6860988,-2.734688316,83.54001593,1.458048335,-36.96022688,-0.645077651,,,,23.96248897,0.41822433,82.73040554,22.87366519,0.39922077,83.35466394,-97.32640666,-1.698666245,84.69143995,145.5816355,2.54087887,78.55189368,90,-3.133909086,3.15671458,-3.185956521,1.570796327,1.2,60.01,-83.97263561,-169.6463951,461.3903929,-207.7713622,,,1538.481,1538.481
3/16/2026 16:53:18.167,,230,-32704.704,None,60.028,131543.2562,132480.3332,132442.8317,132156.1836,228.9012246,,-156.3640665,-2.729067792,132114.9274,-156.3463802,-2.728759107,83.87472875,1.463890176,-36.6227914,-0.639188291,,,,23.96248897,0.41822433,82.73040554,22.87366519,0.39922077,83.35466394,-97.32640666,-1.698666245,84.69143995,146.0702026,2.549405974,79.54470441,0,-3.127979877,3.162556421,-3.188594265,0,0,60,-148.7819846,-235.1951979,494.985597,-111.0084145,,,1538.481,1538.481
3/16/2026 16:53:18.200,,230,-32504.515,None,60.027,131496.2716,132435.193,132412.3724,132115.3362,228.8304747,,-156.0316967,-2.723266845,132072.5746,-156.0173372,-2.723016224,84.21191945,1.469775264,-36.29040636,-0.633387078,,,,25.06746344,0.437509772,82.1364718,23.96248897,0.41822433,82.73040554,-96.51980175,-1.684588334,84.54679178,146.7934297,2.562028668,78.88117646,0,-3.141240554,3.154363598,-3.195415746,0,0,60,-3.819567574,-142.9920032,561.9023984,-415.0908277,,,1538.481,1538.481
3/16/2026 16:53:18.233,,230,-32468.285,None,60.024,131470.5597,132399.2107,132371.3299,132081.0711,228.7711259,,-155.7176477,-2.717785656,132041.7343,-155.697142,-2.717427763,84.52865031,1.47530326,-35.97543804,-0.627889844,,,,25.06746344,0.437509772,82.1364718,23.96248897,0.41822433,82.73040554,-96.61346048,-1.686222987,83.35466394,147.2647737,2.570255174,79.88792149,0,-3.135652093,3.161526247,-3.198145018,0,0,60,-64.42762748,-219.9743966,597.715207,-313.3131829,,,1538.481,1538.481
3/16/2026 16:53:18.267,,230,-32620.594,None,60.025,131510.335,132431.353,132393.0242,132112.2557,228.8251392,,-155.4211954,-2.712611587,132075.3412,-155.4063375,-2.712352268,84.82719285,1.48051381,-35.68679246,-0.622852028,,,,25.06746344,0.437509772,82.1364718,23.62937773,0.412410442,83.82839614,-96.61346048,-1.686222987,83.35466394,147.2647737,2.570255174,79.88792149,0,-3.12476271,3.166736797,-3.193107202,0,0,60,-182.5660179,-277.5311932,544.6080041,-84.510793,,,1538.481,1538.481
3/16/2026 16:53:18.300,,230,-32684.746,None,60.028,131557.7639,132478.0266,132436.3635,132158.0659,228.9044848,,-155.1154596,-2.707275491,132122.5793,-155.0992942,-2.706993352,85.13119455,1.485819641,-35.37352425,-0.617384466,,,,25.06746344,0.437509772,82.1364718,23.96248897,0.41822433,82.73040554,-96.51980175,-1.684588334,84.54679178,148.4486151,2.590917103,80.26555924,0,-3.125217682,3.170407975,-3.208301569,0,0,60,-177.6946014,-322.7039998,708.5952023,-208.1966012,,,1592.311,1592.311
3/16/2026 16:53:18.333,,230,-32607.374,None,60.029,131542.5802,132461.9553,132435.424,132147.3439,228.8859138,,-154.7733917,-2.70130528,132107.1629,-154.755756,-2.700997479,85.46912652,1.491717667,-35.0307235,-0.611401464,,,,25.82099197,0.450661326,82.65204172,24.71744091,0.431400727,83.22499625,-95.71059314,-1.670464979,84.41895522,147.9946168,2.582993338,79.24544151,0,-3.132398206,3.162182646,-3.194394802,0,0,60,-100.3920851,-230.2272013,553.895993,-223.2767065,,,1592.311,1592.311
3/16/2026 16:53:18.367,,230,-32964.091,None,60.026,131490.2205,132418.1084,132386.8613,132099.0974,228.8023482,,-154.4547367,-2.695743701,132070.5717,-154.438189,-2.695454888,85.7852764,1.497235523,-34.70993445,-0.605802639,,,,25.82099197,0.450661326,82.65204172,24.71744091,0.431400727,83.22499625,-94.83041996,-1.655103059,85.50368413,147.7243557,2.578276392,80.8999382,0,-3.126855615,3.152338582,-3.184079031,0,0,60,-160.8622521,-121.6655971,454.8959953,-172.3681461,,,1592.311,1592.311
3/16/2026 16:53:18.400,,230,-32793.782,None,60.024,131485.0914,132415.0286,132369.5681,132090.5896,228.7876125,,-154.1498282,-2.690422043,132049.1979,-154.1295083,-2.690067395,86.09750476,1.502684936,-34.40606542,-0.600499124,,,,26.1881107,0.457068757,81.57352512,25.46334506,0.44441921,83.73386412,-95.71059314,-1.670464979,84.41895522,148.4486151,2.590917103,80.26555924,90,-3.134486605,3.173149915,-3.191416227,1.570796327,1.2,60,-76.5437113,-352.6991994,529.1424016,-99.8994909,,,1592.311,1592.311
3/16/2026 16:53:18.433,,230,-32405.688,None,60.026,131532.526,132457.0958,132416.2482,132135.9785,228.8662282,,-153.865561,-2.685460646,132101.6827,-153.8487224,-2.685166756,86.37444969,1.507518537,-34.1220999,-0.595542991,,,,26.93952806,0.470183464,82.11016989,25.82099197,0.450661326,82.65204172,-94.96974073,-1.657534665,83.11245394,149.1842942,2.603757127,79.64420883,0,-3.135828082,3.165053202,-3.199300118,0,0,60.01,-62.52733691,-258.2495979,608.256001,-287.4790662,,,1592.311,1592.311
3/16/2026 16:53:18.467,,230,-32571.302,None,60.027,131550.7289,132483.3201,132442.6605,132159.6039,228.9071486,,-153.5396729,-2.679772825,132125.0054,-153.5261059,-2.679536036,86.7027176,1.513247893,-33.7951735,-0.589837049,,,,26.93952806,0.470183464,82.11016989,25.82099197,0.450661326,82.65204172,-94.89909245,-1.65630162,84.30800674,149.1842942,2.603757127,79.64420883,0,-3.130197362,3.169549513,-3.193594176,0,0,60,-123.6226396,-312.2208004,548.2800022,-112.4365623,,,1592.311,1592.311
3/16/2026 16:53:18.500,,230,-32845.493,None,60.027,131519.5473,132441.3666,132406.8717,132123.2841,228.8442409,,-153.2044819,-2.673922638,132082.9207,-153.191805,-2.673701385,87.03441577,1.519037118,-33.46251592,-0.584031079,,,,27.68106157,0.483125665,82.66075248,25.82099197,0.450661326,82.65204172,-94.02826367,-1.641102791,85.41100632,149.620874,2.611376881,80.67713431,180,-3.124362711,3.160139909,-3.19540796,3.141592654,1.2,60,-188.1084739,-209.7936046,574.5888044,-176.6867259,,,1592.311,1592.311
3/16/2026 16:53:18.533,,230,-32751.518,None,60.025,131492.5773,132404.4067,132378.6188,132092.5478,228.791004,,-152.8831046,-2.668313545,132055.7779,-152.8690483,-2.668068218,87.3611257,1.524739282,-33.14122725,-0.578423534,,,,27.68106157,0.483125665,82.66075248,26.56505118,0.463647609,83.18172876,-94.08561678,-1.642103792,84.21401309,149.620874,2.611376881,80.67713431,180,-3.131715827,3.166843074,-3.189800415,3.141592654,1.2,60,-107.8120068,-281.5200076,514.6560056,-125.3239911,,,1650.407,1650.407
3/16/2026 16:53:18.567,,230,-32670.878,None,60.025,131517.0919,132423.1291,132400.077,132114.1059,228.8283439,,-152.5944785,-2.663276071,132074.5955,-152.574548,-2.662928217,87.6525304,1.529825253,-32.85035996,-0.573346942,,,,27.68106157,0.483125665,82.66075248,26.56505118,0.463647609,83.18172876,-94.08561678,-1.642103792,84.21401309,150.3616163,2.624305273,80.07696298,0,-3.126575826,3.171929045,-3.197652215,0,0,60,-163.9383333,-338.2560033,594.0431998,-91.8488632,,,1650.407,1650.407
3/16/2026 16:53:18.600,,230,-32682.96,None,60.027,131555.7028,132480.8228,132448.8333,132162.4818,228.9121333,,-152.2945375,-2.658041112,132124.1226,-152.2825962,-2.657832697,87.94959025,1.535009926,-32.54683812,-0.568049486,,,,27.68106157,0.483125665,82.66075248,26.56505118,0.463647609,83.18172876,-94.08561678,-1.642103792,84.21401309,150.3616163,2.624305273,80.07696298,0,-3.121480306,3.177113718,-3.192354759,0,1.2,60.01,-219.6417813,-396.2160092,538.1567934,77.7009972,,,1650.407,1650.407
3/16/2026 16:53:18.633,,230,-32828.63,None,60.028,131557.4186,132467.2037,132439.9575,132155.5356,228.9001022,,-151.9593478,-2.652190948,132125.6675,-151.9459586,-2.651957262,88.28693376,1.540897681,-32.21119127,-0.562191344,,,,28.41266144,0.495894491,83.22499625,27.29957221,0.476467419,83.725265,-94.02826367,-1.641102791,85.41100632,151.1134182,2.637426692,79.49037678,0,-3.128424681,3.182000472,-3.199618036,0,0,60,-144.792925,-457.0560052,610.5312028,-8.682272477,,,1650.407,1650.407
3/16/2026 16:53:18.667,,230,-32860.642,None,60.026,131503.4814,132399.0644,132384.6793,132096.4057,228.7976862,,-151.6371839,-2.646568128,132060.9895,-151.6248811,-2.646353403,88.60813706,1.546503736,-31.88922393,-0.556571954,,,,28.81079374,0.502843211,82.17152792,28.02450053,0.489119806,84.2823825,-93.27048792,-1.627877109,84.13703109,151.5257964,2.644624049,80.54315613,-90,-3.135473209,3.174380845,-3.201196003,-1.570796327,1.2,60,-66.40567653,-365.184001,635.1552084,-203.5655309,,,1650.407,1650.407
3/16/2026 16:53:18.700,,230,-32935.522,None,60.024,131473.7371,132359.5365,132348.4967,132061.2421,228.7367811,,-151.3313514,-2.641230343,132020.5582,-151.3202579,-2.641036725,88.91946779,1.551937482,-31.58742247,-0.551304524,,,,28.81079374,0.502843211,82.17152792,27.29957221,0.476467419,83.725265,-93.22452261,-1.627074863,85.33510415,151.5257964,2.644624049,80.54315613,0,-3.117504144,3.179012345,-3.195928573,0,0,60,-261.2948536,-422.5535992,578.9232002,104.9252525,,,1650.407,1650.407
3/16/2026 16:53:18.733,,230,-32859.144,None,60.024,131504.8858,132408.8967,132377.9156,132097.8974,228.8002698,,-151.042995,-2.636197575,132057.383,-151.0352799,-2.636062921,89.20031024,1.556839108,-31.29956583,-0.546280478,,,,29.53878226,0.515549007,82.75651032,28.02450053,0.489119806,84.2823825,-92.45403167,-1.613627259,84.07710747,151.5257964,2.644624049,80.54315613,0,-3.125182727,3.170466367,-3.190904527,0,1.2,60,-179.3296092,-321.3935999,525.5568011,-24.83359198,,,1693.194,1693.194
3/16/2026 16:53:18.767,,230,-32681.405,None,60.027,131562.7463,132461.0095,132445.6352,132157.1306,228.9028648,,-150.7457246,-2.631009228,132109.2775,-150.7322052,-2.630773269,89.50169812,1.562099318,-30.99669691,-0.540994418,,,,29.53878226,0.515549007,82.75651032,28.41266144,0.495894491,83.22499625,-92.45403167,-1.613627259,84.07710747,150.3616163,2.624305273,80.07696298,0,-3.12666776,3.175726577,-3.165299691,0,0,60,-163.1663529,-380.0735913,251.4095946,291.8303496,,,1693.194,1693.194
3/16/2026 16:53:18.800,,230,-32731.675,None,60.027,131546.7236,132468.6283,132459.6707,132159.0485,228.9061868,,-150.4197149,-2.625319285,132119.8638,-150.4042248,-2.625048932,89.82353018,1.567716347,-30.67266447,-0.535338985,,,,30.67728002,0.535419542,82.32034985,29.1342922,0.508489324,83.80262526,-91.63657704,-1.599359985,84.03427872,152.2814984,2.657813536,79.97799697,0,-3.133538256,3.167076332,-3.193152521,0,0,60,-87.59991666,-283.6511995,545.9759921,-174.7248759,,,1693.194,1693.194
3/16/2026 16:53:18.833,,230,-32938.834,None,60.025,131521.4765,132432.3963,132415.8133,132123.914,228.845332,,-150.1111387,-2.619933614,132084.0136,-150.0969062,-2.61968521,90.14017606,1.573242861,-30.36445201,-0.529959663,,,,30.25643716,0.528074448,83.35466394,28.73979529,0.501604054,84.85281374,-91.61353893,-1.598957894,85.23379611,153.0478211,2.671188391,79.42694757,-90,-3.121289264,3.172200755,-3.201148054,-1.570796327,1.2,60,-223.521278,-345.4416078,625.9968015,-57.03391577,,,1693.194,1693.194
3/16/2026 16:53:18.867,,230,-32878.57,None,60.025,131501.7234,132412.2109,132417.3379,132111.1252,228.8231811,,-149.7889054,-2.614309582,132070.1077,-149.7778108,-2.614115946,90.45694415,1.578771507,-30.04564209,-0.52439538,,,,30.67728002,0.535419542,82.32034985,29.1342922,0.508489324,83.80262526,-91.61353893,-1.598957894,85.23379611,152.2814984,2.657813536,79.97799697,-90,-3.12260527,3.177729401,-3.182208916,-1.570796327,1.2,60.01,-206.419522,-407.7504066,430.0271913,184.1427372,,,1693.194,1693.194
3/16/2026 16:53:18.900,,230,-32671.627,None,60.027,131525.54,132455.5874,132436.3515,132139.8722,228.8729724,,-149.493286,-2.60915005,132093.7849,-149.4809161,-2.608934154,90.75787768,1.584023788,-29.74745702,-0.519191069,,,,30.67728002,0.535419542,82.32034985,29.53878226,0.515549007,82.75651032,-90.80692946,-1.584879903,85.20845029,153.0478211,2.671188391,79.42694757,0,-3.124483161,3.168903691,-3.19037946,0,0,60.02,-186.0396581,-308.2032088,512.9856018,-18.74273488,,,1693.194,1693.194
3/16/2026 16:53:18.933,,230,-32810.429,None,60.027,131525.967,132455.7461,132444.4719,132142.7799,228.8780086,,-149.1621014,-2.603369788,132100.1909,-149.1527893,-2.603207261,91.08493899,1.589732084,-29.41713823,-0.513425919,,,,30.67728002,0.535419542,82.32034985,30.25643716,0.528074448,83.35466394,-90.81845546,-1.585081069,84.00857099,152.6761087,2.664700786,81.04221122,-135,-3.131281709,3.174813153,-3.178126705,-2.35619449,1.697056275,60,-112.12473,-369.5903926,392.0544051,89.66071747,,,1734.022,1734.022
3/16/2026 16:53:18.967,,230,-32809.248,None,60.026,131516.1355,132423.6424,132432.5594,132124.8119,228.8468871,,-148.8532304,-2.597978973,132079.9661,-148.8452732,-2.597840093,91.40199173,1.595265699,-29.11057718,-0.508075419,,,,31.3902681,0.547863532,82.93901374,30.96375653,0.5404195,83.96570729,-90.81845546,-1.585081069,84.00857099,153.4349488,2.677945045,80.49844719,0,-3.138259593,3.180346768,-3.186020464,0,0,60,-36.51221835,-431.0207997,473.4720046,-5.938986504,,,1734.022,1734.022
3/16/2026 16:53:19.000,,230,-32652.13,None,60.023,131514.0667,132418.1535,132408.1419,132114.1339,228.8283924,,-148.5514315,-2.592711589,132067.5563,-148.544908,-2.592597732,91.6981173,1.600434065,-28.80192147,-0.502688361,,,,31.3902681,0.547863532,82.93901374,30.25643716,0.528074448,83.35466394,-90,-1.570796327,84,154.2039735,2.691367057,79.96899399,0,-3.12067218,3.171230392,-3.194055418,0,1.2,60,-229.1367984,-329.6160054,555.2496013,3.503202508,,,1734.022,1734.022
3/16/2026 16:53:19.033,,230,-32768.352,None,60.024,131550.1159,132451.3474,132448.7485,132150.7515,228.8918159,,-148.2632776,-2.587682353,132109.8361,-148.2599886,-2.587624949,91.98334195,1.605412174,-28.52014405,-0.497770417,,,,31.82744658,0.555493735,81.9170312,31.3902681,0.547863532,82.93901374,-90,-1.570796327,85.2,154.2039735,2.691367057,79.96899399,-90,-3.135488481,3.176208501,-3.189137474,-1.570796327,1.2,60,-66.05922367,-390.5568029,503.3951992,-46.7791726,,,1734.022,1734.022
3/16/2026 16:53:19.067,,230,-32753.376,None,60.027,131581.7997,132501.2423,132491.7756,132192.3092,228.9637959,,-147.9681454,-2.582531324,132151.6458,-147.9608303,-2.582403653,92.28376603,1.610655563,-28.22694731,-0.492653168,,,,31.3902681,0.547863532,82.93901374,30.96375653,0.5404195,83.96570729,-90,-1.570796327,84,154.2039735,2.691367057,79.96899399,0,-3.122823153,3.18145189,-3.184020225,0,0,60,-205.7115421,-443.5199979,449.3951931,199.8363469,,,1734.022,1734.022
3/16/2026 16:53:19.100,,230,-32762.146,None,60.027,131565.3754,132485.5705,132477.1054,132176.7224,228.9367988,,-147.6377569,-2.576764958,132135.1147,-147.6290101,-2.576612298,92.61128119,1.616371781,-27.89511253,-0.486861559,,,,32.53506716,0.567844044,82.5561627,30.67728002,0.535419542,82.32034985,-89.19307054,-1.556712751,85.20845029,155.3441013,2.71126604,80.54315613,-135,-3.11203184,3.173084532,-3.198127599,-2.35619449,1.697056275,60,-322.419184,-355.449597,602.9135964,74.95518457,,,1734.022,1734.022
3/16/2026 16:53:19.133,,230,-32759.726,None,60.025,131507.2384,132425.0631,132434.9668,132123.1389,228.8439895,,-147.3148159,-2.571128574,132083.3366,-147.3090666,-2.57102823,92.9295576,1.621926753,-27.57042227,-0.481194645,,,,33.23171107,0.580002774,83.20769195,32.09259133,0.560121384,83.57032966,-89.18154454,-1.556511584,84.00857099,155.3441013,2.71126604,80.54315613,-135,-3.131149614,3.178438337,-3.192460685,-2.35619449,1.697056275,60,-114.7705697,-409.809603,542.3615981,-17.78142542,,,1796.115,1796.115
3/16/2026 16:53:19.167,,230,-32989.061,None,60.023,131501.0598,132423.147,132420.0718,132115.4722,228.8307104,,-147.0405112,-2.566341054,132077.0879,-147.0335599,-2.566219732,93.20517446,1.626737174,-27.29882804,-0.476454431,,,,33.23171107,0.580002774,83.20769195,32.09259133,0.560121384,83.57032966,-89.19307054,-1.556712751,85.20845029,154.5731258,2.697809981,81.051095,180,-3.126341116,3.183449925,-3.174264412,3.141592654,1.2,60,-167.605302,-472.1615978,350.5967999,289.1700999,,,1796.115,1796.115
3/16/2026 16:53:19.200,,230,-32868.72,None,60.024,131560.925,132474.3966,132472.2938,132169.905,228.9249907,,-146.7573324,-2.561398652,132130.2868,-146.7447737,-2.561179461,93.49507392,1.631796874,-27.01302801,-0.47146628,,,,32.53506716,0.567844044,82.5561627,31.3902681,0.547863532,82.93901374,-88.40885973,-1.54302569,86.43332691,154.9831065,2.704965494,79.45413771,0,-3.109042993,3.174822564,-3.176431774,0,0,60,-354.9945207,-380.4191936,366.6240056,368.7897087,,,1796.115,1796.115
3/16/2026 16:53:19.233,,230,-32743.757,None,60.027,131594.1262,132530.6213,132500.9032,132209.2647,228.9931636,,-146.457096,-2.556158538,132169.9611,-146.4475963,-2.555992736,93.79509484,1.637033227,-26.71589026,-0.466280248,,,,33.69006753,0.588002604,82.20656908,32.53506716,0.567844044,82.5561627,-88.38646107,-1.54263476,85.23379611,156.1247191,2.724890393,80.04998438,0,-3.12383678,3.179667987,-3.191170641,0,0,60,-192.9116739,-429.9984005,525.6432044,97.26687002,,,1796.115,1796.115
3/16/2026 16:53:19.267,,230,-32795.856,None,60.027,131564.526,132499.0231,132474.2227,132179.9724,228.9424279,,-146.1295444,-2.550441684,132140.2262,-146.1186091,-2.550250826,94.12369664,1.642768411,-26.39097096,-0.460609336,,,,33.69006753,0.588002604,82.20656908,32.78428087,0.572193644,84.21401309,-88.36342296,-1.542232669,84.03427872,156.1247191,2.724890393,80.04998438,90,-3.12244447,3.18500108,-3.185499729,1.570796327,1.2,60,-207.9900754,-483.1776059,465.4656016,225.7020796,,,1796.115,1796.115
3/16/2026 16:53:19.300,,230,-32953.32,None,60.024,131519.0283,132445.0671,132435.5197,132133.9188,228.8626607,,-145.8147711,-2.544947854,132094.5812,-145.8024543,-2.544732886,94.43772378,1.648249218,-26.07515715,-0.455097345,,,,34.38034472,0.600050213,82.87822392,33.23171107,0.580002774,83.20769195,-88.38646107,-1.54263476,85.23379611,156.4676514,2.73087569,81.1487523,0,-3.12473566,3.190883978,-3.185973035,0,0,60,-184.5376523,-556.2144014,476.798392,263.9536617,,,1796.115,1796.115
3/16/2026 16:53:19.333,,230,-32753.102,None,60.023,131519.5845,132448.9442,132437.3698,132136.0168,228.8662947,,-145.5332937,-2.540035146,132101.784,-145.5240553,-2.539873906,94.71880797,1.653155063,-25.79189765,-0.450153534,,,,34.38034472,0.600050213,82.87822392,33.91743054,0.591970837,83.87133002,-87.54596833,-1.527965394,84.07710747,156.1247191,2.724890393,80.04998438,0,-3.131844743,3.181120457,-3.175043927,0,0,60,-106.7219562,-440.0640022,354.5711987,192.2147598,,,1760.911,1760.911
3/16/2026 16:53:19.367,,230,-32918.962,None,60.024,131563.4873,132493.965,132469.2849,132176.2881,228.9360465,,-145.2462686,-2.535025613,132135.7146,-145.2387423,-2.534894255,95.00885124,1.658217273,-25.50886695,-0.445213717,,,,34.38034472,0.600050213,82.87822392,33.23171107,0.580002774,83.20769195,-86.77547739,-1.514517791,85.33510415,157.2490237,2.744513208,80.67713431,-90,-3.114897029,3.172735064,-3.189726925,-1.570796327,1.2,60,-292.3136896,-352.0512099,514.223999,130.1409005,,,1760.911,1760.911
3/16/2026 16:53:19.400,,230,-32728.68,None,60.026,131591.0025,132529.3223,132499.3171,132207.2643,228.989699,,-144.9564111,-2.529966646,132163.1346,-144.9476261,-2.529813319,95.29400339,1.663194117,-25.22128528,-0.44019447,,,,34.38034472,0.600050213,82.87822392,34.38034472,0.600050213,82.87822392,-86.72951208,-1.513715544,84.13703109,157.2490237,2.744513208,80.67713431,-90,-3.129863532,3.176909661,-3.184707678,-1.570796327,1.2,60,-128.4713526,-393.7248001,460.7423991,61.45375364,,,1760.911,1760.911
3/16/2026 16:53:19.433,,230,-32579.266,None,60.025,131579.9207,132500.9793,132485.6357,132189.5466,228.959011,,-144.6516361,-2.524647318,132144.9922,-144.6372632,-2.524396464,95.60268091,1.668581556,-24.91468719,-0.434843323,,,,35.53767779,0.620249486,82.58232256,34.38034472,0.600050213,82.87822392,-86.72951208,-1.513715544,84.13703109,156.9148663,2.738681063,79.57185432,-90,-3.124446677,3.1822971,-3.173524386,-1.570796327,1.2,60,-187.1021377,-453.6575994,336.5711974,304.1885397,,,1760.911,1760.911
3/16/2026 16:53:19.467,,230,-32741.28,None,60.024,131546.2058,132488.4198,132454.846,132163.8779,228.9145515,,-144.3395246,-2.519199944,132127.8346,-144.325007,-2.518946566,95.91094707,1.673961815,-24.60075729,-0.429364213,,,,35.53767779,0.620249486,82.58232256,35.05942697,0.611902434,83.56171372,-86.72951208,-1.513715544,84.13703109,158.039436,2.758308506,80.22069558,0,-3.130849,3.187677359,-3.187672719,0,0,60,-117.2262986,-513.5327937,489.4559999,141.3030924,,,1760.911,1760.911
3/16/2026 16:53:19.500,,230,-32637.499,None,60.025,131579.9973,132520.9295,132484.4766,132195.8509,228.9699303,,-144.0583093,-2.514291813,132151.7411,-144.0456197,-2.514070337,96.19122603,1.678853606,-24.31553438,-0.424386134,,,,36.02737339,0.628796286,81.60882305,35.53767779,0.620249486,82.58232256,-85.91438322,-1.499488862,84.21401309,158.039436,2.758308506,80.22069558,-90,-3.134319823,3.178342468,-3.18269464,-1.570796327,1.2,60.01,-78.4349541,-410.0400017,436.7087978,51.76615797,,,1760.911,1760.911
3/16/2026 16:53:19.533,,230,-32706.418,None,60.027,131618.21,132543.6179,132510.0102,132224.6405,229.0197953,,-143.7355367,-2.508658368,132189.7799,-143.7214489,-2.508412488,96.51376445,1.684482963,-23.99778649,-0.418840387,,,,36.70285503,0.640585665,82.32034985,35.05942697,0.611902434,83.56171372,-85.91438322,-1.499488862,84.21401309,158.8387402,2.772258996,79.77969667,0,-3.120314922,3.183971825,-3.191099383,0,0,60.02,-231.5248663,-472.8959988,523.151996,181.268869,,,1760.911,1760.911
3/16/2026 16:53:19.567,,230,-32812.661,None,60.027,131598.1569,132522.8463,132487.3737,132203.4844,228.983152,,-143.4099876,-2.502976464,132162.3769,-143.3902889,-2.502632657,96.83865245,1.690153328,-23.66741326,-0.413074287,,,,36.70285503,0.640585665,82.32034985,36.20945682,0.631974242,83.28553296,-85.91438322,-1.499488862,84.21401309,159.145542,2.777613697,80.8999382,0,-3.134606899,3.18964219,-3.190687984,0,0,60.01,-76.00196844,-536.0399945,526.003201,86.03876188,,,1723.993,1723.993
3/16/2026 16:53:19.600,,230,-32819.026,None,60.025,131544.0662,132469.1218,132445.601,132153.6313,228.8968038,,-143.0895099,-2.497383072,132115.2332,-143.072608,-2.497088079,97.16042385,1.695769299,-23.35264037,-0.407580464,,,,36.70285503,0.640585665,82.32034985,36.20945682,0.631974242,83.28553296,-85.10090755,-1.485291033,84.30800674,159.145542,2.777613697,80.8999382,180,-3.129062321,3.181060332,-3.185194161,3.141592654,1.2,60,-136.273477,-440.6688009,467.0352042,109.9070737,,,1723.993,1723.993
3/16/2026 16:53:19.633,,230,-32808.528,None,60.023,131539.1269,132480.0592,132440.723,132154.0176,228.8974729,,-142.8032843,-2.492387494,132117.3493,-142.7893028,-2.49214347,97.4423717,1.700690217,-23.07111983,-0.402667003,,,,37.36666941,0.652171412,83.04312133,37.36666941,0.652171412,83.04312133,-84.28940686,-1.471127674,84.41895522,159.145542,2.777613697,80.8999382,0,-3.144314882,3.171817891,-3.1802807,0,0,60,29.8667208,-337.9823951,414.4175969,-106.3019226,,,1723.993,1723.993
3/16/2026 16:53:19.667,,230,-32761.253,None,60.026,131604.7047,132531.4905,132494.3606,132210.8794,228.9959604,,-142.5214811,-2.487469101,132175.457,-142.5021226,-2.487131231,97.7273151,1.705663418,-22.77953508,-0.397577889,,,,37.36666941,0.652171412,83.04312133,37.36666941,0.652171412,83.04312133,-84.28940686,-1.471127674,84.41895522,159.9439053,2.791547765,80.48055666,0,-3.139302643,3.176791092,-3.189125654,0,0,60.01,-25.13573542,-393.7248,506.6639938,-87.80345835,,,1723.993,1723.993
3/16/2026 16:53:19.700,,230,-32767.301,None,60.027,131619.8008,132565.6489,132519.3203,132235.64,229.0388471,,-142.1938951,-2.481751646,132197.6475,-142.1772459,-2.481461062,98.0604218,1.711477226,-22.45463747,-0.391907356,,,,37.36666941,0.652171412,83.04312133,37.36666941,0.652171412,83.04312133,-84.28940686,-1.471127674,84.41895522,159.9439053,2.791547765,80.48055666,0,-3.133632474,3.1826049,-3.183455121,0,0,60,-87.38676672,-458.8415928,446.3423941,99.88596535,,,1723.993,1723.993
3/16/2026 16:53:19.733,,230,-32797.08,None,60.027,131603.4048,132527.8044,132490.5148,132207.9317,228.9908549,,-141.8617645,-2.475954873,132171.5828,-141.8468815,-2.475695115,98.38249211,1.717098414,-22.12327085,-0.386123918,,,,38.53018001,0.672478503,82.83477531,38.01894259,0.663555726,83.77684644,-84.28940686,-1.471127674,84.41895522,160.7504741,2.805625048,80.07696298,-90,-3.139250841,3.188226088,-3.191748966,-1.570796327,1.2,60,-25.6390854,-521.539201,531.9072079,15.27107847,,,1723.993,1723.993
3/16/2026 16:53:19.767,,230,-32688.043,None,60.024,131568.9856,132492.3342,132452.7711,132172.051,228.9287076,,-141.5490474,-2.47049693,132129.5027,-141.5287177,-2.47014211,98.69960664,1.722633106,-21.80526519,-0.380573672,,,,38.53018001,0.672478503,82.83477531,38.53018001,0.672478503,82.83477531,-83.48019825,-1.45700432,84.54679178,160.7504741,2.805625048,80.07696298,-135,-3.142620613,3.179637426,-3.18619872,-2.35619449,1.697056275,60,11.25092913,-426.0672005,472.953605,-58.13733363,,,1770.813,1770.813
3/16/2026 16:53:19.800,,230,-32661.922,None,60.024,131604.11,132524.5251,132483.3923,132204.6907,228.9852414,,-141.2548843,-2.465362815,132164.3789,-141.2333074,-2.464986228,98.99150674,1.727727724,-21.51518835,-0.375510876,,,,38.53018001,0.672478503,82.83477531,37.36666941,0.652171412,83.04312133,-83.48019825,-1.45700432,84.54679178,161.5650512,2.819842099,79.68939704,180,-3.11715764,3.184732044,-3.195352975,3.141592654,1.2,60.01,-267.4831842,-483.2064029,567.3023981,183.3871891,,,1770.813,1770.813
3/16/2026 16:53:19.833,,230,-32787.101,None,60.027,131642.7309,132564.0277,132526.7532,132245.1894,229.0553871,,-140.94953,-2.460033377,132208.5355,-140.9380626,-2.459833234,99.29349473,1.732998409,-21.20698831,-0.37013177,,,,38.53018001,0.672478503,82.83477531,38.01894259,0.663555726,83.77684644,-82.56859203,-1.44109379,83.50137723,161.8340435,2.8245369,80.82870777,-90,-3.12338896,3.174092199,-3.19466867,-1.570796327,1.2,60.01,-199.3460909,-359.6832065,568.2815922,-9.252294775,,,1770.813,1770.813
3/16/2026 16:53:19.867,,230,-33072.854,None,60.029,131620.8949,132540.4324,132506.0915,132223.1579,229.0172275,,-140.6033588,-2.45399155,132178.9106,-140.5863649,-2.453694951,99.64226639,1.739085623,-20.8657721,-0.364176424,,,,39.69907348,0.692879542,82.66075248,39.17365797,0.683709312,83.58755888,-82.77568431,-1.444708232,85.88177921,161.8340435,2.8245369,80.82870777,0,-3.137404263,3.183793855,-3.188713324,0,0,60.01,-45.76225618,-480.2256075,504.4895952,21.49826853,,,1770.813,1770.813
3/16/2026 16:53:19.900,,230,-32874.307,None,60.027,131565.649,132491.8718,132452.2085,132170.6014,228.9261969,,-140.2690484,-2.448156733,132131.0993,-140.2546487,-2.447905411,99.97761797,1.744938612,-20.52506008,-0.358229878,,,,39.69907348,0.692879542,82.66075248,39.17365797,0.683709312,83.58755888,-81.86989765,-1.428899272,84.85281374,162.6459754,2.838707785,80.46266215,180,-3.131614723,3.173837884,-3.196937663,3.141592654,1.2,60,-108.9777093,-362.4479985,589.5360022,-118.1102943,,,1770.813,1770.813
3/16/2026 16:53:19.933,,230,-32470.661,None,60.025,131554.4736,132468.2631,132440.3158,132155.0321,228.89923,,-139.966553,-2.442877192,132119.7406,-139.950852,-2.442603159,100.2746713,1.75012317,-20.22793605,-0.353044085,,,,39.69907348,0.692879542,82.66075248,39.05313695,0.681605823,81.89945055,-82.67359334,-1.442926408,84.69143995,162.3874222,2.83419518,79.31809377,180,-3.124208982,3.193049578,-3.187239265,3.141592654,1.2,60,-189.8395527,-577.036801,479.3471965,287.5291572,,,1770.813,1770.813
3/16/2026 16:53:19.967,,230,-32761.037,None,60.026,131614.6564,132504.2135,132484.3048,132201.7088,228.9800764,,-139.6588516,-2.437506791,132153.6617,-139.6446182,-2.43725837,100.5884177,1.755599078,-19.91704242,-0.347617968,,,,39.69907348,0.692879542,82.66075248,39.69907348,0.692879542,82.66075248,-81.86989765,-1.428899272,84.85281374,162.6459754,2.838707785,80.46266215,0,-3.130137912,3.18449835,-3.186325753,0,0,60.01,-125.1279572,-482.2559953,476.6976029,130.6863496,,,1733.959,1733.959
3/16/2026 16:53:20.000,,230,-32778.806,None,60.028,131622.7099,132539.1656,132512.0706,132225.3342,229.0209969,,-139.3253686,-2.431686414,132195.36,-139.3108849,-2.431433626,100.9182473,1.761355691,-19.58192559,-0.341769075,,,,40.8724083,0.713358098,82.52126999,39.17365797,0.683709312,83.58755888,-81.86989765,-1.428899272,84.85281374,164.2913622,2.867425202,79.77969667,-135,-3.115142938,3.190254963,-3.209194277,-2.35619449,1.697056275,60.01,-288.5044275,-547.0559924,714.1247907,121.4356292,,,1733.959,1733.959
3/16/2026 16:53:20.033,,230,-32987.966,None,60.028,131592.3157,132510.2335,132479.8098,132194.8052,228.968119,,-138.9873286,-2.425786502,132155.7058,-138.9747995,-2.425567828,101.2590536,1.767303882,-19.245715,-0.335901094,,,,41.49646836,0.724250001,83.3114638,40.33314163,0.703946119,83.43236782,-81.0694099,-1.414928125,85.03081794,163.7059525,2.857207877,81.26401418,0,-3.129513947,3.182232007,-3.193108971,0,0,60,-132.9843562,-457.775995,554.371203,36.3891481,,,1733.959,1733.959
3/16/2026 16:53:20.067,,230,-32784.019,None,60.025,131542.665,132452.8369,132421.9465,132139.8232,228.8728875,,-138.6642567,-2.420147834,132105.8832,-138.6503393,-2.41990493,101.5817446,1.772935903,-18.91931198,-0.330204286,,,,41.49646836,0.724250001,83.3114638,41.49646836,0.724250001,83.3114638,-80.13419306,-1.398605512,84.04284622,164.5213618,2.871439454,80.9355299,0,-3.144154931,3.171541415,-3.20164374,0,0,60,28.20022651,-333.3311945,643.2191987,-338.0882307,,,1733.959,1733.959
3/16/2026 16:53:20.100,,230,-32837.803,None,60.024,131560.983,132445.9967,132433.1379,132147.355,228.885933,,-138.3729438,-2.415063465,132107.0893,-138.3573466,-2.414791242,101.8739533,1.778035907,-18.62703401,-0.325103073,,,,41.49646836,0.724250001,83.3114638,40.8724083,0.713358098,82.52126999,-80.27242145,-1.401018053,85.22534834,164.5213618,2.871439454,80.9355299,180,-3.12814934,3.17905396,-3.196542527,3.141592654,1.2,60,-147.9531232,-422.7551988,588.6863967,-17.97807468,,,1733.959,1733.959
3/16/2026 16:53:20.133,,230,-32650.531,None,60.027,131607.7065,132506.3126,132493.339,132203.1217,228.9825237,,-138.0731106,-2.409830389,132161.6376,-138.0601618,-2.40960439,102.1708615,1.783217932,-18.32828345,-0.319888893,,,,42.04922089,0.733897352,82.4165032,41.49646836,0.724250001,83.3114638,-80.13419306,-1.398605512,84.04284622,164.2913622,2.867425202,79.77969667,-90,-3.133854391,3.181823444,-3.187314095,-1.570796327,1.2,60,-84.28663663,-447.8975916,483.1200003,49.06422799,,,1733.959,1733.959
3/16/2026 16:53:20.167,,230,-32948.554,None,60.029,131636.1473,132534.9669,132520.0467,132231.0547,229.0309051,,-137.726311,-2.403777593,132189.0833,-137.7192841,-2.403654951,102.5186794,1.789288501,-17.98047736,-0.313818531,,,,42.66269414,0.744604481,83.22499625,42.1087304,0.734935989,84.11135476,-79.3302172,-1.384573486,84.25675047,164.5213618,2.871439454,80.9355299,-90,-3.13859094,3.173861987,-3.185257985,-1.570796327,1.2,60,-33.02311024,-360.2880011,468.1872019,-74.87609061,,,1692.959,1692.959
3/16/2026 16:53:20.200,,230,-32785.488,None,60.028,131592.5915,132492.9668,132467.9478,132185.1651,228.9514219,,-137.3847187,-2.397815684,132145.421,-137.3762543,-2.397667952,102.8631494,1.795300636,-17.63888336,-0.307856591,,,,42.66269414,0.744604481,83.22499625,42.1087304,0.734935989,84.11135476,-79.3302172,-1.384573486,84.25675047,164.2913622,2.867425202,79.77969667,-90,-3.132603941,3.179874122,-3.175281793,-1.570796327,1.2,60,-98.85475159,-427.2480009,355.9679946,170.1347579,,,1692.959,1692.959
3/16/2026 16:53:20.233,,230,-32799.658,None,60.026,131547.3962,132453.7463,132438.413,132147.1977,228.8856605,,-137.0649794,-2.392235179,132108.2834,-137.058995,-2.392130733,103.1813715,1.80085466,-17.32181616,-0.302322725,,,,42.66269414,0.744604481,83.22499625,42.66269414,0.744604481,83.22499625,-78.53046967,-1.370615259,84.48715879,165.3432489,2.885784089,80.62356975,-135,-3.136735214,3.171469919,-3.188106814,-2.35619449,1.697056275,60.01,-53.40593637,-334.2960021,496.4832054,-108.781267,,,1692.959,1692.959
3/16/2026 16:53:20.267,,230,-32880.442,None,60.025,131566.3823,132459.6897,132446.4175,132158.1576,228.9046436,,-136.7629003,-2.386962905,132118.9673,-136.7518219,-2.386769551,103.4848311,1.806151029,-17.01647355,-0.29699349,,,,42.66269414,0.744604481,83.22499625,42.1087304,0.734935989,84.11135476,-79.3302172,-1.384573486,84.25675047,165.3432489,2.885784089,80.62356975,180,-3.12170554,3.190724515,-3.182777579,3.141592654,1.2,60.01,-218.6563436,-548.1215994,439.6607951,327.1171478,,,1692.959,1692.959
3/16/2026 16:53:20.300,,230,-32803.949,None,60.027,131605.2627,132504.1032,132485.7656,132199.0426,228.9754586,,-136.4422095,-2.381365794,132157.696,-136.4297881,-2.381148999,103.805939,1.811755419,-16.69675886,-0.291413417,,,,43.83086067,0.764992833,83.17307257,43.22853026,0.754480184,82.34658463,-78.53046967,-1.370615259,84.48715879,166.3730051,2.903756726,81.49404886,0,-3.135629183,3.182370678,-3.195170143,0,0,60,-65.54985144,-456.379204,578.1888032,-56.25974778,,,1692.959,1692.959
3/16/2026 16:53:20.333,,230,-33064.258,None,60.028,131597.0687,132500.3533,132477.788,132192.4058,228.9639632,,-136.1074357,-2.37552289,132149.0001,-136.1009958,-2.375410492,104.1432183,1.817642053,-16.3567373,-0.285478921,,,,43.83086067,0.764992833,83.17307257,43.26429541,0.755104403,84.04284622,-77.73522627,-1.356735643,84.73393653,166.3730051,2.903756726,81.49404886,0,-3.130514895,3.174377696,-3.189235647,0,0,60,-121.755795,-368.0208004,514.1664012,-24.38980577,,,1692.959,1692.959
3/16/2026 16:53:20.367,,230,-33052.507,None,60.026,131568.1007,132462.9647,132444.9138,132159.3197,228.9066564,,-135.7911754,-2.370003106,132119.9417,-135.7834074,-2.369867529,104.4579727,1.823135553,-16.04736461,-0.280079349,,,,45,0.785398163,83.15575747,44.42127443,0.775297497,84.00857099,-77.73522627,-1.356735643,84.73393653,166.3730051,2.903756726,81.49404886,0,-3.145165026,3.179871196,-3.183836075,0,0,60,39.24790685,-429.5375967,455.8176014,-65.52791152,,,1733.959,1733.959
3/16/2026 16:53:20.400,,230,-32790.946,None,60.025,131585.671,132479.0489,132470.4018,132179.0384,228.9408102,,-135.4783122,-2.364542614,132137.4059,-135.4692333,-2.364384157,104.7726202,1.828627188,-15.72581282,-0.274467211,,,,45,0.785398163,83.15575747,44.40934279,0.77508925,82.31160307,-77.73522627,-1.356735643,84.73393653,167.1957339,2.918116052,81.21970204,-90,-3.139473407,3.185362831,-3.192583263,-1.570796327,1.2,60,-23.28623459,-491.1839988,548.3807918,-33.9105584,,,1733.959,1733.959
3/16/2026 16:53:20.433,,230,-32956.013,None,60.028,131632.6756,132530.7647,132524.3866,132229.9486,229.0289893,,-135.1654986,-2.359082986,132192.75,-135.158816,-2.358966352,105.0781217,1.833959196,-15.42302361,-0.269182543,,,,45,0.785398163,83.15575747,45,0.785398163,83.15575747,-76.94475278,-1.342939278,84.99694112,167.1957339,2.918116052,81.21970204,-135,-3.144364515,3.176898474,-3.187298595,-2.35619449,1.697056275,60.01,30.46989217,-397.6271951,491.7887995,-124.6314966,,,1733.959,1733.959
3/16/2026 16:53:20.467,,230,-32802.307,None,60.03,131624.4242,132533.9651,132524.5235,132228.3256,229.0261782,,-134.816101,-2.352984847,132184.3941,-134.8079313,-2.352842259,105.4380263,1.840240716,-15.0681028,-0.262988006,,,,45,0.785398163,83.15575747,44.40934279,0.77508925,82.31160307,-76.94475278,-1.342939278,84.99694112,168.0238676,2.932569711,80.96221341,-90,-3.127931509,3.183179994,-3.195557717,-1.570796327,1.2,60.01,-150.1571746,-468.3455973,578.736004,39.76676794,,,1733.959,1733.959
3/16/2026 16:53:20.500,,230,-32943.629,None,60.028,131570.0407,132483.144,132463.1576,132172.8,228.930005,,-134.4738253,-2.347011009,132129.8879,-134.4641957,-2.346842941,105.7835761,1.846271697,-14.72612635,-0.257019391,,,,46.16913933,0.805803494,83.17307257,45,0.785398163,83.15575747,-76.15930451,-1.32923062,85.27602242,168.0238676,2.932569711,80.96221341,0,-3.132241104,3.175502317,-3.189589102,0,1.2,60,-102.7687474,-383.0256046,514.5408043,-28.74645223,,,1733.959,1733.959
3/16/2026 16:53:20.533,,230,-32780.491,None,60.025,131527.7302,132440.2201,132427.407,132132.4762,228.8601622,,-134.1608311,-2.341548229,132096.0578,-134.153508,-2.341420418,106.0965717,1.851734502,-14.41904913,-0.251659882,,,,45.59065721,0.795707077,82.31160307,45,0.785398163,83.15575747,-75.96375653,-1.325817664,84.11135476,168.0238676,2.932569711,80.96221341,180,-3.126818581,3.177552166,-3.184229593,3.141592654,1.2,60,-160.633213,-400.4928025,456.9983983,104.1276172,,,1733.959,1733.959
3/16/2026 16:53:20.567,,230,-32677.258,None,60.026,131557.1581,132470.3198,132453.6523,132161.0652,228.9096797,,-133.8518827,-2.336156063,132125.3863,-133.8432267,-2.336004988,106.4009635,1.85704714,-14.10548685,-0.246187188,,,,46.16913933,0.805803494,83.17307257,45.59065721,0.795707077,82.31160307,-75.96375653,-1.325817664,84.11135476,168.0238676,2.932569711,80.96221341,180,-3.131712065,3.182864804,-3.178756899,3.141592654,1.2,60.01,-108.578732,-459.7344069,398.4480009,169.865138,,,1692.959,1692.959
3/16/2026 16:53:20.600,,230,-32651.726,None,60.028,131617.4234,132521.4158,132510.2498,132217.0414,229.0066333,,-133.5174333,-2.33031882,132168.5606,-133.5075287,-2.330145953,106.7300546,1.862790863,-13.77323014,-0.240388215,,,,46.77146974,0.816316143,82.34658463,45.59065721,0.795707077,82.31160307,-75.96375653,-1.325817664,84.11135476,168.8571101,2.947112537,80.72174428,-135,-3.12585303,3.188608527,-3.187500752,-2.35619449,1.697056275,60,-171.2971596,-523.872005,490.8816005,204.2875642,,,1692.959,1692.959
3/16/2026 16:53:20.633,,230,-32610.312,None,60.029,131606.6889,132510.6758,132499.0035,132206.1341,228.9877414,,-133.1678076,-2.3242167,132166.43,-133.1600123,-2.324080647,107.0893773,1.869062228,-13.42206449,-0.234259218,,,,46.77146974,0.816316143,82.34658463,46.16913933,0.805803494,83.17307257,-75.76271953,-1.322308906,82.94769436,168.8571101,2.947112537,80.72174428,0,-3.129884141,3.191371134,-3.181371755,0,0,60,-127.426148,-546.9119986,425.3471977,248.9909488,,,1692.959,1692.959
3/16/2026 16:53:20.667,,230,-32819.198,None,60.028,131549.2752,132472.1269,132454.1285,132159.2125,228.9064708,,-132.8320517,-2.318356655,132117.0577,-132.8189917,-2.318128714,107.4205925,1.874843024,-13.09071727,-0.228476118,,,,47.33730586,0.826191846,83.22499625,47.33730586,0.826191846,83.22499625,-74.16761338,-1.294469052,83.57032966,169.8457334,2.964367269,81.67937316,-135,-3.14432056,3.169312076,-3.192843387,-2.35619449,1.697056275,60,29.99449851,-306.8352023,554.2272067,-277.3865029,,,1692.959,1692.959
3/16/2026 16:53:20.700,,230,-32815.786,None,60.026,131536.3112,132453.5506,132433.3445,132141.761,228.8762438,,-132.5149234,-2.312821721,132095.8109,-132.5043462,-2.312637115,107.7389367,1.880399178,-12.77320034,-0.222934402,,,,47.33730586,0.826191846,83.22499625,46.77146974,0.816316143,82.34658463,-74.38901147,-1.298333177,84.72543892,170.6764082,2.978865279,81.47637694,-135,-3.128953258,3.178732355,-3.201799681,-2.35619449,1.697056275,60,-138.949687,-416.6927978,649.2528001,-93.61031539,,,1692.959,1692.959
3/16/2026 16:53:20.733,,230,-32566.637,None,60.027,131562.048,132492.1397,132466.0873,132174.1324,228.9323128,,-132.195287,-2.307243014,132138.3529,-132.1829912,-2.307028411,108.0607937,1.886016642,-12.45618381,-0.21740142,,,,47.95077911,0.836898974,82.4165032,47.38594403,0.827040742,81.52938121,-74.16761338,-1.294469052,83.57032966,170.6764082,2.978865279,81.47637694,135,-3.134069153,3.180485694,-3.196266699,2.35619449,1.697056275,60.01,-81.93301481,-430.5311983,589.7952026,-77.3309895,,,1692.959,1692.959
3/16/2026 16:53:20.767,,230,-32687.928,None,60.028,131576.8394,132508.3171,132481.0652,132189.4492,228.9588422,,-131.8564958,-2.301329992,132144.9611,-131.8466096,-2.301157446,108.39721,1.891888214,-12.12013004,-0.211536175,,,,47.95077911,0.836898974,82.4165032,47.95077911,0.836898974,82.4165032,-74.16761338,-1.294469052,83.57032966,170.6764082,2.978865279,81.47637694,0,-3.13805642,3.186357266,-3.190401454,0,0,60,-38.5127767,-495.5472011,526.6368008,7.423177033,,,1692.959,1692.959
3/16/2026 16:53:20.800,,230,-32817.37,None,60.027,131553.3007,132479.7505,132451.1604,132162.1039,228.9114788,,-131.5242022,-2.295530374,132121.2806,-131.5128794,-2.295332754,108.7352849,1.897788734,-11.78332275,-0.205657779,,,,49.1275917,0.857438229,82.52126999,48.50353164,0.846546326,83.3114638,-73.37924309,-1.280709394,83.90566131,171.5110561,2.993432633,81.29058986,0,-3.14187908,3.178498128,-3.199090412,0,0,60,3.122854367,-410.1407944,618.7392037,-211.7212636,,,1650.959,1650.959
3/16/2026 16:53:20.833,,230,-32708.65,None,60.026,131522.9397,132458.8896,132435.3686,132139.7845,228.8728205,,-131.2064894,-2.289985239,132099.7957,-131.1972359,-2.289823736,109.0455729,1.903204282,-11.46672829,-0.200132163,,,,49.1275917,0.857438229,82.52126999,48.50353164,0.846546326,83.3114638,-72.59729587,-1.267061841,84.25675047,171.3843518,2.991221226,80.10393249,180,-3.136370062,3.170266123,-3.191353389,3.141592654,1.2,60,-56.9314362,-319.9680011,527.6736027,-150.7741654,,,1650.959,1650.959
3/16/2026 16:53:20.867,,230,-32617.123,None,60.027,131548.5719,132487.8134,132447.1682,132161.8955,228.9111178,,-130.8863319,-2.284397437,132125.2996,-130.8756764,-2.284211465,109.3654782,1.908787683,-11.14806029,-0.194570357,,,,49.76364169,0.868539395,81.74105456,49.1275917,0.857438229,82.52126999,-72.34987578,-1.262743546,83.11245394,171.5110561,2.993432633,81.29058986,-90,-3.141649694,3.171531229,-3.18800299,-1.570796327,1.2,60.01,0.616039928,-329.6160034,499.5071987,-170.5072353,,,1650.959,1650.959
3/16/2026 16:53:20.900,,230,-32794.114,None,60.029,131565.383,132491.8538,132463.5914,132174.3096,228.9326197,,-130.5437303,-2.278417911,132141.9535,-130.5315745,-2.278205754,109.7117705,1.914831623,-10.80299349,-0.188547806,,,,50.30092652,0.877916785,82.66075248,49.1275917,0.857438229,82.52126999,-71.8219812,-1.253530047,84.62340102,172.349349,3.008063604,81.12213015,0,-3.135643983,3.16836167,-3.19661141,0,0,60.01,-64.97666789,-300.0959935,590.9184,-225.8457386,,,1650.959,1650.959
3/16/2026 16:53:20.933,,230,-32807.419,None,60.029,131545.3738,132466.9178,132433.2597,132149.206,228.889139,,-130.192046,-2.272279863,132114.0189,-130.1823399,-2.272110459,110.0633694,1.920968182,-10.45158338,-0.182414542,,,,50.30092652,0.877916785,82.66075248,50.30092652,0.877916785,82.66075248,-71.8219812,-1.253530047,84.62340102,172.349349,3.008063604,81.12213015,0,-3.150027244,3.174498229,-3.190478146,0,0,60.01,92.11006881,-368.7983929,524.9807952,-248.2924712,,,1650.959,1650.959
3/16/2026 16:53:20.967,,230,-32825.981,None,60.026,131499.5639,132433.1227,132394.821,132109.8734,228.8210128,,-129.8688946,-2.266639806,132068.0737,-129.8577878,-2.266445956,110.384083,1.926565691,-10.12741039,-0.176756656,,,,50.82634203,0.887087015,83.58755888,50.30092652,0.877916785,82.66075248,-71.05349531,-1.240117438,85.00541159,173.1909498,3.022752309,80.97110596,0,-3.144362741,3.166683129,-3.199508965,0,0,60,30.57964248,-282.4271974,620.5247999,-368.6772449,,,1650.959,1650.959
