time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:53:21.000,,230,-33047.323,None,60.024,131499.4019,132421.6877,132378.5813,132100.5739,228.8049057,,-129.5542579,-2.26114836,132058.5083,-129.5384614,-2.260872659,110.6964222,1.932017037,-9.817529119,-0.171348208,,,,50.82634203,0.887087015,83.58755888,50.19442891,0.876058051,84.3506965,-71.05349531,-1.240117438,85.00541159,173.1909498,3.022752309,80.97110596,135,-3.13693071,3.172134475,-3.194100517,2.35619449,1.697056275,60,-51.46043707,-343.7424008,562.5648048,-167.361967,,,1691.959,1691.959
3/16/2026 16:53:21.033,,230,-32840.928,None,60.026,131556.4526,132479.7136,132447.1448,132161.7959,228.9109454,,-129.2645078,-2.256091266,132115.3678,-129.2474869,-2.255794196,110.981247,1.936988168,-9.528035199,-0.166295585,,,,50.82634203,0.887087015,83.58755888,50.30092652,0.877916785,82.66075248,-71.05349531,-1.240117438,85.00541159,173.1909498,3.022752309,80.97110596,180,-3.133710981,3.177105606,-3.189047894,3.141592654,1.2,60,-87.03799414,-399.8447924,508.7375946,-21.85480803,,,1691.959,1691.959
3/16/2026 16:53:21.067,,230,-32906.52,None,60.029,131593.9024,132513.1448,132476.1809,132195.0922,228.9686162,,-128.9295673,-2.250245452,132152.5785,-128.911129,-2.249923643,111.3206238,1.94291141,-9.189288141,-0.160383334,,,,51.46981999,0.898317824,82.83477531,50.94686305,0.889190504,81.89945055,-71.05349531,-1.240117438,85.00541159,173.2901632,3.024483909,82.16276529,-90,-3.139114147,3.183028848,-3.184867243,-1.570796327,1.2,60,-27.1317604,-466.6175968,470.88,22.86935719,,,1691.959,1691.959
3/16/2026 16:53:21.100,,230,-33118.603,None,60.028,131551.5652,132475.4483,132446.8681,132158.6566,228.905508,,-128.5874754,-2.244274823,132119.3597,-128.5708385,-2.243984453,111.661664,1.948863684,-8.844436276,-0.154364534,,,,51.46981999,0.898317824,82.83477531,50.82634203,0.887087015,83.58755888,-71.05349531,-1.240117438,85.00541159,173.2901632,3.024483909,82.16276529,-90,-3.131071468,3.188981122,-3.178848443,-1.570796327,1.2,60,-115.1425459,-533.4479936,405.331205,243.2593344,,,1691.959,1691.959
3/16/2026 16:53:21.133,,230,-32839.214,None,60.026,131515.3094,132442.2365,132409.2817,132122.9736,228.8437032,,-128.2744657,-2.238811772,132082.8858,-128.256473,-2.238497741,111.9749303,1.954331213,-8.531792642,-0.148907873,,,,51.98105741,0.9072406,83.77684644,50.82634203,0.887087015,83.58755888,-70.01689348,-1.222025323,84.27383936,174.0355129,3.037492715,80.83761501,0,-3.125584756,3.176356536,-3.186400588,0,0,60,-177.1276278,-387.9359956,479.4479983,85.61562506,,,1691.959,1691.959
3/16/2026 16:53:21.167,,230,-32809.896,None,60.025,131538.8379,132463.9561,132416.4201,132140.4226,228.8739257,,-127.9713035,-2.233520595,132098.8065,-127.9561268,-2.23325571,112.2736988,1.959545708,-8.232170932,-0.143678487,,,,51.46981999,0.898317824,82.83477531,51.34019175,0.896055385,84.52123993,-70.01689348,-1.222025323,84.27383936,173.9458081,3.035927071,79.64420883,-90,-3.129311095,3.181571031,-3.179605558,-1.570796327,1.2,60,-134.3860407,-446.1695959,400.7951912,179.7604453,,,1691.959,1691.959
3/16/2026 16:53:21.200,,230,-33043.666,None,60.028,131579.8249,132505.8518,132454.5698,132180.7653,228.9438013,,-127.6472675,-2.227865099,132141.7622,-127.6380457,-2.227704148,112.6031011,1.965294861,-7.904734783,-0.137963648,,,,52.63333059,0.918624915,83.04312133,52.48088618,0.915964258,84.72543892,-69.25391972,-1.208708919,84.69143995,174.8826852,3.052278661,80.72174428,0,-3.143668406,3.17400378,-3.190242309,0,0,60.01,22.7781788,-363.6575938,519.9551993,-179.0757843,,,1642.658,1642.658
3/16/2026 16:53:21.233,,230,-33250.579,None,60.029,131564.4084,132496.8685,132456.6137,132173.3309,228.9309246,,-127.3090727,-2.221962487,132133.4816,-127.2942489,-2.221703762,112.9423938,1.971216637,-7.564115076,-0.132018713,,,,53.13010235,0.927295218,84,53.13010235,0.927295218,84,-69.53772848,-1.213662316,85.81468406,174.9575489,3.05358528,81.9170312,180,-3.14899898,3.184878953,-3.185603993,3.141592654,1.2,60,82.2036388,-492.0191987,477.3887986,-67.57323861,,,1642.658,1642.658
3/16/2026 16:53:21.267,,230,-32975.611,None,60.026,131520.219,132435.7546,132394.9319,132117.6434,228.834471,,-126.9823422,-2.216259963,132074.6543,-126.9744519,-2.216122251,113.2640324,1.97683029,-7.237739772,-0.126322389,,,,53.79054318,0.938822085,83.28553296,53.13010235,0.927295218,84,-68.49856568,-1.195525504,85.12390968,175.7321067,3.067103863,80.62356975,180,-3.143417469,3.172355794,-3.193426252,3.141592654,1.2,60,20.07279044,-346.7520023,553.0319913,-226.3527794,,,1642.658,1642.658
3/16/2026 16:53:21.300,,230,-32970.125,None,60.024,131494.4587,132413.2114,132368.6075,132092.7698,228.7913885,,-126.6762155,-2.210917044,132055.9545,-126.6628394,-2.210683587,113.56813,1.982137794,-6.935603114,-0.12104911,,,,53.79054318,0.938822085,83.28553296,53.13010235,0.927295218,84,-68.49856568,-1.195525504,85.12390968,175.7321067,3.067103863,80.62356975,0,-3.137978805,3.177663298,-3.188152973,0,0,60,-39.74628712,-406.4832008,496.7135964,-50.48410848,,,1642.658,1642.658
3/16/2026 16:53:21.333,,230,-32727.888,None,60.025,131563.0725,132472.4878,132425.8155,132154.4534,228.8982278,,-126.4004498,-2.206104025,132107.6343,-126.387009,-2.205869439,113.8460268,1.986988008,-6.660699373,-0.116251135,,,,53.79054318,0.938822085,83.28553296,53.79054318,0.938822085,83.28553296,-68.19859051,-1.19028995,84.00857099,176.5834118,3.08196194,80.54315613,-135,-3.144691524,3.177277958,-3.198213075,-2.35619449,1.697056275,60,34.09574661,-397.0512036,603.5903997,-240.6349428,,,1642.658,1642.658
3/16/2026 16:53:21.367,,230,-33108.869,None,60.028,131609.9101,132524.3154,132471.4524,132202.5571,228.9815458,,-126.0728881,-2.200386995,132163.9867,-126.061173,-2.200182528,114.1768856,1.992762583,-6.329301736,-0.110467155,,,,54.94057303,0.958893892,83.56171372,53.79054318,0.938822085,83.28553296,-67.75097634,-1.182477609,85.57102313,176.6335393,3.082836831,81.74105456,180,-3.139004613,3.175240192,-3.193303986,3.141592654,1.2,60,-28.58189814,-381.4992077,559.699205,-149.6180992,,,1642.658,1642.658
3/16/2026 16:53:21.400,,230,-32943.456,None,60.028,131586.9974,132505.09,132460.5926,132184.9025,228.9509671,,-125.7366606,-2.194518717,132150.6477,-125.7265796,-2.194342772,114.5109463,1.998593042,-5.995693236,-0.104644588,,,,54.94057303,0.958893892,83.56171372,53.79054318,0.938822085,83.28553296,-67.44275337,-1.177098103,84.4615889,177.4738831,3.097503596,81.67937316,180,-3.133164857,3.175691145,-3.202148184,3.141592654,1.2,60,-93.06481922,-381.5424034,654.7679989,-180.1607762,,,1675.611,1675.611
3/16/2026 16:53:21.433,,230,-32838.552,None,60.024,131539.2276,132437.5372,132407.6433,132128.7928,228.8537823,,-125.4112106,-2.188838544,132086.0038,-125.400963,-2.188659689,114.8327924,2.004210317,-5.669257926,-0.098947217,,,,55.61965528,0.970746113,82.87822392,54.46232221,0.950546841,82.58232256,-67.44275337,-1.177098103,84.4615889,177.4738831,3.097503596,81.67937316,-135,-3.13920653,3.18130842,-3.196450813,-2.35619449,1.697056275,60,-26.12099757,-444.1392073,592.9919984,-122.7317936,,,1675.611,1675.611
3/16/2026 16:53:21.467,,230,-32965.618,None,60.024,131527.2797,132440.0119,132389.6132,132119.6323,228.8379159,,-125.1195297,-2.183747752,132080.8296,-125.1037929,-2.183473093,115.1301118,2.00939952,-5.372629835,-0.09377008,,,,54.94057303,0.958893892,83.56171372,54.94057303,0.958893892,83.56171372,-67.44275337,-1.177098103,84.4615889,177.4738831,3.097503596,81.67937316,-135,-3.142366985,3.186497623,-3.191273676,-2.35619449,1.697056275,60,8.546217852,-502.1424039,537.0047967,-43.40861067,,,1675.611,1675.611
3/16/2026 16:53:21.500,,230,-32961.038,None,60.026,131562.9789,132473.4156,132437.0218,132158.4756,228.9051944,,-124.8304331,-2.178702064,132112.4864,-124.8250487,-2.178608089,115.4160395,2.014389898,-5.083974592,-0.088732096,,,,55.61965528,0.970746113,82.87822392,54.94057303,0.958893892,83.56171372,-67.44275337,-1.177098103,84.4615889,178.3153157,3.112189365,81.63528649,-135,-3.137501981,3.191488001,-3.200921461,-2.35619449,1.697056275,60.01,-44.7896647,-558.0431965,641.0591987,-38.22633744,,,1675.611,1675.611
3/16/2026 16:53:21.533,,230,-33038.554,None,60.028,131606.7097,132492.5217,132480.7935,132193.9925,228.9667115,,-124.5039676,-2.173004166,132146.2475,-124.4942626,-2.172834782,115.7458001,2.020145307,-4.759331793,-0.08306601,,,,55.61965528,0.970746113,82.87822392,54.94057303,0.958893892,83.56171372,-66.69510946,-1.164049255,84.92914694,178.3153157,3.112189365,81.63528649,-135,-3.131728674,3.184194562,-3.195255375,-2.35619449,1.697056275,60,-108.0290092,-479.2319957,580.0895961,7.17140879,,,1675.611,1675.611
3/16/2026 16:53:21.567,,230,-32868.677,None,60.027,131575.033,132467.8565,132444.1392,132162.9957,228.9130235,,-124.1764573,-2.167288033,132124.3629,-124.1683425,-2.167146404,116.068313,2.025774218,-4.432548103,-0.077362559,,,,56.76828893,0.990793553,83.20769195,55.61965528,0.970746113,82.87822392,-65.62353138,-1.145346689,84.31654642,178.3153157,3.112189365,81.63528649,0,-3.137892517,3.171120907,-3.189551924,0,0,60,-40.67833298,-329.7599925,518.3423997,-147.9040742,,,1675.611,1675.611
3/16/2026 16:53:21.600,,230,-33207.826,None,60.025,131534.3669,132431.3068,132401.5469,132123.0617,228.8438558,,-123.8618706,-2.16179746,132083.5857,-123.8524397,-2.161632859,116.3885927,2.031364155,-4.116325083,-0.071843426,,,,57.21571913,0.998602683,84.21401309,56.08256946,0.97882549,83.87133002,-64.88516511,-1.132459767,84.81886583,179.1696845,3.127100915,82.8086952,0,-3.140458349,3.163823922,-3.198944341,0,0,60,-12.61719485,-249.6960048,628.4592077,-366.1460081,,,1712.821,1712.821
3/16/2026 16:53:21.633,,230,-33142.421,None,60.025,131547.4926,132447.0503,132426.8464,132141.1286,228.8751485,,-123.5673725,-2.156657498,132106.5922,-123.559603,-2.156521894,116.6811284,2.036469865,-3.824090311,-0.066742967,,,,56.76828893,0.990793553,83.20769195,56.08256946,0.97882549,83.87133002,-65.62353138,-1.145346689,84.31654642,179.1696845,3.127100915,82.8086952,-90,-3.135347384,3.181816554,-3.193843882,-1.570796327,1.2,60,-68.64933465,-449.078396,572.7312072,-55.0034766,,,1712.821,1712.821
3/16/2026 16:53:21.667,,230,-32906.794,None,60.027,131584.1214,132487.8269,132466.8281,132180.2631,228.9429314,,-123.2657797,-2.151393711,132136.5379,-123.2610999,-2.151312033,116.980483,2.041694588,-3.526474526,-0.061548591,,,,56.76828893,0.990793553,83.20769195,56.76828893,0.990793553,83.20769195,-65.62353138,-1.145346689,84.31654642,179.1574757,3.126887831,81.60882305,180,-3.142105586,3.187041277,-3.188436422,3.141592654,1.2,60,5.639576881,-507.5279896,506.2175924,-4.329179691,,,1712.821,1712.821
3/16/2026 16:53:21.700,,230,-33021.965,None,60.028,131572.1114,132463.4169,132457.0833,132164.867,228.9162647,,-122.938137,-2.145675266,132130.9805,-122.9276956,-2.145493029,117.3125166,2.047489669,-3.188755952,-0.05565429,,,,57.21571913,0.998602683,84.21401309,57.46493284,1.002952283,82.5561627,-65.22485943,-1.138388551,85.90692638,180,3.141592654,81.6,180,-3.148445312,3.18587822,-3.197246944,3.141592654,1.2,60,76.25085293,-503.7840014,601.2287999,-173.6956514,,,1712.821,1712.821
3/16/2026 16:53:21.733,,230,-33246.562,None,60.025,131524.1195,132421.6921,132405.1968,132117.6681,228.8345138,,-122.6129292,-2.139999321,132076.377,-122.6055057,-2.139869755,117.6378718,2.053168187,-2.862405226,-0.049958396,,,,57.21571913,0.998602683,84.21401309,57.21571913,0.998602683,84.21401309,-64.88516511,-1.132459767,84.81886583,180,3.141592654,82.8,180,-3.138472438,3.185627954,-3.19155105,3.141592654,1.2,60,-34.70510866,-494.4383985,547.4736075,-18.33010032,,,1712.821,1712.821
3/16/2026 16:53:21.767,,230,-33101.352,None,60.024,131515.0318,132419.7276,132397.855,132111.5436,228.8239058,,-122.3254526,-2.134981907,132067.1965,-122.3168214,-2.134831265,117.9258836,2.058194941,-2.576623708,-0.044970567,,,,57.90740867,1.010674943,83.57032966,57.46493284,1.002952283,82.5561627,-64.15561245,-1.119726671,85.33510415,180,3.141592654,82.8,0,-3.137783548,3.177921612,-3.186563221,0,0,60,-42.04061258,-410.4287977,492.8256014,-40.35619114,,,1712.821,1712.821
3/16/2026 16:53:21.800,,230,-32949.893,None,60.026,131565.2616,132479.6549,132454.7204,132167.2299,228.9203573,,-122.044546,-2.130079162,132127.4946,-122.0375121,-2.129956397,118.206202,2.063087421,-2.30015353,-0.040145252,,,,58.6097319,1.022932795,82.93901374,57.46493284,1.002952283,82.5561627,-64.15561245,-1.119726671,85.33510415,-179.1574757,-3.126887831,81.60882305,180,-3.13290868,3.182814092,3.086742579,3.141592654,1.2,60.01,-95.16233772,-465.8832041,592.6031979,-31.5576561,,,1663.635,1663.635
3/16/2026 16:53:21.833,,230,-33086.606,None,60.028,131602.6361,132509.0327,132486.0852,132199.9248,228.9769865,,-121.7158794,-2.124342847,132164.7668,-121.7074434,-2.124195612,118.535507,2.068834877,-1.967243662,-0.034334879,,,,59.03624347,1.030376827,83.96570729,57.90740867,1.010674943,83.57032966,-64.15561245,-1.119726671,85.33510415,-178.3153157,-3.112189365,81.63528649,180,-3.134870555,3.188561548,3.077854486,3.141592654,2.4,60.01,-74.59663749,-530.9136009,688.8960032,-83.38576483,,,1663.635,1663.635
3/16/2026 16:53:21.867,,230,-33229.152,None,60.028,131555.6651,132463.4321,132449.6079,132156.9175,228.9024956,,-121.3743056,-2.11838126,132117.6697,-121.3644073,-2.118208501,118.8776491,2.074806384,-1.630202097,-0.028452394,,,,59.03624347,1.030376827,83.96570729,58.6097319,1.022932795,82.93901374,-63.43494882,-1.107148718,85.86501034,-178.3397176,-3.11261526,82.83477531,180,-3.141141296,3.181955102,3.084162866,3.141592654,1.2,60,-5.007069165,-458.9567973,629.7407963,-165.7769299,,,1663.635,1663.635
3/16/2026 16:53:21.900,,230,-32920.69,None,60.025,131497.0316,132397.9012,132394.8145,132097.2627,228.7991706,,-121.0566212,-2.112836622,132052.712,-121.04984,-2.112718267,119.1902862,2.08026293,-1.313988287,-0.022933422,,,,59.03624347,1.030376827,83.96570729,58.6097319,1.022932795,82.93901374,-63.07232215,-1.100819688,84.79339597,-179.1574757,-3.126887831,81.60882305,180,-3.135651062,3.181082618,3.103954409,3.141592654,1.2,60,-65.87938198,-443.217591,406.569603,102.5273699,,,1663.635,1663.635
3/16/2026 16:53:21.933,,230,-33210.36,None,60.023,131503.9769,132410.7999,132392.681,132103.164,228.809392,,-120.7575001,-2.107615974,132059.5682,-120.7494554,-2.107475567,119.4969189,2.08561468,-1.01273805,-0.017675613,,,,59.74356284,1.042721878,83.35466394,59.74356284,1.042721878,83.35466394,-62.35402464,-1.088283032,85.34354106,-178.3397176,-3.11261526,82.83477531,-135,-3.150197445,3.173897712,3.094939647,-2.35619449,1.697056275,60,94.71848989,-364.9967994,511.4447924,-241.1664829,,,1663.635,1663.635
3/16/2026 16:53:21.967,,230,-33063.437,None,60.026,131565.6386,132457.2203,132442.6556,132155.8291,228.9006105,,-120.471086,-2.102617105,132115.0462,-120.4663398,-2.102534268,119.784155,2.090627896,-0.726801276,-0.012685075,,,,59.74356284,1.042721878,83.35466394,59.74356284,1.042721878,83.35466394,-62.35402464,-1.088283032,85.34354106,-177.4738831,-3.097503596,81.67937316,-135,-3.145256146,3.178910928,3.084818521,-2.35619449,1.697056275,60,40.34377291,-421.7616047,613.8431991,-232.4253673,,,1663.635,1663.635
3/16/2026 16:53:22.000,,230,-33170.4,None,60.028,131570.218,132497.1733,132471.2225,132180.2406,228.9428924,,-120.1392083,-2.096824746,132140.3091,-120.1383242,-2.096809315,120.1156184,2.096413025,-0.399647022,-0.006975156,,,,60.8657078,1.062307003,83.80262526,59.74356284,1.042721878,83.35466394,-61.26020471,-1.069192273,84.85281374,-176.6822188,-3.083686448,82.93901374,0,-3.139531193,3.165605298,3.076711292,0,0,60,-22.82798987,-269.9424057,712.3535994,-419.5832038,,,1700.844,1700.844
3/16/2026 16:53:22.033,,230,-33300.979,None,60.026,131541.9075,132453.3506,132444.1223,132147.1516,228.8855807,,-119.8184756,-2.091226904,132101.5666,-119.8136022,-2.091141848,120.4331728,2.101955394,-0.077868639,-0.001359064,,,,60.8657078,1.062307003,83.80262526,59.74356284,1.042721878,83.35466394,-61.64503821,-1.075908884,85.90692638,-176.6822188,-3.083686448,82.93901374,-90,-3.133863726,3.177864278,3.082327384,-1.570796327,1.2,60,-85.56191704,-412.631998,650.6352023,-152.4412872,,,1700.844,1700.844
3/16/2026 16:53:22.067,,230,-32997.888,None,60.023,131514.6612,132421.9574,132409.0054,132115.8906,228.831435,,-119.513721,-2.085907933,132074.2526,-119.5075498,-2.085800225,120.7366939,2.107252836,0.223283129,0.003897026,,,,60.8657078,1.062307003,83.80262526,60.46121774,1.055247319,82.75651032,-61.97549947,-1.081676521,84.2823825,-176.6822188,-3.083686448,82.93901374,-135,-3.141047544,3.188929357,3.087583474,-2.35619449,1.697056275,60,-6.033364818,-528.1199977,592.8336011,-58.68023852,,,1700.844,1700.844
3/16/2026 16:53:22.100,,230,-33066.475,None,60.024,131547.2561,132455.9772,132437.3285,132147.5343,228.8862435,,-119.2264838,-2.080894699,132100.9109,-119.2236536,-2.080845302,121.0242909,2.112272351,0.513966113,0.008970401,,,,60.8657078,1.062307003,83.80262526,60.8657078,1.062307003,83.80262526,-61.26020471,-1.069192273,84.85281374,-176.6335393,-3.082836831,81.74105456,180,-3.143152305,3.181464624,3.091807232,3.141592654,1.2,60.01,17.26596286,-448.0128078,538.732798,-107.985953,,,1700.844,1700.844
3/16/2026 16:53:22.133,,230,-33372.59,None,60.027,131587.7749,132505.8067,132481.2266,132192.2927,228.9637673,,-118.9343348,-2.075795736,132151.8915,-118.9328042,-2.075769022,121.3205991,2.117443905,0.809633724,0.014130774,,,,60.8657078,1.062307003,83.80262526,60.8657078,1.062307003,83.80262526,-61.64503821,-1.075908884,85.90692638,-176.6822188,-3.083686448,82.93901374,-90,-3.138076025,3.193352789,3.097817222,-1.570796327,1.2,60.01,-38.94544001,-588.9311927,480.844806,147.0318267,,,1700.844,1700.844
3/16/2026 16:53:22.167,,230,-33242.098,None,60.027,131579.948,132506.5386,132469.8328,132186.134,228.9531002,,-118.6108749,-2.070150296,132139.2455,-118.600868,-2.069975643,121.6489736,2.123175121,1.131544442,0.019749176,,,,61.97549947,1.081676521,84.2823825,61.58733856,1.074901835,83.22499625,-60.55457127,-1.056876646,85.43629205,-176.6822188,-3.083686448,82.93901374,180,-3.144877478,3.180051767,3.103435624,3.141592654,1.2,60,36.58305794,-435.2831972,419.1264054,-20.42626615,,,1700.844,1700.844
3/16/2026 16:53:22.200,,230,-33237.893,None,60.025,131535.0698,132453.1435,132425.7242,132138.6674,228.8708855,,-118.2993458,-2.064713087,132104.8002,-118.290489,-2.064558508,121.9564125,2.128540941,1.438324593,0.0251035,,,,61.97549947,1.081676521,84.2823825,61.97549947,1.081676521,84.2823825,-60.15406805,-1.049886546,84.39336467,-175.8553763,-3.069255323,83.01710667,180,-3.146235029,3.178427487,3.094358823,3.141592654,1.2,60,51.68852028,-411.6527952,519.0767989,-159.112524,,,1700.844,1700.844
3/16/2026 16:53:22.233,,230,-33084.763,None,60.024,131537.7722,132460.7084,132421.0331,132140.5247,228.8741025,,-117.9990089,-2.059471219,132101.7557,-117.9934668,-2.059374492,122.2546253,2.133745737,1.739636228,0.03036238,,,,61.97549947,1.081676521,84.2823825,61.97549947,1.081676521,84.2823825,-60.15406805,-1.049886546,84.39336467,-174.9575489,-3.05358528,81.9170312,180,-3.141051013,3.183632283,3.08394766,3.141592654,1.2,60,-6.030545166,-469.8143992,624.9600005,-149.1150562,,,1737.728,1737.728
3/16/2026 16:53:22.267,,230,-32879.808,None,60.025,131587.573,132515.9848,132477.844,132194.4965,228.9675845,,-117.7238881,-2.054669456,132146.4459,-117.7101131,-2.054429037,122.5344638,2.138629841,2.014103574,0.035152739,,,,62.31893843,1.087670662,82.66075248,61.58733856,1.074901835,83.22499625,-59.45242825,-1.037640621,84.99694112,-175.7321067,-3.067103863,80.62356975,180,-3.129330872,3.176270462,3.102256602,3.141592654,1.2,60.01,-133.9360649,-390.5135979,420.0336023,104.4160604,,,1737.728,1737.728
3/16/2026 16:53:22.300,,230,-33189.523,None,60.027,131601.5331,132536.3728,132506.568,132215.5364,229.0040266,,-117.3956026,-2.048939794,132170.8703,-117.3828391,-2.048717028,122.8555404,2.144233684,2.340797446,0.040854623,,,,62.70042779,1.094328907,83.725265,61.97549947,1.081676521,84.2823825,-59.45242825,-1.037640621,84.99694112,-174.9575489,-3.05358528,81.9170312,-153.4349488,-3.130393549,3.181874305,3.094439903,-2.677945045,2.683281573,60,-123.9271616,-453.6575984,511.6319959,65.95276404,,,1737.728,1737.728
3/16/2026 16:53:22.333,,230,-33475.147,None,60.026,131560.8949,132501.0462,132466.5607,132176.884,228.9370787,,-117.0770226,-2.043379523,132130.0596,-117.0628767,-2.04313263,123.1748368,2.149806457,2.658418888,0.046398162,,,,63.07232215,1.100819688,84.79339597,63.07232215,1.100819688,84.79339597,-59.1723377,-1.032752119,86.64132963,-174.1226074,-3.039012801,82.03121357,-135,-3.143952318,3.182558576,3.085410963,-2.35619449,1.697056275,60,26.43708085,-470.1599966,610.1712071,-166.4482914,,,1737.728,1737.728
3/16/2026 16:53:22.367,,230,-33490.584,None,60.023,131519.1356,132459.9822,132417.3988,132132.8844,228.8608691,,-116.7745412,-2.038100227,132098.8348,-116.761437,-2.037871514,123.4784431,2.155105387,2.966121491,0.051768586,,,,63.07232215,1.100819688,84.79339597,63.07232215,1.100819688,84.79339597,-58.76078511,-1.025569171,85.61308311,-174.2072035,-3.040489282,83.22499625,180,-3.138691202,3.180674558,3.092257868,3.141592654,1.2,60,-32.49942935,-443.0879971,543.4703988,-67.8829723,,,1737.728,1737.728
3/16/2026 16:53:22.400,,230,-33357.643,None,60.023,131556.041,132489.1062,132451.1539,132166.1371,228.9184644,,-116.4998921,-2.033306696,132130.2367,-116.4902587,-2.03313856,123.7505182,2.159853994,3.235691061,0.056473463,,,,63.07232215,1.100819688,84.79339597,62.70042779,1.094328907,83.725265,-58.76078511,-1.025569171,85.61308311,-174.2072035,-3.040489282,83.22499625,180,-3.127467467,3.185423165,3.096962745,3.141592654,1.2,60,-158.2501002,-497.0015941,491.8031939,163.4485004,,,1737.728,1737.728
3/16/2026 16:53:22.433,,230,-33365.29,None,60.026,131633.6553,132551.3069,132502.0226,132229.6666,229.0285008,,-116.2207828,-2.02843532,132186.203,-116.2053221,-2.028165479,124.0324628,2.164774855,3.520337862,0.061441486,,,,63.79988516,1.113518058,84.25675047,63.07232215,1.100819688,84.79339597,-58.76078511,-1.025569171,85.61308311,-173.2901632,-3.024483909,82.16276529,0,-3.128985167,3.190344026,3.085925395,0,0,60,-140.4131697,-553.0175995,605.7216053,87.70916385,,,1696.728,1696.728
3/16/2026 16:53:22.467,,230,-33383.318,None,60.027,131618.9234,132544.7016,132502.6991,132222.7971,229.0166024,,-115.890467,-2.022670221,132187.6121,-115.8828795,-2.022537795,124.3605164,2.17050047,3.847900865,0.067158539,,,,64.15561245,1.119726671,85.33510415,63.79988516,1.113518058,84.25675047,-58.07912378,-1.013671937,86.24152132,-173.2901632,-3.024483909,82.16276529,-135,-3.136055853,3.184172407,3.091642448,-2.35619449,1.697056275,60,-62.45614056,-486.5759989,543.5712042,5.460935267,,,1696.728,1696.728
3/16/2026 16:53:22.500,,230,-33394.075,None,60.025,131570.2399,132498.4346,132456.3463,132175.6998,228.9350276,,-115.5830271,-2.017304382,132138.8265,-115.5741081,-2.017148716,124.6702112,2.175905665,4.156253654,0.072540311,,,,64.88516511,1.132459767,84.81886583,64.15561245,1.119726671,85.33510415,-57.6525565,-1.006226933,85.22534834,-172.4605549,-3.010004512,82.31160307,180,-3.136875387,3.182132598,3.082544823,3.141592654,1.2,60,-52.87029289,-457.6607997,643.4063996,-132.875307,,,1696.728,1696.728
3/16/2026 16:53:22.533,,230,-33112.93,None,60.023,131562.4514,132478.6619,132435.8937,132159.6767,228.9072747,,-115.2825588,-2.012060222,132114.9476,-115.2748344,-2.011925404,124.966935,2.181084473,4.453653478,0.077730917,,,,64.53665494,1.126377117,83.73386412,64.88516511,1.132459767,84.81886583,-56.53462065,-0.986715272,84.86978261,-173.1909498,-3.022752309,80.97110596,180,-3.144385171,3.167799745,3.100483226,3.141592654,1.2,60,30.89216993,-294.6240071,440.7119994,-176.9801623,,,1696.728,1696.728
3/16/2026 16:53:22.567,,230,-33284.203,None,60.024,131611.1564,132537.9634,132476.8195,132209.3238,228.9932661,,-115.0014943,-2.007154721,132168.6281,-114.9878584,-2.006916728,125.2470102,2.185972706,4.738643534,0.082704932,,,,65.28255909,1.1393956,83.22499625,64.53665494,1.126377117,83.73386412,-56.97613244,-0.994421106,85.87339518,-172.4605549,-3.010004512,82.31160307,180,-3.133293845,3.180393812,3.092709444,3.141592654,1.2,60.01,-91.28363571,-441.5039965,532.8287985,-0.041166342,,,1696.728,1696.728
3/16/2026 16:53:22.600,,230,-33398.842,None,60.026,131647.2441,132558.5789,132523.1245,132243.6542,229.0527281,,-114.7064933,-2.002005982,132210.4355,-114.6985395,-2.001867162,125.5461191,2.191193141,5.033786956,0.087856156,,,,65.62353138,1.145346689,84.31654642,65.62353138,1.145346689,84.31654642,-56.53462065,-0.986715272,84.86978261,-172.568592,-3.011890116,83.50137723,180,-3.147213851,3.177908413,3.099746272,3.141592654,1.2,60,62.66212171,-408.4704041,462.9312073,-117.122925,,,1696.728,1696.728
3/16/2026 16:53:22.633,,230,-33484.378,None,60.027,131620.2302,132531.4797,132481.8282,132211.8413,228.9976264,,-114.3823913,-1.996349335,132172.3782,-114.3708928,-1.996148647,125.8675599,2.196803341,5.35324149,0.09343169,,,,65.62353138,1.145346689,84.31654642,65.62353138,1.145346689,84.31654642,-56.30993247,-0.982793723,86.53323061,-170.8111639,-2.98121721,82.66075248,180,-3.141495336,3.179597064,3.0746489,3.141592654,1.2,60,-1.084538211,-435.7439988,732.5567917,-295.7282547,,,1661.728,1661.728
3/16/2026 16:53:22.667,,230,-33328.526,None,60.023,131557.4076,132480.2174,132442.2827,132160.657,228.9089726,,-114.0787332,-1.9910495,132120.364,-114.0680871,-1.990863691,126.1723677,2.202123242,5.662553521,0.098830203,,,,66.37062227,1.158385885,83.82839614,65.62353138,1.145346689,84.31654642,-55.86405992,-0.975011779,85.53736026,-171.6341139,-2.995580396,82.47763333,180,-3.13621038,3.177135021,3.094410599,3.141592654,1.2,60,-59.61075077,-402.6816004,515.2031989,-52.91084771,,,1661.728,1661.728
3/16/2026 16:53:22.700,,230,-33430.637,None,60.023,131576.0563,132502.7828,132460.0474,132180.319,228.9430283,,-113.8018831,-1.986217554,132138.8875,-113.7900541,-1.9860111,126.4485517,2.206943561,5.943528821,0.103734147,,,,66.69510946,1.164049255,84.92914694,66.69510946,1.164049255,84.92914694,-55.86405992,-0.975011779,85.53736026,-170.8111639,-2.98121721,82.66075248,-135,-3.150060355,3.18195534,3.084951357,-2.35619449,1.697056275,60,95.02716074,-457.3439924,619.847997,-257.5311653,,,1661.728,1661.728
3/16/2026 16:53:22.733,,230,-33301.051,None,60.026,131635.6008,132569.1901,132504.8553,132237.2341,229.0416081,,-113.518889,-1.981278376,132193.5038,-113.5106447,-1.981134487,126.7309035,2.21187153,6.223296828,0.10861702,,,,66.37062227,1.158385885,83.82839614,66.37062227,1.158385885,83.82839614,-55.86405992,-0.975011779,85.53736026,-170.8111639,-2.98121721,82.66075248,180,-3.139520372,3.186883309,3.08983423,3.141592654,1.2,60.01,-22.96411583,-513.4031961,566.6543957,-30.2870838,,,1661.728,1661.728
3/16/2026 16:53:22.767,,230,-33503.256,None,60.027,131662.0166,132574.2806,132539.8832,132259.4006,229.0800016,,-113.1910797,-1.975557025,132219.8015,-113.1814482,-1.975388923,127.0534875,2.217501682,6.545276947,0.114236633,,,,67.44275337,1.177098103,84.4615889,67.44275337,1.177098103,84.4615889,-55.20397372,-0.963491102,86.21647174,-169.9920202,-2.966920455,82.86084721,-135,-3.152487026,3.180992784,3.081157088,-2.35619449,1.697056275,60.01,121.6604376,-450.2303988,663.3215974,-334.7516362,,,1661.728,1661.728
3/16/2026 16:53:22.800,,230,-33609.082,None,60.026,131615.3742,132535.3651,132492.8282,132215.2024,229.0034481,,-112.8823519,-1.970168708,132177.6948,-112.8665959,-1.969893714,127.3658448,2.222953347,6.861115844,0.119749062,,,,68.49856568,1.195525504,85.12390968,67.75097634,1.182477609,85.57102313,-54.09027692,-0.944053426,85.93206619,-169.9920202,-2.966920455,82.86084721,180,-3.152371323,3.167006773,3.086669517,3.141592654,1.2,60,121.2736582,-289.4112094,602.6687937,-434.5312425,,,1661.728,1661.728
3/16/2026 16:53:22.833,,230,-33613.69,None,60.023,131586.5197,132493.0564,132457.2154,132179.5951,228.9417744,,-112.5782407,-1.964860966,132144.0349,-112.5660065,-1.964647439,127.6742692,2.228336368,7.161070862,0.124984265,,,,67.75097634,1.182477609,85.57102313,67.44275337,1.177098103,84.4615889,-54.09027692,-0.944053426,85.93206619,-170.1341931,-2.969401839,84.04284622,-135,-3.141745542,3.172389794,3.094386104,-2.35619449,1.697056275,60,1.72881631,-350.5824016,525.3119952,-176.4584099,,,1637.595,1637.595
3/16/2026 16:53:22.867,,230,-33177.11,None,60.024,131601.6907,132520.8078,132471.2715,132198.5972,228.974687,,-112.2873237,-1.959783507,132165.6107,-112.2806742,-1.959667451,127.9605309,2.233332577,7.453336885,0.130085269,,,,68.96248897,1.203622493,83.57032966,68.96248897,1.203622493,83.57032966,-52.96961039,-0.924494105,85.68033613,-169.01935,-2.949944157,81.89945055,180,-3.163289944,3.157826682,3.080029426,3.141592654,1.2,60.01,239.6304526,-184.32,667.4975982,-722.8080509,,,1637.595,1637.595
3/16/2026 16:53:22.900,,230,-33325.114,None,60.027,131644.5204,132547.8788,132503.9006,132232.7539,229.0338482,,-111.9897388,-1.954589671,132197.2254,-111.9798612,-1.954417273,128.2612353,2.238580859,7.755117079,0.135352327,,,,68.19859051,1.19028995,84.00857099,68.96248897,1.203622493,83.57032966,-52.96961039,-0.924494105,85.68033613,-169.9920202,-2.966920455,82.86084721,180,-3.158039766,3.163074964,3.102272782,3.141592654,1.2,60.01,182.6484613,-243.9503958,431.5967946,-370.2948601,,,1637.595,1637.595
3/16/2026 16:53:22.933,,230,-33467.558,None,60.026,131619.7833,132522.3074,132485.8488,132209.9712,228.9943874,,-111.6690713,-1.948992967,132172.352,-111.6578454,-1.948797038,128.5812133,2.244165528,8.075792183,0.140949163,,,,68.49856568,1.195525504,85.12390968,68.96248897,1.203622493,83.57032966,-53.44752725,-0.932835328,86.64132963,-169.1769888,-2.952695473,83.07779487,180,-3.152419531,3.177000856,3.093644636,3.141592654,1.2,60,121.8111141,-406.4688082,527.5440003,-242.8863061,,,1637.595,1637.595
3/16/2026 16:53:22.967,,230,-33506.986,None,60.024,131581.2175,132485.8004,132458.3249,132175.7819,228.9351697,,-111.3501873,-1.94342739,132140.4436,-111.3443881,-1.943326177,128.8932273,2.2496112,8.392167551,0.146470955,,,,69.25391972,1.208708919,84.69143995,69.25391972,1.208708919,84.69143995,-54.09027692,-0.944053426,85.93206619,-169.1769888,-2.952695473,83.07779487,0,-3.152035096,3.193664626,3.099166428,0,0,60,116.8609663,-592.560004,466.7327985,8.966239188,,,1637.595,1637.595
3/16/2026 16:53:23.000,,230,-33689.578,None,60.023,131592.2719,132486.2808,132469.6001,132183.3771,228.9483251,,-111.0767355,-1.938654757,132140.2301,-111.0678959,-1.938500477,129.173658,2.254505638,8.669608514,0.151313213,,,,69.25391972,1.208708919,84.69143995,68.49856568,1.195525504,85.12390968,-53.44752725,-0.932835328,86.64132963,-168.366366,-2.938547436,83.3114638,180,-3.134025981,3.187340966,3.089860649,3.141592654,1.2,60,-84.67893238,-524.9520004,570.6720083,38.95892447,,,1637.595,1637.595
3/16/2026 16:53:23.033,,230,-33490.44,None,60.025,131644.3055,132532.9829,132507.689,132228.9711,229.0272961,,-110.7958999,-1.933753251,132187.8981,-110.7907775,-1.933663848,129.4522013,2.259367137,8.945381834,0.156126366,,,,70.01689348,1.222025323,84.27383936,69.25391972,1.208708919,84.69143995,-52.3343788,-0.913407222,86.40833293,-167.3806777,-2.92134393,82.39029069,-90,-3.142372767,3.172774359,3.077470296,-1.570796327,1.2,60,8.690448224,-357.0335957,699.5664007,-351.2232533,,,1593.522,1593.522
3/16/2026 16:53:23.067,,230,-33525.72,None,60.026,131627.8818,132541.2494,132505.0455,132225.3999,229.0211107,,-110.4799464,-1.928238821,132182.6429,-110.4753461,-1.928158532,129.7657201,2.264839072,9.26612208,0.161724339,,,,70.01689348,1.222025323,84.27383936,69.25391972,1.208708919,84.69143995,-51.84277341,-0.904827089,85.46157031,-167.560438,-2.924481339,83.56171372,-135,-3.136867451,3.169666161,3.086205678,-2.35619449,1.697056275,60,-52.63638178,-317.9519964,612.9504007,-242.3620225,,,1593.522,1593.522
3/16/2026 16:53:23.100,,230,-33484.781,None,60.024,131580.5144,132484.3967,132445.3938,132170.7601,228.9264718,,-110.1613828,-1.922678838,132128.0766,-110.1487318,-1.922458036,130.0839844,2.270393832,9.586069156,0.167308469,,,,70.78732818,1.235471945,83.87133002,70.01689348,1.222025323,84.27383936,-51.84277341,-0.904827089,85.46157031,-166.7594801,-2.910501986,83.82839614,-135,-3.144483359,3.175220921,3.077810455,-2.35619449,1.697056275,60,32.0340518,-380.6784003,707.6736052,-359.0292567,,,1593.522,1593.522
3/16/2026 16:53:23.133,,230,-33546.6,None,60.023,131559.675,132446.2359,132422.7403,132143.5276,228.8793036,,-109.8786042,-1.917743421,132094.8494,-109.8795186,-1.91775938,130.3698763,2.275383587,9.866918964,0.172210223,,,,71.05349531,1.240117438,85.00541159,70.78732818,1.235471945,83.87133002,-52.3343788,-0.913407222,86.40833293,-166.7594801,-2.910501986,83.82839614,-135,-3.153231325,3.188790809,3.082712209,-2.35619449,1.697056275,60,130.6850959,-539.9568024,653.2416036,-243.9698971,,,1593.522,1593.522
3/16/2026 16:53:23.167,,230,-33409.858,None,60.023,131579.6804,132482.9261,132460.2186,132174.9441,228.9337186,,-109.6132205,-1.913111602,132130.1903,-109.6098872,-1.913053424,130.6361947,2.28003172,10.13817607,0.176944553,,,,71.05349531,1.240117438,85.00541159,71.8219812,1.253530047,84.62340102,-51.34019175,-0.896055385,84.52123993,-166.7594801,-2.910501986,83.82839614,-135,-3.166583471,3.176087105,3.087446539,-2.35619449,1.697056275,60,280.6621771,-386.1792055,600.9408001,-495.4237717,,,1593.522,1593.522
3/16/2026 16:53:23.200,,230,-33631.949,None,60.026,131624.6529,132526.7097,132507.1733,132220.1813,229.0120718,,-109.3249056,-1.908079557,132175.1171,-109.3203676,-1.908000354,130.9282357,2.285128797,10.42458378,0.18194331,,,,71.05349531,1.240117438,85.00541159,71.05349531,1.240117438,85.00541159,-51.34019175,-0.896055385,84.52123993,-166.9447528,-2.913735605,84.99694112,0,-3.148117792,3.181184182,3.095678915,0,0,60.01,73.31332638,-443.3616028,516.9312,-146.8829236,,,1593.522,1593.522
3/16/2026 16:53:23.233,,230,-33705.605,None,60.027,131607.6715,132517.5642,132500.099,132209.1276,228.9929262,,-109.0008472,-1.90242367,132169.4142,-108.9966542,-1.902350489,131.2552326,2.290835969,10.74715965,0.187573321,,,,72.07208024,1.257895099,85.76432825,72.07208024,1.257895099,85.76432825,-50.71059314,-0.885066816,85.27602242,-165.9637565,-2.89661399,84.11135476,-135,-3.160245588,3.175902785,3.084187311,-2.35619449,1.697056275,60.01,211.426604,-387.6480023,639.4176068,-463.1962085,,,1593.522,1593.522
3/16/2026 16:53:23.267,,230,-33442.92,None,60.025,131557.1083,132464.9606,132438.6071,132154.2321,228.8978444,,-108.6966317,-1.897114109,132107.4245,-108.6894628,-1.896988989,131.5589692,2.296137173,11.04827254,0.192828732,,,,71.8219812,1.253530047,84.62340102,72.59729587,1.267061841,84.25675047,-50.09211512,-0.874272338,86.0409205,-165.7627195,-2.893105233,82.94769436,-135,-3.16405083,3.170409511,3.085933965,-2.35619449,1.697056275,60.01,251.0473737,-328.392002,611.1216038,-533.7769754,,,1638.893,1638.893
3/16/2026 16:53:23.300,,230,-33642.461,None,60.023,131536.8608,132425.9504,132399.587,132121.445,228.8410556,,-108.4036729,-1.892001014,132083.2979,-108.4002371,-1.891941048,131.8521422,2.301254007,11.33743005,0.197875483,,,,71.8219812,1.253530047,84.62340102,71.8219812,1.253530047,84.62340102,-50.09211512,-0.874272338,86.0409205,-165.9637565,-2.89661399,84.11135476,-135,-3.145471095,3.175526345,3.094489473,-2.35619449,1.697056275,60,43.35054143,-386.5680009,524.3616054,-181.144146,,,1638.893,1638.893
3/16/2026 16:53:23.333,,230,-33371.986,None,60.023,131565.3754,132460.7513,132434.4645,132154.1852,228.8977633,,-108.1255474,-1.887146807,132111.7676,-108.1209572,-1.887066694,132.124948,2.306015367,11.6204729,0.202815513,,,,72.59729587,1.267061841,84.25675047,72.59729587,1.267061841,84.25675047,-50.71059314,-0.885066816,85.27602242,-164.9621841,-2.879133254,83.25094594,0,-3.154128535,3.191082183,3.081948767,0,0,60,139.5371053,-558.7919986,657.2015956,-237.9467023,,,1638.893,1638.893
3/16/2026 16:53:23.367,,230,-33525.533,None,60.025,131585.9889,132496.2517,132465.7829,132183.3485,228.9482754,,-107.8310956,-1.882007655,132143.7434,-107.8268836,-1.88193414,132.4195976,2.311157972,11.91458796,0.207948789,,,,72.59729587,1.267061841,84.25675047,72.59729587,1.267061841,84.25675047,-49.57392126,-0.865228149,85.12390968,-165.17352,-2.882821762,84.4104259,0,-3.148995981,3.176386121,3.090770551,0,0,60,82.42791228,-392.3423936,568.0223955,-258.1079142,,,1638.893,1638.893
3/16/2026 16:53:23.400,,230,-33406.229,None,60.026,131590.799,132493.2004,132483.788,132189.9399,228.9596921,,-107.5464583,-1.877039796,132148.4983,-107.54104,-1.876945228,132.7096833,2.316220922,12.19950907,0.2129216,,,,72.59729587,1.267061841,84.25675047,72.59729587,1.267061841,84.25675047,-49.57392126,-0.865228149,85.12390968,-164.1676134,-2.865265379,83.57032966,-135,-3.144007069,3.181449071,3.078186979,-2.35619449,1.697056275,60,26.88304818,-449.3951938,701.5392002,-279.0270546,,,1638.893,1638.893
3/16/2026 16:53:23.433,,230,-33474.269,None,60.024,131558.176,132483.5913,132442.5626,132162.1328,228.9115288,,-107.233576,-1.871578969,132123.7057,-107.23337,-1.871575374,133.0179839,2.321601784,12.50628468,0.218275845,,,,72.59729587,1.267061841,84.25675047,72.59729587,1.267061841,84.25675047,-48.96465472,-0.854594442,85.90692638,-164.9621841,-2.879133254,83.25094594,-90,-3.138637215,3.176196226,3.097409099,-1.570796327,1.2,60,-32.9008228,-393.7535981,487.0079952,-60.35357435,,,1638.893,1638.893
3/16/2026 16:53:23.467,,230,-33659.856,None,60.024,131566.2888,132471.085,132441.3085,132160.2271,228.9082281,,-106.9504568,-1.866637608,132123.8277,-106.9425114,-1.866498935,133.3005341,2.326533214,12.78838899,0.223199494,,,,73.61045967,1.284744885,85.0562167,72.8380812,1.271264338,85.40257607,-48.96465472,-0.854594442,85.90692638,-164.1676134,-2.865265379,83.57032966,-135,-3.137763273,3.181127656,3.088464873,-2.35619449,1.697056275,60.01,-43.0342936,-449.7983968,587.7503939,-94.91770352,,,1686.443,1686.443
3/16/2026 16:53:23.500,,230,-33235.949,None,60.026,131581.2306,132503.5876,132472.072,132186.3216,228.953425,,-106.6593763,-1.861557294,132146.727,-106.6567025,-1.861510627,133.5945883,2.331665428,13.07825566,0.228258622,,,,74.38901147,1.298333177,84.72543892,73.37924309,1.280709394,83.90566131,-48.43363036,-0.845326319,85.00541159,-163.1416012,-2.847358088,82.75651032,0,-3.142220021,3.176991747,3.07561671,0,0,60.02,7.024123917,-398.6352006,722.7648021,-331.1537255,,,1686.443,1686.443
3/16/2026 16:53:23.533,,230,-33608.563,None,60.026,131564.2792,132487.6981,132458.9619,132171.0083,228.9269016,,-106.346374,-1.856094375,132133.1094,-106.3373399,-1.855936698,133.9100766,2.337171739,13.39418092,0.233772558,,,,74.38901147,1.298333177,84.72543892,73.37924309,1.280709394,83.90566131,-47.24574257,-0.824593765,86.61639568,-163.3792431,-2.851505721,83.90566131,-135,-3.136646092,3.161765504,3.085278279,-2.35619449,1.697056275,60.01,-55.37670771,-231.4800003,625.5503996,-338.6936915,,,1686.443,1686.443
3/16/2026 16:53:23.567,,230,-33528.024,None,60.025,131516.8144,132450.2586,132403.2479,132124.138,228.8457199,,-106.0276239,-1.850531135,132082.2082,-106.0222326,-1.850437039,134.2291525,2.342740663,13.71508215,0.239373341,,,,73.61045967,1.284744885,85.0562167,73.61045967,1.284744885,85.0562167,-48.43363036,-0.845326319,85.00541159,-163.3792431,-2.851505721,83.90566131,-135,-3.135181924,3.188066982,3.090879062,-2.35619449,1.697056275,60,-72.02029004,-523.0656015,563.1551994,31.93069212,,,1686.443,1686.443
3/16/2026 16:53:23.600,,230,-33593.861,None,60.022,131514.1581,132434.8885,132395.4034,132115.5004,228.8307591,,-105.7573399,-1.84581379,132079.487,-105.7507866,-1.845699413,134.4970641,2.347416603,13.98334344,0.244055384,,,,74.38901147,1.298333177,84.72543892,74.38901147,1.298333177,84.72543892,-47.83411102,-0.834862732,85.80629348,-163.3792431,-2.851505721,83.90566131,180,-3.14403259,3.182279335,3.095561105,3.141592654,1.2,60,27.30406303,-462.225597,511.1711979,-76.24966389,,,1686.443,1686.443
3/16/2026 16:53:23.633,,230,-33256.426,None,60.024,131557.5122,132481.644,132434.2187,132158.4747,228.9051928,,-105.4728508,-1.840848519,132107.9935,-105.4687198,-1.840776418,134.7834859,2.352415606,14.26289196,0.248934426,,,,75.17352003,1.312025435,84.4104259,74.9621841,1.308336927,83.25094594,-47.83411102,-0.834862732,85.80629348,-163.1416012,-2.847358088,82.75651032,0,-3.149113345,3.187278338,3.096292514,0,0,60,83.86463535,-519.1632002,496.3104011,-61.01183627,,,1686.443,1686.443
3/16/2026 16:53:23.667,,230,-33305.904,None,60.027,131594.6263,132514.759,132476.6309,132196.0221,228.9702268,,-105.1757238,-1.835662673,132156.6325,-105.1717188,-1.835592773,135.0770449,2.357539178,14.56366797,0.254183957,,,,75.17352003,1.312025435,84.4104259,75.17352003,1.312025435,84.4104259,-47.29061004,-0.825376851,84.92066886,-163.1416012,-2.847358088,82.75651032,-116.5650512,-3.147618208,3.182916029,3.101542045,-2.034443936,2.683281573,60,67.21704867,-464.8896068,438.9696073,-41.29704914,,,1689.889,1689.889
3/16/2026 16:53:23.700,,230,-33342.048,None,60.027,131570.4122,132500.8967,132462.3466,132178.5841,228.9400233,,-104.8553299,-1.830070745,132132.358,-104.8499556,-1.829976946,135.3999448,2.363174844,14.88728281,0.259832102,,,,75.17352003,1.312025435,84.4104259,75.17352003,1.312025435,84.4104259,-47.29061004,-0.825376851,84.92066886,-162.3498758,-2.833539873,83.11245394,-135,-3.142002381,3.188551695,3.093371975,-2.35619449,1.697056275,60,4.569832515,-528.1920017,530.6687924,-7.046623132,,,1689.889,1689.889
3/16/2026 16:53:23.733,,230,-33514.229,None,60.024,131503.8844,132440.1228,132408.1071,132118.0843,228.8352345,,-104.5387476,-1.824545342,132077.3691,-104.5333304,-1.824450794,135.7158388,2.368688234,15.20001217,0.265290259,,,,75.96375653,1.325817664,84.11135476,75.96375653,1.325817664,84.11135476,-46.12330271,-0.805003494,86.56650622,-162.3498758,-2.833539873,83.11245394,-153.4349488,-3.150268458,3.173691728,3.098830132,-2.677945045,2.683281573,60,96.3800932,-367.9488013,470.4479926,-198.8792845,,,1689.889,1689.889
3/16/2026 16:53:23.767,,230,-33447.197,None,60.022,131514.4625,132449.4557,132393.1987,132119.7326,228.8380895,,-104.2647688,-1.81976351,132076.2505,-104.2568692,-1.819625636,135.987444,2.373428639,15.47101535,0.270020156,,,,75.96375653,1.325817664,84.11135476,75.96375653,1.325817664,84.11135476,-45.56726641,-0.79529883,85.70554241,-161.5650512,-2.819842099,83.48413023,180,-3.1454433,3.168727469,3.089862255,3.141592654,1.2,60,42.77715792,-307.9871953,571.5072072,-306.2971698,,,1689.889,1689.889
3/16/2026 16:53:23.800,,230,-33304.68,None,60.024,131548.4931,132479.481,132440.4794,132156.8506,228.9023799,,-103.981967,-1.814827687,132110.1844,-103.9728618,-1.814668771,136.2735192,2.378421593,15.75642634,0.275001518,,,,76.75948008,1.33970566,83.82839614,76.75948008,1.33970566,83.82839614,-46.14576284,-0.805395497,84.86978261,-161.5650512,-2.819842099,83.48413023,-135,-3.154374431,3.18381709,3.094843617,-2.35619449,1.697056275,60,141.5490244,-474.6095916,516.7008012,-183.640234,,,1689.889,1689.889
3/16/2026 16:53:23.833,,230,-33428.736,None,60.027,131580.0766,132513.2703,132471.2959,132188.9148,228.9579167,,-103.6879758,-1.809696573,132153.3124,-103.6788544,-1.809537375,136.5667926,2.38354018,16.04948308,0.280116323,,,,76.75948008,1.33970566,83.82839614,76.75948008,1.33970566,83.82839614,-45.56726641,-0.79529883,85.70554241,-161.5650512,-2.819842099,83.48413023,180,-3.149243035,3.17883901,3.099958422,3.141592654,1.2,60,84.75163031,-422.913603,460.3104027,-122.1484299,,,1689.889,1689.889
3/16/2026 16:53:23.867,,230,-33530.746,None,60.027,131560.676,132484.9048,132438.4946,132162.0424,228.9113722,,-103.3647752,-1.804055658,132122.1084,-103.3530364,-1.803850776,136.8902032,2.389184759,16.37254801,0.28575487,,,,76.75948008,1.33970566,83.82839614,76.75948008,1.33970566,83.82839614,-46.12330271,-0.805003494,86.56650622,-161.5650512,-2.819842099,83.48413023,-135,-3.143556436,3.194188253,3.105596969,-2.35619449,1.697056275,60,21.75002393,-602.927992,397.9007988,183.2771693,,,1739.689,1739.689
3/16/2026 16:53:23.900,,230,-33536.65,None,60.026,131506.8891,132433.693,132391.5183,132111.3912,228.8236418,,-103.0551002,-1.79865081,132065.4585,-103.0471278,-1.798511665,137.1958258,2.394518881,16.68730596,0.291248432,,,,77.73522627,1.356735643,84.73393653,77.73522627,1.356735643,84.73393653,-45,-0.785398163,86.54987002,-160.5138704,-2.801495534,82.73910804,-135,-3.155247308,3.179917044,3.092743966,-2.35619449,1.697056275,60.01,152.7966539,-439.1711957,534.8736032,-248.4990614,,,1739.689,1739.689
3/16/2026 16:53:23.933,,230,-33375.586,None,60.024,131515.3773,132445.963,132390.9358,132118.1131,228.8352846,,-102.7445037,-1.793229877,132073.8388,-102.7352127,-1.793067719,137.5042219,2.399901408,16.99123718,0.296553033,,,,76.94475278,1.342939278,84.99694112,77.73522627,1.356735643,84.73393653,-45.56726641,-0.79529883,85.70554241,-161.3010172,-2.815233837,82.34658463,-135,-3.149803362,3.195200238,3.11178687,-2.35619449,1.697056275,60.01,92.17132846,-608.2272039,324.8927961,191.1630793,,,1739.689,1739.689
3/16/2026 16:53:23.967,,230,-33490.498,None,60.026,131564.1194,132485.42,132432.7785,132161.4478,228.9103424,,-102.4571238,-1.788214153,132122.4665,-102.4466166,-1.788030766,137.7936857,2.404953504,17.2790748,0.301576747,,,,77.73522627,1.356735643,84.73393653,77.73522627,1.356735643,84.73393653,-44.43273359,-0.775497497,85.70554241,-159.7343025,-2.787889508,83.14709857,-135,-3.144766409,3.180451001,3.089466255,-2.35619449,1.697056275,60.01,35.53094684,-441.1151975,573.724793,-168.1405424,,,1739.689,1739.689
3/16/2026 16:53:24.000,,230,-33506.237,None,60.026,131563.3341,132489.1002,132435.262,132163.2465,228.9134578,,-102.1427325,-1.78272699,132124.061,-102.125782,-1.782431147,138.109606,2.410467353,17.59435579,0.307079438,,,,78.53046967,1.370615259,84.48715879,78.53046967,1.370615259,84.48715879,-44.43273359,-0.775497497,85.70554241,-158.962489,-2.77441882,83.57032966,-135,-3.153046406,3.18596485,3.081498258,-2.35619449,1.697056275,60,127.8529975,-503.6831966,664.7040015,-288.8738024,,,1739.689,1739.689
3/16/2026 16:53:24.033,,230,-33494.89,None,60.024,131522.146,132437.0104,132380.9728,132114.0398,228.8282294,,-101.8224363,-1.777136766,132077.7338,-101.8143487,-1.77699561,138.4233701,2.41594357,17.91265914,0.31263488,,,,78.53046967,1.370615259,84.48715879,78.53046967,1.370615259,84.48715879,-44.43273359,-0.775497497,85.70554241,-158.962489,-2.77441882,83.57032966,-135,-3.147610869,3.191441067,3.0870537,-2.35619449,1.697056275,59.99,67.15609286,-565.5743968,603.0719956,-104.6536917,,,1739.689,1739.689
3/16/2026 16:53:24.067,,230,-33339.787,None,60.023,131501.6226,132418.3579,132369.0111,132097.0014,228.798718,,-101.5478424,-1.772344198,132057.1147,-101.5385935,-1.772182774,138.7071051,2.42089568,18.19842152,0.317622374,,,,78.53046967,1.370615259,84.48715879,78.53046967,1.370615259,84.48715879,-44.43273359,-0.775497497,85.70554241,-158.6631407,-2.769194207,82.45144025,-135,-3.142798033,3.196393177,3.086816581,-2.35619449,1.697056275,59.99,13.44857203,-621.6191986,597.528001,10.64262555,,,1792.866,1792.866
3/16/2026 16:53:24.100,,230,-33516.504,None,60.025,131547.7378,132471.853,132398.29,132139.9591,228.8731228,,-101.2527674,-1.767194167,132091.3429,-101.2412559,-1.766993254,138.9961919,2.425941196,18.48421431,0.322610399,,,,78.69006753,1.373400767,85.66352783,78.53046967,1.370615259,84.48715879,-43.29864539,-0.755703924,85.73913925,-158.962489,-2.77441882,83.57032966,-135,-3.137608513,3.18164512,3.097029219,-2.35619449,1.697056275,60,-45.08206671,-454.7952009,492.9120019,6.96526564,,,1792.866,1792.866
3/16/2026 16:53:24.133,,230,-33499.426,None,60.027,131585.6114,132505.2378,132431.0888,132174.6376,228.9331877,,-100.9517556,-1.761940521,132138.5736,-100.9451267,-1.761824824,139.2968368,2.43118844,18.78629111,0.327882634,,,,79.3302172,1.384573486,84.25675047,79.47921569,1.387174001,85.43629205,-43.29864539,-0.755703924,85.73913925,-158.6631407,-2.769194207,82.45144025,-90,-3.148998825,3.186892364,3.097076841,-1.570796327,1.2,60.01,82.45635049,-514.4688062,485.9136002,-53.90114452,,,1792.866,1792.866
3/16/2026 16:53:24.167,,230,-33512.026,None,60.026,131554.7396,132477.3315,132430.0602,132154.7246,228.8986975,,-100.6362798,-1.756434429,132109.822,-100.6231868,-1.756205914,139.6143073,2.436729345,19.10481393,0.333441906,,,,79.3302172,1.384573486,84.25675047,80.13419306,1.398605512,84.04284622,-43.29864539,-0.755703924,85.73913925,-158.1985905,-2.761086276,84.00857099,-135,-3.154811426,3.192433269,3.094528182,-2.35619449,1.697056275,60,147.1357782,-577.2240023,523.411207,-93.32298286,,,1792.866,1792.866
3/16/2026 16:53:24.200,,230,-33373.526,None,60.024,131532.3169,132444.311,132391.1925,132123.2679,228.8442129,,-100.3206762,-1.750926108,132085.0771,-100.311392,-1.750764068,139.9285602,2.442214093,19.4187174,0.338920555,,,,80.13419306,1.398605512,84.04284622,80.13419306,1.398605512,84.04284622,-42.16588898,-0.735933595,85.80629348,-157.8905517,-2.755709984,82.89559699,-135,-3.14936958,3.178147688,3.094630539,-2.35619449,1.697056275,60,86.32927976,-415.3391991,515.2032034,-186.1932841,,,1792.866,1792.866
3/16/2026 16:53:24.233,,230,-33523.704,None,60.024,131536.0392,132442.8915,132389.3369,132123.409,228.8444573,,-100.0296903,-1.745847445,132086.5952,-100.0243308,-1.745753905,140.2123752,2.447167599,19.71111667,0.344023885,,,,80.13419306,1.398605512,84.04284622,80.13419306,1.398605512,84.04284622,-42.16588898,-0.735933595,85.80629348,-158.1985905,-2.761086276,84.00857099,-135,-3.144359417,3.183101194,3.105110161,-2.35619449,1.697056275,60.01,30.71361719,-471.5856044,405.6624076,35.20957957,,,1792.866,1792.866
3/16/2026 16:53:24.267,,230,-33435.086,None,60.026,131554.8901,132470.8736,132424.758,132150.8456,228.8919789,,-99.747216,-1.740917339,132119.2354,-99.73640916,-1.740728724,140.4987879,2.452166443,19.99818833,0.349034231,,,,80.27242145,1.401018053,85.22534834,80.13419306,1.398605512,84.04284622,-42.16588898,-0.735933595,85.80629348,-157.1263348,-2.742371884,83.35466394,-135,-3.139334236,3.188100038,3.091406115,-2.35619449,1.697056275,60.01,-25.42955235,-528.4511998,553.7375971,0.143154982,,,1792.866,1792.866
3/16/2026 16:53:24.300,,230,-33434.885,None,60.027,131565.2616,132476.9782,132412.6269,132152.2753,228.8944551,,-99.42638561,-1.735317792,132103.8186,-99.41764715,-1.735165277,140.8230637,2.457826124,20.31538212,0.354570307,,,,80.13419306,1.398605512,84.04284622,80.13419306,1.398605512,84.04284622,-42.16588898,-0.735933595,85.80629348,-157.1263348,-2.742371884,83.35466394,-135,-3.133770789,3.193759719,3.096942191,-2.35619449,1.697056275,60,-86.8404346,-592.7328034,492.6527975,186.9204405,,,1758.721,1758.721
3/16/2026 16:53:24.333,,230,-33364.757,None,60.025,131536.1076,132438.7941,132396.0995,132124.3214,228.8460376,,-99.12173326,-1.730000606,132086.3985,-99.11257429,-1.729840752,141.1237161,2.463073499,20.62290424,0.35993758,,,,81.0694099,1.414928125,85.03081794,81.0694099,1.414928125,85.03081794,-41.56636964,-0.725470008,85.00541159,-156.037511,-2.723368324,82.73040554,-135,-3.144768877,3.188543507,3.083305904,-2.35619449,1.697056275,60,35.67342169,-528.3791996,638.0640044,-145.3582265,,,1758.721,1758.721
3/16/2026 16:53:24.367,,230,-33528.11,None,60.023,131524.3806,132430.5043,132374.8153,132110.5508,228.8221862,,-98.82215342,-1.724771951,132074.5535,-98.81174033,-1.724590208,141.4269494,2.468365918,20.92079183,0.3651367,,,,81.0694099,1.414928125,85.03081794,81.86989765,1.428899272,84.85281374,-42.16588898,-0.735933595,85.80629348,-157.1263348,-2.742371884,83.35466394,-135,-3.15348948,3.204299513,3.107508584,-2.35619449,1.697056275,60,133.6030547,-712.0943988,376.0127953,202.4785488,,,1758.721,1758.721
3/16/2026 16:53:24.400,,230,-33520.954,None,60.025,131567.3044,132457.6443,132410.5427,132145.7969,228.8832343,,-98.52536122,-1.71959195,132103.7009,-98.51810396,-1.719465287,141.7212014,2.473501584,21.22093086,0.370375114,,,,81.86989765,1.428899272,84.85281374,81.86989765,1.428899272,84.85281374,-40.42607874,-0.705568178,85.12390968,-156.3706223,-2.729182212,83.82839614,-135,-3.148364559,3.179069762,3.099557326,-2.35619449,1.697056275,60,75.90821809,-422.4671997,466.4447979,-119.8858163,,,1758.721,1758.721
3/16/2026 16:53:24.433,,230,-33527.808,None,60.027,131574.6199,132490.3501,132449.9015,132172.299,228.9291372,,-98.2235581,-1.714324492,132134.6744,-98.21656585,-1.714202454,142.0226091,2.478762141,21.52089973,0.375610558,,,,81.86989765,1.428899272,84.85281374,81.86989765,1.428899272,84.85281374,-40.42607874,-0.705568178,85.12390968,-156.3706223,-2.729182212,83.82839614,-135,-3.143101726,3.184330319,3.10479277,-2.35619449,1.697056275,60.01,16.9197118,-481.8528028,408.499204,56.43388704,,,1758.721,1758.721
3/16/2026 16:53:24.467,,230,-33556.09,None,60.026,131555.2053,132449.0643,132412.7003,132139.6356,228.8725625,,-97.89971628,-1.708672386,132101.6254,-97.89580288,-1.708604084,142.350383,2.484482875,21.84576352,0.381280501,,,,82.67359334,1.442926408,84.69143995,82.67359334,1.442926408,84.69143995,-40.42607874,-0.705568178,85.12390968,-155.6235314,-2.716143016,84.31654642,-135,-3.151530492,3.190051053,3.097423517,-2.35619449,1.697056275,60,111.1814825,-546.1344079,492.9696027,-58.01667723,,,1758.721,1758.721
3/16/2026 16:53:24.500,,230,-33523.373,None,60.024,131493.9171,132407.5851,132377.2912,132093.6108,228.7928453,,-97.587418,-1.703221753,132052.175,-97.58289549,-1.70314282,142.6637951,2.489952948,22.15440991,0.386667397,,,,82.67359334,1.442926408,84.69143995,82.67359334,1.442926408,84.69143995,-39.90788488,-0.696523989,86.0409205,-155.2825591,-2.710191927,83.22499625,180,-3.146069228,3.186476937,3.096859324,3.141592654,1.2,60,50.0644481,-511.1712003,492.6671972,-31.56044502,,,1808.809,1808.809
3/16/2026 16:53:24.533,,230,-33159.427,None,60.023,131530.5286,132427.8968,132387.4296,132115.9331,228.8315086,,-97.30774546,-1.698340546,132076.8262,-97.30137234,-1.698229314,142.9442328,2.49484751,22.4388924,0.391632553,,,,82.67359334,1.442926408,84.69143995,82.67359334,1.442926408,84.69143995,-39.80557109,-0.694738276,84.3506965,-154.9325366,-2.704082881,82.1364718,-135,-3.141155722,3.189585786,3.095715434,-2.35619449,1.697056275,60,-4.887418995,-535.8960018,498.6864039,42.09701693,,,1808.809,1808.809
3/16/2026 16:53:24.567,,230,-33343.834,None,60.026,131592.6681,132480.2174,132459.0125,132177.9461,228.9389183,,-97.02110986,-1.693337811,132138.8853,-97.01354988,-1.693205865,143.2338989,2.499903137,22.72966738,0.396707534,,,,83.48019825,1.45700432,84.54679178,83.48019825,1.45700432,84.54679178,-39.28940686,-0.685729511,85.27602242,-154.179008,-2.690931328,82.65204172,-135,-3.150210185,3.185632648,3.087638862,-2.35619449,1.697056275,60.01,96.27316978,-497.3760009,590.3999918,-189.2971607,,,1808.809,1808.809
3/16/2026 16:53:24.600,,230,-33367.219,None,60.028,131597.8456,132507.834,132480.1848,132195.9636,228.9701256,,-96.6900809,-1.687560266,132155.8714,-96.68175603,-1.687414969,143.5659611,2.505698716,23.05821007,0.402441685,,,,82.67359334,1.442926408,84.69143995,83.48019825,1.45700432,84.54679178,-39.80557109,-0.694738276,84.3506965,-154.5366549,-2.697173444,83.73386412,180,-3.144419289,3.200436992,3.099615129,3.141592654,1.2,60,31.63699286,-657.3312025,465.5232003,160.1710093,,,1808.809,1808.809
3/16/2026 16:53:24.633,,230,-33454.267,None,60.026,131572.9848,132460.5143,132441.1144,132158.8526,228.9058474,,-96.36203009,-1.681834699,132117.637,-96.35692684,-1.681745631,143.8921047,2.511390994,23.38741035,0.408187314,,,,83.48019825,1.45700432,84.54679178,83.48019825,1.45700432,84.54679178,-38.65980825,-0.674740942,84.52123993,-153.7998852,-2.684314385,84.25675047,-135,-3.138749951,3.186131936,3.092501699,-2.35619449,1.697056275,60,-31.75329295,-498.4847932,547.5888031,-17.35071701,,,1808.809,1808.809
3/16/2026 16:53:24.667,,230,-33465.931,None,60.024,131519.0786,132412.0565,132402.9308,132112.0192,228.8247295,,-96.0447012,-1.676296265,132074.3278,-96.044031,-1.676284568,144.2039738,2.516834138,23.7004425,0.413650756,,,,83.48019825,1.45700432,84.54679178,84.36931724,1.472522374,85.61308311,-39.28940686,-0.685729511,85.27602242,-154.179008,-2.690931328,82.65204172,-135,-3.148806942,3.202563649,3.104582084,-2.35619449,1.697056275,60,80.55736917,-688.0320022,404.9279931,202.54664,,,1808.809,1808.809
3/16/2026 16:53:24.700,,230,-33349.162,None,60.024,131533.5978,132435.8383,132419.8342,132130.4294,228.8566169,,-95.7561712,-1.671260467,132090.0347,-95.74908228,-1.671136742,144.4924976,2.521869827,23.98673959,0.418647583,,,,84.36931724,1.472522374,85.61308311,84.28940686,1.471127674,84.41895522,-38.15722659,-0.665969237,85.46157031,-154.179008,-2.690931328,82.65204172,-135,-3.142264416,3.187839064,3.109578911,-2.35619449,1.697056275,60,7.596715412,-523.238395,350.3231916,165.318488,,,1774.661,1774.661
3/16/2026 16:53:24.733,,230,-33380.842,None,60.027,131588.5797,132485.4705,132465.784,132180.6064,228.9435261,,-95.45587097,-1.666019239,132142.6427,-95.45791791,-1.666054965,144.7941287,2.527134283,24.28501741,0.423853513,,,,85.10090755,1.485291033,84.30800674,85.91438322,1.499488862,84.21401309,-37.6656212,-0.657389105,86.40833293,-153.0604719,-2.67140919,82.11016989,-135,-3.165543827,3.184523388,3.095262703,-2.35619449,1.697056275,60,266.8069149,-491.3135981,503.7407965,-279.2341133,,,1774.661,1774.661
