Time (America/New_York),Tumbleweed 1.P command (from Fleet) (kWinCloud),Tumbleweed 1.P measured (kW),Unit #05 (11A5).State of Charge (SoC),Unit #06 (11A6).State of Charge (SoC),Unit #07 (11A7).State of Charge (SoC),Unit #08 (11A8).State of Charge (SoC),Unit #09 (11B1).State of Charge (SoC),Unit #05 (11A5).kW Measured (kW),Unit #06 (11A6).kW Measured (kW),Unit #07 (11A7).kW Measured (kW),Unit #08 (11A8).kW Measured (kW),Unit #09 (11B1).kW Measured (kW),Unit #10 (11B2).State of Charge (SoC),Unit #11 (11B3).State of Charge (SoC),Unit #12 (11B4).State of Charge (SoC),Unit #13 (11B5).State of Charge (SoC),Unit #14 (11B6).State of Charge (SoC),Unit #10 (11B2).kW Measured (kW),Unit #11 (11B3).kW Measured (kW),Unit #12 (11B4).kW Measured (kW),Unit #13 (11B5).kW Measured (kW),Unit #14 (11B6).kW Measured (kW),Unit #15 (11B7).State of Charge (SoC),Unit #16 (11B8).State of Charge (SoC),Unit #16 (11B8).kW Measured (kW),Unit #15 (11B7).kW Measured (kW),Unit #17 (12A1).kW Measured (kW),Unit #18 (12A2).kW Measured (kW),Unit #19 (12A3).kW Measured (kW),Unit #20 (12A4).kW Measured (kW),Unit #21 (12A5).kW Measured (kW),Unit #17 (12A1).State of Charge (SoC),Unit #18 (12A2).State of Charge (SoC),Unit #19 (12A3).State of Charge (SoC),Unit #20 (12A4).State of Charge (SoC),Unit #21 (12A5).State of Charge (SoC),Unit #22 (12A6).State of Charge (SoC),Unit #23 (12A7).State of Charge (SoC),Unit #24 (12A8).State of Charge (SoC),Unit #25 (12B1).State of Charge (SoC),Unit #26 (12B2).State of Charge (SoC),Unit #22 (12A6).kW Measured (kW),Unit #23 (12A7).kW Measured (kW),Unit #24 (12A8).kW Measured (kW),Unit #25 (12B1).kW Measured (kW),Unit #26 (12B2).kW Measured (kW),Unit #27 (12B3).State of Charge (SoC),Unit #28 (12B4).State of Charge (SoC),Unit #29 (12B5).State of Charge (SoC),Unit #30 (12B6).State of Charge (SoC),Unit #31 (12B7).State of Charge (SoC),Unit #27 (12B3).kW Measured (kW),Unit #28 (12B4).kW Measured (kW),Unit #29 (12B5).kW Measured (kW),Unit #30 (12B6).kW Measured (kW),Unit #31 (12B7).kW Measured (kW),Unit #01 (11A1).State of Charge (SoC),Unit #02 (11A2).State of Charge (SoC),Unit #03 (11A3).State of Charge (SoC),Unit #04 (11A4).State of Charge (SoC),Unit #32 (12B8).State of Charge (SoC),Unit #01 (11A1).kW Measured (kW),Unit #02 (11A2).kW Measured (kW),Unit #03 (11A3).kW Measured (kW),Unit #04 (11A4).kW Measured (kW),Unit #32 (12B8).kW Measured (kW)
2/3/2026 23:00,-50000,-50000,27,27,27.5,39.5,26.5,-1552,-1552,-1552,-1551,-1554,33,27,27.5,26.5,26,-1485,-1554,-1556,-1552,-1552,26.5,39.5,-1553,-1552,-1554,-1556,-1553,-1550,-1553,38.5,26.5,25.5,26.5,26,25.5,27,27,26.5,27.5,-1554,-1554,-1553,-1554,-1555,26.5,27.5,27,26,27,-1550,-1555,-1555,-1552,-1551,28,27,27,29.5,26.5,-1555,-1549,-1553,-1554,-1552
2/3/2026 23:00,-50000,-50073.8,27,27,27.5,39.5,26.5,-1555,-1552,-1556,-1550,-1551,33,27,27.5,26.5,26,-1484,-1553,-1553,-1555,-1553,26.5,39.5,-1549,-1550,-1550,-1552,-1550,-1552,-1552,38.5,26.5,25.5,27,26,25.5,27,27.5,26.5,27.5,-1550,-1553,-1550,-1554,-1549,27,27.5,27,26,27,-1549,-1553,-1551,-1553,-1551,28,27.5,27,29.5,26.5,-1554,-1553,-1551,-1554,-1551
2/3/2026 23:01,-50000,-50066.3,27,27,27.5,39.5,26.5,-1551,-1550,-1552,-1554,-1555,33,27,28,26.5,26,-1483,-1552,-1555,-1553,-1552,26.5,39.5,-1552,-1554,-1553,-1551,-1552,-1551,-1558,38.5,26.5,25.5,27,26,25.5,27,27.5,27,27.5,-1554,-1551,-1554,-1547,-1556,27,28,27,26.5,27.5,-1551,-1552,-1554,-1551,-1554,28,27.5,27,29.5,26.5,-1556,-1552,-1554,-1553,-1552
2/3/2026 23:01,-50000,-50072,27,27,27.5,39.5,26.5,-1551,-1552,-1553,-1555,-1550,33,27,28,26.5,26,-1481,-1550,-1548,-1552,-1552,26.5,39.5,-1552,-1554,-1549,-1552,-1549,-1553,-1553,38.5,27,25.5,27,26,25.5,27.5,28,27.5,27.5,-1551,-1552,-1554,-1553,-1556,27,28,27,26.5,27.5,-1554,-1551,-1549,-1551,-1555,28,27.5,27,29.5,26.5,-1553,-1552,-1556,-1553,-1556
2/3/2026 23:02,-50000,-50080.6,27,27,27.5,39.5,26.5,-1556,-1554,-1555,-1552,-1551,33,27,28.5,26.5,26,-1485,-1552,-1554,-1556,-1555,26.5,40,-1552,-1552,-1552,-1552,-1551,-1551,-1552,39.5,27,25.5,27,26,25.5,27.5,28,27.5,27.5,-1552,-1554,-1551,-1552,-1553,27,28,27,26.5,28,-1550,-1554,-1552,-1553,-1551,28,27.5,27,29.5,27,-1553,-1552,-1551,-1554,-1551
2/3/2026 23:02,-50000,-50090.3,27,27,27.5,39.5,26.5,-1552,-1549,-1551,-1554,-1552,33.5,27,28.5,27,26,-1481,-1551,-1553,-1553,-1551,26.5,40,-1554,-1555,-1554,-1551,-1550,-1553,-1554,39.5,27,25.5,27,26,25.5,27.5,28,27.5,28,-1552,-1550,-1553,-1549,-1554,27,28,27,26.5,28,-1552,-1549,-1555,-1550,-1554,28,27.5,27,29.5,27.5,-1556,-1550,-1555,-1552,-1553
2/3/2026 23:03,-50000,-50063.1,27,27.5,27.5,39.5,27.5,-1556,-1555,-1557,-1552,-1554,33.5,27.5,28.5,27,26,-1485,-1555,-1553,-1555,-1554,26.5,40.5,-1552,-1550,-1553,-1554,-1552,-1550,-1553,39.5,27,25.5,27,26,26,27.5,28,27.5,28,-1553,-1554,-1551,-1552,-1552,27,28,27,26.5,28,-1549,-1554,-1552,-1553,-1551,28.5,27.5,27,29.5,27.5,-1554,-1552,-1552,-1554,-1550
2/3/2026 23:03,-50000,-50086.5,27.5,27.5,27.5,40,27.5,-1550,-1551,-1553,-1555,-1552,33.5,27.5,28.5,27,27,-1481,-1552,-1553,-1553,-1553,26.5,40.5,-1553,-1555,-1553,-1550,-1552,-1554,-1552,39.5,27,25.5,27,26,26,27.5,28,27.5,28,-1550,-1551,-1553,-1550,-1555,27.5,28,27,26.5,28,-1552,-1551,-1554,-1552,-1554,28.5,27.5,27.5,30,27.5,-1553,-1551,-1555,-1552,-1554
2/3/2026 23:04,-50000,-50079,27.5,27.5,28.5,40.5,27.5,-1556,-1556,-1557,-1553,-1552,33.5,27.5,28.5,27,27,-1486,-1553,-1554,-1555,-1555,27,40.5,-1553,-1551,-1554,-1553,-1553,-1551,-1552,39.5,27,25.5,27,26,26.5,27.5,28,27.5,28,-1553,-1555,-1551,-1554,-1553,27.5,28,27,26.5,28,-1549,-1555,-1553,-1552,-1552,28.5,27.5,27.5,30,27.5,-1555,-1553,-1552,-1554,-1551
2/3/2026 23:04,-50000,-50086.6,27.5,28,28.5,40.5,27.5,-1554,-1554,-1555,-1553,-1553,34,27.5,28.5,27,27,-1484,-1554,-1555,-1554,-1551,27,40.5,-1553,-1552,-1555,-1551,-1554,-1551,-1553,39.5,27,25.5,27,26.5,26.5,27.5,28,27.5,28,-1554,-1551,-1551,-1550,-1553,27.5,28,27,26.5,28,-1550,-1549,-1553,-1550,-1552,28.5,28,27.5,30.5,27.5,-1554,-1551,-1552,-1552,-1552
2/3/2026 23:05,-50000,-50046.7,28,28,28.5,40.5,27.5,-1552,-1555,-1552,-1548,-1552,34,27.5,28.5,27,27,-1485,-1553,-1551,-1552,-1554,27,40.5,-1551,-1550,-1552,-1552,-1553,-1549,-1552,39.5,27,26,27,26.5,26.5,27.5,28,27.5,28,-1554,-1553,-1549,-1554,-1552,27.5,28,27,26.5,28,-1549,-1553,-1549,-1553,-1550,28.5,28,28,30.5,27.5,-1552,-1554,-1548,-1551,-1548
2/3/2026 23:05,-50000,-49971.1,28,28,28.5,40.5,27.5,-1550,-1553,-1551,-1547,-1552,34,27.5,28.5,27,27,-1483,-1551,-1550,-1551,-1552,27,40.5,-1551,-1550,-1551,-1553,-1554,-1549,-1551,39.5,27,26,27,26.5,26.5,27.5,28,27.5,28,-1551,-1553,-1551,-1554,-1552,27.5,28.5,27,26.5,28,-1551,-1554,-1550,-1552,-1552,28.5,28,28,30.5,27.5,-1552,-1553,-1549,-1551,-1551
2/3/2026 23:06,-50000,-49976.2,28,28,28.5,40.5,27.5,-1551,-1551,-1550,-1549,-1551,34,28,28.5,27,27,-1484,-1551,-1550,-1550,-1551,27,40.5,-1550,-1552,-1550,-1553,-1550,-1551,-1551,39.5,27,26.5,27.5,26.5,26.5,28,28,27.5,28,-1550,-1555,-1552,-1554,-1550,27.5,28.5,27,26.5,28,-1552,-1552,-1549,-1554,-1554,28.5,28,28,30.5,27.5,-1551,-1552,-1551,-1551,-1551
2/3/2026 23:06,-50000,-49977.2,28,28,28.5,40.5,27.5,-1551,-1553,-1552,-1547,-1551,34,28,29,27.5,27,-1484,-1550,-1551,-1552,-1552,27.5,41,-1552,-1550,-1554,-1551,-1553,-1550,-1552,40,27,26.5,27.5,26.5,26.5,28,28,27.5,28.5,-1553,-1554,-1550,-1552,-1552,27.5,28.5,28,26.5,28,-1550,-1551,-1550,-1552,-1552,29,28,28,30.5,27.5,-1552,-1550,-1548,-1551,-1549
2/3/2026 23:07,-50000,-49972.4,28,28,28.5,40.5,27.5,-1549,-1554,-1550,-1548,-1550,34.5,28,29,27.5,27,-1484,-1550,-1549,-1550,-1552,27.5,41,-1550,-1551,-1551,-1554,-1552,-1551,-1552,40,27.5,26.5,27.5,27,26.5,28,28.5,27.5,28.5,-1552,-1555,-1551,-1554,-1550,28,28.5,28,26.5,28,-1553,-1552,-1548,-1552,-1551,29,28.5,28,30.5,27.5,-1551,-1554,-1550,-1551,-1551
2/3/2026 23:07,-50000,-49972.5,28,28,28.5,40.5,27.5,-1550,-1552,-1548,-1548,-1551,34.5,28,29,27.5,27,-1482,-1552,-1549,-1550,-1552,27.5,41.5,-1552,-1553,-1550,-1552,-1552,-1552,-1551,40,27.5,26.5,27.5,27,26.5,28,29,27.5,28.5,-1550,-1552,-1553,-1552,-1550,28,28.5,28,27.5,28,-1553,-1551,-1552,-1553,-1553,29,28.5,28,30.5,27.5,-1550,-1550,-1552,-1549,-1551
2/3/2026 23:08,-50000,-49975.9,28,28,28.5,41,27.5,-1548,-1551,-1548,-1546,-1550,34.5,28,29,27.5,27,-1483,-1552,-1550,-1551,-1552,27.5,41.5,-1551,-1553,-1550,-1554,-1553,-1550,-1551,40.5,28,26.5,28,27,26.5,28.5,29,28.5,28.5,-1552,-1553,-1552,-1553,-1551,28,28.5,28,27.5,29,-1554,-1552,-1550,-1554,-1553,29,28.5,28,30.5,27.5,-1549,-1551,-1552,-1550,-1552
2/3/2026 23:08,-50000,-49988.1,28,28,28.5,41.5,27.5,-1550,-1553,-1550,-1548,-1552,34.5,28,29,27.5,27,-1484,-1552,-1550,-1552,-1553,27.5,41.5,-1550,-1551,-1552,-1554,-1554,-1550,-1552,40.5,28,26.5,28,27,26.5,28.5,29,28.5,28.5,-1553,-1553,-1550,-1554,-1553,28,29,28,27.5,29,-1553,-1552,-1549,-1552,-1552,29,28.5,28,30.5,27.5,-1552,-1553,-1550,-1552,-1551
2/3/2026 23:09,-50000,-49980.4,28,28,28.5,41.5,27.5,-1554,-1555,-1551,-1551,-1553,34.5,28,29.5,28,27,-1481,-1552,-1553,-1552,-1550,27.5,41.5,-1553,-1548,-1552,-1550,-1550,-1553,-1552,40.5,28,26.5,28,27,27,28.5,29,28.5,29,-1551,-1548,-1551,-1550,-1553,28,29,28,27.5,29,-1549,-1550,-1552,-1552,-1551,29,28.5,28,30.5,27.5,-1550,-1551,-1549,-1552,-1547
2/3/2026 23:09,-50000,-49983.7,28,28.5,28.5,41.5,27.5,-1553,-1552,-1550,-1551,-1553,34.5,28,29.5,28,27,-1482,-1552,-1553,-1551,-1549,27.5,41.5,-1554,-1550,-1549,-1551,-1552,-1551,-1550,40.5,28,26.5,28,27,27,28.5,29,28.5,29,-1550,-1551,-1552,-1551,-1554,28,29,28,27.5,29,-1553,-1552,-1555,-1552,-1552,29,28.5,28,31,28.5,-1550,-1548,-1552,-1551,-1548
2/3/2026 23:10,-50000,-49985.3,28.5,28.5,28.5,41.5,28.5,-1554,-1553,-1551,-1553,-1553,34.5,28.5,29.5,28,27.5,-1480,-1552,-1552,-1553,-1550,27.5,41.5,-1555,-1550,-1549,-1552,-1551,-1553,-1551,40.5,28,26.5,28,27,27,28.5,29,28.5,29,-1549,-1550,-1551,-1551,-1554,28,29,28,27.5,29,-1550,-1549,-1553,-1552,-1551,29.5,28.5,28.5,31,28.5,-1550,-1550,-1550,-1551,-1547
2/3/2026 23:10,-50000,-49990.7,28.5,28.5,29.5,41.5,28.5,-1548,-1551,-1548,-1549,-1551,35,28.5,29.5,28,28,-1484,-1551,-1549,-1550,-1551,28,41.5,-1551,-1552,-1552,-1551,-1553,-1551,-1552,40.5,28,26.5,28,27,27.5,28.5,29,28.5,29,-1553,-1553,-1553,-1554,-1551,28.5,29,28,27.5,29,-1555,-1553,-1552,-1551,-1555,29.5,28.5,28.5,31,28.5,-1550,-1552,-1551,-1552,-1552
2/3/2026 23:11,-50000,-49995.6,28.5,29,29.5,41.5,28.5,-1550,-1553,-1549,-1549,-1551,35,28.5,29.5,28,28,-1484,-1549,-1549,-1549,-1551,28,42,-1551,-1553,-1552,-1553,-1553,-1550,-1553,41,28,26.5,28,27,27.5,28.5,29,28.5,29,-1554,-1552,-1552,-1553,-1552,28.5,29,28,27.5,29,-1554,-1551,-1548,-1551,-1553,29.5,29,28.5,31.5,28.5,-1551,-1551,-1551,-1552,-1553
2/3/2026 23:11,-50000,-49991.6,29,29,29.5,41.5,28.5,-1549,-1553,-1549,-1551,-1552,35.5,28.5,29.5,28,28,-1481,-1551,-1551,-1552,-1549,28,42,-1551,-1549,-1554,-1550,-1549,-1551,-1554,41,28,26.5,28,27.5,27.5,28.5,29,28.5,29,-1550,-1549,-1549,-1550,-1553,28.5,29.5,28,27.5,29,-1552,-1550,-1549,-1551,-1552,29.5,29,29,31.5,28.5,-1550,-1553,-1548,-1553,-1551
2/3/2026 23:12,-50000,-49990.3,29,29,29.5,41.5,28.5,-1551,-1555,-1552,-1552,-1553,35.5,28.5,29.5,28,28,-1481,-1552,-1552,-1553,-1551,28,42.5,-1553,-1549,-1552,-1550,-1551,-1554,-1551,41,28,27,28,27.5,27.5,28.5,29,28.5,29,-1549,-1550,-1550,-1549,-1554,28.5,29.5,28,27.5,29,-1550,-1550,-1550,-1550,-1550,29.5,29,29,31.5,28.5,-1549,-1553,-1548,-1552,-1548
2/3/2026 23:12,-50000,-49989,29,29,29.5,42,28.5,-1552,-1551,-1550,-1548,-1552,35.5,28.5,30,28,28,-1483,-1553,-1552,-1551,-1553,28,42.5,-1554,-1551,-1552,-1552,-1552,-1549,-1551,41,28,27,28,27.5,27.5,28.5,29,28.5,29,-1550,-1554,-1553,-1552,-1550,28.5,29.5,28,27.5,29,-1553,-1554,-1554,-1553,-1552,29.5,29,29,31.5,28.5,-1550,-1550,-1552,-1551,-1548
2/3/2026 23:13,-50000,-49975.7,29,29,29.5,42.5,28.5,-1553,-1555,-1552,-1548,-1552,35.5,29,30,28,28,-1482,-1552,-1553,-1553,-1552,28,42.5,-1554,-1549,-1550,-1552,-1551,-1552,-1549,41,28,27.5,28,27.5,27.5,29,29,28.5,29.5,-1549,-1552,-1551,-1551,-1551,28.5,29.5,29,27.5,29,-1551,-1551,-1552,-1553,-1551,30,29,29,31.5,28.5,-1549,-1552,-1550,-1550,-1547
2/3/2026 23:13,-50000,-49975.6,29,29,29.5,42.5,28.5,-1548,-1553,-1548,-1551,-1551,35.5,29,30,28.5,28,-1481,-1551,-1549,-1551,-1549,28.5,42.5,-1551,-1554,-1554,-1551,-1551,-1552,-1552,41,28,27.5,28.5,27.5,27.5,29,29,28.5,29.5,-1550,-1549,-1553,-1552,-1553,28.5,29.5,29,27.5,29,-1553,-1550,-1549,-1549,-1553,30,29,29,31.5,28.5,-1550,-1551,-1551,-1551,-1552
2/3/2026 23:14,-50000,-49967.2,29,29,29.5,42.5,28.5,-1551,-1555,-1550,-1551,-1553,35.5,29,30,28.5,28,-1480,-1550,-1550,-1553,-1550,28.5,42.5,-1551,-1550,-1550,-1551,-1550,-1552,-1550,41.5,28.5,27.5,28.5,28,27.5,29,30,29,29.5,-1547,-1551,-1551,-1550,-1553,29,29.5,29,28.5,29.5,-1549,-1550,-1551,-1551,-1552,30,29.5,29,31.5,28.5,-1550,-1553,-1549,-1554,-1548
2/3/2026 23:14,-50000,-49976.3,29,29,29.5,42.5,28.5,-1552,-1554,-1552,-1550,-1552,35.5,29,30,28.5,28,-1481,-1551,-1550,-1553,-1550,28.5,42.5,-1553,-1551,-1552,-1551,-1552,-1553,-1549,41.5,29,27.5,29,28,27.5,29,30,29,29.5,-1548,-1550,-1551,-1550,-1554,29,29.5,29,28.5,30,-1550,-1551,-1550,-1552,-1551,30,29.5,29,31.5,28.5,-1549,-1552,-1549,-1553,-1549
2/3/2026 23:15,-50000,-49975.4,29,29,29.5,42.5,28.5,-1553,-1555,-1554,-1549,-1553,35.5,29,30,28.5,28,-1482,-1551,-1551,-1554,-1550,28.5,42.5,-1553,-1549,-1550,-1552,-1552,-1550,-1550,41.5,29,27.5,29,28,28,29.5,30,29,29.5,-1549,-1553,-1551,-1551,-1552,29,30,29,28.5,30,-1550,-1553,-1552,-1553,-1551,30,29.5,29,31.5,28.5,-1549,-1552,-1549,-1554,-1548
2/3/2026 23:15,-50000,-49969.7,29,29.5,29.5,42.5,28.5,-1555,-1551,-1553,-1548,-1554,36,29,30.5,29,28,-1484,-1552,-1552,-1553,-1551,28.5,43,-1554,-1549,-1552,-1553,-1551,-1549,-1549,42,29,27.5,29,28,28,29.5,30,29.5,30,-1551,-1555,-1552,-1552,-1551,29,30,29,28.5,30,-1551,-1554,-1553,-1553,-1552,30,29.5,29,32,28.5,-1552,-1548,-1552,-1551,-1547
2/3/2026 23:16,-50000,-49969.6,29,29.5,29.5,42.5,28.5,-1555,-1553,-1553,-1551,-1553,36.5,29,30.5,29,28,-1484,-1551,-1554,-1551,-1554,28.5,43.5,-1553,-1550,-1554,-1553,-1551,-1551,-1551,42,29,27.5,29,28,28,29.5,30,29.5,30,-1552,-1556,-1553,-1552,-1549,29,30,29,28.5,30,-1551,-1553,-1553,-1553,-1552,30,29.5,29,32,29.5,-1553,-1548,-1551,-1550,-1547
2/3/2026 23:16,-50000,-49967.7,29,29.5,30,42.5,29,-1552,-1554,-1553,-1549,-1552,36.5,29.5,30.5,29,28,-1483,-1551,-1551,-1553,-1551,28.5,43.5,-1553,-1550,-1552,-1552,-1551,-1549,-1549,42,29,27.5,29,28,28,29.5,30,29.5,30,-1550,-1554,-1552,-1550,-1550,29,30,29,28.5,30,-1551,-1553,-1552,-1552,-1551,30.5,29.5,29.5,32,29.5,-1550,-1551,-1548,-1552,-1547
2/3/2026 23:17,-50000,-49961,29,29.5,30.5,43,29.5,-1550,-1553,-1551,-1550,-1551,36.5,29.5,30.5,29,28.5,-1480,-1548,-1550,-1551,-1549,28.5,43.5,-1552,-1551,-1550,-1551,-1550,-1552,-1548,42,29,27.5,29,28,28.5,29.5,30,29.5,30,-1548,-1551,-1550,-1549,-1553,29,30,29,28.5,30,-1550,-1552,-1549,-1553,-1551,30.5,29.5,29.5,32,29.5,-1551,-1553,-1549,-1553,-1551
2/3/2026 23:17,-50000,-49961,30,29.5,30.5,43.5,29.5,-1549,-1554,-1550,-1549,-1552,36.5,29.5,30.5,29,29,-1481,-1548,-1550,-1552,-1550,29,43.5,-1551,-1552,-1551,-1551,-1549,-1551,-1549,42,29,27.5,29,28,28.5,29.5,30,29.5,30,-1549,-1551,-1550,-1548,-1552,29.5,30,29,28.5,30,-1551,-1551,-1551,-1552,-1552,30.5,30,29.5,32.5,29.5,-1549,-1552,-1550,-1553,-1550
2/3/2026 23:18,-50000,-49962.4,30,30,30.5,43.5,29.5,-1553,-1552,-1552,-1551,-1552,36.5,29.5,30.5,29,29,-1485,-1550,-1551,-1553,-1549,29,43.5,-1553,-1550,-1554,-1554,-1551,-1549,-1552,42,29,27.5,29,28.5,28.5,29.5,30,29.5,30,-1552,-1552,-1551,-1555,-1551,29.5,30.5,29,28.5,30,-1552,-1552,-1554,-1551,-1551,30.5,30,29.5,32.5,29.5,-1551,-1548,-1552,-1551,-1548
2/3/2026 23:18,-50000,-49957.3,30,30,30.5,43.5,29.5,-1550,-1552,-1550,-1547,-1552,36.5,29.5,30.5,29,29,-1481,-1551,-1548,-1552,-1551,29,43.5,-1551,-1554,-1550,-1552,-1550,-1549,-1550,42,29,27.5,29,28.5,28.5,29.5,30,29.5,30,-1548,-1551,-1551,-1549,-1553,29.5,30.5,29,28.5,30,-1550,-1552,-1550,-1551,-1552,30.5,30,30,32.5,29.5,-1551,-1551,-1548,-1553,-1552
2/3/2026 23:19,-50000,-49956.7,30,30,30.5,43.5,29.5,-1550,-1552,-1550,-1548,-1552,36.5,29.5,31,29,29,-1482,-1550,-1549,-1554,-1551,29,43.5,-1551,-1552,-1550,-1552,-1549,-1550,-1550,42,29,27.5,29,28.5,28.5,29.5,30,29.5,30,-1549,-1552,-1550,-1549,-1552,29.5,30.5,29,28.5,30,-1551,-1551,-1549,-1553,-1552,30.5,30,30,32.5,29.5,-1552,-1550,-1551,-1552,-1550
2/3/2026 23:19,-50000,-49963.5,30,30,30.5,43.5,29.5,-1551,-1553,-1551,-1549,-1553,36.5,30,31,29,29,-1485,-1552,-1552,-1553,-1552,29,44,-1552,-1550,-1552,-1553,-1551,-1549,-1549,42.5,29,28.5,29,28.5,28.5,30,30,29.5,30.5,-1551,-1554,-1551,-1552,-1549,29.5,30.5,29.5,28.5,30,-1550,-1553,-1552,-1554,-1551,31,30,30,32.5,29.5,-1552,-1551,-1549,-1553,-1548
2/3/2026 23:20,-50000,-49960.8,30,30,30.5,43.5,29.5,-1552,-1551,-1550,-1553,-1550,36.5,30,31,29,29,-1480,-1553,-1549,-1551,-1547,29,44,-1550,-1551,-1552,-1550,-1549,-1552,-1552,43,29,28.5,29.5,28.5,28.5,30,30,29.5,30.5,-1549,-1550,-1554,-1551,-1553,29.5,30.5,30,28.5,30,-1555,-1550,-1552,-1551,-1553,31,30,30,32.5,29.5,-1550,-1548,-1553,-1552,-1550
2/3/2026 23:20,-50000,-49958.1,30,30,30.5,43.5,29.5,-1552,-1549,-1551,-1553,-1554,37,30,31,29.5,29,-1483,-1551,-1551,-1554,-1548,29,44.5,-1553,-1548,-1556,-1549,-1551,-1550,-1552,43,29.5,28.5,29.5,29,28.5,30,31,30,30.5,-1548,-1551,-1551,-1553,-1551,30,30.5,30,28.5,30.5,-1551,-1549,-1555,-1549,-1553,31,30,30,32.5,29.5,-1550,-1548,-1552,-1550,-1547
2/3/2026 23:21,-50000,-49961.4,30,30,30.5,43.5,29.5,-1551,-1552,-1550,-1549,-1551,37,30,31,29.5,29,-1482,-1551,-1550,-1552,-1550,29.5,44.5,-1550,-1553,-1552,-1553,-1550,-1548,-1550,43,29.5,28.5,29.5,29,29,30,31,30,30.5,-1551,-1553,-1551,-1549,-1551,30,30.5,30,29,31,-1550,-1554,-1550,-1553,-1551,31,30.5,30,33,29.5,-1551,-1550,-1551,-1554,-1552
2/3/2026 23:21,-50000,-49961.7,30,30,30.5,44,29.5,-1552,-1551,-1549,-1550,-1551,37.5,30,31,29.5,29,-1481,-1553,-1549,-1550,-1549,29.5,44.5,-1549,-1551,-1549,-1552,-1551,-1551,-1549,43,30,28.5,30,29,29,30.5,31,30,30.5,-1549,-1552,-1553,-1550,-1553,30,31,30,29.5,31,-1553,-1552,-1550,-1551,-1555,31,30.5,30,33,29.5,-1550,-1548,-1553,-1552,-1551
2/3/2026 23:22,-50000,-49962,30,30,30.5,44.5,29.5,-1549,-1553,-1550,-1550,-1551,37.5,30,31.5,29.5,29,-1484,-1550,-1550,-1551,-1551,29.5,44.5,-1551,-1552,-1553,-1552,-1552,-1548,-1550,43,30,28.5,30,29,29,30.5,31,30.5,30.5,-1550,-1555,-1550,-1552,-1548,30,31,30,29.5,31,-1551,-1554,-1550,-1553,-1550,31,30.5,30,33,29.5,-1552,-1551,-1549,-1554,-1552
2/3/2026 23:22,-50000,-49967.2,30,30.5,30.5,44.5,29.5,-1552,-1553,-1553,-1551,-1552,37.5,30,31.5,29.5,29,-1483,-1550,-1552,-1554,-1550,29.5,44.5,-1553,-1549,-1554,-1549,-1550,-1553,-1552,43,30,28.5,30,29,29,30.5,31,30.5,31,-1546,-1551,-1550,-1554,-1551,30,31,30,29.5,31,-1551,-1550,-1555,-1549,-1550,31,30.5,30,33,30,-1550,-1549,-1552,-1551,-1549
2/3/2026 23:23,-50000,-49958.1,30,30.5,31,44.5,30,-1554,-1550,-1553,-1551,-1551,37.5,30,31.5,30,29,-1481,-1552,-1551,-1551,-1548,29.5,44.5,-1552,-1550,-1552,-1550,-1549,-1553,-1552,43,30,28.5,30,29,29,30.5,31,30.5,31,-1548,-1552,-1552,-1553,-1553,30,31,30,29.5,31,-1554,-1550,-1554,-1551,-1551,31,30.5,30.5,33,30.5,-1550,-1547,-1553,-1551,-1549
2/3/2026 23:23,-50000,-49959.8,30,30.5,31,44.5,30,-1551,-1552,-1551,-1552,-1551,37.5,30.5,31.5,30,29,-1485,-1550,-1550,-1553,-1551,30,44.5,-1551,-1553,-1554,-1551,-1549,-1550,-1552,43,30,28.5,30,29,29.5,30.5,31,30.5,31,-1550,-1553,-1550,-1553,-1550,30,31,30,29.5,31,-1549,-1553,-1550,-1550,-1550,31.5,30.5,30.5,33.5,30.5,-1552,-1551,-1549,-1553,-1548
2/3/2026 23:24,-50000,-49956.1,30.5,30.5,31.5,44.5,30.5,-1552,-1549,-1550,-1550,-1551,37.5,30.5,31.5,30,29.5,-1481,-1554,-1550,-1550,-1550,30,44.5,-1550,-1550,-1549,-1551,-1550,-1551,-1549,43.5,30,28.5,30,29,29.5,30.5,31,30.5,31,-1550,-1550,-1554,-1550,-1554,30,31,30,29.5,31,-1553,-1552,-1554,-1550,-1553,31.5,31,30.5,33.5,30.5,-1551,-1548,-1553,-1551,-1551
2/3/2026 23:24,-50000,-49958.1,30.5,30.5,31.5,44.5,30.5,-1551,-1555,-1551,-1554,-1552,37.5,30.5,31.5,30,30,-1485,-1550,-1551,-1554,-1548,30,45,-1551,-1551,-1556,-1550,-1550,-1550,-1552,43.5,30,28.5,30,29.5,29.5,30.5,31,30.5,31,-1550,-1552,-1551,-1554,-1550,30.5,31.5,30,29.5,31,-1549,-1551,-1550,-1550,-1551,31.5,31,30.5,33.5,30.5,-1550,-1553,-1550,-1552,-1549
2/3/2026 23:25,-50000,-49961.5,31,31,31.5,44.5,30.5,-1553,-1550,-1554,-1551,-1552,38,30.5,32,30,30,-1482,-1551,-1551,-1553,-1550,30,45,-1551,-1550,-1551,-1551,-1551,-1552,-1549,43.5,30,28.5,30,29.5,29.5,30.5,31,30.5,31,-1549,-1552,-1553,-1552,-1553,30.5,31.5,30,29.5,31,-1553,-1550,-1555,-1550,-1553,31.5,31,30.5,33.5,30.5,-1550,-1549,-1553,-1551,-1549
2/3/2026 23:25,-50000,-49955.4,31,31,31.5,44.5,30.5,-1549,-1552,-1551,-1552,-1551,38,30.5,32,30,30,-1485,-1552,-1550,-1553,-1551,30,45.5,-1550,-1553,-1552,-1552,-1549,-1549,-1551,43.5,30,28.5,30,29.5,29.5,30.5,31,30.5,31,-1551,-1551,-1550,-1552,-1551,30.5,31.5,30,29.5,31,-1550,-1552,-1550,-1550,-1550,31.5,31,31,33.5,30.5,-1552,-1551,-1550,-1552,-1552
2/3/2026 23:26,-50000,-49960.5,31,31,31.5,45,30.5,-1550,-1554,-1550,-1552,-1552,38,31,32,30,30,-1481,-1550,-1551,-1553,-1549,30,45.5,-1551,-1552,-1555,-1550,-1548,-1551,-1554,43.5,30,28.5,30,29.5,29.5,30.5,31,30.5,31.5,-1548,-1551,-1549,-1555,-1551,30.5,31.5,30,29.5,31,-1549,-1549,-1552,-1551,-1551,32,31,31,33.5,30.5,-1548,-1552,-1549,-1551,-1547
2/3/2026 23:26,-50000,-49954.4,31,31,31.5,45.5,30.5,-1550,-1551,-1548,-1552,-1550,38,31,32,30,30,-1484,-1554,-1549,-1551,-1551,30,45.5,-1551,-1552,-1554,-1553,-1549,-1549,-1552,44,30,29,30,29.5,29.5,31,31,31,31.5,-1551,-1555,-1553,-1552,-1551,30.5,31.5,31,29.5,31,-1553,-1554,-1551,-1551,-1553,32,31,31,33.5,30.5,-1554,-1548,-1551,-1553,-1552
2/3/2026 23:27,-50000,-49959.4,31,31,31.5,45.5,30.5,-1551,-1552,-1553,-1549,-1554,38.5,31,32,30,30,-1481,-1550,-1553,-1555,-1549,30,45.5,-1552,-1549,-1550,-1549,-1551,-1551,-1551,44,30.5,29.5,30.5,30,29.5,31,32,31,31.5,-1548,-1552,-1552,-1552,-1554,31,31.5,31,29.5,31.5,-1551,-1552,-1552,-1551,-1552,32,31,31,34,30.5,-1550,-1551,-1552,-1551,-1547
2/3/2026 23:27,-50000,-49962,31,31,31.5,45.5,30.5,-1553,-1549,-1551,-1550,-1549,38.5,31,32,30.5,30,-1485,-1553,-1550,-1552,-1550,30,45.5,-1551,-1552,-1551,-1553,-1551,-1548,-1551,44,30.5,29.5,30.5,30,30,31,32,31,31.5,-1552,-1555,-1554,-1550,-1549,31,31.5,31,30,32,-1553,-1554,-1553,-1552,-1553,32,31.5,31,34,30.5,-1553,-1548,-1553,-1553,-1551
2/3/2026 23:28,-50000,-49958,31,31,31.5,45.5,30.5,-1548,-1554,-1550,-1553,-1552,38.5,31,32,30.5,30,-1480,-1549,-1551,-1553,-1547,30,45.5,-1552,-1552,-1553,-1550,-1549,-1552,-1553,44,30.5,29.5,31,30,30,31.5,32,31,31.5,-1548,-1552,-1550,-1555,-1551,31,32,31,30,32,-1548,-1550,-1550,-1550,-1550,32,31.5,31,34,30.5,-1550,-1552,-1549,-1552,-1547
2/3/2026 23:28,-50000,-49958.1,31,31,31.5,45.5,30.5,-1553,-1549,-1551,-1549,-1552,38.5,31,32,30.5,30,-1484,-1553,-1552,-1553,-1551,30,46,-1551,-1550,-1552,-1555,-1551,-1548,-1550,44.5,31,29.5,31,30,30,31.5,32,31,32,-1552,-1556,-1553,-1550,-1551,31,32,31,30.5,32,-1553,-1554,-1555,-1553,-1554,32,31.5,31,34,30.5,-1553,-1548,-1554,-1553,-1549
2/3/2026 23:29,-50000,-49954.5,31,31,31.5,45.5,30.5,-1550,-1553,-1549,-1553,-1552,38.5,31,32.5,30.5,30,-1482,-1551,-1551,-1551,-1547,30.5,46,-1553,-1552,-1555,-1550,-1548,-1551,-1552,44.5,31,29.5,31,30,30,31.5,32,31.5,32,-1548,-1551,-1550,-1554,-1551,31,32,31,30.5,32,-1548,-1551,-1550,-1548,-1549,32,31.5,31,34,30.5,-1551,-1550,-1550,-1554,-1552
2/3/2026 23:29,-50000,-49955.2,31,31.5,32,45.5,30.5,-1553,-1550,-1553,-1553,-1550,39,31,32.5,31,30,-1484,-1552,-1551,-1551,-1553,30.5,46.5,-1549,-1550,-1551,-1553,-1550,-1549,-1550,44.5,31,29.5,31,30,30,31.5,32,31.5,32,-1551,-1554,-1552,-1549,-1550,31,32,31,30.5,32,-1554,-1554,-1556,-1551,-1554,32,31.5,31.5,34,31,-1554,-1548,-1556,-1553,-1549
2/3/2026 23:30,-50000,-49964.8,31,31.5,32,45.5,31,-1548,-1555,-1552,-1551,-1553,39,31.5,32.5,31,30,-1481,-1550,-1552,-1553,-1549,31,46.5,-1553,-1552,-1550,-1551,-1550,-1550,-1550,44.5,31,29.5,31,30,30,31.5,32,31.5,32,-1550,-1552,-1551,-1555,-1553,31,32,31,30.5,32,-1549,-1552,-1552,-1549,-1550,32.5,31.5,31.5,34.5,31.5,-1550,-1552,-1552,-1551,-1548
2/3/2026 23:30,-50000,-49966.6,31.5,31.5,32.5,45.5,31,-1554,-1551,-1551,-1553,-1550,39,31.5,32.5,31,30,-1484,-1551,-1550,-1551,-1551,31,46.5,-1550,-1549,-1554,-1551,-1548,-1549,-1551,44.5,31,29.5,31,30,30.5,31.5,32,31.5,32,-1549,-1554,-1553,-1552,-1550,31,32.5,31,30.5,32,-1553,-1552,-1554,-1549,-1554,32.5,32,31.5,34.5,31.5,-1553,-1547,-1553,-1552,-1552
2/3/2026 23:31,-50000,-49959.5,31.5,31.5,32.5,46,31.5,-1552,-1551,-1550,-1553,-1551,39,31.5,33,31,30.5,-1482,-1552,-1549,-1552,-1549,31,46.5,-1550,-1552,-1553,-1549,-1549,-1552,-1553,44.5,31,29.5,31,30,30.5,31.5,32,31.5,32,-1548,-1551,-1551,-1553,-1551,31,32.5,31,30.5,32,-1551,-1550,-1551,-1549,-1553,32.5,32,31.5,34.5,31.5,-1550,-1547,-1552,-1553,-1551
2/3/2026 23:31,-50000,-49968.5,32,31.5,32.5,46.5,31.5,-1550,-1553,-1552,-1550,-1552,39,31.5,33,31,31,-1483,-1552,-1552,-1554,-1550,31,46.5,-1553,-1549,-1550,-1552,-1550,-1548,-1551,44.5,31,29.5,31,30.5,30.5,31.5,32,31.5,32,-1551,-1555,-1552,-1550,-1552,31.5,32.5,31,30.5,32,-1550,-1554,-1554,-1552,-1552,32.5,32,31.5,34.5,31.5,-1552,-1552,-1552,-1550,-1548
2/3/2026 23:32,-50000,-49965.7,32,31.5,32.5,46.5,31.5,-1553,-1551,-1550,-1552,-1551,39,31.5,33,31,31,-1484,-1553,-1551,-1551,-1548,31,46.5,-1549,-1549,-1554,-1550,-1548,-1553,-1552,45,31,29.5,31,30.5,30.5,31.5,32,31.5,32,-1549,-1551,-1553,-1554,-1551,31.5,32.5,31,30.5,32,-1553,-1551,-1553,-1549,-1555,32.5,32,32,34.5,31.5,-1552,-1547,-1552,-1554,-1552
2/3/2026 23:32,-50000,-49961,32,32,32.5,46.5,31.5,-1548,-1555,-1551,-1551,-1553,39.5,32,33,31,31,-1482,-1551,-1551,-1552,-1549,31,46.5,-1553,-1552,-1550,-1551,-1550,-1547,-1550,45,31,29.5,31,30.5,30.5,31.5,32,31.5,32.5,-1552,-1553,-1551,-1553,-1553,31.5,32.5,31,30.5,32,-1549,-1553,-1551,-1551,-1552,33,32,32,34.5,31.5,-1552,-1552,-1551,-1549,-1549
2/3/2026 23:33,-50000,-49967.7,32,32,32.5,46.5,31.5,-1551,-1549,-1555,-1552,-1553,39.5,32,33,31,31,-1484,-1551,-1553,-1555,-1552,31,47,-1552,-1551,-1551,-1554,-1548,-1549,-1552,45.5,31.5,29.5,31,30.5,30.5,32,32,32,32.5,-1552,-1555,-1551,-1549,-1551,31.5,32.5,31.5,30.5,32.5,-1550,-1554,-1554,-1549,-1552,33,32,32,34.5,31.5,-1552,-1551,-1553,-1550,-1548
2/3/2026 23:33,-50000,-49964.3,32,32,32.5,46.5,31.5,-1549,-1552,-1549,-1551,-1551,39.5,32,33,31,31,-1480,-1553,-1548,-1552,-1549,31,47,-1552,-1552,-1549,-1550,-1549,-1550,-1551,45.5,31.5,30,31.5,31,30.5,32,32,32,32.5,-1549,-1552,-1550,-1555,-1553,31.5,32.5,32,30.5,32.5,-1548,-1550,-1549,-1550,-1551,33,32,32,34.5,31.5,-1552,-1549,-1548,-1551,-1553
2/3/2026 23:34,-50000,-49951.1,32,32,32.5,46.5,31.5,-1552,-1551,-1554,-1554,-1551,40,32,33,31,31,-1485,-1552,-1553,-1552,-1551,31,47.5,-1551,-1551,-1552,-1551,-1548,-1550,-1551,45.5,31.5,30.5,31.5,31,30.5,32,33,32,32.5,-1551,-1555,-1552,-1551,-1548,32,32.5,32,31,32.5,-1551,-1552,-1554,-1549,-1552,33,32.5,32,35,31.5,-1552,-1550,-1552,-1552,-1549
2/3/2026 23:34,-50000,-49951.2,32,32,32.5,46.5,31.5,-1552,-1549,-1552,-1552,-1550,40,32,33,31.5,31,-1482,-1551,-1552,-1551,-1549,31,47.5,-1550,-1549,-1554,-1549,-1549,-1551,-1552,45.5,31.5,30.5,31.5,31,31,32.5,33,32,32.5,-1548,-1551,-1553,-1551,-1550,32,32.5,32,31,33,-1553,-1551,-1553,-1549,-1552,33,32.5,32,35,31.5,-1551,-1548,-1554,-1552,-1549
2/3/2026 23:35,-50000,-49952.5,32,32,32.5,47,31.5,-1549,-1552,-1552,-1551,-1553,40,32,33,31.5,31,-1482,-1551,-1553,-1554,-1550,31,47.5,-1551,-1553,-1550,-1553,-1548,-1547,-1550,45.5,31.5,30.5,32,31,31,32.5,33,32,32.5,-1553,-1555,-1551,-1550,-1551,32,33,32,31,33,-1548,-1555,-1553,-1550,-1551,33,32.5,32,35,31.5,-1554,-1552,-1550,-1550,-1548
2/3/2026 23:35,-50000,-49947.5,32,32,32.5,47.5,31.5,-1551,-1550,-1550,-1551,-1551,40,32,33.5,31.5,31,-1481,-1553,-1551,-1551,-1548,31,47.5,-1551,-1552,-1550,-1549,-1550,-1551,-1552,45.5,32,30.5,32,31,31,32.5,33,32,33,-1550,-1551,-1551,-1554,-1552,32,33,32,31.5,33,-1550,-1551,-1551,-1549,-1551,33,32.5,32,35,31.5,-1550,-1549,-1550,-1552,-1553
2/3/2026 23:36,-50000,-49944,32,32.5,33,47.5,31.5,-1548,-1552,-1550,-1551,-1551,40,32,33.5,32,31,-1481,-1554,-1551,-1552,-1550,31,47.5,-1552,-1552,-1551,-1554,-1550,-1548,-1551,45.5,32,30.5,32,31,31,32.5,33,32.5,33,-1552,-1554,-1550,-1549,-1552,32,33,32,31.5,33,-1547,-1553,-1552,-1550,-1549,33,32.5,32.5,35,31.5,-1553,-1550,-1549,-1550,-1550
2/3/2026 23:36,-50000,-49945.6,32,32.5,33.5,47.5,32,-1552,-1550,-1552,-1549,-1550,40,32,33.5,32,31,-1480,-1553,-1550,-1551,-1549,31,47.5,-1550,-1551,-1552,-1550,-1551,-1551,-1551,45.5,32,30.5,32,31,31,32.5,33,32.5,33,-1549,-1551,-1552,-1553,-1551,32,33,32,31.5,33,-1550,-1551,-1552,-1549,-1551,33.5,32.5,32.5,35.5,32.5,-1552,-1548,-1551,-1551,-1552
2/3/2026 23:37,-50000,-49951.8,32,32.5,33.5,47.5,32,-1548,-1552,-1552,-1555,-1554,40,32,34,32,31,-1485,-1551,-1551,-1554,-1551,31.5,47.5,-1553,-1552,-1553,-1552,-1548,-1549,-1551,45.5,32,30.5,32,31,31.5,32.5,33,32.5,33,-1548,-1555,-1550,-1550,-1549,32,33.5,32,31.5,33,-1550,-1551,-1554,-1548,-1550,33.5,33,32.5,35.5,32.5,-1553,-1552,-1551,-1551,-1548
2/3/2026 23:37,-50000,-49950.4,32.5,32.5,33.5,47.5,32,-1551,-1550,-1554,-1549,-1551,40,32.5,34,32,31.5,-1481,-1552,-1550,-1552,-1547,32,47.5,-1550,-1550,-1552,-1550,-1550,-1552,-1552,46,32,30.5,32,31,31.5,32.5,33,32.5,33,-1549,-1551,-1551,-1553,-1552,32,33.5,32,31.5,33,-1552,-1550,-1554,-1549,-1552,33.5,33,32.5,35.5,32.5,-1551,-1549,-1551,-1551,-1549
2/3/2026 23:38,-50000,-49946.9,33,32.5,33.5,47.5,32.5,-1548,-1554,-1551,-1555,-1553,41,32.5,34,32,32,-1485,-1551,-1552,-1555,-1551,32,48,-1554,-1554,-1553,-1550,-1550,-1550,-1551,46.5,32,30.5,32,31.5,31.5,32.5,33,32.5,33,-1548,-1553,-1549,-1550,-1549,32.5,33.5,32,31.5,33,-1549,-1552,-1554,-1548,-1550,33.5,33,32.5,35.5,32.5,-1551,-1552,-1550,-1550,-1548
2/3/2026 23:38,-50000,-49946.5,33,32.5,33.5,47.5,32.5,-1548,-1552,-1550,-1552,-1550,41,32.5,34,32,32,-1482,-1555,-1550,-1551,-1552,32,48.5,-1550,-1553,-1551,-1552,-1549,-1548,-1549,46.5,32,30.5,32,31.5,31.5,32.5,33,32.5,33,-1550,-1554,-1548,-1550,-1552,32.5,33.5,32,31.5,33,-1546,-1555,-1551,-1550,-1550,33.5,33,32.5,35.5,32.5,-1551,-1549,-1548,-1549,-1552
2/3/2026 23:39,-50000,-49941.4,33,32.5,33.5,47.5,32.5,-1549,-1552,-1552,-1551,-1552,41,32.5,34,32,32,-1483,-1551,-1554,-1555,-1549,32,48.5,-1551,-1551,-1556,-1549,-1549,-1552,-1552,46.5,32,30.5,32,31.5,31.5,32.5,33,32.5,33.5,-1548,-1551,-1552,-1552,-1551,32.5,33.5,32,31.5,33,-1551,-1550,-1554,-1548,-1552,33.5,33,33,35.5,32.5,-1550,-1552,-1551,-1551,-1548
2/3/2026 23:39,-50000,-49944.2,33,33,33.5,48,32.5,-1548,-1553,-1552,-1550,-1552,41,33,34,32,32,-1483,-1551,-1553,-1554,-1548,32,48.5,-1552,-1553,-1553,-1550,-1549,-1551,-1554,46.5,32.5,30.5,32,31.5,31.5,33,33,33,33.5,-1549,-1550,-1548,-1551,-1549,32.5,33.5,32,31.5,33.5,-1549,-1550,-1552,-1548,-1552,34,33,33,35.5,32.5,-1551,-1554,-1551,-1552,-1548
2/3/2026 23:40,-50000,-49951.4,33,33,33.5,48,32.5,-1552,-1552,-1553,-1553,-1551,41,33,34,32,32,-1482,-1552,-1552,-1552,-1552,32,48.5,-1551,-1551,-1550,-1553,-1548,-1547,-1550,46.5,32.5,30.5,32.5,31.5,31.5,33,33.5,33,33.5,-1552,-1554,-1550,-1553,-1554,32.5,33.5,33,31.5,33.5,-1548,-1553,-1552,-1551,-1552,34,33,33,35.5,32.5,-1552,-1549,-1548,-1551,-1554
2/3/2026 23:40,-50000,-49953.3,33,33,33.5,48.5,32.5,-1548,-1551,-1552,-1548,-1553,41,33,34,32,32,-1482,-1552,-1553,-1553,-1548,32,48.5,-1552,-1552,-1553,-1550,-1549,-1552,-1555,46.5,32.5,30.5,32.5,31.5,31.5,33,34,33,33.5,-1550,-1550,-1550,-1552,-1550,33,33.5,33,31.5,34,-1550,-1550,-1554,-1550,-1553,34,33,33,36,32.5,-1550,-1554,-1551,-1552,-1548
2/3/2026 23:41,-50000,-49950.9,33,33,33.5,48.5,32.5,-1550,-1551,-1550,-1554,-1551,41,33,34,32,32,-1483,-1554,-1550,-1551,-1551,32,48.5,-1552,-1553,-1552,-1553,-1549,-1548,-1551,46.5,32.5,31.5,32.5,32,32,33.5,34,33,33.5,-1549,-1553,-1548,-1550,-1550,33,33.5,33,32,34,-1547,-1554,-1552,-1550,-1550,34,33.5,33,36,32.5,-1552,-1547,-1548,-1552,-1554
2/3/2026 23:41,-50000,-49953.5,33,33,33.5,48.5,32.5,-1547,-1552,-1552,-1548,-1552,41,33,34,32.5,32,-1480,-1551,-1554,-1554,-1549,32,48.5,-1551,-1553,-1553,-1550,-1550,-1551,-1551,46.5,32.5,31.5,32.5,32,32,33.5,34,33,34,-1550,-1551,-1550,-1553,-1552,33,34,33,32,34,-1550,-1551,-1553,-1549,-1551,34,33.5,33,36,32.5,-1551,-1554,-1551,-1550,-1549
2/3/2026 23:42,-50000,-49949.6,33,33,33.5,48.5,32.5,-1552,-1553,-1550,-1554,-1550,41,33,34,32.5,32,-1483,-1554,-1550,-1553,-1552,32,49,-1551,-1551,-1552,-1551,-1549,-1549,-1551,47,32.5,31.5,33,32,32,33.5,34,33,34,-1550,-1553,-1549,-1550,-1551,33,34,33,32,34,-1547,-1555,-1551,-1549,-1549,34,33.5,33,36,32.5,-1552,-1548,-1547,-1550,-1553
2/3/2026 23:42,-50000,-49947.2,33,33.5,34,48.5,32.5,-1550,-1550,-1552,-1552,-1550,41.5,33,34.5,32.5,32,-1481,-1553,-1553,-1552,-1551,32,49,-1550,-1550,-1550,-1552,-1551,-1549,-1551,47,32.5,31.5,33,32,32,33.5,34,33,34,-1552,-1553,-1550,-1556,-1552,33,34,33,32.5,34,-1552,-1552,-1556,-1551,-1554,34,33.5,33.5,36,32.5,-1553,-1551,-1550,-1552,-1550
2/3/2026 23:43,-50000,-49952.6,33,33.5,34.5,48.5,33,-1548,-1555,-1551,-1549,-1553,41.5,33,34.5,32.5,32,-1481,-1553,-1552,-1553,-1548,32,49.5,-1552,-1554,-1552,-1549,-1550,-1551,-1554,47,33,31.5,33,32,32,33.5,34,33.5,34,-1550,-1551,-1550,-1551,-1552,33,34,33,32.5,34,-1550,-1549,-1550,-1550,-1551,34,33.5,33.5,36.5,32.5,-1551,-1552,-1549,-1551,-1548
2/3/2026 23:43,-50000,-49959.6,33,33.5,34.5,48.5,33,-1550,-1550,-1554,-1553,-1550,41.5,33,35,33,32,-1481,-1551,-1550,-1551,-1551,32.5,49.5,-1551,-1552,-1551,-1552,-1549,-1549,-1550,47.5,33,31.5,33,32,32.5,33.5,34,33.5,34,-1551,-1554,-1551,-1554,-1554,33,34.5,33,32.5,34,-1551,-1555,-1554,-1551,-1552,34.5,34,33.5,36.5,33.5,-1553,-1548,-1551,-1551,-1551
2/3/2026 23:44,-50000,-49954.6,33.5,33.5,34.5,49,33,-1547,-1555,-1550,-1549,-1553,42,33.5,35,33,32,-1482,-1554,-1552,-1552,-1548,32.5,49.5,-1552,-1554,-1553,-1551,-1550,-1551,-1553,47.5,33,31.5,33,32,32.5,33.5,34,33.5,34,-1549,-1550,-1548,-1550,-1551,33,34.5,33,32.5,34,-1549,-1550,-1550,-1548,-1551,34.5,34,33.5,36.5,33.5,-1551,-1551,-1549,-1550,-1550
2/3/2026 23:44,-50000,-49963.2,34,33.5,34.5,49,33,-1551,-1551,-1554,-1555,-1549,42,33.5,35,33,32.5,-1482,-1552,-1551,-1550,-1552,32.5,49.5,-1550,-1550,-1550,-1553,-1549,-1549,-1550,47.5,33,31.5,33,32,32.5,33.5,34,33.5,34,-1548,-1555,-1552,-1552,-1552,33,34.5,33,32.5,34,-1550,-1553,-1553,-1550,-1552,34.5,34,33.5,36.5,33.5,-1552,-1548,-1550,-1551,-1551
2/3/2026 23:45,-50000,-49958.6,34,33.5,34.5,49.5,33.5,-1549,-1553,-1551,-1549,-1553,42,33.5,35,33,32.5,-1482,-1555,-1553,-1551,-1549,32.5,49.5,-1553,-1553,-1552,-1550,-1550,-1551,-1553,47.5,33,31.5,33,32.5,32.5,33.5,34,34,34,-1550,-1549,-1548,-1551,-1552,33.5,34.5,33,32.5,34,-1548,-1550,-1552,-1549,-1551,34.5,34,33.5,36.5,33.5,-1550,-1551,-1548,-1550,-1552
2/3/2026 23:45,-50000,-49959.5,34,33.5,34.5,49.5,33.5,-1551,-1553,-1550,-1551,-1551,42,33.5,35,33,33,-1483,-1554,-1551,-1551,-1550,32.5,49.5,-1551,-1552,-1553,-1550,-1549,-1552,-1553,47.5,33.5,31.5,33,32.5,32.5,33.5,34,34,34.5,-1549,-1551,-1548,-1551,-1550,33.5,34.5,33,32.5,34,-1547,-1552,-1551,-1548,-1550,34.5,34,33.5,36.5,33.5,-1550,-1548,-1547,-1549,-1553
2/3/2026 23:46,-50000,-49959.8,34,34,34.5,49.5,33.5,-1549,-1551,-1552,-1553,-1551,42,34,35,33,33,-1481,-1552,-1555,-1554,-1550,33,49.5,-1550,-1555,-1549,-1552,-1550,-1548,-1550,47.5,33.5,31.5,33,32.5,32.5,34,34,34,34.5,-1553,-1554,-1550,-1554,-1554,33.5,34.5,33,32.5,34.5,-1551,-1552,-1554,-1552,-1551,35,34,34,36.5,33.5,-1553,-1552,-1551,-1551,-1549
2/3/2026 23:46,-50000,-49960.7,34,34,34.5,49.5,33.5,-1551,-1550,-1553,-1552,-1551,42,34,35,33,33,-1483,-1552,-1549,-1550,-1551,33,50,-1551,-1552,-1553,-1549,-1549,-1549,-1551,47.5,33.5,31.5,33,32.5,32.5,34,34,34,34.5,-1548,-1552,-1551,-1550,-1550,33.5,34.5,34,32.5,34.5,-1550,-1552,-1553,-1549,-1552,35,34,34,37,33.5,-1549,-1548,-1548,-1550,-1552
2/3/2026 23:47,-50000,-49968.7,34,34,34.5,49.5,33.5,-1548,-1554,-1550,-1553,-1552,42.5,34,35,33,33,-1480,-1554,-1553,-1553,-1550,33,50,-1551,-1554,-1549,-1551,-1551,-1548,-1552,48,33.5,31.5,33.5,32.5,32.5,34.5,34.5,34,34.5,-1553,-1553,-1549,-1552,-1553,34,34.5,34,32.5,35,-1549,-1553,-1552,-1550,-1552,35,34,34,37,33.5,-1551,-1552,-1549,-1551,-1550
2/3/2026 23:47,-50000,-49967.8,34,34,34.5,49.5,33.5,-1552,-1551,-1551,-1550,-1553,42.5,34,35,33,33,-1482,-1553,-1549,-1552,-1549,33,50.5,-1550,-1551,-1554,-1551,-1550,-1553,-1552,48,33.5,32,33.5,33,33,34.5,35,34,34.5,-1550,-1550,-1550,-1551,-1551,34,34.5,34,33,35,-1548,-1550,-1550,-1547,-1551,35,34.5,34,37,33.5,-1552,-1548,-1548,-1549,-1553
2/3/2026 23:48,-50000,-49970.3,34,34,34.5,49.5,33.5,-1548,-1550,-1552,-1555,-1551,42.5,34,35,33,33,-1482,-1552,-1553,-1556,-1553,33,50.5,-1549,-1553,-1550,-1552,-1548,-1549,-1550,48,33.5,32.5,33.5,33,33,34.5,35,34,35,-1549,-1555,-1551,-1554,-1552,34,35,34,33,35,-1550,-1552,-1556,-1551,-1553,35,34.5,34,37,33.5,-1552,-1553,-1552,-1551,-1549
2/3/2026 23:48,-50000,-49979.4,34,34,34.5,50,33.5,-1549,-1550,-1552,-1552,-1551,42.5,34,35,33.5,33,-1484,-1551,-1553,-1553,-1553,33,50.5,-1550,-1551,-1552,-1551,-1548,-1549,-1552,48.5,33.5,32.5,33.5,33,33,34.5,35,34,35,-1548,-1555,-1551,-1553,-1552,34,35,34,33,35,-1552,-1554,-1554,-1550,-1553,35,34.5,34,37,33.5,-1550,-1552,-1552,-1552,-1550
2/3/2026 23:49,-50000,-49972.9,34,34.5,35,50,33.5,-1550,-1554,-1550,-1552,-1552,42.5,34,36,33.5,33,-1480,-1553,-1552,-1553,-1551,33,50.5,-1552,-1552,-1550,-1551,-1551,-1548,-1550,48.5,33.5,32.5,34,33,33,34.5,35,34,35,-1552,-1553,-1549,-1552,-1552,34,35,34,33,35,-1549,-1553,-1552,-1550,-1550,35,34.5,34.5,37,33.5,-1552,-1549,-1548,-1551,-1551
2/3/2026 23:49,-50000,-49974.7,34,34.5,35.5,50.5,34,-1548,-1553,-1550,-1554,-1551,43,34,36,33.5,33,-1481,-1553,-1554,-1552,-1549,33,50.5,-1551,-1555,-1551,-1553,-1549,-1549,-1551,48.5,33.5,32.5,34,33,33,34.5,35,34,35,-1553,-1553,-1549,-1553,-1554,34,35,34,33,35,-1550,-1553,-1551,-1552,-1551,35,34.5,34.5,37.5,33.5,-1553,-1551,-1549,-1551,-1550
2/3/2026 23:50,-50000,-49978,34,34.5,35.5,50.5,34,-1552,-1552,-1551,-1551,-1552,43,34,36,34,33,-1481,-1551,-1550,-1551,-1548,33,50.5,-1552,-1552,-1551,-1551,-1550,-1549,-1552,48.5,33.5,32.5,34,33,33.5,34.5,35,34.5,35,-1552,-1551,-1548,-1550,-1551,34,35.5,34,33.5,35,-1548,-1550,-1550,-1549,-1551,35.5,34.5,34.5,37.5,34.5,-1552,-1548,-1549,-1550,-1553
2/3/2026 23:50,-50000,-49980.7,34,34.5,35.5,50.5,34,-1551,-1551,-1553,-1550,-1551,43,34,36,34,33,-1481,-1550,-1551,-1551,-1547,33.5,50.5,-1551,-1551,-1552,-1551,-1550,-1549,-1554,48.5,34,32.5,34,33,33.5,34.5,35,34.5,35,-1552,-1551,-1549,-1552,-1551,34,35.5,34,33.5,35,-1548,-1550,-1552,-1550,-1550,35.5,35,34.5,37.5,34.5,-1552,-1548,-1548,-1549,-1554
2/3/2026 23:51,-50000,-49985.5,34.5,34.5,35.5,50.5,34,-1552,-1554,-1550,-1552,-1552,43.5,34,36,34,33,-1479,-1551,-1552,-1551,-1550,33.5,51,-1552,-1552,-1549,-1552,-1550,-1548,-1551,48.5,34,32.5,34,33,33.5,34.5,35,34.5,35,-1553,-1552,-1548,-1553,-1552,34,35.5,34,33.5,35,-1548,-1553,-1550,-1551,-1550,35.5,35,34.5,37.5,34.5,-1552,-1549,-1549,-1549,-1553
2/3/2026 23:51,-50000,-49991.2,35,34.5,35.5,50.5,34.5,-1552,-1551,-1553,-1549,-1551,43.5,34.5,36,34,33.5,-1480,-1550,-1551,-1551,-1549,33.5,51.5,-1550,-1551,-1553,-1549,-1550,-1550,-1552,49,34,32.5,34,33.5,33.5,34.5,35,35,35,-1551,-1552,-1552,-1551,-1550,34.5,35.5,34,33.5,35,-1549,-1550,-1552,-1550,-1550,35.5,35,34.5,37.5,34.5,-1551,-1547,-1549,-1548,-1551
2/3/2026 23:52,-50000,-49992.8,35,34.5,35.5,50.5,34.5,-1550,-1551,-1554,-1550,-1550,43.5,34.5,36,34,34,-1481,-1552,-1551,-1553,-1548,33.5,51.5,-1551,-1551,-1553,-1549,-1552,-1552,-1553,49,34.5,32.5,34,33.5,33.5,34.5,35,35,35,-1551,-1550,-1552,-1550,-1549,34.5,35.5,34,33.5,35,-1550,-1550,-1553,-1548,-1552,35.5,35,34.5,37.5,34.5,-1551,-1550,-1549,-1551,-1550
2/3/2026 23:52,-50000,-49996,35,34.5,35.5,50.5,34.5,-1548,-1552,-1552,-1549,-1552,43.5,35,36,34,34,-1482,-1555,-1553,-1552,-1553,33.5,51.5,-1550,-1555,-1550,-1552,-1550,-1550,-1551,49,34.5,32.5,34,33.5,33.5,35,35,35,35.5,-1547,-1552,-1550,-1553,-1549,34.5,35.5,34,33.5,35.5,-1550,-1552,-1551,-1550,-1552,36,35,35,37.5,34.5,-1551,-1551,-1551,-1552,-1549
2/3/2026 23:53,-50000,-49999.5,35,34.5,35.5,50.5,34.5,-1551,-1554,-1551,-1554,-1553,43.5,35,36,34,34,-1481,-1553,-1552,-1551,-1552,33.5,51.5,-1552,-1553,-1550,-1552,-1550,-1548,-1548,49,34.5,32.5,34,33.5,33.5,35,35,35,35.5,-1549,-1554,-1549,-1553,-1553,34.5,35.5,34.5,33.5,35.5,-1548,-1554,-1551,-1553,-1550,36,35,35,37.5,34.5,-1553,-1550,-1549,-1553,-1552
2/3/2026 23:53,-50000,-49986.3,35,35,35.5,51,34.5,-1549,-1552,-1554,-1551,-1549,43.5,35,36,34,34,-1480,-1551,-1551,-1551,-1548,33.5,51.5,-1549,-1549,-1552,-1551,-1551,-1550,-1553,49,34.5,32.5,34,33.5,33.5,35,35.5,35,35.5,-1553,-1551,-1551,-1550,-1551,35,35.5,35,33.5,36,-1550,-1550,-1553,-1549,-1552,36,35,35,38,34.5,-1550,-1550,-1548,-1550,-1551
2/3/2026 23:54,-50000,-49990.9,35,35,35.5,51.5,34.5,-1550,-1553,-1550,-1552,-1553,43.5,35,36,34,34,-1483,-1554,-1552,-1551,-1552,33.5,51.5,-1550,-1553,-1553,-1551,-1548,-1550,-1550,49.5,34.5,32.5,34.5,34,33.5,35.5,36,35,35.5,-1549,-1553,-1549,-1553,-1552,35,35.5,35,34,36,-1549,-1552,-1550,-1549,-1551,36,35,35,38,34.5,-1551,-1550,-1549,-1552,-1549
2/3/2026 23:54,-50000,-49981.3,35,35,35.5,51.5,34.5,-1550,-1551,-1549,-1551,-1553,43.5,35,36,34,34,-1482,-1553,-1553,-1553,-1552,34,51.5,-1551,-1553,-1552,-1551,-1549,-1552,-1551,49.5,34.5,33,34.5,34,34,35.5,36,35,36,-1549,-1552,-1548,-1555,-1551,35,36,35,34,36,-1549,-1552,-1550,-1550,-1551,36,35.5,35,38,34.5,-1550,-1551,-1553,-1551,-1552
2/3/2026 23:55,-50000,-49989,35,35,35.5,51.5,34.5,-1552,-1553,-1550,-1555,-1552,44,35,36,34.5,34,-1480,-1551,-1551,-1550,-1553,34,51.5,-1553,-1552,-1550,-1553,-1548,-1550,-1550,49.5,34.5,33.5,34.5,34,34,35.5,36,35,36,-1550,-1555,-1547,-1553,-1552,35,36,35,34,36,-1547,-1554,-1549,-1552,-1550,36,35.5,35,38,34.5,-1552,-1548,-1548,-1550,-1554
2/3/2026 23:55,-50000,-49991.5,35,35.5,36,51.5,34.5,-1553,-1553,-1552,-1555,-1551,44.5,35,37,34.5,34,-1481,-1552,-1551,-1550,-1552,34,52,-1553,-1551,-1551,-1553,-1548,-1549,-1550,49.5,34.5,33.5,34.5,34,34,35.5,36,35,36,-1548,-1554,-1549,-1553,-1555,35,36,35,34,36,-1548,-1554,-1548,-1552,-1550,36,35.5,35.5,38,34.5,-1553,-1548,-1547,-1551,-1554
2/3/2026 23:56,-50000,-49996.9,35,35.5,36.5,51.5,34.5,-1549,-1551,-1555,-1553,-1551,44.5,35,37,34.5,34,-1479,-1549,-1550,-1552,-1550,34,52.5,-1550,-1552,-1549,-1551,-1550,-1548,-1552,50,34.5,33.5,35,34,34,35.5,36,35,36,-1551,-1552,-1552,-1551,-1552,35,36.5,35,34,36,-1549,-1552,-1554,-1550,-1552,36,35.5,35.5,38.5,34.5,-1552,-1551,-1548,-1550,-1551
2/3/2026 23:56,-50000,-50002.4,35,35.5,36.5,51.5,35,-1549,-1551,-1554,-1553,-1550,44.5,35,37,35,34,-1481,-1549,-1551,-1553,-1550,34,52.5,-1551,-1552,-1551,-1551,-1549,-1548,-1552,50,34.5,33.5,35,34,34,35.5,36,35,36,-1553,-1551,-1552,-1551,-1552,35,36.5,35,34.5,36,-1551,-1550,-1554,-1550,-1553,36.5,35.5,35.5,38.5,34.5,-1551,-1553,-1550,-1551,-1550
2/3/2026 23:57,-50000,-50003.1,35,35.5,36.5,51.5,35,-1550,-1553,-1549,-1550,-1552,44.5,35,37,35,34,-1483,-1551,-1552,-1553,-1552,34.5,52.5,-1551,-1551,-1554,-1550,-1550,-1551,-1551,50,34.5,33.5,35,34,34.5,35.5,36,35.5,36,-1550,-1551,-1550,-1553,-1550,35,36.5,35,34.5,36,-1549,-1551,-1550,-1548,-1551,36.5,36,35.5,38.5,35,-1551,-1550,-1551,-1552,-1551
2/3/2026 23:57,-50000,-50005.7,35,35.5,36.5,52,35,-1550,-1552,-1553,-1554,-1552,44.5,35,37,35,34,-1482,-1548,-1551,-1551,-1553,34.5,52.5,-1552,-1552,-1550,-1554,-1550,-1550,-1549,50,35,33.5,35,34,34.5,35.5,36,36,36,-1547,-1554,-1548,-1554,-1553,35,36.5,35,34.5,36,-1546,-1554,-1552,-1551,-1550,36.5,36,35.5,38.5,35.5,-1551,-1549,-1547,-1550,-1553
2/3/2026 23:58,-50000,-50000.6,36,35.5,36.5,52,35,-1548,-1549,-1554,-1554,-1550,44.5,35.5,37,35,34.5,-1481,-1549,-1552,-1551,-1551,34.5,52.5,-1550,-1553,-1549,-1552,-1550,-1548,-1551,50,35.5,33.5,35,34.5,34.5,35.5,36,36,36,-1551,-1554,-1550,-1551,-1552,35,36.5,35,34.5,36,-1550,-1553,-1554,-1552,-1553,36.5,36,35.5,38.5,35.5,-1553,-1553,-1548,-1550,-1550
2/3/2026 23:58,-50000,-49988.4,36,35.5,36.5,52.5,35,-1547,-1552,-1551,-1551,-1551,44.5,35.5,37,35,34.5,-1482,-1552,-1554,-1553,-1550,34.5,52.5,-1549,-1556,-1552,-1551,-1550,-1552,-1555,50,35.5,33.5,35,34.5,34.5,35.5,36,36,36.5,-1552,-1549,-1549,-1550,-1550,35.5,36.5,35,34.5,36,-1551,-1549,-1553,-1549,-1553,36.5,36,35.5,38.5,35.5,-1552,-1552,-1552,-1554,-1549
2/3/2026 23:59,-50000,-49994,36,35.5,36.5,52.5,35.5,-1548,-1552,-1549,-1551,-1551,44.5,36,37,35,35,-1481,-1553,-1553,-1554,-1548,34.5,52.5,-1549,-1554,-1552,-1552,-1550,-1549,-1553,50,35.5,33.5,35,34.5,34.5,35.5,36,36,36.5,-1551,-1552,-1551,-1549,-1551,35.5,36.5,35,34.5,36.5,-1553,-1549,-1553,-1550,-1552,37,36,35.5,38.5,35.5,-1552,-1550,-1552,-1554,-1550
2/3/2026 23:59,-50000,-50000.5,36,35.5,36.5,52.5,35.5,-1547,-1549,-1551,-1554,-1549,44.5,36,37,35,35,-1480,-1552,-1551,-1553,-1550,34.5,52.5,-1551,-1552,-1549,-1551,-1547,-1549,-1550,50.5,35.5,33.5,35,34.5,34.5,36,36,36,36.5,-1550,-1552,-1552,-1551,-1553,35.5,36.5,35,34.5,36.5,-1552,-1551,-1555,-1550,-1553,37,36,36,38.5,35.5,-1554,-1553,-1549,-1550,-1549
2/4/2026 00:00,-50000,-49994.8,36,36,36.5,52.5,35.5,-1549,-1552,-1554,-1554,-1551,45.5,36,37,35,35,-1482,-1551,-1550,-1551,-1552,34.5,52.5,-1552,-1551,-1553,-1552,-1549,-1549,-1551,50.5,35.5,33.5,35,34.5,34.5,36.5,36.5,36,36.5,-1549,-1553,-1550,-1553,-1551,35.5,36.5,36,34.5,37,-1547,-1553,-1554,-1550,-1551,37,36,36,39,35.5,-1552,-1550,-1546,-1551,-1551
2/4/2026 00:00,-50000,-50016.4,36,36,36.5,52.5,35.5,-1553,-1552,-1555,-1557,-1552,45.5,36,37,35,35,-1484,-1556,-1556,-1555,-1556,34.5,53.5,-1553,-1556,-1552,-1554,-1554,-1554,-1553,51,35.5,33.5,35.5,35,34.5,36.5,37,36,36.5,-1555,-1555,-1555,-1552,-1556,36,36.5,36,35,37,-1555,-1554,-1556,-1557,-1556,37,36,36,39,35.5,-1555,-1558,-1555,-1554,-1554
2/4/2026 00:01,-50000,-49984.3,36,36,36.5,52.5,35.5,-1552,-1552,-1551,-1555,-1553,45.5,36,37.5,35,35,-1482,-1556,-1553,-1554,-1552,34.5,53.5,-1553,-1556,-1551,-1555,-1553,-1552,-1553,51,35.5,34,35.5,35,34.5,36.5,37,36,37,-1554,-1552,-1554,-1551,-1553,36,37,36,35,37,-1556,-1553,-1554,-1555,-1552,37,36.5,36,39,35.5,-1554,-1554,-1557,-1552,-1549
2/4/2026 00:01,-50000,-49993.4,36,36,36.5,52.5,35.5,-1551,-1553,-1551,-1556,-1553,45.5,36,37.5,35,35,-1483,-1556,-1553,-1555,-1554,34.5,53.5,-1554,-1555,-1550,-1554,-1554,-1553,-1552,51,35.5,34,35.5,35,35,36.5,37,36,37,-1554,-1553,-1554,-1551,-1555,36,37,36,35,37,-1557,-1554,-1554,-1554,-1554,37,36.5,36,39,35.5,-1553,-1556,-1555,-1555,-1549
2/4/2026 00:02,-50000,-49973.3,36,36.5,37,52.5,35.5,-1556,-1555,-1551,-1553,-1556,45.5,36,38,35.5,35,-1483,-1555,-1553,-1553,-1551,34.5,53.5,-1555,-1553,-1553,-1553,-1554,-1552,-1553,51,35.5,34.5,35.5,35,35,36.5,37,36,37,-1556,-1553,-1552,-1550,-1553,36,37.5,36,35,37,-1554,-1553,-1552,-1554,-1552,37,36.5,36.5,39,35.5,-1552,-1553,-1557,-1555,-1551
2/4/2026 00:02,-50000,-50002,36,36.5,37.5,53,35.5,-1552,-1552,-1552,-1552,-1552,45.5,36,38,35.5,35,-1484,-1553,-1552,-1554,-1555,34.5,53.5,-1554,-1553,-1553,-1555,-1552,-1554,-1551,51,35.5,34.5,35.5,35,35,36.5,37,36,37,-1551,-1556,-1556,-1554,-1554,36,37.5,36,35,37,-1553,-1555,-1556,-1555,-1553,37,36.5,36.5,39.5,35.5,-1551,-1555,-1552,-1552,-1552
2/4/2026 00:03,-50000,-50002.2,36,36.5,37.5,53.5,36,-1553,-1552,-1550,-1554,-1555,45.5,36,38,35.5,35,-1482,-1556,-1554,-1555,-1553,34.5,53.5,-1554,-1555,-1552,-1555,-1553,-1553,-1552,51,35.5,34.5,36,35,35,36.5,37,36,37,-1554,-1552,-1554,-1553,-1555,36,37.5,36,35,37,-1557,-1554,-1554,-1556,-1553,37,36.5,36.5,39.5,35.5,-1554,-1554,-1557,-1553,-1550
2/4/2026 00:03,-50000,-49997.7,36,36.5,37.5,53.5,36,-1554,-1553,-1551,-1554,-1554,45.5,36,38,36,35,-1481,-1557,-1555,-1553,-1552,35.5,53.5,-1552,-1554,-1551,-1556,-1553,-1554,-1553,51,35.5,34.5,36,35,35.5,36.5,37,36,37,-1552,-1554,-1554,-1552,-1557,36,37.5,36,35.5,37,-1557,-1554,-1553,-1556,-1554,37.5,37,36.5,39.5,36,-1553,-1554,-1556,-1555,-1549
2/4/2026 00:04,-50000,-49997.3,36,36.5,37.5,53.5,36,-1551,-1552,-1553,-1551,-1552,46,36,38,36,35,-1484,-1555,-1554,-1554,-1555,35.5,53.5,-1554,-1555,-1551,-1556,-1554,-1554,-1553,51.5,35.5,34.5,36,35,35.5,36.5,37,37,37,-1552,-1555,-1555,-1554,-1556,36,37.5,36,35.5,37,-1555,-1555,-1555,-1553,-1555,37.5,37,36.5,39.5,36.5,-1551,-1555,-1553,-1552,-1551
2/4/2026 00:04,-50000,-49986.1,37,36.5,37.5,53.5,36,-1552,-1552,-1551,-1553,-1553,46,36,38,36,35.5,-1483,-1556,-1554,-1555,-1554,35.5,53.5,-1552,-1555,-1552,-1557,-1554,-1555,-1553,51.5,36.5,34.5,36,35.5,35.5,36.5,37,37,37,-1552,-1555,-1554,-1552,-1556,36,37.5,36,35.5,37,-1555,-1554,-1553,-1554,-1554,37.5,37,36.5,39.5,36.5,-1551,-1555,-1556,-1554,-1550
2/4/2026 00:05,-50000,-49967.4,37,36.5,37.5,53.5,36,-1552,-1554,-1554,-1550,-1553,46,36.5,38,36,35.5,-1486,-1553,-1551,-1553,-1553,35.5,54.5,-1555,-1552,-1555,-1553,-1554,-1556,-1554,52,36.5,34.5,36,35.5,35.5,36.5,37,37,37.5,-1554,-1552,-1554,-1555,-1553,36.5,37.5,36,35.5,37,-1551,-1551,-1556,-1552,-1553,37.5,37,36.5,39.5,36.5,-1551,-1556,-1552,-1553,-1552
2/4/2026 00:05,-50000,-50042.1,37,36.5,37.5,53.5,36.5,-1550,-1552,-1551,-1549,-1552,46,37,38,36,35.5,-1484,-1555,-1555,-1555,-1554,35.5,54.5,-1552,-1555,-1555,-1553,-1553,-1554,-1554,52,36.5,34.5,36,35.5,35.5,36.5,37,37,37.5,-1554,-1556,-1553,-1555,-1554,36.5,37.5,36,35.5,37.5,-1553,-1552,-1555,-1552,-1555,37.5,37,36.5,39.5,36.5,-1551,-1556,-1552,-1553,-1552
2/4/2026 00:06,-50000,-50061.3,37,36.5,37.5,53.5,36.5,-1557,-1556,-1549,-1556,-1554,46.5,37,38,36,36,-1481,-1554,-1553,-1552,-1553,35.5,54.5,-1552,-1553,-1551,-1555,-1553,-1552,-1554,52,36.5,34.5,36,35.5,35.5,37,37,37,37.5,-1553,-1557,-1552,-1552,-1555,36.5,37.5,36,35.5,37.5,-1554,-1552,-1552,-1557,-1551,38,37,37,39.5,36.5,-1552,-1553,-1554,-1555,-1554
2/4/2026 00:06,-50000,-50049.4,37,36.5,37.5,54,36.5,-1551,-1552,-1550,-1549,-1553,46.5,37,38,36,36,-1484,-1557,-1555,-1554,-1555,35.5,54.5,-1551,-1556,-1554,-1552,-1554,-1554,-1555,52,36.5,34.5,36,35.5,35.5,37.5,37.5,37,37.5,-1552,-1557,-1553,-1553,-1554,36.5,37.5,36.5,35.5,38,-1555,-1552,-1554,-1553,-1556,38,37,37,40,36.5,-1551,-1555,-1554,-1552,-1552
2/4/2026 00:07,-50000,-50057.8,37,36.5,37.5,54,36.5,-1553,-1550,-1553,-1550,-1554,46.5,37,38,36,36,-1487,-1555,-1554,-1553,-1553,35.5,54.5,-1552,-1555,-1555,-1552,-1555,-1556,-1554,52,36.5,34.5,36.5,36,35.5,37.5,37.5,37,37.5,-1555,-1553,-1554,-1553,-1553,37,37.5,37,36,38,-1553,-1552,-1555,-1552,-1555,38,37,37,40,36.5,-1551,-1557,-1552,-1552,-1552
2/4/2026 00:07,-50000,-50057.6,37,37,37.5,54.5,36.5,-1552,-1552,-1552,-1551,-1554,46.5,37,38.5,36,36,-1486,-1555,-1552,-1552,-1551,35.5,54.5,-1555,-1555,-1557,-1552,-1556,-1553,-1555,52,36.5,34.5,36.5,36,35.5,37.5,38,37,38,-1555,-1552,-1554,-1555,-1552,37,37.5,37,36,38,-1552,-1550,-1556,-1554,-1554,38,37.5,37,40,36.5,-1551,-1556,-1551,-1554,-1553
