Time (America/New_York),Tumbleweed 1.P command (from Fleet) (kWinCloud),Tumbleweed 1.P measured (kW),Unit #05 (11A5).State of Charge (SoC),Unit #06 (11A6).State of Charge (SoC),Unit #07 (11A7).State of Charge (SoC),Unit #08 (11A8).State of Charge (SoC),Unit #09 (11B1).State of Charge (SoC),Unit #05 (11A5).kW Measured (kW),Unit #06 (11A6).kW Measured (kW),Unit #07 (11A7).kW Measured (kW),Unit #08 (11A8).kW Measured (kW),Unit #09 (11B1).kW Measured (kW),Unit #10 (11B2).State of Charge (SoC),Unit #11 (11B3).State of Charge (SoC),Unit #12 (11B4).State of Charge (SoC),Unit #13 (11B5).State of Charge (SoC),Unit #14 (11B6).State of Charge (SoC),Unit #10 (11B2).kW Measured (kW),Unit #11 (11B3).kW Measured (kW),Unit #12 (11B4).kW Measured (kW),Unit #13 (11B5).kW Measured (kW),Unit #14 (11B6).kW Measured (kW),Unit #15 (11B7).State of Charge (SoC),Unit #16 (11B8).State of Charge (SoC),Unit #16 (11B8).kW Measured (kW),Unit #15 (11B7).kW Measured (kW),Unit #17 (12A1).kW Measured (kW),Unit #18 (12A2).kW Measured (kW),Unit #19 (12A3).kW Measured (kW),Unit #20 (12A4).kW Measured (kW),Unit #21 (12A5).kW Measured (kW),Unit #17 (12A1).State of Charge (SoC),Unit #18 (12A2).State of Charge (SoC),Unit #19 (12A3).State of Charge (SoC),Unit #20 (12A4).State of Charge (SoC),Unit #21 (12A5).State of Charge (SoC),Unit #22 (12A6).State of Charge (SoC),Unit #23 (12A7).State of Charge (SoC),Unit #24 (12A8).State of Charge (SoC),Unit #25 (12B1).State of Charge (SoC),Unit #26 (12B2).State of Charge (SoC),Unit #22 (12A6).kW Measured (kW),Unit #23 (12A7).kW Measured (kW),Unit #24 (12A8).kW Measured (kW),Unit #25 (12B1).kW Measured (kW),Unit #26 (12B2).kW Measured (kW),Unit #27 (12B3).State of Charge (SoC),Unit #28 (12B4).State of Charge (SoC),Unit #29 (12B5).State of Charge (SoC),Unit #30 (12B6).State of Charge (SoC),Unit #31 (12B7).State of Charge (SoC),Unit #27 (12B3).kW Measured (kW),Unit #28 (12B4).kW Measured (kW),Unit #29 (12B5).kW Measured (kW),Unit #30 (12B6).kW Measured (kW),Unit #31 (12B7).kW Measured (kW),Unit #01 (11A1).State of Charge (SoC),Unit #02 (11A2).State of Charge (SoC),Unit #03 (11A3).State of Charge (SoC),Unit #04 (11A4).State of Charge (SoC),Unit #32 (12B8).State of Charge (SoC),Unit #01 (11A1).kW Measured (kW),Unit #02 (11A2).kW Measured (kW),Unit #03 (11A3).kW Measured (kW),Unit #04 (11A4).kW Measured (kW),Unit #32 (12B8).kW Measured (kW)
2/4/2026 00:08,-50000,-50063.2,37,37,38,54.5,36.5,-1552,-1553,-1550,-1550,-1553,46.5,37,38.5,36,36,-1486,-1557,-1555,-1554,-1552,35.5,54.5,-1553,-1555,-1555,-1551,-1555,-1556,-1554,52,36.5,35,36.5,36,35.5,37.5,38,37,38,-1555,-1553,-1554,-1554,-1553,37,37.5,37,36,38,-1555,-1551,-1555,-1552,-1553,38,37.5,37,40,36.5,-1551,-1556,-1553,-1551,-1551
2/4/2026 00:08,-50000,-50058.8,37,37,38,54.5,36.5,-1553,-1550,-1553,-1551,-1554,47,37,38.5,36,36,-1486,-1554,-1551,-1554,-1553,35.5,54.5,-1553,-1554,-1556,-1551,-1555,-1554,-1556,52.5,36.5,35.5,36.5,36,36,37.5,38,37,38,-1556,-1553,-1554,-1556,-1553,37,38.5,37,36,38,-1551,-1550,-1555,-1555,-1551,38,37.5,37.5,40,36.5,-1552,-1557,-1550,-1553,-1553
2/4/2026 00:09,-50000,-50060.1,37,37.5,38.5,54.5,36.5,-1554,-1552,-1553,-1553,-1554,47,37,38.5,36.5,36,-1483,-1553,-1551,-1552,-1553,35.5,55,-1554,-1553,-1554,-1553,-1554,-1551,-1555,52.5,36.5,35.5,36.5,36,36,37.5,38,37,38,-1555,-1552,-1554,-1554,-1554,37,38.5,37,36,38,-1552,-1552,-1557,-1554,-1550,38,37.5,37.5,40.5,36.5,-1553,-1554,-1552,-1555,-1554
2/4/2026 00:09,-50000,-50063.9,37,37.5,38.5,54.5,37,-1555,-1556,-1551,-1551,-1555,47,37,39,36.5,36,-1483,-1553,-1553,-1552,-1555,35.5,55,-1552,-1552,-1552,-1553,-1553,-1554,-1552,53,36.5,35.5,37,36,36,37.5,38,37,38,-1552,-1556,-1552,-1551,-1555,37,38.5,37,36,38,-1553,-1554,-1550,-1556,-1552,38,37.5,37.5,40.5,36.5,-1550,-1552,-1554,-1555,-1554
2/4/2026 00:10,-50000,-50078.7,37,37.5,38.5,54.5,37,-1552,-1553,-1552,-1554,-1552,47,37,39,37,36,-1483,-1554,-1552,-1554,-1552,36,55.5,-1554,-1555,-1553,-1552,-1554,-1551,-1556,53,36.5,35.5,37,36,36.5,37.5,38,37.5,38,-1555,-1553,-1554,-1554,-1551,37,38.5,37,36,38,-1552,-1553,-1555,-1553,-1551,38.5,38,37.5,40.5,36.5,-1554,-1555,-1552,-1554,-1554
2/4/2026 00:10,-50000,-50078.3,37,37.5,38.5,54.5,37,-1554,-1552,-1551,-1551,-1553,47,37,39,37,36,-1486,-1556,-1555,-1554,-1552,36,55.5,-1553,-1555,-1557,-1551,-1555,-1556,-1555,53,37,35.5,37,36.5,36.5,37.5,38,37.5,38,-1556,-1551,-1554,-1555,-1550,37,38.5,37,36.5,38,-1557,-1549,-1554,-1553,-1556,38.5,38,37.5,40.5,37,-1552,-1553,-1553,-1553,-1550
2/4/2026 00:11,-50000,-50082.5,37.5,37.5,38.5,54.5,37,-1553,-1554,-1553,-1554,-1554,47,37,39,37,36,-1481,-1554,-1550,-1553,-1554,36,55.5,-1555,-1552,-1550,-1553,-1553,-1553,-1553,53,37,35.5,37,36.5,36.5,37.5,38,38,38,-1552,-1556,-1551,-1551,-1555,37,38.5,37,36.5,38,-1551,-1554,-1551,-1556,-1551,38.5,38,37.5,40.5,37.5,-1553,-1554,-1553,-1555,-1556
2/4/2026 00:11,-50000,-50090,38,37.5,38.5,55,37,-1555,-1553,-1550,-1552,-1553,47.5,37,39,37,36.5,-1486,-1555,-1554,-1554,-1554,36,55.5,-1553,-1554,-1556,-1551,-1555,-1555,-1554,53,37.5,35.5,37,36.5,36.5,37.5,38,38,38,-1555,-1551,-1554,-1555,-1552,37,38.5,37,36.5,38.5,-1557,-1550,-1553,-1554,-1554,38.5,38,37.5,40.5,37.5,-1551,-1554,-1556,-1553,-1551
2/4/2026 00:12,-50000,-50081.3,38,37.5,38.5,55.5,37.5,-1551,-1551,-1551,-1555,-1552,47.5,38,39,37,36.5,-1485,-1556,-1553,-1556,-1552,36.5,55.5,-1553,-1554,-1555,-1553,-1555,-1553,-1553,53,37.5,35.5,37,36.5,36.5,37.5,38,38,38.5,-1557,-1550,-1554,-1556,-1550,37.5,38.5,37,36.5,38.5,-1554,-1551,-1555,-1555,-1554,38.5,38,37.5,40.5,37.5,-1554,-1555,-1551,-1553,-1552
2/4/2026 00:12,-50000,-50087.6,38,37.5,38.5,55.5,37.5,-1553,-1555,-1554,-1551,-1554,47.5,38,39,37,36.5,-1484,-1554,-1552,-1552,-1554,36.5,55.5,-1553,-1552,-1553,-1556,-1553,-1554,-1553,53,37.5,35.5,37,36.5,36.5,38,38,38,38.5,-1552,-1557,-1552,-1551,-1555,37.5,38.5,37,36.5,39,-1552,-1553,-1553,-1555,-1552,39,38,37.5,40.5,37.5,-1550,-1552,-1553,-1555,-1555
2/4/2026 00:13,-50000,-50076.6,38,37.5,38.5,55.5,37.5,-1557,-1555,-1550,-1551,-1554,48,38,39,37,37,-1485,-1554,-1553,-1554,-1554,36.5,55.5,-1551,-1550,-1556,-1552,-1555,-1556,-1554,53.5,37.5,35.5,37,36.5,36.5,38.5,38,38,38.5,-1556,-1552,-1552,-1554,-1550,37.5,38.5,37.5,36.5,39,-1556,-1549,-1551,-1554,-1553,39,38,38,41,37.5,-1551,-1552,-1557,-1553,-1552
2/4/2026 00:13,-50000,-50080.8,38,37.5,38.5,55.5,37.5,-1553,-1553,-1553,-1554,-1554,48,38,39,37,37,-1483,-1554,-1552,-1553,-1555,36.5,55.5,-1554,-1554,-1550,-1555,-1553,-1554,-1555,53.5,37.5,35.5,37,37,36.5,38.5,38.5,38,39,-1551,-1557,-1553,-1551,-1557,37.5,38.5,38,37,39,-1551,-1554,-1556,-1554,-1551,39,38,38,41,37.5,-1552,-1557,-1553,-1554,-1554
2/4/2026 00:14,-50000,-50077,38,38,38.5,55.5,37.5,-1552,-1552,-1554,-1550,-1554,48,38,39.5,37,37,-1483,-1555,-1550,-1552,-1554,36.5,56,-1553,-1553,-1552,-1555,-1555,-1554,-1552,54,37.5,35.5,37.5,37,36.5,38.5,39,38,39,-1552,-1557,-1554,-1552,-1556,38,38.5,38,37,39,-1551,-1554,-1555,-1554,-1551,39,38,38,41,37.5,-1552,-1554,-1552,-1554,-1555
2/4/2026 00:14,-50000,-50072.9,38,38,39,55.5,37.5,-1554,-1554,-1554,-1551,-1556,48,38,39.5,37,37,-1485,-1553,-1551,-1552,-1555,36.5,56.5,-1552,-1552,-1554,-1551,-1555,-1556,-1554,54,37.5,36,37.5,37,36.5,38.5,39,38,39,-1554,-1555,-1550,-1553,-1554,38,38.5,38,37,39,-1553,-1552,-1551,-1552,-1551,39,38.5,38,41,37.5,-1552,-1551,-1555,-1554,-1554
2/4/2026 00:15,-50000,-50072.9,38,38,39,55.5,37.5,-1554,-1557,-1554,-1552,-1555,48,38,39.5,37,37,-1486,-1551,-1553,-1552,-1553,36.5,56.5,-1552,-1552,-1554,-1552,-1555,-1555,-1554,54,37.5,36,37.5,37,37,38.5,39,38,39,-1553,-1554,-1550,-1553,-1553,38,39.5,38,37,39,-1553,-1552,-1552,-1553,-1552,39,38.5,38.5,41,37.5,-1551,-1551,-1554,-1554,-1555
2/4/2026 00:15,-50000,-50071.3,38,38.5,39.5,55.5,37.5,-1557,-1555,-1551,-1554,-1557,48,38,39.5,37.5,37,-1485,-1552,-1554,-1553,-1552,36.5,56.5,-1552,-1553,-1556,-1553,-1554,-1553,-1555,54,37.5,36.5,37.5,37,37,38.5,39,38,39,-1556,-1552,-1553,-1554,-1550,38,39.5,38,37,39,-1555,-1551,-1552,-1553,-1553,39,38.5,38.5,41.5,37.5,-1552,-1551,-1555,-1552,-1552
2/4/2026 00:16,-50000,-50072.1,38,38.5,39.5,56,38,-1556,-1556,-1549,-1553,-1554,48,38,40,37.5,37,-1487,-1554,-1553,-1552,-1551,37,56.5,-1553,-1552,-1554,-1551,-1555,-1553,-1556,54,37.5,36.5,37.5,37,37,38.5,39,38.5,39,-1556,-1551,-1552,-1556,-1550,38,39.5,38,37,39,-1555,-1551,-1552,-1554,-1552,39,38.5,38.5,41.5,37.5,-1553,-1551,-1556,-1552,-1551
2/4/2026 00:16,-50000,-50078.7,38,38.5,39.5,56.5,38,-1555,-1557,-1553,-1551,-1555,48.5,38,40,38,37,-1486,-1554,-1551,-1551,-1552,37,56.5,-1552,-1551,-1556,-1551,-1557,-1554,-1555,54,37.5,36.5,38,37,37.5,38.5,39,38.5,39,-1555,-1553,-1551,-1552,-1551,38,39.5,38,37,39,-1553,-1551,-1552,-1554,-1551,39,39,38.5,41.5,37.5,-1553,-1550,-1555,-1554,-1553
2/4/2026 00:17,-50000,-50078.6,38,38.5,39.5,56.5,38,-1553,-1555,-1554,-1552,-1555,49,38,40,38,37,-1487,-1554,-1552,-1552,-1555,37,56.5,-1554,-1552,-1556,-1551,-1555,-1556,-1554,54,38,36.5,38,37,37.5,38.5,39,38.5,39,-1554,-1555,-1552,-1553,-1552,38,39.5,38,37,39,-1553,-1551,-1553,-1552,-1550,39.5,39,38.5,41.5,38,-1551,-1553,-1553,-1553,-1557
2/4/2026 00:17,-50000,-50072.1,38.5,38.5,39.5,56.5,38,-1556,-1556,-1553,-1554,-1555,49,38,40,38,37,-1486,-1554,-1553,-1552,-1551,37,56.5,-1552,-1552,-1556,-1552,-1554,-1553,-1556,54.5,38,36.5,38,37.5,37.5,38.5,39,38.5,39,-1556,-1549,-1553,-1553,-1550,38,39.5,38,37.5,39,-1555,-1550,-1552,-1554,-1554,39.5,39,38.5,41.5,38.5,-1555,-1550,-1556,-1551,-1553
2/4/2026 00:18,-50000,-50073.3,39,38.5,39.5,56.5,38,-1553,-1555,-1553,-1552,-1554,49,38,40,38,37.5,-1487,-1556,-1550,-1552,-1554,37,56.5,-1556,-1554,-1553,-1551,-1556,-1557,-1552,54.5,38,36.5,38,37.5,37.5,38.5,39,39,39,-1554,-1555,-1551,-1552,-1554,38,39.5,38,37.5,39.5,-1552,-1553,-1555,-1552,-1553,39.5,39,38.5,41.5,38.5,-1552,-1554,-1553,-1554,-1554
2/4/2026 00:18,-50000,-50068.7,39,38.5,39.5,56.5,38,-1553,-1552,-1551,-1552,-1551,49,38.5,40,38,37.5,-1484,-1556,-1554,-1555,-1554,37,57.5,-1552,-1555,-1552,-1554,-1554,-1553,-1552,55,38.5,36.5,38,37.5,37.5,38.5,39,39,39.5,-1553,-1554,-1554,-1552,-1554,38.5,39.5,38,37.5,39.5,-1555,-1555,-1554,-1555,-1555,39.5,39,38.5,41.5,38.5,-1553,-1553,-1552,-1553,-1550
2/4/2026 00:19,-50000,-50069.3,39,38.5,39.5,56.5,38,-1553,-1553,-1554,-1554,-1555,49,39,40,38,37.5,-1486,-1554,-1551,-1551,-1551,37,57.5,-1553,-1551,-1556,-1551,-1555,-1554,-1554,55,38.5,36.5,38,37.5,37.5,39,39,39,39.5,-1556,-1550,-1551,-1552,-1551,38.5,39.5,38,37.5,40,-1554,-1551,-1552,-1552,-1551,40,39,38.5,41.5,38.5,-1552,-1554,-1555,-1555,-1554
2/4/2026 00:19,-50000,-50073.5,39,38.5,39.5,56.5,38.5,-1552,-1550,-1553,-1551,-1553,49,39,40,38,38,-1485,-1555,-1550,-1555,-1554,37,57.5,-1555,-1555,-1554,-1551,-1555,-1556,-1553,55,38.5,36.5,38,37.5,37.5,39.5,39,39,39.5,-1555,-1553,-1554,-1551,-1556,38.5,39.5,38,37.5,40,-1553,-1551,-1557,-1552,-1550,40,39,39,42,38.5,-1552,-1556,-1552,-1553,-1552
2/4/2026 00:20,-50000,-50073.8,39,38.5,39.5,56.5,38.5,-1556,-1552,-1550,-1554,-1554,49,39,40,38,38,-1483,-1552,-1554,-1553,-1553,37,57.5,-1552,-1551,-1552,-1553,-1553,-1552,-1555,55,38.5,36.5,38,37.5,37.5,39.5,39,39,40,-1552,-1553,-1552,-1554,-1553,38.5,39.5,39,38,40,-1557,-1555,-1551,-1556,-1555,40,39,39,42,38.5,-1552,-1552,-1556,-1550,-1550
2/4/2026 00:20,-50000,-50072.9,39,39,39.5,57,38.5,-1551,-1553,-1551,-1552,-1554,49,39,40.5,38,38,-1487,-1554,-1552,-1553,-1550,37,57.5,-1554,-1554,-1554,-1552,-1555,-1556,-1553,55,38.5,36.5,38.5,38,37.5,39.5,40,39,40,-1555,-1552,-1552,-1553,-1551,39,39.5,39,38,40,-1553,-1550,-1555,-1553,-1551,40,39,39,42,38.5,-1551,-1556,-1553,-1555,-1553
2/4/2026 00:21,-50000,-50082.2,39,39,40,57,38.5,-1555,-1551,-1549,-1550,-1554,49,39,40.5,38,38,-1484,-1552,-1552,-1555,-1556,37.5,57.5,-1553,-1555,-1553,-1553,-1555,-1555,-1551,55,38.5,37,38.5,38,37.5,39.5,40,39,40,-1553,-1555,-1554,-1551,-1554,39,40,39,38,40,-1553,-1554,-1554,-1553,-1554,40,39.5,39,42,38.5,-1551,-1553,-1552,-1553,-1551
2/4/2026 00:21,-50000,-50080.2,39,39.5,40,57.5,38.5,-1554,-1556,-1554,-1554,-1555,49.5,39,40.5,38,38,-1484,-1550,-1550,-1551,-1550,37.5,57.5,-1551,-1551,-1553,-1552,-1553,-1553,-1555,55,38.5,37,38.5,38,37.5,39.5,40,39,40,-1553,-1553,-1551,-1554,-1551,39,40.5,39,38,40,-1554,-1552,-1551,-1554,-1550,40,39.5,39.5,42.5,38.5,-1554,-1552,-1557,-1553,-1555
2/4/2026 00:22,-50000,-50084.8,39,39.5,40.5,57.5,38.5,-1552,-1554,-1553,-1555,-1553,50,39,40.5,38.5,38,-1486,-1557,-1551,-1553,-1551,37.5,57.5,-1555,-1554,-1556,-1553,-1555,-1553,-1554,55.5,38.5,37,38.5,38,38,39.5,40,39,40,-1557,-1553,-1552,-1552,-1552,39,40.5,39,38,40,-1552,-1551,-1557,-1554,-1551,40,39.5,39.5,42.5,38.5,-1554,-1556,-1552,-1553,-1553
2/4/2026 00:22,-50000,-50094.9,39,39.5,40.5,57.5,38.5,-1553,-1552,-1550,-1553,-1553,50,39,41,38.5,38,-1486,-1556,-1552,-1554,-1551,38,57.5,-1553,-1556,-1554,-1553,-1555,-1556,-1554,55.5,38.5,37.5,38.5,38,38,39.5,40,39.5,40,-1554,-1554,-1555,-1550,-1553,39,40.5,39,38,40,-1553,-1551,-1556,-1552,-1553,40,39.5,39.5,42.5,38.5,-1552,-1554,-1551,-1554,-1550
2/4/2026 00:23,-50000,-50089.8,39,39.5,40.5,57.5,39,-1556,-1552,-1549,-1551,-1552,50,39,41,39,38,-1485,-1555,-1554,-1555,-1554,38,58,-1551,-1553,-1555,-1552,-1555,-1556,-1553,56,39,37.5,38.5,38,38.5,39.5,40,39.5,40,-1554,-1555,-1554,-1552,-1555,39,40.5,39,38,40,-1554,-1553,-1554,-1553,-1555,40,40,39.5,42.5,38.5,-1552,-1554,-1553,-1554,-1550
2/4/2026 00:23,-50000,-50096.5,39,39.5,40.5,57.5,39,-1558,-1554,-1550,-1550,-1552,50,39,41,39,38,-1483,-1554,-1555,-1553,-1554,38,58.5,-1551,-1552,-1552,-1553,-1554,-1554,-1552,56,39,37.5,39,38,38.5,39.5,40,39.5,40,-1553,-1554,-1553,-1552,-1553,39,40.5,39,38,40,-1556,-1555,-1552,-1551,-1555,40.5,40,39.5,42.5,39,-1551,-1552,-1555,-1552,-1549
2/4/2026 00:24,-50000,-50084.3,39.5,39.5,40.5,57.5,39,-1556,-1549,-1549,-1551,-1549,50,39,41,39,38,-1485,-1551,-1556,-1553,-1555,38,58.5,-1551,-1553,-1552,-1552,-1555,-1556,-1549,56,39,37.5,39,38.5,38.5,39.5,40,39.5,40,-1554,-1554,-1554,-1550,-1554,39,40.5,39,38.5,40,-1555,-1551,-1551,-1551,-1554,40.5,40,39.5,42.5,39,-1552,-1552,-1553,-1552,-1550
2/4/2026 00:24,-50000,-50073.9,40,39.5,40.5,57.5,39,-1557,-1550,-1552,-1552,-1550,50,39,41,39,38,-1485,-1551,-1554,-1555,-1554,38,58.5,-1552,-1553,-1554,-1552,-1555,-1555,-1549,56,39,37.5,39,38.5,38.5,39.5,40,39.5,40.5,-1553,-1554,-1554,-1551,-1555,39,40.5,39,38.5,40.5,-1556,-1552,-1552,-1552,-1554,40.5,40,39.5,42.5,39.5,-1551,-1551,-1555,-1553,-1549
2/4/2026 00:25,-50000,-50081.4,40,39.5,40.5,58,39,-1555,-1554,-1555,-1549,-1553,50.5,39,41,39,38.5,-1484,-1548,-1552,-1553,-1554,38,58.5,-1551,-1552,-1550,-1553,-1554,-1554,-1552,56,39,37.5,39,38.5,38.5,39.5,40,40,40.5,-1551,-1553,-1553,-1553,-1555,39.5,40.5,39,38.5,40.5,-1555,-1556,-1551,-1554,-1552,40.5,40,39.5,42.5,39.5,-1550,-1552,-1557,-1550,-1553
2/4/2026 00:25,-50000,-50091.5,40,39.5,40.5,58,39,-1553,-1552,-1553,-1551,-1552,50.5,39.5,41,39,38.5,-1483,-1552,-1551,-1552,-1553,38,58.5,-1553,-1552,-1549,-1554,-1554,-1554,-1553,56,39.5,37.5,39,38.5,38.5,40,40,40,40.5,-1552,-1553,-1551,-1554,-1553,39.5,40.5,39,38.5,40.5,-1552,-1554,-1551,-1555,-1551,41,40,39.5,42.5,39.5,-1552,-1554,-1554,-1552,-1555
2/4/2026 00:26,-50000,-50091.4,40,39.5,40.5,58.5,39,-1554,-1551,-1553,-1555,-1551,50.5,40,41,39,38.5,-1485,-1554,-1550,-1553,-1550,38,58.5,-1553,-1555,-1554,-1551,-1554,-1553,-1552,56.5,39.5,37.5,39,38.5,38.5,40.5,40,40,40.5,-1552,-1551,-1554,-1552,-1551,39.5,40.5,39,38.5,41,-1552,-1552,-1553,-1553,-1550,41,40,39.5,43,39.5,-1554,-1556,-1553,-1553,-1553
2/4/2026 00:26,-50000,-50040,40,39.5,40.5,58.5,39.5,-1547,-1553,-1554,-1551,-1552,50.5,40,41,39,38.5,-1481,-1549,-1551,-1549,-1553,38,58.5,-1549,-1547,-1550,-1553,-1551,-1551,-1548,56.5,39.5,37.5,39,38.5,38.5,40.5,40,40,41,-1550,-1552,-1550,-1551,-1553,39.5,40.5,39.5,39,41,-1550,-1554,-1548,-1549,-1549,41,40,40,43,39.5,-1551,-1549,-1552,-1549,-1552
2/4/2026 00:27,-50000,-50031,40,39.5,41,58.5,39.5,-1552,-1546,-1548,-1553,-1549,50.5,40,41,39,39,-1484,-1549,-1552,-1552,-1546,38,58.5,-1551,-1550,-1551,-1549,-1549,-1549,-1551,56.5,39.5,37.5,39,39,38.5,40.5,40.5,40,41,-1552,-1548,-1552,-1549,-1547,39.5,40.5,40,39,41,-1549,-1550,-1552,-1550,-1552,41,40,40,43,39.5,-1552,-1548,-1548,-1550,-1549
2/4/2026 00:27,-50000,-50024,40,40,41,58.5,39.5,-1547,-1552,-1553,-1551,-1553,51,40,41.5,39,39,-1480,-1549,-1551,-1550,-1553,38,59,-1549,-1550,-1549,-1552,-1550,-1551,-1550,57,39.5,37.5,39.5,39,38.5,40.5,41,40,41,-1548,-1553,-1550,-1552,-1552,40,41,40,39,41,-1551,-1554,-1549,-1549,-1550,41,40,40,43,39.5,-1551,-1551,-1551,-1548,-1552
2/4/2026 00:28,-50000,-50034.8,40,40.5,41.5,58.5,39.5,-1551,-1548,-1549,-1554,-1549,51,40,41.5,39,39,-1484,-1551,-1554,-1552,-1547,38,59.5,-1552,-1549,-1552,-1550,-1548,-1549,-1552,57,39.5,38,39.5,39,39,40.5,41,40,41,-1551,-1548,-1550,-1549,-1546,40,41.5,40,39,41,-1552,-1551,-1549,-1549,-1553,41,40.5,40.5,43.5,39.5,-1553,-1549,-1548,-1551,-1549
2/4/2026 00:28,-50000,-50041.7,40,40.5,41.5,58.5,39.5,-1548,-1551,-1553,-1550,-1550,51,40,41.5,39,39,-1480,-1552,-1551,-1550,-1550,38,59.5,-1551,-1552,-1548,-1552,-1550,-1550,-1552,57,39.5,38,39.5,39,39,40.5,41,40,41,-1548,-1550,-1550,-1552,-1549,40,41.5,40,39,41,-1548,-1554,-1553,-1550,-1550,41,40.5,40.5,43.5,39.5,-1552,-1552,-1549,-1550,-1552
2/4/2026 00:29,-50000,-50041,40,40.5,41.5,58.5,40,-1552,-1546,-1551,-1553,-1550,51,40,42,39.5,39,-1483,-1550,-1552,-1550,-1550,38,59.5,-1552,-1548,-1552,-1549,-1549,-1549,-1551,57,39.5,38.5,39.5,39,39,40.5,41,40,41,-1553,-1548,-1550,-1548,-1547,40,41.5,40,39,41,-1552,-1548,-1550,-1550,-1553,41,40.5,40.5,43.5,39.5,-1553,-1549,-1548,-1550,-1547
2/4/2026 00:29,-50000,-50037.9,40,40.5,41.5,59,40,-1548,-1553,-1553,-1551,-1552,51,40,42,40,39,-1482,-1550,-1551,-1548,-1553,38.5,59.5,-1550,-1549,-1553,-1551,-1551,-1553,-1549,57,40,38.5,39.5,39,39.5,40.5,41,40.5,41,-1552,-1552,-1549,-1551,-1554,40,41.5,40,39,41,-1550,-1551,-1547,-1548,-1550,41,41,40.5,43.5,39.5,-1550,-1550,-1552,-1549,-1554
2/4/2026 00:30,-50000,-50040.7,40,40.5,41.5,59,40,-1552,-1549,-1549,-1553,-1550,51.5,40,42,40,39,-1483,-1550,-1552,-1550,-1549,39,59.5,-1551,-1548,-1552,-1549,-1548,-1547,-1551,57.5,40,38.5,39.5,39,39.5,40.5,41,40.5,41,-1550,-1548,-1552,-1550,-1549,40,41.5,40,39,41,-1551,-1549,-1551,-1550,-1553,41.5,41,40.5,43.5,39.5,-1554,-1547,-1548,-1550,-1548
2/4/2026 00:30,-50000,-50040.7,40.5,40.5,41.5,59.5,40,-1548,-1554,-1553,-1551,-1552,51.5,40,42,40,39,-1482,-1552,-1550,-1549,-1551,39,59.5,-1550,-1551,-1552,-1550,-1550,-1550,-1549,57.5,40,38.5,40,39.5,39.5,40.5,41,40.5,41,-1550,-1552,-1549,-1551,-1552,40,41.5,40,39.5,41,-1550,-1551,-1550,-1548,-1551,41.5,41,40.5,43.5,40,-1551,-1552,-1550,-1548,-1553
2/4/2026 00:31,-50000,-50034.1,40.5,40.5,41.5,59.5,40,-1551,-1549,-1550,-1554,-1551,51.5,40.5,42,40,39,-1481,-1550,-1553,-1552,-1549,39,59.5,-1551,-1549,-1551,-1550,-1548,-1547,-1553,57.5,40,38.5,40,39.5,39.5,40.5,41,40.5,41.5,-1550,-1549,-1552,-1550,-1547,40,41.5,40,39.5,41.5,-1550,-1552,-1551,-1551,-1552,41.5,41,40.5,43.5,40.5,-1554,-1548,-1547,-1551,-1548
2/4/2026 00:31,-50000,-50040.6,41,40.5,41.5,59.5,40,-1547,-1550,-1553,-1552,-1552,51.5,40.5,42,40,39.5,-1481,-1553,-1550,-1549,-1553,39,59.5,-1549,-1551,-1549,-1549,-1550,-1552,-1550,57.5,40,38.5,40,39.5,39.5,40.5,41,41,41.5,-1549,-1552,-1550,-1553,-1551,40.5,41.5,40,39.5,41.5,-1548,-1552,-1553,-1549,-1551,41.5,41,40.5,43.5,40.5,-1550,-1552,-1549,-1550,-1553
2/4/2026 00:32,-50000,-50042.9,41,40.5,41.5,59.5,40,-1548,-1553,-1554,-1552,-1551,51.5,40.5,42,40,39.5,-1483,-1551,-1550,-1549,-1549,39,60,-1551,-1548,-1551,-1547,-1548,-1551,-1549,58,40,38.5,40,39.5,39.5,41.5,41,41,41.5,-1553,-1550,-1550,-1549,-1548,40.5,41.5,40,39.5,41.5,-1550,-1549,-1548,-1548,-1549,41.5,41,40.5,43.5,40.5,-1552,-1551,-1551,-1549,-1553
2/4/2026 00:32,-50000,-50042.6,41,40.5,41.5,59.5,40,-1552,-1547,-1550,-1551,-1550,52,41,42,40,39.5,-1481,-1550,-1553,-1551,-1549,39,60.5,-1551,-1548,-1548,-1551,-1550,-1549,-1553,58,40.5,38.5,40,39.5,39.5,41.5,41,41,42,-1547,-1547,-1552,-1550,-1549,40.5,41.5,40,39.5,42,-1549,-1552,-1549,-1550,-1551,42,41,40.5,44,40.5,-1552,-1548,-1547,-1552,-1549
2/4/2026 00:33,-50000,-50044.3,41,40.5,41.5,59.5,40.5,-1547,-1550,-1551,-1552,-1550,52,41,42,40,39.5,-1482,-1553,-1549,-1551,-1552,39,60.5,-1550,-1551,-1552,-1550,-1552,-1551,-1550,58,40.5,38.5,40,39.5,39.5,41.5,41,41,42,-1551,-1551,-1550,-1551,-1551,40.5,41.5,40.5,40,42,-1549,-1550,-1552,-1547,-1551,42,41,41,44,40.5,-1552,-1552,-1548,-1550,-1553
2/4/2026 00:33,-50000,-50047.2,41,40.5,41.5,59.5,40.5,-1548,-1552,-1554,-1554,-1552,52.5,41,42,40,40,-1484,-1552,-1551,-1549,-1549,39,60.5,-1549,-1552,-1552,-1549,-1548,-1548,-1551,58,40.5,38.5,40,39.5,39.5,41.5,41,41,42,-1552,-1549,-1548,-1548,-1550,41,41.5,41,40,42,-1550,-1548,-1549,-1549,-1552,42,41,41,44,40.5,-1552,-1552,-1551,-1548,-1554
2/4/2026 00:34,-50000,-50050.8,41,40.5,42,60,40.5,-1552,-1551,-1550,-1550,-1550,52.5,41,42.5,40,40,-1480,-1551,-1550,-1551,-1552,39,60.5,-1552,-1550,-1551,-1551,-1550,-1551,-1551,58.5,40.5,38.5,40,40,39.5,41.5,42,41,42,-1550,-1552,-1552,-1553,-1552,41,42.5,41,40,42,-1547,-1554,-1551,-1549,-1551,42,41,41,44,40.5,-1551,-1549,-1548,-1552,-1549
2/4/2026 00:34,-50000,-50008.7,41,41.5,42.5,60,40.5,-1551,-1546,-1547,-1547,-1550,52.5,41,42.5,40,40,-1480,-1549,-1548,-1549,-1551,39,60.5,-1551,-1551,-1549,-1548,-1551,-1551,-1550,58.5,40.5,39,40.5,40,39.5,41.5,42,41,42,-1550,-1551,-1550,-1552,-1551,41,42.5,41,40,42,-1547,-1551,-1552,-1549,-1547,42,41,41.5,44.5,40.5,-1547,-1548,-1549,-1551,-1549
2/4/2026 00:35,-50000,-50021,41,41.5,42.5,60.5,40.5,-1549,-1551,-1549,-1550,-1550,52.5,41,42.5,40,40,-1483,-1551,-1549,-1547,-1547,39,60.5,-1548,-1550,-1552,-1547,-1549,-1549,-1550,58.5,40.5,39,40.5,40,40,41.5,42,41,42,-1552,-1548,-1546,-1546,-1548,41,42.5,41,40,42,-1550,-1547,-1551,-1550,-1548,42,41.5,41.5,44.5,40.5,-1548,-1552,-1552,-1549,-1552
2/4/2026 00:35,-50000,-50024.4,41,41.5,42.5,60.5,41,-1550,-1550,-1548,-1546,-1549,52.5,41,42.5,40.5,40,-1480,-1550,-1552,-1548,-1547,39,60.5,-1550,-1550,-1549,-1549,-1550,-1549,-1552,58.5,41,39,40.5,40,40,41.5,42,41,42,-1547,-1548,-1548,-1548,-1549,41,42.5,41,40,42,-1552,-1550,-1547,-1552,-1551,42,41.5,41.5,44.5,40.5,-1546,-1549,-1550,-1551,-1549
2/4/2026 00:36,-50000,-50021.4,41,41.5,42.5,60.5,41,-1550,-1548,-1546,-1549,-1549,52.5,41,43,40.5,40,-1482,-1550,-1549,-1549,-1550,39.5,60.5,-1549,-1551,-1551,-1548,-1549,-1550,-1549,58.5,41,39.5,40.5,40,40.5,41.5,42,41.5,42,-1552,-1551,-1550,-1550,-1550,41,42.5,41,40,42,-1548,-1547,-1551,-1548,-1547,42,42,41.5,44.5,40.5,-1549,-1552,-1547,-1551,-1549
2/4/2026 00:36,-50000,-50022.5,41,41.5,42.5,60.5,41,-1551,-1547,-1544,-1546,-1547,52.5,41,43,41,40,-1481,-1549,-1550,-1550,-1553,39.5,61,-1552,-1547,-1548,-1551,-1549,-1552,-1550,59,41,39.5,40.5,40,40.5,41.5,42,41.5,42,-1549,-1550,-1550,-1550,-1550,41,42.5,41,40,42,-1546,-1551,-1550,-1548,-1549,42.5,42,41.5,44.5,40.5,-1546,-1549,-1547,-1550,-1546
2/4/2026 00:37,-50000,-50013.2,41,41.5,42.5,60.5,41,-1548,-1551,-1550,-1548,-1549,52.5,41,43,41,40,-1480,-1550,-1549,-1547,-1549,39.5,61,-1548,-1547,-1550,-1549,-1548,-1547,-1553,59,41.5,39.5,40.5,40,40.5,41.5,42,41.5,42,-1547,-1546,-1546,-1547,-1548,41,42.5,41,40,42.5,-1550,-1548,-1547,-1553,-1548,42.5,42,41.5,44.5,40.5,-1549,-1552,-1551,-1550,-1552
2/4/2026 00:37,-50000,-50018.1,41.5,41.5,42.5,60.5,41,-1551,-1549,-1546,-1549,-1549,52.5,41,43,41,40,-1483,-1549,-1549,-1551,-1550,39.5,61.5,-1549,-1551,-1551,-1549,-1550,-1549,-1551,59.5,41.5,39.5,41,40.5,40.5,41.5,42,41.5,42,-1551,-1548,-1549,-1549,-1549,41,42.5,41,40.5,42.5,-1548,-1546,-1550,-1550,-1548,42.5,42,41.5,44.5,41,-1548,-1552,-1549,-1550,-1549
2/4/2026 00:38,-50000,-50027.2,42,41.5,42.5,60.5,41,-1549,-1549,-1549,-1545,-1547,53,41.5,43,41,40.5,-1479,-1547,-1552,-1548,-1551,39.5,61.5,-1549,-1547,-1547,-1550,-1548,-1550,-1551,59.5,41.5,39.5,41,40.5,40.5,42,42,41.5,42.5,-1548,-1549,-1549,-1548,-1549,41,42.5,41,40.5,42.5,-1551,-1550,-1547,-1549,-1551,42.5,42,41.5,44.5,41.5,-1546,-1547,-1549,-1548,-1549
2/4/2026 00:38,-50000,-50030,42,41.5,42.5,61,41,-1551,-1549,-1546,-1549,-1549,53.5,41.5,43,41,40.5,-1483,-1549,-1550,-1551,-1548,40,61.5,-1549,-1551,-1552,-1548,-1548,-1547,-1549,59.5,41.5,39.5,41,40.5,40.5,42.5,42,41.5,42.5,-1552,-1546,-1548,-1548,-1549,41.5,42.5,41,40.5,42.5,-1547,-1549,-1553,-1550,-1546,42.5,42,41.5,44.5,41.5,-1550,-1550,-1548,-1551,-1550
2/4/2026 00:39,-50000,-50034.7,42,41.5,42.5,61,41,-1547,-1552,-1551,-1544,-1551,53.5,41.5,43,41,40.5,-1479,-1551,-1550,-1548,-1550,40,61.5,-1549,-1549,-1545,-1550,-1550,-1548,-1551,59.5,41.5,39.5,41,40.5,40.5,42.5,42,42,43,-1549,-1547,-1547,-1549,-1549,41.5,42.5,41,40.5,43,-1551,-1551,-1550,-1550,-1549,42.5,42,41.5,45,41.5,-1546,-1552,-1552,-1548,-1550
2/4/2026 00:39,-50000,-50039.7,42,41.5,42.5,61.5,41.5,-1552,-1547,-1545,-1551,-1548,53.5,42,43,41,40.5,-1484,-1549,-1547,-1549,-1549,40,61.5,-1551,-1547,-1550,-1547,-1549,-1549,-1548,59.5,42,39.5,41,40.5,40.5,42.5,42,42,43,-1551,-1549,-1549,-1549,-1547,41.5,42.5,41.5,41,43,-1548,-1548,-1553,-1550,-1548,43,42,42,45,41.5,-1548,-1550,-1548,-1550,-1548
2/4/2026 00:40,-50000,-50027.9,42,41.5,43,61.5,41.5,-1547,-1552,-1547,-1545,-1550,53.5,42,43,41,40.5,-1480,-1551,-1551,-1547,-1549,40,61.5,-1548,-1549,-1547,-1548,-1550,-1550,-1551,59.5,42,39.5,41,40.5,40.5,42.5,42,42,43,-1548,-1549,-1547,-1548,-1547,41.5,43,42,41,43,-1550,-1551,-1550,-1550,-1549,43,42,42,45,41.5,-1547,-1552,-1552,-1549,-1552
2/4/2026 00:40,-50000,-50028.4,42,41.5,43.5,61.5,41.5,-1552,-1547,-1547,-1550,-1548,53.5,42,43.5,41,41,-1484,-1546,-1549,-1550,-1549,40,61.5,-1550,-1548,-1553,-1547,-1548,-1547,-1549,59.5,42.5,39.5,41,41,40.5,42.5,42.5,42,43,-1549,-1548,-1550,-1548,-1547,42,43.5,42,41,43,-1547,-1547,-1551,-1551,-1546,43,42,42,45,41.5,-1548,-1549,-1547,-1549,-1548
2/4/2026 00:41,-50000,-50037.3,42,42,43.5,61.5,41.5,-1548,-1552,-1548,-1545,-1550,53.5,42,43.5,41,41,-1479,-1550,-1549,-1549,-1549,40,62,-1548,-1550,-1549,-1549,-1549,-1549,-1552,60.5,42.5,39.5,41.5,41,40.5,42.5,43,42,43,-1548,-1547,-1546,-1548,-1548,42,43.5,42,41,43,-1551,-1550,-1550,-1550,-1548,43,42,42.5,45,41.5,-1546,-1553,-1551,-1548,-1551
2/4/2026 00:41,-50000,-50034.2,42,42.5,43.5,61.5,41.5,-1551,-1547,-1545,-1550,-1547,53.5,42,43.5,41,41,-1483,-1548,-1553,-1549,-1551,40,62,-1552,-1548,-1551,-1547,-1549,-1550,-1548,60.5,42.5,39.5,41.5,41,40.5,42.5,43,42,43,-1553,-1551,-1549,-1552,-1552,42,43.5,42,41,43,-1547,-1547,-1547,-1548,-1550,43,42.5,42.5,45.5,41.5,-1546,-1547,-1546,-1550,-1548
2/4/2026 00:42,-50000,-50032.7,42,42.5,43.5,61.5,42,-1551,-1547,-1545,-1548,-1548,54,42,43.5,41,41,-1482,-1548,-1548,-1552,-1548,40,62.5,-1550,-1549,-1551,-1547,-1548,-1548,-1551,60.5,43,40,41.5,41,41,42.5,43,42,43,-1548,-1545,-1549,-1548,-1547,42,43.5,42,41,43,-1547,-1550,-1550,-1551,-1548,43,42.5,42.5,45.5,41.5,-1549,-1549,-1547,-1547,-1549
2/4/2026 00:42,-50000,-50046.4,42,42.5,43.5,61.5,42,-1547,-1551,-1548,-1546,-1550,54,42,44,41.5,41,-1480,-1553,-1550,-1548,-1550,40.5,62.5,-1548,-1549,-1547,-1548,-1550,-1551,-1551,60.5,43,40,41.5,41,41.5,42.5,43,42,43,-1549,-1551,-1547,-1550,-1551,42,43.5,42,41,43,-1551,-1552,-1548,-1547,-1549,43,42.5,42.5,45.5,41.5,-1546,-1553,-1550,-1548,-1553
2/4/2026 00:43,-50000,-50054,42,42.5,43.5,62,42,-1551,-1548,-1546,-1549,-1548,54,42,44,42,41,-1482,-1548,-1551,-1548,-1547,40.5,62.5,-1552,-1546,-1553,-1547,-1549,-1548,-1549,60.5,43.5,40.5,41.5,41,41.5,42.5,43,42.5,43,-1550,-1546,-1547,-1550,-1548,42,43.5,42,41,43,-1546,-1546,-1548,-1549,-1548,43,43,42.5,45.5,41.5,-1548,-1547,-1547,-1550,-1547
2/4/2026 00:43,-50000,-50057.4,42,42.5,43.5,62,42,-1548,-1551,-1549,-1544,-1549,54,42,44,42,41,-1478,-1550,-1550,-1548,-1552,40.5,62.5,-1548,-1550,-1548,-1549,-1551,-1549,-1549,60.5,43.5,40.5,41.5,41,41.5,42.5,43,42.5,43,-1548,-1548,-1547,-1548,-1549,42,43.5,42,41,43.5,-1549,-1549,-1550,-1550,-1547,43.5,43,42.5,45.5,41.5,-1547,-1552,-1550,-1547,-1550
2/4/2026 00:44,-50000,-50065.5,42.5,42.5,43.5,62.5,42,-1550,-1548,-1546,-1546,-1546,54.5,42,44,42,41.5,-1481,-1546,-1549,-1549,-1549,40.5,62.5,-1552,-1547,-1550,-1548,-1548,-1547,-1550,60.5,43.5,40.5,41.5,41.5,41.5,43,43,42.5,43,-1548,-1546,-1550,-1548,-1547,42,43.5,42,41,43.5,-1546,-1546,-1551,-1552,-1547,43.5,43,42.5,45.5,41.5,-1548,-1547,-1549,-1550,-1547
2/4/2026 00:44,-50000,-50076,42.5,42.5,43.5,62.5,42,-1549,-1549,-1547,-1547,-1550,54.5,42.5,44,42,41.5,-1478,-1550,-1551,-1549,-1553,40.5,62.5,-1549,-1551,-1547,-1551,-1550,-1550,-1550,60.5,44,40.5,42,41.5,41.5,43,43,42.5,43.5,-1549,-1549,-1547,-1549,-1550,42,43.5,42,41.5,43.5,-1550,-1551,-1550,-1548,-1548,43.5,43,42.5,45.5,42,-1546,-1552,-1552,-1547,-1553
2/4/2026 00:45,-50000,-50054.3,43,42.5,43.5,62.5,42,-1549,-1550,-1550,-1550,-1548,54.5,42.5,44,42,41.5,-1482,-1549,-1552,-1547,-1551,40.5,62.5,-1551,-1547,-1549,-1547,-1549,-1549,-1546,61,44.5,40.5,42,41.5,41.5,43.5,43,42.5,43.5,-1553,-1550,-1547,-1549,-1551,42,43.5,42,41.5,44,-1551,-1547,-1546,-1550,-1550,43.5,43,42.5,45.5,42.5,-1546,-1550,-1549,-1551,-1548
2/4/2026 00:45,-50000,-50059.7,43,42.5,43.5,62.5,42,-1552,-1546,-1546,-1546,-1548,54.5,42.5,44,42,41.5,-1481,-1547,-1551,-1551,-1550,40.5,63,-1551,-1548,-1550,-1548,-1548,-1547,-1549,61.5,44.5,40.5,42,41.5,41.5,43.5,43,43,44,-1547,-1546,-1549,-1548,-1548,42.5,43.5,42,42,44,-1545,-1548,-1551,-1551,-1548,43.5,43,42.5,45.5,42.5,-1548,-1546,-1548,-1551,-1546
2/4/2026 00:46,-50000,-50052.9,43,42.5,44,62.5,42,-1550,-1550,-1546,-1546,-1549,55,42.5,44,42,41.5,-1479,-1549,-1549,-1550,-1551,40.5,63,-1549,-1548,-1547,-1550,-1549,-1550,-1551,61.5,44.5,40.5,42,41.5,41.5,43.5,43,43,44,-1550,-1548,-1547,-1549,-1550,42.5,43.5,42.5,42,44,-1549,-1551,-1550,-1549,-1547,44,43,43,46,42.5,-1548,-1550,-1551,-1547,-1551
2/4/2026 00:46,-50000,-50053.7,43,42.5,44,62.5,42.5,-1550,-1546,-1548,-1546,-1547,55,42.5,44,42,41.5,-1482,-1548,-1552,-1549,-1547,41,63.5,-1550,-1545,-1551,-1548,-1548,-1549,-1549,61.5,45,40.5,42,41.5,41.5,43.5,43,43,44,-1548,-1547,-1548,-1549,-1548,42.5,44,42.5,42,44,-1548,-1549,-1549,-1552,-1550,44,43,43,46,42.5,-1548,-1546,-1546,-1551,-1548
2/4/2026 00:47,-50000,-50058.9,43,42.5,44,62.5,42.5,-1549,-1551,-1548,-1551,-1549,55,43,44.5,42,42,-1482,-1550,-1551,-1547,-1550,41,63.5,-1549,-1551,-1551,-1547,-1548,-1550,-1547,61.5,45,40.5,42,41.5,41.5,43.5,43.5,43,44,-1551,-1550,-1548,-1551,-1553,43,44,43,42,44,-1553,-1547,-1548,-1549,-1549,44,43,43,46,42.5,-1548,-1551,-1550,-1549,-1553
2/4/2026 00:47,-50000,-50046.1,43,43,44.5,63,42.5,-1552,-1550,-1545,-1547,-1550,55,43,44.5,42,42,-1480,-1548,-1549,-1549,-1552,41,63.5,-1547,-1549,-1548,-1549,-1550,-1551,-1549,61.5,45,40.5,42,42,41.5,43.5,44,43,44,-1550,-1547,-1548,-1548,-1551,43,44.5,43,42,44,-1548,-1550,-1552,-1548,-1547,44,43,43.5,46.5,42.5,-1546,-1549,-1550,-1547,-1549
2/4/2026 00:48,-50000,-50061.4,43,43.5,44.5,63,42.5,-1549,-1547,-1547,-1547,-1546,55,43,44.5,42,42,-1479,-1547,-1552,-1548,-1549,41,63.5,-1551,-1547,-1548,-1549,-1551,-1548,-1551,61.5,45,40.5,42.5,42,41.5,43.5,44,43,44,-1547,-1547,-1550,-1545,-1549,43,44.5,43,42,44,-1546,-1550,-1548,-1549,-1548,44,43.5,43.5,46.5,42.5,-1546,-1547,-1548,-1551,-1548
2/4/2026 00:48,-50000,-50069.8,43,43.5,44.5,63,43,-1550,-1546,-1551,-1546,-1548,55,43,44.5,42,42,-1481,-1548,-1553,-1549,-1549,41.5,63.5,-1551,-1546,-1550,-1551,-1549,-1550,-1548,62,45,41,42.5,42,42,43.5,44,43,44,-1548,-1548,-1549,-1547,-1549,43,44.5,43,42,44,-1548,-1549,-1548,-1552,-1549,44,43.5,43.5,46.5,42.5,-1547,-1546,-1547,-1551,-1547
2/4/2026 00:49,-50000,-50066.6,43,43.5,44.5,63.5,43,-1550,-1548,-1546,-1549,-1549,55,43,45,42.5,42,-1481,-1549,-1549,-1552,-1551,41.5,63.5,-1548,-1548,-1549,-1550,-1549,-1551,-1548,62,45.5,41,42.5,42,42.5,43.5,44,43,44,-1550,-1552,-1548,-1549,-1553,43,44.5,43,42,44,-1548,-1548,-1550,-1549,-1547,44,44,43.5,46.5,42.5,-1547,-1548,-1551,-1547,-1549
2/4/2026 00:49,-50000,-50075.7,43,43.5,44.5,63.5,43,-1549,-1545,-1547,-1546,-1548,55.5,43,45,43,42,-1479,-1548,-1552,-1550,-1550,41.5,63.5,-1551,-1548,-1549,-1550,-1550,-1550,-1550,62,45.5,41,42.5,42,42.5,43.5,44,43.5,44,-1549,-1549,-1550,-1547,-1549,43,44.5,43,42,44.5,-1547,-1551,-1547,-1550,-1549,44,44,43.5,46.5,42.5,-1546,-1547,-1548,-1549,-1548
2/4/2026 00:50,-50000,-50076.2,43,43.5,44.5,63.5,43,-1549,-1547,-1548,-1546,-1547,56,43,45,43,42,-1479,-1547,-1552,-1549,-1551,41.5,63.5,-1550,-1545,-1550,-1550,-1550,-1549,-1550,62.5,45.5,41.5,42.5,42.5,42.5,43.5,44,43.5,44,-1548,-1547,-1548,-1547,-1549,43,44.5,43,42,44.5,-1547,-1550,-1547,-1550,-1550,44,44,43.5,46.5,42.5,-1547,-1548,-1546,-1550,-1546
2/4/2026 00:50,-50000,-50077.8,43.5,43.5,44.5,63.5,43,-1549,-1546,-1547,-1547,-1547,56,43,45,43,42,-1478,-1548,-1552,-1547,-1551,41.5,64,-1550,-1547,-1548,-1548,-1550,-1550,-1551,62.5,45.5,41.5,42.5,42.5,42.5,44,44,43.5,44,-1550,-1548,-1549,-1547,-1549,43,44.5,43,42.5,44.5,-1546,-1550,-1547,-1549,-1547,44.5,44,43.5,46.5,42.5,-1545,-1547,-1547,-1548,-1548
2/4/2026 00:51,-50000,-50096.4,43.5,43.5,44.5,63.5,43,-1551,-1550,-1545,-1549,-1549,56,43.5,45,43,42.5,-1481,-1548,-1549,-1548,-1552,41.5,64.5,-1547,-1546,-1550,-1548,-1549,-1549,-1547,62.5,45.5,41.5,43,42.5,42.5,44,44,43.5,44,-1551,-1550,-1547,-1550,-1553,43,44.5,43,42.5,44.5,-1549,-1549,-1551,-1549,-1547,44.5,44,43.5,46.5,43,-1547,-1549,-1550,-1547,-1550
2/4/2026 00:51,-50000,-50050.8,44,43.5,44.5,63.5,43,-1547,-1549,-1547,-1548,-1549,56,43.5,45,43,42.5,-1482,-1547,-1546,-1549,-1544,41.5,64.5,-1547,-1549,-1550,-1547,-1547,-1545,-1548,62.5,45.5,41.5,43,42.5,42.5,44,44,43.5,45,-1546,-1547,-1547,-1549,-1548,43,44.5,43,42.5,44.5,-1548,-1545,-1548,-1548,-1547,44.5,44,43.5,46.5,43,-1548,-1549,-1550,-1549,-1548
2/4/2026 00:52,-50000,-50037.1,44,43.5,44.5,64,43,-1548,-1547,-1546,-1548,-1550,56,43.5,45,43,42.5,-1482,-1546,-1544,-1550,-1545,41.5,64.5,-1545,-1546,-1548,-1546,-1546,-1546,-1547,62.5,45.5,41.5,43,42.5,42.5,44.5,44,43.5,45,-1548,-1550,-1546,-1546,-1550,43.5,44.5,43,43,45,-1548,-1546,-1549,-1546,-1546,44.5,44,43.5,46.5,43.5,-1547,-1549,-1551,-1547,-1545
2/4/2026 00:52,-50000,-50044.5,44,43.5,45,64,43,-1544,-1544,-1549,-1547,-1547,56,43.5,45,43,42.5,-1478,-1550,-1550,-1546,-1545,41.5,64.5,-1548,-1547,-1546,-1548,-1548,-1546,-1550,63,45.5,41.5,43,42.5,42.5,44.5,44,44,45,-1546,-1547,-1548,-1544,-1548,43.5,45,43,43,45,-1549,-1549,-1545,-1545,-1549,45,44,43.5,47,43.5,-1546,-1548,-1547,-1549,-1544
2/4/2026 00:53,-50000,-50049.7,44,43.5,45,64,43.5,-1545,-1544,-1546,-1550,-1549,56,43.5,45,43,42.5,-1479,-1544,-1546,-1548,-1548,41.5,64.5,-1548,-1547,-1545,-1549,-1547,-1548,-1547,63,45.5,41.5,43,42.5,42.5,44.5,44,44,45,-1549,-1550,-1550,-1544,-1547,43.5,45,43.5,43,45,-1545,-1547,-1547,-1544,-1547,45,44,44,47,43.5,-1549,-1543,-1546,-1546,-1545
2/4/2026 00:53,-50000,-50052.6,44,43.5,45.5,64.5,43.5,-1546,-1549,-1548,-1545,-1547,56,43.5,45.5,43,42.5,-1481,-1549,-1547,-1546,-1545,41.5,64.5,-1545,-1549,-1549,-1547,-1547,-1546,-1547,63,46,41.5,43,42.5,42.5,44.5,44.5,44,45,-1543,-1545,-1547,-1548,-1545,43.5,45,43.5,43,45,-1550,-1548,-1547,-1547,-1548,45,44,44.5,47,43.5,-1548,-1550,-1549,-1549,-1549
2/4/2026 00:54,-50000,-50060.6,44,44,45.5,64.5,43.5,-1547,-1545,-1547,-1549,-1548,56.5,44,45.5,43,43,-1480,-1546,-1546,-1548,-1549,41.5,64.5,-1548,-1545,-1547,-1546,-1546,-1549,-1547,63,46,41.5,43,43,42.5,44.5,45,44,45,-1550,-1550,-1549,-1546,-1551,44,45.5,44,43,45,-1547,-1546,-1547,-1547,-1546,45,44,44.5,47.5,43.5,-1545,-1545,-1548,-1548,-1545
2/4/2026 00:54,-50000,-50055.6,44,44,45.5,64.5,43.5,-1548,-1549,-1544,-1545,-1550,57,44,45.5,43,43,-1483,-1547,-1546,-1547,-1544,42,65,-1547,-1549,-1548,-1546,-1547,-1546,-1548,63.5,46,41.5,43.5,43,42.5,44.5,45,44,45,-1544,-1546,-1546,-1550,-1544,44,45.5,44,43,45,-1550,-1547,-1551,-1549,-1549,45,44,44.5,47.5,43.5,-1547,-1547,-1549,-1549,-1548
2/4/2026 00:55,-50000,-50051.4,44,44,45.5,64.5,43.5,-1545,-1544,-1548,-1549,-1548,57,44,45.5,43,43,-1481,-1544,-1548,-1546,-1548,42,65,-1548,-1546,-1547,-1545,-1546,-1547,-1546,63.5,46.5,41.5,43.5,43,43,44.5,45,44,45,-1547,-1550,-1550,-1545,-1551,44,45.5,44,43,45,-1545,-1545,-1547,-1547,-1548,45,44.5,44.5,47.5,43.5,-1547,-1544,-1547,-1546,-1544
2/4/2026 00:55,-50000,-50064.5,44,44.5,45.5,64.5,44,-1546,-1549,-1547,-1547,-1546,57,44,45.5,43.5,43,-1478,-1548,-1546,-1545,-1546,42.5,65,-1546,-1549,-1546,-1548,-1549,-1548,-1550,63.5,46.5,42,43.5,43,43.5,44.5,45,44,45,-1547,-1548,-1547,-1547,-1545,44,45.5,44,43,45,-1549,-1548,-1545,-1545,-1548,45,44.5,44.5,47.5,43.5,-1547,-1550,-1548,-1548,-1548
2/4/2026 00:56,-50000,-50050.6,44,44.5,45.5,64.5,44,-1543,-1546,-1549,-1550,-1546,57,44,46,43.5,43,-1479,-1549,-1549,-1546,-1546,42.5,65.5,-1548,-1549,-1546,-1548,-1547,-1548,-1550,64,46.5,42,43.5,43,43.5,44.5,45,44,45,-1549,-1551,-1547,-1543,-1547,44,45.5,44,43,45.5,-1546,-1550,-1545,-1546,-1552,45,45,44.5,47.5,43.5,-1548,-1547,-1546,-1547,-1545
2/4/2026 00:56,-50000,-50068.5,44,44.5,45.5,65,44,-1549,-1548,-1547,-1547,-1550,57,44,46,44,43,-1480,-1546,-1544,-1549,-1545,42.5,65.5,-1546,-1547,-1547,-1548,-1547,-1547,-1549,64,46.5,42.5,43.5,43,43.5,44.5,45,44.5,45,-1547,-1545,-1545,-1548,-1544,44,45.5,44,43,45.5,-1549,-1548,-1549,-1549,-1546,45,45,44.5,47.5,43.5,-1546,-1548,-1550,-1548,-1547
2/4/2026 00:57,-50000,-50075.4,44.5,44.5,45.5,65,44,-1546,-1547,-1545,-1544,-1547,57,44.5,46,44,43.5,-1482,-1545,-1545,-1548,-1546,42.5,65.5,-1546,-1546,-1550,-1546,-1546,-1544,-1545,64,46.5,42.5,43.5,43.5,43.5,45,45,44.5,45,-1545,-1547,-1550,-1548,-1546,44,45.5,44,43,45.5,-1546,-1546,-1547,-1547,-1546,45.5,45,44.5,47.5,43.5,-1549,-1545,-1548,-1546,-1543
2/4/2026 00:57,-50000,-50076.2,44.5,44.5,45.5,65.5,44,-1549,-1548,-1545,-1546,-1550,57,44.5,46,44,43.5,-1478,-1547,-1547,-1549,-1547,42.5,65.5,-1548,-1550,-1544,-1546,-1549,-1550,-1548,64,46.5,42.5,43.5,43.5,43.5,45,45,44.5,45,-1546,-1547,-1545,-1545,-1545,44,45.5,44,43.5,45.5,-1550,-1551,-1548,-1546,-1550,45.5,45,44.5,47.5,44,-1546,-1548,-1548,-1547,-1548
2/4/2026 00:58,-50000,-50065.1,45,44.5,45.5,65.5,44,-1544,-1545,-1550,-1549,-1546,57,44.5,46,44,43.5,-1479,-1549,-1548,-1547,-1546,42.5,65.5,-1548,-1546,-1546,-1544,-1547,-1546,-1546,64,46.5,42.5,44,43.5,43.5,45,45,44.5,45.5,-1548,-1549,-1548,-1545,-1549,44,45.5,44,43.5,45.5,-1545,-1546,-1546,-1546,-1548,45.5,45,44.5,47.5,44,-1547,-1549,-1545,-1546,-1543
2/4/2026 00:58,-50000,-50097.6,45,44.5,45.5,65.5,44,-1549,-1549,-1545,-1545,-1549,57.5,44.5,46,44,43.5,-1478,-1546,-1544,-1549,-1546,42.5,65.5,-1545,-1546,-1547,-1546,-1548,-1546,-1550,64,46.5,42.5,44,43.5,43.5,45,45,44.5,46,-1546,-1547,-1547,-1548,-1546,44.5,45.5,44,43.5,46,-1548,-1549,-1550,-1547,-1547,45.5,45,44.5,48,44.5,-1544,-1548,-1550,-1547,-1546
2/4/2026 00:59,-50000,-50077,45,44.5,46,65.5,44,-1546,-1551,-1548,-1549,-1550,57.5,44.5,46,44,43.5,-1477,-1546,-1547,-1547,-1547,42.5,65.5,-1547,-1550,-1546,-1549,-1548,-1548,-1551,64,46.5,42.5,44,43.5,43.5,45.5,45,44.5,46,-1549,-1548,-1547,-1544,-1547,44.5,46,44,44,46,-1551,-1551,-1545,-1545,-1548,45.5,45,44.5,48,44.5,-1546,-1548,-1548,-1548,-1548
2/4/2026 00:59,-50000,-50092.6,45,44.5,46.5,65.5,44.5,-1547,-1551,-1547,-1551,-1549,57.5,44.5,46,44,43.5,-1479,-1546,-1545,-1547,-1548,42.5,66,-1547,-1549,-1546,-1547,-1547,-1549,-1549,65,46.5,42.5,44,43.5,43.5,45.5,45,45,46,-1551,-1550,-1546,-1545,-1548,44.5,46,44,44,46,-1550,-1548,-1546,-1545,-1549,46,45,45,48,44.5,-1546,-1548,-1547,-1547,-1548
2/4/2026 01:00,-50000,-50074.3,45,44.5,46.5,65.5,44.5,-1546,-1549,-1544,-1546,-1549,58,44.5,46.5,44,43.5,-1479,-1546,-1544,-1549,-1545,42.5,66.5,-1545,-1547,-1546,-1547,-1548,-1546,-1550,65,46.5,42.5,44,43.5,43.5,45.5,45.5,45,46,-1546,-1547,-1547,-1548,-1544,44.5,46,44.5,44,46,-1547,-1548,-1550,-1545,-1549,46,45,45,48,44.5,-1547,-1545,-1549,-1547,-1545
2/4/2026 01:00,-50000,-50075.6,45,45,46.5,65.5,44.5,-1544,-1546,-1550,-1546,-1547,58,44.5,46.5,44,43.5,-1480,-1547,-1550,-1547,-1544,42.5,66.5,-1550,-1547,-1548,-1545,-1546,-1545,-1545,65,47,42.5,44,44,43.5,45.5,45.5,45,46,-1544,-1548,-1549,-1545,-1549,45,46.5,45,44,46,-1545,-1545,-1546,-1548,-1549,46,45,45.5,48,44.5,-1548,-1550,-1546,-1547,-1545
2/4/2026 01:01,-50000,-50079,45,45,46.5,65.5,44.5,-1543,-1544,-1548,-1545,-1545,58,45,46.5,44,44,-1483,-1548,-1547,-1547,-1544,42.5,66.5,-1549,-1547,-1549,-1546,-1547,-1545,-1546,65,47,42.5,44,44,43.5,45.5,46,45,46,-1545,-1547,-1549,-1546,-1548,45,46.5,45,44,46,-1544,-1546,-1547,-1548,-1549,46,45,45.5,48.5,44.5,-1550,-1547,-1545,-1545,-1544
2/4/2026 01:01,-50000,-50092.3,45,45,46.5,66,44.5,-1549,-1548,-1545,-1548,-1549,58,45,46.5,44,44,-1478,-1547,-1546,-1550,-1548,43,66.5,-1546,-1547,-1545,-1548,-1547,-1548,-1551,65,47.5,43,44,44,43.5,45.5,46,45,46,-1549,-1547,-1547,-1548,-1546,45,46.5,45,44,46,-1549,-1550,-1550,-1546,-1548,46,45,45.5,48.5,44.5,-1547,-1546,-1551,-1547,-1547
2/4/2026 01:02,-50000,-50079.2,45,45.5,46.5,66,45,-1545,-1544,-1548,-1545,-1547,58,45,46.5,44.5,44,-1482,-1548,-1548,-1545,-1546,43,66.5,-1547,-1546,-1548,-1546,-1548,-1545,-1547,65,47.5,43,44.5,44,44.5,45.5,46,45,46,-1543,-1543,-1550,-1547,-1543,45,46.5,45,44,46,-1546,-1548,-1547,-1548,-1545,46,46,45.5,48.5,44.5,-1546,-1546,-1547,-1545,-1543
2/4/2026 01:02,-50000,-50063,45,45.5,46.5,66.5,45,-1549,-1546,-1545,-1550,-1549,58.5,45,47,44.5,44,-1477,-1545,-1545,-1549,-1548,43.5,66.5,-1545,-1546,-1546,-1548,-1547,-1548,-1547,65,47.5,43,44.5,44,44.5,45.5,46,45,46,-1548,-1548,-1547,-1545,-1548,45,46.5,45,44,46.5,-1548,-1549,-1549,-1547,-1545,46,46,45.5,48.5,44.5,-1546,-1546,-1549,-1547,-1547
2/4/2026 01:03,-50000,-50063.7,45,45.5,46.5,66.5,45,-1548,-1546,-1544,-1550,-1546,58.5,45,47,44.5,44,-1478,-1546,-1546,-1547,-1546,43.5,66.5,-1546,-1545,-1543,-1548,-1547,-1547,-1549,65,47.5,43.5,44.5,44,44.5,45.5,46,45.5,46,-1548,-1546,-1548,-1546,-1545,45,46.5,45,44,46.5,-1549,-1550,-1549,-1546,-1545,46,46,45.5,48.5,44.5,-1548,-1545,-1550,-1546,-1547
2/4/2026 01:03,-50000,-50054.5,45,45.5,46.5,66.5,45,-1548,-1546,-1545,-1549,-1546,58.5,45,47,45,44,-1478,-1546,-1545,-1548,-1549,43.5,66.5,-1545,-1544,-1543,-1548,-1548,-1547,-1549,65.5,47.5,43.5,44.5,44.5,44.5,46,46,45.5,46,-1548,-1546,-1548,-1547,-1546,45,46.5,45,44,46.5,-1548,-1549,-1548,-1547,-1544,46,46,45.5,48.5,44.5,-1546,-1546,-1550,-1547,-1546
2/4/2026 01:04,-50000,-50063.2,45.5,45.5,46.5,66.5,45,-1544,-1544,-1548,-1546,-1545,58.5,45.5,47,45,44.5,-1482,-1549,-1548,-1547,-1544,43.5,67,-1549,-1546,-1548,-1545,-1547,-1546,-1547,66,47.5,43.5,44.5,44.5,44.5,46,46,45.5,46,-1546,-1543,-1548,-1548,-1544,45,46.5,45,44.5,46.5,-1546,-1548,-1544,-1547,-1547,46.5,46,45.5,48.5,44.5,-1546,-1550,-1546,-1545,-1543
2/4/2026 01:04,-50000,-50069,45.5,45.5,46.5,66.5,45,-1545,-1544,-1548,-1548,-1546,58.5,45.5,47,45,44.5,-1479,-1548,-1548,-1548,-1546,43.5,67.5,-1548,-1546,-1545,-1546,-1549,-1547,-1549,66,47.5,43.5,44.5,44.5,44.5,46,46,45.5,46.5,-1548,-1545,-1549,-1550,-1545,45,46.5,45,44.5,47,-1545,-1549,-1546,-1545,-1545,46.5,46,45.5,48.5,45,-1546,-1545,-1549,-1546,-1542
2/4/2026 01:05,-50000,-50074,46,45.5,47,66.5,45,-1550,-1550,-1545,-1547,-1548,59,45.5,47,45,44.5,-1480,-1546,-1544,-1549,-1548,43.5,67.5,-1545,-1545,-1546,-1543,-1546,-1547,-1547,66,47.5,43.5,45,44.5,44.5,46,46,45.5,47,-1548,-1549,-1546,-1544,-1549,45.5,46.5,45,45,47,-1550,-1546,-1550,-1548,-1547,46.5,46,45.5,49,45.5,-1548,-1548,-1550,-1549,-1547
2/4/2026 01:05,-50000,-50085.5,46,45.5,47,67,45,-1549,-1549,-1546,-1546,-1547,59,45.5,47,45,44.5,-1481,-1547,-1546,-1547,-1543,43.5,67.5,-1547,-1547,-1549,-1543,-1547,-1546,-1545,66,47.5,43.5,45,44.5,44.5,46.5,46,45.5,47,-1545,-1545,-1547,-1545,-1549,45.5,46.5,45,45,47,-1550,-1545,-1547,-1548,-1548,46.5,46,45.5,49,45.5,-1549,-1548,-1547,-1547,-1549
2/4/2026 01:06,-50000,-50092.1,46,45.5,47.5,67,45,-1547,-1545,-1544,-1547,-1547,59.5,45.5,47.5,45,44.5,-1479,-1545,-1545,-1548,-1549,43.5,67.5,-1545,-1544,-1546,-1546,-1547,-1547,-1545,66,47.5,43.5,45,44.5,44.5,46.5,46,46,47,-1550,-1549,-1548,-1546,-1547,45.5,47,45,45,47,-1548,-1547,-1549,-1547,-1544,46.5,46,46,49,45.5,-1546,-1546,-1550,-1546,-1546
2/4/2026 01:06,-50000,-50077.1,46,45.5,47.5,67,45.5,-1546,-1546,-1544,-1548,-1546,59.5,45.5,47.5,45,44.5,-1479,-1544,-1544,-1548,-1547,43.5,67.5,-1544,-1543,-1545,-1546,-1546,-1548,-1546,66,47.5,43.5,45,44.5,44.5,46.5,46.5,46,47,-1547,-1547,-1549,-1546,-1548,45.5,47,45.5,45,47,-1548,-1548,-1547,-1547,-1545,47,46,46,49,45.5,-1546,-1545,-1549,-1545,-1545
2/4/2026 01:07,-50000,-50086.3,46,46,47.5,67.5,45.5,-1548,-1547,-1544,-1546,-1548,59.5,45.5,47.5,45,44.5,-1480,-1544,-1545,-1547,-1546,43.5,67.5,-1544,-1545,-1546,-1544,-1547,-1545,-1544,66,47.5,43.5,45,45,44.5,46.5,46.5,46,47,-1546,-1549,-1546,-1544,-1549,46,47.5,45.5,45,47,-1548,-1544,-1548,-1548,-1547,47,46,46.5,49.5,45.5,-1549,-1547,-1550,-1547,-1547
2/4/2026 01:07,-50000,-50085.4,46,46,47.5,67.5,45.5,-1550,-1548,-1544,-1545,-1547,59.5,46,47.5,45,44.5,-1483,-1544,-1547,-1545,-1546,43.5,67.5,-1546,-1549,-1549,-1544,-1547,-1546,-1546,66.5,48.5,43.5,45,45,44.5,46.5,47,46,47,-1545,-1544,-1546,-1543,-1547,46,47.5,45.5,45,47,-1550,-1547,-1547,-1550,-1546,47,46,46.5,49.5,45.5,-1548,-1547,-1548,-1547,-1549
2/4/2026 01:08,-50000,-50078.6,46,46,47.5,67.5,45.5,-1550,-1548,-1543,-1546,-1548,59.5,46,47.5,45,45,-1482,-1545,-1545,-1546,-1543,44,68,-1547,-1545,-1548,-1543,-1548,-1547,-1545,66.5,48.5,43.5,45,45,44.5,46.5,47,46,47,-1544,-1544,-1546,-1544,-1547,46,47.5,46,45,47,-1551,-1546,-1548,-1550,-1547,47,46,46.5,49.5,45.5,-1548,-1548,-1548,-1547,-1550
2/4/2026 01:08,-50000,-50085.5,46,46,47.5,67.5,46,-1547,-1543,-1548,-1548,-1546,59.5,46,47.5,45.5,45,-1478,-1545,-1547,-1546,-1548,44,68,-1546,-1548,-1544,-1547,-1550,-1549,-1547,67.5,48.5,44,45.5,45,44.5,46.5,47,46,47,-1546,-1545,-1548,-1549,-1545,46,47.5,46,45,47.5,-1547,-1550,-1544,-1547,-1546,47,46.5,46.5,49.5,45.5,-1545,-1551,-1547,-1544,-1544
2/4/2026 01:09,-50000,-50086.2,46,46.5,47.5,67.5,46,-1547,-1545,-1547,-1544,-1546,59.5,46,47.5,45.5,45,-1480,-1546,-1545,-1545,-1548,44,68,-1545,-1545,-1546,-1544,-1546,-1547,-1545,67.5,48.5,44,45.5,45,45.5,46.5,47,46,47,-1547,-1547,-1549,-1547,-1548,46,47.5,46,45,47.5,-1547,-1547,-1547,-1547,-1544,47,47,46.5,49.5,45.5,-1547,-1546,-1549,-1546,-1543
2/4/2026 01:09,-50000,-50089.2,46,46.5,47.5,67.5,46,-1545,-1544,-1549,-1548,-1547,59.5,46,48,45.5,45,-1478,-1547,-1546,-1545,-1550,44,68.5,-1543,-1546,-1546,-1547,-1547,-1550,-1546,68,48.5,44,45.5,45,45.5,46.5,47,46.5,47,-1548,-1548,-1548,-1547,-1547,46,47.5,46,45,47.5,-1547,-1547,-1545,-1547,-1544,47,47,46.5,49.5,45.5,-1548,-1547,-1547,-1545,-1544
2/4/2026 01:10,-50000,-50047.8,46,46.5,47.5,68,46,-1545,-1549,-1544,-1548,-1545,60.5,46,48,46,45,-1479,-1544,-1545,-1547,-1542,44,68.5,-1546,-1546,-1546,-1545,-1545,-1544,-1545,68,48.5,44.5,45.5,45,45.5,47,47,46.5,47,-1544,-1542,-1543,-1543,-1544,46,47.5,46,45,47.5,-1547,-1545,-1546,-1545,-1547,47,47,46.5,49.5,45.5,-1546,-1543,-1544,-1546,-1547
2/4/2026 01:10,-50000,-50050.4,46,46.5,47.5,68,46,-1544,-1548,-1544,-1546,-1546,60.5,46.5,48,46,45.5,-1479,-1543,-1544,-1548,-1543,44.5,68.5,-1546,-1545,-1547,-1545,-1544,-1544,-1544,68.5,48.5,44.5,45.5,45.5,45.5,47,47,46.5,47.5,-1544,-1544,-1542,-1542,-1545,46,47.5,46,45,47.5,-1546,-1543,-1550,-1545,-1547,47.5,47,46.5,49.5,45.5,-1546,-1543,-1545,-1547,-1545
2/4/2026 01:11,-50000,-50048.2,47,46.5,47.5,68.5,46,-1542,-1543,-1548,-1547,-1544,60.5,46.5,48,46,45.5,-1475,-1545,-1549,-1544,-1546,44.5,68.5,-1545,-1548,-1544,-1547,-1543,-1545,-1546,68.5,48.5,44.5,45.5,45.5,45.5,47,47,46.5,47.5,-1548,-1548,-1546,-1548,-1545,46,47.5,46,45.5,47.5,-1541,-1547,-1543,-1544,-1545,47.5,47,46.5,49.5,46,-1546,-1546,-1542,-1546,-1544
2/4/2026 01:11,-50000,-50056.9,47,46.5,48,68.5,46,-1545,-1546,-1546,-1548,-1544,60.5,46.5,48,46,45.5,-1475,-1544,-1546,-1545,-1545,44.5,68.5,-1547,-1547,-1543,-1546,-1545,-1545,-1546,69,48.5,44.5,45.5,45.5,45.5,47.5,47,46.5,48,-1548,-1544,-1546,-1548,-1544,46,47.5,46,46,48,-1545,-1547,-1545,-1543,-1547,47.5,47,46.5,49.5,46.5,-1545,-1546,-1542,-1546,-1548
2/4/2026 01:12,-50000,-50071.8,47,46.5,48,68.5,46,-1542,-1544,-1549,-1544,-1545,60.5,46.5,48,46,45.5,-1477,-1547,-1545,-1544,-1544,44.5,68.5,-1545,-1547,-1545,-1544,-1542,-1542,-1544,69,48.5,44.5,46,45.5,45.5,47.5,47,46.5,48,-1546,-1548,-1549,-1546,-1548,46.5,48,46,46,48,-1542,-1543,-1543,-1544,-1543,47.5,47,46.5,50,46.5,-1547,-1546,-1544,-1544,-1543
2/4/2026 01:12,-50000,-50069.2,47,46.5,48.5,68.5,46,-1543,-1544,-1547,-1543,-1544,60.5,46.5,48.5,46,45.5,-1478,-1546,-1545,-1545,-1544,44.5,68.5,-1543,-1546,-1547,-1544,-1544,-1542,-1545,69.5,48.5,44.5,46,45.5,45.5,47.5,47,46.5,48,-1543,-1547,-1547,-1543,-1549,46.5,48,46,46,48,-1542,-1543,-1545,-1546,-1544,47.5,47,46.5,50,46.5,-1546,-1545,-1544,-1547,-1543
2/4/2026 01:13,-50000,-50076.1,47,46.5,48.5,68.5,46.5,-1541,-1545,-1549,-1543,-1545,60.5,46.5,48.5,46,45.5,-1477,-1546,-1547,-1544,-1541,44.5,69,-1544,-1546,-1546,-1543,-1543,-1542,-1544,70,48.5,44.5,46,45.5,45.5,47.5,47.5,47,48,-1545,-1547,-1546,-1544,-1548,46.5,48,46.5,46,48,-1542,-1543,-1543,-1546,-1544,48,47,47.5,50,46.5,-1547,-1544,-1544,-1546,-1543
2/4/2026 01:13,-50000,-50085.2,47,47,48.5,68.5,46.5,-1542,-1544,-1546,-1545,-1544,60.5,46.5,48.5,46,45.5,-1479,-1545,-1543,-1548,-1543,44.5,69,-1543,-1544,-1548,-1543,-1544,-1541,-1544,70,49,44.5,46,45.5,45.5,47.5,47.5,47,48,-1545,-1545,-1546,-1544,-1547,46.5,48,46.5,46,48,-1542,-1545,-1547,-1544,-1546,48,47,47.5,50.5,46.5,-1546,-1542,-1545,-1546,-1544
2/4/2026 01:14,-50000,-50074.2,47,47,48.5,68.5,46.5,-1543,-1546,-1543,-1547,-1547,60.5,46.5,48.5,46,45.5,-1477,-1544,-1545,-1547,-1544,44.5,69.5,-1544,-1544,-1545,-1543,-1544,-1544,-1546,70,49.5,44.5,46,46,45.5,47.5,48,47,48,-1546,-1545,-1544,-1544,-1544,47,48.5,46.5,46,48,-1546,-1547,-1549,-1543,-1545,48,47,47.5,50.5,46.5,-1545,-1542,-1546,-1546,-1545
2/4/2026 01:14,-50000,-50074.7,47,47,48.5,69,46.5,-1544,-1549,-1543,-1548,-1545,61,47,48.5,46,46,-1477,-1541,-1544,-1548,-1545,45,69.5,-1544,-1545,-1545,-1547,-1544,-1545,-1545,70,49.5,44.5,46,46,45.5,47.5,48,47,48,-1548,-1543,-1544,-1544,-1544,47,48.5,47,46,48,-1547,-1547,-1548,-1543,-1546,48,47,47.5,50.5,46.5,-1544,-1542,-1543,-1547,-1546
2/4/2026 01:15,-50000,-50069.7,47,47,48.5,69,47,-1546,-1546,-1544,-1545,-1543,61,47,48.5,46,46,-1476,-1543,-1545,-1545,-1548,45,69.5,-1546,-1546,-1544,-1546,-1543,-1545,-1547,70,49.5,45,46,46,46,47.5,48,47,48,-1548,-1545,-1545,-1548,-1546,47,48.5,47,46,48.5,-1544,-1547,-1545,-1542,-1548,48,47,47.5,50.5,46.5,-1545,-1545,-1542,-1543,-1547
2/4/2026 01:15,-50000,-50090.8,47,47,48.5,69,47,-1544,-1543,-1542,-1541,-1541,61.5,47,48.5,46.5,46,-1476,-1544,-1545,-1543,-1542,45,69.5,-1543,-1544,-1545,-1541,-1544,-1541,-1542,70.5,49.5,45,46.5,46,46.5,47.5,48,47,48,-1542,-1546,-1543,-1544,-1544,47,48.5,47,46,48.5,-1543,-1540,-1543,-1546,-1543,48,48,47.5,50.5,46.5,-1543,-1545,-1542,-1543,-1542
