Time (America/New_York),Tumbleweed 1.P command (from Fleet) (kWinCloud),Tumbleweed 1.P measured (kW),Unit #05 (11A5).State of Charge (SoC),Unit #06 (11A6).State of Charge (SoC),Unit #07 (11A7).State of Charge (SoC),Unit #08 (11A8).State of Charge (SoC),Unit #09 (11B1).State of Charge (SoC),Unit #05 (11A5).kW Measured (kW),Unit #06 (11A6).kW Measured (kW),Unit #07 (11A7).kW Measured (kW),Unit #08 (11A8).kW Measured (kW),Unit #09 (11B1).kW Measured (kW),Unit #10 (11B2).State of Charge (SoC),Unit #11 (11B3).State of Charge (SoC),Unit #12 (11B4).State of Charge (SoC),Unit #13 (11B5).State of Charge (SoC),Unit #14 (11B6).State of Charge (SoC),Unit #10 (11B2).kW Measured (kW),Unit #11 (11B3).kW Measured (kW),Unit #12 (11B4).kW Measured (kW),Unit #13 (11B5).kW Measured (kW),Unit #14 (11B6).kW Measured (kW),Unit #15 (11B7).State of Charge (SoC),Unit #16 (11B8).State of Charge (SoC),Unit #16 (11B8).kW Measured (kW),Unit #15 (11B7).kW Measured (kW),Unit #17 (12A1).kW Measured (kW),Unit #18 (12A2).kW Measured (kW),Unit #19 (12A3).kW Measured (kW),Unit #20 (12A4).kW Measured (kW),Unit #21 (12A5).kW Measured (kW),Unit #17 (12A1).State of Charge (SoC),Unit #18 (12A2).State of Charge (SoC),Unit #19 (12A3).State of Charge (SoC),Unit #20 (12A4).State of Charge (SoC),Unit #21 (12A5).State of Charge (SoC),Unit #22 (12A6).State of Charge (SoC),Unit #23 (12A7).State of Charge (SoC),Unit #24 (12A8).State of Charge (SoC),Unit #25 (12B1).State of Charge (SoC),Unit #26 (12B2).State of Charge (SoC),Unit #22 (12A6).kW Measured (kW),Unit #23 (12A7).kW Measured (kW),Unit #24 (12A8).kW Measured (kW),Unit #25 (12B1).kW Measured (kW),Unit #26 (12B2).kW Measured (kW),Unit #27 (12B3).State of Charge (SoC),Unit #28 (12B4).State of Charge (SoC),Unit #29 (12B5).State of Charge (SoC),Unit #30 (12B6).State of Charge (SoC),Unit #31 (12B7).State of Charge (SoC),Unit #27 (12B3).kW Measured (kW),Unit #28 (12B4).kW Measured (kW),Unit #29 (12B5).kW Measured (kW),Unit #30 (12B6).kW Measured (kW),Unit #31 (12B7).kW Measured (kW),Unit #01 (11A1).State of Charge (SoC),Unit #02 (11A2).State of Charge (SoC),Unit #03 (11A3).State of Charge (SoC),Unit #04 (11A4).State of Charge (SoC),Unit #32 (12B8).State of Charge (SoC),Unit #01 (11A1).kW Measured (kW),Unit #02 (11A2).kW Measured (kW),Unit #03 (11A3).kW Measured (kW),Unit #04 (11A4).kW Measured (kW),Unit #32 (12B8).kW Measured (kW)
2/4/2026 02:24,-50000,-49965.1,57,57,58.5,84.5,57,-1536,-1538,-1537,-1541,-1541,76.5,57.5,71.5,57,56.5,-1474,-1538,-1540,-1538,-1539,55.5,85,-1540,-1537,-1539,-1540,-1538,-1538,-1538,90,74,54.5,56.5,56,56.5,57.5,58,57,59,-1537,-1537,-1541,-1541,-1542,57,58.5,57,56.5,59,-1539,-1540,-1537,-1539,-1539,58,57.5,57.5,60.5,56.5,-1539,-1535,-1535,-1540,-1537
2/4/2026 02:24,-50000,-49955,57,57,59,84.5,57,-1539,-1536,-1541,-1540,-1539,76.5,57.5,71.5,57,56.5,-1472,-1537,-1540,-1539,-1537,55.5,85,-1537,-1539,-1542,-1538,-1537,-1539,-1538,90,74,55,56.5,56,56.5,58,58,57.5,59,-1539,-1541,-1539,-1536,-1539,57,58.5,57,56.5,59,-1536,-1540,-1541,-1536,-1539,58,57.5,57.5,60.5,57,-1539,-1540,-1540,-1539,-1541
2/4/2026 02:25,-50000,-49959.7,57,57.5,59.5,84.5,57,-1536,-1541,-1540,-1538,-1540,76.5,57.5,71.5,57,56.5,-1475,-1538,-1538,-1539,-1539,55.5,85,-1536,-1539,-1540,-1539,-1539,-1539,-1540,90,74,55.5,56.5,56.5,56.5,58,58,57.5,59,-1540,-1538,-1537,-1536,-1539,57,58.5,57,57,59,-1537,-1538,-1541,-1539,-1541,58,57.5,57.5,61,57,-1540,-1538,-1536,-1538,-1539
2/4/2026 02:25,-50000,-49965.9,57,57.5,59.5,84.5,57,-1537,-1541,-1537,-1538,-1540,76.5,57.5,71.5,57,56.5,-1475,-1539,-1537,-1539,-1540,56,85,-1536,-1538,-1538,-1540,-1538,-1538,-1541,90,74.5,55.5,56.5,56.5,56.5,58,58,58,59,-1540,-1538,-1536,-1539,-1539,57,59,57,57,59,-1536,-1538,-1539,-1539,-1541,58,58,57.5,61,57,-1540,-1537,-1536,-1537,-1537
2/4/2026 02:26,-50000,-49966.2,57.5,57.5,59.5,84.5,57,-1539,-1540,-1540,-1541,-1540,76.5,57.5,71.5,57,56.5,-1472,-1538,-1538,-1541,-1536,56.5,85,-1540,-1539,-1541,-1537,-1538,-1540,-1540,90.5,74.5,55.5,56.5,56.5,56.5,58,58,58,59,-1538,-1541,-1538,-1536,-1539,57.5,59,57,57,59,-1537,-1541,-1544,-1537,-1538,58,58,58.5,61,57.5,-1540,-1539,-1540,-1539,-1541
2/4/2026 02:26,-50000,-49962.9,57.5,57.5,59.5,84.5,57.5,-1539,-1541,-1538,-1539,-1538,76.5,57.5,71.5,57,56.5,-1473,-1540,-1538,-1540,-1535,56.5,85.5,-1537,-1539,-1541,-1537,-1538,-1539,-1541,90.5,74.5,55.5,56.5,56.5,56.5,58.5,58,58,59,-1538,-1540,-1537,-1535,-1537,57.5,59,57,57,59.5,-1538,-1539,-1541,-1537,-1540,58.5,58,58.5,61,57.5,-1539,-1539,-1539,-1539,-1540
2/4/2026 02:27,-50000,-49971.3,57.5,57.5,59.5,85,57.5,-1536,-1542,-1537,-1538,-1542,76.5,57.5,72,57,56.5,-1476,-1540,-1538,-1540,-1539,56.5,85.5,-1538,-1536,-1538,-1539,-1538,-1537,-1539,90.5,74.5,55.5,56.5,56.5,56.5,58.5,58,58,59,-1539,-1538,-1537,-1538,-1538,57.5,59.5,57,57,59.5,-1537,-1537,-1537,-1538,-1541,58.5,58,58.5,61.5,57.5,-1539,-1535,-1535,-1539,-1538
2/4/2026 02:27,-50000,-49973.6,58,58,59.5,85.5,57.5,-1537,-1538,-1539,-1540,-1541,77,58,72,57,57,-1474,-1538,-1540,-1542,-1541,56.5,86,-1541,-1541,-1536,-1540,-1537,-1536,-1538,90.5,74.5,55.5,57,56.5,56.5,58.5,58,58,59,-1537,-1537,-1539,-1540,-1541,57.5,59.5,57,57,59.5,-1541,-1541,-1537,-1539,-1539,58.5,58,58.5,61.5,57.5,-1540,-1538,-1536,-1540,-1539
2/4/2026 02:28,-50000,-49976.6,58,58,59.5,85.5,57.5,-1540,-1540,-1539,-1540,-1537,77,58,72,57,57,-1471,-1540,-1538,-1538,-1537,56.5,86,-1538,-1542,-1542,-1538,-1538,-1540,-1538,90.5,74.5,55.5,57,56.5,56.5,58.5,58,58,59,-1537,-1543,-1536,-1537,-1540,57.5,59.5,57,57.5,59.5,-1537,-1540,-1541,-1538,-1538,58.5,58.5,58.5,61.5,57.5,-1539,-1539,-1538,-1538,-1540
2/4/2026 02:28,-50000,-49971.7,58,58,59.5,85.5,57.5,-1538,-1541,-1539,-1540,-1537,77,58,72,57,57,-1472,-1540,-1539,-1538,-1538,56.5,86,-1540,-1540,-1541,-1541,-1536,-1539,-1541,90.5,75,55.5,57,56.5,56.5,58.5,58,58,59,-1537,-1541,-1537,-1536,-1538,58,59.5,57.5,57.5,59.5,-1537,-1538,-1539,-1537,-1542,59,58.5,58.5,61.5,57.5,-1539,-1537,-1538,-1537,-1540
2/4/2026 02:29,-50000,-49977.3,58,58,59.5,85.5,58,-1536,-1538,-1539,-1539,-1540,77.5,58,72.5,57.5,57,-1476,-1540,-1540,-1540,-1541,56.5,86,-1539,-1539,-1539,-1540,-1539,-1537,-1539,90.5,75,55.5,57,57,57,58.5,58.5,58,59,-1539,-1538,-1541,-1539,-1540,58,59.5,57.5,57.5,59.5,-1540,-1538,-1539,-1540,-1539,59,58.5,58.5,61.5,57.5,-1539,-1536,-1537,-1540,-1540
2/4/2026 02:29,-50000,-49982.9,58,58,59.5,85.5,58,-1539,-1536,-1541,-1541,-1537,77.5,58,72.5,57.5,57,-1473,-1539,-1539,-1542,-1539,56.5,86,-1540,-1538,-1540,-1539,-1537,-1538,-1538,90.5,75,55.5,57,57,57.5,58.5,58.5,58,59,-1537,-1539,-1538,-1538,-1540,58,59.5,57.5,57.5,59.5,-1537,-1542,-1542,-1537,-1540,59,58.5,58.5,61.5,57.5,-1540,-1539,-1540,-1540,-1541
2/4/2026 02:30,-50000,-49970.6,58,58,59.5,85.5,58,-1538,-1540,-1537,-1539,-1540,77.5,58,72.5,58,57,-1475,-1540,-1538,-1540,-1537,56.5,86,-1539,-1537,-1541,-1541,-1537,-1540,-1540,90.5,75,55.5,57,57,57.5,58.5,58.5,58,59.5,-1539,-1539,-1540,-1536,-1537,58,59.5,57.5,57.5,59.5,-1537,-1539,-1539,-1537,-1540,59,58.5,58.5,61.5,57.5,-1538,-1536,-1536,-1537,-1538
2/4/2026 02:30,-50000,-49972.8,58,58,59.5,85.5,58,-1537,-1541,-1537,-1541,-1538,77.5,58.5,72.5,58,57.5,-1472,-1541,-1538,-1539,-1537,57,86,-1539,-1537,-1542,-1538,-1537,-1539,-1540,90.5,75,56,57,57,57.5,58.5,59,58,60,-1537,-1541,-1539,-1537,-1539,58,59.5,58,57.5,60,-1537,-1540,-1540,-1538,-1542,59,58.5,58.5,61.5,57.5,-1539,-1536,-1537,-1538,-1539
2/4/2026 02:31,-50000,-49972.3,58,58,59.5,85.5,58,-1538,-1538,-1539,-1538,-1538,77.5,58.5,72.5,58,57.5,-1476,-1539,-1540,-1540,-1540,57,86.5,-1541,-1539,-1537,-1542,-1538,-1538,-1539,91,75,56,57.5,57,57.5,58.5,59,58.5,60,-1539,-1539,-1541,-1541,-1537,58,59.5,58,57.5,60,-1541,-1538,-1539,-1540,-1539,59,58.5,58.5,61.5,58,-1539,-1539,-1536,-1542,-1540
2/4/2026 02:31,-50000,-49960.6,58,58.5,60,86.5,58,-1540,-1538,-1540,-1538,-1538,77.5,58.5,72.5,58,57.5,-1473,-1539,-1539,-1539,-1539,57,87,-1539,-1540,-1536,-1538,-1538,-1536,-1537,91,75,56,57.5,57,57.5,58.5,59,58.5,60,-1537,-1536,-1540,-1538,-1540,58,59.5,58,57.5,60,-1538,-1542,-1543,-1538,-1539,59,58.5,58.5,62,58,-1542,-1539,-1540,-1540,-1539
2/4/2026 02:32,-50000,-49964.2,58.5,58.5,60.5,86.5,58,-1537,-1542,-1537,-1543,-1539,78,58.5,72.5,58,57.5,-1472,-1541,-1539,-1539,-1538,57,87,-1539,-1538,-1541,-1541,-1538,-1540,-1540,91,75,56,57.5,57.5,57.5,59,59,59,60,-1536,-1542,-1539,-1537,-1537,58,59.5,58,58,60,-1537,-1542,-1539,-1538,-1541,59,58.5,58.5,62,58,-1540,-1536,-1538,-1538,-1539
2/4/2026 02:32,-50000,-49964.5,58.5,58.5,60.5,86.5,58,-1539,-1538,-1541,-1538,-1539,78,58.5,72.5,58,57.5,-1476,-1539,-1541,-1541,-1540,57.5,87,-1541,-1540,-1539,-1538,-1539,-1538,-1539,91,75,56.5,57.5,57.5,57.5,59,59,59,60,-1539,-1538,-1541,-1540,-1537,58.5,59.5,58,58,60,-1541,-1537,-1536,-1539,-1539,59,59,59,62,58.5,-1538,-1540,-1537,-1541,-1541
2/4/2026 02:33,-50000,-49964.4,58.5,58.5,60.5,86.5,58.5,-1540,-1538,-1539,-1538,-1539,78,58.5,72.5,58,57.5,-1473,-1537,-1540,-1541,-1539,57.5,87,-1540,-1540,-1535,-1539,-1540,-1537,-1537,91,75,56.5,57.5,57.5,57.5,59,59,59,60,-1538,-1538,-1538,-1537,-1541,58.5,60,58,58,60,-1538,-1541,-1543,-1541,-1538,59.5,59,59.5,62,58.5,-1542,-1540,-1541,-1541,-1540
2/4/2026 02:33,-50000,-49966.5,58.5,58.5,60.5,86.5,58.5,-1537,-1541,-1538,-1542,-1538,78,58.5,72.5,58,57.5,-1472,-1538,-1539,-1540,-1538,57.5,87,-1539,-1540,-1541,-1539,-1536,-1538,-1538,91,75,56.5,57.5,57.5,57.5,59.5,59,59,60,-1537,-1541,-1537,-1537,-1539,58.5,60,58,58,60.5,-1536,-1541,-1539,-1539,-1541,59.5,59,59.5,62.5,58.5,-1539,-1537,-1537,-1537,-1538
2/4/2026 02:34,-50000,-49968.8,58.5,58.5,60.5,86.5,58.5,-1541,-1537,-1539,-1536,-1537,78,59,72.5,58,57.5,-1474,-1539,-1540,-1540,-1541,57.5,87,-1541,-1539,-1537,-1539,-1539,-1537,-1538,91,75,56.5,58,57.5,57.5,59.5,59,59,60,-1537,-1537,-1541,-1540,-1542,58.5,60.5,58,58.5,60.5,-1538,-1539,-1540,-1540,-1539,59.5,59,59.5,62.5,58.5,-1540,-1540,-1540,-1539,-1539
2/4/2026 02:34,-50000,-49966,59,59,60.5,86.5,58.5,-1537,-1539,-1537,-1541,-1538,78.5,59,72.5,58,58,-1472,-1540,-1539,-1537,-1537,57.5,87,-1538,-1539,-1540,-1539,-1537,-1538,-1539,91,75,56.5,58,57.5,57.5,59.5,59,59,60,-1538,-1541,-1539,-1538,-1540,58.5,60.5,58,58.5,60.5,-1536,-1541,-1539,-1537,-1541,59.5,59,59.5,62.5,58.5,-1541,-1534,-1536,-1536,-1536
2/4/2026 02:35,-50000,-49964.1,59,59,60.5,86.5,58.5,-1540,-1536,-1537,-1539,-1537,78.5,59,72.5,58,58,-1475,-1538,-1538,-1541,-1541,57.5,87,-1542,-1539,-1536,-1539,-1538,-1536,-1539,91.5,75,56.5,58,57.5,57.5,59.5,59,59,60,-1539,-1538,-1538,-1540,-1541,58.5,60.5,58,58.5,60.5,-1538,-1538,-1540,-1540,-1539,60,59,59.5,62.5,58.5,-1540,-1538,-1540,-1541,-1538
2/4/2026 02:35,-50000,-49962.4,59,59,60.5,86.5,58.5,-1540,-1536,-1541,-1540,-1540,78.5,59,72.5,58.5,58,-1474,-1537,-1541,-1542,-1536,58,87.5,-1543,-1542,-1540,-1538,-1538,-1539,-1541,91.5,75.5,56.5,58,58,57.5,59.5,59,59,60,-1538,-1540,-1540,-1538,-1538,59,60.5,58.5,58.5,60.5,-1540,-1540,-1537,-1538,-1538,60,59.5,59.5,62.5,58.5,-1539,-1538,-1538,-1540,-1539
2/4/2026 02:36,-50000,-49962,59,59,60.5,87,59,-1539,-1541,-1537,-1537,-1540,79,59,73.5,58.5,58,-1473,-1539,-1537,-1540,-1541,58,88,-1540,-1538,-1538,-1539,-1537,-1537,-1539,91.5,75.5,56.5,58,58,57.5,59.5,59,59,60,-1537,-1536,-1537,-1538,-1541,59,60.5,58.5,58.5,60.5,-1537,-1541,-1538,-1538,-1541,60,59.5,59.5,62.5,58.5,-1542,-1536,-1537,-1539,-1537
2/4/2026 02:36,-50000,-49950.8,59,59,60.5,87.5,59,-1543,-1537,-1540,-1538,-1538,79,59,73.5,59,58,-1476,-1537,-1539,-1540,-1539,58,88,-1540,-1541,-1538,-1539,-1537,-1537,-1539,91.5,75.5,56.5,58,58,58.5,59.5,59.5,59,60.5,-1538,-1538,-1539,-1541,-1538,59,60.5,58.5,58.5,60.5,-1539,-1538,-1541,-1538,-1539,60,59.5,59.5,62.5,58.5,-1540,-1538,-1541,-1541,-1542
2/4/2026 02:37,-50000,-49963.2,59,59,60.5,87.5,59,-1536,-1541,-1537,-1538,-1540,79,59.5,73.5,59,58,-1473,-1537,-1536,-1538,-1539,58,88,-1539,-1539,-1539,-1539,-1537,-1536,-1537,91.5,75.5,56.5,58,58,58.5,59.5,59.5,59,60.5,-1537,-1537,-1538,-1537,-1541,59,60.5,59,58.5,61,-1537,-1542,-1540,-1540,-1542,60,59.5,59.5,62.5,58.5,-1540,-1535,-1538,-1538,-1537
2/4/2026 02:37,-50000,-49953.3,59,59,60.5,87.5,59,-1539,-1540,-1539,-1539,-1540,79,59.5,73.5,59,58,-1475,-1541,-1539,-1538,-1542,58,88,-1538,-1538,-1537,-1541,-1539,-1537,-1537,91.5,75.5,57,58.5,58,58.5,59.5,60,59,61,-1539,-1537,-1538,-1538,-1541,59,60.5,59,58.5,61,-1536,-1537,-1539,-1540,-1540,60,59.5,59.5,62.5,59,-1541,-1537,-1539,-1540,-1539
2/4/2026 02:38,-50000,-49943.5,59,59.5,61,87.5,59,-1542,-1538,-1538,-1541,-1539,79,59.5,73.5,59,58.5,-1476,-1540,-1538,-1542,-1539,58,88,-1541,-1539,-1539,-1536,-1536,-1538,-1540,91.5,75.5,57,58.5,58,58.5,59.5,60,59.5,61,-1537,-1539,-1539,-1541,-1537,59,60.5,59,58.5,61,-1539,-1538,-1541,-1536,-1539,60,59.5,59.5,63,59,-1539,-1539,-1540,-1540,-1541
2/4/2026 02:38,-50000,-49948.8,59,59.5,61.5,87.5,59,-1537,-1536,-1536,-1538,-1541,79,59.5,73.5,59,58.5,-1472,-1539,-1538,-1540,-1539,58.5,88,-1536,-1538,-1536,-1539,-1538,-1536,-1538,91.5,75.5,57,58.5,58,58.5,59.5,60,59.5,61,-1537,-1538,-1539,-1537,-1540,59,60.5,59,58.5,61,-1537,-1541,-1538,-1539,-1541,60,59.5,59.5,63,59,-1540,-1534,-1536,-1536,-1538
2/4/2026 02:39,-50000,-49956.3,59,59.5,61.5,87.5,59,-1540,-1537,-1539,-1539,-1539,79,59.5,73.5,59,58.5,-1476,-1542,-1539,-1541,-1536,58.5,88,-1540,-1539,-1538,-1538,-1536,-1538,-1540,91.5,75.5,57.5,58.5,58.5,58.5,60,60,60,61,-1538,-1541,-1538,-1541,-1537,59.5,60.5,59,59,61,-1538,-1539,-1540,-1538,-1539,60,59.5,59.5,63,59,-1538,-1539,-1541,-1541,-1541
2/4/2026 02:39,-50000,-49964.3,59.5,59.5,61.5,87.5,59.5,-1537,-1541,-1539,-1538,-1541,79,59.5,73.5,59,58.5,-1473,-1539,-1538,-1538,-1539,58.5,88,-1537,-1540,-1537,-1539,-1537,-1536,-1538,91.5,75.5,57.5,58.5,58.5,58.5,60,60,60,61,-1537,-1538,-1539,-1537,-1541,59.5,61,59,59,61,-1538,-1541,-1536,-1538,-1540,60.5,60,60.5,63,59.5,-1543,-1537,-1535,-1538,-1537
2/4/2026 02:40,-50000,-49964.1,59.5,59.5,61.5,87.5,59.5,-1540,-1538,-1538,-1540,-1539,79.5,59.5,73.5,59,58.5,-1476,-1542,-1536,-1538,-1538,58.5,88.5,-1540,-1536,-1541,-1537,-1537,-1538,-1539,92,75.5,57.5,58.5,58.5,58.5,60,60,60,61,-1539,-1540,-1538,-1540,-1537,59.5,61,59,59,61.5,-1536,-1540,-1541,-1536,-1538,60.5,60,60.5,63.5,59.5,-1539,-1538,-1541,-1539,-1539
2/4/2026 02:40,-50000,-49962.8,59.5,59.5,61.5,88,59.5,-1538,-1539,-1536,-1536,-1540,80,60,73.5,59,58.5,-1473,-1538,-1538,-1538,-1540,59,89,-1538,-1537,-1536,-1539,-1540,-1537,-1538,92,75.5,57.5,58.5,58.5,58.5,60.5,60,60,61,-1539,-1537,-1538,-1538,-1543,59.5,61,59,59,61.5,-1536,-1538,-1536,-1541,-1542,60.5,60,60.5,63.5,59.5,-1540,-1536,-1537,-1538,-1538
2/4/2026 02:41,-50000,-49961,59.5,59.5,61.5,88.5,59.5,-1540,-1536,-1540,-1542,-1541,80,60,73.5,59,59,-1474,-1539,-1539,-1540,-1536,59,89,-1538,-1539,-1541,-1538,-1538,-1540,-1540,92,75.5,57.5,59,58.5,58.5,60.5,60,60,61,-1535,-1542,-1538,-1540,-1539,59.5,61.5,59,59.5,61.5,-1540,-1538,-1541,-1537,-1538,60.5,60,60.5,63.5,59.5,-1540,-1540,-1539,-1541,-1542
2/4/2026 02:41,-50000,-50021.7,59.5,60,61.5,88.5,59.5,-1539,-1537,-1538,-1537,-1542,80,60,73.5,59,59,-1473,-1538,-1540,-1539,-1539,59,89,-1539,-1542,-1540,-1539,-1538,-1536,-1538,92,75.5,57.5,59,58.5,58.5,60.5,60,60,61,-1537,-1538,-1538,-1535,-1542,59.5,61.5,59,59.5,61.5,-1538,-1540,-1537,-1539,-1541,60.5,60.5,60.5,63.5,59.5,-1541,-1539,-1537,-1538,-1539
2/4/2026 02:42,-50000,-50014.7,60,60,61.5,88.5,59.5,-1539,-1542,-1539,-1538,-1539,80,60,73.5,59,59,-1475,-1538,-1541,-1540,-1540,59,89,-1537,-1539,-1540,-1541,-1542,-1542,-1540,92,76,57.5,59,58.5,58.5,60.5,60,60,61,-1543,-1539,-1536,-1541,-1539,59.5,61.5,59,59.5,61.5,-1539,-1539,-1538,-1540,-1542,60.5,60.5,60.5,63.5,59.5,-1540,-1540,-1541,-1541,-1539
2/4/2026 02:42,-50000,-50023.2,60,60,61.5,88.5,59.5,-1541,-1540,-1539,-1541,-1539,80,60,74,59.5,59,-1475,-1541,-1541,-1540,-1539,59,89,-1540,-1540,-1543,-1539,-1543,-1543,-1543,92,76.5,57.5,59,58.5,58.5,60.5,60,60,61,-1540,-1544,-1541,-1542,-1539,60,61.5,59,59.5,61.5,-1541,-1541,-1542,-1539,-1538,61,60.5,60.5,63.5,59.5,-1539,-1540,-1542,-1542,-1539
2/4/2026 02:43,-50000,-50015.9,60,60,61.5,88.5,60,-1543,-1540,-1542,-1540,-1541,80,60,74,60,59,-1473,-1539,-1542,-1542,-1538,59,89,-1541,-1540,-1542,-1541,-1541,-1541,-1540,92,76.5,57.5,59,59,59,60.5,60,60,61.5,-1540,-1542,-1539,-1538,-1541,60,61.5,59.5,59.5,61.5,-1544,-1543,-1541,-1539,-1540,61,60.5,60.5,63.5,59.5,-1541,-1542,-1542,-1543,-1541
2/4/2026 02:43,-50000,-50017.8,60,60,61.5,88.5,60,-1542,-1539,-1541,-1538,-1541,80,60,74,60,59,-1474,-1541,-1541,-1541,-1541,59,89,-1538,-1543,-1540,-1543,-1543,-1542,-1540,92,76.5,57.5,59,59,59.5,60.5,60,60,62,-1545,-1539,-1541,-1539,-1542,60,61.5,59.5,59.5,61.5,-1543,-1540,-1539,-1542,-1539,61,60.5,60.5,63.5,59.5,-1541,-1543,-1540,-1539,-1539
2/4/2026 02:44,-50000,-50019.5,60,60,61.5,88.5,60,-1541,-1539,-1542,-1539,-1542,80,60.5,74,60,59,-1475,-1539,-1538,-1541,-1541,59,89,-1538,-1544,-1538,-1542,-1543,-1541,-1538,92.5,76.5,58,59,59,59.5,60.5,60.5,60,62,-1544,-1539,-1539,-1540,-1542,60,61.5,59.5,59.5,62,-1542,-1540,-1539,-1541,-1541,61,60.5,60.5,63.5,59.5,-1541,-1543,-1540,-1539,-1539
2/4/2026 02:44,-50000,-50020.5,60,60,61.5,88.5,60,-1540,-1544,-1539,-1542,-1539,80.5,60.5,74,60,59,-1475,-1539,-1539,-1538,-1539,59,89,-1539,-1541,-1542,-1540,-1542,-1544,-1540,92.5,76.5,58,59.5,59,59.5,60.5,61,60,62,-1541,-1541,-1537,-1540,-1537,60,61.5,60,59.5,62,-1539,-1541,-1537,-1538,-1543,61,60.5,60.5,64,60,-1540,-1541,-1542,-1539,-1539
2/4/2026 02:45,-50000,-50011.4,60,60.5,62,89,60,-1541,-1537,-1541,-1538,-1541,80.5,60.5,74,60,59.5,-1472,-1542,-1541,-1541,-1541,59,90,-1542,-1540,-1540,-1540,-1543,-1540,-1541,92.5,76.5,58,59.5,59,59.5,60.5,61,60.5,62,-1541,-1539,-1541,-1539,-1540,60,61.5,60,59.5,62,-1542,-1543,-1542,-1539,-1538,61,60.5,60.5,64,60,-1541,-1542,-1543,-1542,-1540
2/4/2026 02:45,-50000,-50016.1,60,60.5,62.5,89.5,60,-1541,-1542,-1539,-1541,-1541,81,60.5,74,60,59.5,-1477,-1538,-1539,-1539,-1539,59.5,90,-1537,-1542,-1540,-1540,-1541,-1544,-1541,92.5,76.5,58.5,59.5,59,59.5,60.5,61,60.5,62,-1543,-1539,-1539,-1540,-1539,60,61.5,60,60,62,-1540,-1540,-1537,-1537,-1540,61,60.5,60.5,64,60,-1539,-1540,-1541,-1540,-1537
2/4/2026 02:46,-50000,-50010.2,60,60.5,62.5,89.5,60,-1538,-1541,-1539,-1540,-1540,81,60.5,74,60,59.5,-1475,-1539,-1538,-1539,-1539,60,90,-1540,-1540,-1539,-1540,-1541,-1542,-1543,92.5,76.5,58.5,59.5,59.5,59.5,60.5,61,61,62,-1541,-1540,-1538,-1542,-1540,60.5,61.5,60,60,62.5,-1539,-1542,-1538,-1539,-1541,61,60.5,60.5,64,60.5,-1541,-1540,-1543,-1542,-1537
2/4/2026 02:46,-50000,-50015.9,60.5,60.5,62.5,89.5,60.5,-1540,-1539,-1540,-1538,-1540,81,60.5,74,60,59.5,-1472,-1540,-1540,-1538,-1540,60,90,-1540,-1538,-1541,-1542,-1541,-1540,-1540,92.5,76.5,58.5,59.5,59.5,59.5,61,61,61,62,-1541,-1539,-1539,-1539,-1541,60.5,62,60,60,62.5,-1540,-1543,-1541,-1540,-1539,61.5,61,61.5,64,60.5,-1541,-1540,-1543,-1540,-1539
2/4/2026 02:47,-50000,-50021,60.5,60.5,62.5,89.5,60.5,-1541,-1538,-1541,-1539,-1540,81,61,74,60,59.5,-1472,-1540,-1541,-1539,-1541,60,90,-1541,-1539,-1537,-1541,-1544,-1541,-1539,92.5,76.5,58.5,59.5,59.5,59.5,61,61,61,62,-1544,-1538,-1541,-1539,-1542,60.5,62,60,60,62.5,-1542,-1540,-1543,-1541,-1539,61.5,61,61.5,64.5,60.5,-1541,-1543,-1543,-1540,-1542
2/4/2026 02:47,-50000,-50021.2,60.5,60.5,62.5,89.5,60.5,-1542,-1538,-1542,-1540,-1541,81,61,74,60,60,-1476,-1540,-1541,-1539,-1539,60,90,-1538,-1540,-1542,-1541,-1540,-1542,-1540,92.5,76.5,58.5,60,59.5,59.5,61,61,61,62,-1541,-1539,-1540,-1539,-1540,60.5,62.5,60,60.5,62.5,-1541,-1540,-1537,-1538,-1539,61.5,61,61.5,64.5,60.5,-1540,-1543,-1539,-1538,-1540
2/4/2026 02:48,-50000,-50009.2,60.5,60.5,62.5,89.5,60.5,-1541,-1541,-1542,-1543,-1543,81,61,74,60,60,-1475,-1538,-1539,-1539,-1538,60,90,-1538,-1539,-1539,-1540,-1542,-1542,-1544,92.5,76.5,58.5,60,59.5,59.5,61.5,61,61,62,-1540,-1542,-1539,-1541,-1537,60.5,62.5,60,60.5,62.5,-1540,-1540,-1537,-1539,-1542,61.5,61,61.5,64.5,60.5,-1540,-1542,-1539,-1540,-1537
2/4/2026 02:48,-50000,-50015.1,61,61,62.5,89.5,60.5,-1539,-1539,-1540,-1540,-1540,81.5,61,74,60,60,-1471,-1540,-1539,-1540,-1541,60,90,-1539,-1538,-1540,-1540,-1542,-1538,-1539,93,76.5,58.5,60,59.5,59.5,61.5,61,61,62,-1540,-1539,-1540,-1541,-1540,60.5,62.5,60,60.5,62.5,-1541,-1541,-1544,-1543,-1541,61.5,61.5,61.5,64.5,60.5,-1542,-1538,-1541,-1541,-1542
2/4/2026 02:49,-50000,-50003.6,61,61,62.5,89.5,60.5,-1541,-1540,-1538,-1539,-1538,81.5,61,74.5,60.5,60,-1472,-1541,-1538,-1540,-1540,60,90.5,-1542,-1538,-1538,-1541,-1542,-1539,-1539,93.5,77,58.5,60,59.5,59.5,61.5,61,61,62,-1542,-1539,-1539,-1538,-1542,61,62.5,60,60.5,62.5,-1539,-1543,-1541,-1542,-1539,61.5,61.5,61.5,64.5,60.5,-1543,-1538,-1545,-1542,-1540
2/4/2026 02:49,-50000,-50003.7,61,61,62.5,89.5,61,-1541,-1536,-1539,-1539,-1540,81.5,61,74.5,61,60,-1473,-1542,-1541,-1542,-1541,60,91,-1542,-1540,-1539,-1540,-1540,-1541,-1540,93.5,77,58.5,60,59.5,59.5,61.5,61,61,62,-1540,-1538,-1541,-1537,-1541,61,62.5,60,60.5,62.5,-1541,-1540,-1543,-1541,-1541,62,61.5,61.5,64.5,60.5,-1541,-1540,-1541,-1540,-1543
2/4/2026 02:50,-50000,-50002.2,61,61,62.5,90.5,61,-1544,-1540,-1541,-1542,-1542,81.5,61,75,61,60,-1475,-1540,-1542,-1542,-1540,60,91,-1540,-1541,-1541,-1537,-1541,-1542,-1541,93.5,77,58.5,60,60,60,61.5,61,61,63,-1539,-1540,-1542,-1539,-1537,61,62.5,60,60.5,62.5,-1539,-1541,-1539,-1540,-1540,62,61.5,61.5,64.5,60.5,-1541,-1542,-1539,-1539,-1541
2/4/2026 02:50,-50000,-50011.1,61,61,62.5,90.5,61,-1541,-1540,-1537,-1539,-1537,82,61.5,75,61,60,-1473,-1540,-1538,-1539,-1538,60.5,91,-1539,-1542,-1541,-1538,-1541,-1539,-1540,93.5,77,58.5,60,60,60.5,61.5,61,61,63,-1538,-1540,-1539,-1543,-1539,61,62.5,60.5,60.5,63,-1539,-1544,-1540,-1541,-1544,62,61.5,61.5,64.5,60.5,-1541,-1538,-1542,-1540,-1538
2/4/2026 02:51,-50000,-50010.9,61,61,62.5,90.5,61,-1541,-1542,-1538,-1538,-1538,82,61.5,75,61,60,-1471,-1540,-1539,-1540,-1541,60.5,91,-1540,-1539,-1538,-1542,-1541,-1541,-1538,93.5,77,59,60.5,60,60.5,61.5,61,61,63,-1543,-1537,-1540,-1537,-1542,61,62.5,60.5,60.5,63,-1540,-1540,-1540,-1541,-1540,62,61.5,61.5,65,61,-1541,-1539,-1543,-1543,-1541
2/4/2026 02:51,-50000,-50006.6,61,61,63,90.5,61,-1545,-1540,-1541,-1541,-1541,82,61.5,75,61,60,-1474,-1541,-1542,-1543,-1537,60.5,91,-1539,-1542,-1541,-1537,-1540,-1542,-1540,93.5,77,59,60.5,60,60.5,61.5,62,61,63,-1539,-1540,-1541,-1541,-1537,61,62.5,61,60.5,63,-1539,-1541,-1538,-1539,-1541,62,61.5,61.5,65,61,-1541,-1542,-1540,-1539,-1542
2/4/2026 02:52,-50000,-50003.1,61,61.5,63,90.5,61,-1540,-1542,-1537,-1538,-1538,82,61.5,75,61,60.5,-1471,-1539,-1540,-1539,-1540,61,91,-1539,-1541,-1540,-1539,-1542,-1540,-1538,93.5,77,59,60.5,60,60.5,61.5,62,61.5,63,-1540,-1538,-1538,-1541,-1539,61,62.5,61,60.5,63,-1537,-1543,-1538,-1539,-1543,62,61.5,61.5,65,61,-1543,-1538,-1541,-1541,-1539
2/4/2026 02:52,-50000,-50026.9,61,61.5,63.5,90.5,61,-1541,-1540,-1538,-1542,-1541,82,61.5,75,61,60.5,-1475,-1543,-1541,-1542,-1540,61,91,-1541,-1539,-1539,-1539,-1541,-1542,-1541,93.5,77,59.5,60.5,60.5,60.5,61.5,62,62,63,-1539,-1538,-1540,-1540,-1538,61,62.5,61,60.5,63,-1542,-1541,-1542,-1539,-1540,62,61.5,61.5,65,61,-1540,-1539,-1542,-1540,-1542
2/4/2026 02:53,-50000,-50002.9,61,61.5,63.5,90.5,61,-1541,-1540,-1539,-1539,-1537,82.5,62,75,61,60.5,-1473,-1540,-1540,-1539,-1540,61,91,-1539,-1540,-1539,-1539,-1543,-1540,-1539,94,77,59.5,60.5,60.5,60.5,61.5,62,62,63,-1540,-1537,-1540,-1541,-1541,61.5,62.5,61,61,63.5,-1538,-1544,-1539,-1541,-1542,62.5,61.5,62.5,65,61.5,-1542,-1539,-1542,-1540,-1538
2/4/2026 02:53,-50000,-50007.8,61.5,61.5,63.5,90.5,61.5,-1541,-1540,-1539,-1542,-1540,82.5,62,75,61,60.5,-1476,-1541,-1541,-1540,-1539,61,91,-1540,-1538,-1540,-1539,-1541,-1543,-1539,94,77,59.5,60.5,60.5,60.5,61.5,62,62,63,-1540,-1540,-1541,-1540,-1538,61.5,63,61,61.5,63.5,-1542,-1542,-1543,-1538,-1540,62.5,61.5,62.5,65.5,61.5,-1540,-1539,-1541,-1539,-1543
2/4/2026 02:54,-50000,-50003.9,61.5,61.5,63.5,91,61.5,-1542,-1541,-1541,-1536,-1542,82.5,62,75,61,60.5,-1471,-1538,-1541,-1538,-1539,61,92,-1538,-1541,-1540,-1540,-1543,-1538,-1539,94,77,59.5,61,60.5,60.5,62,62,62,63,-1540,-1540,-1541,-1542,-1539,61.5,63,61,61.5,63.5,-1538,-1544,-1537,-1540,-1541,62.5,62,62.5,65.5,61.5,-1542,-1541,-1540,-1538,-1538
2/4/2026 02:54,-50000,-49996.9,61.5,61.5,63.5,91.5,61.5,-1544,-1539,-1542,-1538,-1542,82.5,62,75,61,61,-1473,-1541,-1544,-1541,-1539,61,92,-1539,-1540,-1542,-1539,-1541,-1541,-1542,94,77,59.5,61,60.5,60.5,62,62,62,63,-1539,-1541,-1542,-1541,-1540,61.5,63.5,61,61.5,63.5,-1541,-1543,-1541,-1539,-1541,62.5,62,62.5,65.5,61.5,-1542,-1542,-1540,-1538,-1541
2/4/2026 02:55,-50000,-50003.8,61.5,62,63.5,91.5,61.5,-1541,-1542,-1538,-1542,-1539,82.5,62,75,61,61,-1474,-1539,-1539,-1537,-1540,61,92,-1540,-1539,-1539,-1540,-1541,-1541,-1539,94,77,59.5,61,60.5,60.5,62.5,62,62,63,-1539,-1538,-1539,-1540,-1541,61.5,63.5,61,61.5,63.5,-1539,-1539,-1539,-1540,-1540,62.5,62.5,62.5,65.5,61.5,-1540,-1538,-1542,-1541,-1540
2/4/2026 02:55,-50000,-49998.9,62,62,63.5,91.5,61.5,-1545,-1543,-1540,-1538,-1543,82.5,62,75,61,61,-1471,-1539,-1542,-1540,-1541,61.5,92,-1538,-1540,-1541,-1538,-1543,-1539,-1539,94,77,59.5,61,60.5,60.5,62.5,62,62,63,-1542,-1540,-1542,-1542,-1539,61.5,63.5,61,61.5,63.5,-1538,-1544,-1539,-1542,-1542,62.5,62.5,62.5,65.5,61.5,-1542,-1540,-1541,-1539,-1539
2/4/2026 02:56,-50000,-49995.8,62,62,63.5,91.5,61.5,-1543,-1539,-1541,-1539,-1540,82.5,62,75.5,62,61,-1471,-1541,-1542,-1539,-1538,61.5,92,-1539,-1541,-1539,-1539,-1543,-1539,-1540,94,77.5,59.5,61,60.5,60.5,62.5,62,62,63,-1538,-1542,-1540,-1542,-1541,61.5,63.5,61,61.5,63.5,-1539,-1543,-1540,-1541,-1541,63,62.5,62.5,65.5,61.5,-1542,-1540,-1539,-1539,-1541
2/4/2026 02:56,-50000,-50006.2,62,62,63.5,91.5,61.5,-1540,-1542,-1538,-1542,-1538,83,62,75.5,62,61,-1475,-1537,-1540,-1539,-1540,61.5,92,-1540,-1538,-1539,-1538,-1539,-1543,-1539,94,77.5,59.5,61,60.5,60.5,62.5,62,62,63.5,-1538,-1540,-1540,-1538,-1538,62,63.5,61,61.5,63.5,-1540,-1540,-1540,-1540,-1539,63,62.5,62.5,65.5,61.5,-1541,-1538,-1543,-1541,-1540
2/4/2026 02:57,-50000,-50008.5,62,62,63.5,91.5,62,-1543,-1541,-1540,-1540,-1541,83.5,62,75.5,62,61,-1473,-1541,-1543,-1540,-1540,61.5,92,-1539,-1541,-1541,-1539,-1541,-1537,-1540,94,78,59.5,61,61,61.5,62.5,62,62,64,-1540,-1541,-1543,-1543,-1540,62,63.5,61.5,61.5,64,-1541,-1542,-1540,-1540,-1540,63,62.5,62.5,65.5,61.5,-1542,-1540,-1538,-1539,-1542
2/4/2026 02:57,-50000,-49999.8,62,62,63.5,91.5,62,-1539,-1541,-1538,-1541,-1538,83.5,62.5,75.5,62,61,-1476,-1540,-1540,-1538,-1541,61.5,92,-1540,-1539,-1537,-1539,-1540,-1541,-1541,94.5,78,60,61,61,61.5,62.5,62,62,64,-1538,-1539,-1541,-1540,-1539,62,63.5,61.5,61.5,64,-1539,-1539,-1538,-1538,-1541,63,62.5,62.5,66,61.5,-1540,-1537,-1542,-1540,-1540
2/4/2026 02:58,-50000,-50005.5,62,62,64,91.5,62,-1543,-1540,-1541,-1540,-1541,83.5,62.5,75.5,62,61,-1472,-1542,-1541,-1539,-1540,61.5,92,-1540,-1540,-1537,-1541,-1540,-1541,-1538,94.5,78,60,61.5,61,61.5,62.5,62,62,64,-1541,-1539,-1539,-1540,-1541,62,63.5,61.5,61.5,64,-1537,-1541,-1538,-1542,-1541,63,62.5,62.5,66,62,-1541,-1540,-1540,-1541,-1539
2/4/2026 02:58,-50000,-50013.3,62,62.5,64.5,92,62,-1541,-1539,-1539,-1539,-1539,83.5,62.5,75.5,62,61,-1474,-1541,-1539,-1540,-1540,62,93,-1542,-1536,-1542,-1539,-1540,-1538,-1541,94.5,78,60,61.5,61,61.5,62.5,62.5,62,64,-1537,-1541,-1539,-1540,-1538,62,63.5,62,61.5,64,-1540,-1541,-1542,-1541,-1539,63,62.5,62.5,66,62,-1541,-1536,-1540,-1538,-1541
2/4/2026 02:59,-50000,-50007.7,62,62.5,64.5,92.5,62,-1540,-1538,-1539,-1539,-1538,83.5,62.5,75.5,62,61.5,-1474,-1543,-1539,-1540,-1539,62,93,-1542,-1538,-1541,-1540,-1539,-1537,-1541,94.5,78,60.5,61.5,61,61.5,62.5,63,63,64,-1539,-1542,-1540,-1542,-1538,62,63.5,62,61.5,64,-1542,-1541,-1541,-1542,-1537,63,62.5,62.5,66,62,-1541,-1538,-1541,-1538,-1541
2/4/2026 02:59,-50000,-50017.2,62,62.5,64.5,92.5,62,-1542,-1539,-1542,-1540,-1541,83.5,63,75.5,62,61.5,-1473,-1542,-1541,-1541,-1543,62,93,-1540,-1540,-1536,-1540,-1538,-1539,-1539,94.5,78,60.5,61.5,61,61.5,62.5,63,63,64,-1541,-1538,-1542,-1542,-1543,62,63.5,62,61.5,64.5,-1539,-1538,-1539,-1541,-1541,63,62.5,63,66,62.5,-1540,-1542,-1539,-1541,-1541
2/4/2026 03:00,-50000,-50004.4,62,62.5,64.5,92.5,62,-1542,-1542,-1539,-1543,-1539,83.5,63,75.5,62,61.5,-1476,-1538,-1540,-1538,-1542,62,93,-1540,-1540,-1538,-1538,-1539,-1541,-1540,94.5,78,60.5,61.5,61.5,61.5,62.5,63,63,64,-1538,-1538,-1538,-1539,-1538,62.5,64,62,62.5,64.5,-1538,-1538,-1537,-1540,-1540,63.5,62.5,63.5,66.5,62.5,-1539,-1538,-1540,-1540,-1537
2/4/2026 03:00,-50000,-49441.8,62.5,62.5,64.5,92.5,62.5,-1532,-1536,-1532,-1534,-1531,83.5,63,75.5,62,62,-1470,-1531,-1531,-1530,-1531,62,93,-1534,-1534,-1534,-1532,-1532,-1533,-1533,94.5,78,60.5,61.5,61.5,61.5,62.5,63,63,64,-1531,-1534,-1532,-1533,-1531,62.5,64,62,62.5,64.5,-1532,-1532,-1531,-1532,-1534,63.5,63,63.5,66.5,62.5,-1531,-1531,-1535,-1534,-1531
2/4/2026 03:01,-50000,-49922,62.5,62.5,64.5,92.5,62.5,-1533,-1536,-1533,-1533,-1535,84,63,75.5,62,62,-1469,-1535,-1535,-1534,-1536,62.5,93,-1536,-1533,-1537,-1534,-1533,-1534,-1537,94.5,78,60.5,62,61.5,61.5,63,63,63,64,-1535,-1538,-1536,-1536,-1534,62.5,64,62,62.5,64.5,-1535,-1534,-1535,-1535,-1533,63.5,63,63.5,66.5,62.5,-1534,-1533,-1536,-1535,-1533
2/4/2026 03:01,-50000,-49917.3,62.5,63,64.5,92.5,62.5,-1538,-1539,-1540,-1540,-1540,84.5,63,75.5,62,62,-1473,-1540,-1539,-1540,-1540,62.5,93,-1541,-1538,-1541,-1538,-1542,-1538,-1541,94.5,78,60.5,62,61.5,61.5,63,63,63,64,-1540,-1541,-1540,-1543,-1539,62.5,64.5,62,62.5,64.5,-1541,-1541,-1541,-1541,-1539,63.5,63.5,63.5,66.5,62.5,-1541,-1538,-1541,-1539,-1542
2/4/2026 03:02,-50000,-49991.4,63,63,64.5,92.5,62.5,-1538,-1542,-1539,-1539,-1541,84.5,63,75.5,62,62,-1476,-1540,-1540,-1538,-1540,62.5,93,-1540,-1540,-1540,-1539,-1539,-1539,-1543,94.5,78,60.5,62,61.5,61.5,63,63,63,64,-1539,-1542,-1541,-1541,-1537,62.5,64.5,62,62.5,64.5,-1540,-1540,-1538,-1542,-1540,63.5,63.5,63.5,66.5,62.5,-1540,-1538,-1541,-1542,-1538
2/4/2026 03:02,-50000,-50003.4,63,63,64.5,92.5,62.5,-1540,-1538,-1541,-1543,-1542,84.5,63,76,62,62,-1474,-1540,-1543,-1542,-1543,62.5,93,-1537,-1539,-1538,-1542,-1538,-1541,-1540,94.5,78.5,60.5,62,61.5,61.5,63.5,63,63,64,-1540,-1538,-1542,-1541,-1543,62.5,64.5,62,62.5,64.5,-1539,-1537,-1541,-1540,-1541,63.5,63.5,63.5,66.5,62.5,-1538,-1541,-1537,-1540,-1541
2/4/2026 03:03,-50000,-50002.5,63,63,64.5,93.5,63,-1540,-1538,-1540,-1542,-1539,84.5,63,76,63,62,-1473,-1537,-1542,-1540,-1543,62.5,93.5,-1542,-1537,-1538,-1542,-1540,-1537,-1539,94.5,78.5,60.5,62,61.5,61.5,63.5,63,63,64,-1542,-1539,-1540,-1544,-1542,63,64.5,62,62.5,64.5,-1545,-1540,-1543,-1542,-1540,63.5,63.5,63.5,66.5,62.5,-1541,-1539,-1539,-1538,-1540
2/4/2026 03:03,-50000,-49988.1,63,63,64.5,93.5,63,-1540,-1541,-1541,-1539,-1538,84.5,63,76,63,62,-1474,-1537,-1539,-1540,-1541,62.5,94,-1540,-1542,-1541,-1540,-1539,-1538,-1541,95,78.5,60.5,62,61.5,62,63.5,63,63,64.5,-1540,-1542,-1539,-1541,-1540,63,64.5,62,62.5,64.5,-1541,-1540,-1539,-1542,-1541,64,63.5,63.5,66.5,62.5,-1539,-1540,-1540,-1541,-1537
2/4/2026 03:04,-50000,-50000.5,63,63,64.5,93.5,63,-1537,-1538,-1540,-1541,-1540,84.5,63,76,63,62,-1472,-1539,-1541,-1540,-1542,62.5,94,-1541,-1539,-1541,-1541,-1542,-1539,-1540,95,78.5,60.5,62,62,62.5,63.5,63,63,65,-1542,-1540,-1539,-1542,-1540,63,64.5,62,62.5,65,-1543,-1542,-1540,-1543,-1538,64,63.5,63.5,67,62.5,-1540,-1539,-1542,-1539,-1537
2/4/2026 03:04,-50000,-50003.6,63,63,64.5,93.5,63,-1540,-1538,-1541,-1544,-1540,84.5,63.5,76.5,63,62,-1473,-1541,-1541,-1541,-1543,62.5,94,-1540,-1538,-1539,-1542,-1540,-1541,-1539,95,78.5,61,62.5,62,62.5,63.5,63,63,65,-1540,-1537,-1541,-1543,-1542,63,64.5,62.5,62.5,65,-1542,-1538,-1543,-1541,-1541,64,63.5,63.5,67,63,-1539,-1541,-1537,-1538,-1540
2/4/2026 03:05,-50000,-50002.3,63,63,65,93.5,63,-1538,-1537,-1542,-1543,-1541,84.5,63.5,76.5,63,62,-1472,-1540,-1542,-1539,-1544,63,94,-1542,-1538,-1540,-1543,-1539,-1540,-1539,95,78.5,61,62.5,62,62.5,63.5,63,63,65,-1540,-1538,-1540,-1544,-1543,63,64.5,62.5,62.5,65,-1544,-1538,-1543,-1542,-1540,64,63.5,63.5,67,63,-1538,-1540,-1538,-1538,-1544
2/4/2026 03:05,-50000,-50005.1,63,63.5,65.5,93.5,63,-1541,-1539,-1544,-1541,-1540,85,63.5,76.5,63,62,-1474,-1543,-1540,-1541,-1537,63,94,-1539,-1540,-1541,-1541,-1539,-1541,-1541,95,78.5,61.5,62.5,62,62.5,63.5,63.5,63,65,-1540,-1542,-1541,-1539,-1539,63,64.5,63,62.5,65.5,-1540,-1540,-1537,-1542,-1541,64,63.5,63.5,67,63,-1540,-1544,-1540,-1540,-1540
2/4/2026 03:06,-50000,-50009.2,63,63.5,65.5,93.5,63,-1542,-1541,-1541,-1541,-1540,85,64,76.5,63,62.5,-1471,-1538,-1539,-1539,-1538,63,94,-1540,-1541,-1540,-1542,-1541,-1540,-1539,95,78.5,61.5,62.5,62,62.5,63.5,64,63.5,65,-1543,-1540,-1537,-1540,-1539,63,64.5,63,62.5,65.5,-1541,-1542,-1538,-1542,-1540,64,63.5,64,67.5,63.5,-1542,-1541,-1542,-1540,-1540
2/4/2026 03:06,-50000,-49991.1,63,63.5,65.5,93.5,63,-1539,-1537,-1541,-1543,-1539,85,64,76.5,63,62.5,-1472,-1538,-1541,-1539,-1541,63.5,94,-1541,-1539,-1538,-1544,-1540,-1542,-1537,95,78.5,61.5,62.5,62.5,62.5,63.5,64,64,65,-1542,-1539,-1539,-1543,-1542,63,65,63,63.5,65.5,-1544,-1540,-1541,-1543,-1539,64,63.5,64.5,67.5,63.5,-1538,-1540,-1542,-1539,-1540
2/4/2026 03:07,-50000,-50006,63.5,63.5,65.5,93.5,63,-1537,-1536,-1540,-1544,-1539,85.5,64,76.5,63,63,-1473,-1537,-1541,-1539,-1543,63.5,94,-1541,-1539,-1538,-1542,-1538,-1540,-1539,95,78.5,61.5,62.5,62.5,62.5,63.5,64,64,65,-1540,-1538,-1540,-1544,-1541,63.5,65,63,63.5,65.5,-1544,-1537,-1540,-1542,-1540,64,63.5,64.5,67.5,63.5,-1538,-1538,-1540,-1538,-1541
2/4/2026 03:07,-50000,-50004.5,63.5,63.5,65.5,93.5,63.5,-1541,-1539,-1544,-1541,-1538,85.5,64,76.5,63,63,-1472,-1538,-1539,-1538,-1539,63.5,94.5,-1539,-1541,-1542,-1538,-1541,-1540,-1541,95,78.5,61.5,62.5,62.5,62.5,63.5,64,64,65,-1541,-1542,-1539,-1540,-1539,63.5,65,63,63.5,65.5,-1540,-1542,-1538,-1542,-1543,64.5,63.5,64.5,67.5,63.5,-1541,-1543,-1541,-1541,-1539
2/4/2026 03:08,-50000,-49997.7,63.5,63.5,65.5,94.5,63.5,-1541,-1541,-1543,-1542,-1538,85.5,64,76.5,63,63,-1472,-1540,-1539,-1540,-1540,63.5,94.5,-1539,-1541,-1542,-1540,-1540,-1538,-1541,95,78.5,61.5,63,62.5,62.5,63.5,64,64,65,-1541,-1541,-1538,-1542,-1539,63.5,65,63,63.5,65.5,-1539,-1542,-1539,-1543,-1540,64.5,64,64.5,67.5,63.5,-1541,-1544,-1540,-1540,-1537
2/4/2026 03:08,-50000,-50017.3,63.5,64,65.5,94.5,63.5,-1537,-1537,-1541,-1542,-1541,85.5,64,76.5,63,63,-1474,-1541,-1541,-1541,-1540,63.5,94.5,-1539,-1538,-1539,-1538,-1540,-1541,-1540,95,78.5,61.5,63,62.5,62.5,64,64,64,65,-1539,-1540,-1540,-1539,-1539,63.5,65.5,63,63.5,65.5,-1544,-1537,-1543,-1541,-1539,64.5,64.5,64.5,67.5,63.5,-1539,-1540,-1539,-1540,-1541
2/4/2026 03:09,-50000,-50017.6,64,64,65.5,94.5,63.5,-1539,-1536,-1542,-1539,-1541,85.5,64,77,63,63,-1473,-1543,-1542,-1541,-1539,63.5,94.5,-1539,-1539,-1541,-1537,-1540,-1540,-1542,95,79,61.5,63,62.5,62.5,64.5,64,64,65,-1539,-1541,-1541,-1539,-1538,63.5,65.5,63,63.5,65.5,-1541,-1541,-1541,-1541,-1540,64.5,64.5,64.5,67.5,63.5,-1541,-1541,-1538,-1541,-1541
2/4/2026 03:09,-50000,-50002.1,64,64,65.5,94.5,63.5,-1540,-1538,-1540,-1544,-1538,86,64,77,64,63,-1472,-1540,-1538,-1539,-1542,63.5,94.5,-1541,-1540,-1538,-1542,-1538,-1542,-1538,95,79,61.5,63,62.5,63,64.5,64,64,65,-1541,-1538,-1540,-1542,-1542,64,65.5,63,63.5,65.5,-1542,-1539,-1539,-1540,-1538,64.5,64.5,64.5,67.5,63.5,-1539,-1540,-1541,-1537,-1539
2/4/2026 03:10,-50000,-49996.4,64,64,65.5,94.5,64,-1537,-1539,-1539,-1544,-1540,86,64,77,64,63,-1473,-1539,-1540,-1537,-1543,63.5,94.5,-1542,-1540,-1539,-1540,-1540,-1541,-1539,95,79,61.5,63,62.5,63,64.5,64,64,65.5,-1539,-1539,-1539,-1543,-1543,64,65.5,63,63.5,65.5,-1542,-1539,-1540,-1541,-1539,65,64.5,64.5,67.5,63.5,-1539,-1539,-1540,-1539,-1539
2/4/2026 03:10,-50000,-49994.4,64,64,65.5,94.5,64,-1541,-1539,-1543,-1542,-1538,86,64,77,64,63,-1470,-1541,-1541,-1541,-1541,63.5,94.5,-1538,-1539,-1540,-1540,-1540,-1540,-1540,95,79,61.5,63,62.5,63,64.5,64,64,66,-1542,-1541,-1541,-1540,-1538,64,65.5,63,63.5,65.5,-1541,-1542,-1538,-1543,-1542,65,64.5,64.5,68,63.5,-1539,-1544,-1539,-1542,-1538
2/4/2026 03:11,-50000,-49987.2,64,64,66,94.5,64,-1538,-1538,-1543,-1540,-1540,86,64,77,64,63,-1471,-1542,-1541,-1541,-1541,64,94.5,-1539,-1540,-1539,-1541,-1540,-1538,-1542,95,79,61.5,63,62.5,63,64.5,64,64,66,-1542,-1544,-1540,-1541,-1539,64,65.5,63,63.5,66,-1540,-1542,-1540,-1542,-1540,65,64.5,64.5,68,63.5,-1539,-1543,-1539,-1541,-1540
2/4/2026 03:11,-50000,-49991.8,64,64,66.5,94.5,64,-1540,-1539,-1543,-1542,-1538,86,64.5,77,64,63,-1472,-1540,-1540,-1541,-1540,64,94.5,-1540,-1540,-1538,-1542,-1540,-1540,-1538,95,79,62,63.5,63,63.5,64.5,64,64,66,-1542,-1538,-1540,-1540,-1540,64,65.5,63.5,63.5,66,-1541,-1541,-1538,-1542,-1540,65,64.5,64.5,68,64,-1538,-1544,-1540,-1541,-1538
2/4/2026 03:12,-50000,-49992.7,64,64,66.5,94.5,64,-1539,-1538,-1542,-1541,-1540,86,64.5,77,64,63,-1471,-1542,-1541,-1541,-1541,64.5,94.5,-1539,-1539,-1539,-1540,-1540,-1539,-1540,95,79,62.5,63.5,63,63.5,64.5,64,64,66,-1542,-1542,-1540,-1540,-1540,64,65.5,63.5,63.5,66.5,-1540,-1542,-1538,-1543,-1540,65,64.5,64.5,68,64,-1541,-1543,-1540,-1541,-1539
2/4/2026 03:12,-50000,-49998.4,64,64.5,66.5,95,64,-1539,-1538,-1539,-1540,-1539,86.5,65,77,64,63,-1474,-1540,-1540,-1539,-1539,64.5,94.5,-1540,-1539,-1540,-1538,-1539,-1540,-1538,95.5,79,62.5,63.5,63,63.5,64.5,64.5,64,66,-1539,-1539,-1539,-1543,-1539,64,65.5,63.5,63.5,66.5,-1544,-1540,-1540,-1541,-1537,65,64.5,65,68.5,64.5,-1540,-1540,-1540,-1538,-1540
2/4/2026 03:13,-50000,-49986.2,64,64.5,66.5,95,64,-1542,-1540,-1541,-1543,-1539,87,65,77,64,63.5,-1473,-1539,-1539,-1538,-1543,64.5,94.5,-1540,-1541,-1537,-1537,-1539,-1540,-1539,95.5,79,62.5,63.5,63,63.5,64.5,65,65,66,-1538,-1539,-1539,-1543,-1541,64,65.5,64,64.5,66.5,-1544,-1538,-1538,-1541,-1538,65,64.5,65.5,68.5,64.5,-1539,-1542,-1542,-1538,-1537
2/4/2026 03:13,-50000,-49994.7,64,64.5,66.5,95,64,-1540,-1538,-1544,-1543,-1539,87,65,77,64,63.5,-1472,-1542,-1541,-1540,-1542,64.5,94.5,-1539,-1540,-1539,-1539,-1540,-1540,-1537,95.5,79,62.5,63.5,63.5,63.5,64.5,65,65,66,-1540,-1538,-1538,-1542,-1540,64,66,64,64.5,66.5,-1540,-1539,-1539,-1541,-1540,65,64.5,65.5,68.5,64.5,-1540,-1542,-1541,-1540,-1539
2/4/2026 03:14,-50000,-50003.6,64.5,64.5,66.5,95,64,-1539,-1537,-1538,-1540,-1540,87,65,77,64,64,-1475,-1539,-1540,-1539,-1540,64.5,94.5,-1540,-1540,-1543,-1538,-1539,-1537,-1540,95.5,79,62.5,63.5,63.5,63.5,64.5,65,65,66,-1540,-1543,-1538,-1540,-1537,64.5,66,64,64.5,66.5,-1544,-1540,-1540,-1541,-1538,65,64.5,65.5,68.5,64.5,-1541,-1539,-1539,-1540,-1541
2/4/2026 03:14,-50000,-50007.1,64.5,65,66.5,95,64.5,-1541,-1540,-1541,-1541,-1538,87,65,77,64,64,-1475,-1540,-1539,-1539,-1543,64.5,95,-1541,-1542,-1540,-1540,-1539,-1542,-1538,95.5,79,62.5,64,63.5,63.5,64.5,65,65,66,-1539,-1539,-1540,-1544,-1541,64.5,66,64,64.5,66.5,-1542,-1538,-1537,-1542,-1538,65.5,65.5,65.5,68.5,64.5,-1539,-1541,-1541,-1538,-1539
2/4/2026 03:15,-50000,-50007.6,64.5,65,66.5,95,64.5,-1541,-1542,-1541,-1541,-1538,87,65,77,64,64,-1476,-1540,-1538,-1538,-1541,64.5,95,-1541,-1543,-1539,-1539,-1538,-1541,-1538,95.5,79,62.5,64,63.5,63.5,64.5,65,65,66,-1539,-1540,-1538,-1544,-1541,64.5,66.5,64,64.5,66.5,-1540,-1538,-1537,-1541,-1538,65.5,65.5,65.5,68.5,64.5,-1539,-1542,-1543,-1537,-1539
2/4/2026 03:15,-50000,-50013.4,65,65,66.5,95,64.5,-1544,-1543,-1542,-1542,-1540,87,65,77.5,64,64,-1476,-1542,-1539,-1540,-1543,64.5,95,-1539,-1542,-1540,-1539,-1539,-1541,-1538,95.5,79,62.5,64,63.5,63.5,65,65,65,66,-1538,-1541,-1539,-1542,-1542,64.5,66.5,64,64.5,66.5,-1541,-1538,-1538,-1540,-1539,65.5,65.5,65.5,68.5,64.5,-1540,-1543,-1541,-1538,-1540
2/4/2026 03:16,-50000,-49997.6,65,65,66.5,95,64.5,-1541,-1543,-1542,-1538,-1539,87,65,77.5,65,64,-1476,-1540,-1541,-1539,-1540,64.5,95.5,-1539,-1541,-1541,-1539,-1538,-1538,-1539,95.5,80,62.5,64,63.5,64,65.5,65,65,66,-1538,-1540,-1539,-1544,-1540,64.5,66.5,64,64.5,66.5,-1541,-1538,-1538,-1541,-1536,65.5,65.5,65.5,68.5,64.5,-1540,-1541,-1542,-1539,-1539
2/4/2026 03:16,-50000,-49996.3,65,65,66.5,95,64.5,-1543,-1542,-1540,-1539,-1539,87,65,77.5,65,64,-1475,-1542,-1539,-1539,-1541,64.5,95.5,-1539,-1542,-1541,-1539,-1540,-1541,-1539,95.5,80,62.5,64,63.5,64,65.5,65,65,66,-1538,-1539,-1539,-1544,-1541,64.5,66.5,64,64.5,66.5,-1539,-1538,-1538,-1539,-1540,65.5,65.5,65.5,68.5,64.5,-1539,-1542,-1540,-1539,-1540
2/4/2026 03:17,-50000,-49999.6,65,65,66.5,95,65,-1541,-1541,-1542,-1541,-1538,87,65,77.5,65,64,-1475,-1541,-1540,-1540,-1542,64.5,95.5,-1539,-1541,-1540,-1539,-1539,-1541,-1537,95.5,80,62.5,64,63.5,64,65.5,65,65,66.5,-1538,-1538,-1539,-1544,-1541,65,66.5,64,64.5,67,-1539,-1539,-1537,-1540,-1541,66,65.5,65.5,69,64.5,-1540,-1542,-1539,-1541,-1539
2/4/2026 03:17,-50000,-49995.6,65,65,67,95,65,-1539,-1540,-1542,-1541,-1538,87,65,77.5,65,64,-1474,-1541,-1540,-1542,-1543,65.5,95.5,-1540,-1541,-1540,-1540,-1538,-1541,-1537,95.5,80,62.5,64.5,63.5,64,65.5,65,65,67,-1538,-1539,-1539,-1542,-1542,65,66.5,64,64.5,67,-1538,-1538,-1538,-1540,-1543,66,65.5,65.5,69,64.5,-1538,-1542,-1540,-1542,-1540
2/4/2026 03:18,-50000,-49991.9,65,65,67,95,65,-1540,-1540,-1541,-1541,-1538,88,65.5,77.5,65,64,-1475,-1540,-1540,-1543,-1543,65.5,95.5,-1538,-1540,-1540,-1538,-1540,-1540,-1538,95.5,80,63,64.5,64,64.5,65.5,65,65,67,-1538,-1538,-1540,-1543,-1542,65,66.5,64,64.5,67,-1538,-1538,-1539,-1541,-1540,66,65.5,65.5,69,65,-1539,-1541,-1539,-1540,-1541
2/4/2026 03:18,-50000,-49985.3,65,65,67.5,95,65,-1539,-1539,-1539,-1542,-1539,88,66,77.5,65,64,-1473,-1540,-1540,-1540,-1542,65.5,95.5,-1538,-1541,-1537,-1540,-1539,-1541,-1537,95.5,80,63,64.5,64,64.5,65.5,65,65,67,-1540,-1539,-1540,-1541,-1541,65,66.5,64,64.5,67.5,-1540,-1540,-1543,-1541,-1539,66,65.5,65.5,69,65,-1538,-1538,-1537,-1540,-1544
2/4/2026 03:19,-50000,-49995.7,65,65,67.5,95,65,-1545,-1542,-1541,-1540,-1540,88,66,77.5,65,64,-1473,-1538,-1538,-1538,-1540,65.5,95.5,-1542,-1543,-1542,-1541,-1542,-1538,-1540,96,80,63.5,64.5,64,64.5,65.5,65.5,65,67,-1541,-1542,-1541,-1540,-1539,65,66.5,64.5,65,67.5,-1542,-1541,-1540,-1542,-1538,66,65.5,66,69.5,65.5,-1542,-1540,-1541,-1539,-1541
2/4/2026 03:19,-50000,-49975.2,65,65.5,67.5,95,65,-1542,-1543,-1540,-1539,-1539,88,66,77.5,65,64.5,-1477,-1542,-1539,-1539,-1538,65.5,95.5,-1540,-1543,-1541,-1540,-1541,-1538,-1540,96,80,63.5,64.5,64,64.5,65.5,65.5,65.5,67,-1539,-1540,-1539,-1543,-1540,65,67,65,65,67.5,-1539,-1538,-1536,-1541,-1539,66,65.5,66.5,69.5,65.5,-1541,-1542,-1541,-1538,-1539
2/4/2026 03:20,-50000,-49975.6,65,65.5,67.5,95,65,-1541,-1539,-1539,-1542,-1542,88,66,77.5,65,64.5,-1473,-1540,-1541,-1540,-1544,65.5,95.5,-1538,-1539,-1537,-1540,-1539,-1542,-1538,96.5,80,63.5,64.5,64.5,64.5,65.5,66,66,67,-1539,-1539,-1541,-1541,-1542,65,67,65,65.5,67.5,-1539,-1538,-1543,-1540,-1540,66,65.5,66.5,69.5,65.5,-1538,-1539,-1537,-1542,-1544
2/4/2026 03:20,-50000,-49965.8,65.5,65.5,67.5,95,65,-1541,-1540,-1538,-1541,-1540,88,66,77.5,65,65,-1474,-1539,-1541,-1541,-1542,65.5,95.5,-1540,-1538,-1540,-1541,-1540,-1543,-1538,96.5,80,63.5,64.5,64.5,64.5,65.5,66,66,67,-1539,-1538,-1542,-1541,-1542,65,67,65,65.5,67.5,-1539,-1537,-1543,-1539,-1541,66,65.5,66.5,69.5,65.5,-1540,-1538,-1538,-1541,-1544
2/4/2026 03:21,-50000,-49969.7,65.5,66,67.5,95,65.5,-1544,-1542,-1540,-1541,-1540,88,66,77.5,65,65,-1473,-1537,-1538,-1538,-1541,65.5,96,-1541,-1544,-1540,-1539,-1541,-1540,-1540,96.5,80,63.5,64.5,64.5,64.5,65.5,66,66,67,-1542,-1542,-1540,-1538,-1538,65.5,67,65,65.5,67.5,-1542,-1539,-1537,-1543,-1538,66.5,66,66.5,69.5,65.5,-1538,-1540,-1540,-1539,-1539
2/4/2026 03:21,-50000,-49972.2,65.5,66,67.5,95,65.5,-1541,-1539,-1539,-1537,-1540,88.5,66,77.5,65,65,-1476,-1538,-1540,-1541,-1538,65.5,96,-1540,-1540,-1541,-1538,-1541,-1539,-1539,96.5,80,63.5,64.5,64.5,65,65.5,66,66,67,-1539,-1539,-1542,-1543,-1539,65.5,67,65,65.5,67.5,-1539,-1539,-1539,-1541,-1542,66.5,66.5,66.5,69.5,65.5,-1540,-1542,-1541,-1541,-1541
2/4/2026 03:22,-50000,-49973.4,65.5,66,67.5,95,65.5,-1544,-1540,-1540,-1542,-1539,88.5,66,78,65,65,-1471,-1539,-1537,-1539,-1541,65.5,96,-1541,-1542,-1538,-1540,-1542,-1542,-1540,96.5,80,63.5,65,64.5,65,66,66,66,67,-1541,-1541,-1541,-1537,-1539,65.5,67,65,65.5,67.5,-1542,-1540,-1539,-1540,-1539,66.5,66.5,66.5,69.5,65.5,-1540,-1540,-1542,-1540,-1540
2/4/2026 03:22,-50000,-49975.7,66,66,67.5,95.5,65.5,-1541,-1542,-1540,-1538,-1539,88.5,66,78.5,65.5,65,-1475,-1540,-1538,-1541,-1538,65.5,96,-1538,-1539,-1541,-1538,-1543,-1540,-1540,96.5,80.5,63.5,65,64.5,65,66.5,66,66,67,-1540,-1541,-1541,-1542,-1538,65.5,67.5,65,65.5,67.5,-1538,-1541,-1539,-1540,-1541,66.5,66.5,66.5,69.5,65.5,-1542,-1540,-1542,-1539,-1541
2/4/2026 03:23,-50000,-49976.1,66,66,67.5,95.5,65.5,-1544,-1541,-1540,-1543,-1540,88.5,66,78.5,66,65,-1472,-1537,-1538,-1539,-1543,66,96,-1539,-1542,-1537,-1540,-1540,-1542,-1539,96.5,80.5,63.5,65,64.5,65,66.5,66,66,67,-1539,-1536,-1541,-1539,-1540,65.5,67.5,65,65.5,67.5,-1543,-1538,-1540,-1540,-1540,66.5,66.5,66.5,70,65.5,-1540,-1538,-1540,-1540,-1539
2/4/2026 03:23,-50000,-49984.1,66,66,67.5,95.5,66,-1545,-1541,-1540,-1541,-1540,89,66,78.5,66,65,-1472,-1540,-1538,-1538,-1541,66,96,-1542,-1542,-1538,-1541,-1541,-1541,-1538,96.5,80.5,63.5,65,64.5,65,66.5,66,66,67.5,-1538,-1538,-1540,-1539,-1540,66,67.5,65,65.5,67.5,-1541,-1540,-1537,-1539,-1539,67,66.5,66.5,70,65.5,-1539,-1541,-1542,-1539,-1542
2/4/2026 03:24,-50000,-49972.9,66,66,68,96,66,-1539,-1539,-1538,-1537,-1540,89,66,78.5,66,65,-1476,-1539,-1539,-1542,-1539,66.5,96.5,-1538,-1539,-1539,-1539,-1542,-1540,-1539,96.5,80.5,63.5,65,64.5,65,66.5,66,66,68,-1541,-1539,-1543,-1541,-1538,66,67.5,65,65.5,68,-1537,-1540,-1541,-1539,-1542,67,66.5,66.5,70,65.5,-1542,-1538,-1540,-1541,-1542
2/4/2026 03:24,-50000,-49983.8,66,66,68.5,96,66,-1544,-1539,-1539,-1543,-1539,89,66,78.5,66,65,-1472,-1537,-1538,-1539,-1542,66.5,96.5,-1541,-1542,-1538,-1543,-1542,-1545,-1536,97,80.5,64,65.5,64.5,65.5,66.5,66,66,68,-1540,-1536,-1542,-1539,-1540,66,67.5,65,65.5,68.5,-1542,-1538,-1539,-1539,-1541,67,66.5,66.5,70,65.5,-1542,-1538,-1541,-1541,-1540
2/4/2026 03:25,-50000,-49951.7,66,66,68.5,96,66,-1542,-1541,-1541,-1540,-1538,89,66.5,78.5,66,65,-1471,-1539,-1537,-1540,-1541,66.5,97,-1541,-1540,-1541,-1540,-1542,-1541,-1540,97,80.5,64.5,65.5,65,65.5,66.5,66,66,68,-1541,-1540,-1540,-1538,-1539,66,67.5,65.5,66,68.5,-1538,-1540,-1537,-1541,-1541,67,66.5,66.5,70,66,-1540,-1541,-1544,-1537,-1539
2/4/2026 03:25,-50000,-49961.8,66,66,68.5,96,66,-1539,-1538,-1537,-1538,-1540,89,67,78.5,66,65,-1474,-1538,-1540,-1540,-1539,66.5,97,-1537,-1539,-1542,-1540,-1543,-1540,-1539,97,80.5,64.5,65.5,65,65.5,66.5,66.5,66,68,-1541,-1540,-1542,-1541,-1539,66,67.5,65.5,66,68.5,-1538,-1538,-1542,-1540,-1541,67,66.5,67,70.5,66,-1542,-1537,-1540,-1540,-1542
2/4/2026 03:26,-50000,-49958.6,66,66,68.5,96,66,-1540,-1542,-1542,-1543,-1538,89,67,78.5,66,65,-1471,-1540,-1538,-1540,-1541,66.5,97,-1540,-1539,-1538,-1541,-1542,-1543,-1539,97,80.5,64.5,65.5,65,65.5,66.5,66.5,66,68,-1541,-1539,-1541,-1537,-1540,66,68,65.5,66.5,68.5,-1538,-1541,-1536,-1538,-1541,67,66.5,67,70.5,66.5,-1541,-1541,-1544,-1539,-1538
2/4/2026 03:26,-50000,-49955.2,66,66.5,68.5,96,66,-1539,-1538,-1538,-1540,-1540,89,67,78.5,66,66,-1476,-1536,-1541,-1541,-1539,66.5,97.5,-1539,-1539,-1541,-1540,-1543,-1540,-1540,97,80.5,64.5,65.5,65,65.5,66.5,67,67,68,-1544,-1540,-1542,-1541,-1538,66,68,65.5,66.5,68.5,-1537,-1540,-1542,-1539,-1542,67,66.5,67.5,70.5,66.5,-1543,-1538,-1540,-1542,-1543
2/4/2026 03:27,-50000,-49952.3,66,66.5,68.5,96,66,-1540,-1543,-1540,-1542,-1539,89,67,78.5,66,66,-1471,-1539,-1537,-1540,-1541,66.5,97.5,-1543,-1539,-1537,-1541,-1540,-1543,-1538,97,80.5,64.5,65.5,65.5,65.5,66.5,67,67,68,-1540,-1537,-1541,-1538,-1539,66,68,66,66.5,68.5,-1540,-1539,-1537,-1538,-1541,67,67,67.5,70.5,66.5,-1539,-1543,-1545,-1538,-1537
2/4/2026 03:27,-50000,-49961.3,66.5,67,68.5,96,66,-1541,-1540,-1536,-1537,-1539,89,67,78.5,66,66,-1475,-1537,-1540,-1540,-1540,66.5,98,-1541,-1539,-1541,-1539,-1543,-1540,-1539,97,80.5,64.5,65.5,65.5,66,66.5,67,67,68,-1542,-1541,-1541,-1542,-1539,66.5,68,66,66.5,68.5,-1538,-1540,-1542,-1540,-1541,67,67,67.5,70.5,66.5,-1542,-1538,-1541,-1541,-1543
2/4/2026 03:28,-50000,-49961.5,66.5,67,68.5,96,66.5,-1545,-1548,-1553,-1548,-1544,89,67,78.5,66,66,-1475,-1544,-1543,-1547,-1546,66.5,98.5,-1392,-1543,-1552,-1554,-1547,-1548,-1546,97,80.5,64.5,66,65.5,66,66.5,67,67,68,-1547,-1546,-1553,-1542,-1555,66.5,68,66,66.5,68.5,-1544,-1544,-1543,-1543,-1548,67.5,67,67.5,70.5,66.5,-1548,-1546,-1550,-1545,-1551
2/4/2026 03:28,-50000,-49909,66.5,67,68.5,96,66.5,-1642,-1639,-1637,-1641,-1641,89,67,78.5,66,66,-1549,-1640,-1642,-1641,-1640,67,99,-3,-1643,-5,-1641,-1643,-1640,-1642,97.5,80.5,64.5,66,65.5,66,66.5,67,67,68,-1642,-1643,-1642,-1643,-1640,66.5,68.5,66,66.5,68.5,-1639,-1642,-1644,-1642,-1642,67.5,67.5,67.5,70.5,66.5,-1644,-1639,-1641,-1643,-1645
2/4/2026 03:29,-50000,-50383,67,67,68.5,96,66.5,-1617,-1617,-1617,-1618,-1616,89.5,67,79,66,66,-1528,-1618,-1616,-1617,-1618,67,99,-5,-1617,-1254,-1619,-1618,-1622,-1614,97.5,80.5,64.5,66,65.5,66,67,67,67,68,-1615,-1616,-1617,-1617,-1618,66.5,68.5,66,66.5,68.5,-1617,-1615,-1617,-1616,-1617,67.5,67.5,67.5,70.5,66.5,-1617,-1621,-1620,-1616,-1614
2/4/2026 03:29,-50000,-50072.6,67,67,68.5,96.5,66.5,-1606,-1605,-1601,-1605,-1606,89.5,67,79,66.5,66,-1524,-1604,-1606,-1606,-1605,67,99,-3,-1607,-1255,-1606,-1605,-1602,-1605,97.5,81,64.5,66,65.5,66,67.5,67,67,68,-1606,-1605,-1603,-1605,-1604,66.5,68.5,66,66.5,68.5,-1604,-1607,-1607,-1606,-1604,67.5,67.5,67.5,70.5,66.5,-1606,-1601,-1603,-1607,-1608
2/4/2026 03:30,-50000,-50066.4,67,67,69,96.5,67,-1606,-1606,-1605,-1605,-1605,89.5,67,79,67,66,-1522,-1604,-1603,-1603,-1606,67.5,99.5,0,-1604,-1253,-1607,-1603,-1605,-1603,97.5,81,64.5,66,65.5,66,67.5,67,67,68.5,-1602,-1603,-1601,-1603,-1605,66.5,68.5,66,66.5,69,-1605,-1603,-1602,-1604,-1602,68,67.5,67.5,71,66.5,-1602,-1606,-1607,-1604,-1603
2/4/2026 03:30,-50000,-50054.3,67,67,69,96.5,67,-1562,-1559,-1564,-1563,-1564,89.5,67,79,67,66,-1491,-1563,-1563,-1565,-1562,67.5,99.5,-1254,-1561,-1256,-1564,-1563,-1562,-1563,97.5,81,64.5,66.5,65.5,66,67.5,67,67,69,-1564,-1564,-1563,-1566,-1560,67,68.5,66,66.5,69,-1563,-1564,-1564,-1565,-1560,68,67.5,67.5,71,66.5,-1562,-1561,-1560,-1563,-1564
2/4/2026 03:31,-50000,-49993.4,67,67,69.5,96.5,67,-1603,-1606,-1606,-1601,-1603,89.5,67.5,79,67,66,-1518,-1605,-1604,-1603,-1603,67.5,100,-6,-1605,-1255,-1605,-1602,-1603,-1604,97.5,81,65,66.5,65.5,66.5,67.5,67,67,69,-1604,-1603,-1600,-1601,-1605,67,68.5,66,67,69.5,-1604,-1601,-1602,-1601,-1602,68,67.5,67.5,71,66.5,-1602,-1606,-1605,-1603,-1600
2/4/2026 03:31,-50000,-50019.6,67,67,69.5,97,67,-1602,-1602,-1602,-1605,-1605,89.5,67.5,79,67,66,-1519,-1602,-1606,-1604,-1601,67.5,100,0,-1603,-1256,-1605,-1603,-1602,-1606,98,81,65.5,66.5,66,66.5,67.5,67,67,69,-1605,-1606,-1604,-1607,-1602,67,68.5,66,67,69.5,-1601,-1604,-1606,-1603,-1602,68,67.5,67.5,71.5,67,-1604,-1602,-1601,-1603,-1605
