Time (America/New_York),Tumbleweed 1.P command (from Fleet) (kWinCloud),Tumbleweed 1.P measured (kW),Unit #05 (11A5).State of Charge (SoC),Unit #06 (11A6).State of Charge (SoC),Unit #07 (11A7).State of Charge (SoC),Unit #08 (11A8).State of Charge (SoC),Unit #09 (11B1).State of Charge (SoC),Unit #05 (11A5).kW Measured (kW),Unit #06 (11A6).kW Measured (kW),Unit #07 (11A7).kW Measured (kW),Unit #08 (11A8).kW Measured (kW),Unit #09 (11B1).kW Measured (kW),Unit #10 (11B2).State of Charge (SoC),Unit #11 (11B3).State of Charge (SoC),Unit #12 (11B4).State of Charge (SoC),Unit #13 (11B5).State of Charge (SoC),Unit #14 (11B6).State of Charge (SoC),Unit #10 (11B2).kW Measured (kW),Unit #11 (11B3).kW Measured (kW),Unit #12 (11B4).kW Measured (kW),Unit #13 (11B5).kW Measured (kW),Unit #14 (11B6).kW Measured (kW),Unit #15 (11B7).State of Charge (SoC),Unit #16 (11B8).State of Charge (SoC),Unit #16 (11B8).kW Measured (kW),Unit #15 (11B7).kW Measured (kW),Unit #17 (12A1).kW Measured (kW),Unit #18 (12A2).kW Measured (kW),Unit #19 (12A3).kW Measured (kW),Unit #20 (12A4).kW Measured (kW),Unit #21 (12A5).kW Measured (kW),Unit #17 (12A1).State of Charge (SoC),Unit #18 (12A2).State of Charge (SoC),Unit #19 (12A3).State of Charge (SoC),Unit #20 (12A4).State of Charge (SoC),Unit #21 (12A5).State of Charge (SoC),Unit #22 (12A6).State of Charge (SoC),Unit #23 (12A7).State of Charge (SoC),Unit #24 (12A8).State of Charge (SoC),Unit #25 (12B1).State of Charge (SoC),Unit #26 (12B2).State of Charge (SoC),Unit #22 (12A6).kW Measured (kW),Unit #23 (12A7).kW Measured (kW),Unit #24 (12A8).kW Measured (kW),Unit #25 (12B1).kW Measured (kW),Unit #26 (12B2).kW Measured (kW),Unit #27 (12B3).State of Charge (SoC),Unit #28 (12B4).State of Charge (SoC),Unit #29 (12B5).State of Charge (SoC),Unit #30 (12B6).State of Charge (SoC),Unit #31 (12B7).State of Charge (SoC),Unit #27 (12B3).kW Measured (kW),Unit #28 (12B4).kW Measured (kW),Unit #29 (12B5).kW Measured (kW),Unit #30 (12B6).kW Measured (kW),Unit #31 (12B7).kW Measured (kW),Unit #01 (11A1).State of Charge (SoC),Unit #02 (11A2).State of Charge (SoC),Unit #03 (11A3).State of Charge (SoC),Unit #04 (11A4).State of Charge (SoC),Unit #32 (12B8).State of Charge (SoC),Unit #01 (11A1).kW Measured (kW),Unit #02 (11A2).kW Measured (kW),Unit #03 (11A3).kW Measured (kW),Unit #04 (11A4).kW Measured (kW),Unit #32 (12B8).kW Measured (kW)
2/4/2026 03:32,-50000,-50021.6,67,67,69.5,97.5,67,-1601,-1605,-1605,-1604,-1603,89.5,68,79,67,66,-1519,-1603,-1604,-1604,-1602,67.5,100,0,-1603,-1253,-1603,-1604,-1603,-1603,98,81,65.5,66.5,66,66.5,67.5,67.5,67,69,-1603,-1604,-1602,-1603,-1606,67,69,66.5,67,69.5,-1603,-1603,-1602,-1601,-1602,68,67.5,68,71.5,67,-1603,-1605,-1605,-1601,-1599
2/4/2026 03:32,-50000,-50017.6,67,67,69.5,97.5,67,-1604,-1601,-1602,-1604,-1606,89.5,68,79,67,66,-1520,-1602,-1606,-1603,-1601,67.5,100,0,-1605,-1254,-1605,-1604,-1604,-1607,98,81,65.5,66.5,66,66.5,67.5,67.5,67.5,69,-1604,-1608,-1604,-1606,-1603,67,69,66.5,67.5,69.5,-1600,-1605,-1606,-1602,-1603,68,67.5,68.5,71.5,67.5,-1604,-1601,-1601,-1602,-1606
2/4/2026 03:33,-50000,-50015,67,67.5,69.5,98,67,-1600,-1604,-1604,-1603,-1601,89.5,68,79,67,66.5,-1519,-1603,-1605,-1606,-1603,67.5,100,0,-1601,-1253,-1605,-1602,-1605,-1604,98,81,65.5,66.5,66,67,67.5,67.5,68,69,-1604,-1604,-1602,-1601,-1604,67,69,67,67.5,69.5,-1602,-1600,-1603,-1601,-1603,68,67.5,68.5,71.5,67.5,-1604,-1604,-1604,-1600,-1599
2/4/2026 03:33,-50000,-50002.8,67,68,69.5,98,67,-1601,-1602,-1603,-1601,-1602,90,68,79,67,67,-1518,-1603,-1604,-1604,-1603,67.5,100,0,-1600,-1253,-1603,-1604,-1604,-1603,98,81,65.5,66.5,66.5,67,67.5,68,68,69,-1604,-1602,-1603,-1603,-1605,67,69,67,67.5,69.5,-1602,-1601,-1604,-1599,-1605,68,68,68.5,71.5,67.5,-1603,-1603,-1605,-1600,-1600
2/4/2026 03:34,-50000,-50004.3,67.5,68,69.5,98.5,67,-1604,-1604,-1605,-1602,-1603,90,68,79,67,67,-1523,-1605,-1604,-1603,-1602,67.5,100,0,-1603,-1254,-1604,-1606,-1603,-1603,98,81,65.5,66.5,66.5,67,67.5,68,68,69,-1607,-1605,-1604,-1605,-1603,67.5,69,67,67.5,69.5,-1605,-1603,-1603,-1603,-1601,68,68,68.5,71.5,67.5,-1604,-1607,-1603,-1601,-1602
2/4/2026 03:34,-50000,-50922.5,67.5,68,69.5,99,67,-1662,-1666,-1664,-4,-1666,90,68,79,67,67,-1567,-1666,-1667,-1667,-1668,68,100,0,-1663,-1254,-1667,-1665,-1667,-1664,98.5,81,65.5,66.5,66.5,67,67.5,68,68,69,-1664,-1663,-1666,-1664,-1666,67.5,69,67,67.5,69.5,-1664,-1663,-1667,-1665,-1667,68,68,68.5,71.5,67.5,-1665,-1664,-1666,-1664,-1666
2/4/2026 03:35,-50000,-50074,67.5,68,69.5,99,67.5,-1617,-1618,-1621,-1253,-1617,90,68,79,67,67,-1535,-1617,-1616,-1617,-1615,68,100,0,-1618,-1255,-1618,-1621,-1617,-1618,98.5,81,65.5,67,66.5,67,67.5,68,68,69,-1621,-1619,-1618,-1618,-1619,67.5,69.5,67,67.5,69.5,-1621,-1619,-1616,-1619,-1617,68.5,68.5,68.5,71.5,67.5,-1620,-1621,-1619,-1619,-1615
2/4/2026 03:35,-50000,-50010,68,68,69.5,100,67.5,-1662,-1659,-1663,0,-1662,90,68,79.5,67.5,67,-1564,-1662,-1660,-1662,-1662,68.5,100,0,-1663,-1255,-1662,-1658,-1660,-1663,98.5,81.5,65.5,67,66.5,67,68,68,68,69,-1659,-1664,-1659,-1664,-1659,67.5,69.5,67,67.5,69.5,-1664,-1664,-1661,-1661,-1661,68.5,68.5,68.5,71.5,67.5,-1659,-1661,-1660,-1663,-1660
2/4/2026 03:36,-50000,-50051.6,68,68,70,100,67.5,-1663,-1658,-1661,0,-1661,90,68,79.5,67.5,67,-1563,-1661,-1661,-1663,-1661,68.5,100,0,-1663,-1253,-1663,-1659,-1662,-1661,98.5,82,65.5,67,66.5,67,68.5,68,68,69.5,-1660,-1661,-1663,-1662,-1660,67.5,69.5,67,67.5,69.5,-1661,-1660,-1664,-1660,-1662,68.5,68.5,68.5,72,67.5,-1661,-1658,-1660,-1662,-1662
2/4/2026 03:36,-50000,-50048.2,68,68,70,100,68,-1659,-1661,-1660,0,-1659,90,68.5,79.5,68,67,-1564,-1659,-1662,-1663,-1659,68.5,100,0,-1658,-1253,-1660,-1660,-1659,-1659,98.5,82,65.5,67.5,66.5,67,68.5,68,68,70,-1660,-1659,-1660,-1660,-1662,68,69.5,67,67.5,70.5,-1660,-1661,-1661,-1660,-1662,69,68.5,68.5,72,67.5,-1661,-1659,-1663,-1661,-1660
2/4/2026 03:37,-50000,-50076.2,68,68,70.5,100,68,-1660,-1661,-1660,0,-1661,90,68.5,79.5,68,67,-1566,-1660,-1661,-1663,-1660,68.5,100,0,-1659,-1254,-1659,-1660,-1657,-1661,99,82,65.5,67.5,66.5,67.5,68.5,68,68,70,-1662,-1663,-1660,-1659,-1661,68,69.5,67,67.5,70.5,-1661,-1661,-1660,-1663,-1662,69,68.5,68.5,72,67.5,-1661,-1660,-1664,-1661,-1660
2/4/2026 03:37,-50000,-50067.2,68,68,70.5,100,68,-1663,-1660,-1664,0,-1662,90,68.5,79.5,68,67,-1562,-1663,-1660,-1661,-1662,68.5,100,0,-1661,-1254,-1662,-1660,-1662,-1663,99,82,66.5,67.5,66.5,67.5,68.5,68,68,70,-1659,-1662,-1660,-1663,-1660,68,69.5,67,68,70.5,-1663,-1662,-1660,-1660,-1660,69,68.5,69,72.5,68,-1659,-1661,-1660,-1663,-1660
2/4/2026 03:38,-50000,-50059.7,68,68,70.5,100,68,-1662,-1659,-1659,0,-1662,90,68.5,79.5,68,67,-1563,-1658,-1663,-1662,-1662,68.5,100,0,-1660,-1253,-1660,-1660,-1660,-1659,99,82,66.5,67.5,67,67.5,68.5,68.5,68,70,-1660,-1660,-1662,-1658,-1663,68,69.5,67,68,70.5,-1660,-1661,-1664,-1662,-1662,69,68.5,69,72.5,68,-1659,-1659,-1662,-1663,-1663
2/4/2026 03:38,-50000,-50055.7,68,68,70.5,100,68,-1662,-1662,-1662,0,-1661,90.5,68.5,79.5,68,67,-1562,-1663,-1659,-1661,-1660,68.5,100,0,-1661,-1254,-1662,-1659,-1660,-1662,99,82,66.5,67.5,67,68,68.5,68.5,68,70,-1658,-1662,-1658,-1661,-1658,68,70,67.5,68.5,70.5,-1665,-1662,-1660,-1661,-1660,69,68.5,69,72.5,68,-1659,-1662,-1660,-1663,-1659
2/4/2026 03:39,-50000,-50045.3,68,68.5,70.5,100,68,-1661,-1662,-1660,0,-1660,90.5,69,79.5,68,67.5,-1565,-1661,-1659,-1661,-1661,68.5,100,0,-1660,-1255,-1659,-1659,-1659,-1661,99,82,66.5,67.5,67,68,68.5,68.5,69,70,-1662,-1663,-1660,-1663,-1659,68,70,67.5,68.5,70.5,-1663,-1664,-1660,-1662,-1661,69,68.5,69.5,72.5,68.5,-1659,-1661,-1664,-1662,-1658
2/4/2026 03:39,-50000,-50057.1,68,69,70.5,100,68,-1664,-1659,-1662,0,-1660,90.5,69,79.5,68,68,-1564,-1660,-1661,-1661,-1661,68.5,100,0,-1663,-1253,-1660,-1660,-1660,-1661,99,82,66.5,67.5,67.5,68,68.5,68.5,69,70,-1660,-1660,-1663,-1659,-1661,68.5,70,68,68.5,70.5,-1660,-1659,-1663,-1662,-1662,69,69,69.5,72.5,68.5,-1661,-1660,-1660,-1663,-1663
2/4/2026 03:40,-50000,-50047.3,68.5,69,70.5,100,68,-1661,-1662,-1661,0,-1660,90.5,69,80,68,68,-1566,-1660,-1659,-1664,-1660,69,100,0,-1659,-1255,-1660,-1660,-1660,-1662,99.5,82,66.5,67.5,67.5,68,68.5,69,69,70,-1662,-1664,-1659,-1660,-1659,68.5,70,68,68.5,70.5,-1662,-1663,-1660,-1663,-1660,69,69,69.5,72.5,68.5,-1660,-1661,-1664,-1662,-1657
2/4/2026 03:40,-50000,-50039.5,68.5,69,70.5,100,68,-1665,-1658,-1662,0,-1662,90.5,69,80,68,68,-1564,-1662,-1661,-1661,-1661,69,100,0,-1663,-1254,-1660,-1659,-1659,-1659,99.5,82,66.5,67.5,67.5,68,68.5,69,69,70,-1659,-1659,-1661,-1659,-1662,68.5,70,68,68.5,70.5,-1662,-1660,-1661,-1663,-1662,69,69,69.5,72.5,68.5,-1661,-1662,-1660,-1662,-1662
2/4/2026 03:41,-50000,-50038.7,68.5,69,70.5,100,68.5,-1660,-1659,-1658,0,-1659,90.5,69,80,68,68,-1566,-1660,-1661,-1664,-1661,69,100,0,-1659,-1254,-1661,-1660,-1660,-1663,99.5,82,66.5,68,67.5,68,68.5,69,69,70,-1661,-1662,-1660,-1661,-1659,68.5,70.5,68,68.5,70.5,-1661,-1663,-1660,-1664,-1662,69.5,69.5,69.5,72.5,68.5,-1660,-1659,-1664,-1661,-1659
2/4/2026 03:41,-50000,-50035.8,68.5,69,70.5,100,68.5,-1663,-1660,-1664,0,-1663,90.5,69,80,68,68,-1563,-1662,-1661,-1661,-1661,69.5,100,0,-1662,-1253,-1662,-1660,-1659,-1661,99.5,82,66.5,68,67.5,68,68.5,69,69,70,-1661,-1658,-1660,-1661,-1661,68.5,70.5,68,68.5,70.5,-1663,-1660,-1660,-1662,-1660,69.5,69.5,69.5,73,68.5,-1660,-1664,-1660,-1664,-1660
2/4/2026 03:42,-50000,-50041.8,69,69,71,100,69,-1663,-1659,-1658,0,-1660,90.5,69,80.5,69,68,-1566,-1660,-1663,-1661,-1659,69.5,100,0,-1661,-1254,-1660,-1661,-1657,-1661,99.5,82,66.5,68,67.5,68,69.5,69,69,71,-1663,-1662,-1660,-1659,-1661,68.5,70.5,68,68.5,70.5,-1659,-1662,-1664,-1665,-1664,69.5,69.5,69.5,73,68.5,-1661,-1658,-1662,-1661,-1662
2/4/2026 03:42,-50000,-50043.4,69,69,71,100,69,-1663,-1659,-1662,0,-1661,90.5,69,80.5,69,68,-1564,-1663,-1658,-1661,-1661,69.5,100,0,-1663,-1253,-1661,-1660,-1659,-1659,99.5,82.5,67,68,67.5,68,69.5,69,69,71,-1659,-1658,-1661,-1659,-1663,68.5,70.5,68,68.5,71.5,-1663,-1659,-1662,-1663,-1661,70,69.5,69.5,73,68.5,-1662,-1662,-1661,-1663,-1660
2/4/2026 03:43,-50000,-50032.7,69,69,71.5,100,69,-1664,-1660,-1661,0,-1662,90.5,69.5,80.5,69,68,-1567,-1663,-1661,-1662,-1661,69.5,100,0,-1663,-1253,-1659,-1660,-1659,-1660,99.5,82.5,67,68.5,67.5,68.5,69.5,69,69,71,-1662,-1661,-1661,-1659,-1661,69,70.5,68,69,71.5,-1661,-1660,-1663,-1663,-1661,70,69.5,69.5,73,68.5,-1661,-1661,-1662,-1662,-1662
2/4/2026 03:43,-50000,-50032.5,69,69,71.5,100,69,-1661,-1659,-1659,0,-1660,91,69.5,80.5,69,68,-1563,-1660,-1661,-1664,-1659,69.5,100,0,-1658,-1254,-1661,-1659,-1662,-1663,99.5,82.5,67.5,68.5,67.5,68.5,69.5,69,69,71,-1661,-1663,-1659,-1661,-1659,69,70.5,68,69,71.5,-1661,-1662,-1661,-1660,-1662,70,69.5,70,73.5,68.5,-1659,-1658,-1664,-1661,-1660
2/4/2026 03:44,-50000,-50036.7,69,69,71.5,100,69,-1663,-1663,-1661,0,-1661,91,69.5,80.5,69,68,-1564,-1663,-1659,-1660,-1661,69.5,100,0,-1660,-1253,-1660,-1659,-1659,-1660,99.5,82.5,67.5,68.5,67.5,69,69.5,69.5,69,71,-1660,-1660,-1660,-1661,-1661,69,70.5,68,69,71.5,-1665,-1661,-1659,-1662,-1660,70,69.5,70,73.5,69,-1661,-1662,-1659,-1664,-1658
2/4/2026 03:44,-50000,-50026.4,69,69,71.5,100,69,-1663,-1659,-1660,0,-1662,91,69.5,80.5,69,68,-1565,-1662,-1662,-1660,-1660,69.5,100,0,-1663,-1254,-1660,-1660,-1660,-1662,99.5,82.5,67.5,68.5,68,69,69.5,69.5,69,71,-1661,-1662,-1660,-1660,-1660,69,71,68,69.5,71.5,-1658,-1661,-1661,-1663,-1662,70,69.5,70.5,73.5,69,-1661,-1659,-1661,-1661,-1663
2/4/2026 03:45,-50000,-50017.1,69,70,71.5,100,69,-1663,-1660,-1656,0,-1661,91,69.5,80.5,69,68.5,-1563,-1659,-1662,-1663,-1663,69.5,100,0,-1661,-1255,-1660,-1657,-1661,-1662,99.5,82.5,67.5,68.5,68,69,69.5,69.5,69.5,71,-1659,-1664,-1661,-1660,-1658,69,71,68.5,69.5,71.5,-1659,-1662,-1662,-1661,-1663,70,69.5,70.5,73.5,69.5,-1659,-1657,-1662,-1660,-1664
2/4/2026 03:45,-50000,-50024.3,69,70,71.5,100,69,-1663,-1660,-1659,0,-1660,91,70,80.5,69,68.5,-1563,-1661,-1662,-1660,-1663,70,100,0,-1663,-1256,-1662,-1659,-1659,-1660,99.5,82.5,67.5,68.5,68.5,69,69.5,69.5,70,71,-1659,-1665,-1661,-1661,-1658,69,71,69,69.5,71.5,-1661,-1664,-1664,-1660,-1661,70,70,70.5,73.5,69.5,-1661,-1658,-1662,-1660,-1665
2/4/2026 03:46,-50000,-50010.4,69,70,71.5,100,69,-1659,-1661,-1659,0,-1661,91,70,80.5,69,69,-1562,-1660,-1660,-1662,-1664,70,100,0,-1657,-1253,-1662,-1659,-1660,-1659,99.5,82.5,67.5,68.5,68.5,69,69.5,70,70,71,-1659,-1660,-1658,-1663,-1659,69.5,71,69,69.5,71.5,-1663,-1659,-1659,-1660,-1657,70,70,70.5,73.5,69.5,-1660,-1659,-1663,-1661,-1658
2/4/2026 03:46,-50000,-50062.8,69.5,70,71.5,100,69,-1704,-1704,-1706,0,-1704,91,70,80.5,69,69,-1599,-1704,-1702,-1704,-1703,70,100,0,-1703,-4,-1703,-1707,-1704,-1703,100,82.5,67.5,68.5,68.5,69,69.5,70,70,71,-1708,-1701,-1704,-1703,-1708,69.5,71,69,69.5,71.5,-1705,-1704,-1703,-1706,-1705,70,70,70.5,73.5,69.5,-1705,-1707,-1703,-1706,-1704
2/4/2026 03:47,-50000,-50033.8,69.5,70,71.5,100,69.5,-1704,-1706,-1706,0,-1702,91,70,80.5,69,69,-1597,-1703,-1702,-1703,-1705,70,100,0,-1701,0,-1701,-1704,-1703,-1702,100,82.5,67.5,68.5,68.5,69,69.5,70,70,71,-1706,-1700,-1704,-1706,-1706,69.5,71.5,69,69.5,71.5,-1707,-1704,-1702,-1705,-1704,70,70.5,70.5,73.5,69.5,-1705,-1706,-1705,-1705,-1704
2/4/2026 03:47,-50000,-50036.7,70,70,71.5,100,69.5,-1709,-1702,-1707,0,-1704,91,70,80.5,69,69,-1598,-1705,-1703,-1704,-1703,70.5,100,0,-1706,0,-1704,-1703,-1705,-1705,100,82.5,67.5,69,68.5,69,69.5,70,70,71,-1704,-1707,-1707,-1703,-1702,69.5,71.5,69,69.5,71.5,-1703,-1707,-1706,-1705,-1704,70.5,70.5,70.5,74,69.5,-1703,-1705,-1705,-1704,-1706
2/4/2026 03:48,-50000,-50040.8,70,70,72,100,69.5,-1705,-1704,-1705,0,-1703,91,70,81,69.5,69,-1598,-1705,-1704,-1702,-1702,70.5,100,0,-1703,0,-1704,-1705,-1705,-1703,100,82.5,67.5,69,68.5,69,70.5,70,70,72,-1707,-1704,-1704,-1703,-1706,69.5,71.5,69,69.5,72.5,-1708,-1705,-1702,-1707,-1703,70.5,70.5,70.5,74,69.5,-1705,-1705,-1703,-1706,-1701
2/4/2026 03:48,-50000,-50036.6,70,70,72.5,100,70,-1706,-1702,-1707,0,-1705,91.5,70.5,81,70,69,-1599,-1706,-1703,-1704,-1703,70.5,100,0,-1705,0,-1704,-1704,-1706,-1704,100,82.5,68,69.5,68.5,69,70.5,70,70,72,-1705,-1706,-1705,-1704,-1703,69.5,71.5,69,70,72.5,-1703,-1706,-1704,-1707,-1705,71,70.5,70.5,74,69.5,-1702,-1707,-1704,-1704,-1704
2/4/2026 03:49,-50000,-50021.2,70,70,72.5,100,70,-1705,-1703,-1703,0,-1703,91.5,70.5,81,70,69,-1596,-1701,-1703,-1707,-1706,70.5,100,0,-1702,0,-1704,-1704,-1706,-1703,100,83,68,69.5,68.5,69.5,70.5,70,70,72,-1705,-1701,-1704,-1707,-1706,70,71.5,69,70,72.5,-1704,-1703,-1705,-1706,-1705,71,70.5,71,74.5,69.5,-1705,-1704,-1710,-1703,-1705
2/4/2026 03:49,-50000,-50020.9,70,70,72.5,100,70,-1705,-1704,-1707,0,-1703,91.5,70.5,81,70,69,-1599,-1705,-1703,-1702,-1703,70.5,100,0,-1702,0,-1704,-1704,-1706,-1705,100,83,68,69.5,68.5,69.5,70.5,70,70,72,-1707,-1706,-1706,-1704,-1703,70,71.5,69,70,72.5,-1706,-1706,-1703,-1705,-1704,71,70.5,71,74.5,69.5,-1703,-1707,-1705,-1706,-1704
2/4/2026 03:50,-50000,-50022.5,70,70,72.5,100,70,-1708,-1703,-1704,0,-1700,91.5,70.5,81,70,69,-1596,-1702,-1704,-1705,-1706,70.5,100,0,-1705,0,-1704,-1704,-1705,-1704,100,83,68.5,69.5,69,70,70.5,70.5,70,72,-1706,-1701,-1706,-1707,-1706,70,71.5,69,70.5,72.5,-1703,-1702,-1707,-1703,-1708,71,70.5,71,74.5,70,-1704,-1704,-1707,-1703,-1704
2/4/2026 03:50,-50000,-50016.9,70,70.5,72.5,100,70,-1705,-1702,-1706,0,-1705,91.5,70.5,81,70,69.5,-1596,-1704,-1702,-1704,-1705,70.5,100,0,-1704,0,-1704,-1705,-1707,-1705,100,83,68.5,69.5,69,70,70.5,70.5,70,72,-1705,-1707,-1706,-1704,-1703,70,72,69.5,70.5,72.5,-1702,-1707,-1704,-1704,-1705,71,70.5,71.5,74.5,70,-1702,-1707,-1705,-1705,-1704
2/4/2026 03:51,-50000,-50010.1,70,71,72.5,100,70,-1704,-1705,-1704,0,-1703,91.5,70.5,81,70,69.5,-1599,-1704,-1704,-1707,-1703,71,100,0,-1702,0,-1703,-1706,-1703,-1704,100,83,68.5,69.5,69,70,70.5,70.5,71,72,-1707,-1705,-1705,-1706,-1706,70,72,69.5,70.5,72.5,-1706,-1703,-1704,-1706,-1703,71,71,71.5,74.5,70,-1705,-1705,-1706,-1706,-1702
2/4/2026 03:51,-50000,-50030.9,70,71,72.5,100,70,-1708,-1703,-1708,0,-1703,91.5,71,81,70,69.5,-1596,-1706,-1704,-1704,-1706,71,100,0,-1704,0,-1707,-1705,-1709,-1706,100,83,68.5,69.5,69.5,70,70.5,70.5,71,72,-1706,-1701,-1708,-1705,-1706,70,72,70,70.5,72.5,-1702,-1703,-1706,-1705,-1704,71,71,71.5,74.5,70.5,-1706,-1705,-1706,-1702,-1707
2/4/2026 03:52,-50000,-50019.1,70.5,71,72.5,100,70,-1705,-1706,-1705,0,-1703,91.5,71,81,70,70,-1598,-1704,-1700,-1705,-1704,71,100,0,-1702,0,-1704,-1705,-1704,-1703,100,83,68.5,69.5,69.5,70,70.5,71,71,72,-1708,-1703,-1704,-1702,-1705,70.5,72,70,70.5,72.5,-1707,-1706,-1700,-1705,-1704,71,71,71.5,74.5,70.5,-1704,-1706,-1705,-1706,-1702
2/4/2026 03:52,-50000,-50013.4,70.5,71,72.5,100,70,-1707,-1704,-1706,0,-1704,92,71,81,70,70,-1596,-1705,-1704,-1703,-1706,71,100,0,-1705,0,-1706,-1705,-1707,-1706,100,83,68.5,69.5,69.5,70,70.5,71,71,72,-1706,-1702,-1706,-1705,-1704,70.5,72,70,70.5,72.5,-1702,-1702,-1706,-1703,-1707,71,71,71.5,74.5,70.5,-1704,-1707,-1707,-1702,-1708
2/4/2026 03:53,-50000,-50022.3,70.5,71,72.5,100,70.5,-1706,-1703,-1708,0,-1703,92,71,81,70,70,-1595,-1704,-1704,-1704,-1706,71.5,100,0,-1703,0,-1706,-1706,-1707,-1706,100,83,68.5,70,69.5,70,70.5,71,71,72,-1705,-1701,-1706,-1706,-1704,70.5,72.5,70,70.5,72.5,-1701,-1703,-1706,-1704,-1706,71,71,71.5,74.5,70.5,-1702,-1709,-1707,-1704,-1707
2/4/2026 03:53,-50000,-50015.5,71,71,72.5,100,70.5,-1704,-1707,-1705,0,-1705,92,71,81,70,70,-1599,-1702,-1701,-1704,-1703,71.5,100,0,-1702,0,-1705,-1704,-1706,-1704,100,83,68.5,70,69.5,70,70.5,71,71,73,-1705,-1704,-1704,-1703,-1702,70.5,72.5,70,70.5,72.5,-1706,-1707,-1701,-1704,-1704,71,71.5,71.5,75,70.5,-1704,-1705,-1706,-1706,-1702
2/4/2026 03:54,-50000,-50019.6,71,71,73,100,70.5,-1709,-1703,-1705,0,-1702,92,71,81.5,70,70,-1597,-1705,-1705,-1705,-1702,71.5,100,0,-1704,0,-1703,-1706,-1704,-1703,100,83,68.5,70,69.5,70.5,71,71,71,73,-1707,-1702,-1707,-1707,-1705,70.5,72.5,70,71,73.5,-1703,-1704,-1705,-1704,-1707,71.5,71.5,71.5,75,70.5,-1705,-1704,-1706,-1702,-1705
2/4/2026 03:54,-50000,-50019.4,71,71,73.5,100,71,-1706,-1703,-1706,0,-1705,92,71.5,81.5,71,70,-1595,-1706,-1703,-1703,-1706,71.5,100,0,-1705,0,-1706,-1705,-1706,-1707,100,83,69,70.5,69.5,70.5,71.5,71,71,73,-1704,-1703,-1705,-1704,-1706,70.5,72.5,70,71,73.5,-1703,-1704,-1703,-1704,-1705,71.5,71.5,71.5,75,70.5,-1703,-1707,-1704,-1703,-1704
2/4/2026 03:55,-50000,-50014.9,71,71,73.5,100,71,-1704,-1708,-1706,0,-1704,92,71.5,81.5,71,70,-1597,-1703,-1701,-1704,-1705,71.5,100,0,-1703,0,-1703,-1704,-1708,-1706,100,83.5,69,70.5,69.5,70.5,71.5,71,71,73,-1706,-1705,-1705,-1701,-1703,71,72.5,70,71,73.5,-1707,-1706,-1701,-1703,-1703,72,71.5,72,75.5,70.5,-1704,-1704,-1704,-1706,-1703
2/4/2026 03:55,-50000,-50005.4,71,71,73.5,100,71,-1707,-1705,-1704,0,-1703,92,71.5,81.5,71,70,-1599,-1702,-1703,-1705,-1703,71.5,100,0,-1702,0,-1705,-1704,-1705,-1705,100,83.5,69.5,70.5,69.5,71,71.5,71.5,71,73,-1706,-1704,-1705,-1703,-1704,71,72.5,70,71,73.5,-1706,-1707,-1703,-1706,-1702,72,71.5,72,75.5,70.5,-1703,-1704,-1707,-1703,-1702
2/4/2026 03:56,-50000,-50011.3,71,71.5,73.5,100,71,-1706,-1702,-1706,0,-1702,92,71.5,81.5,71,70,-1596,-1706,-1704,-1704,-1705,71.5,100,0,-1705,0,-1704,-1705,-1704,-1703,100,83.5,69.5,70.5,70,71,71.5,71.5,71,73,-1707,-1700,-1707,-1707,-1706,71,72.5,70,71.5,73.5,-1702,-1705,-1705,-1705,-1705,72,71.5,72.5,75.5,71,-1707,-1706,-1706,-1702,-1706
2/4/2026 03:56,-50000,-50004.7,71,71.5,73.5,100,71,-1707,-1702,-1706,0,-1706,92,71.5,81.5,71,70.5,-1597,-1707,-1702,-1704,-1706,72,100,0,-1702,0,-1705,-1705,-1705,-1705,100,83.5,69.5,70.5,70,71,71.5,71.5,71,73,-1707,-1702,-1706,-1705,-1704,71,73,70.5,71.5,73.5,-1702,-1705,-1704,-1705,-1706,72,71.5,72.5,75.5,71,-1706,-1706,-1706,-1703,-1706
2/4/2026 03:57,-50000,-50005.4,71,72,73.5,100,71,-1705,-1706,-1705,0,-1704,92,71.5,81.5,71,70.5,-1595,-1704,-1702,-1704,-1706,72,100,0,-1701,0,-1703,-1705,-1708,-1706,100,83.5,69.5,70.5,70.5,71,71.5,71.5,72,73,-1705,-1704,-1704,-1703,-1704,71,73,70.5,71.5,73.5,-1707,-1704,-1702,-1704,-1704,72,72,72.5,75.5,71,-1704,-1704,-1703,-1705,-1704
2/4/2026 03:57,-50000,-49996.5,71,72,73.5,100,71,-1707,-1704,-1705,0,-1702,92.5,71.5,81.5,71,70.5,-1599,-1704,-1704,-1704,-1703,72,100,0,-1705,0,-1705,-1703,-1706,-1704,100,83.5,69.5,70.5,70.5,71,71.5,71.5,72,73,-1704,-1704,-1704,-1702,-1702,71,73,70.5,71.5,73.5,-1704,-1708,-1705,-1705,-1704,72,72,72.5,75.5,71.5,-1704,-1703,-1706,-1704,-1704
2/4/2026 03:58,-50000,-49993.9,71.5,72,73.5,100,71,-1708,-1703,-1707,0,-1702,92.5,72,81.5,71,71,-1599,-1706,-1705,-1705,-1703,72,100,0,-1705,0,-1704,-1704,-1705,-1704,100,84,69.5,70.5,70.5,71,71.5,71.5,72,73,-1707,-1703,-1706,-1706,-1705,71.5,73,71,71.5,73.5,-1704,-1707,-1706,-1705,-1704,72,72,72.5,75.5,71.5,-1705,-1705,-1706,-1705,-1708
2/4/2026 03:58,-50000,-49993.2,71.5,72,73.5,100,71,-1706,-1704,-1708,0,-1704,92.5,72,81.5,71,71,-1598,-1706,-1703,-1702,-1703,72,100,0,-1704,0,-1703,-1707,-1704,-1704,100,84,69.5,70.5,70.5,71,71.5,72,72,73,-1709,-1702,-1707,-1705,-1705,71.5,73.5,71,71.5,73.5,-1703,-1705,-1704,-1704,-1705,72,72,72.5,75.5,71.5,-1707,-1709,-1705,-1703,-1706
2/4/2026 03:59,-50000,-49983.7,71.5,72,73.5,100,71.5,-1703,-1705,-1703,0,-1705,92.5,72,81.5,71,71,-1595,-1701,-1703,-1705,-1708,72.5,100,0,-1703,0,-1707,-1705,-1705,-1705,100,84,69.5,71,70.5,71,71.5,72,72,73.5,-1704,-1704,-1702,-1703,-1704,71.5,73.5,71,71.5,73.5,-1710,-1703,-1702,-1705,-1704,72,72,72.5,76,71.5,-1704,-1703,-1704,-1705,-1703
2/4/2026 03:59,-50000,-49997.2,72,72,74,100,71.5,-1707,-1703,-1706,0,-1702,92.5,72,81.5,71,71,-1599,-1706,-1706,-1705,-1704,72.5,100,0,-1703,0,-1704,-1705,-1705,-1705,100,84,69.5,71,70.5,71,72,72,72,74,-1707,-1702,-1708,-1705,-1704,71.5,73.5,71,71.5,74,-1702,-1708,-1706,-1704,-1705,72,72.5,72.5,76,71.5,-1704,-1705,-1706,-1703,-1708
2/4/2026 04:00,-50000,-49991.4,72,72,74.5,100,71.5,-1706,-1704,-1706,0,-1701,92.5,72.5,81.5,71,71,-1600,-1706,-1706,-1703,-1703,72.5,100,0,-1704,0,-1704,-1704,-1706,-1704,100,84,70,71,70.5,71.5,72,72,72,74,-1706,-1705,-1706,-1703,-1703,71.5,73.5,71,72,74.5,-1702,-1707,-1705,-1704,-1706,72.5,72.5,73,76,71.5,-1703,-1705,-1706,-1705,-1706
2/4/2026 04:00,-50000,-49989.6,72,72,74.5,100,72,-1706,-1703,-1708,0,-1702,92.5,72.5,82,72,71,-1598,-1705,-1704,-1704,-1703,72.5,100,0,-1704,0,-1704,-1704,-1705,-1703,100,84,70,71.5,70.5,71.5,72.5,72,72,74,-1705,-1704,-1706,-1705,-1703,71.5,73.5,71,72,74.5,-1703,-1707,-1706,-1704,-1705,73,72.5,73,76.5,71.5,-1704,-1707,-1705,-1704,-1705
2/4/2026 04:01,-50000,-49990.2,72,72,74.5,100,72,-1704,-1702,-1707,0,-1703,92.5,72.5,82,72,71,-1599,-1706,-1703,-1705,-1703,72.5,100,0,-1705,0,-1704,-1704,-1704,-1704,100,84.5,70,71.5,70.5,72,72.5,72,72,74,-1708,-1702,-1706,-1705,-1707,72,73.5,71,72,74.5,-1703,-1704,-1703,-1706,-1704,73,72.5,73,76.5,71.5,-1702,-1708,-1704,-1703,-1706
2/4/2026 04:01,-50000,-49985.2,72,72.5,74.5,100,72,-1704,-1707,-1705,0,-1703,93,72.5,82,72,71,-1597,-1703,-1703,-1703,-1707,72.5,100,0,-1701,0,-1703,-1707,-1704,-1704,100,84.5,70,71.5,70.5,72,72.5,72.5,72,74,-1709,-1702,-1706,-1705,-1706,72,73.5,71,72.5,74.5,-1706,-1703,-1700,-1706,-1704,73,72.5,73.5,76.5,71.5,-1707,-1705,-1705,-1704,-1703
2/4/2026 04:02,-50000,-49990.4,72,72.5,74.5,100,72,-1705,-1705,-1705,0,-1704,93,72.5,82.5,72,71.5,-1595,-1701,-1703,-1706,-1707,73,100,0,-1703,0,-1706,-1705,-1706,-1705,100,84.5,70.5,71.5,70.5,72,72.5,72.5,72,74,-1705,-1700,-1704,-1704,-1705,72,73.5,71,72.5,74.5,-1706,-1703,-1702,-1703,-1702,73,72.5,73.5,76.5,72,-1706,-1704,-1705,-1706,-1703
2/4/2026 04:02,-50000,-49998,72,73,74.5,100,72,-1707,-1703,-1708,0,-1701,93,72.5,82.5,72,71.5,-1599,-1705,-1705,-1703,-1704,73,100,0,-1705,0,-1704,-1704,-1708,-1705,100,84.5,70.5,71.5,71,72,72.5,72.5,72,74,-1705,-1705,-1708,-1703,-1703,72,74,71.5,72.5,74.5,-1703,-1707,-1705,-1703,-1705,73,73,73.5,76.5,72,-1705,-1708,-1706,-1706,-1708
2/4/2026 04:03,-50000,-49997.9,72,73,74.5,100,72,-1709,-1705,-1708,0,-1704,93,72.5,82.5,72,71.5,-1595,-1706,-1705,-1705,-1706,73,100,0,-1704,0,-1706,-1704,-1708,-1707,100,84.5,70.5,71.5,71.5,72,72.5,72.5,73,74,-1706,-1703,-1706,-1701,-1703,72,74,71.5,72.5,74.5,-1705,-1704,-1706,-1703,-1703,73,73,73.5,76.5,72.5,-1706,-1703,-1708,-1706,-1706
2/4/2026 04:03,-50000,-50002.1,72,73,74.5,100,72,-1705,-1707,-1704,0,-1705,93,72.5,82.5,72,71.5,-1597,-1704,-1703,-1705,-1704,73,100,0,-1702,0,-1704,-1707,-1706,-1703,100,84.5,70.5,71.5,71.5,72,72.5,72.5,73,74,-1708,-1702,-1705,-1705,-1705,72.5,74,72,72.5,74.5,-1705,-1705,-1701,-1706,-1702,73,73,73.5,76.5,72.5,-1705,-1707,-1703,-1705,-1702
2/4/2026 04:04,-50000,-49997.2,72.5,73,74.5,100,72,-1703,-1703,-1708,0,-1706,93,72.5,82.5,72,72,-1598,-1705,-1705,-1704,-1706,73.5,100,0,-1704,0,-1703,-1705,-1707,-1704,100,84.5,70.5,71.5,71.5,72,72.5,73,73,74.5,-1704,-1703,-1707,-1708,-1702,72.5,74.5,72,72.5,74.5,-1702,-1705,-1704,-1704,-1705,73,73,73.5,76.5,72.5,-1705,-1708,-1704,-1705,-1707
2/4/2026 04:04,-50000,-50001,72.5,73,74.5,100,72,-1706,-1706,-1705,0,-1703,93,73,82.5,72,72,-1595,-1703,-1703,-1705,-1708,73.5,100,0,-1704,0,-1705,-1707,-1705,-1704,100,84.5,70.5,71.5,71.5,72,72.5,73,73,74.5,-1707,-1702,-1706,-1703,-1703,72.5,74.5,72,72.5,75,-1708,-1702,-1706,-1705,-1702,73,73,73.5,76.5,72.5,-1707,-1703,-1706,-1705,-1704
2/4/2026 04:05,-50000,-49995.2,73,73,75,100,72,-1702,-1704,-1706,0,-1705,93,73,82.5,72,72,-1598,-1703,-1703,-1703,-1703,73.5,100,0,-1704,0,-1703,-1706,-1706,-1702,100,84.5,71,71.5,71.5,72,72.5,73,73,74.5,-1704,-1706,-1706,-1707,-1703,72.5,74.5,72,72.5,75,-1703,-1706,-1702,-1704,-1704,73,73.5,73.5,77,72.5,-1705,-1707,-1704,-1703,-1705
2/4/2026 04:05,-50000,-49993.5,73,73,75,100,72.5,-1706,-1705,-1705,0,-1705,93,73.5,82.5,72,72,-1595,-1704,-1702,-1705,-1705,73.5,100,0,-1704,0,-1705,-1708,-1704,-1702,100,84.5,71,72,71.5,72.5,72.5,73,73,75,-1706,-1701,-1703,-1705,-1704,72.5,74.5,72,73,75.5,-1706,-1704,-1703,-1704,-1703,73,73.5,73.5,77,72.5,-1708,-1704,-1707,-1705,-1704
2/4/2026 04:06,-50000,-49993.2,73,73,75.5,100,72.5,-1702,-1706,-1706,0,-1704,93,73.5,82.5,72.5,72,-1598,-1703,-1702,-1702,-1703,73.5,100,0,-1703,0,-1704,-1704,-1707,-1703,100,84.5,71,72,71.5,72.5,73.5,73,73,75,-1705,-1703,-1705,-1706,-1702,72.5,74.5,72,73,75.5,-1701,-1707,-1700,-1703,-1703,73,73.5,74,77,72.5,-1703,-1707,-1704,-1703,-1705
2/4/2026 04:06,-50000,-49985.5,73,73,75.5,100,73,-1708,-1704,-1708,0,-1703,93.5,73.5,82.5,73,72,-1596,-1706,-1704,-1704,-1705,73.5,100,0,-1706,0,-1704,-1707,-1705,-1705,100,84.5,71,72.5,71.5,73,73.5,73,73,75,-1707,-1702,-1705,-1703,-1704,72.5,74.5,72,73,75.5,-1706,-1703,-1705,-1703,-1702,74,73.5,74,77.5,72.5,-1707,-1705,-1708,-1705,-1707
2/4/2026 04:07,-50000,-49979.2,73,73,75.5,100,73,-1704,-1702,-1706,0,-1705,93.5,73.5,83,73,72,-1594,-1704,-1704,-1702,-1706,73.5,100,0,-1705,0,-1703,-1705,-1709,-1704,100,84.5,71,72.5,71.5,73,73.5,73,73,75,-1705,-1705,-1708,-1703,-1700,73,74.5,72,73.5,75.5,-1702,-1705,-1703,-1703,-1705,74,73.5,74,77.5,72.5,-1706,-1709,-1706,-1705,-1707
2/4/2026 04:07,-50000,-49977.4,73,73.5,75.5,100,73,-1704,-1707,-1705,0,-1705,93.5,73.5,83,73,72,-1597,-1705,-1703,-1704,-1704,73.5,100,0,-1702,0,-1704,-1704,-1705,-1705,100,85,71,72.5,71.5,73,73.5,73.5,73,75,-1705,-1705,-1705,-1707,-1701,73,74.5,72,73.5,75.5,-1704,-1707,-1701,-1702,-1702,74,73.5,74.5,77.5,72.5,-1706,-1706,-1705,-1703,-1705
2/4/2026 04:08,-50000,-49973.1,73,73.5,75.5,100,73,-1706,-1705,-1709,0,-1705,93.5,73.5,83,73,72.5,-1596,-1707,-1706,-1705,-1705,74,100,0,-1706,0,-1703,-1707,-1705,-1703,100,85,71.5,72.5,72,73,73.5,73.5,73,75,-1709,-1701,-1707,-1705,-1705,73,74.5,72,73.5,75.5,-1705,-1706,-1705,-1707,-1704,74,74,74.5,77.5,73,-1707,-1704,-1709,-1706,-1707
2/4/2026 04:08,-50000,-49970,73,74,75.5,100,73,-1702,-1703,-1706,0,-1705,93.5,73.5,83,73,72.5,-1595,-1704,-1704,-1702,-1707,74,100,0,-1702,0,-1706,-1706,-1708,-1706,100,85,71.5,72.5,72,73,73.5,73.5,73.5,75,-1705,-1705,-1706,-1705,-1701,73,75,72,73.5,75.5,-1703,-1706,-1704,-1704,-1704,74,74,74.5,77.5,73,-1707,-1707,-1706,-1704,-1706
2/4/2026 04:09,-50000,-49964.3,73,74,75.5,100,73,-1704,-1704,-1707,0,-1702,93.5,73.5,83,73,72.5,-1594,-1706,-1707,-1703,-1704,74,100,0,-1706,0,-1706,-1707,-1704,-1704,100,85,71.5,72.5,72.5,73,73.5,73.5,74,75,-1709,-1702,-1707,-1702,-1703,73,75,72.5,73.5,75.5,-1705,-1702,-1706,-1705,-1705,74,74,74.5,77.5,73.5,-1706,-1707,-1708,-1706,-1709
2/4/2026 04:09,-50000,-49973.2,73.5,74,75.5,100,73,-1702,-1702,-1706,0,-1705,93.5,73.5,83,73,72.5,-1594,-1705,-1704,-1703,-1707,74,100,0,-1704,0,-1706,-1706,-1706,-1705,100,85,71.5,72.5,72.5,73,73.5,73.5,74,75.5,-1705,-1703,-1707,-1704,-1702,73.5,75,73,73.5,75.5,-1702,-1702,-1704,-1704,-1706,74,74,74.5,77.5,73.5,-1705,-1709,-1706,-1703,-1706
2/4/2026 04:10,-50000,-49968.1,73.5,74,75.5,100,73,-1703,-1703,-1709,0,-1704,93.5,74,83,73,73,-1596,-1705,-1708,-1705,-1704,74.5,100,0,-1707,0,-1705,-1709,-1705,-1702,100,85,71.5,72.5,72.5,73,73.5,73.5,74,75.5,-1707,-1701,-1707,-1703,-1705,73.5,75.5,73,73.5,75.5,-1704,-1705,-1706,-1707,-1704,74,74,74.5,77.5,73.5,-1707,-1707,-1708,-1706,-1708
2/4/2026 04:10,-50000,-49970.2,73.5,74,75.5,100,73,-1708,-1705,-1704,0,-1703,94,74,83,73,73,-1598,-1704,-1704,-1704,-1705,74.5,100,0,-1703,0,-1705,-1705,-1707,-1705,100,85,72,72.5,72.5,73,73.5,74,74,75.5,-1703,-1705,-1705,-1707,-1701,73.5,75.5,73,73.5,76,-1706,-1707,-1703,-1704,-1703,74,74,74.5,78,73.5,-1705,-1705,-1704,-1704,-1704
2/4/2026 04:11,-50000,-49980.3,74,74,75.5,100,73,-1704,-1701,-1706,0,-1703,94,74,83,73,73,-1596,-1705,-1705,-1704,-1707,74.5,100,0,-1704,0,-1704,-1709,-1702,-1704,100,85,72,72.5,72.5,73,73.5,74,74,75.5,-1707,-1703,-1709,-1704,-1706,73.5,75.5,73,74,76,-1704,-1704,-1704,-1704,-1706,74,74,74.5,78,73.5,-1708,-1709,-1707,-1706,-1708
2/4/2026 04:11,-50000,-49987.3,74,74,76.5,100,73.5,-1705,-1704,-1708,0,-1702,94,74.5,83,73,73,-1597,-1705,-1704,-1706,-1703,74.5,100,0,-1708,0,-1705,-1705,-1704,-1704,100,85,72,73,72.5,73.5,74,74,74,76,-1705,-1704,-1706,-1705,-1705,73.5,75.5,73,74,76.5,-1707,-1706,-1706,-1705,-1704,74,74.5,75,78,73.5,-1706,-1704,-1707,-1706,-1707
2/4/2026 04:12,-50000,-49983.4,74,74,76.5,100,74,-1706,-1707,-1705,0,-1704,94,74.5,83,73.5,73,-1594,-1703,-1705,-1704,-1706,74.5,100,0,-1704,0,-1705,-1705,-1709,-1705,100,85,72,73,72.5,74,74.5,74,74,76,-1704,-1705,-1705,-1705,-1702,73.5,75.5,73,74,76.5,-1704,-1705,-1700,-1703,-1703,74,74.5,75,78.5,73.5,-1707,-1705,-1705,-1704,-1705
2/4/2026 04:12,-50000,-49994.6,74,74.5,76.5,100,74,-1704,-1704,-1709,0,-1704,94,74.5,83.5,74,73,-1597,-1704,-1705,-1704,-1703,74.5,100,0,-1706,0,-1704,-1706,-1706,-1703,100,85,72,73.5,72.5,74,74.5,74,74,76,-1706,-1702,-1705,-1704,-1707,73.5,75.5,73,74,76.5,-1704,-1707,-1706,-1704,-1704,75,74.5,75,78.5,73.5,-1705,-1706,-1708,-1706,-1708
2/4/2026 04:13,-50000,-49990.4,74,74.5,76.5,100,74,-1703,-1704,-1704,0,-1706,94,74.5,83.5,74,73,-1593,-1703,-1704,-1703,-1707,74.5,100,0,-1703,0,-1704,-1708,-1704,-1705,100,85,72,73.5,72.5,74,74.5,74,74,76,-1707,-1702,-1707,-1702,-1705,73.5,75.5,73,74.5,76.5,-1703,-1704,-1702,-1704,-1704,75,74.5,75.5,78.5,73.5,-1707,-1707,-1705,-1703,-1705
2/4/2026 04:13,-50000,-49978.7,74,74.5,76.5,100,74,-1705,-1704,-1708,0,-1702,94,74.5,83.5,74,73.5,-1598,-1705,-1706,-1704,-1704,75,100,0,-1706,0,-1705,-1705,-1706,-1702,100,85.5,72,73.5,73,74,74.5,74.5,74,76,-1704,-1704,-1706,-1703,-1706,74,75.5,73,74.5,76.5,-1705,-1706,-1707,-1703,-1704,75,75,75.5,78.5,73.5,-1705,-1708,-1708,-1707,-1707
2/4/2026 04:14,-50000,-49976.3,74,74.5,76.5,100,74,-1703,-1706,-1704,0,-1704,94,74.5,83.5,74,73.5,-1594,-1703,-1703,-1704,-1706,75,100,0,-1702,0,-1706,-1706,-1704,-1706,100,85.5,72.5,73.5,73,74,74.5,74.5,74,76,-1708,-1703,-1706,-1702,-1705,74,75.5,73,74.5,76.5,-1702,-1703,-1702,-1706,-1704,75,75,75.5,78.5,74,-1705,-1706,-1705,-1704,-1703
2/4/2026 04:14,-50000,-49980.6,74,75,76.5,100,74,-1703,-1704,-1708,0,-1703,94,74.5,83.5,74,73.5,-1598,-1705,-1706,-1704,-1703,75,100,0,-1705,0,-1703,-1707,-1707,-1703,100,85.5,72.5,73.5,73.5,74,74.5,74.5,75,76,-1706,-1705,-1707,-1704,-1706,74,76,73,74.5,76.5,-1704,-1707,-1706,-1703,-1705,75,75,75.5,78.5,74,-1705,-1708,-1708,-1707,-1708
2/4/2026 04:15,-50000,-49982.5,74,75,76.5,100,74,-1703,-1704,-1705,0,-1704,94,74.5,83.5,74,73.5,-1596,-1702,-1704,-1701,-1706,75.5,100,0,-1703,0,-1703,-1707,-1706,-1704,100,85.5,72.5,73.5,73.5,74,74.5,74.5,75,76.5,-1709,-1703,-1706,-1701,-1706,74,76,74,74.5,76.5,-1702,-1705,-1703,-1707,-1705,75,75,75.5,78.5,74.5,-1703,-1707,-1705,-1705,-1705
2/4/2026 04:15,-50000,-49982.8,74.5,75,76.5,100,74,-1706,-1705,-1707,0,-1705,94.5,74.5,83.5,74,73.5,-1595,-1704,-1703,-1705,-1704,75.5,100,0,-1707,0,-1706,-1706,-1707,-1705,100,85.5,72.5,73.5,73.5,74,74.5,74.5,75,76.5,-1705,-1704,-1704,-1707,-1703,74.5,76.5,74,74.5,76.5,-1706,-1704,-1706,-1703,-1701,75,75,75.5,78.5,74.5,-1707,-1704,-1706,-1707,-1704
2/4/2026 04:16,-50000,-49982,74.5,75,76.5,100,74,-1703,-1702,-1707,0,-1703,94.5,74.5,83.5,74,74,-1597,-1704,-1703,-1702,-1704,75.5,100,0,-1703,0,-1704,-1706,-1707,-1703,100,85.5,73,73.5,73.5,74,74.5,74.5,75,76.5,-1706,-1701,-1707,-1702,-1706,74.5,76.5,74,74.5,77,-1701,-1706,-1703,-1704,-1704,75,75,75.5,79,74.5,-1705,-1707,-1705,-1705,-1706
2/4/2026 04:16,-50000,-49977.8,75,75,76.5,100,74,-1707,-1705,-1705,0,-1706,94.5,75,83.5,74,74,-1594,-1703,-1703,-1704,-1707,75.5,100,0,-1703,0,-1706,-1708,-1705,-1705,100,85.5,73,73.5,73.5,74.5,74.5,75,75,76.5,-1708,-1701,-1707,-1703,-1705,74.5,76.5,74,74.5,77,-1703,-1703,-1700,-1706,-1703,75,75,75.5,79,74.5,-1707,-1705,-1704,-1703,-1704
2/4/2026 04:17,-50000,-49983,75,75,77.5,100,74.5,-1702,-1703,-1706,0,-1705,94.5,75,83.5,74,74,-1598,-1702,-1706,-1704,-1705,75.5,100,0,-1705,0,-1705,-1705,-1708,-1702,100,85.5,73,73.5,73.5,74.5,74.5,75,75,77,-1704,-1706,-1708,-1703,-1706,74.5,76.5,74,75,77.5,-1703,-1707,-1705,-1704,-1706,75,75,76,79,74.5,-1705,-1709,-1709,-1705,-1709
2/4/2026 04:17,-50000,-49983.1,75,75,77.5,100,74.5,-1708,-1706,-1705,0,-1703,94.5,75.5,83.5,74,74,-1594,-1704,-1703,-1706,-1707,75.5,100,0,-1705,0,-1705,-1705,-1704,-1707,100,85.5,73,74,73.5,74.5,74.5,75,75,77,-1706,-1701,-1705,-1704,-1702,74.5,76.5,74,75,77.5,-1706,-1704,-1702,-1705,-1703,75,75.5,76,79,74.5,-1707,-1704,-1703,-1703,-1705
2/4/2026 04:18,-50000,-49990.1,75,75,77.5,100,75,-1703,-1701,-1708,0,-1703,94.5,75.5,83.5,74.5,74,-1599,-1704,-1706,-1704,-1703,75.5,100,0,-1704,0,-1704,-1704,-1708,-1703,100,85.5,73,74,73.5,75,75.5,75,75,77,-1705,-1705,-1708,-1703,-1705,74.5,76.5,74,75,77.5,-1702,-1708,-1703,-1702,-1706,75,75.5,76,79.5,74.5,-1705,-1707,-1707,-1706,-1706
2/4/2026 04:18,-50000,-49986.2,75,75.5,77.5,100,75,-1708,-1706,-1705,0,-1705,94.5,75.5,84,75,74,-1595,-1704,-1704,-1703,-1704,75.5,100,0,-1703,0,-1704,-1705,-1705,-1704,100,85.5,73,74.5,73.5,75,75.5,75,75,77,-1708,-1701,-1705,-1703,-1707,74.5,76.5,74,75.5,77.5,-1702,-1706,-1700,-1706,-1704,76,75.5,76.5,79.5,74.5,-1705,-1705,-1705,-1703,-1705
2/4/2026 04:19,-50000,-49991.8,75,75.5,77.5,100,75,-1704,-1703,-1706,0,-1703,94.5,75.5,84,75,74.5,-1597,-1704,-1706,-1703,-1704,76,100,0,-1703,0,-1704,-1704,-1708,-1704,100,85.5,73,74.5,73.5,75,75.5,75,75,77,-1705,-1706,-1707,-1706,-1703,75,76.5,74,75.5,77.5,-1703,-1708,-1703,-1703,-1706,76,75.5,76.5,79.5,74.5,-1706,-1707,-1707,-1706,-1707
2/4/2026 04:19,-50000,-49986.5,75,75.5,77.5,100,75,-1703,-1703,-1707,0,-1704,95,75.5,84,75,74.5,-1599,-1704,-1705,-1703,-1705,76,100,0,-1703,0,-1703,-1705,-1707,-1704,100,86,73,74.5,73.5,75,75.5,75.5,75,77,-1705,-1705,-1707,-1704,-1704,75,76.5,74,75.5,77.5,-1702,-1708,-1704,-1704,-1706,76,76,76.5,79.5,75,-1704,-1707,-1705,-1707,-1707
2/4/2026 04:20,-50000,-49984.4,75,75.5,77.5,100,75,-1707,-1705,-1706,0,-1703,95,75.5,84,75,74.5,-1596,-1705,-1703,-1705,-1706,76,100,0,-1707,0,-1703,-1707,-1704,-1706,100,86,73.5,74.5,74.5,75,75.5,75.5,75.5,77,-1709,-1701,-1705,-1703,-1704,75,77,74,75.5,77.5,-1703,-1704,-1702,-1705,-1703,76,76,76.5,79.5,75,-1705,-1704,-1702,-1703,-1703
2/4/2026 04:20,-50000,-49979.7,75,76,77.5,100,75,-1704,-1706,-1707,0,-1704,95,75.5,84.5,75,74.5,-1595,-1705,-1703,-1706,-1706,76.5,100,0,-1705,0,-1703,-1707,-1704,-1705,100,86,73.5,74.5,74.5,75,75.5,75.5,76,77.5,-1708,-1703,-1704,-1701,-1705,75,77,74.5,75.5,77.5,-1705,-1705,-1704,-1705,-1703,76,76,76.5,79.5,75,-1707,-1704,-1704,-1704,-1704
2/4/2026 04:21,-50000,-49974.3,75,76,77.5,100,75,-1704,-1702,-1706,0,-1703,95,75.5,84.5,75,74.5,-1596,-1702,-1704,-1703,-1707,76.5,100,0,-1703,0,-1703,-1706,-1707,-1705,100,86,73.5,74.5,74.5,75,75.5,75.5,76,77.5,-1704,-1707,-1708,-1705,-1701,75,77,75,75.5,77.5,-1704,-1706,-1704,-1704,-1706,76,76,76.5,79.5,75.5,-1707,-1707,-1708,-1707,-1707
2/4/2026 04:21,-50000,-49967.6,75.5,76,77.5,100,75,-1705,-1704,-1704,0,-1704,95,75.5,84.5,75,75,-1598,-1702,-1703,-1702,-1704,76.5,100,0,-1703,0,-1704,-1705,-1707,-1703,100,86,74,74.5,74.5,75,75.5,75.5,76,77.5,-1704,-1706,-1706,-1703,-1705,75.5,77.5,75,75.5,78,-1703,-1708,-1701,-1702,-1706,76,76,76.5,79.5,75.5,-1707,-1707,-1706,-1705,-1706
2/4/2026 04:22,-50000,-49959.3,76,76,77.5,100,75,-1705,-1704,-1708,0,-1703,95,75.5,84.5,75,75,-1595,-1705,-1702,-1705,-1705,76.5,100,0,-1706,0,-1702,-1707,-1704,-1705,100,86,74,74.5,74.5,75,75.5,76,76,77.5,-1705,-1703,-1705,-1703,-1705,75.5,77.5,75,75.5,78,-1706,-1704,-1706,-1706,-1703,76,76,76.5,80,75.5,-1706,-1704,-1705,-1703,-1703
2/4/2026 04:22,-50000,-49966.9,76,76,77.5,100,75,-1703,-1701,-1706,0,-1702,95,76,84.5,75,75,-1594,-1703,-1704,-1704,-1705,76.5,100,0,-1705,0,-1705,-1705,-1707,-1704,100,86,74,74.5,74.5,75.5,75.5,76,76,77.5,-1706,-1704,-1706,-1704,-1704,75.5,77.5,75,76,78,-1703,-1702,-1703,-1704,-1707,76,76,76.5,80,75.5,-1708,-1708,-1708,-1706,-1708
2/4/2026 04:23,-50000,-49971.9,76,76,78.5,100,75.5,-1706,-1705,-1706,0,-1705,95,76.5,84.5,75,75,-1598,-1705,-1704,-1706,-1703,76.5,100,0,-1706,0,-1703,-1707,-1705,-1703,100,86,74,75,74.5,75.5,75.5,76,76,78,-1706,-1702,-1705,-1701,-1706,75.5,77.5,75,76,78.5,-1706,-1706,-1705,-1704,-1703,76,76.5,77,80,75.5,-1705,-1705,-1702,-1702,-1704
2/4/2026 04:23,-50000,-49967.4,76,76,78.5,100,75.5,-1703,-1703,-1706,0,-1704,95,76.5,84.5,75.5,75,-1595,-1704,-1705,-1703,-1708,76.5,100,0,-1705,0,-1703,-1708,-1702,-1706,100,86,74,75,74.5,76,76.5,76,76,78,-1708,-1702,-1707,-1705,-1705,75.5,77.5,75,76,78.5,-1706,-1704,-1706,-1706,-1704,76,76.5,77,80,75.5,-1706,-1707,-1708,-1706,-1709
2/4/2026 04:24,-50000,-49969.6,76,76.5,78.5,100,76,-1706,-1705,-1705,0,-1706,95,76.5,84.5,75.5,75,-1598,-1703,-1701,-1704,-1704,76.5,100,0,-1703,0,-1703,-1707,-1707,-1704,100,86,74,75,74.5,76,76.5,76,76,78,-1703,-1706,-1705,-1701,-1703,75.5,77.5,75,76,78.5,-1703,-1706,-1701,-1704,-1704,76,76.5,77.5,80.5,75.5,-1707,-1703,-1704,-1705,-1702
2/4/2026 04:24,-50000,-49970.9,76,76.5,78.5,100,76,-1706,-1704,-1706,0,-1705,95.5,76.5,84.5,76,75,-1597,-1704,-1702,-1705,-1705,76.5,100,0,-1704,0,-1703,-1706,-1706,-1703,100,86,74,75.5,74.5,76,76.5,76,76,78,-1704,-1705,-1706,-1702,-1706,76,77.5,75,76.5,78.5,-1705,-1707,-1703,-1704,-1703,76.5,76.5,77.5,80.5,75.5,-1705,-1704,-1704,-1704,-1704
2/4/2026 04:25,-50000,-49974.9,76,76.5,78.5,100,76,-1704,-1702,-1706,0,-1703,95.5,76.5,85,76,75.5,-1594,-1704,-1705,-1702,-1708,77,100,0,-1705,0,-1705,-1709,-1704,-1705,100,86,74,75.5,74.5,76,76.5,76,76,78,-1707,-1701,-1707,-1705,-1704,76,77.5,75,76.5,78.5,-1704,-1703,-1705,-1706,-1704,77,77,77.5,80.5,75.5,-1707,-1707,-1707,-1706,-1708
2/4/2026 04:25,-50000,-49986.6,76,76.5,78.5,100,76,-1702,-1703,-1706,0,-1703,95.5,76.5,85,76,75.5,-1594,-1703,-1705,-1703,-1708,77,100,0,-1703,0,-1705,-1707,-1703,-1705,100,86,74,75.5,75.5,76,76.5,76.5,76,78.5,-1707,-1704,-1707,-1707,-1703,76,77.5,75,76.5,78.5,-1703,-1703,-1703,-1706,-1706,77,77,77.5,80.5,75.5,-1706,-1707,-1707,-1707,-1707
2/4/2026 04:26,-50000,-49982.9,76,76.5,78.5,100,76,-1706,-1706,-1706,0,-1705,95.5,76.5,85,76,75.5,-1599,-1707,-1702,-1706,-1704,77,100,0,-1706,0,-1704,-1706,-1708,-1704,100,86.5,74,75.5,75.5,76,76.5,76.5,77,78.5,-1705,-1707,-1705,-1702,-1703,76,78,75,76.5,78.5,-1703,-1708,-1702,-1704,-1703,77,77,77.5,80.5,76,-1705,-1704,-1704,-1704,-1704
2/4/2026 04:26,-50000,-49981.5,76,77,78.5,100,76,-1705,-1706,-1708,0,-1705,95.5,76.5,85,76,75.5,-1597,-1705,-1703,-1705,-1704,77.5,100,0,-1707,0,-1704,-1705,-1706,-1704,100,86.5,74.5,75.5,75.5,76,76.5,76.5,77,78.5,-1704,-1705,-1705,-1701,-1706,76,78.5,75.5,76.5,78.5,-1706,-1707,-1704,-1704,-1701,77,77,77.5,80.5,76,-1707,-1704,-1705,-1703,-1704
2/4/2026 04:27,-50000,-49976.6,76.5,77,78.5,100,76,-1704,-1703,-1706,0,-1701,95.5,76.5,85,76,75.5,-1595,-1705,-1705,-1704,-1706,77.5,100,0,-1704,0,-1704,-1707,-1705,-1707,100,86.5,75,75.5,75.5,76,76.5,76.5,77,78.5,-1707,-1703,-1709,-1705,-1703,76.5,78.5,76,76.5,78.5,-1704,-1704,-1702,-1705,-1705,77,77,77.5,80.5,76.5,-1705,-1706,-1708,-1704,-1707
2/4/2026 04:27,-50000,-49974,76.5,77,78.5,100,76,-1703,-1704,-1705,0,-1704,95.5,76.5,85,76,75.5,-1596,-1705,-1705,-1704,-1706,77.5,100,0,-1703,0,-1703,-1706,-1705,-1707,100,86.5,75,75.5,75.5,76,76.5,76.5,77,78.5,-1707,-1701,-1709,-1705,-1705,76.5,78.5,76,76.5,79,-1704,-1706,-1703,-1707,-1705,77,77,77.5,80.5,76.5,-1706,-1709,-1709,-1706,-1708
2/4/2026 04:28,-50000,-49963.7,77,77,78.5,100,76,-1708,-1706,-1704,0,-1704,95.5,76.5,85,76,76,-1595,-1703,-1703,-1704,-1708,77.5,100,0,-1704,0,-1705,-1708,-1705,-1705,100,86.5,75,75.5,75.5,76,76.5,77,77,78.5,-1706,-1705,-1706,-1704,-1703,76.5,78.5,76,76.5,79,-1702,-1704,-1700,-1704,-1706,77,77,77.5,81,76.5,-1707,-1706,-1704,-1706,-1704
2/4/2026 04:28,-50000,-49974.1,77,77,79.5,100,76,-1706,-1708,-1708,0,-1706,95.5,77.5,85,76,76,-1597,-1705,-1703,-1706,-1705,77.5,100,0,-1708,0,-1705,-1706,-1707,-1705,100,86.5,75,75.5,75.5,77,76.5,77,77,78.5,-1705,-1704,-1705,-1702,-1704,76.5,78.5,76,77,79,-1704,-1706,-1703,-1703,-1703,77,77,78,81,76.5,-1706,-1704,-1705,-1702,-1704
2/4/2026 04:29,-50000,-49964.6,77,77,79.5,100,76.5,-1706,-1707,-1707,0,-1705,96,77.5,85,76,76,-1594,-1707,-1703,-1705,-1705,77.5,100,0,-1705,0,-1704,-1706,-1705,-1704,100,86.5,75,75.5,75.5,77,76.5,77,77,79,-1705,-1704,-1704,-1702,-1702,76.5,78.5,76,77,79.5,-1703,-1704,-1701,-1703,-1702,77,77,78,81,76.5,-1706,-1704,-1704,-1704,-1704
2/4/2026 04:29,-50000,-49962.2,77,77.5,79.5,100,77,-1703,-1704,-1707,0,-1705,96,77.5,85,76.5,76,-1598,-1704,-1706,-1703,-1704,77.5,100,0,-1704,0,-1703,-1705,-1706,-1704,100,86.5,75,76,75.5,77,77.5,77,77,79,-1704,-1703,-1707,-1700,-1706,76.5,78.5,76,77,79.5,-1706,-1707,-1706,-1703,-1704,77,77.5,78,81.5,76.5,-1706,-1708,-1707,-1706,-1708
2/4/2026 04:30,-50000,-49957.8,77,77.5,79.5,100,77,-1704,-1701,-1705,0,-1702,96,77.5,85,76.5,76,-1596,-1703,-1704,-1701,-1703,77.5,100,0,-1701,0,-1702,-1706,-1705,-1703,100,86.5,75,76,75.5,77,77.5,77,77,79,-1703,-1702,-1706,-1704,-1705,76.5,78.5,76,77.5,79.5,-1703,-1706,-1702,-1703,-1705,77,77.5,78.5,81.5,76.5,-1705,-1708,-1706,-1706,-1706
2/4/2026 04:30,-50000,-49949.8,77,77.5,79.5,100,77,-1704,-1704,-1704,0,-1703,96,77.5,85,76.5,76.5,-1597,-1703,-1704,-1702,-1703,78,100,0,-1704,0,-1703,-1704,-1704,-1704,100,86.5,75,76.5,75.5,77,77.5,77,77,79,-1706,-1703,-1707,-1705,-1706,77,78.5,76,77.5,79.5,-1704,-1706,-1703,-1705,-1706,78,77.5,78.5,81.5,76.5,-1705,-1706,-1707,-1705,-1707
2/4/2026 04:31,-50000,-49954.7,77,77.5,79.5,100,77,-1705,-1705,-1708,0,-1705,96,77.5,85.5,77,76.5,-1594,-1705,-1702,-1707,-1707,78,100,0,-1706,0,-1706,-1707,-1706,-1703,100,86.5,75,76.5,76.5,77,77.5,77,77,79.5,-1706,-1702,-1706,-1702,-1703,77,78.5,76,77.5,79.5,-1703,-1704,-1701,-1705,-1703,78,78,78.5,81.5,76.5,-1707,-1703,-1703,-1705,-1703
2/4/2026 04:31,-50000,-49956,77,77.5,79.5,100,77,-1704,-1705,-1708,0,-1704,96,77.5,85.5,77,76.5,-1597,-1704,-1704,-1706,-1705,78,100,0,-1705,0,-1703,-1704,-1707,-1705,100,87,75,76.5,76.5,77,77.5,77.5,77.5,79.5,-1706,-1706,-1705,-1702,-1703,77,79,76,77.5,79.5,-1706,-1705,-1707,-1704,-1701,78,78,78.5,81.5,77,-1707,-1708,-1705,-1704,-1706
2/4/2026 04:32,-50000,-49963.1,77,77.5,79.5,100,77,-1704,-1702,-1705,0,-1705,96,77.5,85.5,77,76.5,-1597,-1703,-1705,-1703,-1704,78.5,100,0,-1702,0,-1701,-1706,-1708,-1705,100,87,75.5,76.5,76.5,77,77.5,77.5,78,79.5,-1703,-1703,-1708,-1704,-1707,77,79,76,77.5,79.5,-1706,-1707,-1703,-1703,-1706,78,78,78.5,81.5,77,-1705,-1705,-1708,-1707,-1707
2/4/2026 04:32,-50000,-49951,77,78,79.5,100,77,-1708,-1707,-1704,0,-1705,96,77.5,85.5,77,76.5,-1595,-1703,-1704,-1703,-1706,78.5,100,0,-1703,0,-1702,-1706,-1704,-1705,100,87,76,76.5,76.5,77,77.5,77.5,78,79.5,-1707,-1702,-1706,-1706,-1705,77,79.5,76.5,77.5,80,-1703,-1705,-1701,-1705,-1704,78,78,78.5,81.5,77,-1703,-1705,-1707,-1706,-1705
2/4/2026 04:33,-50000,-49972.4,77.5,78,79.5,100,77,-1705,-1705,-1708,0,-1703,96.5,77.5,85.5,77,76.5,-1594,-1706,-1701,-1705,-1707,78.5,100,0,-1705,0,-1704,-1707,-1705,-1704,100,87,76,76.5,76.5,77,77.5,77.5,78,79.5,-1707,-1703,-1704,-1706,-1704,77.5,79.5,77,77.5,80,-1703,-1704,-1703,-1705,-1704,78,78,78.5,81.5,77.5,-1706,-1704,-1704,-1705,-1703
2/4/2026 04:33,-50000,-49972.1,77.5,78,79.5,100,77,-1705,-1705,-1706,0,-1705,96.5,77.5,85.5,77,77,-1594,-1704,-1703,-1706,-1707,78.5,100,0,-1707,0,-1705,-1708,-1704,-1704,100,87,76,76.5,76.5,77,77.5,77.5,78,79.5,-1706,-1705,-1705,-1704,-1703,77.5,79.5,77,77.5,80,-1705,-1703,-1707,-1705,-1702,78,78,78.5,82,77.5,-1708,-1706,-1705,-1703,-1705
2/4/2026 04:34,-50000,-49965.5,77.5,78,79.5,100,77,-1706,-1703,-1704,0,-1702,96.5,77.5,85.5,77,77,-1599,-1703,-1705,-1702,-1704,78.5,100,0,-1702,0,-1704,-1704,-1708,-1703,100,87,76,76.5,76.5,77.5,77.5,77.5,78,79.5,-1705,-1703,-1706,-1702,-1706,77.5,79.5,77,78,80,-1704,-1707,-1701,-1704,-1704,78,78,79,82,77.5,-1706,-1707,-1707,-1706,-1705
2/4/2026 04:34,-50000,-49968,78,78,80.5,100,77,-1707,-1706,-1705,0,-1703,96.5,78,85.5,77,77,-1597,-1704,-1703,-1702,-1702,78.5,100,0,-1704,0,-1703,-1705,-1705,-1704,100,87,76,76.5,76.5,78,77.5,78,78,79.5,-1704,-1703,-1707,-1705,-1706,77.5,79.5,77,78,80,-1703,-1706,-1700,-1703,-1704,78,78,79,82,77.5,-1705,-1704,-1707,-1705,-1704
2/4/2026 04:35,-50000,-49965.9,78,78.5,80.5,100,77.5,-1704,-1703,-1705,0,-1704,96.5,78.5,85.5,77,77,-1593,-1704,-1705,-1704,-1705,78.5,100,0,-1704,0,-1704,-1706,-1704,-1702,100,87,76,76.5,76.5,78,77.5,78,78,80,-1707,-1705,-1706,-1701,-1704,77.5,79.5,77,78,80.5,-1707,-1705,-1705,-1703,-1702,78,78,79,82.5,77.5,-1709,-1707,-1707,-1703,-1708
2/4/2026 04:35,-50000,-49959.8,78,78.5,80.5,100,78,-1707,-1703,-1703,0,-1703,96.5,78.5,85.5,77.5,77,-1599,-1703,-1704,-1703,-1703,78.5,100,0,-1705,0,-1702,-1705,-1707,-1704,100,87,76,77,76.5,78,78.5,78,78,80,-1705,-1705,-1707,-1703,-1707,77.5,79.5,77,78.5,80.5,-1704,-1707,-1701,-1704,-1706,78,78.5,79.5,82.5,78,-1705,-1706,-1706,-1705,-1704
2/4/2026 04:36,-50000,-49962.6,78,78.5,80.5,100,78,-1704,-1705,-1706,0,-1705,96.5,78.5,85.5,77.5,77.5,-1595,-1702,-1703,-1705,-1707,79,100,0,-1706,0,-1705,-1706,-1706,-1706,100,87,76,77,76.5,78,78.5,78,78,80.5,-1709,-1703,-1705,-1704,-1703,77.5,79.5,77,78.5,80.5,-1705,-1704,-1705,-1705,-1702,78,78.5,79.5,82.5,78,-1706,-1708,-1705,-1705,-1703
2/4/2026 04:36,-50000,-49970.7,78,78.5,80.5,100,78,-1707,-1703,-1703,0,-1705,96.5,78.5,85.5,78,77.5,-1599,-1704,-1703,-1702,-1705,79,100,0,-1704,0,-1703,-1706,-1709,-1704,100,87,76,77,77.5,78,78.5,78,78,80.5,-1705,-1706,-1707,-1704,-1704,78,79.5,77,78.5,80.5,-1704,-1709,-1702,-1702,-1706,78.5,79,79.5,82.5,78.5,-1706,-1704,-1706,-1706,-1705
2/4/2026 04:37,-50000,-49958.4,78,78.5,80.5,100,78,-1705,-1705,-1707,0,-1705,96.5,78.5,86,78,77.5,-1595,-1706,-1702,-1706,-1706,79.5,100,0,-1705,0,-1703,-1707,-1705,-1706,100,87,76,77.5,77.5,78,78.5,78.5,78,80.5,-1707,-1701,-1704,-1703,-1704,78,79.5,77,78.5,80.5,-1703,-1707,-1706,-1704,-1704,79,79,79.5,82.5,78.5,-1703,-1707,-1702,-1705,-1704
2/4/2026 04:37,-50000,-49965.2,78,78.5,80.5,100,78,-1707,-1704,-1705,0,-1704,96.5,78.5,86,78,77.5,-1596,-1703,-1704,-1702,-1704,79.5,100,0,-1705,0,-1704,-1706,-1708,-1705,100,87.5,76.5,77.5,77.5,78,78.5,78.5,78.5,80.5,-1705,-1706,-1706,-1703,-1704,78,80.5,77,78.5,80.5,-1704,-1706,-1701,-1704,-1707,79,79,79.5,82.5,78.5,-1706,-1704,-1706,-1705,-1706
2/4/2026 04:38,-50000,-49974.1,78,79,80.5,100,78,-1705,-1705,-1706,0,-1704,97,78.5,86,78,77.5,-1596,-1704,-1705,-1705,-1707,79.5,100,0,-1704,0,-1704,-1707,-1705,-1706,100,87.5,76.5,77.5,77.5,78,78.5,78.5,79,80.5,-1709,-1702,-1704,-1703,-1704,78,80.5,77.5,78.5,81,-1705,-1706,-1706,-1706,-1702,79,79,79.5,82.5,79,-1704,-1709,-1705,-1702,-1704
2/4/2026 04:38,-50000,-49966.1,78,79,80.5,100,78,-1707,-1705,-1706,0,-1703,97,78.5,86,78,77.5,-1598,-1707,-1703,-1702,-1703,79.5,100,0,-1704,0,-1704,-1705,-1708,-1703,100,87.5,77,77.5,77.5,78,78.5,78.5,79,80.5,-1706,-1706,-1706,-1705,-1706,78.5,80.5,77.5,78.5,81,-1702,-1710,-1699,-1702,-1707,79,79,79.5,82.5,79,-1706,-1704,-1705,-1706,-1703
2/4/2026 04:39,-50000,-49966.2,78.5,79,80.5,100,78,-1704,-1702,-1706,0,-1704,97,78.5,86,78,77.5,-1595,-1704,-1704,-1704,-1705,79.5,100,0,-1703,0,-1705,-1705,-1704,-1705,100,87.5,77,77.5,77.5,78.5,78.5,78.5,79,80.5,-1707,-1700,-1706,-1704,-1703,78.5,80.5,78,79,81,-1706,-1706,-1706,-1704,-1704,79,79,79.5,83,80,-1705,-1708,-1704,-1703,-1705
2/4/2026 04:39,-50000,-49972.6,78.5,79,80.5,100,78,-1707,-1702,-1705,0,-1704,97,78.5,86,78,77.5,-1594,-1703,-1704,-1704,-1708,79.5,100,0,-1704,0,-1704,-1706,-1705,-1703,100,87.5,77,77.5,77.5,78.5,78.5,78.5,79,80.5,-1707,-1706,-1709,-1702,-1704,78.5,80.5,78,79,81,-1705,-1705,-1702,-1706,-1705,79,79,80,83,80,-1708,-1705,-1707,-1706,-1707
2/4/2026 04:40,-50000,-49968.7,79,79,81,100,78,-1704,-1708,-1707,0,-1706,97,79,86,78,78,-1598,-1707,-1701,-1706,-1704,79.5,100,0,-1706,0,-1703,-1704,-1708,-1705,100,87.5,77,77.5,77.5,79,78.5,78.5,79,80.5,-1705,-1703,-1705,-1707,-1705,78.5,80.5,78,79,81,-1702,-1708,-1703,-1703,-1703,79,79,80,83,80,-1705,-1706,-1703,-1706,-1703
2/4/2026 04:40,-50000,-49978.2,79,79.5,81.5,100,78.5,-1706,-1706,-1709,0,-1707,97,79.5,86,78,78,-1598,-1705,-1701,-1706,-1704,79.5,100,0,-1706,0,-1704,-1705,-1709,-1703,100,87.5,77,77.5,77.5,79,78.5,79,79,80.5,-1705,-1704,-1704,-1706,-1707,78.5,80.5,78,79,81.5,-1703,-1708,-1700,-1703,-1705,79,79,80,83,80.5,-1704,-1705,-1704,-1706,-1703
2/4/2026 04:41,-50000,-49970,79,79.5,81.5,100,78.5,-1707,-1704,-1704,0,-1703,97,79.5,86,78.5,78,-1595,-1703,-1706,-1704,-1705,79.5,100,0,-1705,0,-1705,-1707,-1706,-1703,100,87.5,77,77.5,77.5,79,79.5,79,79,81,-1708,-1702,-1706,-1703,-1703,78.5,80.5,78,79,81.5,-1705,-1705,-1703,-1704,-1703,79,79,80.5,83.5,80.5,-1706,-1707,-1706,-1703,-1708
2/4/2026 04:41,-50000,-49970.7,79,79.5,81.5,100,79,-1704,-1704,-1707,0,-1706,97,79.5,86.5,78.5,78,-1598,-1705,-1704,-1705,-1702,79.5,100,0,-1704,0,-1703,-1705,-1707,-1702,100,87.5,77,78,77.5,79,79.5,79,79,81.5,-1705,-1703,-1704,-1704,-1707,78.5,80.5,78,79.5,81.5,-1703,-1707,-1705,-1702,-1702,79,79.5,80.5,83.5,80.5,-1704,-1708,-1704,-1704,-1705
2/4/2026 04:42,-50000,-49970.6,79,79.5,81.5,100,79,-1709,-1704,-1705,0,-1704,97.5,79.5,86.5,78.5,78.5,-1595,-1703,-1703,-1702,-1707,80,100,0,-1704,0,-1706,-1708,-1703,-1702,100,87.5,77,78,78,79,79.5,79,79,81.5,-1709,-1702,-1707,-1703,-1703,79,80.5,78,79.5,81.5,-1703,-1706,-1702,-1705,-1706,79,80,80.5,83.5,81,-1706,-1706,-1707,-1706,-1705
