Time (America/New_York),Tumbleweed 1.P command (from Fleet) (kWinCloud),Tumbleweed 1.P measured (kW),Unit #05 (11A5).State of Charge (SoC),Unit #06 (11A6).State of Charge (SoC),Unit #07 (11A7).State of Charge (SoC),Unit #08 (11A8).State of Charge (SoC),Unit #09 (11B1).State of Charge (SoC),Unit #05 (11A5).kW Measured (kW),Unit #06 (11A6).kW Measured (kW),Unit #07 (11A7).kW Measured (kW),Unit #08 (11A8).kW Measured (kW),Unit #09 (11B1).kW Measured (kW),Unit #10 (11B2).State of Charge (SoC),Unit #11 (11B3).State of Charge (SoC),Unit #12 (11B4).State of Charge (SoC),Unit #13 (11B5).State of Charge (SoC),Unit #14 (11B6).State of Charge (SoC),Unit #10 (11B2).kW Measured (kW),Unit #11 (11B3).kW Measured (kW),Unit #12 (11B4).kW Measured (kW),Unit #13 (11B5).kW Measured (kW),Unit #14 (11B6).kW Measured (kW),Unit #15 (11B7).State of Charge (SoC),Unit #16 (11B8).State of Charge (SoC),Unit #16 (11B8).kW Measured (kW),Unit #15 (11B7).kW Measured (kW),Unit #17 (12A1).kW Measured (kW),Unit #18 (12A2).kW Measured (kW),Unit #19 (12A3).kW Measured (kW),Unit #20 (12A4).kW Measured (kW),Unit #21 (12A5).kW Measured (kW),Unit #17 (12A1).State of Charge (SoC),Unit #18 (12A2).State of Charge (SoC),Unit #19 (12A3).State of Charge (SoC),Unit #20 (12A4).State of Charge (SoC),Unit #21 (12A5).State of Charge (SoC),Unit #22 (12A6).State of Charge (SoC),Unit #23 (12A7).State of Charge (SoC),Unit #24 (12A8).State of Charge (SoC),Unit #25 (12B1).State of Charge (SoC),Unit #26 (12B2).State of Charge (SoC),Unit #22 (12A6).kW Measured (kW),Unit #23 (12A7).kW Measured (kW),Unit #24 (12A8).kW Measured (kW),Unit #25 (12B1).kW Measured (kW),Unit #26 (12B2).kW Measured (kW),Unit #27 (12B3).State of Charge (SoC),Unit #28 (12B4).State of Charge (SoC),Unit #29 (12B5).State of Charge (SoC),Unit #30 (12B6).State of Charge (SoC),Unit #31 (12B7).State of Charge (SoC),Unit #27 (12B3).kW Measured (kW),Unit #28 (12B4).kW Measured (kW),Unit #29 (12B5).kW Measured (kW),Unit #30 (12B6).kW Measured (kW),Unit #31 (12B7).kW Measured (kW),Unit #01 (11A1).State of Charge (SoC),Unit #02 (11A2).State of Charge (SoC),Unit #03 (11A3).State of Charge (SoC),Unit #04 (11A4).State of Charge (SoC),Unit #32 (12B8).State of Charge (SoC),Unit #01 (11A1).kW Measured (kW),Unit #02 (11A2).kW Measured (kW),Unit #03 (11A3).kW Measured (kW),Unit #04 (11A4).kW Measured (kW),Unit #32 (12B8).kW Measured (kW)
2/4/2026 04:42,-50000,-49972.5,79,79.5,81.5,100,79,-1707,-1703,-1706,0,-1703,97.5,79.5,87,79,78.5,-1594,-1706,-1703,-1703,-1708,80.5,100,0,-1705,0,-1706,-1707,-1704,-1703,100,87.5,77,78,78.5,79,79.5,79,79.5,81.5,-1709,-1703,-1706,-1702,-1703,79,80.5,78,79.5,81.5,-1704,-1705,-1701,-1705,-1708,79.5,80,80.5,83.5,81,-1706,-1704,-1706,-1706,-1705
2/4/2026 04:43,-50000,-49969.4,79,79.5,81.5,100,79,-1703,-1705,-1707,0,-1706,97.5,79.5,87,79,78.5,-1598,-1704,-1702,-1706,-1702,80.5,100,0,-1705,0,-1703,-1703,-1708,-1702,100,88,77.5,78.5,78.5,79,79.5,79.5,80,81.5,-1704,-1702,-1704,-1707,-1706,79,80.5,78,79.5,81.5,-1704,-1707,-1706,-1703,-1703,80,80,80.5,83.5,81.5,-1705,-1709,-1703,-1703,-1705
2/4/2026 04:43,-50000,-49974.8,79,79.5,81.5,100,79,-1703,-1706,-1707,0,-1705,97.5,79.5,87,79,78.5,-1600,-1705,-1703,-1705,-1704,80.5,100,0,-1706,0,-1704,-1705,-1709,-1703,100,88,77.5,78.5,78.5,79,79.5,79.5,80,81.5,-1704,-1705,-1704,-1707,-1707,79,81.5,78,79.5,82,-1703,-1708,-1707,-1703,-1703,80,80,80.5,83.5,81.5,-1707,-1707,-1702,-1705,-1703
2/4/2026 04:44,-50000,-49957,79,79.5,81.5,100,79,-1709,-1703,-1704,0,-1703,97.5,79.5,87,79,78.5,-1596,-1703,-1703,-1703,-1707,80.5,100,0,-1703,0,-1705,-1705,-1706,-1703,100,88,77.5,78.5,78.5,79,79.5,79.5,80,81.5,-1708,-1700,-1706,-1702,-1702,79,81.5,78.5,79.5,82,-1703,-1704,-1700,-1704,-1706,80,80,80.5,83.5,81.5,-1703,-1704,-1707,-1704,-1704
2/4/2026 04:44,-50000,-49958.8,79.5,80,81.5,100,79,-1704,-1707,-1707,0,-1706,97.5,79.5,87,79,78.5,-1597,-1706,-1702,-1706,-1703,80.5,100,0,-1707,0,-1704,-1706,-1706,-1703,100,88,77.5,78.5,78.5,79,79.5,79.5,80,81.5,-1706,-1705,-1702,-1705,-1703,79.5,81.5,79,80,82,-1702,-1706,-1704,-1704,-1703,80,80,80.5,83.5,82,-1706,-1706,-1704,-1706,-1703
2/4/2026 04:45,-50000,-49968.7,80,80,81.5,100,79,-1704,-1704,-1706,0,-1705,97.5,79.5,87,79,78.5,-1598,-1705,-1703,-1706,-1705,80.5,100,0,-1703,0,-1704,-1707,-1708,-1702,100,88,78,78.5,78.5,79.5,79.5,79.5,80,81.5,-1705,-1704,-1704,-1706,-1705,79.5,81.5,79,80,82,-1703,-1708,-1706,-1704,-1703,80,80,80.5,84,82.5,-1706,-1708,-1703,-1705,-1705
2/4/2026 04:45,-50000,-49968.7,80,80,82,100,79,-1707,-1703,-1704,0,-1705,97.5,79.5,87,79,79,-1597,-1703,-1705,-1704,-1703,80.5,100,0,-1704,0,-1701,-1705,-1706,-1704,100,88,78,78.5,78.5,80,79.5,79.5,80,81.5,-1705,-1702,-1707,-1705,-1705,79.5,81.5,79,80,82,-1707,-1707,-1704,-1702,-1703,80,80,81,84,82.5,-1705,-1706,-1707,-1703,-1708
2/4/2026 04:46,-50000,-49967.6,80,80.5,82,100,79,-1705,-1706,-1708,0,-1703,97.5,80,87,79,79,-1595,-1706,-1703,-1704,-1707,80.5,100,0,-1705,0,-1705,-1706,-1705,-1705,100,88,78,78.5,78.5,80,79.5,80,80,81.5,-1708,-1701,-1707,-1702,-1703,79.5,81.5,79,80,82,-1703,-1704,-1702,-1706,-1705,80,80,81.5,84,83,-1704,-1704,-1706,-1707,-1705
2/4/2026 04:46,-50000,-49972.7,80,80.5,82.5,100,79,-1706,-1708,-1707,0,-1706,98,80,87,79,79,-1595,-1707,-1703,-1705,-1707,80.5,100,0,-1707,0,-1706,-1707,-1706,-1704,100,88,78,78.5,78.5,80,79.5,80,80,82,-1709,-1702,-1706,-1703,-1703,79.5,81.5,79,80.5,82.5,-1703,-1704,-1701,-1706,-1705,80,80,81.5,84.5,83,-1703,-1705,-1705,-1706,-1703
2/4/2026 04:47,-50000,-49970.6,80,80.5,82.5,100,80,-1707,-1704,-1705,0,-1706,98,80.5,87,79.5,79,-1598,-1704,-1704,-1703,-1705,80.5,100,0,-1704,0,-1704,-1706,-1708,-1702,100,88,78,78.5,78.5,80,80.5,80,80,82.5,-1706,-1705,-1705,-1707,-1702,79.5,81.5,79,80.5,82.5,-1705,-1708,-1706,-1703,-1702,80,80,81.5,84.5,83,-1706,-1708,-1704,-1705,-1706
2/4/2026 04:47,-50000,-49970.4,80,80.5,82.5,100,80,-1707,-1704,-1704,0,-1704,98,80.5,87,79.5,79.5,-1599,-1703,-1705,-1702,-1704,81,100,0,-1704,0,-1703,-1705,-1708,-1702,100,88,78,79,78.5,80,80.5,80,80,82.5,-1704,-1704,-1706,-1706,-1706,79.5,81.5,79,80.5,82.5,-1705,-1709,-1705,-1705,-1703,80,81,81.5,84.5,83.5,-1706,-1706,-1706,-1705,-1707
2/4/2026 04:48,-50000,-49978,80,80.5,82.5,100,80,-1705,-1705,-1709,0,-1704,98,80.5,87,79.5,79.5,-1597,-1707,-1703,-1703,-1704,81,100,0,-1706,0,-1704,-1704,-1707,-1706,100,88,78,79,79,80,80.5,80,80,82.5,-1706,-1702,-1706,-1703,-1704,80,81.5,79,80.5,82.5,-1703,-1706,-1701,-1703,-1707,80,81,81.5,84.5,83.5,-1704,-1704,-1707,-1705,-1704
2/4/2026 04:48,-50000,-49980.9,80,80.5,82.5,100,80,-1705,-1707,-1708,0,-1705,98,80.5,87.5,79.5,79.5,-1595,-1706,-1703,-1705,-1706,81.5,100,0,-1706,0,-1705,-1706,-1706,-1705,100,88,78.5,79,79.5,80,80.5,80,80.5,82.5,-1706,-1701,-1705,-1701,-1705,80,81.5,79,80.5,82.5,-1702,-1706,-1702,-1703,-1705,81,81,81.5,84.5,83.5,-1704,-1706,-1706,-1706,-1704
2/4/2026 04:49,-50000,-49971.6,80,80.5,82.5,100,80,-1703,-1706,-1706,0,-1706,98,80.5,87.5,80,79.5,-1595,-1705,-1701,-1706,-1705,81.5,100,0,-1707,0,-1705,-1705,-1705,-1703,100,88.5,78.5,79,79.5,80,80.5,80.5,81,82.5,-1707,-1703,-1705,-1703,-1703,80,82.5,79,80.5,83,-1702,-1705,-1702,-1705,-1705,81,81,81.5,84.5,84,-1704,-1707,-1703,-1705,-1701
2/4/2026 04:49,-50000,-49976.4,80,80.5,82.5,100,80,-1704,-1704,-1706,0,-1705,98,80.5,87.5,80,79.5,-1595,-1704,-1704,-1705,-1708,81.5,100,0,-1706,0,-1706,-1708,-1704,-1703,100,88.5,78.5,79.5,79.5,80,80.5,80.5,81,82.5,-1708,-1705,-1704,-1703,-1702,80,82.5,79.5,80.5,83,-1702,-1705,-1705,-1706,-1702,81,81,81.5,84.5,84,-1704,-1708,-1703,-1704,-1703
2/4/2026 04:50,-50000,-49976.1,80,81,82.5,100,80,-1708,-1703,-1705,0,-1704,98,80.5,87.5,80,79.5,-1599,-1705,-1706,-1702,-1706,81.5,100,0,-1703,0,-1703,-1704,-1707,-1703,100,88.5,78.5,79.5,79.5,80,80.5,80.5,81,82.5,-1705,-1705,-1707,-1705,-1706,80.5,82.5,79.5,80.5,83,-1705,-1708,-1704,-1704,-1703,81,81,81.5,84.5,84,-1704,-1705,-1706,-1704,-1706
2/4/2026 04:50,-50000,-49971,80,81,82.5,100,80,-1707,-1703,-1705,0,-1704,98,80.5,87.5,80,79.5,-1598,-1705,-1705,-1702,-1703,81.5,100,0,-1704,0,-1705,-1705,-1707,-1701,100,88.5,78.5,79.5,79.5,80.5,80.5,80.5,81,82.5,-1705,-1704,-1707,-1705,-1706,80.5,82.5,80,81,83,-1708,-1709,-1701,-1704,-1704,81,81,81.5,85,85,-1706,-1704,-1708,-1704,-1707
2/4/2026 04:51,-50000,-49975.8,80.5,81,82.5,100,80,-1705,-1704,-1706,0,-1707,98,80.5,87.5,80,79.5,-1596,-1704,-1703,-1704,-1707,81.5,100,0,-1704,0,-1705,-1708,-1705,-1704,100,88.5,79,79.5,79.5,81,80.5,80.5,81,82.5,-1708,-1704,-1705,-1704,-1703,80.5,82.5,80,81,83,-1703,-1703,-1705,-1705,-1704,81,81,82,85,85,-1703,-1707,-1704,-1706,-1706
2/4/2026 04:51,-50000,-49979.2,81,81,83,100,80,-1706,-1705,-1706,0,-1707,98.5,80.5,87.5,80,80,-1594,-1704,-1703,-1704,-1706,81.5,100,0,-1704,0,-1704,-1707,-1704,-1704,100,88.5,79,79.5,79.5,81,80.5,80.5,81,82.5,-1707,-1702,-1704,-1704,-1702,80.5,82.5,80,81,83,-1703,-1706,-1705,-1707,-1702,81,81,82,85,85,-1705,-1707,-1704,-1705,-1705
2/4/2026 04:52,-50000,-49963.1,81,81.5,83,100,80,-1706,-1706,-1707,0,-1704,98.5,81,87.5,80,80,-1599,-1707,-1702,-1702,-1703,81.5,100,0,-1705,0,-1703,-1705,-1709,-1702,100,88.5,79,79.5,79.5,81,80.5,80.5,81,83,-1705,-1703,-1704,-1706,-1705,80.5,82.5,80,81,83,-1704,-1707,-1701,-1704,-1705,81,81,82.5,85,85.5,-1705,-1704,-1707,-1706,-1703
2/4/2026 04:52,-50000,-49960.4,81,81.5,83.5,100,80.5,-1704,-1704,-1706,0,-1705,98.5,81.5,87.5,80.5,80,-1596,-1705,-1703,-1705,-1705,81.5,100,0,-1702,0,-1705,-1707,-1705,-1703,100,88.5,79,79.5,79.5,81,81,81,81,83.5,-1705,-1701,-1703,-1701,-1701,80.5,82.5,80,81,83.5,-1702,-1705,-1705,-1704,-1703,81,81,82.5,85.5,85.5,-1703,-1706,-1703,-1704,-1703
2/4/2026 04:53,-50000,-49961.7,81,81.5,83.5,100,81,-1706,-1706,-1709,0,-1702,98.5,81.5,87.5,80.5,80.5,-1599,-1707,-1703,-1704,-1705,82,100,0,-1707,0,-1703,-1705,-1708,-1703,100,88.5,79,79.5,79.5,81,81.5,81,81,83.5,-1704,-1703,-1706,-1704,-1706,80.5,82.5,80,81.5,83.5,-1704,-1708,-1701,-1704,-1707,81,81.5,82.5,85.5,85.5,-1704,-1704,-1707,-1704,-1703
2/4/2026 04:53,-50000,-49960.2,81,81.5,83.5,100,81,-1710,-1702,-1704,0,-1705,98.5,81.5,87.5,80.5,80.5,-1595,-1703,-1705,-1705,-1708,82,100,0,-1703,0,-1705,-1706,-1706,-1702,100,88.5,79,80,80,81,81.5,81,81,83.5,-1707,-1704,-1707,-1705,-1701,81,82.5,80,81.5,83.5,-1706,-1705,-1703,-1706,-1703,81,81.5,82.5,85.5,86,-1704,-1706,-1706,-1705,-1707
2/4/2026 04:54,-50000,-49962,81,81.5,83.5,100,81,-1706,-1704,-1704,0,-1705,98.5,81.5,87.5,80.5,80.5,-1596,-1704,-1703,-1704,-1705,82.5,100,0,-1704,0,-1704,-1706,-1706,-1703,100,88.5,79.5,80,80.5,81,81.5,81,81.5,83.5,-1706,-1701,-1705,-1703,-1703,81,82.5,80,81.5,83.5,-1703,-1705,-1705,-1704,-1703,81,82,82.5,85.5,86,-1703,-1708,-1704,-1705,-1705
2/4/2026 04:54,-50000,-49957.4,81,81.5,83.5,100,81,-1702,-1706,-1705,0,-1704,98.5,81.5,87.5,81,80.5,-1598,-1704,-1702,-1705,-1704,82.5,100,0,-1706,0,-1702,-1706,-1708,-1706,100,88.5,79.5,80,80.5,81,81.5,81,82,83.5,-1705,-1703,-1706,-1703,-1706,81,82.5,80,81.5,84,-1703,-1708,-1701,-1704,-1704,81.5,82,82.5,85.5,86.5,-1705,-1708,-1704,-1706,-1702
2/4/2026 04:55,-50000,-49963.2,81,81.5,83.5,100,81,-1703,-1705,-1705,0,-1704,98.5,81.5,88,81,80.5,-1600,-1704,-1702,-1706,-1704,82.5,100,0,-1707,0,-1702,-1706,-1706,-1704,100,89,79.5,80,80.5,81,81.5,81.5,82,83.5,-1705,-1704,-1706,-1705,-1706,81,83.5,80,81.5,84,-1702,-1708,-1703,-1703,-1704,82,82,82.5,85.5,86.5,-1704,-1705,-1705,-1706,-1701
2/4/2026 04:55,-50000,-49965.8,81,81.5,83.5,100,81,-1708,-1701,-1702,0,-1705,99,81.5,88,81,80.5,-1594,-1704,-1705,-1704,-1707,82.5,100,0,-1704,0,-1705,-1707,-1704,-1704,100,89,79.5,80.5,80.5,81,81.5,81.5,82,83.5,-1706,-1702,-1705,-1706,-1703,81,83.5,80,81.5,84,-1706,-1705,-1702,-1704,-1703,82,82,82.5,85.5,87,-1704,-1705,-1705,-1705,-1706
2/4/2026 04:56,-50000,-49962,81,81.5,83.5,100,81,-1706,-1704,-1703,0,-1706,99,81.5,88,81,80.5,-1597,-1704,-1705,-1705,-1703,82.5,100,0,-1704,0,-1704,-1707,-1707,-1704,100,89,79.5,80.5,80.5,81.5,81.5,81.5,82,83.5,-1704,-1703,-1706,-1703,-1704,81.5,83.5,81,81.5,84,-1702,-1706,-1706,-1702,-1704,82,82,82.5,86,87.5,-1703,-1707,-1703,-1706,-1705
2/4/2026 04:56,-50000,-49959.4,81.5,82,83.5,100,81,-1704,-1706,-1703,0,-1705,99,81.5,88,81,80.5,-1599,-1706,-1704,-1707,-1705,82.5,100,0,-1705,0,-1702,-1705,-1708,-1704,100,89,79.5,80.5,80.5,82,81.5,81.5,82,83.5,-1705,-1704,-1705,-1703,-1707,81.5,83.5,81,82,84,-1702,-1706,-1706,-1704,-1703,82,82,83,86,88,-1705,-1708,-1703,-1706,-1705
2/4/2026 04:57,-50000,-49961.9,82,82,83.5,100,81,-1702,-1705,-1706,0,-1705,99,81.5,88,81,80.5,-1599,-1705,-1705,-1707,-1703,82.5,100,0,-1706,0,-1702,-1707,-1707,-1706,100,89,79.5,80.5,80.5,82,81.5,81.5,82,83.5,-1706,-1705,-1706,-1704,-1707,81.5,83.5,81,82,84,-1702,-1708,-1704,-1702,-1704,82,82,83,86,88,-1705,-1708,-1704,-1707,-1702
2/4/2026 04:57,-50000,-49961.5,82,82.5,84,100,81,-1703,-1703,-1707,0,-1704,99,82,88,81,81,-1594,-1706,-1704,-1703,-1707,82.5,100,0,-1706,0,-1705,-1708,-1703,-1704,100,89,80,80.5,80.5,82,81.5,81.5,82,84,-1707,-1704,-1706,-1708,-1703,81.5,83.5,81,82,84,-1705,-1705,-1702,-1706,-1704,82,82,83.5,86,88,-1706,-1703,-1708,-1703,-1705
2/4/2026 04:58,-50000,-49959.3,82,82.5,84.5,100,81,-1704,-1702,-1701,0,-1706,99,82,88,81,81,-1596,-1703,-1707,-1704,-1705,82.5,100,0,-1702,0,-1704,-1706,-1706,-1705,100,89,80,80.5,80.5,82,81.5,81.5,82,84,-1704,-1702,-1708,-1705,-1704,81.5,83.5,81,82,84,-1706,-1705,-1706,-1703,-1703,82,82,83.5,86,88,-1704,-1705,-1707,-1704,-1706
2/4/2026 04:58,-50000,-49960.2,82,82.5,84.5,100,81.5,-1704,-1707,-1704,0,-1705,99,82.5,88,81.5,81.5,-1597,-1705,-1702,-1705,-1703,83,100,0,-1705,0,-1703,-1707,-1707,-1703,100,89,80,80.5,80.5,82,82,82,82,84.5,-1706,-1707,-1706,-1703,-1705,81.5,83.5,81,82.5,84.5,-1702,-1708,-1707,-1704,-1704,82,82.5,83.5,86.5,88,-1706,-1708,-1705,-1705,-1703
2/4/2026 04:59,-50000,-49949.6,82,82.5,84.5,100,82,-1704,-1703,-1705,0,-1704,99,82.5,88,81.5,81.5,-1595,-1705,-1705,-1703,-1704,83,100,0,-1703,0,-1705,-1705,-1705,-1706,100,89,80,81,81,82,82.5,82,82,84.5,-1705,-1701,-1707,-1705,-1704,81.5,83.5,81,82.5,84.5,-1707,-1706,-1704,-1703,-1703,82,82.5,83.5,86.5,88,-1704,-1704,-1707,-1705,-1707
2/4/2026 04:59,-50000,-49950.1,82,82.5,84.5,100,82,-1706,-1703,-1703,0,-1704,99,82.5,88,81.5,81.5,-1598,-1703,-1704,-1706,-1704,83.5,100,0,-1703,0,-1702,-1707,-1708,-1706,100,89,80.5,81,81.5,82,82.5,82,83,84.5,-1705,-1704,-1705,-1704,-1707,82,83.5,81,82.5,84.5,-1703,-1709,-1707,-1704,-1704,82,83,83.5,86.5,88,-1705,-1709,-1703,-1707,-1704
2/4/2026 05:00,-50000,-49946.1,82,82.5,84.5,100,82,-1704,-1703,-1704,0,-1704,99,82.5,88,81.5,81.5,-1595,-1706,-1706,-1705,-1703,83.5,100,0,-1705,0,-1705,-1706,-1706,-1704,100,89,80.5,81,81.5,82,82.5,82,83,84.5,-1704,-1703,-1708,-1702,-1705,82,84,81,82.5,85,-1706,-1707,-1703,-1703,-1704,82.5,83,83.5,86.5,88,-1703,-1704,-1706,-1704,-1704
2/4/2026 05:00,-50000,-49939.8,82,82.5,84.5,100,82,-1708,-1704,-1702,0,-1706,99,82.5,88.5,81.5,81.5,-1597,-1704,-1705,-1704,-1703,83.5,100,0,-1703,0,-1703,-1706,-1707,-1707,100,89,80.5,81,81.5,82,82.5,82.5,83,84.5,-1705,-1706,-1707,-1704,-1706,82,84.5,81,82.5,85,-1703,-1709,-1705,-1704,-1704,82.5,83,83.5,86.5,88,-1703,-1708,-1704,-1706,-1704
2/4/2026 05:01,-50000,-49942.7,82,82.5,84.5,100,82,-1707,-1705,-1703,0,-1706,99,82.5,88.5,82,81.5,-1598,-1703,-1707,-1704,-1704,83.5,100,0,-1703,0,-1703,-1707,-1709,-1706,100,89.5,80.5,81,81.5,82,82.5,82.5,83,84.5,-1706,-1705,-1705,-1702,-1706,82,84.5,81,82.5,85,-1702,-1708,-1704,-1705,-1704,82.5,83,83.5,86.5,88,-1705,-1706,-1704,-1706,-1705
2/4/2026 05:01,-50000,-49945.8,82,82.5,84.5,100,82,-1707,-1705,-1702,0,-1707,99,82.5,88.5,82,81.5,-1597,-1702,-1704,-1706,-1704,83.5,100,0,-1703,0,-1704,-1708,-1705,-1701,100,89.5,80.5,81,81.5,82,82.5,82.5,83,84.5,-1707,-1706,-1704,-1705,-1706,82,84.5,81.5,83,85,-1701,-1707,-1708,-1705,-1702,83,83,83.5,86.5,88,-1707,-1707,-1704,-1708,-1702
2/4/2026 05:02,-50000,-49947.8,82,83,84.5,100,82,-1707,-1704,-1703,0,-1704,99,82.5,88.5,82,81.5,-1597,-1704,-1706,-1704,-1703,83.5,100,0,-1702,0,-1703,-1706,-1708,-1706,100,89.5,80.5,81.5,81.5,82.5,82.5,82.5,83,84.5,-1705,-1705,-1707,-1703,-1706,82.5,84.5,81.5,83,85,-1705,-1708,-1706,-1705,-1703,83,83,83.5,87,88,-1705,-1705,-1705,-1706,-1706
2/4/2026 05:02,-50000,-49942.4,82.5,83,84.5,100,82,-1707,-1704,-1703,0,-1704,99,82.5,88.5,82,81.5,-1595,-1703,-1704,-1704,-1704,83.5,100,0,-1704,0,-1706,-1708,-1705,-1704,100,89.5,80.5,81.5,81.5,82.5,82.5,82.5,83,85,-1707,-1707,-1705,-1705,-1705,82.5,84.5,82,83,85,-1703,-1706,-1707,-1708,-1703,83,83,84,87,88.5,-1704,-1707,-1703,-1707,-1704
2/4/2026 05:03,-50000,-49955.1,83,83.5,85,100,82,-1703,-1707,-1706,0,-1704,99,82.5,88.5,82,81.5,-1594,-1703,-1705,-1704,-1706,83.5,100,0,-1704,0,-1706,-1707,-1705,-1700,100,89.5,80.5,81.5,81.5,83,82.5,82.5,83,85,-1707,-1705,-1704,-1706,-1702,82.5,84.5,82,83,85,-1704,-1704,-1703,-1706,-1706,83,83,84.5,87,88.5,-1703,-1709,-1706,-1705,-1703
2/4/2026 05:03,-50000,-49951.6,83,83.5,85,100,82,-1702,-1706,-1707,0,-1703,99,83,89,82,82,-1594,-1703,-1704,-1704,-1703,83.5,100,0,-1706,0,-1704,-1704,-1706,-1702,100,89.5,81,81.5,81.5,83,82.5,82.5,83,85,-1706,-1703,-1705,-1707,-1705,82.5,84.5,82,83,85,-1706,-1706,-1700,-1704,-1706,83,83,84.5,87,88.5,-1703,-1707,-1707,-1704,-1703
2/4/2026 05:04,-50000,-49954.7,83,83.5,85.5,100,82.5,-1704,-1703,-1706,0,-1704,99,83,89,82.5,82.5,-1597,-1706,-1705,-1704,-1703,83.5,100,0,-1708,0,-1701,-1706,-1707,-1706,100,89.5,81,81.5,81.5,83,82.5,82.5,83,85,-1703,-1702,-1707,-1705,-1704,82.5,84.5,82,83.5,85.5,-1706,-1707,-1700,-1703,-1704,83,83,84.5,87.5,88.5,-1705,-1704,-1708,-1704,-1705
2/4/2026 05:04,-50000,-49954.7,83,83.5,85.5,100,82.5,-1704,-1705,-1704,0,-1703,99,83,89,82.5,82.5,-1593,-1703,-1704,-1706,-1707,84,100,0,-1705,0,-1705,-1705,-1705,-1702,100,89.5,81.5,81.5,82,83,83,82.5,83,85.5,-1704,-1703,-1705,-1705,-1702,82.5,84.5,82,83.5,85.5,-1704,-1705,-1703,-1705,-1705,83,83.5,84.5,87.5,88.5,-1705,-1708,-1705,-1706,-1701
2/4/2026 05:05,-50000,-49953.9,83,83.5,85.5,100,83,-1703,-1704,-1705,0,-1705,99,83.5,89,82.5,82.5,-1599,-1707,-1707,-1704,-1704,84.5,100,0,-1704,0,-1704,-1705,-1705,-1704,100,89.5,81.5,81.5,82,83,83.5,83,83,85.5,-1706,-1705,-1707,-1704,-1705,82.5,84.5,82,83.5,85.5,-1705,-1707,-1701,-1704,-1704,83,83.5,84.5,87.5,88.5,-1706,-1703,-1708,-1705,-1707
2/4/2026 05:05,-50000,-49951.6,83,83.5,85.5,100,83,-1703,-1707,-1703,0,-1702,99,83.5,89,82.5,82.5,-1594,-1705,-1703,-1706,-1703,84.5,100,0,-1705,0,-1705,-1704,-1705,-1705,100,89.5,81.5,82,82.5,83,83.5,83,84,85.5,-1703,-1701,-1706,-1706,-1702,83,84.5,82,83.5,86,-1704,-1705,-1704,-1702,-1707,83,83.5,84.5,87.5,88.5,-1703,-1707,-1706,-1704,-1703
2/4/2026 05:06,-50000,-49954.4,83,83.5,85.5,100,83,-1704,-1702,-1704,0,-1704,99,83.5,89,82.5,82.5,-1597,-1706,-1708,-1702,-1705,84.5,100,0,-1702,0,-1704,-1707,-1706,-1704,100,89.5,81.5,82,82.5,83,83.5,83,84,85.5,-1705,-1706,-1707,-1704,-1707,83,85.5,82,83.5,86,-1705,-1706,-1703,-1705,-1704,83,84,84.5,87.5,88.5,-1708,-1703,-1704,-1704,-1707
2/4/2026 05:06,-50000,-49955.9,83,83.5,85.5,100,83,-1702,-1704,-1705,0,-1704,99,83.5,89,82.5,82.5,-1598,-1704,-1704,-1705,-1703,84.5,100,0,-1706,0,-1702,-1706,-1708,-1706,100,90,81.5,82,82.5,83,83.5,83,84,85.5,-1704,-1704,-1705,-1702,-1704,83,85.5,82,83.5,86,-1705,-1707,-1701,-1703,-1707,83.5,84,84.5,87.5,88.5,-1706,-1706,-1708,-1703,-1704
2/4/2026 05:07,-50000,-49953.1,83,83.5,85.5,100,83,-1704,-1704,-1704,0,-1705,99,83.5,89.5,83,82.5,-1596,-1706,-1706,-1703,-1705,84.5,100,0,-1703,0,-1704,-1708,-1703,-1702,100,90,81.5,82,82.5,83,83.5,83.5,84,85.5,-1707,-1706,-1706,-1704,-1703,83,85.5,82,83.5,86,-1704,-1705,-1706,-1705,-1702,84,84,84.5,87.5,88.5,-1704,-1704,-1705,-1705,-1707
2/4/2026 05:07,-50000,-49947.3,83,83.5,85.5,100,83,-1704,-1705,-1706,0,-1705,99,83.5,89.5,83,82.5,-1598,-1706,-1706,-1704,-1703,84.5,100,0,-1707,0,-1704,-1706,-1706,-1705,100,90,81.5,82,82.5,83.5,83.5,83.5,84,85.5,-1703,-1704,-1708,-1702,-1707,83.5,85.5,82.5,84,86,-1707,-1708,-1700,-1703,-1703,84,84,84.5,88,88.5,-1706,-1705,-1708,-1706,-1704
2/4/2026 05:08,-50000,-49948.3,83,83.5,85.5,100,83,-1706,-1704,-1701,0,-1706,99,83.5,89.5,83,82.5,-1594,-1702,-1704,-1704,-1707,84.5,100,0,-1702,0,-1705,-1705,-1705,-1703,100,90,81.5,82.5,82.5,83.5,83.5,83.5,84,85.5,-1703,-1702,-1705,-1705,-1703,83.5,85.5,83,84,86,-1701,-1704,-1704,-1704,-1703,84,84,85,88,88.5,-1706,-1704,-1703,-1706,-1704
2/4/2026 05:08,-50000,-49947.5,84,84.5,86,100,83,-1702,-1707,-1704,0,-1704,99,83.5,89.5,83,82.5,-1598,-1704,-1705,-1704,-1702,84.5,100,0,-1707,0,-1702,-1706,-1707,-1707,100,90,81.5,82.5,82.5,84,83.5,83.5,84,86,-1703,-1704,-1706,-1703,-1704,83.5,85.5,83,84,86,-1705,-1709,-1701,-1704,-1705,84,84,85,88,89,-1706,-1706,-1707,-1702,-1704
2/4/2026 05:09,-50000,-49945.9,84,84.5,86,100,83,-1706,-1705,-1703,0,-1707,99,84,89.5,83,82.5,-1594,-1706,-1704,-1703,-1706,84.5,100,0,-1703,0,-1705,-1706,-1704,-1704,100,90,81.5,82.5,82.5,84,83.5,83.5,84,86,-1706,-1704,-1706,-1706,-1701,83.5,85.5,83,84,86,-1702,-1704,-1704,-1704,-1705,84,84,85.5,88,89,-1705,-1703,-1704,-1706,-1707
2/4/2026 05:09,-50000,-49947.3,84,84.5,86,100,83,-1702,-1706,-1705,0,-1705,99,84,89.5,83.5,83.5,-1599,-1705,-1702,-1704,-1705,84.5,100,0,-1706,0,-1703,-1705,-1705,-1704,100,90,81.5,82.5,82.5,84,83.5,83.5,84,86,-1704,-1705,-1706,-1701,-1707,83.5,85.5,83,84.5,86,-1706,-1705,-1700,-1704,-1705,84,84,85.5,88.5,89,-1708,-1704,-1709,-1704,-1704
2/4/2026 05:10,-50000,-49949.8,84,84.5,86.5,100,83,-1707,-1705,-1701,0,-1706,99,84,89.5,83.5,83.5,-1595,-1703,-1704,-1704,-1704,85,100,0,-1704,0,-1703,-1705,-1706,-1704,100,90,82.5,82.5,83,84,83.5,83.5,84,86,-1703,-1702,-1707,-1707,-1703,83.5,85.5,83,84.5,86,-1702,-1705,-1705,-1702,-1704,84,84.5,85.5,88.5,89,-1704,-1704,-1704,-1706,-1704
2/4/2026 05:10,-50000,-49955,84,84.5,86.5,100,84,-1707,-1703,-1702,0,-1707,99,84.5,89.5,83.5,83.5,-1594,-1704,-1705,-1702,-1704,85.5,100,0,-1703,0,-1706,-1705,-1704,-1706,100,90,82.5,82.5,83,84,84,83.5,84.5,86.5,-1703,-1704,-1706,-1704,-1704,83.5,85.5,83,84.5,87,-1701,-1706,-1704,-1702,-1704,84,84.5,85.5,88.5,89,-1706,-1704,-1704,-1707,-1707
2/4/2026 05:11,-50000,-49940,84,84.5,86.5,100,84,-1702,-1706,-1704,0,-1704,99,84.5,89.5,83.5,83.5,-1596,-1705,-1704,-1705,-1706,85.5,100,0,-1707,0,-1703,-1707,-1703,-1704,100,90,82.5,82.5,83.5,84,84.5,84,85,86.5,-1706,-1706,-1707,-1702,-1705,83.5,85.5,83,84.5,87,-1707,-1705,-1700,-1705,-1703,84,84.5,85.5,88.5,89,-1705,-1703,-1707,-1706,-1704
2/4/2026 05:11,-50000,-49946.6,84,84.5,86.5,100,84,-1707,-1706,-1701,0,-1704,99,84.5,89.5,83.5,83.5,-1597,-1703,-1702,-1705,-1704,85.5,100,0,-1705,0,-1703,-1706,-1708,-1705,100,90,82.5,83,83.5,84,84.5,84,85,86.5,-1704,-1702,-1705,-1707,-1705,84,86,83,84.5,87,-1701,-1706,-1705,-1703,-1705,84,84.5,85.5,88.5,89,-1705,-1706,-1705,-1704,-1702
2/4/2026 05:12,-50000,-49952.6,84,84.5,86.5,100,84,-1703,-1704,-1705,0,-1704,99,84.5,89.5,83.5,83.5,-1593,-1706,-1706,-1703,-1705,85.5,100,0,-1707,0,-1704,-1707,-1703,-1702,100,90,82.5,83,83.5,84,84.5,84,85,86.5,-1704,-1705,-1707,-1704,-1702,84,86.5,83,84.5,87,-1706,-1704,-1701,-1705,-1703,84.5,85,85.5,88.5,89,-1704,-1702,-1708,-1706,-1706
2/4/2026 05:12,-50000,-49949,84,84.5,86.5,100,84,-1705,-1707,-1702,0,-1702,99,84.5,89.5,84,83.5,-1598,-1703,-1704,-1705,-1704,85.5,100,0,-1703,0,-1704,-1706,-1706,-1707,100,90.5,82.5,83,83.5,84,84.5,84,85,86.5,-1705,-1704,-1706,-1705,-1705,84,86.5,83,84.5,87,-1702,-1707,-1704,-1703,-1705,84.5,85,85.5,88.5,89.5,-1706,-1706,-1706,-1704,-1701
2/4/2026 05:13,-50000,-49947.7,84,84.5,86.5,100,84,-1706,-1708,-1704,0,-1703,99,84.5,90,84,83.5,-1598,-1705,-1705,-1706,-1705,85.5,100,0,-1704,0,-1704,-1705,-1704,-1706,100,90.5,82.5,83,83.5,84,84.5,84.5,85,86.5,-1705,-1705,-1706,-1702,-1707,84,86.5,83,85,87,-1704,-1706,-1703,-1704,-1706,84.5,85,85.5,88.5,89.5,-1707,-1707,-1706,-1703,-1703
2/4/2026 05:13,-50000,-49952.5,84,84.5,86.5,100,84,-1704,-1704,-1704,0,-1705,99,84.5,90,84,83.5,-1596,-1706,-1704,-1705,-1703,85.5,100,0,-1705,0,-1704,-1704,-1707,-1705,100,90.5,82.5,83,83.5,84.5,84.5,84.5,85,87,-1703,-1702,-1705,-1706,-1704,84.5,86.5,83.5,85,87,-1702,-1706,-1704,-1702,-1704,85,85,86,89,89.5,-1705,-1703,-1705,-1706,-1707
2/4/2026 05:14,-50000,-49944.5,85,84.5,86.5,100,84,-1704,-1705,-1706,0,-1705,99,84.5,90,84,83.5,-1595,-1706,-1705,-1703,-1706,85.5,100,0,-1706,0,-1705,-1705,-1705,-1704,100,90.5,82.5,83,83.5,85,84.5,84.5,85,87,-1703,-1703,-1707,-1703,-1703,84.5,86.5,84,85,87,-1706,-1704,-1701,-1703,-1704,85,85,86,89,90,-1706,-1702,-1706,-1705,-1706
2/4/2026 05:14,-50000,-49934.5,85,85.5,87,100,84,-1708,-1706,-1703,0,-1703,99,85,90,84,83.5,-1598,-1703,-1702,-1705,-1705,85.5,100,0,-1705,0,-1705,-1705,-1703,-1706,100,90.5,82.5,83.5,83.5,85,84.5,84.5,85,87,-1705,-1704,-1705,-1701,-1706,84.5,86.5,84,85,87,-1703,-1707,-1705,-1705,-1706,85,85,86.5,89,90,-1708,-1705,-1706,-1703,-1702
2/4/2026 05:15,-50000,-49932.5,85,85.5,87,100,84,-1707,-1705,-1702,0,-1706,99,85,90,84,84,-1600,-1704,-1704,-1704,-1704,86,100,0,-1703,0,-1703,-1703,-1705,-1706,100,90.5,82.5,83.5,84,85,84.5,84.5,85,87,-1704,-1702,-1704,-1705,-1703,84.5,86.5,84,85.5,87,-1702,-1705,-1704,-1705,-1703,85,85,86.5,89,90,-1707,-1702,-1703,-1707,-1706
2/4/2026 05:15,-50000,-49947.8,85,85.5,87,100,84,-1704,-1702,-1707,0,-1705,99,85,90,84.5,84.5,-1596,-1705,-1706,-1702,-1703,86,100,0,-1706,0,-1705,-1703,-1706,-1705,100,90.5,83.5,83.5,84,85,84.5,84.5,85,87,-1704,-1703,-1707,-1705,-1704,84.5,86.5,84,85.5,87,-1704,-1705,-1702,-1704,-1702,85,85.5,86.5,89,90,-1706,-1701,-1704,-1705,-1707
2/4/2026 05:16,-50000,-49945.4,85,85.5,87.5,100,84.5,-1707,-1705,-1702,0,-1704,99,85,90,84.5,84.5,-1599,-1705,-1702,-1704,-1705,86.5,100,0,-1705,0,-1704,-1705,-1704,-1707,100,90.5,83.5,83.5,84,85,84.5,84.5,85,87,-1707,-1707,-1704,-1704,-1707,84.5,86.5,84,85.5,87.5,-1703,-1708,-1705,-1703,-1705,85,85.5,86.5,89.5,90,-1707,-1705,-1706,-1706,-1704
2/4/2026 05:16,-50000,-49956.4,85,85.5,87.5,100,84.5,-1705,-1705,-1704,0,-1705,99,85,90,84.5,84.5,-1598,-1708,-1703,-1703,-1705,86.5,100,0,-1703,0,-1702,-1704,-1705,-1708,100,90.5,83.5,83.5,84,85,85,84.5,86,87.5,-1705,-1703,-1705,-1707,-1706,84.5,86.5,84,85.5,88,-1702,-1706,-1705,-1704,-1703,85,85.5,86.5,89.5,90,-1706,-1703,-1704,-1706,-1708
2/4/2026 05:17,-50000,-49952,85,85.5,87.5,100,85,-1703,-1703,-1706,0,-1705,99,85.5,90,84.5,84.5,-1595,-1705,-1703,-1704,-1705,86.5,100,0,-1707,0,-1707,-1703,-1705,-1704,100,90.5,83.5,83.5,84.5,85,85.5,85,86,87.5,-1704,-1705,-1708,-1704,-1703,84.5,87,84,85.5,88,-1705,-1703,-1700,-1703,-1704,85,85.5,86.5,89.5,90,-1705,-1705,-1709,-1706,-1705
2/4/2026 05:17,-50000,-49956.6,85,85.5,87.5,100,85,-1705,-1704,-1703,0,-1705,99,85.5,90,84.5,84.5,-1599,-1706,-1704,-1704,-1706,86.5,100,0,-1704,0,-1704,-1704,-1703,-1706,100,90.5,83.5,83.5,84.5,85,85.5,85,86,87.5,-1706,-1706,-1705,-1704,-1706,85,87.5,84,85.5,88,-1701,-1707,-1706,-1705,-1702,85,85.5,86.5,89.5,90,-1707,-1704,-1705,-1704,-1706
2/4/2026 05:18,-50000,-49959.9,85,85.5,87.5,100,85,-1703,-1704,-1705,0,-1705,99,85.5,90,84.5,84.5,-1596,-1704,-1704,-1703,-1704,86.5,100,0,-1707,0,-1706,-1704,-1706,-1703,100,91,83.5,84,84.5,85,85.5,85,86,87.5,-1701,-1705,-1708,-1702,-1702,85,87.5,84,85.5,88,-1706,-1704,-1701,-1702,-1704,85.5,85.5,86.5,89.5,90,-1705,-1705,-1709,-1704,-1706
2/4/2026 05:18,-50000,-49959.4,85,85.5,87.5,100,85,-1704,-1707,-1705,0,-1704,99,85.5,90,85,84.5,-1595,-1705,-1705,-1706,-1705,86.5,100,0,-1707,0,-1705,-1705,-1705,-1702,100,91,83.5,84,84.5,85,85.5,85.5,86,88,-1703,-1705,-1706,-1704,-1701,85,87.5,84,86,88,-1706,-1702,-1703,-1704,-1706,85.5,86,86.5,89.5,90.5,-1705,-1708,-1710,-1704,-1703
2/4/2026 05:19,-50000,-49959.8,85,85.5,87.5,100,85,-1704,-1704,-1704,0,-1705,99,85.5,90.5,85,84.5,-1597,-1706,-1703,-1704,-1707,86.5,100,0,-1703,0,-1705,-1708,-1704,-1704,100,91,83.5,84,84.5,85,85.5,85.5,86,88,-1709,-1706,-1704,-1702,-1705,85.5,87.5,84.5,86,88,-1703,-1707,-1706,-1704,-1703,85.5,86,87,89.5,90.5,-1706,-1703,-1704,-1703,-1706
2/4/2026 05:19,-50000,-49954.8,85,85.5,87.5,100,85,-1703,-1704,-1705,0,-1704,99,85.5,90.5,85,84.5,-1597,-1703,-1705,-1705,-1703,86.5,100,0,-1706,0,-1703,-1706,-1708,-1705,100,91,83.5,84,84.5,86,85.5,85.5,86,88,-1704,-1702,-1709,-1705,-1703,85.5,87.5,85,86,88,-1705,-1707,-1700,-1704,-1703,85.5,86,87,90,90.5,-1706,-1703,-1708,-1705,-1706
2/4/2026 05:20,-50000,-49952.9,85.5,86,88,100,85,-1703,-1705,-1705,0,-1704,99,85.5,90.5,85,84.5,-1596,-1704,-1704,-1703,-1703,86.5,100,0,-1705,0,-1704,-1704,-1706,-1703,100,91,83.5,84,84.5,86,85.5,85.5,86,88,-1704,-1704,-1706,-1705,-1703,85.5,87.5,85,86,88,-1705,-1706,-1701,-1702,-1703,86,86,87.5,90,90.5,-1706,-1706,-1706,-1705,-1705
2/4/2026 05:20,-50000,-49959.7,86,86,88,100,85,-1706,-1705,-1703,0,-1705,99,86,90.5,85,85,-1595,-1705,-1702,-1705,-1706,86.5,100,0,-1704,0,-1705,-1703,-1703,-1704,100,91,84,84.5,85,86,85.5,85.5,86,88,-1707,-1707,-1703,-1702,-1702,85.5,87.5,85,86,88,-1705,-1702,-1708,-1704,-1705,86,86,87.5,90,91,-1705,-1702,-1705,-1703,-1705
2/4/2026 05:21,-50000,-49956.7,86,86.5,88,100,85,-1705,-1707,-1705,0,-1704,99,86,90.5,85,85.5,-1597,-1705,-1704,-1705,-1703,87,100,0,-1705,0,-1706,-1705,-1706,-1704,100,91,84,84.5,85,86,85.5,85.5,86,88,-1704,-1703,-1706,-1705,-1702,85.5,87.5,85,86.5,88,-1706,-1706,-1701,-1705,-1703,86,86.5,87.5,90,91,-1706,-1706,-1708,-1703,-1704
2/4/2026 05:21,-50000,-49945.2,86,86.5,88.5,100,85.5,-1706,-1704,-1707,0,-1707,99,86,90.5,85.5,85.5,-1597,-1707,-1706,-1703,-1706,87,100,0,-1705,0,-1705,-1706,-1703,-1706,100,91,84,84.5,85,86,85.5,85.5,86,88,-1705,-1703,-1706,-1703,-1705,85.5,87.5,85,86.5,88,-1703,-1705,-1702,-1705,-1704,86,86.5,87.5,90.5,91.5,-1707,-1703,-1703,-1705,-1707
2/4/2026 05:22,-50000,-49953.2,86,86.5,88.5,100,85.5,-1707,-1707,-1704,0,-1703,99,86,90.5,85.5,85.5,-1596,-1702,-1703,-1705,-1704,87.5,100,0,-1704,0,-1708,-1704,-1706,-1703,100,91,84.5,84.5,85,86,86,85.5,87,88.5,-1705,-1702,-1706,-1704,-1701,85.5,87.5,85,86.5,88.5,-1706,-1706,-1705,-1704,-1706,86,86.5,87.5,90.5,91.5,-1705,-1704,-1707,-1704,-1705
2/4/2026 05:22,-50000,-49955.6,86,86.5,88.5,100,86,-1705,-1702,-1707,0,-1706,99,86,90.5,85.5,85.5,-1597,-1706,-1705,-1704,-1707,87.5,100,0,-1706,0,-1704,-1704,-1703,-1703,100,91,84.5,84.5,85,86,86,85.5,87,88.5,-1708,-1707,-1705,-1706,-1705,85.5,88,85,86.5,89,-1702,-1703,-1704,-1707,-1702,86,86.5,87.5,90.5,92,-1706,-1703,-1702,-1706,-1708
2/4/2026 05:23,-50000,-49961.7,86,86.5,88.5,100,86,-1709,-1707,-1703,0,-1703,99,86.5,90.5,85.5,85.5,-1598,-1704,-1703,-1706,-1702,87.5,100,0,-1705,0,-1703,-1703,-1706,-1703,100,91,84.5,84.5,85.5,86,86,86,87,88.5,-1706,-1704,-1706,-1707,-1703,85.5,88,85,86.5,89,-1706,-1705,-1706,-1703,-1706,86,86.5,87.5,90.5,92,-1705,-1705,-1707,-1705,-1704
2/4/2026 05:23,-50000,-49954.2,86,86.5,88.5,100,86,-1703,-1701,-1707,0,-1705,99,86.5,90.5,85.5,85.5,-1595,-1706,-1706,-1703,-1706,87.5,100,0,-1705,0,-1705,-1703,-1702,-1704,100,91,84.5,84.5,85.5,86,86.5,86,87,88.5,-1708,-1708,-1705,-1705,-1702,86,88.5,85,86.5,89,-1703,-1702,-1705,-1705,-1704,86,86.5,87.5,90.5,92.5,-1705,-1702,-1702,-1705,-1709
2/4/2026 05:24,-50000,-49958.5,86,86.5,88.5,100,86,-1706,-1706,-1703,0,-1704,99,86.5,90.5,85.5,85.5,-1595,-1703,-1702,-1705,-1703,87.5,100,0,-1703,0,-1706,-1704,-1706,-1705,100,91,84.5,85,85.5,86,86.5,86,87,89,-1703,-1704,-1705,-1705,-1701,86,88.5,85,86.5,89,-1704,-1705,-1706,-1702,-1706,86.5,86.5,87.5,90.5,92.5,-1704,-1704,-1705,-1704,-1705
2/4/2026 05:24,-50000,-50343.2,86,86.5,88.5,100,86,-1776,-1777,-1777,0,-1776,99,86.5,90.5,85.5,85.5,-1651,-1776,-1777,-1776,-1776,87.5,100,0,-1779,0,-1775,-1779,-1775,-1778,100,91.5,84.5,85,85.5,86,86.5,86.5,87,89,-1779,-1776,-1780,-1778,-1779,86,88.5,85,87,89,-1777,-1778,-1774,-1777,-1775,86.5,86.5,87.5,90.5,93,-1778,-1777,-1778,-1778,-5
2/4/2026 05:25,-50000,-50071.1,86,86.5,88.5,100,86,-1768,-1767,-1772,0,-1773,99,86.5,90.5,86,85.5,-1643,-1770,-1771,-1769,-1773,87.5,100,0,-1770,0,-1769,-1768,-1770,-1769,100,91.5,84.5,85,85.5,86.5,86.5,86.5,87,89,-1769,-1773,-1768,-1767,-1769,86.5,88.5,85,87,89,-1767,-1767,-1770,-1769,-1769,86.5,87,88,90.5,92,-1768,-1767,-1765,-1770,0
2/4/2026 05:25,-50000,-50064.7,86.5,86.5,88.5,100,86,-1771,-1772,-1768,0,-1769,99,86.5,91.5,86,85.5,-1645,-1771,-1767,-1770,-1769,87.5,100,0,-1770,0,-1767,-1769,-1772,-1770,100,91.5,84.5,85,85.5,87,86.5,86.5,87,89,-1767,-1766,-1768,-1768,-1767,86.5,88.5,86,87,89,-1769,-1769,-1772,-1768,-1773,87,87,88,91,92.5,-1769,-1769,-1768,-1769,0
2/4/2026 05:26,-50000,-50074.3,87,87,89,100,86,-1771,-1771,-1769,0,-1769,99,87,91.5,86,86,-1645,-1770,-1770,-1772,-1768,88,100,0,-1770,0,-1768,-1769,-1771,-1769,100,91.5,84.5,85,86,87,86.5,86.5,87,89,-1769,-1767,-1769,-1771,-1769,86.5,88.5,86,87,89,-1771,-1771,-1771,-1769,-1771,87,87,88.5,91,89.5,-1769,-1770,-1771,-1770,0
2/4/2026 05:26,-50000,-50081.4,87,87.5,89,100,86,-1769,-1771,-1772,0,-1770,99,87,91.5,86,86,-1645,-1771,-1771,-1769,-1772,88,100,0,-1773,0,-1768,-1770,-1769,-1771,100,91.5,85,85,86,87,86.5,86.5,87,89,-1771,-1769,-1769,-1770,-1772,86.5,88.5,86,87,89,-1773,-1769,-1769,-1773,-1767,87,87.5,88.5,91,86,-1769,-1771,-1770,-1769,0
2/4/2026 05:27,-50000,-50079.1,87,87.5,89,100,86,-1769,-1768,-1770,0,-1770,99,87,91.5,86.5,86.5,-1643,-1772,-1769,-1768,-1767,88,100,0,-1769,0,-1769,-1769,-1773,-1767,100,91.5,85,85.5,86,87,86.5,86.5,87,89,-1767,-1767,-1767,-1768,-1768,86.5,88.5,86,87.5,89,-1768,-1769,-1771,-1770,-1771,87,87.5,88.5,91,86,-1766,-1769,-1767,-1768,-6
2/4/2026 05:27,-50000,-49977.7,87,87.5,89.5,100,86,-1716,-1713,-1712,0,-1712,99,87,91.5,86.5,86.5,-1605,-1711,-1710,-1712,-1712,88.5,100,0,-1709,0,-1710,-1713,-1711,-1713,100,91.5,85,85.5,86,87,86.5,86.5,88,89,-1713,-1711,-1710,-1714,-1714,86.5,88.5,86,87.5,90,-1713,-1714,-1713,-1713,-1714,87,87.5,88.5,91.5,86,-1714,-1713,-1714,-1713,-1584
2/4/2026 05:28,-50000,-50061.9,87,87.5,89.5,100,86.5,-1705,-1705,-1708,0,-1709,99,87,91.5,86.5,86.5,-1596,-1707,-1709,-1706,-1704,88.5,100,0,-1707,0,-1709,-1707,-1709,-1707,100,91.5,85.5,85.5,86,87,86.5,86.5,88,89.5,-1707,-1708,-1707,-1705,-1706,86.5,89,86,87.5,90,-1707,-1708,-1708,-1707,-1708,87,87.5,88.5,91.5,86,-1706,-1706,-1706,-1709,-1711
2/4/2026 05:28,-50000,-50061.5,87,87.5,89.5,100,86.5,-1706,-1708,-1704,0,-1707,99,87,91.5,86.5,86.5,-1598,-1709,-1706,-1710,-1707,88.5,100,0,-1706,0,-1706,-1709,-1707,-1710,100,91.5,85.5,85.5,86.5,87,87,86.5,88,89.5,-1711,-1707,-1707,-1708,-1710,86.5,89.5,86,87.5,90,-1710,-1709,-1712,-1709,-1710,87,87.5,88.5,91.5,86,-1708,-1708,-1709,-1707,-1705
2/4/2026 05:29,-50000,-50057.7,87,87.5,89.5,100,87,-1705,-1706,-1708,0,-1708,99,87.5,91.5,86.5,86.5,-1596,-1710,-1707,-1707,-1705,88.5,100,0,-1707,0,-1708,-1708,-1710,-1708,100,91.5,85.5,85.5,86.5,87,87.5,86.5,88,89.5,-1708,-1705,-1707,-1707,-1708,87,89.5,86,87.5,90,-1707,-1711,-1710,-1708,-1709,87,87.5,88.5,91.5,86.5,-1705,-1706,-1707,-1705,-1708
2/4/2026 05:29,-50000,-50052,87,87.5,89.5,100,87,-1705,-1705,-1708,0,-1708,99,87.5,91.5,86.5,86.5,-1596,-1707,-1712,-1706,-1707,88.5,100,0,-1711,0,-1709,-1709,-1709,-1707,100,91.5,85.5,85.5,86.5,87,87.5,87,88,90,-1706,-1707,-1708,-1707,-1705,87,89.5,86,87.5,90,-1707,-1708,-1707,-1708,-1706,87.5,87.5,88.5,91.5,86.5,-1707,-1710,-1706,-1709,-1708
2/4/2026 05:30,-50000,-50062.4,87,87.5,89.5,100,87,-1705,-1706,-1708,0,-1707,99,87.5,91.5,86.5,86.5,-1599,-1707,-1707,-1709,-1706,88.5,100,0,-1707,0,-1707,-1709,-1708,-1710,100,92,85.5,86,86.5,87,87.5,87,88,90,-1708,-1706,-1708,-1710,-1710,87,89.5,86,88,90,-1708,-1710,-1709,-1708,-1709,87.5,87.5,88.5,91.5,87,-1708,-1708,-1709,-1705,-1709
2/4/2026 05:30,-50000,-50057,87,87.5,89.5,100,87,-1704,-1705,-1708,0,-1709,99,87.5,91.5,87,86.5,-1597,-1707,-1708,-1708,-1703,88.5,100,0,-1709,0,-1709,-1707,-1710,-1708,100,92,85.5,86,86.5,87.5,87.5,87.5,88,90,-1706,-1707,-1708,-1708,-1706,87.5,89.5,86,88,90,-1705,-1708,-1706,-1706,-1707,87.5,88,88.5,91.5,87,-1708,-1707,-1706,-1708,-1710
2/4/2026 05:31,-50000,-50052,87.5,87.5,89.5,100,87,-1709,-1710,-1704,0,-1708,99,87.5,92,87,86.5,-1596,-1706,-1707,-1710,-1707,89,100,0,-1706,0,-1708,-1708,-1707,-1708,100,92,85.5,86,86.5,88,87.5,87.5,88,90,-1708,-1710,-1708,-1709,-1708,87.5,89.5,87,88,90,-1709,-1706,-1708,-1708,-1708,87.5,88,89,92,87,-1706,-1710,-1711,-1708,-1706
2/4/2026 05:31,-50000,-50057.7,87.5,88,90,100,87,-1708,-1709,-1705,0,-1708,99,87.5,92,87,86.5,-1596,-1707,-1706,-1710,-1707,89,100,0,-1706,0,-1708,-1709,-1706,-1708,100,92,86,86,87,88,87.5,87.5,88,90,-1708,-1708,-1707,-1709,-1710,87.5,89.5,87,88,90,-1708,-1706,-1708,-1708,-1708,87.5,88,89.5,92,87,-1706,-1709,-1711,-1709,-1705
2/4/2026 05:32,-50000,-50065.7,88,88,90,100,87,-1704,-1704,-1707,0,-1708,99,88,92,87,87,-1598,-1707,-1709,-1707,-1706,89,100,0,-1710,0,-1705,-1709,-1709,-1708,100,92,86,86,87,88,87.5,87.5,88,90,-1706,-1705,-1707,-1705,-1707,87.5,89.5,87,88,90,-1706,-1709,-1708,-1707,-1708,88,88,89.5,92,87,-1708,-1706,-1707,-1707,-1709
2/4/2026 05:32,-50000,-50072,88,88.5,90,100,87,-1706,-1706,-1707,0,-1709,99,88,92,87.5,87,-1596,-1707,-1710,-1709,-1704,89,100,0,-1709,0,-1709,-1708,-1710,-1709,100,92,86,86.5,87,88,87.5,87.5,88,90,-1706,-1706,-1710,-1705,-1708,87.5,89.5,87,88.5,90,-1705,-1708,-1707,-1707,-1707,88,88.5,89.5,92,87,-1706,-1708,-1706,-1710,-1709
2/4/2026 05:33,-50000,-50077.6,88,88.5,90,100,87,-1706,-1708,-1706,0,-1707,99,88,92,87.5,87.5,-1597,-1710,-1707,-1710,-1708,89.5,100,0,-1706,0,-1707,-1708,-1707,-1710,100,92,86,86.5,87,88,87.5,87.5,89,90,-1710,-1710,-1708,-1709,-1709,87.5,89.5,87,88.5,90.5,-1708,-1706,-1711,-1709,-1711,88,88.5,89.5,92.5,87.5,-1706,-1706,-1710,-1708,-1707
2/4/2026 05:33,-50000,-50076.2,88,88.5,90.5,100,87.5,-1704,-1705,-1707,0,-1709,99,88,92,87.5,87.5,-1599,-1707,-1709,-1709,-1705,89.5,100,0,-1708,0,-1706,-1710,-1710,-1709,100,92,86,86.5,87,88,87.5,87.5,89,90.5,-1708,-1704,-1707,-1706,-1707,87.5,90,87,88.5,90.5,-1705,-1709,-1705,-1708,-1708,88,88.5,89.5,92.5,87.5,-1708,-1708,-1707,-1706,-1709
2/4/2026 05:34,-50000,-50080.5,88,88.5,90.5,100,87.5,-1708,-1706,-1706,0,-1708,99,88,92,87.5,87.5,-1596,-1709,-1708,-1708,-1703,89.5,100,0,-1708,0,-1709,-1707,-1710,-1707,100,92,86,86.5,87.5,88,87.5,87.5,89,90.5,-1706,-1706,-1709,-1707,-1707,87.5,90,87,88.5,91,-1708,-1709,-1705,-1707,-1707,88,88.5,89.5,92.5,87.5,-1706,-1711,-1707,-1710,-1706
2/4/2026 05:34,-50000,-50079,88,88.5,90.5,100,88,-1708,-1710,-1703,0,-1708,99,88.5,92,87.5,87.5,-1596,-1708,-1706,-1711,-1707,89.5,100,0,-1706,0,-1710,-1708,-1709,-1707,100,92,86.5,86.5,87.5,88,88,87.5,89,90.5,-1705,-1708,-1707,-1710,-1706,87.5,90.5,87,88.5,91,-1709,-1707,-1709,-1706,-1711,88,88.5,89.5,92.5,88,-1705,-1707,-1711,-1709,-1706
2/4/2026 05:35,-50000,-50084.6,88,88.5,90.5,100,88,-1706,-1706,-1705,0,-1708,99,88.5,92,87.5,87.5,-1597,-1709,-1707,-1709,-1707,89.5,100,0,-1705,0,-1707,-1707,-1706,-1707,100,92,86.5,86.5,87.5,88,88,87.5,89,91,-1709,-1710,-1707,-1708,-1708,87.5,90.5,87,89,91,-1708,-1707,-1710,-1707,-1711,88,88.5,89.5,92.5,88.5,-1707,-1707,-1709,-1706,-1705
2/4/2026 05:35,-50000,-50090.8,88,88.5,90.5,100,88,-1705,-1707,-1706,0,-1710,99,88.5,92,87.5,87.5,-1599,-1709,-1707,-1708,-1707,89.5,100,0,-1708,0,-1707,-1708,-1706,-1708,100,92.5,86.5,86.5,87.5,88,88.5,88,89,91,-1710,-1709,-1708,-1708,-1709,88,90.5,87,89,91,-1705,-1709,-1708,-1709,-1708,88.5,88.5,89.5,92.5,88.5,-1709,-1705,-1707,-1708,-1710
2/4/2026 05:36,-50000,-50093.7,88,88.5,90.5,100,88,-1705,-1706,-1705,0,-1710,99,88.5,92,87.5,87.5,-1599,-1706,-1709,-1707,-1706,89.5,100,0,-1710,0,-1708,-1708,-1707,-1709,100,92.5,86.5,86.5,87.5,88,88.5,88.5,89,91,-1708,-1706,-1710,-1705,-1708,88,90.5,87,89,91,-1706,-1711,-1705,-1706,-1709,88.5,88.5,89.5,92.5,89,-1710,-1709,-1706,-1706,-1708
2/4/2026 05:36,-50000,-50093.6,88,88.5,90.5,100,88,-1707,-1709,-1708,0,-1709,99,88.5,92,88,87.5,-1598,-1709,-1707,-1708,-1709,90,100,0,-1707,0,-1706,-1709,-1707,-1709,100,92.5,86.5,87,87.5,88,88.5,88.5,89,91,-1708,-1711,-1708,-1708,-1709,88.5,90.5,87.5,89,91,-1705,-1706,-1710,-1708,-1708,88.5,88.5,89.5,92.5,89,-1707,-1705,-1709,-1708,-1707
2/4/2026 05:37,-50000,-50082.8,88.5,89,90.5,100,88,-1706,-1705,-1706,0,-1709,99,88.5,92.5,88,87.5,-1599,-1706,-1709,-1705,-1707,90,100,0,-1709,0,-1706,-1709,-1707,-1707,100,92.5,87,87,88,89,88.5,88.5,89,91,-1709,-1707,-1708,-1707,-1708,88.5,90.5,88,89,91,-1706,-1710,-1704,-1708,-1705,88.5,89,90.5,92.5,89,-1709,-1710,-1705,-1708,-1708
2/4/2026 05:37,-50000,-50080.7,89,89,91,100,88,-1705,-1707,-1708,0,-1706,99,89,92.5,88,88,-1596,-1708,-1707,-1707,-1709,90,100,0,-1708,0,-1705,-1706,-1708,-1707,100,92.5,87,87,88,89,88.5,88.5,89,91,-1708,-1710,-1707,-1710,-1708,88.5,90.5,88,89,91,-1706,-1708,-1708,-1708,-1709,88.5,89,90.5,93,89,-1705,-1707,-1707,-1707,-1709
2/4/2026 05:38,-50000,-50067.9,89,89,91,100,88,-1705,-1706,-1708,0,-1710,99,89,92.5,88,88,-1597,-1704,-1708,-1705,-1708,90,100,0,-1708,0,-1706,-1707,-1707,-1708,100,92.5,87,87,88,89,88.5,88.5,89,91,-1708,-1710,-1708,-1708,-1710,88.5,90.5,88,89.5,91,-1706,-1708,-1707,-1707,-1707,88.5,89.5,90.5,93,89,-1707,-1704,-1707,-1707,-1710
2/4/2026 05:38,-50000,-50073.7,89,89,91,100,88,-1705,-1709,-1705,0,-1707,99,89,92.5,88.5,88,-1595,-1709,-1708,-1709,-1706,90.5,100,0,-1706,0,-1707,-1708,-1710,-1704,100,92.5,87,87,88,89,88.5,88.5,90,91,-1706,-1707,-1708,-1708,-1705,88.5,90.5,88,89.5,91.5,-1709,-1707,-1709,-1707,-1710,89,89.5,90.5,93,89.5,-1707,-1707,-1709,-1707,-1706
2/4/2026 05:39,-50000,-50080.2,89,89.5,91,100,88,-1708,-1707,-1706,0,-1709,99,89,92.5,88.5,88.5,-1600,-1706,-1710,-1708,-1704,90.5,100,0,-1706,0,-1705,-1709,-1707,-1705,100,92.5,87,87,88,89,88.5,88.5,90,91,-1708,-1706,-1709,-1705,-1705,88.5,91,88,89.5,91.5,-1707,-1711,-1706,-1709,-1705,89,89.5,90.5,93,89.5,-1710,-1710,-1707,-1706,-1706
2/4/2026 05:39,-50000,-50069.4,89,89.5,91,100,88,-1706,-1706,-1707,0,-1708,99,89,92.5,88.5,88.5,-1598,-1705,-1709,-1706,-1708,90.5,100,0,-1709,0,-1706,-1707,-1708,-1710,100,92.5,87,87.5,88.5,89,88.5,88.5,90,91.5,-1708,-1709,-1708,-1708,-1708,88.5,91,88,89.5,92,-1704,-1707,-1707,-1707,-1706,89,89.5,90.5,93.5,89.5,-1705,-1707,-1708,-1705,-1710
2/4/2026 05:40,-50000,-50080.5,89,89.5,91.5,100,88.5,-1705,-1707,-1705,0,-1706,99,89,92.5,88.5,88.5,-1596,-1709,-1705,-1707,-1704,90.5,100,0,-1705,0,-1709,-1708,-1708,-1704,100,92.5,87,87.5,88.5,89,88.5,88.5,90,91.5,-1707,-1708,-1708,-1707,-1706,88.5,91.5,88,89.5,92,-1707,-1708,-1709,-1706,-1708,89,89.5,90.5,93.5,89.5,-1707,-1706,-1710,-1708,-1707
2/4/2026 05:40,-50000,-50085.3,89,89.5,91.5,100,88.5,-1709,-1707,-1705,0,-1708,99,89,92.5,88.5,88.5,-1599,-1707,-1708,-1707,-1708,90.5,100,0,-1706,0,-1706,-1709,-1705,-1709,100,92.5,87.5,87.5,88.5,89,89,89,90,91.5,-1711,-1706,-1709,-1705,-1708,88.5,91.5,88,90,92,-1704,-1711,-1705,-1708,-1705,89,89.5,90.5,93.5,90,-1709,-1709,-1706,-1707,-1706
2/4/2026 05:41,-50000,-50077.4,89,89.5,91.5,100,89,-1709,-1706,-1704,0,-1706,99,89.5,92.5,88.5,88.5,-1598,-1705,-1709,-1707,-1706,90.5,100,0,-1707,0,-1704,-1708,-1706,-1707,100,92.5,87.5,87.5,88.5,89,89,89,90,91.5,-1709,-1707,-1708,-1706,-1707,88.5,91.5,88,90,92,-1707,-1709,-1704,-1710,-1705,89,89.5,90.5,93.5,90,-1708,-1709,-1707,-1709,-1705
2/4/2026 05:41,-50000,-50085.8,89,89.5,91.5,100,89,-1710,-1706,-1705,0,-1708,99,89.5,92.5,88.5,88.5,-1598,-1707,-1709,-1707,-1708,91,100,0,-1707,0,-1705,-1706,-1707,-1709,100,93,87.5,87.5,88.5,89,89.5,89,90,91.5,-1709,-1709,-1709,-1706,-1708,89,91.5,88,90,92,-1705,-1709,-1706,-1707,-1705,89.5,89.5,90.5,93.5,90.5,-1707,-1708,-1706,-1705,-1707
2/4/2026 05:42,-50000,-50090.5,89,89.5,91.5,100,89,-1708,-1709,-1704,0,-1707,99,89.5,92.5,89,88.5,-1599,-1707,-1709,-1709,-1707,91,100,0,-1705,0,-1706,-1709,-1705,-1706,100,93,87.5,87.5,89,89,89.5,89,90,91.5,-1710,-1707,-1708,-1706,-1707,89,91.5,88,90,92,-1709,-1711,-1707,-1707,-1706,89.5,89.5,90.5,93.5,90.5,-1709,-1707,-1710,-1708,-1706
2/4/2026 05:42,-50000,-50090.6,89,89.5,91.5,100,89,-1707,-1707,-1706,0,-1708,99,89.5,92.5,89,88.5,-1595,-1707,-1710,-1706,-1706,91,100,0,-1710,0,-1707,-1706,-1710,-1706,100,93,88,87.5,89,90,89.5,89.5,90,91.5,-1707,-1709,-1707,-1708,-1708,89.5,91.5,88.5,90,92,-1704,-1706,-1706,-1704,-1706,89.5,89.5,91,93.5,90.5,-1708,-1709,-1707,-1705,-1709
2/4/2026 05:43,-50000,-50042.9,89.5,90,91.5,100,89,-1704,-1707,-1708,0,-1707,99,89.5,92.5,89,88.5,-1595,-1703,-1704,-1705,-1704,91,100,0,-1707,0,-1708,-1703,-1707,-1705,100,93,88,88,89,90,89.5,89.5,90,91.5,-1704,-1704,-1702,-1709,-1704,89.5,91.5,89,90,92,-1704,-1704,-1706,-1704,-1706,89.5,90,91.5,93.5,90.5,-1705,-1702,-1705,-1705,-1705
2/4/2026 05:43,-50000,-50047.4,89.5,90,92,100,89,-1706,-1707,-1706,0,-1703,99,90,93,89,89,-1597,-1706,-1704,-1705,-1705,91,100,0,-1705,0,-1704,-1705,-1704,-1706,100,93,88,88,89,90,89.5,89.5,90,91.5,-1706,-1704,-1704,-1702,-1708,89.5,91.5,89,90,92,-1707,-1705,-1710,-1705,-1709,89.5,90,91.5,94,90.5,-1708,-1704,-1706,-1707,-1703
2/4/2026 05:44,-50000,-50052.6,90,90,92,100,89,-1705,-1708,-1704,0,-1704,99,90,93,89,89,-1598,-1706,-1704,-1706,-1708,91,100,0,-1703,0,-1706,-1705,-1702,-1707,100,93,88,88,89,90,89.5,89.5,90.5,92,-1708,-1706,-1704,-1704,-1708,89.5,91.5,89,90.5,92,-1708,-1704,-1708,-1708,-1705,89.5,90.5,91.5,94,90.5,-1707,-1704,-1705,-1708,-1704
2/4/2026 05:44,-50000,-50039.4,90,90,92,100,89,-1706,-1710,-1705,0,-1704,99,90,93,89.5,89,-1598,-1706,-1705,-1707,-1706,91.5,100,0,-1704,0,-1706,-1703,-1703,-1709,100,93,88,88,89,90,89.5,89.5,90.5,92,-1705,-1704,-1704,-1706,-1708,89.5,91.5,89,90.5,92,-1709,-1705,-1707,-1707,-1704,90,90.5,91.5,94,90.5,-1704,-1705,-1707,-1708,-1704
2/4/2026 05:45,-50000,-50040.3,90,90.5,92,100,89,-1708,-1707,-1704,0,-1705,99,90,93,89.5,89.5,-1596,-1704,-1706,-1706,-1709,91.5,100,0,-1704,0,-1706,-1703,-1705,-1707,100,93,88,88,89.5,90,89.5,89.5,91,92.5,-1704,-1706,-1705,-1707,-1707,89.5,92,89,90.5,92,-1705,-1703,-1707,-1704,-1704,90,90.5,91.5,94,91,-1704,-1705,-1705,-1705,-1702
2/4/2026 05:45,-50000,-50030,90,90.5,92,100,89.5,-1707,-1704,-1704,0,-1706,99,90,93,89.5,89.5,-1594,-1704,-1706,-1704,-1706,91.5,100,0,-1705,0,-1706,-1703,-1707,-1705,100,93,88,88.5,89.5,90,89.5,90,91,92.5,-1702,-1705,-1706,-1708,-1705,89.5,92.5,89,90.5,92.5,-1703,-1704,-1704,-1704,-1704,90,90.5,91.5,94.5,91,-1704,-1707,-1702,-1704,-1706
2/4/2026 05:46,-50000,-50034.9,90,90.5,92.5,100,89.5,-1705,-1708,-1705,0,-1705,99,90,93,89.5,89.5,-1594,-1706,-1705,-1706,-1708,91.5,100,0,-1704,0,-1706,-1704,-1704,-1706,100,93,88,88.5,89.5,90,89.5,90,91,92.5,-1704,-1707,-1705,-1706,-1708,89.5,92.5,89,91,92.5,-1706,-1704,-1707,-1706,-1704,90,90.5,91.5,94.5,91,-1703,-1704,-1707,-1707,-1705
2/4/2026 05:46,-50000,-50029.8,90,90.5,92.5,100,90,-1707,-1704,-1706,0,-1707,99,90,93,89.5,89.5,-1594,-1703,-1707,-1704,-1704,92,100,0,-1706,0,-1707,-1705,-1707,-1705,100,93,88,88.5,89.5,90,89.5,90,91,92.5,-1702,-1707,-1706,-1708,-1704,89.5,92.5,89,91,92.5,-1704,-1703,-1704,-1703,-1703,90,90.5,91.5,94.5,91.5,-1704,-1707,-1704,-1704,-1707
2/4/2026 05:47,-50000,-50025.5,90,90.5,92.5,100,90,-1706,-1707,-1704,0,-1706,99,90.5,93,89.5,89.5,-1595,-1703,-1706,-1706,-1707,92,100,0,-1704,0,-1706,-1705,-1707,-1704,100,93,88.5,88.5,89.5,90,90,90,91,92.5,-1703,-1706,-1704,-1707,-1705,89.5,92.5,89,91,92.5,-1705,-1702,-1705,-1705,-1703,90,90.5,91.5,94.5,91.5,-1703,-1705,-1703,-1704,-1704
2/4/2026 05:47,-50000,-50024.1,90,90.5,92.5,100,90,-1707,-1707,-1704,0,-1708,99,90.5,93,89.5,89.5,-1595,-1704,-1705,-1705,-1707,92,100,0,-1707,0,-1706,-1704,-1707,-1706,100,93.5,89,88.5,90,90,90.5,90,91,92.5,-1702,-1708,-1703,-1707,-1703,90,92.5,89,91,93,-1703,-1703,-1703,-1703,-1704,90.5,90.5,91.5,94.5,91.5,-1705,-1706,-1703,-1706,-1704
2/4/2026 05:48,-50000,-50035.6,90,90.5,92.5,100,90,-1707,-1704,-1706,0,-1706,99,90.5,93,90,89.5,-1595,-1704,-1707,-1703,-1704,92,100,0,-1705,0,-1706,-1704,-1705,-1705,100,93.5,89,88.5,90,90,90.5,90.5,91,92.5,-1702,-1703,-1705,-1707,-1705,90,92.5,89,91,93,-1703,-1706,-1705,-1705,-1705,90.5,90.5,91.5,94.5,91.5,-1703,-1706,-1704,-1706,-1709
2/4/2026 05:48,-50000,-50034,90,91,92.5,100,90,-1707,-1705,-1706,0,-1705,99,90.5,93,90,90,-1596,-1703,-1706,-1704,-1705,92,100,0,-1707,0,-1706,-1706,-1704,-1704,100,93.5,89,88.5,90,91,90.5,90.5,91,92.5,-1706,-1701,-1706,-1707,-1705,90.5,92.5,89.5,91,93,-1704,-1705,-1706,-1705,-1707,90.5,90.5,92.5,94.5,91.5,-1705,-1708,-1703,-1705,-1710
2/4/2026 05:49,-50000,-50043.5,90.5,91,92.5,100,90,-1703,-1705,-1707,0,-1706,99,91,93,90,90,-1599,-1706,-1704,-1705,-1706,92,100,0,-1705,0,-1704,-1706,-1704,-1706,100,93.5,89,89,90,91,90.5,90.5,91,92.5,-1706,-1704,-1703,-1704,-1708,90.5,92.5,90,91,93,-1705,-1706,-1705,-1707,-1707,90.5,90.5,92.5,94.5,91.5,-1705,-1703,-1705,-1705,-1707
2/4/2026 05:49,-50000,-50035.8,90.5,91,93,100,90,-1704,-1709,-1705,0,-1706,99,91,93.5,90,90,-1593,-1708,-1705,-1706,-1706,92.5,100,0,-1703,0,-1706,-1706,-1706,-1704,100,93.5,89,89,90,91,90.5,90.5,91.5,92.5,-1702,-1706,-1703,-1708,-1705,90.5,92.5,90,91,93,-1706,-1703,-1704,-1705,-1704,90.5,91.5,92.5,95,91.5,-1702,-1704,-1707,-1708,-1706
2/4/2026 05:50,-50000,-50044.4,91,91,93,100,90,-1705,-1706,-1706,0,-1703,99,91,94,90,90,-1598,-1706,-1703,-1705,-1708,92.5,100,0,-1707,0,-1705,-1703,-1703,-1709,100,93.5,89,89,90,91,90.5,90.5,91.5,92.5,-1705,-1706,-1703,-1705,-1709,90.5,92.5,90,91,93,-1706,-1704,-1707,-1707,-1709,90.5,91.5,92.5,95,91.5,-1704,-1705,-1707,-1707,-1707
2/4/2026 05:50,-50000,-50028.2,91,91,93,100,90,-1704,-1708,-1705,0,-1705,99,91,94,90.5,90,-1594,-1706,-1705,-1708,-1702,92.5,100,0,-1702,0,-1708,-1705,-1707,-1703,100,93.5,89,89,90,91,90.5,90.5,92,92.5,-1703,-1706,-1705,-1707,-1703,90.5,93,90,91.5,93,-1707,-1705,-1705,-1705,-1705,90.5,91.5,92.5,95,91.5,-1703,-1705,-1707,-1706,-1705
2/4/2026 05:51,-50000,-50046.4,91,91.5,93,100,90,-1703,-1704,-1707,0,-1705,99,91,94,90.5,90.5,-1596,-1706,-1706,-1706,-1706,92.5,100,0,-1704,0,-1706,-1705,-1704,-1707,100,93.5,89,89,90.5,91,90.5,90.5,92,93,-1705,-1704,-1704,-1703,-1708,90.5,93,90,91.5,93,-1706,-1704,-1703,-1707,-1707,90.5,91.5,92.5,95,91.5,-1702,-1704,-1706,-1707,-1709
2/4/2026 05:51,-50000,-50035.2,91,91.5,93,100,90.5,-1706,-1704,-1706,0,-1707,99,91,94,90.5,90.5,-1597,-1704,-1706,-1702,-1705,93,100,0,-1705,0,-1705,-1707,-1705,-1702,100,93.5,89,89,90.5,91,90.5,90.5,92,93,-1705,-1705,-1705,-1707,-1707,90.5,93,90,92,93.5,-1706,-1706,-1702,-1707,-1704,91,91.5,92.5,95.5,91.5,-1706,-1707,-1703,-1705,-1706
2/4/2026 05:52,-50000,-50043.2,91,91.5,93.5,100,90.5,-1703,-1709,-1707,0,-1705,99,91,94,90.5,90.5,-1593,-1708,-1705,-1707,-1704,93,100,0,-1703,0,-1708,-1706,-1705,-1705,100,93.5,89,89.5,90.5,91,90.5,90.5,92,93,-1704,-1707,-1703,-1707,-1705,90.5,93,90,92,93.5,-1707,-1704,-1707,-1705,-1706,91,91.5,92.5,95.5,92.5,-1703,-1704,-1709,-1705,-1704
2/4/2026 05:52,-50000,-50042.1,91,91.5,93.5,100,90.5,-1704,-1705,-1707,0,-1704,99,91,94,90.5,90.5,-1596,-1704,-1705,-1702,-1708,93,100,0,-1707,0,-1705,-1704,-1706,-1708,100,93.5,89,89.5,90.5,91,90.5,91,92,93,-1705,-1706,-1704,-1704,-1709,90.5,93,90,92,93.5,-1707,-1704,-1704,-1706,-1707,91,91.5,92.5,95.5,92.5,-1704,-1707,-1706,-1706,-1710
