Time (America/New_York),Tumbleweed 1.P command (from Fleet) (kWinCloud),Tumbleweed 1.P measured (kW),Unit #05 (11A5).State of Charge (SoC),Unit #06 (11A6).State of Charge (SoC),Unit #07 (11A7).State of Charge (SoC),Unit #08 (11A8).State of Charge (SoC),Unit #09 (11B1).State of Charge (SoC),Unit #05 (11A5).kW Measured (kW),Unit #06 (11A6).kW Measured (kW),Unit #07 (11A7).kW Measured (kW),Unit #08 (11A8).kW Measured (kW),Unit #09 (11B1).kW Measured (kW),Unit #10 (11B2).State of Charge (SoC),Unit #11 (11B3).State of Charge (SoC),Unit #12 (11B4).State of Charge (SoC),Unit #13 (11B5).State of Charge (SoC),Unit #14 (11B6).State of Charge (SoC),Unit #10 (11B2).kW Measured (kW),Unit #11 (11B3).kW Measured (kW),Unit #12 (11B4).kW Measured (kW),Unit #13 (11B5).kW Measured (kW),Unit #14 (11B6).kW Measured (kW),Unit #15 (11B7).State of Charge (SoC),Unit #16 (11B8).State of Charge (SoC),Unit #16 (11B8).kW Measured (kW),Unit #15 (11B7).kW Measured (kW),Unit #17 (12A1).kW Measured (kW),Unit #18 (12A2).kW Measured (kW),Unit #19 (12A3).kW Measured (kW),Unit #20 (12A4).kW Measured (kW),Unit #21 (12A5).kW Measured (kW),Unit #17 (12A1).State of Charge (SoC),Unit #18 (12A2).State of Charge (SoC),Unit #19 (12A3).State of Charge (SoC),Unit #20 (12A4).State of Charge (SoC),Unit #21 (12A5).State of Charge (SoC),Unit #22 (12A6).State of Charge (SoC),Unit #23 (12A7).State of Charge (SoC),Unit #24 (12A8).State of Charge (SoC),Unit #25 (12B1).State of Charge (SoC),Unit #26 (12B2).State of Charge (SoC),Unit #22 (12A6).kW Measured (kW),Unit #23 (12A7).kW Measured (kW),Unit #24 (12A8).kW Measured (kW),Unit #25 (12B1).kW Measured (kW),Unit #26 (12B2).kW Measured (kW),Unit #27 (12B3).State of Charge (SoC),Unit #28 (12B4).State of Charge (SoC),Unit #29 (12B5).State of Charge (SoC),Unit #30 (12B6).State of Charge (SoC),Unit #31 (12B7).State of Charge (SoC),Unit #27 (12B3).kW Measured (kW),Unit #28 (12B4).kW Measured (kW),Unit #29 (12B5).kW Measured (kW),Unit #30 (12B6).kW Measured (kW),Unit #31 (12B7).kW Measured (kW),Unit #01 (11A1).State of Charge (SoC),Unit #02 (11A2).State of Charge (SoC),Unit #03 (11A3).State of Charge (SoC),Unit #04 (11A4).State of Charge (SoC),Unit #32 (12B8).State of Charge (SoC),Unit #01 (11A1).kW Measured (kW),Unit #02 (11A2).kW Measured (kW),Unit #03 (11A3).kW Measured (kW),Unit #04 (11A4).kW Measured (kW),Unit #32 (12B8).kW Measured (kW)
2/4/2026 05:53,-50000,-50032.1,91,91.5,93.5,100,91,-1703,-1707,-1706,0,-1708,99,91.5,94,90.5,90.5,-1595,-1706,-1705,-1708,-1702,93,100,0,-1704,0,-1707,-1706,-1705,-1704,100,94,89,89.5,91,91,90.5,91,92,93,-1703,-1705,-1704,-1709,-1705,90.5,93,90,92,93.5,-1705,-1705,-1706,-1704,-1706,91,91.5,92.5,95.5,92.5,-1703,-1703,-1706,-1705,-1705
2/4/2026 05:53,-50000,-50039.1,91,91.5,93.5,100,91,-1702,-1707,-1706,0,-1705,99,91.5,94,91,90.5,-1594,-1707,-1704,-1708,-1706,93,100,0,-1702,0,-1707,-1707,-1706,-1704,100,94,90,89.5,91,91,90.5,91,92,93,-1704,-1704,-1705,-1708,-1703,90.5,93,90,92,93.5,-1707,-1706,-1706,-1705,-1703,91.5,91.5,92.5,95.5,92.5,-1706,-1703,-1706,-1707,-1702
2/4/2026 05:54,-50000,-50043.2,91,91.5,93.5,100,91,-1704,-1706,-1706,0,-1705,99,91.5,94,91,90.5,-1593,-1705,-1704,-1705,-1706,93,100,0,-1705,0,-1706,-1705,-1706,-1707,100,94,90,89.5,91,91,91.5,91.5,92,93,-1703,-1706,-1704,-1706,-1704,91,93,90,92,93.5,-1707,-1703,-1707,-1705,-1709,91.5,91.5,92.5,95.5,92.5,-1702,-1702,-1707,-1708,-1706
2/4/2026 05:54,-50000,-50043.7,91,91.5,93.5,100,91,-1705,-1703,-1704,0,-1706,99,91.5,94,91,91,-1597,-1704,-1707,-1703,-1706,93,100,0,-1703,0,-1705,-1704,-1704,-1706,100,94,90,89.5,91,92,91.5,91.5,92,93,-1708,-1705,-1706,-1707,-1709,91.5,93,90.5,92,93.5,-1704,-1705,-1702,-1706,-1706,91.5,91.5,93.5,95.5,92.5,-1703,-1705,-1704,-1704,-1705
2/4/2026 05:55,-50000,-50083.7,91.5,92,93.5,100,91,-1711,-1704,-1706,0,-1707,99,92,94.5,91,91,-1600,-1705,-1707,-1704,-1709,93,100,0,-1707,0,-1704,-1704,-1705,-1708,100,94,90,90,91,92,91.5,91.5,92.5,93,-1707,-1705,-1707,-1706,-1707,91.5,93,91,92,93.5,-1704,-1705,-1704,-1706,-1704,91.5,91.5,93.5,95.5,92.5,-1708,-1709,-1704,-1706,-1709
2/4/2026 05:55,-50000,-50076.3,91.5,92,93.5,100,91,-1708,-1709,-1708,0,-1706,99,92,94.5,91,91,-1599,-1709,-1705,-1705,-1707,93,100,0,-1706,0,-1704,-1707,-1705,-1705,100,94,90,90,91,92,91.5,91.5,92.5,93,-1708,-1706,-1707,-1709,-1706,91.5,93,91,92,93.5,-1706,-1708,-1707,-1706,-1706,91.5,92,93.5,95.5,92.5,-1710,-1707,-1706,-1705,-1704
2/4/2026 05:56,-50000,-50085.1,92,92,94,100,91,-1706,-1706,-1709,0,-1704,99,92,94.5,91,91,-1597,-1706,-1704,-1705,-1705,93.5,100,0,-1706,0,-1708,-1707,-1707,-1706,100,94,90,90,91,92,91.5,91.5,93,93,-1706,-1704,-1706,-1709,-1704,91.5,93,91,92,93.5,-1708,-1709,-1707,-1706,-1709,91.5,92.5,93.5,96,92.5,-1709,-1705,-1708,-1708,-1705
2/4/2026 05:56,-50000,-50046.6,92,92,94,100,91,-1705,-1704,-1707,0,-1704,99,92,94.5,91.5,91,-1594,-1705,-1703,-1704,-1704,93.5,100,0,-1705,0,-1706,-1705,-1708,-1704,100,94,90,90,91.5,92,91.5,91.5,93,93.5,-1705,-1708,-1704,-1703,-1703,91.5,93.5,91,92.5,93.5,-1706,-1702,-1705,-1705,-1705,91.5,92.5,93.5,96,92.5,-1703,-1706,-1706,-1706,-1707
2/4/2026 05:57,-50000,-50043.4,92,92,94,100,91,-1705,-1703,-1703,0,-1708,99,92,94.5,91.5,91.5,-1595,-1704,-1708,-1704,-1709,94,100,0,-1702,0,-1705,-1705,-1706,-1708,100,94,90,90,91.5,92,91.5,91.5,93,93.5,-1704,-1706,-1706,-1703,-1707,91.5,93.5,91,92.5,94,-1704,-1703,-1703,-1705,-1705,91.5,92.5,93.5,96,92.5,-1704,-1706,-1704,-1704,-1706
2/4/2026 05:57,-50000,-50050.9,92,92.5,94,100,91.5,-1705,-1703,-1702,0,-1706,99,92,94.5,91.5,91.5,-1595,-1705,-1707,-1703,-1708,94,100,0,-1703,0,-1705,-1706,-1707,-1706,100,94,90,90,91.5,92,91.5,91.5,93,93.5,-1703,-1706,-1707,-1701,-1708,91.5,93.5,91,93,94,-1703,-1703,-1701,-1705,-1705,92,92.5,93.5,96.5,92.5,-1702,-1705,-1705,-1706,-1705
2/4/2026 05:58,-50000,-50042.3,92,92.5,94,100,91.5,-1703,-1705,-1706,0,-1703,99,92,94.5,91.5,91.5,-1595,-1704,-1704,-1706,-1705,94,100,0,-1704,0,-1707,-1707,-1706,-1704,100,94,90,90.5,91.5,92,91.5,91.5,93,93.5,-1703,-1704,-1704,-1706,-1703,91.5,93.5,91,93,94,-1708,-1705,-1706,-1705,-1708,92,92.5,93.5,96.5,92.5,-1705,-1705,-1706,-1707,-1704
2/4/2026 05:58,-50000,-50038.7,92,92.5,94.5,100,91.5,-1705,-1705,-1705,0,-1705,99,92,94.5,91.5,91.5,-1594,-1704,-1703,-1704,-1704,94,100,0,-1706,0,-1707,-1706,-1708,-1704,100,94,90,90.5,91.5,92,91.5,91.5,93,93.5,-1705,-1705,-1705,-1704,-1703,91.5,93.5,91,93,94,-1707,-1705,-1703,-1707,-1707,92,92.5,93.5,96.5,93,-1703,-1705,-1706,-1706,-1706
2/4/2026 05:59,-50000,-50046.4,92,92.5,94.5,100,92,-1706,-1704,-1704,0,-1706,99,92.5,94.5,91.5,91.5,-1594,-1705,-1706,-1704,-1705,94,100,0,-1703,0,-1705,-1705,-1706,-1704,100,94,91,90.5,91.5,92,91.5,91.5,93,93.5,-1706,-1707,-1704,-1703,-1704,91.5,93.5,91,93,94,-1706,-1703,-1703,-1705,-1705,92.5,92.5,93.5,96.5,93,-1704,-1707,-1706,-1705,-1708
2/4/2026 05:59,-50000,-50048.6,92,92.5,94.5,100,92,-1702,-1706,-1705,0,-1704,99,92.5,94.5,91.5,91.5,-1597,-1706,-1704,-1706,-1706,94,100,0,-1702,0,-1704,-1706,-1704,-1704,100,94.5,91,90.5,91.5,92,91.5,91.5,93,93.5,-1708,-1702,-1706,-1707,-1703,91.5,93.5,91,93,94,-1707,-1708,-1708,-1707,-1706,92.5,92.5,93.5,96.5,93,-1706,-1702,-1707,-1704,-1705
2/4/2026 06:00,-50000,-50043.1,92,92.5,94.5,100,92,-1704,-1706,-1706,0,-1703,99,92.5,94.5,92,91.5,-1595,-1704,-1702,-1705,-1704,94,100,0,-1705,0,-1701,-1708,-1704,-1705,100,94.5,91,90.5,91.5,92.5,91.5,91.5,93.5,93.5,-1706,-1703,-1704,-1705,-1704,92,93.5,91,93,94,-1707,-1706,-1705,-1709,-1706,92.5,92.5,93.5,96.5,93,-1705,-1705,-1707,-1708,-1707
2/4/2026 06:00,-50000,-50047.6,92,92.5,94.5,100,92,-1704,-1707,-1707,0,-1703,99,92.5,94.5,92,92,-1596,-1706,-1705,-1706,-1706,94,100,0,-1704,0,-1704,-1705,-1705,-1706,100,94.5,91,90.5,91.5,93,91.5,92,93.5,93.5,-1705,-1705,-1707,-1705,-1705,92.5,93.5,92,93,94,-1706,-1705,-1706,-1706,-1703,92.5,92.5,93.5,96.5,93,-1704,-1704,-1705,-1704,-1704
2/4/2026 06:01,-50000,-50038,92.5,93,94.5,100,92,-1702,-1708,-1705,0,-1705,99,93,94.5,92,92,-1597,-1706,-1703,-1705,-1708,94,100,0,-1703,0,-1704,-1706,-1705,-1705,100,94.5,91,90.5,91.5,93,91.5,92.5,93.5,93.5,-1705,-1705,-1705,-1707,-1706,92.5,93.5,92,93,94,-1706,-1705,-1707,-1706,-1704,92.5,92.5,94.5,96.5,93,-1705,-1703,-1706,-1704,-1703
2/4/2026 06:01,-50000,-50031,92.5,93,94.5,100,92,-1705,-1702,-1701,0,-1704,99,93,95,92,92,-1594,-1704,-1706,-1703,-1702,94,100,0,-1704,0,-1705,-1707,-1707,-1705,100,94.5,91,90.5,91.5,93,91.5,92.5,93.5,93.5,-1702,-1707,-1708,-1703,-1703,92.5,93.5,92,93,94,-1703,-1705,-1704,-1705,-1704,92.5,93,94.5,96.5,93,-1705,-1706,-1703,-1705,-1706
2/4/2026 06:02,-50000,-50032,93,93,94.5,100,92,-1706,-1706,-1704,0,-1702,99,93,95,92,92,-1596,-1705,-1705,-1705,-1702,95,100,0,-1709,0,-1705,-1708,-1705,-1705,100,94.5,91,91,92,93,91.5,92.5,93.5,93.5,-1705,-1703,-1705,-1705,-1702,92.5,93.5,92,93,94,-1706,-1707,-1704,-1708,-1707,92.5,93,94.5,97,93,-1706,-1708,-1706,-1706,-1708
2/4/2026 06:02,-50000,-50039.2,93,93,95,100,92,-1705,-1705,-1702,0,-1705,99,93,95,92.5,92.5,-1594,-1708,-1706,-1707,-1707,95,100,0,-1704,0,-1705,-1706,-1708,-1708,100,94.5,91,91,92,93,91.5,92.5,93.5,93.5,-1702,-1708,-1704,-1702,-1703,92.5,93.5,92,93,94,-1705,-1704,-1704,-1704,-1703,92.5,93.5,94.5,97,93,-1704,-1705,-1702,-1705,-1704
2/4/2026 06:03,-50000,-50041.4,93,93.5,95,100,92,-1706,-1702,-1702,0,-1704,99,93,95,92.5,92.5,-1593,-1706,-1706,-1705,-1703,95,100,0,-1706,0,-1706,-1707,-1709,-1705,100,94.5,91,91,92.5,93,91.5,92.5,93.5,93.5,-1704,-1706,-1706,-1702,-1702,92.5,93.5,92,93.5,94,-1705,-1704,-1702,-1705,-1704,92.5,93.5,94.5,97,93.5,-1705,-1706,-1704,-1707,-1704
2/4/2026 06:03,-50000,-50028.8,93,93.5,95,100,92,-1705,-1707,-1704,0,-1704,99,93,95,92.5,92.5,-1599,-1704,-1703,-1706,-1706,95,100,0,-1706,0,-1704,-1704,-1704,-1705,100,94.5,91,91,92.5,93,91.5,92.5,93.5,93.5,-1703,-1703,-1704,-1705,-1705,92.5,93.5,92,93.5,94,-1709,-1705,-1707,-1705,-1705,92.5,93.5,94.5,97.5,93.5,-1704,-1703,-1706,-1706,-1702
2/4/2026 06:04,-50000,-50031.4,93,93.5,95,100,92.5,-1703,-1705,-1704,0,-1701,99,93,95,92.5,92.5,-1594,-1707,-1704,-1707,-1705,95,100,0,-1703,0,-1704,-1704,-1706,-1706,100,94.5,91.5,91.5,92.5,93,91.5,92.5,93.5,93.5,-1703,-1706,-1704,-1701,-1704,92.5,94,92,93.5,94,-1706,-1703,-1706,-1706,-1705,92.5,93.5,94.5,97.5,93.5,-1703,-1703,-1704,-1703,-1701
2/4/2026 06:04,-50000,-50040.9,93,93.5,95.5,100,92.5,-1702,-1706,-1706,0,-1703,99,93,95,92.5,92.5,-1593,-1707,-1705,-1707,-1705,95,100,0,-1703,0,-1705,-1706,-1708,-1707,100,94.5,91.5,91.5,92.5,93,92.5,92.5,93.5,93.5,-1704,-1708,-1704,-1703,-1706,92.5,94,92,93.5,94,-1705,-1703,-1706,-1706,-1703,93,93.5,94.5,97.5,94,-1703,-1704,-1706,-1702,-1702
2/4/2026 06:05,-50000,-50047.7,93,93.5,95.5,100,93,-1706,-1704,-1704,0,-1702,99,93.5,95,92.5,92.5,-1594,-1705,-1705,-1704,-1705,95,100,0,-1706,0,-1702,-1706,-1705,-1706,100,94.5,91.5,91.5,92.5,93,92.5,92.5,93.5,94,-1706,-1703,-1702,-1705,-1704,92.5,94,92,93.5,94,-1707,-1708,-1705,-1708,-1707,93,93.5,94.5,97.5,94,-1706,-1708,-1705,-1707,-1707
2/4/2026 06:05,-50000,-50046.6,93,93.5,95.5,100,93,-1705,-1706,-1705,0,-1702,99,93.5,95,92.5,92.5,-1591,-1706,-1705,-1706,-1705,95,100,0,-1704,0,-1705,-1706,-1708,-1708,100,95,92,91.5,92.5,93,92.5,92.5,93.5,94.5,-1703,-1705,-1705,-1705,-1705,92.5,94,92,93.5,94,-1708,-1703,-1705,-1706,-1704,93.5,93.5,94.5,97.5,94,-1704,-1705,-1707,-1705,-1704
2/4/2026 06:06,-50000,-49916.9,93,93.5,95.5,100,93,-1741,-1739,-1740,0,-1741,99,93.5,95,93,92.5,-1621,-1742,-1740,-1739,-1742,96,100,0,-637,0,-1738,-1742,-1740,-1740,100,95,92,91.5,92.5,93,92.5,92.5,93.5,94.5,-1744,-1741,-1740,-1743,-1740,92.5,94.5,92,93.5,94,-1741,-1743,-1739,-1744,-1741,93.5,93.5,94.5,97.5,94,-1741,-1743,-1743,-1743,-1742
2/4/2026 06:06,-50000,-50014.1,93,93.5,95.5,100,93,-1768,-1765,-1763,0,-1765,99,93.5,95,93,93,-1639,-1763,-1763,-1765,-1765,96,100,0,-7,0,-1763,-1766,-1765,-1766,100,95,92,91.5,92.5,93,92.5,92.5,93.5,94.5,-1765,-1762,-1764,-1766,-1766,93,94.5,92.5,93.5,94,-1767,-1767,-1765,-1766,-1768,93.5,93.5,94.5,97.5,94,-1765,-1768,-1767,-1767,-1769
2/4/2026 06:07,-50000,-49360.1,93.5,94,95.5,100,93,-1711,-1708,-1710,0,-1707,99,94,95,93,93,-1596,-1708,-1707,-1707,-1710,98,100,0,-1526,0,-1707,-1709,-1709,-1710,100,95,92,91.5,92.5,93,92.5,92.5,93.5,94.5,-1708,-1708,-1706,-1709,-1709,93.5,94.5,93,93.5,94,-1711,-1708,-1709,-1711,-1710,93.5,93.5,95,97.5,94,-1708,-1712,-1712,-1710,-1711
2/4/2026 06:07,-50000,-50029.9,93.5,94,95.5,100,93,-1702,-1704,-1707,0,-1704,99,94,95.5,93,93,-1589,-1704,-1704,-1706,-1702,98,100,0,-1705,0,-1705,-1705,-1707,-1704,100,95,92,91.5,92.5,93,92.5,92.5,93.5,94.5,-1703,-1703,-1703,-1703,-1704,93.5,94.5,93,93.5,94,-1705,-1704,-1707,-1706,-1704,93.5,93.5,95.5,97.5,94,-1705,-1702,-1705,-1702,-1701
2/4/2026 06:08,-50000,-50029.4,94,94,95.5,100,93,-1704,-1705,-1705,0,-1705,99,94,95.5,93,93,-1589,-1704,-1704,-1705,-1703,98,100,0,-1707,0,-1704,-1706,-1708,-1708,100,95,92,92,92.5,93,92.5,93,93.5,94.5,-1703,-1705,-1702,-1703,-1705,93.5,94.5,93,94,94,-1708,-1705,-1706,-1706,-1705,93.5,94,95.5,97.5,94,-1705,-1705,-1706,-1703,-1704
2/4/2026 06:08,-50000,-50048.5,94,94,95.5,100,93,-1703,-1706,-1707,0,-1705,99,94,95.5,93,93,-1591,-1705,-1705,-1707,-1703,98,100,0,-1706,0,-1705,-1709,-1706,-1704,100,95,92,92,93,93,92.5,93,93.5,94.5,-1705,-1703,-1704,-1701,-1704,93.5,94.5,93,94,94,-1703,-1706,-1705,-1706,-1701,93.5,94,95.5,97.5,94,-1706,-1702,-1704,-1704,-1704
2/4/2026 06:09,-50000,-50036.1,94,94.5,96,100,93,-1704,-1703,-1702,0,-1706,99,94,95.5,93.5,93.5,-1592,-1707,-1705,-1706,-1704,98,100,0,-1706,0,-1704,-1706,-1704,-1702,100,95,92,92,93,93,92.5,93,93.5,94.5,-1705,-1702,-1704,-1704,-1705,93.5,94.5,93,94,94,-1702,-1708,-1702,-1707,-1703,93.5,94,95.5,97.5,94,-1707,-1702,-1703,-1705,-1703
2/4/2026 06:09,-50000,-50041.1,94,94.5,96,100,93,-1705,-1707,-1706,0,-1704,99,94,95.5,93.5,93.5,-1589,-1705,-1703,-1706,-1702,98,100,0,-1708,0,-1704,-1708,-1707,-1704,100,95,92.5,92,93,93,92.5,93,93.5,94.5,-1706,-1707,-1703,-1702,-1704,93.5,94.5,93,94,94,-1708,-1705,-1707,-1706,-1705,93.5,94.5,95.5,97.5,94,-1704,-1703,-1705,-1704,-1703
2/4/2026 06:10,-50000,-50043.8,94,94.5,96,100,93,-1705,-1701,-1703,0,-1707,99,94,95.5,93.5,93.5,-1594,-1708,-1706,-1704,-1707,98,100,0,-1706,0,-1704,-1706,-1705,-1705,100,95,92.5,92,93,93,92.5,93,93.5,94.5,-1704,-1703,-1705,-1707,-1706,93.5,94.5,93,94,94,-1704,-1706,-1702,-1705,-1705,93.5,94.5,95.5,97.5,94,-1704,-1704,-1704,-1705,-1703
2/4/2026 06:10,-50000,-50044,94,94.5,96,100,93.5,-1705,-1704,-1701,0,-1705,99,94,95.5,93.5,93.5,-1589,-1705,-1706,-1703,-1706,98,100,0,-1707,0,-1704,-1706,-1707,-1704,100,95,92.5,92.5,93.5,93,92.5,93,93.5,94.5,-1704,-1704,-1705,-1708,-1706,93.5,94.5,93,94,94,-1705,-1704,-1702,-1707,-1704,94,94.5,95.5,98,94,-1703,-1705,-1704,-1706,-1703
2/4/2026 06:11,-50000,-50041.7,94,94.5,96.5,100,93.5,-1706,-1703,-1705,0,-1705,99,94,95.5,93.5,93.5,-1587,-1704,-1704,-1703,-1702,98.5,100,0,-1708,0,-1705,-1706,-1707,-1704,100,95,92.5,92.5,93.5,93,93,93,93.5,94.5,-1705,-1705,-1700,-1703,-1705,93.5,94.5,93,94,94,-1708,-1705,-1704,-1707,-1708,94,94.5,95.5,98,94,-1705,-1708,-1707,-1704,-1703
2/4/2026 06:11,-50000,-50045.9,94,94.5,96.5,100,94,-1703,-1706,-1705,0,-1705,99,94,95.5,94,93.5,-1587,-1705,-1703,-1707,-1703,98.5,100,0,-1706,0,-1706,-1707,-1704,-1703,100,95,93,92.5,93.5,93,93,93,93.5,94.5,-1707,-1700,-1702,-1704,-1704,93.5,94.5,93,94,94,-1704,-1706,-1706,-1707,-1705,94.5,94.5,95.5,98,94.5,-1705,-1706,-1704,-1703,-1702
2/4/2026 06:12,-50000,-50053.1,94,94.5,96.5,100,94,-1703,-1705,-1708,0,-1705,99,94.5,95.5,94,93.5,-1588,-1703,-1704,-1708,-1704,98.5,100,0,-1705,0,-1706,-1705,-1704,-1703,100,95,93,92.5,93.5,93,93,93,93.5,94.5,-1706,-1704,-1705,-1704,-1705,93.5,94.5,93,94,94,-1704,-1708,-1705,-1708,-1703,94.5,94.5,95.5,98,94.5,-1705,-1704,-1701,-1705,-1702
2/4/2026 06:12,-50000,-50050,94,94.5,96.5,100,94,-1706,-1701,-1702,0,-1706,99,94.5,95.5,94,94,-1589,-1705,-1706,-1705,-1705,98.5,100,0,-1707,0,-1704,-1706,-1708,-1705,100,95,93,92.5,93.5,93.5,93,93,93.5,94.5,-1704,-1706,-1704,-1709,-1706,93.5,94.5,93,94,94,-1707,-1705,-1701,-1705,-1706,94.5,94.5,95.5,98,94.5,-1704,-1705,-1706,-1706,-1704
2/4/2026 06:13,-50000,-50049.2,94,94.5,96.5,100,94,-1706,-1702,-1703,0,-1704,99,95,96,94,94,-1585,-1702,-1703,-1704,-1704,98.5,100,0,-1708,0,-1706,-1707,-1708,-1705,100,95.5,93,92.5,93.5,93.5,93.5,93,93.5,94.5,-1704,-1705,-1703,-1704,-1706,94,94.5,93,94,94,-1707,-1705,-1703,-1704,-1707,94.5,94.5,95.5,98,94.5,-1705,-1707,-1706,-1705,-1708
2/4/2026 06:13,-50000,-50048.7,94.5,95,96.5,100,94,-1705,-1707,-1706,0,-1705,99,95,96,94,94,-1586,-1704,-1706,-1706,-1704,98.5,100,0,-1707,0,-1704,-1705,-1704,-1703,100,95.5,93,92.5,93.5,93.5,93.5,93,94,94.5,-1707,-1701,-1706,-1704,-1705,94,94.5,93,94,94.5,-1704,-1708,-1708,-1709,-1704,94.5,94.5,96,98,94.5,-1705,-1702,-1704,-1705,-1702
2/4/2026 06:14,-50000,-50027.5,94.5,95,96.5,100,94,-1708,-1702,-1703,0,-1702,99,95,96,94,94,-1583,-1701,-1703,-1705,-1701,98.5,100,0,-1707,0,-1705,-1708,-1706,-1702,100,95.5,93,93,93.5,93.5,93.5,93.5,94,94.5,-1704,-1703,-1704,-1703,-1703,94,94.5,93,94,94.5,-1708,-1705,-1703,-1705,-1705,94.5,95,96.5,98,94.5,-1704,-1706,-1706,-1703,-1706
2/4/2026 06:14,-50000,-50039.3,95,95,96.5,100,94,-1706,-1706,-1706,0,-1706,99,95,96,94,94,-1585,-1702,-1704,-1704,-1704,98.5,100,0,-1707,0,-1705,-1705,-1704,-1704,100,95.5,93,93,93.5,93.5,93.5,93.5,94,94.5,-1706,-1704,-1705,-1702,-1704,94,94.5,93,94,94.5,-1705,-1707,-1705,-1708,-1706,94.5,95,96.5,98,94.5,-1707,-1705,-1705,-1703,-1703
2/4/2026 06:15,-50000,-50040.7,95,95,96.5,100,94,-1706,-1704,-1704,0,-1702,99,95,96,94,94.5,-1583,-1702,-1702,-1704,-1702,98.5,100,0,-1708,0,-1706,-1707,-1704,-1704,100,95.5,93,93,93.5,93.5,93.5,93.5,94,94.5,-1706,-1701,-1704,-1703,-1704,94,94.5,93,94,94.5,-1708,-1707,-1705,-1706,-1708,94.5,95.5,96.5,98,94.5,-1706,-1706,-1706,-1702,-1703
2/4/2026 06:15,-50000,-50046.5,95,95.5,97,100,94,-1704,-1707,-1706,0,-1705,99,95,96,94.5,94.5,-1586,-1702,-1704,-1705,-1707,98.5,100,0,-1707,0,-1705,-1707,-1705,-1702,100,95.5,93,93,93.5,93.5,93.5,93.5,94,94.5,-1706,-1702,-1705,-1704,-1707,94,94.5,93,94,94.5,-1703,-1707,-1706,-1706,-1706,94.5,95.5,96.5,98,94.5,-1703,-1703,-1704,-1704,-1703
2/4/2026 06:16,-50000,-50051.4,95,95.5,97,100,94,-1704,-1701,-1702,0,-1704,99,95,96,94.5,94.5,-1581,-1704,-1706,-1703,-1702,98.5,100,0,-1705,0,-1706,-1708,-1706,-1705,100,95.5,93,93,93.5,93.5,93.5,93.5,94,94.5,-1704,-1706,-1705,-1705,-1704,94,94.5,93,94,94.5,-1707,-1704,-1702,-1705,-1705,94.5,95.5,96.5,98,94.5,-1704,-1704,-1706,-1706,-1706
2/4/2026 06:16,-50000,-50056.1,95,95.5,97,100,94.5,-1704,-1702,-1703,0,-1706,99,95,96,94.5,94.5,-1582,-1704,-1708,-1705,-1703,98.5,100,0,-1706,0,-1703,-1706,-1708,-1706,100,95.5,93,93.5,93.5,93.5,93.5,93.5,94,94.5,-1704,-1705,-1706,-1708,-1705,94,94.5,93,94,94.5,-1706,-1704,-1703,-1706,-1704,94.5,95.5,96.5,98,94.5,-1704,-1702,-1705,-1707,-1703
2/4/2026 06:17,-50000,-50046.8,95,95.5,97.5,100,94.5,-1707,-1704,-1706,0,-1704,99,95,96,94.5,94.5,-1581,-1703,-1705,-1703,-1703,98.5,100,0,-1707,0,-1704,-1706,-1705,-1702,100,95.5,93,93.5,94,93.5,93.5,93.5,94,94.5,-1706,-1702,-1704,-1703,-1704,94,94.5,93,94,94.5,-1709,-1707,-1704,-1708,-1707,95,95.5,96.5,98.5,94.5,-1704,-1706,-1704,-1705,-1702
2/4/2026 06:17,-50000,-49838.8,95,95.5,97.5,100,95,-1738,-1741,-1740,0,-1738,99.5,95,96,95,94.5,-137,-1738,-1735,-1737,-1739,99,100,0,-1742,0,-1738,-1739,-1737,-1738,100,95.5,93,93.5,94,93.5,93.5,94,94,95,-1739,-1734,-1738,-1737,-1738,94,94.5,93,94,94.5,-1741,-1740,-1740,-1740,-1740,95,95.5,96.5,98.5,94.5,-1738,-1739,-1738,-1738,-1737
2/4/2026 06:18,-50000,-50086.1,95,95.5,97.5,100,95,-1761,-1764,-1766,0,-1764,99.5,95.5,96,95,94.5,0,-1764,-1765,-1766,-1764,99,100,0,-1765,0,-1764,-1763,-1765,-1766,100,95.5,93.5,93.5,94,93.5,93.5,94,94,95,-1763,-1766,-1763,-1763,-1766,94,94.5,93,94,94.5,-1762,-1760,-1765,-1762,-1762,95.5,95.5,96.5,98.5,94.5,-1764,-1760,-1759,-1763,-1763
2/4/2026 06:18,-50000,-50068.4,95,95.5,97.5,100,95,-1723,-1726,-1725,0,-1725,99.5,95.5,96,95,95,-1051,-1725,-1724,-1726,-1722,99.5,100,0,-1727,0,-1724,-1725,-1729,-1726,100,95.5,93.5,93.5,94,93.5,93.5,94,94,95,-1723,-1726,-1725,-1726,-1727,94,94.5,93,94,94.5,-1725,-1724,-1725,-1724,-1723,95.5,95.5,96.5,98.5,94.5,-1725,-1723,-1722,-1726,-1721
2/4/2026 06:19,-50000,-50063.2,95,95.5,97.5,100,95,-1725,-1724,-1726,0,-1725,99.5,96,96,95,95,-1051,-1726,-1724,-1725,-1725,99.5,100,0,-1728,0,-1723,-1724,-1728,-1727,100,96,93.5,93.5,94,93.5,93.5,94,94,95,-1722,-1727,-1725,-1726,-1729,94,94.5,93,94,94.5,-1723,-1725,-1727,-1727,-1722,95.5,95.5,96.5,98.5,94.5,-1725,-1722,-1723,-1727,-1724
2/4/2026 06:19,-50000,-50053.8,95.5,95.5,97.5,100,95,-1725,-1723,-1724,0,-1724,99.5,96,97,95,95,-1051,-1726,-1723,-1723,-1724,99.5,100,0,-1728,0,-1727,-1724,-1724,-1721,100,96,93.5,93.5,94,93.5,93.5,94,94,95,-1727,-1722,-1726,-1722,-1723,94,94.5,94,94,94.5,-1726,-1729,-1723,-1727,-1726,95.5,96,96.5,98.5,94.5,-1726,-1724,-1727,-1726,-1726
2/4/2026 06:20,-50000,-50044.1,95.5,96,97.5,100,95,-1790,-1786,-1788,0,-1788,99.5,96,97,95,95,-1051,-1788,-1788,-1788,-1790,100,100,0,-5,0,-1786,-1789,-1788,-1790,100,96,93.5,93.5,94,93.5,93.5,94,94,95,-1791,-1788,-1787,-1786,-1787,94,94.5,94,94,94.5,-1793,-1790,-1787,-1787,-1790,95.5,96,97,98.5,94.5,-1789,-1791,-1790,-1786,-1792
2/4/2026 06:20,-50000,-50064.6,96,96,97.5,100,95,-1789,-1790,-1792,0,-1789,99.5,96,97,95,95,-1050,-1787,-1790,-1790,-1788,100,100,0,0,0,-1788,-1791,-1789,-1791,100,96,93.5,94,94,94,93.5,94,94,95,-1789,-1791,-1789,-1789,-1788,94,94.5,94,94,94.5,-1786,-1788,-1790,-1787,-1789,95.5,96,97.5,98.5,95,-1789,-1787,-1786,-1789,-1789
2/4/2026 06:21,-50000,-50062.1,96,96,97.5,100,95,-1789,-1787,-1787,0,-1790,99.5,96,97,95,95,-1051,-1790,-1790,-1787,-1791,100,100,0,0,0,-1787,-1788,-1787,-1787,100,96,93.5,94,94,94,93.5,94,94,95,-1792,-1788,-1790,-1786,-1787,94,94.5,94,94,95,-1788,-1789,-1786,-1789,-1791,95.5,96,97.5,98.5,95,-1790,-1787,-1787,-1789,-1788
2/4/2026 06:21,-50000,-50067.2,96,96.5,97.5,100,95,-1792,-1788,-1789,0,-1789,99.5,96,97,95,95.5,-1051,-1789,-1788,-1788,-1793,100,100,0,0,0,-1786,-1788,-1788,-1790,100,96,93.5,94,94,94,93.5,94,94,95,-1788,-1789,-1788,-1787,-1789,94,94.5,94,94,95,-1791,-1790,-1787,-1788,-1791,95.5,96,97.5,98.5,95,-1790,-1791,-1790,-1787,-1792
2/4/2026 06:22,-50000,-50062,96,96.5,97.5,100,95,-1792,-1789,-1788,0,-1788,99.5,96,97,95.5,95.5,-1051,-1788,-1789,-1787,-1790,100,100,0,0,0,-1787,-1789,-1790,-1791,100,96,93.5,94,94,94,93.5,94,94,95,-1788,-1792,-1788,-1787,-1791,94,95,94,94,95,-1787,-1787,-1789,-1789,-1790,95.5,96,97.5,98.5,95,-1790,-1792,-1788,-1787,-1788
2/4/2026 06:22,-50000,-50069.4,96,96.5,97.5,100,95.5,-1789,-1789,-1791,0,-1788,99.5,96,97,95.5,95.5,-1050,-1788,-1789,-1789,-1787,100,100,0,0,0,-1789,-1788,-1787,-1789,100,96,93.5,94,94,94,93.5,94,94,95,-1789,-1790,-1789,-1790,-1787,94,95,94,94,95,-1787,-1790,-1789,-1788,-1788,95.5,96,97.5,98.5,95,-1792,-1789,-1787,-1791,-1788
2/4/2026 06:23,-50000,-49430,96,96.5,97.5,100,95.5,-1835,-1832,-1835,0,-1837,99.5,96,97,95.5,95.5,-1051,-1836,-1839,-1837,-1837,100,100,0,0,0,-1838,-1837,-1834,-1835,100,96,93.5,94,94,94,93.5,94,94,95,-1836,-1833,-1837,-1834,-1836,94,95,94,94,95,-1835,-1837,-1833,-1837,-1836,96,96,97.5,99,95,-1837,-1833,-1835,-9,-1835
2/4/2026 06:23,-50000,-49887.2,96,96.5,97.5,100,95.5,-1793,-1793,-1793,0,-1791,99.5,96,97,96,95.5,-1050,-1791,-1790,-1792,-1789,100,100,0,0,0,-1792,-1793,-1793,-1792,100,96,93.5,94,94,94,93.5,94,94,95,-1791,-1794,-1791,-1791,-1793,94,95,94,94,95,-1792,-1791,-1792,-1791,-1788,96,96,97.5,99,95,-1791,-1794,-1789,-1759,-1790
2/4/2026 06:24,-50000,-50071.3,96,96.5,97.5,100,95.5,-1790,-1787,-1789,0,-1790,99.5,96.5,97,96,95.5,-1051,-1789,-1791,-1790,-1790,100,100,0,0,0,-1789,-1787,-1787,-1787,100,96,93.5,94,94,94,93.5,94,94,95,-1790,-1787,-1790,-1786,-1788,94,95,94,94,95,-1789,-1789,-1787,-1790,-1790,96.5,96,97.5,99,95,-1791,-1785,-1788,-1792,-1787
2/4/2026 06:24,-50000,-50078.5,96,96.5,97.5,100,96,-1790,-1790,-1786,0,-1787,99.5,96.5,97.5,96,96,-1051,-1789,-1788,-1788,-1792,100,100,0,0,0,-1788,-1787,-1790,-1791,100,96,93.5,94,94,94,93.5,94,94,95,-1788,-1789,-1788,-1789,-1791,94,95,94,94,95,-1791,-1787,-1787,-1788,-1791,96.5,96.5,97.5,99,95,-1789,-1791,-1791,-1789,-1790
2/4/2026 06:25,-50000,-50083.1,96,96.5,97.5,100,96,-1791,-1791,-1788,0,-1788,99.5,96.5,97.5,96,96,-1052,-1788,-1788,-1790,-1788,100,100,0,0,0,-1789,-1788,-1789,-1791,100,96,93.5,94,94,94,93.5,94.5,94.5,95,-1788,-1791,-1787,-1787,-1792,94,95,94,94.5,95,-1790,-1787,-1788,-1788,-1791,96.5,96.5,97.5,99,95,-1790,-1792,-1790,-1790,-1790
2/4/2026 06:25,-50000,-50081.4,96.5,96.5,97.5,100,96,-1792,-1790,-1789,0,-1788,99.5,96.5,97.5,96,96,-1050,-1787,-1788,-1790,-1788,100,100,0,0,0,-1790,-1790,-1787,-1792,100,96,93.5,94,94,94,93.5,94.5,94.5,95,-1790,-1791,-1789,-1789,-1787,94,95,94,94.5,95,-1788,-1790,-1790,-1788,-1790,96.5,96.5,97.5,99,95,-1790,-1788,-1787,-1791,-1787
2/4/2026 06:26,-50000,-50089.6,96.5,96.5,97.5,100,96,-1792,-1792,-1790,0,-1787,99.5,96.5,97.5,96,96,-1050,-1788,-1789,-1789,-1787,100,100,0,0,0,-1789,-1789,-1787,-1788,100,96,93.5,94,94,94,93.5,94.5,94.5,95,-1790,-1790,-1790,-1790,-1788,94,95,94,94.5,95,-1787,-1789,-1791,-1790,-1790,96.5,96.5,97.5,99,95,-1790,-1790,-1787,-1790,-1785
2/4/2026 06:26,-50000,-50074,97,97,98,100,96,-1787,-1787,-1790,0,-1789,99.5,96.5,97.5,96,96,-1052,-1788,-1792,-1790,-1791,100,100,0,0,0,-1787,-1788,-1788,-1790,100,96,93.5,94,94,94,93.5,95,94.5,95,-1789,-1789,-1788,-1784,-1789,94,95,94,94.5,95,-1789,-1789,-1788,-1788,-1790,96.5,96.5,98,99,95,-1789,-1785,-1788,-1792,-1787
2/4/2026 06:27,-50000,-50029.1,97,97,98,100,96,-1823,-1827,-1831,0,-1829,100,96.5,97.5,96,96,-4,-1826,-1829,-1827,-1828,100,100,0,0,0,-1828,-1827,-1828,-1825,100,96,93.5,94,94,94,93.5,95,94.5,95,-1827,-1824,-1828,-1826,-1827,94,95,94,94.5,95,-1826,-1831,-1827,-1829,-1827,96.5,96.5,98,99.5,95,-1827,-1827,-1827,-1829,-1825
2/4/2026 06:27,-50000,-50032.2,97,97,98,100,96,-1825,-1824,-1832,0,-1827,100,96.5,97.5,96,96,0,-1826,-1827,-1830,-1828,100,100,0,0,0,-1826,-1828,-1828,-1826,100,96,93.5,94,94.5,94.5,93.5,95,94.5,95,-1824,-1824,-1826,-1826,-1827,94,95,94,94.5,95,-1827,-1827,-1826,-1827,-1824,96.5,96.5,98,99.5,95,-1826,-1825,-1826,-1830,-1826
2/4/2026 06:28,-50000,-49999.6,97,97,98,100,96,-1896,-1894,-1894,0,-1895,100,96.5,97.5,96,96,0,-1897,-1895,-1897,-1896,100,100,0,0,0,-1897,-1898,-1897,-1898,100,96,93.5,94,94.5,94.5,94.5,95,94.5,95,-1897,-1898,-1896,-1896,-1898,94,95.5,94,94.5,95,-1899,-1896,-1893,-1896,-1899,96.5,96.5,98,100,95,-1898,-1898,-1901,-3,-1899
2/4/2026 06:28,-50000,-50016,97,97,98,100,96,-1897,-1897,-1897,0,-1900,100,96.5,97.5,96,96,0,-1896,-1898,-1897,-1899,100,100,0,0,0,-1897,-1896,-1896,-1897,100,96,93.5,94,94.5,94.5,94.5,95,94.5,95,-1896,-1897,-1899,-1897,-1896,94,95.5,94,94.5,95,-1895,-1900,-1898,-1897,-1895,96.5,96.5,98,100,95,-1897,-1896,-1897,-6,-1896
2/4/2026 06:29,-50000,-50034.2,97,97,98,100,96.5,-1896,-1897,-1898,0,-1899,100,96.5,97.5,96.5,96,0,-1896,-1899,-1897,-1900,100,100,0,0,0,-1896,-1896,-1896,-1897,100,96,94,94,94.5,94.5,94.5,95,94.5,95,-1897,-1896,-1897,-1896,-1897,94,95.5,94,94.5,95,-1894,-1898,-1899,-1897,-1897,97,97,98,100,95,-1896,-1894,-1897,0,-1896
2/4/2026 06:29,-50000,-50027.9,97,97,98,100,96.5,-1894,-1896,-1899,0,-1895,100,96.5,97.5,96.5,96,0,-1898,-1897,-1895,-1895,100,100,0,0,0,-1895,-1899,-1900,-1899,100,96,94,94,94.5,94.5,94.5,95,94.5,95,-1894,-1897,-1900,-1897,-1897,94,95.5,94,94.5,95,-1899,-1897,-1894,-1897,-1898,97.5,97,98,100,95,-1897,-1897,-1899,0,-1896
2/4/2026 06:30,-50000,-50029.1,97,97,98,100,96.5,-1894,-1894,-1900,0,-1899,100,96.5,98,96.5,96,0,-1895,-1898,-1898,-1897,100,100,0,0,0,-1894,-1898,-1900,-1895,100,96,94,94,94.5,95,94.5,95,94.5,95.5,-1894,-1899,-1898,-1897,-1900,94,95.5,94,94.5,95,-1898,-1897,-1893,-1896,-1896,97.5,97,98,100,95,-1896,-1895,-1897,0,-1897
2/4/2026 06:30,-50000,-50030.9,97,97,98,100,96.5,-1898,-1897,-1896,0,-1898,100,97,98,96.5,96.5,0,-1898,-1895,-1897,-1896,100,100,0,0,0,-1898,-1897,-1896,-1896,100,96,94,94,94.5,95,94.5,95,94.5,95.5,-1898,-1895,-1897,-1901,-1896,94,95.5,94,94.5,95,-1898,-1899,-1897,-1900,-1895,97.5,97.5,98,100,95,-1898,-1900,-1896,0,-1897
2/4/2026 06:31,-50000,-50032.2,97,97,98,100,96.5,-1898,-1897,-1896,0,-1897,100,97,98,96.5,96.5,0,-1900,-1892,-1895,-1896,100,100,0,0,0,-1897,-1897,-1898,-1894,100,96,94,94,94.5,95,94.5,95,94.5,95.5,-1900,-1895,-1894,-1900,-1897,94.5,95.5,94,94.5,95,-1899,-1899,-1895,-1901,-1897,97.5,97.5,98,100,95,-1897,-1897,-1898,0,-1898
2/4/2026 06:31,-50000,-50036.2,97.5,97,98,100,96.5,-1897,-1898,-1900,0,-1901,100,97,98,96.5,96.5,0,-1894,-1898,-1896,-1899,100,100,0,0,0,-1895,-1900,-1900,-1898,100,96,94,94,94.5,95,95,95,94.5,95.5,-1896,-1895,-1895,-1894,-1899,94.5,96,94,94.5,95,-1896,-1896,-1899,-1899,-1895,97.5,97.5,98,100,95,-1896,-1894,-1897,0,-1894
2/4/2026 06:32,-50000,-50032.7,98,97,98,100,96.5,-1894,-1893,-1899,0,-1900,100,97,98,97,96.5,0,-1897,-1898,-1899,-1896,100,100,0,0,0,-1896,-1900,-1898,-1898,100,96,94,94,94.5,95,95,95,94.5,95.5,-1896,-1900,-1897,-1897,-1900,94.5,96,94,95,95,-1899,-1897,-1896,-1898,-1897,97.5,97.5,98,100,95,-1896,-1892,-1896,0,-1897
2/4/2026 06:32,-50000,-50030.4,98,97,98.5,100,96.5,-1897,-1897,-1896,0,-1898,100,97,98,97,96.5,0,-1897,-1895,-1895,-1898,100,100,0,0,0,-1898,-1899,-1897,-1897,100,96,94,94,94.5,95,95,95,94.5,95.5,-1898,-1894,-1896,-1898,-1896,94.5,96,94,95,95,-1900,-1900,-1896,-1900,-1899,97.5,97.5,98,100,95,-1897,-1898,-1897,0,-1899
2/4/2026 06:33,-50000,-50016.4,98,97,98.5,100,96.5,-1899,-1900,-1898,0,-1898,100,97,98,97,96.5,0,-1897,-1897,-1896,-1898,100,100,0,0,0,-1896,-1896,-1899,-1898,100,96,94,94,94.5,95,95,95,95.5,95.5,-1895,-1895,-1896,-1894,-1897,94.5,96,94,95,95,-1895,-1897,-1900,-1897,-1895,97.5,97.5,98,100,95,-1895,-1898,-1895,0,-1894
2/4/2026 06:33,-50000,-50003,98,97,99,100,96.5,-1908,-1917,-1255,0,-1921,100,97,98,97,96.5,0,-1909,-1910,-1910,-1910,100,100,0,0,0,-1907,-1909,-1911,-1906,100,96,94,94,95,95,95,95,95.5,95.5,-1918,-1918,-1910,-1908,-1913,94.5,96.5,94,95,95,-1918,-1904,-1922,-1912,-1920,97.5,98,98,100,95,-1919,-1908,-1908,0,-1905
2/4/2026 06:34,-50000,-50803.8,98,97.5,99,100,96.5,-1994,-1994,-3,0,-1993,100,97,98,97,96.5,0,-1998,-1994,-1994,-1995,100,100,0,0,0,-1996,-1995,-1995,-1993,100,96.5,94,94,95,95,95,95,95.5,95.5,-1996,-1994,-1994,-1998,-1992,94.5,96.5,94.5,95,95,-1997,-1995,-1994,-1995,-1996,97.5,98.5,98,100,95,-1995,-1994,-1995,0,-1997
2/4/2026 06:34,-50000,-49473.7,98,97.5,99,100,97,-1905,-1903,-1815,0,-1904,100,97,98,97,96.5,0,-1903,-1905,-1908,-1902,100,100,0,0,0,-1905,-1905,-1907,-1904,100,96.5,94,94,95,95,95,95,95.5,95.5,-1903,-1906,-1905,-1903,-1907,95,96.5,94.5,95,95,-1905,-1903,-1905,-1904,-1904,97.5,98.5,98,100,95,-1903,-1902,-1903,0,-1902
2/4/2026 06:35,-50000,-49982.7,98,97.5,100,100,97,-1950,-1951,-1880,0,-1948,100,97.5,98.5,97,96.5,0,-1952,-1948,-1947,-1952,100,100,0,0,0,-1949,-1950,-1949,-1949,100,96.5,94,94,95,95,95,95,95.5,95.5,-1949,-1948,-1948,-1952,-1949,95,96.5,95,95,95.5,-1948,-1950,-1949,-1947,-1950,98,99,98,100,95,-1949,-633,-1948,0,-1952
2/4/2026 06:35,-50000,-50037.4,98,97.5,100,100,97,-2055,-2054,-5,0,-2057,100,97.5,99,97,96.5,0,-2056,-2058,-2058,-2056,100,100,0,0,0,-2059,-2057,-2056,-2059,100,96.5,94,94.5,95,95,95,95,95.5,95.5,-2057,-2057,-2058,-2057,-2056,95,96.5,95,95,95.5,-2058,-2057,-2054,-2058,-2058,98,99,98,100,95.5,-2058,-3,-2058,0,-2058
2/4/2026 06:36,-50000,-49998.2,98,97.5,100,100,97,-1978,-1977,-4,0,-1977,100,98,99,97,96.5,0,-1978,-1977,-1977,-1980,100,100,0,-5,0,-1977,-1980,-1981,-1978,100,96.5,94,94.5,95,95,95,95,95.5,95.5,-1975,-1977,-1976,-1976,-1981,95,96.5,95,95,95.5,-1975,-1977,-1979,-1978,-1977,98,99,98,100,95.5,-1978,-1880,-1976,0,-1977
2/4/2026 06:36,-50000,-50003.7,98,97.5,100,100,97,-2053,-2056,0,0,-2053,100,98,99,97,97,0,-2058,-2054,-2054,-2057,100,100,0,-4,0,-2054,-2055,-2055,-2055,100,96.5,94,94.5,95,95,95,95,95.5,95.5,-2055,-2052,-2056,-2059,-2054,95,96.5,95,95,95.5,-2060,-2057,-2052,-2055,-2056,98,100,98,100,95.5,-2058,-4,-2057,0,-2056
2/4/2026 06:37,-50000,-50019.9,98,97.5,100,100,97,-2085,-2078,0,0,-2086,100,98,99,97,97,0,-2075,-2084,-2083,-2074,100,100,0,0,0,-2081,-2085,-2075,-2087,100,96.5,94,94.5,95,95,95,95,95.5,95.5,-2073,-2077,-2075,-2082,-2086,95,96.5,95,95,95.5,-2076,-2080,-2089,-2082,-2086,98,100,98.5,100,95.5,-2077,-5,-1253,0,-2083
2/4/2026 06:37,-50000,-48513.3,98,98,100,100,97.5,-2390,-4,0,0,-2391,100,98,99,98,97.5,0,-2394,-2394,-4,-6,100,100,0,0,0,-2395,-2390,-2392,-2392,100,96.5,94.5,94.5,95,95,95,95,95.5,95.5,-2392,-2390,-2392,-2395,-2392,95,96.5,95,95,95.5,-2396,-2393,-2392,-2392,-2396,98,99.5,99,100,95.5,-2394,0,-7,0,-2396
2/4/2026 06:38,-50000,-50044.8,98,98,100,100,98,-2476,-7,0,0,-2474,100,98,99,98,97.5,0,-2477,-2471,-4,-5,100,100,0,-5,0,-2473,-2476,-2476,-2473,100,97,95,94.5,95,95,95,95,95.5,95.5,-2473,-2474,-2473,-2473,-2475,95,96.5,95,95,95.5,-2470,-2473,-2473,-2475,-2475,98,99.5,99,100,95.5,-2473,0,-3,0,-2475
2/4/2026 06:38,-50000,-49835.8,98,98,100,100,98.5,-2492,-1879,0,0,-6,100,98,99,98,97.5,0,-2490,-2493,-7,-4,100,100,0,-5,0,-2492,-2492,-2489,-2491,100,97,95,94.5,95,95,95,95,95.5,95.5,-2495,-2492,-2494,-2492,-2488,95,97,95,95,96,-2492,-2494,-2495,-2493,-2491,98,99.5,99,100,96,-2492,0,-6,0,-2491
2/4/2026 06:39,-50000,-49949,98,98,100,100,98.5,-2524,-1880,0,0,-4,100,98,99,98,97.5,0,-2524,-2524,-6,-6,100,100,0,-3,0,-2527,-2528,-2524,-2526,100,97,95,95,95,95,95,95,96,95.5,-2529,-2526,-2525,-2523,-2521,95,97,95,95,96,-2527,-2526,-2526,-2525,-2526,98,99.5,99,100,96,-2528,0,-6,0,-2501
2/4/2026 06:39,-50000,-49953.5,98,98,100,100,98.5,-2411,-1878,0,0,-1777,100,98,99,98,97.5,0,-2408,-2411,-5,-7,100,100,0,-3,0,-2408,-2409,-2411,-2407,100,97,95,95,95,95,95,95,96,95.5,-2410,-2408,-2410,-2415,-2411,95,97,95,95,96,-2412,-2413,-2407,-2409,-2411,98,99.5,99,100,96,-2411,0,-7,0,-2410
2/4/2026 06:40,-50000,-50292.7,98,98.5,100,100,98.5,-2555,-1880,0,0,-1882,100,98.5,99,98,97.5,0,-4,-2555,-6,-5,100,100,0,-5,0,-2555,-2555,-2553,-2553,100,97,95,95,95,95,95,95.5,96,95.5,-2555,-2550,-2554,-2556,-2553,95,97,95,95,96,-2554,-2555,-2554,-2555,-2551,98,99.5,99,100,96,-2554,0,0,0,-2504
2/4/2026 06:40,-50000,-50016,98,98.5,100,100,98.5,-2534,-1881,0,0,-1880,100,98.5,99,98.5,97.5,0,-5,-2539,0,-7,100,100,0,0,0,-2536,-2538,-2540,-2535,100,97,95,95,95,95,95,95.5,96,95.5,-2534,-2536,-2538,-2537,-2538,95,97,95,95,96,-2539,-2539,-2535,-2534,-2540,98,99.5,99,100,96,-2537,0,-6,0,-2505
2/4/2026 06:41,-50000,-50333.6,98,98.5,100,100,98.5,-2343,-1882,0,0,-1883,100,98.5,99,98.5,97.5,0,-4,-2344,-1880,0,100,100,0,0,0,-2342,-2339,-2341,-2341,100,97,95,95,95,95,95,95.5,96,95.5,-2342,-2338,-2341,-2343,-2341,95,97,95,95,96,-2340,-2345,-2344,-2343,-2339,98,99.5,99,100,96,-2342,0,-1881,0,-2338
2/4/2026 06:41,-50000,-50329.9,98,99,100,100,98.5,-2239,-1881,0,0,-1881,100,98.5,99,98.5,97.5,0,0,-2236,-1881,-1880,100,100,0,0,0,-2237,-2235,-2234,-2238,100,97,95,95,95,95,95,95.5,96,95.5,-2235,-2236,-2237,-2235,-2233,95,97,95,95,96,-2236,-2240,-2240,-2237,-2236,98,99.5,99,100,96,-2238,0,-1879,0,-2233
2/4/2026 06:42,-50000,-50070.1,98.5,99,100,100,98.5,-2116,-1881,0,0,-1879,100,98.5,99,98.5,97.5,0,-1883,-2113,-1880,-1880,100,100,0,0,0,-2117,-2115,-2112,-2118,100,97,95,95,95,95,95,95.5,96,95.5,-2119,-2119,-2115,-2111,-2117,95,97,95,95,96,-2114,-2117,-2118,-2116,-2114,98,99.5,99,100,96.5,-2117,0,-1879,0,-2117
2/4/2026 06:42,-50000,-50063.5,98.5,99,100,100,98.5,-2116,-1880,0,0,-1880,100,98.5,99,99.5,98,0,-1880,-2114,-1861,-1881,100,100,0,0,0,-2115,-2117,-2114,-2117,100,97,95,95,95,95,95,95.5,96,95.5,-2118,-2117,-2116,-2114,-2118,95,97,95,95,96,-2118,-2113,-2114,-2116,-2118,98,99.5,99,100,96.5,-2115,0,-1880,0,-2119
2/4/2026 06:43,-50000,-50070.2,98.5,99.5,100,100,98.5,-2119,-1882,0,0,-1882,100,98.5,99,99.5,98.5,0,-1882,-2118,-1809,-1880,100,100,0,0,0,-2121,-2119,-2118,-2119,100,97,95,95,95,95,95,95.5,96,96,-2118,-2119,-2119,-2118,-2116,95,97,95,95.5,96,-2117,-2120,-2120,-2120,-2119,98,99.5,99,100,96.5,-2120,0,-1879,0,-2117
2/4/2026 06:43,-50000,-50038.8,98.5,99.5,100,100,98.5,-2216,-1880,0,0,-1878,100,98.5,99,100,99,0,-1881,-2216,0,-1879,100,100,0,0,0,-2217,-2215,-2217,-2221,100,97,95,95,95,95,95,95.5,96,96,-2219,-2222,-2217,-2214,-2220,95,97,95,95.5,96,-2215,-2218,-2219,-2220,-2218,98,99.5,99.5,100,96.5,-2218,0,-1879,0,-2222
2/4/2026 06:44,-50000,-50726.1,98.5,99.5,100,100,98.5,-2328,-1880,0,0,-1881,100,98.5,99,100,99,0,-1880,-2332,0,-1883,100,100,0,0,0,-2327,-2329,-2331,-2328,100,97,95,95,95.5,95,95.5,95.5,96,96,-2326,-2327,-2331,-2330,-2327,95,97,95,95.5,96,-2328,-2328,-2330,-2329,-2330,98.5,99.5,100,100,96.5,-2329,0,-8,0,-2326
2/4/2026 06:44,-50000,-50447,99.5,100,100,100,98.5,-4,-4,0,0,-1879,100,98.5,99,100,99.5,0,-1882,-2599,0,-1880,100,100,0,0,0,-2603,-2604,-2600,-2604,100,97,95,95,95.5,95,95.5,95.5,96.5,96,-2604,-2606,-2602,-2600,-2601,95,97,95,95.5,96,-2602,-2603,-2603,-2605,-2600,98.5,99.5,100,100,97,-2604,0,-3,0,-2506
2/4/2026 06:45,-50000,-49975,99.5,100,100,100,98.5,-1882,-4,0,0,-1882,100,99,99.5,100,100,0,-1881,-329,0,-1588,100,100,0,0,0,-2615,-2620,-2628,-2618,100,97,95,95,95.5,95,95.5,96,96.5,96.5,-2617,-2617,-2626,-2625,-2625,95,97,95,95.5,96,-2634,-2618,-2639,-2631,-2636,99,99.5,100,100,97,-2633,0,0,0,-2501
2/4/2026 06:45,-50000,-49897.8,99.5,100,100,100,98.5,-1879,0,0,0,-1880,100,99,99.5,100,100,0,-1881,0,0,-3,100,100,0,0,0,-2908,-2905,-2904,-2910,100,97,95,95,95.5,95.5,96,96,96.5,96.5,-2911,-2909,-2907,-2906,-2908,95,97,95,95.5,96,-2910,-2907,-2905,-2909,-2908,99,99.5,100,100,97.5,-2908,0,0,0,-7
2/4/2026 06:46,-50000,-49956,99.5,100,100,100,98.5,-1881,0,0,0,-1881,100,99,99.5,100,100,0,-1881,-1883,0,0,100,100,0,0,0,-2984,-2988,-2989,-2984,100,97,95,95,95.5,95.5,96,96,96.5,96.5,-2985,-2988,-2988,-2988,-2986,95,97,95,95.5,96.5,-2986,-2983,-2988,-2984,-2987,99.5,99.5,100,100,97.5,-5,0,0,0,0
2/4/2026 06:46,-50000,-50335.2,100,100,100,100,98.5,-182,0,0,0,-1880,100,99.5,99.5,100,100,0,-1881,-1880,0,0,100,100,0,0,0,-3002,-2999,-3002,-3000,100,97,95,95,95.5,95.5,96,96,96.5,96.5,-3002,-3002,-3000,-2998,-3001,95,97.5,95,95.5,96.5,-3000,-2996,-2996,-3003,-3000,99.5,99.5,100,100,97.5,-6,0,0,0,-1881
2/4/2026 06:47,-50000,-50094.6,100,100,100,100,98.5,-5,0,0,0,-1882,100,99.5,99.5,100,100,0,-1881,-1881,0,0,100,100,0,0,0,-2994,-2997,-2999,-2996,100,97,95,95,95.5,95.5,96,96,96.5,96.5,-2994,-2992,-2996,-2996,-2996,95,97.5,95,95.5,96.5,-2994,-2994,-2998,-2996,-2993,99.5,99.5,100,100,97.5,-4,0,0,0,-1879
2/4/2026 06:47,-50000,-50054.5,100,100,100,100,98.5,-3,0,0,0,-1880,100,99.5,99.5,100,100,0,-1881,-1880,0,0,100,100,0,0,0,-2858,-2857,-2856,-2859,100,97,95,95,95.5,95.5,96,96,96.5,96.5,-2856,-2857,-2854,-2854,-2852,95,97.5,95,96,97,-2856,-2860,-2854,-2860,-2859,99.5,99.5,100,100,97.5,-1881,0,0,0,-1882
2/4/2026 06:48,-50000,-50015.9,100,100,100,100,98.5,0,0,0,0,-1882,100,100,99.5,100,100,0,-4,-1882,0,0,100,100,0,0,0,-2987,-2991,-2991,-2989,100,97,95,95,95.5,95.5,96,96,96.5,97,-2987,-2990,-2990,-2992,-2990,95,97.5,95.5,96,97,-2989,-2986,-2991,-2987,-2990,99.5,99.5,100,100,97.5,-1879,0,0,0,-1879
2/4/2026 06:48,-50000,-50032,100,100,100,100,98.5,0,0,0,0,-1880,100,100,99.5,100,100,0,0,-1879,0,0,100,100,0,0,0,-2992,-2991,-2989,-2989,100,97,95.5,95,95.5,95.5,96,96,97,97,-2987,-2987,-2989,-2989,-2986,95,97.5,95.5,96,97,-2988,-2990,-2988,-2988,-2990,99.5,99.5,100,100,98,-1881,0,0,0,-1882
2/4/2026 06:49,-50000,-50049.6,100,100,100,100,98.5,0,0,0,0,-1882,100,100,99.5,100,100,0,0,-1881,0,0,100,100,0,0,0,-2987,-2991,-2991,-2989,100,97,95.5,95,95.5,96,96,96.5,97,97,-2991,-2989,-2988,-2991,-2991,95.5,97.5,96,96,97,-2986,-2987,-2991,-2988,-2988,99.5,99.5,100,100,98,-1879,0,0,0,-1878
2/4/2026 06:49,-50000,-50047.9,100,100,100,100,99,0,0,0,0,-1880,100,100,99.5,100,100,0,0,-1882,0,0,100,100,0,0,0,-2990,-2988,-2986,-2989,100,97,95.5,95,96,96,96,96.5,97,97,-2991,-2990,-2993,-2986,-2989,95.5,97.5,96,96,97,-2991,-2989,-2991,-2993,-2989,99.5,99.5,100,100,98,-1880,0,0,0,-1881
2/4/2026 06:50,-50000,-50002.1,100,100,100,100,99,0,0,0,0,-1882,100,100,99.5,100,100,0,0,-1881,0,0,100,100,0,0,0,-3122,-3125,-3124,-3119,100,97,96,95.5,96,96,96,96.5,97,97,-3122,-3120,-3120,-3124,-3119,95.5,97.5,96,96,97.5,-3122,-3119,-3123,-3119,-3120,100,99.5,100,100,98,-3,0,0,0,-1879
2/4/2026 06:50,-50000,-50005.6,100,100,100,100,99.5,0,0,0,0,-1879,100,100,99.5,100,100,0,0,-1880,0,0,100,100,0,0,0,-3124,-3122,-3123,-3124,100,97,96,95.5,96,96,96.5,96.5,97.5,97,-3120,-3116,-3121,-3122,-3119,96,97.5,96,96,97.5,-3121,-3122,-3118,-3121,-3125,100,99.5,100,100,98,0,0,0,0,-1880
2/4/2026 06:51,-50000,-50035.8,100,100,100,100,99.5,0,0,0,0,-1882,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,-3259,-3260,-3258,-3259,100,97,96,95.5,96,96,96.5,97,97.5,97,-3261,-3260,-3262,-3262,-3261,96,97.5,96,96.5,98,-3261,-3255,-3260,-3263,-3257,100,99.5,100,100,98,0,0,0,0,-1879
2/4/2026 06:51,-50000,-50256.8,100,100,100,100,100,0,0,0,0,-18,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,-3393,-3394,-3393,-3395,100,97.5,96,95.5,96,96,96.5,97,97.5,97.5,-3391,-3391,-3392,-3391,-3393,96,97.5,96,96.5,98,-3393,-3395,-3391,-3394,-3399,100,99.5,100,100,98,0,0,0,0,-1881
2/4/2026 06:52,-50000,-50022.1,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,-3395,-3394,-3393,-3398,100,97.5,96.5,96,96,96,97,97,97.5,97.5,-3393,-3394,-3396,-3393,-3394,96,97.5,96,97,98.5,-3399,-3397,-3391,-3392,-3396,100,99.5,100,100,98,0,0,0,0,-1881
2/4/2026 06:52,-50000,-50035.8,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,-3392,-3397,-3393,-3393,100,97.5,96.5,96,96,96,97,97,97.5,98,-3393,-3397,-3390,-3395,-3396,96,97.5,96,97,99,-3392,-3393,-3394,-3394,-3392,100,99.5,100,100,98,0,0,0,0,-1881
2/4/2026 06:53,-50000,-50034.8,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,-3392,-3394,-3395,-3391,100,97.5,97,96,96,96,97,97.5,97.5,98,-3392,-3393,-3393,-3395,-3394,96,98,96,97,99,-3394,-3397,-3390,-3393,-3396,100,99.5,100,100,98,0,0,0,0,-1881
2/4/2026 06:53,-50000,-44178,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,-3713,-3712,-3718,-3712,100,97.5,97,96,96,96,97.5,97.5,97.5,98,-3712,-3707,-3715,-3713,-3714,96,98.5,96,97,99.5,-3720,-7,-3712,-3714,-51,100,99.5,100,100,98,0,0,0,0,-1879
2/4/2026 06:54,-50000,-43902.8,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,-4,-3754,-3757,-3757,100,98,97,96,96.5,96.5,97.5,98,97.5,98,-3759,-3760,-3756,-3759,-3708,96.5,98,96.5,97.5,99.5,-3756,0,-3758,-3756,-3,100,99.5,100,100,98,0,0,0,0,-1879
2/4/2026 06:54,-50000,-45740.9,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,-4,-3758,-3755,-3757,100,98,97,96,96.5,97,98,98,97.5,98,-3757,-3757,-3754,-3758,-3684,96.5,98,96.5,97.5,99.5,-3757,-1878,-3753,-3757,-4,100,99.5,100,100,98,0,0,0,0,-1881
2/4/2026 06:55,-50000,-45731.6,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,-7,-3757,-3757,-3756,100,98,97.5,96,96.5,97,98,98,97.5,98.5,-3753,-3755,-3758,-3751,-3658,96.5,98,97,98,99.5,-3760,-1880,-3760,-3755,0,100,99.5,100,100,98,0,0,0,0,-1880
2/4/2026 06:55,-50000,-47572.5,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,-6,-3755,-3754,-3757,100,98,97.5,96,96.5,97,98,98,97.5,98.5,-3758,-3757,-3759,-3757,-3637,96.5,98.5,97,98,99.5,-3759,-1880,-3761,-3758,-1880,100,99.5,100,100,98,0,0,0,0,-1878
2/4/2026 06:56,-50000,-47549.2,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,-7,-3755,-3759,-3762,100,98,97.5,96,96.5,97,98,98.5,97.5,98.5,-3757,-3754,-3756,-3757,-3616,96.5,98.5,97,98.5,99.5,-3756,-1880,-3761,-3755,-1881,100,99.5,100,100,98.5,0,0,0,0,-1880
2/4/2026 06:56,-50000,-45100.2,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,-14,-3706,-3705,-3707,100,98,98,96.5,96.5,97,99,99,97.5,98.5,-3707,-3706,-3708,-3707,-3606,96.5,98.5,97,98.5,100,-3705,-1878,-3706,-3705,-8,100,99.5,100,100,98.5,0,0,0,0,-1882
2/4/2026 06:57,-50000,-46739,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,-1882,-3677,-3677,-3677,100,98,98,96.5,96.5,97,99,99,97.5,99,-3674,-3675,-3680,-3675,-3584,97.5,98.5,97,98.5,100,-3681,-1859,-3680,-3675,0,100,99.5,100,100,98.5,0,0,0,0,-1879
2/4/2026 06:57,-50000,-41790,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,-1883,-3658,-3656,-3658,100,98,98,96.5,97,97,99,99.5,97.5,99.5,-3658,-3655,-464,-3652,-3,97.5,98.5,97,98.5,100,-3657,-1834,-3659,-3651,0,100,99.5,100,100,98.5,0,0,0,0,-1879
2/4/2026 06:58,-50000,-41086.6,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,-1880,-3663,-3666,-3664,100,98,98.5,96.5,97,97,99,99.5,97.5,99.5,-3667,-3663,-14,-3666,-1880,97.5,98.5,97,99,100,-3663,-1792,-3662,-3654,0,100,99.5,100,100,98.5,0,0,0,0,-1860
2/4/2026 06:58,-50000,-35732.8,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,-1880,-3680,-3680,-3673,100,98,98.5,96.5,97,98,99.5,99.5,98,99.5,-3676,-2,-1882,-3674,-1880,97.5,98.5,97.5,99.5,100,-3678,-1770,-3681,-4,0,100,99.5,100,100,98.5,0,0,0,0,-1835
2/4/2026 06:59,-50000,-39164.3,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,-1880,-3639,-3640,-3639,100,98,98.5,96.5,97,98,99.5,99.5,98,100,-3641,-1881,-1880,-3646,-712,97.5,98.5,98,99.5,100,-3637,-1762,-3639,-1882,0,100,99.5,100,100,98.5,0,0,0,0,-1814
2/4/2026 06:59,-50000,-37262,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,-1881,-3642,-3647,-3643,100,98,99,97,97,98,99.5,99.5,98,100,-3643,-1880,-1882,-3642,0,97.5,99,98,99.5,100,-3646,-1739,-3648,-1879,0,100,99.5,100,100,98.5,0,0,0,0,-1791
2/4/2026 07:00,-35000,-37215,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,-1881,-3639,-3638,-3640,100,98,99,97,98,98,99.5,99.5,98,100,-3637,-1880,-1879,-3639,0,98,99,98,99.5,100,-3636,-1728,-3637,-1881,0,100,99.5,100,100,99,0,0,0,0,-1781
2/4/2026 07:00,-35000,-33481.8,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,-1882,-3622,-3623,-3623,100,98,99,97.5,98,99,99.5,99.5,98,100,0,-1880,-1880,-3622,0,98,99,98,99.5,100,-3622,-1704,-3625,-1880,0,100,99.5,100,100,99,0,0,0,0,-1768
2/4/2026 07:01,-35000,-33384.6,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,-1881,-3617,-3618,-3620,100,98.5,99,97.5,98,99,100,99.5,98,100,-1878,-4,-1881,-3614,0,98.5,99,98.5,99.5,100,-3617,-1692,-3616,-1879,0,100,99.5,100,100,99,0,0,0,0,-1746
2/4/2026 07:01,-31000,-33289.9,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,-1882,-3616,-3615,-3615,100,98.5,99,97.5,98,99,100,99.5,98,100,-1861,0,-1881,-3612,0,98.5,99,99,99.5,100,-3615,-1664,-3620,-1880,0,100,99.5,100,100,99,0,0,0,0,-1722
2/4/2026 07:02,-31000,-31010.5,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,-1882,-3244,-3247,-3250,100,98.5,99,97.5,98,99.5,100,99.5,98,100,-1793,0,-1879,-3245,0,98.5,99,99,99.5,100,-3246,-1648,-3246,-1879,0,100,99.5,100,100,99,0,0,0,0,-1702
2/4/2026 07:02,-31000,-31004.2,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,-1880,-3259,-3259,-3257,100,98.5,99,97.5,98,99.5,100,99.5,98,100,-1765,0,-1883,-3257,0,98.5,99.5,99,99.5,100,-3263,-1629,-3261,-1880,0,100,99.5,100,100,99.5,0,0,0,0,-1677
2/4/2026 07:03,-31000,-30988.3,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,-1880,-3270,-3270,-3267,100,98.5,99,98,98,99.5,100,99.5,98.5,100,-1729,0,-1882,-3269,0,98.5,99.5,99,99.5,100,-3272,-1606,-3272,-1880,0,100,99.5,100,100,99.5,0,0,0,0,-1667
2/4/2026 07:03,-31000,-29414.1,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,-1880,-3614,-3615,-3615,100,98.5,99,98.5,98,99.5,100,99.5,98.5,100,-1692,0,-1881,-3618,0,98.5,99.5,99.5,99.5,100,-3616,-1585,-3,-1881,0,100,99.5,100,100,99.5,0,0,0,0,-1647
2/4/2026 07:04,-31000,-25363.6,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,-1881,-12,-3539,-3540,100,99,99.5,98.5,98,99.5,100,99.5,98.5,100,-1673,0,-1879,-3535,0,99,99.5,99.5,99.5,100,-3538,-1562,0,-1877,0,100,99.5,100,100,99.5,0,0,0,0,-1626
2/4/2026 07:04,-25000,-27481.9,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,-1881,-1880,-3525,-3526,100,99,99.5,98.5,98,99.5,100,99.5,99,100,-1646,0,-1880,-3527,0,99,100,99.5,99.5,100,-3524,-4,-1881,-1881,0,100,99.5,100,100,99.5,0,0,0,0,-1604
2/4/2026 07:05,-25000,-25010,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,-1880,-1881,-2912,-2909,100,99,99.5,98.5,98.5,99.5,100,99.5,99,100,-1633,0,-1880,-2906,0,99,100,99.5,99.5,100,-2909,0,-1881,-1881,0,100,99.5,100,100,99.5,0,0,0,0,-1586
2/4/2026 07:05,-25000,-22838,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,-1883,-1880,-3466,-1548,100,99,99.5,98.5,99,99.5,100,99.5,99,100,-1609,0,-1879,-3466,0,99,100,99.5,100,100,-3447,0,-1880,-26,0,100,99.5,100,100,100,0,0,0,0,-5
2/4/2026 07:06,-25000,-10240.7,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,-1881,-4,-3431,-4,100,99,100,99,99,99.5,100,99.5,99.5,100,-1594,0,-1882,-634,0,99.5,100,100,100,100,-7,0,-5,-5,0,100,99.5,100,100,100,0,0,0,0,-4
2/4/2026 07:06,-25000,-12277.7,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,-1882,0,-3547,-1882,100,99,100,99,99,100,100,99.5,99.5,100,-602,0,-1881,-638,0,99.5,100,100,100,100,-4,0,0,0,0,100,99.5,100,100,100,0,0,0,0,-5
2/4/2026 07:07,-25000,-6925.28,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,-1811,0,-4,-1810,100,99,100,99.5,99,100,100,99.5,99.5,100,0,0,-1813,-632,0,99.5,100,100,100,100,-7,0,0,0,0,100,99.5,100,100,100,0,0,0,0,-3
2/4/2026 07:07,-25000,-5890.9,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,-1639,0,0,-1640,100,99.5,100,99.5,99,100,100,100,99.5,100,0,0,-13,-634,0,99.5,100,100,100,100,-1634,0,0,0,0,100,99.5,100,100,100,0,0,0,0,0
2/4/2026 07:08,-8000,-8207.07,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,-1693,0,-1693,-1693,100,99.5,100,99.5,99.5,100,100,100,99.5,100,0,0,0,-634,0,99.5,100,100,100,100,-1694,0,0,0,0,100,99.5,100,100,100,0,0,0,0,0
2/4/2026 07:08,-8000,-7553.76,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,-1688,0,-1686,-1688,100,99.5,100,99.5,99.5,100,100,100,99.5,100,0,0,0,0,0,99.5,100,100,100,100,-1685,0,0,0,0,100,99.5,100,100,100,0,0,0,0,0
2/4/2026 07:09,-8000,-8034.12,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,-1448,0,-1448,-1448,100,99.5,100,99.5,99.5,100,100,100,99.5,100,0,0,0,-1448,0,99.5,100,100,100,100,-1449,0,0,0,0,100,99.5,100,100,100,0,0,0,0,0
2/4/2026 07:09,-8000,-8027.09,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,-1450,0,-1450,-1450,100,99.5,100,99.5,99.5,100,100,100,100,100,0,0,0,-1443,0,99.5,100,100,100,100,-1451,0,0,0,0,100,99.5,100,100,100,0,0,0,0,0
