Time (America/New_York),Tumbleweed 1.P command (from Fleet) (kWinCloud),Tumbleweed 1.P measured (kW),Unit #05 (11A5).State of Charge (SoC),Unit #06 (11A6).State of Charge (SoC),Unit #07 (11A7).State of Charge (SoC),Unit #08 (11A8).State of Charge (SoC),Unit #09 (11B1).State of Charge (SoC),Unit #05 (11A5).kW Measured (kW),Unit #06 (11A6).kW Measured (kW),Unit #07 (11A7).kW Measured (kW),Unit #08 (11A8).kW Measured (kW),Unit #09 (11B1).kW Measured (kW),Unit #10 (11B2).State of Charge (SoC),Unit #11 (11B3).State of Charge (SoC),Unit #12 (11B4).State of Charge (SoC),Unit #13 (11B5).State of Charge (SoC),Unit #14 (11B6).State of Charge (SoC),Unit #10 (11B2).kW Measured (kW),Unit #11 (11B3).kW Measured (kW),Unit #12 (11B4).kW Measured (kW),Unit #13 (11B5).kW Measured (kW),Unit #14 (11B6).kW Measured (kW),Unit #15 (11B7).State of Charge (SoC),Unit #16 (11B8).State of Charge (SoC),Unit #16 (11B8).kW Measured (kW),Unit #15 (11B7).kW Measured (kW),Unit #17 (12A1).kW Measured (kW),Unit #18 (12A2).kW Measured (kW),Unit #19 (12A3).kW Measured (kW),Unit #20 (12A4).kW Measured (kW),Unit #21 (12A5).kW Measured (kW),Unit #17 (12A1).State of Charge (SoC),Unit #18 (12A2).State of Charge (SoC),Unit #19 (12A3).State of Charge (SoC),Unit #20 (12A4).State of Charge (SoC),Unit #21 (12A5).State of Charge (SoC),Unit #22 (12A6).State of Charge (SoC),Unit #23 (12A7).State of Charge (SoC),Unit #24 (12A8).State of Charge (SoC),Unit #25 (12B1).State of Charge (SoC),Unit #26 (12B2).State of Charge (SoC),Unit #22 (12A6).kW Measured (kW),Unit #23 (12A7).kW Measured (kW),Unit #24 (12A8).kW Measured (kW),Unit #25 (12B1).kW Measured (kW),Unit #26 (12B2).kW Measured (kW),Unit #27 (12B3).State of Charge (SoC),Unit #28 (12B4).State of Charge (SoC),Unit #29 (12B5).State of Charge (SoC),Unit #30 (12B6).State of Charge (SoC),Unit #31 (12B7).State of Charge (SoC),Unit #27 (12B3).kW Measured (kW),Unit #28 (12B4).kW Measured (kW),Unit #29 (12B5).kW Measured (kW),Unit #30 (12B6).kW Measured (kW),Unit #31 (12B7).kW Measured (kW),Unit #01 (11A1).State of Charge (SoC),Unit #02 (11A2).State of Charge (SoC),Unit #03 (11A3).State of Charge (SoC),Unit #04 (11A4).State of Charge (SoC),Unit #32 (12B8).State of Charge (SoC),Unit #01 (11A1).kW Measured (kW),Unit #02 (11A2).kW Measured (kW),Unit #03 (11A3).kW Measured (kW),Unit #04 (11A4).kW Measured (kW),Unit #32 (12B8).kW Measured (kW)
2/4/2026 07:10,-7500,-7517.7,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,-1683,0,-1683,-1684,100,99.5,100,99.5,99.5,100,100,100,100,100,0,0,0,0,0,99.5,100,100,100,100,-1684,0,0,0,0,100,99.5,100,100,100,0,0,0,0,0
2/4/2026 07:10,-7500,-5690.25,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,-1613,0,-1611,-1613,100,99.5,100,99.5,99.5,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,-5,0,0,0,0,100,99.5,100,100,100,0,0,0,0,0
2/4/2026 07:11,-7500,-5649.76,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,-1611,0,-1611,-1609,100,99.5,100,99.5,99.5,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,100,0,0,0,0,0
2/4/2026 07:11,-7500,-1895.76,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,-4,-1054,100,100,100,100,99.5,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,100,0,0,0,0,0
2/4/2026 07:12,-7500,-1889.4,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-1056,100,100,100,100,99.5,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,100,0,0,0,0,0
2/4/2026 07:12,-7500,-1887.75,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-1052,100,100,100,100,99.5,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,100,0,0,0,0,0
2/4/2026 07:13,-7500,-1872.65,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-1052,100,100,100,100,99.5,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,100,0,0,0,0,0
2/4/2026 07:13,-7500,-1874.94,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-1056,100,100,100,100,99.5,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,100,0,0,0,0,0
2/4/2026 07:14,-7500,-1862.95,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-1056,100,100,100,100,99.5,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,100,0,0,0,0,0
2/4/2026 07:14,-1700,-1855.73,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-1054,100,100,100,100,99.5,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,100,0,0,0,0,0
2/4/2026 07:15,-1700,-1682.57,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-885,100,100,100,100,99.5,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,100,0,0,0,0,0
2/4/2026 07:15,-1700,-1665.26,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-886,100,100,100,100,99.5,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,100,0,0,0,0,0
2/4/2026 07:16,-1700,-1671.42,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-885,100,100,100,100,99.5,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,100,0,0,0,0,0
2/4/2026 07:16,-1700,-1677.08,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-885,100,100,100,100,99.5,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,100,0,0,0,0,0
2/4/2026 07:17,-1700,-1661.1,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-886,100,100,100,100,99.5,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,100,0,0,0,0,0
2/4/2026 07:17,-1700,-770.395,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,100,0,0,0,0,0
2/4/2026 07:18,0,-767.933,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-3,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,100,0,0,0,0,0
2/4/2026 07:18,0,-751.099,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-5,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,100,0,0,0,0,0
2/4/2026 07:19,0,-734.805,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-3,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,100,0,0,0,0,0
2/4/2026 07:19,0,-739.581,100,100,100,100,100,0,-6,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-6,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,100,0,0,0,0,0
2/4/2026 07:20,0,-730.656,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-3,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,100,0,0,0,0,0
2/4/2026 07:20,0,-713.361,100,100,100,100,100,0,-6,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-6,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,100,0,0,0,0,0
2/4/2026 07:21,0,-708.096,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-5,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,100,0,0,0,0,0
2/4/2026 07:21,0,-696.966,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-6,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,100,0,0,0,0,0
2/4/2026 07:22,0,-699.023,100,100,100,100,100,0,-3,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,100,0,0,0,0,0
2/4/2026 07:22,0,-700.228,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-5,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,100,0,0,0,0,0
2/4/2026 07:23,0,-698.949,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,100,0,0,0,0,0
2/4/2026 07:23,0,-706.762,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-6,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,100,0,0,0,0,0
2/4/2026 07:24,0,-703.909,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-3,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:24,0,-710.342,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-6,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:25,0,-688.861,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-3,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:25,0,-688.218,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-6,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:26,0,-693.553,100,100,100,100,100,0,-6,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-3,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:26,0,-676.261,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-5,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:27,0,-665.253,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:27,0,-640.596,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-6,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:28,0,-638.521,100,100,100,100,100,0,-6,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-3,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:28,0,-633.847,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:29,0,-631.352,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-5,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:29,0,-630.047,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-3,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:30,0,-631.253,100,100,100,100,100,0,-6,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-3,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:30,0,-640.398,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-3,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:31,0,-652.001,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-5,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:31,0,-642.086,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:32,0,-629.516,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-6,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:32,0,-621.873,100,100,100,100,100,0,-3,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-3,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:33,0,-617.648,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:33,0,-612.005,100,100,100,100,100,0,-6,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-5,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:34,0,-614.3,100,100,100,100,100,0,-6,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-6,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:34,0,-600.757,100,100,100,100,100,0,-3,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-6,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:35,0,-606.828,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-3,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:35,0,-591.934,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-3,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:36,0,-584.969,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-3,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-6,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:36,0,-575.447,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-5,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-7,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:37,0,-582.355,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-5,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-8,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:37,0,-594.726,100,100,100,100,100,0,-6,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-6,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:38,0,-602.803,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-3,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-4,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:38,0,-608.256,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-4,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:39,0,-605.907,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-5,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-6,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:39,0,-601.854,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-5,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-6,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:40,0,-600.933,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-6,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:40,0,-589.029,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-6,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:41,0,-592.02,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-7,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-5,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:41,0,-603.745,100,100,100,100,100,0,-6,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-5,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:42,0,-608.492,100,100,100,100,100,0,-3,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-8,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:42,0,-600.524,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-7,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:43,0,-599.121,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-5,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-7,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:43,0,-604.097,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-5,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:44,0,-594.215,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-6,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-4,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:44,0,-571.063,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-7,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:45,0,-568.388,100,100,100,100,100,0,-6,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-5,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:45,0,-584.442,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-6,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:46,0,-594.682,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-6,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-5,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:46,0,-591.963,100,100,100,100,100,0,-6,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-8,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:47,0,-605.418,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-6,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:47,0,-609.708,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-7,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:48,0,-611.699,100,100,100,100,100,0,-3,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-6,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-2,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:48,0,-610.805,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-5,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-6,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:49,0,-604.239,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-5,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:49,0,-607.514,100,100,100,100,100,0,-6,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-8,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:50,0,-604.892,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-6,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:50,0,-599.948,100,100,100,100,100,0,-6,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-7,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:51,0,-583.118,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-6,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:51,0,-585.972,100,100,100,100,100,0,-6,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-6,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:52,0,-586.636,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-4,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:52,0,-577.346,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-7,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:53,0,-565.897,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-7,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:53,0,-561.871,100,100,100,100,100,0,-6,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-5,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:54,0,-561.97,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-3,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-6,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:54,0,-558.052,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-3,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-7,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:55,0,-560.242,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-5,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:55,0,-582.293,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-5,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-4,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:56,0,-586.651,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-3,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-7,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:56,0,-578.708,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:57,0,-583.097,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-7,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:57,0,-578.334,100,100,100,100,100,0,-6,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-6,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:58,0,-575.078,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-8,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:58,0,-577.407,100,100,100,100,100,0,-6,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-5,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:59,0,-576.088,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-7,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 07:59,0,-575.73,100,100,100,100,100,0,-6,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-5,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:00,0,-576.351,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-6,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:00,0,-572.35,100,100,100,100,100,0,-6,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-5,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-5,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:01,0,-574.123,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-7,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:01,0,-567.914,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-6,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:02,0,-561.41,100,100,100,100,100,0,-3,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-8,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:02,0,-555.394,100,100,100,100,100,0,-3,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-5,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:03,0,-548.78,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-3,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-7,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:03,0,-546.424,100,100,100,100,100,0,-3,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-5,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:04,0,-544.238,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-2,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-7,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:04,0,-554.611,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-5,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:05,0,-556.503,100,100,100,100,100,0,-2,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-5,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:05,0,-567.138,100,100,100,100,100,0,-3,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-5,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:06,0,-577.223,100,100,100,100,100,0,-6,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-2,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-7,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:06,0,-585.132,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-3,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-7,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:07,0,-584.689,100,100,100,100,100,0,-3,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-5,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-4,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:07,0,-588.02,100,100,100,100,100,0,-6,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-3,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-7,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:08,0,-576.409,100,100,100,100,100,0,-6,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-7,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:08,0,-570.763,100,100,100,100,100,0,-3,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-6,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:09,0,-567.127,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-5,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:09,0,-575.78,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-8,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:10,0,-582.443,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:10,0,-580.369,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:11,0,-570.708,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-5,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:11,0,-576.317,100,100,100,100,100,0,-3,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-7,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:12,0,-578.919,100,100,100,100,100,0,-3,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-3,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-7,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:12,0,-568.369,100,100,100,100,100,0,-6,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-5,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-4,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:13,0,-576.335,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-5,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:13,0,-561.911,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-6,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:14,0,-564.038,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-3,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-7,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:14,0,-555.179,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:15,0,-545.607,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-7,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:15,0,-541.558,100,100,100,100,100,0,-3,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-5,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-8,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:16,0,-537.615,100,100,100,100,100,0,-6,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-5,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:16,0,-549.344,100,100,100,100,100,0,-7,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-7,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:17,0,-550.735,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-8,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:17,0,-549.63,100,100,100,100,100,0,-6,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-5,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:18,0,-552.309,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-7,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:18,0,-564.189,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-3,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-2,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:19,0,-575.402,100,100,100,100,100,0,-6,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-5,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:19,0,-585.207,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-3,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-8,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:20,0,-576.902,100,100,100,100,100,0,-3,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-5,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:20,0,-585.841,100,100,100,100,100,0,-6,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-7,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-4,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:21,0,-581.765,100,100,100,100,100,0,-6,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-3,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-8,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:21,0,-589.526,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:22,0,-594.637,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-6,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-4,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:22,0,-590.745,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-3,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-7,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:23,0,-583.937,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-3,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-7,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:23,0,-574.014,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-7,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:24,0,-584.264,100,100,100,100,100,0,-3,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:24,0,-584.212,100,100,100,100,100,0,-3,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:25,0,-583.18,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-7,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:25,0,-588.369,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-5,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:26,0,-608.124,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-5,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:26,0,-600.859,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-6,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-2,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:27,0,-598.258,100,100,100,100,100,0,-3,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-6,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:27,0,-596.802,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-2,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:28,0,-598.683,100,100,100,100,100,0,-7,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-3,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-4,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:28,0,-589.342,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-5,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-2,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:29,0,-590.631,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:29,0,-591.93,100,100,100,100,100,0,-6,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-2,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:30,0,-592.884,100,100,100,100,100,0,-6,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-3,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:30,0,-584.903,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-6,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-6,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:31,0,-586.165,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-7,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:31,0,-584.204,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-5,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-4,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:32,0,-603.988,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-7,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:32,0,-586.119,100,100,100,100,100,0,-6,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-5,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:33,0,-585.417,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-7,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:33,0,-577.871,100,100,100,100,100,0,-6,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-6,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-4,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:34,0,-578.461,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-3,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-6,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:34,0,-569.612,100,100,100,100,100,0,-3,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-6,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-7,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:35,0,-572.409,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-3,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-2,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:35,0,-583.06,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-3,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:36,0,-577.356,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-3,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:36,0,-584.955,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-3,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:37,0,-594.162,100,100,100,100,100,0,-3,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-3,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-6,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:37,0,-595.073,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-3,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-6,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:38,0,-595.554,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-5,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-8,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:38,0,-582.734,100,100,100,100,100,0,-6,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-5,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-5,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:39,0,-585.725,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-3,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-5,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:39,0,-575.769,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:40,0,-578.908,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-8,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:40,0,-595.679,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-5,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-5,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:41,0,-588.97,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-5,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-8,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:41,0,-579.201,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:42,0,-583,100,100,100,100,100,0,-6,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-3,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-5,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:42,0,-581.643,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-5,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-5,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:43,0,-577.563,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-3,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-4,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:43,0,-579.463,100,100,100,100,100,0,-6,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-6,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-7,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:44,0,-580.308,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-3,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-6,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:44,0,-584.616,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-6,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-7,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:45,0,-584.163,100,100,100,100,100,0,-4,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-4,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:45,0,-503.16,100,100,100,100,100,0,-6,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-3,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-5,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:46,0,-570.953,100,100,100,100,100,0,-5,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-6,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-7,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:46,0,-569.588,100,100,100,100,100,0,-3,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-5,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-6,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,0,0,0,0,0
2/4/2026 08:47,0,-575.601,100,100,100,100,100,0,-3,0,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-3,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,-8,0,0,0,0
2/4/2026 08:47,0,-570.721,100,100,100,100,100,-4,-5,-6,0,0,100,100,100,100,100,0,0,0,0,0,100,100,0,0,0,0,0,0,-3,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-2,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,-3,-6,-7,-4,0
2/4/2026 08:48,0,-558.645,100,100,100,100,100,-7,-6,-3,-7,-3,100,100,100,100,100,-3,-3,-4,-8,0,100,100,0,0,0,0,0,0,-4,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-6,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,-3,-3,-4,-3,0
2/4/2026 08:48,0,-554.591,100,100,100,100,100,-5,-4,-6,-5,-6,100,100,100,100,100,-3,-6,-2,-6,-4,100,100,-7,-3,-5,-5,-8,0,-5,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-7,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,-6,-3,-3,-4,0
2/4/2026 08:49,0,-581.864,100,100,100,100,100,-4,-5,-4,-3,-5,100,100,100,100,100,-6,-5,-7,-4,-7,100,100,-3,-7,-3,-5,-4,-3,-4,100,100,100,100,100,100,100,100,100,100,-5,-4,-7,-3,-3,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,99,-5,-6,-7,-6,0
2/4/2026 08:49,0,-592.428,100,100,100,100,100,-7,-6,-3,-7,-4,100,100,100,100,100,-5,-4,-5,-5,-5,100,100,-2,-4,-6,-4,-3,-3,-4,100,100,100,100,100,100,100,100,100,100,-7,-5,-5,-5,-3,100,100,100,100,100,-5,-5,-4,-6,-7,100,99.5,100,100,99,-3,-4,-4,-3,-5
2/4/2026 08:50,0,-636.531,100,100,100,100,100,-4,-5,-6,-5,-4,100,100,100,100,100,-4,-5,-3,-5,-2,100,100,-7,-3,-6,-4,-6,-7,0,100,100,100,100,100,100,100,100,100,100,-5,-6,-4,-7,-7,100,100,100,100,100,-6,-3,-5,-4,-5,100,99.5,100,100,99,-4,-3,-4,-5,-7
2/4/2026 08:50,0,-650.008,100,100,100,100,100,-3,-4,-6,-4,-6,100,100,100,100,100,-4,-6,-5,-4,-5,100,100,-6,-7,-5,-6,-8,-6,-7,100,100,100,100,100,100,100,100,100,100,-3,-5,-5,-5,-6,100,100,100,100,100,-5,-2,-7,-4,-3,100,99.5,100,100,99,-6,-7,-4,-7,-5
2/4/2026 08:51,0,-663.7,100,100,100,100,100,-6,-5,-4,-4,-4,100,100,100,100,100,-7,-4,-6,-4,-5,100,100,-3,-5,-3,-5,-4,-3,-4,100,100,100,100,100,100,100,100,100,100,-7,-4,-6,-4,-3,100,100,100,100,100,-4,-7,-4,-6,-6,100,99.5,100,100,99,-4,-4,-6,-3,-4
2/4/2026 08:51,0,-663.385,100,100,100,100,100,-3,-3,-6,-6,-7,100,100,100,100,100,-4,-6,-3,-5,-4,100,100,-7,-6,-6,-5,-7,-7,-7,100,100,100,100,100,100,100,100,100,100,-5,-5,-4,-5,-7,100,100,100,100,100,-5,-3,-6,-4,-4,100,99.5,100,100,99,-6,-6,-3,-7,-6
2/4/2026 08:52,0,-664.936,100,100,100,100,100,-7,-7,-3,-3,-4,100,100,100,100,100,-6,-4,-6,-6,-6,100,100,-3,-4,-4,-5,-4,-3,-4,100,100,100,100,100,100,100,100,100,100,-6,-4,-5,-4,-3,100,100,100,100,100,-5,-7,-4,-7,-7,100,99.5,100,100,99,-4,-3,-5,-3,-4
2/4/2026 08:52,0,-658.371,100,100,100,100,100,-4,-4,-5,-5,-6,100,100,100,100,100,-4,-5,-6,-4,-4,100,100,-6,-7,-5,-6,-7,-7,-7,100,100,100,100,100,100,100,100,100,100,-3,-5,-6,-4,-7,100,100,100,100,100,-5,-3,-5,-4,-3,100,99.5,100,100,99,-6,-7,-6,-6,-4
2/4/2026 08:53,0,-656.615,100,100,100,100,100,-5,-5,-6,-6,-4,100,100,100,100,100,-4,-5,-3,-5,-3,100,100,-6,-3,-6,-4,-3,-4,-3,100,100,100,100,100,100,100,100,100,100,-6,-6,-4,-7,-4,100,100,100,100,100,-6,-5,-6,-5,-5,100,99.5,100,100,99,-3,-3,-3,-3,-7
2/4/2026 08:53,0,-650.53,100,100,100,100,100,-6,-7,-4,-3,-4,100,100,100,100,100,-7,-5,-5,-6,-6,100,100,-3,-3,-4,-5,-4,-3,-4,100,100,100,100,100,100,100,100,100,100,-6,-4,-5,-4,-3,100,100,100,100,100,-5,-7,-3,-6,-7,100,99.5,100,100,99,-4,-3,-5,-3,-5
2/4/2026 08:54,0,-650.758,100,100,100,100,100,-5,-4,-4,-4,-5,100,100,100,100,100,-5,-5,-7,-4,-4,100,100,-4,-5,-4,-6,-8,-6,-6,100,100,100,100,100,100,100,100,100,100,-3,-5,-6,-4,-6,100,100,100,100,100,-4,-3,-5,-4,-4,100,99.5,100,100,99,-7,-6,-7,-7,-4
2/4/2026 08:54,0,-650.888,100,100,100,100,100,-3,-4,-7,-6,-6,100,100,100,100,100,-4,-6,-4,-5,-4,100,100,-7,-6,-7,-3,-4,-5,-5,100,100,100,100,100,100,100,100,100,100,-6,-6,-4,-7,-5,100,100,100,100,100,-5,-5,-6,-5,-4,100,99.5,100,100,99,-3,-7,-3,-6,-6
2/4/2026 08:55,0,-658.923,100,100,100,100,100,-3,-4,-5,-6,-7,100,100,100,100,100,-4,-5,-5,-4,-3,100,100,-6,-7,-7,-4,-5,-8,-6,100,100,100,100,100,100,100,100,100,100,-5,-6,-5,-5,-7,100,100,100,100,100,-5,-4,-6,-4,-4,100,99.5,100,100,99,-3,-7,-4,-7,-4
2/4/2026 08:55,0,-658.481,100,100,100,100,100,-5,-5,-6,-4,-5,100,100,100,100,100,-6,-5,-4,-5,-6,100,100,-6,-4,-6,-4,-3,-3,-4,100,100,100,100,100,100,100,100,100,100,-6,-5,-4,-7,-3,100,100,100,100,100,-6,-7,-6,-7,-6,100,99.5,100,100,99,-4,-5,-4,-3,-7
2/4/2026 08:56,0,-650.605,100,100,100,100,100,-4,-6,-5,-2,-4,100,100,100,100,100,-6,-5,-3,-6,-6,100,100,-4,-3,-3,-5,-4,-4,-4,100,100,100,100,100,100,100,100,100,100,-5,-4,-5,-5,-3,100,100,100,100,100,-6,-7,-5,-5,-7,100,99.5,100,100,99,-5,-3,-4,-2,-7
2/4/2026 08:56,0,-651.399,100,100,100,100,100,-7,-6,-4,-4,-4,100,100,100,100,100,-4,-5,-6,-4,-5,100,100,-4,-5,-5,-6,-8,-7,-6,100,100,100,100,100,100,100,100,100,100,-4,-5,-6,-3,-6,100,100,100,100,100,-4,-3,-5,-4,-5,100,99.5,100,100,99,-6,-4,-7,-6,-4
