Time (America/New_York),Tumbleweed 1.P command (from Fleet) (kWinCloud),Tumbleweed 1.P measured (kW),Unit #05 (11A5).State of Charge (SoC),Unit #06 (11A6).State of Charge (SoC),Unit #07 (11A7).State of Charge (SoC),Unit #08 (11A8).State of Charge (SoC),Unit #09 (11B1).State of Charge (SoC),Unit #05 (11A5).kW Measured (kW),Unit #06 (11A6).kW Measured (kW),Unit #07 (11A7).kW Measured (kW),Unit #08 (11A8).kW Measured (kW),Unit #09 (11B1).kW Measured (kW),Unit #10 (11B2).State of Charge (SoC),Unit #11 (11B3).State of Charge (SoC),Unit #12 (11B4).State of Charge (SoC),Unit #13 (11B5).State of Charge (SoC),Unit #14 (11B6).State of Charge (SoC),Unit #10 (11B2).kW Measured (kW),Unit #11 (11B3).kW Measured (kW),Unit #12 (11B4).kW Measured (kW),Unit #13 (11B5).kW Measured (kW),Unit #14 (11B6).kW Measured (kW),Unit #15 (11B7).State of Charge (SoC),Unit #16 (11B8).State of Charge (SoC),Unit #16 (11B8).kW Measured (kW),Unit #15 (11B7).kW Measured (kW),Unit #17 (12A1).kW Measured (kW),Unit #18 (12A2).kW Measured (kW),Unit #19 (12A3).kW Measured (kW),Unit #20 (12A4).kW Measured (kW),Unit #21 (12A5).kW Measured (kW),Unit #17 (12A1).State of Charge (SoC),Unit #18 (12A2).State of Charge (SoC),Unit #19 (12A3).State of Charge (SoC),Unit #20 (12A4).State of Charge (SoC),Unit #21 (12A5).State of Charge (SoC),Unit #22 (12A6).State of Charge (SoC),Unit #23 (12A7).State of Charge (SoC),Unit #24 (12A8).State of Charge (SoC),Unit #25 (12B1).State of Charge (SoC),Unit #26 (12B2).State of Charge (SoC),Unit #22 (12A6).kW Measured (kW),Unit #23 (12A7).kW Measured (kW),Unit #24 (12A8).kW Measured (kW),Unit #25 (12B1).kW Measured (kW),Unit #26 (12B2).kW Measured (kW),Unit #27 (12B3).State of Charge (SoC),Unit #28 (12B4).State of Charge (SoC),Unit #29 (12B5).State of Charge (SoC),Unit #30 (12B6).State of Charge (SoC),Unit #31 (12B7).State of Charge (SoC),Unit #27 (12B3).kW Measured (kW),Unit #28 (12B4).kW Measured (kW),Unit #29 (12B5).kW Measured (kW),Unit #30 (12B6).kW Measured (kW),Unit #31 (12B7).kW Measured (kW),Unit #01 (11A1).State of Charge (SoC),Unit #02 (11A2).State of Charge (SoC),Unit #03 (11A3).State of Charge (SoC),Unit #04 (11A4).State of Charge (SoC),Unit #32 (12B8).State of Charge (SoC),Unit #01 (11A1).kW Measured (kW),Unit #02 (11A2).kW Measured (kW),Unit #03 (11A3).kW Measured (kW),Unit #04 (11A4).kW Measured (kW),Unit #32 (12B8).kW Measured (kW)
2/4/2026 08:57,0,-654.072,100,100,100,100,100,-5,-7,-5,-4,-4,100,100,100,100,100,-5,-5,-5,-7,-6,100,100,-3,-3,-3,-6,-6,-5,-5,100,100,100,100,100,100,100,100,100,100,-3,-4,-4,-3,-5,100,100,100,100,100,-5,-5,-4,-4,-7,100,99.5,100,100,99,-7,-2,-4,-3,-5
2/4/2026 08:57,0,-655.926,100,100,100,100,100,-6,-3,-4,-7,-5,100,100,100,100,100,-5,-4,-7,-4,-3,100,100,-5,-6,-6,-4,-5,-7,-6,100,100,100,100,100,100,100,100,100,100,-6,-5,-6,-5,-7,100,100,100,100,100,-5,-4,-5,-4,-3,100,99.5,100,100,99,-3,-6,-7,-6,-3
2/4/2026 08:58,0,-655.923,100,100,100,100,100,-3,-4,-7,-3,-6,100,100,100,100,100,-5,-6,-2,-5,-6,100,100,-7,-6,-5,-4,-4,-3,-4,100,100,100,100,100,100,100,100,100,100,-6,-5,-4,-8,-3,100,100,100,100,100,-5,-7,-6,-6,-5,100,99.5,100,100,99,-4,-7,-4,-4,-6
2/4/2026 08:58,0,-660.141,100,100,100,100,100,-6,-7,-5,-4,-3,100,100,100,100,100,-5,-4,-5,-6,-6,100,100,-3,-3,-4,-6,-8,-6,-5,100,100,100,100,100,100,100,100,100,100,-3,-5,-4,-3,-6,100,100,100,100,100,-5,-3,-4,-4,-7,100,99.5,100,100,99,-7,-2,-5,-4,-5
2/4/2026 08:59,0,-658.73,100,100,100,100,100,-7,-6,-3,-6,-4,100,100,100,100,100,-4,-3,-5,-5,-4,100,100,-4,-4,-5,-5,-6,-7,-7,100,100,100,100,100,100,100,100,100,100,-5,-5,-6,-4,-7,100,100,100,100,100,-4,-3,-4,-5,-6,100,99.5,100,100,99,-5,-3,-6,-5,-4
2/4/2026 08:59,0,-655.085,100,100,100,100,100,-7,-6,-3,-7,-4,100,100,100,100,100,-4,-4,-6,-5,-4,100,100,-3,-4,-6,-4,-5,-6,-7,100,100,100,100,100,100,100,100,100,100,-5,-6,-5,-4,-7,100,100,100,100,100,-4,-4,-4,-4,-5,100,99.5,100,100,99,-4,-3,-7,-6,-4
2/4/2026 09:00,0,-657.315,100,100,100,100,100,-7,-5,-4,-6,-4,100,100,100,100,100,-3,-4,-7,-4,-3,100,100,-4,-5,-6,-4,-3,-6,-6,100,100,100,100,100,100,100,100,100,100,-6,-6,-6,-4,-6,100,100,100,100,100,-5,-5,-5,-5,-5,100,99.5,100,100,99,-3,-4,-7,-7,-4
2/4/2026 09:00,50000,8224.45,100,100,100,100,100,292,294,293,290,286,100,100,100,100,100,292,293,291,293,292,100,100,288,291,290,291,294,294,293,100,100,100,100,100,100,100,100,100,100,284,289,291,290,287,100,100,100,100,100,290,291,290,291,291,100,99.5,100,100,99,291,292,291,287,293
2/4/2026 09:01,50000,18735.1,100,100,100,100,100,620,621,619,623,618,100,100,100,100,100,619,621,619,621,618,100,100,620,619,617,619,621,623,620,99.5,99.5,100,99.5,99.5,99.5,100,99.5,99.5,99.5,617,618,619,618,621,99.5,99.5,99.5,99,100,621,616,621,619,623,100,99.5,100,100,99,621,617,620,619,622
2/4/2026 09:01,50000,28766.8,100,100,100,100,100,931,932,933,933,935,100,100,100,100,100,934,928,931,929,933,99.5,100,932,936,935,933,931,927,932,99.5,99.5,100,99.5,99.5,99,100,99.5,99.5,99.5,936,935,936,936,935,99.5,99,99,99,100,932,936,931,931,931,100,99.5,100,100,99,932,930,933,935,927
2/4/2026 09:02,50000,38783.7,100,100,100,100,100,1246,1245,1247,1244,1249,100,100,99.5,100,100,1248,1243,1245,1242,1245,99.5,99.5,1244,1246,1247,1248,1245,1242,1241,99,99.5,100,99.5,99.5,99,99.5,99.5,99.5,99.5,1249,1248,1244,1246,1242,99.5,99,99,99,99.5,1243,1250,1243,1245,1242,100,99.5,100,100,99,1245,1248,1247,1244,1242
2/4/2026 09:02,50000,48773.4,100,100,100,100,100,1561,1561,1559,1565,1557,100,100,99.5,100,100,1485,1562,1558,1561,1559,99.5,99.5,1562,1558,1565,1564,1559,1562,1559,99,99.5,99.5,99.5,99,99,99.5,99.5,99,99.5,1558,1559,1558,1556,1562,99.5,99,99,99,99,1561,1561,1564,1562,1561,100,99.5,100,100,99,1557,1558,1561,1558,1562
2/4/2026 09:03,50000,50053.5,100,99,99.5,99.5,100,1598,1599,1597,1596,1602,99.5,99.5,99.5,100,100,1518,1599,1600,1601,1600,99,99,1602,1601,1599,1597,1598,1596,1597,99,99.5,99.5,99,99,99,99.5,99.5,99,99,1599,1598,1598,1602,1597,99,99,99,99,99,1597,1601,1599,1597,1597,100,99.5,99.5,100,99,1598,1599,1602,1602,1599
2/4/2026 09:03,50000,50065.1,99,99,99,99,100,1598,1599,1599,1599,1599,99.5,99,99.5,99.5,99.5,1517,1600,1598,1599,1599,99,99,1600,1598,1598,1600,1602,1601,1600,98.5,99.5,99.5,99,99,99,99,99.5,99,99,1596,1598,1599,1600,1600,99,99,99,99,99,1598,1596,1601,1597,1599,99.5,99.5,99.5,100,99,1599,1600,1598,1596,1602
2/4/2026 09:04,50000,50087.9,99,99,99,99,99,1602,1598,1598,1597,1601,99,99,99,99,99,1518,1598,1601,1599,1600,99,99,1601,1599,1598,1599,1601,1598,1596,98.5,99.5,99,99,99,99,99,99,99,99,1598,1599,1601,1601,1595,99,99,99,99,99,1600,1600,1600,1602,1596,99,99,99,99,99,1600,1601,1600,1600,1597
2/4/2026 09:04,50000,50099.6,99,99,99,99,99,1599,1597,1598,1596,1601,99,99,99,99,99,1517,1598,1600,1598,1600,99,99,1602,1600,1596,1601,1602,1600,1598,98.5,99,99,99,99,99,99,99,99,99,1598,1598,1601,1601,1598,99,99,99,99,99,1601,1600,1597,1600,1597,99,99,99,99,99,1601,1600,1598,1599,1598
2/4/2026 09:05,50000,50056.5,99,99,99,99,99,1599,1596,1596,1593,1597,99,99,99,99,99,1515,1596,1601,1598,1598,99,99,1598,1598,1598,1597,1597,1593,1596,98.5,99,99,99,99,99,99,99,99,99,1600,1596,1598,1601,1595,99,99,99,99,99,1595,1599,1596,1597,1596,99,99,99,99,99,1595,1593,1600,1598,1596
2/4/2026 09:05,50000,50033,99,99,99,99,99,1598,1596,1597,1596,1598,99,99,99,99,99,1515,1598,1599,1596,1599,99,99,1600,1600,1596,1600,1597,1597,1597,98,99,99,99,99,99,99,99,99,99,1596,1596,1596,1597,1596,99,99,99,99,99,1596,1597,1594,1595,1597,99,99,99,99,99,1599,1599,1598,1597,1598
2/4/2026 09:06,50000,50045.1,99,99,99,99,99,1599,1596,1594,1595,1599,99,99,99,99,99,1517,1597,1600,1595,1600,99,98.5,1599,1598,1597,1599,1599,1596,1597,98,99,99,99,99,99,99,99,99,99,1596,1596,1598,1601,1597,99,99,99,99,99,1595,1596,1596,1596,1596,99,99,99,99,99,1598,1597,1597,1599,1595
2/4/2026 09:06,50000,50049.4,99,99,99,99,99,1597,1596,1600,1595,1598,99,99,99,99,99,1514,1597,1596,1599,1597,99,98.5,1598,1598,1598,1598,1595,1599,1599,98,99,99,99,99,99,99,98.5,99,99,1599,1598,1597,1598,1600,99,99,99,99,99,1598,1594,1599,1596,1598,99,99,99,99,99,1596,1599,1597,1596,1600
2/4/2026 09:07,50000,50056.7,99,99,99,98.5,99,1600,1594,1595,1597,1599,99,99,99,99,99,1517,1595,1600,1596,1599,98.5,98.5,1600,1598,1595,1599,1599,1597,1597,98,99,99,99,99,98.5,99,98.5,98.5,99,1597,1596,1599,1598,1596,99,98.5,98.5,99,99,1597,1596,1596,1597,1595,99,99,99,99,99,1599,1594,1597,1597,1596
2/4/2026 09:07,50000,50065.5,99,99,99,98,99,1599,1594,1597,1598,1598,99,99,99,99,99,1516,1597,1598,1598,1597,98.5,98,1601,1600,1596,1599,1599,1601,1598,98,99,99,98.5,99,98.5,99,98.5,98.5,99,1595,1598,1598,1599,1596,99,98.5,98.5,98.5,99,1598,1595,1596,1595,1595,99,99,99,99,98.5,1598,1597,1596,1596,1598
2/4/2026 09:08,50000,50077.8,99,99,99,98,99,1599,1594,1595,1599,1600,99,99,99,99,99,1516,1597,1600,1597,1597,98.5,98,1599,1597,1595,1598,1601,1599,1597,97.5,98.5,99,98.5,99,98.5,99,98.5,98.5,99,1596,1596,1599,1600,1598,99,98,98,98.5,98.5,1597,1598,1596,1597,1594,99,99,99,99,98.5,1600,1593,1599,1598,1596
2/4/2026 09:08,50000,50084.8,99,98.5,98.5,98,99,1599,1597,1595,1599,1597,99,98.5,98.5,99,99,1516,1598,1600,1596,1597,98,98,1599,1597,1596,1598,1601,1600,1597,97.5,98.5,98.5,98.5,99,98.5,99,98.5,98,99,1595,1597,1599,1599,1598,99,98,98,98.5,98,1598,1596,1596,1595,1595,99,99,98.5,99,98.5,1601,1597,1599,1598,1594
2/4/2026 09:09,50000,50086.7,99,98.5,98.5,98,99,1596,1595,1598,1600,1599,99,98.5,98.5,99,98.5,1513,1596,1595,1597,1594,98,98,1598,1600,1597,1599,1597,1597,1597,97.5,98.5,98.5,98.5,99,98,99,98.5,98,99,1600,1601,1597,1596,1599,98.5,98,98,98.5,98,1598,1596,1598,1598,1594,99,98.5,98.5,99,98.5,1595,1601,1596,1594,1598
2/4/2026 09:09,50000,50086.4,98.5,98,98,98,98.5,1598,1595,1595,1598,1598,99,98,98.5,98.5,98,1513,1596,1597,1598,1595,98,97.5,1600,1599,1594,1599,1598,1601,1599,97.5,98.5,98.5,98.5,99,98,99,98.5,98,98.5,1599,1598,1598,1598,1600,98.5,98,98,98.5,98,1600,1594,1597,1597,1592,98.5,98,98.5,98,98.5,1597,1598,1596,1599,1595
2/4/2026 09:10,50000,50091.7,98,98,98,98,98,1598,1594,1596,1598,1599,98,98,98.5,98,98,1512,1597,1595,1595,1596,98,97.5,1600,1599,1597,1597,1598,1599,1598,97,98.5,98.5,98.5,99,98,98.5,98.5,98,98.5,1599,1600,1599,1596,1597,98,98,98,98.5,98,1600,1596,1597,1599,1593,98.5,98,98.5,98,98.5,1597,1600,1593,1598,1594
2/4/2026 09:10,50000,50085.3,98,98,98,98,98,1597,1596,1595,1598,1599,98,98,98,98,98,1513,1596,1597,1597,1595,98,97.5,1599,1601,1598,1596,1597,1598,1599,97,98.5,98,98.5,98.5,98,98.5,98.5,98,98.5,1599,1600,1599,1597,1596,98,98,98,98.5,98,1597,1595,1598,1599,1593,98,98,98.5,98,98.5,1597,1601,1594,1598,1598
2/4/2026 09:11,50000,50103.1,98,98,98,97.5,98,1596,1597,1598,1597,1600,98,98,98,98,98,1512,1597,1594,1596,1594,98,97.5,1599,1599,1598,1595,1596,1597,1597,97,98,98,98.5,98.5,98,98.5,98,98,98,1598,1598,1598,1594,1598,98,98,98,98,98,1598,1600,1600,1599,1595,98,98,98,98,98.5,1595,1601,1595,1596,1598
2/4/2026 09:11,50000,50036.5,98,98,98,97,98,1593,1594,1598,1593,1594,98,98,98,98,98,1512,1598,1594,1599,1596,98,97,1597,1595,1597,1595,1592,1592,1595,97,98,98,98,98,98,98,98,98,98,1595,1595,1594,1592,1593,98,98,98,98,98,1594,1599,1596,1595,1596,98,98,98,98,98.5,1593,1596,1595,1591,1598
2/4/2026 09:12,50000,50045.1,98,98,98,97,98,1597,1593,1593,1597,1597,98,98,98,98,98,1511,1596,1596,1597,1593,98,97,1599,1595,1597,1597,1593,1597,1596,96.5,98,98,98,98,98,98,98,98,98,1596,1597,1596,1595,1596,98,98,98,98,98,1594,1593,1593,1594,1594,98,98,98,98,98,1596,1593,1594,1596,1595
2/4/2026 09:12,50000,50041.1,98,98,98,97,98,1595,1595,1594,1596,1595,98,98,98,98,98,1512,1596,1599,1598,1593,98,97,1595,1593,1595,1597,1595,1596,1596,96.5,98,98,98,98,98,98,97.5,98,98,1593,1593,1597,1596,1596,98,97.5,98,98,98,1593,1594,1595,1591,1596,98,98,98,98,97.5,1598,1593,1597,1597,1595
2/4/2026 09:13,50000,50046.4,98,98,98,97,98,1594,1597,1598,1594,1595,98,98,98,98,98,1516,1596,1592,1596,1598,98,97,1596,1595,1594,1595,1598,1595,1596,96.5,97.5,98,98,98,98,98,97.5,97.5,98,1595,1593,1594,1594,1594,98,97.5,97.5,98,98,1596,1597,1597,1596,1597,98,98,98,98,97.5,1596,1597,1596,1595,1597
2/4/2026 09:13,50000,50056.4,98,98,97.5,97,98,1595,1595,1596,1594,1599,98,97.5,97.5,98,98,1515,1595,1595,1594,1594,97.5,96.5,1595,1598,1593,1595,1595,1594,1595,96.5,97.5,98,98,98,97.5,98,97.5,97.5,98,1598,1596,1594,1594,1594,98,97.5,97.5,97.5,98,1597,1598,1594,1596,1594,98,98,97.5,98,97.5,1594,1598,1592,1595,1595
2/4/2026 09:14,50000,50042.3,98,97.5,97.5,97,98,1597,1592,1595,1595,1597,98,97.5,97.5,98,98,1514,1596,1598,1595,1593,97.5,96.5,1598,1594,1595,1595,1593,1595,1595,96,97.5,98,97.5,98,97.5,98,97.5,97.5,98,1596,1598,1597,1597,1595,98,97,97,97.5,97.5,1595,1591,1594,1594,1595,98,98,97.5,98,97.5,1596,1593,1595,1596,1594
2/4/2026 09:14,50000,50036.3,98,97.5,97.5,97,98,1596,1596,1598,1593,1596,98,97.5,97.5,98,97.5,1515,1599,1594,1598,1596,97,96.5,1596,1597,1595,1595,1597,1592,1593,96,97.5,97.5,97.5,98,97.5,98,97.5,97,98,1595,1594,1595,1595,1593,98,97,97,97.5,97,1595,1595,1596,1595,1596,98,97,97.5,98,97.5,1599,1596,1594,1592,1598
2/4/2026 09:15,50000,50040.5,98,97.5,97,97,98,1598,1594,1594,1593,1596,98,97,97.5,98,97.5,1512,1596,1599,1596,1594,97,96.5,1598,1593,1596,1596,1592,1594,1597,96,97.5,97.5,97.5,98,97.5,98,97.5,97,97.5,1598,1597,1597,1595,1598,98,97,97,97.5,97,1593,1596,1595,1595,1593,97.5,97,97.5,98,97.5,1594,1591,1595,1595,1594
2/4/2026 09:15,50000,50041.2,98,97,97,96,98,1593,1596,1596,1596,1594,97.5,97,97.5,98,97.5,1515,1599,1597,1598,1596,97,96,1593,1595,1595,1597,1594,1595,1596,96,97.5,97.5,97.5,98,97,98,97.5,97,97.5,1595,1595,1594,1596,1597,97.5,97,97,97.5,97,1593,1594,1596,1594,1597,97.5,97,97.5,97,97.5,1597,1595,1597,1597,1597
2/4/2026 09:16,50000,50032.7,97,97,97,96,97,1594,1596,1597,1596,1594,97.5,97,97.5,97,97,1515,1594,1594,1597,1594,97,96,1595,1596,1593,1597,1595,1597,1594,96,97.5,97.5,97.5,98,97,98,97.5,97,97.5,1593,1594,1592,1598,1594,97.5,97,97,97.5,97,1595,1593,1598,1593,1597,97,97,97.5,97,97.5,1596,1597,1595,1595,1598
2/4/2026 09:16,50000,50031.7,97,97,97,96,97,1594,1598,1597,1596,1594,97.5,97,97,97,97,1516,1599,1594,1599,1595,97,96,1594,1596,1596,1597,1593,1595,1595,95.5,97.5,97,97.5,98,97,97.5,97.5,97,97.5,1593,1593,1594,1600,1596,97,97,97,97,97,1594,1593,1595,1593,1598,97,97,97.5,97,97.5,1597,1595,1597,1597,1597
2/4/2026 09:17,50000,50035.8,97,97,97,96,97,1595,1597,1597,1595,1594,97,97,97,97,97,1516,1597,1594,1595,1594,97,95.5,1594,1596,1595,1595,1595,1598,1594,95.5,97,97,97.5,98,97,97.5,97.5,97,97,1594,1593,1593,1598,1594,97,97,97,97,97,1595,1594,1595,1593,1597,97,97,97,97,97,1597,1597,1596,1594,1598
2/4/2026 09:17,50000,50033.7,97,97,97,96,97,1595,1593,1594,1596,1597,97,97,97,97,97,1516,1597,1595,1595,1597,97,95.5,1595,1597,1594,1596,1596,1595,1593,95.5,97,97,97.5,97.5,97,97.5,97,97,97,1592,1594,1593,1595,1593,97,97,97,97,97,1595,1597,1598,1594,1594,97,97,97,97,97,1599,1595,1593,1591,1598
2/4/2026 09:18,50000,50040.6,97,97,97,96,97,1595,1593,1594,1593,1596,97,97,97,97,97,1515,1595,1597,1594,1596,97,95.5,1596,1596,1595,1596,1596,1594,1593,95.5,97,97,97.5,97,97,97,97,97,97,1595,1594,1593,1593,1593,97,97,97,97,97,1594,1596,1594,1594,1594,97,97,97,97,97,1598,1594,1593,1591,1596
2/4/2026 09:18,50000,50038.1,97,97,97,96,97,1593,1597,1598,1595,1593,97,97,97,97,97,1516,1596,1593,1598,1594,97,95.5,1596,1597,1594,1597,1595,1596,1596,95.5,97,97,97,97,97,97,96.5,97,97,1594,1594,1593,1599,1597,97,96.5,97,97,97,1594,1592,1597,1593,1597,97,97,97,97,97,1597,1597,1595,1597,1596
2/4/2026 09:19,50000,50046.1,97,96.5,97,96,97,1594,1595,1597,1594,1595,97,97,97,97,97,1513,1598,1599,1599,1594,96.5,95.5,1593,1595,1598,1595,1592,1594,1597,95,96.5,97,97,97,97,97,96.5,96.5,97,1597,1596,1593,1596,1596,97,96.5,97,97,97,1592,1596,1596,1594,1596,97,97,97,97,97,1594,1595,1598,1599,1596
2/4/2026 09:19,50000,50039.3,97,96.5,96.5,95.5,97,1597,1594,1596,1593,1597,97,97,96.5,97,97,1514,1598,1598,1597,1596,96.5,95,1599,1591,1596,1595,1596,1591,1596,95,96.5,97,97,97,97,97,96.5,96.5,97,1593,1597,1594,1592,1591,97,96,97,96.5,97,1592,1597,1596,1596,1593,97,97,96.5,97,97,1596,1592,1596,1595,1593
2/4/2026 09:20,50000,50051.4,97,96.5,96.5,95,97,1595,1595,1596,1593,1597,97,96.5,96.5,97,97,1512,1598,1598,1597,1594,96.5,95,1597,1592,1597,1596,1594,1593,1595,95,96.5,97,96.5,97,97,97,96.5,96,97,1596,1597,1596,1595,1594,97,96,96,96.5,96.5,1593,1598,1596,1596,1596,97,96.5,96.5,97,97,1595,1593,1597,1596,1594
2/4/2026 09:20,50000,49956.5,97,96.5,96.5,95,97,1593,1589,1590,1594,1592,97,96.5,96.5,97,96.5,1514,1591,1593,1590,1591,96.5,94.5,1593,1595,1592,1592,1591,1594,1589,95,96.5,96.5,96.5,97,96.5,97,96.5,96,97,1589,1589,1592,1592,1590,97,96,96,96.5,96,1589,1592,1592,1589,1592,97,96.5,96.5,97,96.5,1591,1589,1589,1589,1591
2/4/2026 09:21,50000,49953.6,97,96.5,96,95,97,1589,1593,1593,1592,1590,97,96,96.5,97,96.5,1511,1592,1590,1594,1590,96.5,94.5,1590,1592,1593,1591,1588,1590,1594,94.5,96.5,96.5,96.5,97,96.5,97,96.5,96,97,1593,1593,1590,1594,1591,97,96,96,96.5,96,1590,1590,1595,1592,1595,96.5,96,96.5,96.5,96.5,1592,1593,1594,1594,1594
2/4/2026 09:21,50000,49943.8,96.5,96.5,96,95,96.5,1590,1590,1593,1591,1592,97,96,96.5,96.5,96,1511,1593,1594,1593,1592,96,94.5,1592,1590,1592,1592,1591,1589,1593,94.5,96.5,96.5,96.5,97,96.5,97,96.5,96,96.5,1591,1590,1592,1590,1589,96.5,96,96,96.5,96,1590,1595,1592,1590,1593,96.5,96,96.5,96,96.5,1592,1591,1593,1594,1592
2/4/2026 09:22,50000,49960.7,96.5,96,96,95,96,1590,1593,1594,1590,1590,96.5,96,96.5,96,96,1511,1594,1589,1594,1588,96,94.5,1591,1592,1593,1592,1586,1590,1594,94.5,96.5,96.5,96.5,97,96,97,96.5,96,96.5,1592,1593,1589,1594,1593,96.5,96,96,96.5,96,1592,1595,1595,1592,1594,96.5,96,96.5,96,96,1591,1593,1593,1594,1593
2/4/2026 09:22,50000,49966.8,96,96,96,95,96,1591,1593,1592,1591,1589,96.5,96,96,96,96,1512,1592,1589,1593,1588,96,94.5,1591,1594,1592,1593,1588,1589,1593,94.5,96.5,96.5,96.5,97,96,96.5,96.5,96,96.5,1594,1592,1589,1593,1591,96.5,96,96,96.5,96,1592,1593,1594,1593,1594,96,96,96.5,96,96,1592,1593,1593,1594,1593
2/4/2026 09:23,50000,49954.4,96,96,96,95,96,1588,1592,1595,1588,1589,96.5,96,96,96,96,1511,1594,1590,1595,1589,96,94.5,1590,1593,1594,1592,1589,1586,1595,94,96.5,96,96.5,97,96,96.5,96.5,96,96.5,1593,1593,1590,1594,1591,96,96,96,96,96,1589,1594,1592,1590,1594,96,96,96.5,96,96,1589,1592,1592,1593,1593
2/4/2026 09:23,50000,49964,96,96,96,94.5,96,1592,1593,1593,1589,1590,96,96,96,96,96,1510,1593,1590,1593,1590,96,94,1590,1595,1594,1591,1590,1588,1593,94,96.5,96,96.5,97,96,96.5,96.5,96,96,1592,1593,1587,1591,1590,96,96,96,96,96,1590,1595,1593,1591,1595,96,96,96,96,96,1589,1593,1595,1595,1593
2/4/2026 09:24,50000,49941.3,96,96,96,94,96,1593,1592,1594,1588,1591,96,96,96,96,96,1512,1592,1590,1594,1589,96,94,1591,1595,1595,1590,1588,1588,1594,94,96,96,96.5,97,96,96.5,96,96,96,1594,1594,1588,1593,1592,96,95.5,96,96,96,1589,1593,1594,1591,1596,96,96,96,96,96,1589,1592,1593,1593,1594
2/4/2026 09:24,50000,49959,96,95.5,95.5,94,96,1593,1590,1591,1590,1592,96,96,96,96,96,1512,1592,1591,1591,1591,95.5,93.5,1591,1595,1591,1593,1588,1591,1594,94,96,96,96.5,96,96,96.5,96,96,96,1593,1592,1592,1594,1594,96,95.5,96,96,96,1591,1590,1592,1592,1592,96,96,95.5,96,96,1591,1588,1592,1590,1591
2/4/2026 09:25,50000,49951.4,96,95.5,95.5,94,96,1591,1590,1591,1590,1592,96,95.5,96,96,96,1513,1594,1594,1592,1592,95.5,93.5,1593,1588,1590,1593,1591,1593,1590,93.5,96,96,96,96,96,96,95.5,95.5,96,1589,1591,1592,1589,1588,96,95.5,96,96,96,1588,1592,1592,1589,1592,96,96,95.5,96,96,1594,1590,1591,1592,1591
2/4/2026 09:25,50000,49921.9,96,95.5,95.5,94,96,1592,1590,1592,1591,1593,96,95.5,95.5,96,96,1513,1593,1594,1593,1592,95.5,93.5,1595,1590,1591,1594,1591,1592,1591,93.5,95.5,96,96,96,96,96,95.5,95.5,96,1591,1591,1591,1591,1591,96,95,96,95.5,96,1591,1590,1592,1591,1591,96,95.5,95.5,96,96,1594,1589,1590,1588,1590
2/4/2026 09:26,50000,49918.7,96,95.5,95.5,94,96,1590,1591,1593,1592,1590,96,95.5,95.5,96,95.5,1512,1594,1593,1594,1593,95.5,93.5,1590,1591,1591,1591,1591,1591,1592,93.5,95.5,96,96,96,96,96,95.5,95,96,1590,1591,1588,1591,1589,96,95,96,95.5,96,1590,1593,1592,1590,1594,96,95.5,95.5,96,96,1593,1593,1595,1592,1594
2/4/2026 09:26,50000,49921.7,96,95.5,95,94,96,1588,1592,1592,1593,1591,96,95.5,95.5,96,95.5,1513,1594,1595,1593,1592,95.5,93.5,1593,1592,1590,1592,1591,1592,1590,93.5,95.5,95.5,95.5,96,96,96,95.5,95,96,1590,1591,1592,1590,1588,96,95,95,95.5,95,1587,1592,1592,1589,1592,95.5,95,95.5,96,96,1596,1590,1593,1588,1592
2/4/2026 09:27,50000,49921.4,95.5,95.5,95,94,96,1590,1592,1594,1592,1591,96,95.5,95.5,96,95.5,1514,1593,1592,1594,1593,95.5,93.5,1591,1593,1592,1591,1593,1593,1592,93.5,95.5,95.5,95.5,96,95.5,96,95.5,95,96,1588,1591,1589,1589,1590,96,95,95,95.5,95,1590,1592,1593,1588,1594,95.5,95,95.5,96,95.5,1594,1591,1592,1591,1594
2/4/2026 09:27,50000,49924.1,95.5,95.5,95,93.5,96,1592,1592,1594,1591,1589,95.5,95,95.5,95.5,95.5,1514,1591,1591,1594,1593,95.5,92.5,1588,1594,1591,1591,1592,1592,1593,93,95.5,95.5,95.5,96,95.5,96,95.5,95,95.5,1590,1593,1589,1590,1589,96,95,95,95.5,95,1590,1593,1592,1590,1592,95.5,95,95.5,95,95,1593,1593,1594,1593,1592
2/4/2026 09:28,50000,49937.4,95,95,95,93,95.5,1589,1591,1592,1592,1591,95.5,95,95.5,95,95,1514,1595,1594,1594,1591,95.5,92.5,1591,1593,1591,1593,1591,1593,1591,93,95.5,95.5,95.5,96,95,96,95.5,95,95.5,1590,1590,1590,1590,1588,95.5,95,95,95.5,95,1590,1592,1591,1590,1592,95.5,95,95.5,95,95,1594,1593,1593,1590,1594
2/4/2026 09:28,50000,49940.6,95,95,95,93,95,1590,1591,1594,1591,1588,95.5,95,95.5,95,95,1513,1592,1591,1593,1592,95.5,92.5,1590,1594,1593,1592,1592,1593,1593,93,95.5,95.5,95.5,96,95,96,95.5,95,95.5,1590,1591,1588,1590,1589,95.5,95,95,95.5,95,1590,1593,1595,1589,1593,95.5,95,95.5,95,95,1593,1595,1593,1593,1593
2/4/2026 09:29,50000,49960.9,95,95,95,93,95,1589,1591,1594,1592,1588,95.5,95,95,95,95,1513,1593,1592,1593,1592,95,92.5,1591,1592,1590,1594,1590,1592,1591,93,95.5,95,95.5,96,95,95.5,95.5,95,95.5,1589,1592,1589,1589,1590,95,95,95,95,95,1589,1591,1593,1588,1592,95,95,95.5,95,95,1592,1592,1594,1592,1593
2/4/2026 09:29,50000,49954.7,95,95,95,93,95,1593,1592,1594,1592,1590,95,95,95,95,95,1514,1592,1591,1593,1591,94.5,92.5,1589,1593,1592,1592,1592,1593,1590,92.5,95.5,95,95.5,96,95,95.5,95.5,95,95.5,1590,1589,1587,1590,1588,95,95,95,95,95,1592,1591,1592,1590,1594,95,95,95.5,95,95,1594,1593,1593,1593,1593
2/4/2026 09:30,50000,49954,95,94.5,94.5,93,95,1592,1590,1591,1592,1590,95,95,95,95,95,1512,1591,1590,1591,1593,94.5,92.5,1591,1593,1593,1590,1593,1590,1591,92.5,95,95,95.5,96,95,95.5,95.5,95,95,1589,1591,1588,1591,1589,95,94.5,95,95,95,1591,1595,1593,1590,1594,95,95,94.5,95,95,1594,1591,1593,1595,1594
2/4/2026 09:30,50000,49978.1,95,94.5,94.5,93,95,1594,1593,1590,1596,1590,95,95,94.5,95,95,1515,1592,1590,1594,1594,94.5,92.5,1592,1593,1593,1591,1596,1595,1595,92.5,94.5,95,95.5,95.5,95,95.5,95,95,95,1589,1593,1594,1591,1591,95,94.5,95,95,95,1594,1595,1592,1593,1595,95,95,94.5,95,95,1594,1594,1594,1596,1594
2/4/2026 09:31,50000,49979.8,95,94.5,94.5,93,95,1594,1590,1591,1596,1594,95,94.5,94.5,95,95,1514,1594,1594,1592,1591,94.5,92.5,1595,1590,1593,1590,1595,1590,1595,92.5,94.5,95,95.5,95.5,95,95.5,94.5,94.5,95,1592,1595,1594,1593,1592,95,94,95,94.5,95,1596,1597,1591,1594,1591,95,95,94.5,95,95,1591,1590,1590,1593,1593
2/4/2026 09:31,50000,49981.4,95,94.5,94.5,92.5,95,1595,1594,1590,1596,1594,95,94.5,94.5,95,94.5,1514,1592,1592,1591,1594,94.5,92,1594,1593,1594,1591,1597,1593,1594,92.5,94.5,95,95,95,95,95,94.5,94,95,1590,1593,1596,1593,1591,95,94,95,94.5,95,1594,1594,1593,1591,1591,95,94.5,94.5,95,95,1594,1591,1593,1596,1593
2/4/2026 09:32,50000,49975.2,95,94.5,94.5,92,95,1593,1592,1591,1593,1594,95,94.5,94.5,95,94.5,1514,1594,1595,1595,1592,94.5,91.5,1595,1590,1595,1591,1596,1590,1594,92,94.5,95,94.5,95,95,95,94.5,94,95,1591,1594,1597,1594,1595,95,94,95,94.5,94.5,1594,1595,1591,1593,1592,95,94,94.5,95,94.5,1590,1593,1591,1592,1591
2/4/2026 09:32,50000,49967.2,95,94.5,94.5,92,95,1594,1592,1590,1594,1595,95,94.5,94.5,95,94.5,1514,1594,1592,1593,1594,94.5,91.5,1595,1590,1593,1590,1598,1592,1596,92,94.5,94.5,94.5,95,95,95,94.5,94,95,1591,1595,1596,1594,1592,95,94,94.5,94.5,94.5,1596,1596,1591,1594,1590,94.5,94,94.5,95,94.5,1592,1592,1592,1594,1592
2/4/2026 09:33,50000,49971.1,95,94.5,94,92,95,1593,1592,1592,1596,1594,95,94,94.5,94.5,94.5,1513,1593,1593,1593,1594,94.5,91.5,1596,1590,1594,1592,1597,1591,1593,92,94.5,94.5,94.5,95,95,95,94.5,94,95,1592,1595,1594,1593,1594,95,94,94,94.5,94,1594,1596,1590,1594,1589,94.5,94,94.5,94.5,94.5,1593,1592,1590,1593,1592
2/4/2026 09:33,50000,49962.6,94.5,94.5,94,92,94.5,1592,1594,1593,1592,1593,95,94,94.5,94.5,94,1515,1594,1594,1593,1591,94.5,91.5,1596,1593,1592,1594,1592,1594,1593,91.5,94.5,94.5,94.5,95,94.5,95,94.5,94,95,1593,1596,1594,1593,1595,95,94,94,94.5,94,1594,1595,1592,1597,1592,94.5,94,94.5,94,94.5,1592,1596,1594,1593,1590
2/4/2026 09:34,50000,49966.3,94.5,94,94,92,94.5,1592,1594,1592,1594,1594,94.5,94,94.5,94.5,94,1514,1594,1593,1593,1593,94.5,91.5,1595,1590,1593,1593,1595,1590,1595,91.5,94.5,94.5,94.5,95,94.5,95,94.5,94,94.5,1593,1595,1594,1595,1595,95,94,94,94.5,94,1593,1595,1593,1595,1591,94.5,94,94.5,94,94.5,1591,1595,1592,1590,1591
2/4/2026 09:34,50000,49970.7,94,94,94,92,94,1596,1595,1594,1593,1591,94.5,94,94.5,94,94,1514,1590,1589,1594,1593,94.5,91.5,1590,1593,1589,1593,1593,1594,1591,91.5,94.5,94.5,94.5,95,94.5,95,94.5,94,94.5,1594,1592,1591,1589,1596,94.5,94,94,94,94,1593,1590,1594,1596,1595,94,94,94.5,94,94.5,1593,1597,1594,1594,1595
2/4/2026 09:35,50000,49954.7,94,93.5,94,92,94,1595,1596,1592,1592,1593,94.5,94,94,94,94,1515,1593,1589,1591,1595,94,91,1590,1593,1590,1594,1593,1595,1590,91.5,94.5,94.5,94.5,95,94,95,94.5,94,94.5,1594,1591,1591,1591,1595,94.5,94,94,94,94,1595,1592,1595,1594,1595,94,94,94,94,94,1594,1594,1595,1595,1592
2/4/2026 09:35,50000,49971.1,94,93.5,93.5,91.5,94,1592,1594,1593,1595,1594,94.5,94,94,94,94,1512,1593,1595,1592,1594,94,90.5,1595,1592,1595,1590,1596,1592,1594,91.5,94.5,94,94.5,95,94,95,94.5,94,94.5,1592,1593,1595,1595,1596,94,93.5,94,94,94,1592,1595,1593,1596,1593,94,94,94,94,94,1591,1595,1593,1589,1590
2/4/2026 09:36,50000,49958.5,94,93.5,93.5,91,94,1594,1596,1595,1592,1592,94,94,94,94,94,1515,1591,1591,1592,1594,94,90.5,1591,1593,1593,1594,1590,1591,1592,91.5,94.5,94,94.5,95,94,94.5,94.5,94,94.5,1594,1595,1592,1591,1596,94,93.5,94,94,94,1593,1594,1593,1595,1595,94,94,94,94,94,1590,1595,1595,1595,1592
2/4/2026 09:36,50000,49969.5,94,93.5,93.5,91,94,1593,1595,1596,1592,1592,94,93.5,93.5,94,94,1513,1592,1592,1594,1594,93.5,90.5,1593,1593,1593,1592,1592,1592,1593,91.5,94.5,94,94.5,95,94,94.5,94.5,93.5,94,1594,1595,1592,1592,1597,94,93,94,94,94,1592,1596,1593,1594,1595,94,94,93.5,94,94,1590,1597,1595,1592,1594
2/4/2026 09:37,50000,49974.7,94,93.5,93.5,91,94,1595,1593,1592,1593,1594,94,93.5,93.5,94,94,1514,1592,1593,1591,1596,93.5,90.5,1591,1591,1590,1594,1591,1596,1591,91.5,93.5,94,94.5,95,94,94.5,94,93.5,94,1592,1591,1593,1591,1593,94,93,94,94,94,1594,1591,1592,1593,1591,94,93.5,93.5,94,93.5,1595,1592,1596,1595,1591
2/4/2026 09:37,50000,49975.6,94,93.5,93.5,91,94,1593,1593,1594,1593,1594,94,93.5,93.5,94,93.5,1515,1593,1592,1592,1598,93.5,90.5,1594,1591,1593,1593,1596,1595,1594,91,93.5,94,94.5,94.5,94,94,94,93.5,94,1589,1592,1595,1594,1593,94,93,94,94,94,1594,1591,1591,1592,1590,94,93.5,93.5,94,93.5,1595,1592,1592,1590,1591
2/4/2026 09:38,50000,49973.4,94,93.5,93.5,91,94,1596,1595,1593,1592,1591,94,93.5,93.5,94,93.5,1513,1591,1590,1590,1592,93.5,90.5,1589,1594,1594,1594,1592,1593,1592,90.5,93.5,94,94,94,94,94,93.5,93,94,1592,1594,1592,1590,1597,94,93,93.5,93.5,93.5,1593,1594,1593,1595,1596,93.5,93,93.5,94,93.5,1590,1596,1596,1592,1593
2/4/2026 09:38,50000,49969.5,94,93.5,93,91,94,1595,1592,1593,1592,1595,94,93.5,93.5,94,93.5,1515,1593,1592,1592,1596,93.5,90,1593,1591,1593,1594,1594,1595,1591,90.5,93.5,93.5,93.5,94,94,94,93.5,93,94,1593,1592,1593,1591,1591,94,93,93.5,93.5,93.5,1595,1590,1590,1593,1590,93.5,93,93.5,94,93.5,1595,1591,1594,1594,1591
2/4/2026 09:39,50000,49972.4,93.5,93.5,93,91,94,1596,1594,1597,1594,1593,94,93,93.5,94,93.5,1511,1590,1591,1593,1593,93.5,90,1593,1594,1596,1594,1594,1590,1593,90.5,93.5,93.5,93.5,94,94,94,93.5,93,94,1591,1593,1592,1593,1594,94,93,93.5,93.5,93.5,1592,1593,1595,1593,1595,93.5,93,93.5,93,93.5,1591,1595,1595,1592,1595
2/4/2026 09:39,50000,49984.2,93.5,93.5,93,90.5,93.5,1595,1594,1595,1594,1592,93.5,93,93.5,93.5,93.5,1510,1590,1591,1594,1594,93.5,90,1591,1594,1596,1594,1595,1589,1594,90.5,93.5,93.5,93.5,94,94,94,93.5,93,94,1590,1593,1591,1594,1594,94,93,93.5,93.5,93,1593,1594,1593,1592,1596,93.5,93,93.5,93,93.5,1591,1595,1595,1592,1596
2/4/2026 09:40,50000,49977.5,93.5,93.5,93,90.5,93.5,1592,1591,1594,1590,1593,93.5,93,93.5,93.5,93,1515,1592,1593,1593,1593,93,89.5,1594,1590,1592,1594,1591,1592,1591,90.5,93.5,93.5,93.5,94,93.5,94,93.5,93,93.5,1593,1590,1593,1591,1593,94,93,93,93.5,93,1594,1589,1590,1593,1590,93.5,93,93.5,93,93.5,1595,1592,1594,1595,1592
2/4/2026 09:40,50000,49933.2,93.5,93,93,90,93,1592,1592,1589,1591,1591,93.5,93,93.5,93,93,1513,1593,1591,1591,1589,93,89.5,1589,1594,1589,1592,1590,1590,1591,90.5,93.5,93.5,93.5,94,93.5,94,93.5,93,93.5,1594,1591,1591,1588,1593,93.5,93,93,93.5,93,1592,1592,1590,1592,1591,93.5,93,93.5,93,93.5,1591,1590,1594,1593,1591
2/4/2026 09:41,50000,49941,93,92.5,92.5,90,93,1589,1589,1592,1591,1591,93.5,93,93.5,93,93,1514,1592,1590,1592,1593,93,89.5,1591,1591,1587,1592,1590,1593,1591,90.5,93.5,93.5,93.5,94,93.5,94,93.5,93,93.5,1594,1591,1592,1590,1593,93.5,93,93,93,93,1592,1588,1590,1593,1588,93,93,93,93,93.5,1591,1592,1590,1592,1589
2/4/2026 09:41,50000,49946.9,93,92.5,92.5,90,93,1593,1592,1589,1592,1592,93.5,93,93,93,93,1512,1591,1588,1590,1591,93,89.5,1588,1591,1592,1591,1591,1591,1591,90.5,93.5,93.5,93.5,94,93,94,93.5,93,93.5,1593,1593,1591,1589,1593,93.5,92.5,93,93,93,1592,1593,1591,1593,1593,93,93,93,93,93.5,1588,1588,1592,1593,1592
2/4/2026 09:42,50000,49928.7,93,92.5,92.5,90,93,1591,1592,1591,1590,1593,93.5,92.5,93,93,93,1514,1594,1591,1593,1593,93,89.5,1593,1593,1591,1592,1592,1594,1591,90,93.5,93,93.5,94,93,93.5,93.5,93,93.5,1591,1591,1593,1594,1590,93.5,92.5,93,93,93,1592,1589,1593,1593,1589,93,92.5,93,93,93,1593,1595,1591,1587,1590
2/4/2026 09:42,50000,49947,93,92.5,92.5,90,93,1591,1591,1590,1590,1592,93,92.5,92.5,93,93,1514,1594,1593,1592,1590,93,89,1593,1592,1588,1592,1592,1592,1592,89.5,93.5,93,93.5,94,93,93.5,93.5,92.5,93,1594,1589,1594,1592,1592,93,92.5,93,93,93,1592,1588,1590,1594,1589,93,92.5,92.5,93,92.5,1590,1593,1591,1590,1589
2/4/2026 09:43,50000,49913,93,92.5,92.5,90,93,1591,1592,1590,1592,1589,93,92.5,92.5,93,92.5,1512,1589,1591,1593,1594,93,89,1593,1593,1590,1590,1593,1594,1592,89.5,92.5,93,93.5,94,93,93.5,93,92.5,93,1591,1591,1590,1593,1589,93,92.5,93,93,93,1591,1589,1593,1589,1593,93,92.5,92.5,93,92.5,1592,1595,1591,1589,1592
2/4/2026 09:43,50000,49935.3,93,92.5,92.5,89.5,93,1590,1591,1593,1590,1592,93,92.5,92.5,93,92.5,1514,1593,1593,1594,1590,93,89,1592,1591,1588,1592,1588,1593,1591,89.5,92.5,93,93.5,94,93,93.5,93,92.5,93,1594,1590,1593,1591,1592,93,92,93,93,93,1593,1589,1591,1593,1589,93,92,92.5,93,92.5,1590,1592,1590,1590,1588
2/4/2026 09:44,50000,49934.6,93,92.5,92,89.5,93,1593,1593,1593,1591,1590,93,92.5,92.5,93,92.5,1512,1591,1590,1593,1593,93,88.5,1593,1594,1589,1589,1594,1594,1592,89.5,92.5,93,93.5,93.5,93,93.5,93,92,93,1590,1590,1589,1593,1589,93,92,93,93,93,1589,1588,1593,1591,1593,93,92,92.5,93,92.5,1592,1595,1591,1589,1592
2/4/2026 09:44,50000,49938.8,93,92.5,92,89,93,1595,1594,1590,1593,1589,93,92,92.5,93,92.5,1511,1591,1589,1592,1594,92.5,88.5,1589,1591,1591,1590,1593,1591,1594,89.5,92.5,92.5,92.5,93.5,93,93,93,92,93,1591,1591,1591,1592,1591,93,92,92.5,93,92.5,1592,1593,1591,1593,1592,92.5,92,92.5,93,92.5,1591,1588,1593,1593,1592
2/4/2026 09:45,50000,49929.2,92.5,92.5,92,89,93,1592,1594,1593,1591,1591,93,92,92.5,92.5,92.5,1512,1591,1593,1595,1592,92.5,88.5,1593,1593,1588,1592,1588,1591,1591,89.5,92.5,92.5,92.5,93,93,93,92.5,92,93,1595,1591,1592,1592,1594,93,92,92.5,92.5,92.5,1591,1588,1591,1591,1589,92.5,92,92.5,92,92.5,1592,1594,1590,1589,1590
2/4/2026 09:45,50000,49965,92.5,92.5,92,89,92.5,1594,1594,1592,1591,1591,93,92,92.5,92.5,92,1514,1589,1591,1594,1592,92,88,1591,1595,1589,1592,1592,1595,1594,89.5,92.5,92.5,92.5,93,93,93,92.5,92,93,1592,1589,1590,1595,1591,93,92,92.5,92.5,92.5,1590,1590,1593,1592,1592,92.5,92,92.5,92,92.5,1592,1592,1592,1588,1593
2/4/2026 09:46,50000,49972.2,92.5,92,91.5,89,92.5,1593,1592,1593,1589,1592,92.5,92,92.5,92.5,92,1513,1588,1594,1593,1592,92,88,1592,1594,1588,1593,1589,1592,1591,89.5,92.5,92.5,92.5,93,93,93,92.5,92,93,1595,1589,1592,1593,1594,93,92,92,92.5,92,1590,1589,1591,1594,1590,92.5,92,92,92,92.5,1590,1594,1593,1588,1590
2/4/2026 09:46,50000,49976.7,92,91.5,91.5,89,92.5,1594,1592,1589,1592,1590,92.5,92,92.5,92,92,1512,1592,1589,1592,1595,92,88,1587,1592,1591,1589,1593,1594,1593,89,92.5,92.5,92.5,93,93,93,92.5,92,92.5,1589,1591,1590,1594,1590,92.5,92,92,92.5,92,1591,1592,1590,1591,1594,92.5,92,92,92,92.5,1590,1589,1594,1590,1593
2/4/2026 09:47,50000,49971.7,92,91.5,91.5,89,92,1595,1593,1591,1589,1590,92.5,92,92,92,92,1513,1589,1592,1592,1591,92,88,1591,1594,1589,1592,1589,1592,1592,89,92.5,92.5,92.5,93,92.5,93,92.5,92,92.5,1593,1589,1591,1593,1591,92.5,92,92,92,92,1590,1589,1592,1593,1591,92,92,92,92,92,1592,1594,1590,1586,1591
2/4/2026 09:47,50000,49977.9,92,91.5,91.5,88.5,92,1593,1592,1592,1589,1594,92.5,92,91.5,92,92,1512,1588,1592,1593,1592,92,88,1593,1594,1590,1592,1588,1592,1590,89,92.5,92.5,92.5,93,92,93,92.5,92,92.5,1593,1589,1592,1592,1594,92.5,91.5,92,92,92,1589,1589,1592,1594,1592,92,91.5,92,92,92,1591,1592,1591,1588,1591
2/4/2026 09:48,50000,49982.8,92,91.5,91.5,88.5,92,1590,1589,1593,1592,1593,92.5,91.5,91.5,92,92,1513,1592,1593,1593,1590,92,87.5,1593,1592,1591,1593,1591,1588,1592,89,92.5,92,92.5,93,92,93,92.5,92,92.5,1592,1591,1593,1591,1594,92.5,91.5,92,92,92,1594,1592,1591,1591,1588,92,91.5,92,92,92,1589,1594,1590,1592,1590
2/4/2026 09:48,50000,49981,92,91.5,91.5,88,92,1591,1591,1591,1592,1591,92.5,91.5,91.5,92,91.5,1510,1592,1592,1591,1592,92,87.5,1590,1590,1592,1590,1593,1593,1593,88.5,92,92,92.5,93,92,92.5,92.5,91.5,92.5,1589,1593,1591,1592,1591,92,91.5,92,92,92,1594,1594,1588,1591,1591,92,91.5,92,92,92,1592,1591,1593,1591,1588
2/4/2026 09:49,50000,49983.3,92,91.5,91.5,88,92,1593,1594,1588,1590,1590,92,91.5,91.5,92,91.5,1512,1592,1589,1591,1595,92,87.5,1587,1591,1590,1590,1591,1594,1594,88.5,92,92,92.5,93,92,92.5,92.5,91.5,92.5,1591,1590,1591,1595,1590,92,91.5,92,92,92,1592,1591,1590,1591,1593,92,91,91.5,92,92,1592,1589,1593,1591,1592
2/4/2026 09:49,50000,49976.8,92,91.5,91.5,88,92,1593,1594,1590,1590,1590,92,91.5,91.5,92,91.5,1514,1590,1589,1590,1592,92,87,1589,1591,1590,1591,1591,1591,1591,88.5,92,92,92.5,93,92,92.5,92,91,92,1592,1590,1590,1596,1592,92,91.5,92,92,92,1592,1588,1592,1593,1593,91.5,91,91.5,92,91.5,1591,1588,1595,1589,1592
2/4/2026 09:50,50000,49985.2,92,91.5,91,88,92,1595,1593,1591,1590,1590,92,91.5,91.5,92,91.5,1513,1589,1590,1592,1590,92,87,1591,1594,1589,1591,1589,1588,1591,88.5,91.5,92,92.5,93,92,92.5,92,91,92,1594,1591,1590,1592,1594,92,91.5,92,92,92,1590,1587,1591,1593,1593,91.5,91,91.5,92,91.5,1590,1591,1590,1589,1593
2/4/2026 09:50,50000,49989.2,92,91.5,91,88,92,1593,1592,1594,1592,1594,92,91,91.5,92,91.5,1511,1590,1594,1593,1592,91.5,87,1591,1593,1591,1592,1593,1591,1592,88,91.5,91.5,92.5,92.5,92,92.5,92,91,92,1589,1594,1592,1590,1594,92,91,91.5,92,91.5,1591,1594,1590,1593,1589,91.5,91,91.5,91.5,91.5,1587,1595,1590,1592,1589
2/4/2026 09:51,50000,49994.4,91.5,91.5,91,88,92,1591,1591,1589,1589,1590,92,91,91.5,91.5,91.5,1513,1592,1590,1592,1592,91.5,87,1587,1591,1591,1590,1591,1593,1593,88,91.5,91.5,91.5,92,92,92,91.5,91,92,1592,1589,1589,1594,1588,92,91,91.5,92,91.5,1591,1590,1590,1591,1594,91.5,91,91.5,91,91.5,1591,1590,1594,1592,1591
2/4/2026 09:51,50000,49999.8,91.5,91.5,91,87.5,91.5,1594,1594,1591,1591,1590,91.5,91,91.5,91.5,91.5,1513,1591,1590,1593,1590,91.5,87,1592,1594,1590,1592,1591,1590,1592,88,91.5,91.5,91.5,92,92,92,91.5,91,92,1592,1592,1589,1594,1594,92,91,91.5,92,91.5,1591,1590,1594,1594,1592,91.5,91,91.5,91,91.5,1589,1590,1592,1588,1592
2/4/2026 09:52,50000,50002.8,91.5,91,90.5,87.5,91.5,1591,1592,1590,1589,1592,91.5,91,91.5,91.5,91,1512,1592,1591,1590,1594,91.5,86.5,1588,1589,1590,1590,1592,1594,1593,88,91.5,91.5,91.5,92,92,92,91.5,91,92,1590,1589,1591,1594,1589,92,91,91.5,91.5,91,1591,1590,1589,1590,1591,91.5,91,91.5,91,91,1591,1592,1595,1593,1590
2/4/2026 09:52,50000,50005.1,91.5,90.5,90.5,87.5,91,1592,1590,1596,1590,1592,91.5,91,91.5,91,91,1510,1589,1595,1593,1594,91,86.5,1592,1593,1592,1592,1595,1592,1594,88,91.5,91.5,91.5,92,92,92,91.5,91,91.5,1587,1592,1592,1589,1592,91.5,91,91,91,91,1592,1593,1591,1591,1589,91.5,91,91,91,91,1589,1595,1590,1592,1591
2/4/2026 09:53,50000,49993.3,91,90.5,90.5,87,91,1591,1593,1590,1590,1590,91.5,91,91.5,91,91,1513,1592,1590,1592,1592,91,86,1587,1592,1589,1592,1589,1592,1593,88,91.5,91.5,91.5,92,92,92,91.5,91,91.5,1593,1590,1590,1594,1592,91.5,91,91,91,91,1592,1589,1589,1592,1593,91,91,91,91,91,1591,1590,1594,1589,1592
2/4/2026 09:53,50000,49993.8,91,90.5,90.5,87,91,1592,1591,1592,1588,1592,91.5,90.5,90.5,91,91,1513,1593,1591,1590,1592,91,86,1589,1591,1591,1589,1590,1593,1591,88,91.5,91.5,91.5,92,91.5,92,91.5,91,91.5,1592,1591,1591,1594,1591,91.5,91,91,91,91,1593,1591,1591,1593,1591,91,90.5,91,91,91,1592,1591,1594,1592,1588
2/4/2026 09:54,50000,50000.2,91,90.5,90.5,87,91,1594,1592,1589,1592,1591,91.5,90.5,90.5,91,91,1512,1589,1590,1592,1591,91,86,1592,1593,1593,1593,1593,1589,1590,88,91.5,91.5,91.5,92,91,92,91.5,91,91.5,1588,1593,1588,1590,1594,91.5,91,91,91,91,1591,1594,1593,1593,1592,91,90.5,91,91,91,1588,1590,1591,1588,1593
2/4/2026 09:54,50000,50002.2,91,90.5,90.5,87,91,1591,1590,1594,1591,1593,91.5,90.5,90.5,91,90.5,1511,1590,1593,1593,1593,91,86,1591,1592,1592,1592,1592,1593,1594,87.5,91,91,91.5,92,91,92,91.5,91,91.5,1590,1591,1591,1591,1591,91.5,90.5,91,91,91,1591,1591,1590,1590,1589,91,90.5,91,91,91,1593,1594,1592,1592,1588
2/4/2026 09:55,50000,49997.4,91,90.5,90.5,87,91,1591,1593,1593,1590,1592,91,90.5,90.5,91,90.5,1510,1590,1594,1591,1592,91,86,1592,1592,1591,1590,1592,1594,1591,87,91,91,91.5,92,91,92,91.5,91,91.5,1589,1591,1592,1589,1590,91,90.5,91,91,91,1593,1592,1590,1591,1590,91,90,91,91,91,1591,1594,1590,1591,1590
2/4/2026 09:55,50000,49996.3,91,90.5,90,87,91,1591,1593,1591,1592,1589,91,90.5,90.5,91,90.5,1513,1591,1589,1588,1590,91,86,1588,1590,1589,1593,1591,1589,1587,87,91,91,91.5,92,91,91.5,91.5,90.5,91,1593,1589,1591,1594,1593,91,90.5,91,91,91,1591,1590,1588,1593,1592,91,90,90.5,91,91,1590,1589,1594,1589,1591
2/4/2026 09:56,50000,50003.6,91,90.5,90,86.5,91,1593,1591,1594,1588,1592,91,90.5,90.5,91,90.5,1513,1591,1590,1590,1592,91,85.5,1591,1591,1591,1590,1591,1594,1593,87,90.5,90.5,91.5,92,91,91.5,91,90,91,1593,1589,1591,1592,1590,91,90.5,91,91,91,1590,1589,1590,1592,1590,90.5,90,90.5,91,90.5,1591,1593,1592,1594,1588
2/4/2026 09:56,50000,49993.6,90.5,90.5,90,86.5,91,1591,1590,1594,1589,1592,91,90,90.5,90.5,90.5,1513,1589,1592,1592,1592,90.5,85,1591,1592,1590,1590,1589,1592,1592,87,90.5,90.5,91.5,92,91,91.5,91,90,91,1590,1590,1591,1592,1589,91,90.5,91,91,90.5,1593,1590,1590,1592,1589,90.5,90,90.5,90.5,90.5,1594,1594,1592,1592,1588
2/4/2026 09:57,50000,49992.9,90.5,90.5,90,86,91,1592,1592,1591,1590,1590,91,90,90.5,90.5,90.5,1512,1591,1588,1588,1590,90.5,85,1588,1588,1592,1590,1593,1588,1589,87,90.5,90.5,91,92,91,91,91,90,91,1589,1592,1589,1594,1592,91,90.5,90.5,91,90.5,1592,1593,1589,1594,1593,90.5,90,90.5,90.5,90,1588,1588,1592,1588,1592
2/4/2026 09:57,50000,50000.3,90.5,90,89.5,86,90.5,1591,1589,1592,1590,1592,91,90,90.5,90.5,90,1513,1593,1593,1590,1591,90.5,85,1589,1590,1588,1591,1590,1590,1588,87,90.5,90.5,90.5,91.5,91,91,91,90,91,1591,1588,1593,1595,1592,91,90,90.5,91,90.5,1593,1589,1587,1594,1588,90.5,90,90.5,90,90,1591,1591,1593,1591,1588
2/4/2026 09:58,50000,49996.3,90.5,90,89.5,86,90.5,1593,1593,1590,1591,1591,90.5,90,90.5,90,90,1510,1589,1589,1590,1592,90.5,85,1594,1591,1593,1591,1593,1594,1593,87,90.5,90.5,90.5,91,91,91,90.5,90,91,1587,1590,1590,1589,1592,91,90,90.5,91,90.5,1592,1593,1592,1590,1592,90.5,90,90.5,90,90,1592,1589,1593,1589,1593
2/4/2026 09:58,50000,50017.3,90.5,89.5,89.5,86,90.5,1593,1593,1593,1589,1591,90.5,90,90.5,90,90,1511,1591,1590,1590,1592,90.5,85,1595,1593,1592,1589,1592,1594,1592,87,90.5,90.5,90.5,91,91,91,90.5,90,91,1588,1590,1588,1589,1589,91,90,90.5,90,90,1589,1591,1591,1591,1592,90.5,90,90,90,90,1591,1590,1590,1590,1593
2/4/2026 09:59,50000,50012.2,90,89.5,89.5,86,90,1594,1590,1593,1588,1593,90.5,90,90.5,90,90,1513,1589,1591,1590,1591,90.5,85,1591,1592,1590,1590,1588,1592,1593,86.5,90.5,90.5,90.5,91,91,91,90.5,90,90.5,1592,1588,1590,1591,1589,90.5,90,90,90,90,1590,1588,1591,1592,1590,90.5,89.5,90,90,90,1593,1593,1588,1593,1592
2/4/2026 09:59,50000,50013.9,90,89.5,89.5,85.5,90,1591,1588,1595,1591,1592,90.5,89.5,90.5,90,90,1513,1590,1591,1591,1591,90.5,85,1591,1590,1587,1593,1592,1589,1590,86.5,90.5,90.5,90.5,91,91,91,90.5,90,90.5,1592,1589,1591,1595,1593,90.5,90,90,90,90,1592,1590,1590,1593,1589,90,89.5,90,90,90,1588,1592,1593,1591,1588
2/4/2026 10:00,50000,50007.2,90,89.5,89.5,85.5,90,1592,1589,1594,1591,1593,90.5,89.5,89.5,90,89.5,1513,1590,1592,1591,1591,90,85,1591,1590,1590,1592,1592,1589,1591,86,90.5,90.5,90.5,91,91,91,90.5,90,90.5,1592,1589,1592,1592,1593,90.5,90,90,90,90,1592,1591,1590,1593,1589,90,89.5,90,90,90,1588,1594,1593,1592,1588
2/4/2026 10:00,50000,50054.5,90,89.5,89.5,85.5,90,1579,1576,1581,1578,1579,90.5,89.5,89.5,90,89.5,1502,1575,1580,1578,1577,90,84,1578,1579,1576,1578,1572,1576,1578,86,90,90.5,90.5,91,90.5,91,90.5,90,90.5,1578,1576,1579,1579,1578,90.5,90,90,90,90,1577,1577,1577,1580,1574,90,89,90,90,90,1577,1579,1577,1578,1577
2/4/2026 10:01,50000,49947.2,90,89.5,89.5,85.5,90,1578,1578,1576,1576,1577,90.5,89.5,89.5,90,89.5,1504,1579,1575,1577,1576,90,84,1579,1579,1576,1576,1576,1578,1578,86,90,90,90.5,91,90,91,90.5,90,90.5,1577,1575,1577,1573,1575,90,89.5,90,90,90,1577,1574,1578,1578,1577,90,89,90,90,90,1577,1576,1575,1579,1577
2/4/2026 10:01,50000,50090.9,90,89.5,89,85,90,1585,1588,1586,1588,1585,90,89.5,89.5,90,89.5,1507,1588,1583,1585,1588,90,84,1586,1584,1588,1588,1587,1589,1588,86,90,90,90.5,91,90,90.5,90.5,90,90,1584,1589,1584,1584,1586,90,89.5,90,90,90,1587,1586,1585,1584,1589,90,89,89.5,90,90,1587,1586,1587,1584,1588
2/4/2026 10:02,50000,49898.4,90,89.5,89,85,90,1585,1586,1581,1581,1583,90,89.5,89.5,90,89.5,1508,1587,1583,1584,1588,89.5,84,1587,1584,1586,1584,1586,1586,1586,86,90,90,90.5,91,90,90.5,90.5,89.5,90,1587,1585,1584,1582,1582,90,89.5,90,90,90,1583,1585,1585,1583,1587,89.5,89,89.5,90,90,1586,1584,1585,1582,1586
2/4/2026 10:02,50000,50114.5,90,89.5,89,85,90,1590,1587,1586,1588,1587,90,89,89.5,90,89.5,1511,1586,1587,1587,1588,89.5,84,1588,1588,1584,1587,1584,1588,1589,86,90,89.5,90.5,91,90,90.5,90,89,90,1587,1587,1585,1587,1587,90,89.5,90,90,89.5,1588,1583,1589,1588,1586,89.5,89,89.5,89.5,89.5,1587,1584,1584,1588,1588
2/4/2026 10:03,50000,50027.9,89.5,89,88.5,85,90,1594,1592,1590,1593,1592,90,89,89.5,89.5,89.5,1513,1591,1592,1590,1591,89.5,84,1592,1594,1589,1590,1589,1591,1592,86,89.5,89.5,90.5,91,90,90.5,90,89,90,1593,1588,1592,1590,1592,90,89.5,90,90,89.5,1591,1587,1593,1593,1591,89.5,89,89.5,89,89,1592,1590,1589,1594,1592
2/4/2026 10:03,50000,49897.4,89.5,89,88.5,85,89.5,1592,1592,1592,1593,1592,89.5,89,89.5,89.5,89,1514,1592,1593,1593,1591,89.5,84,1592,1595,1589,1592,1590,1589,1591,85.5,89.5,89.5,89.5,90.5,90,90,90,89,90,1593,1592,1591,1591,1591,90,89.5,89.5,90,89.5,1591,1589,1595,1591,1593,89.5,89,89.5,89,89,1591,1590,1588,1593,1592
2/4/2026 10:04,50000,50022.5,89.5,89,88.5,84.5,89.5,1592,1594,1589,1593,1592,89.5,89,89.5,89,89,1514,1593,1591,1590,1591,89.5,83,1593,1592,1590,1592,1588,1591,1591,85.5,89.5,89.5,89.5,90.5,90,90,90,89,90,1593,1589,1589,1588,1590,90,89.5,89.5,90,89.5,1589,1587,1591,1592,1591,89.5,89,89.5,89,89,1592,1590,1590,1591,1593
2/4/2026 10:04,50000,49936.5,89.5,88.5,88.5,84.5,89,1594,1596,1592,1594,1593,89.5,89,89.5,89,89,1516,1594,1591,1590,1593,89.5,83,1595,1593,1592,1591,1591,1594,1594,85.5,89.5,89.5,89.5,90,90,90,89.5,89,90,1594,1592,1593,1592,1591,90,89,89.5,89.5,89.5,1593,1591,1593,1595,1595,89.5,89,89,89,89,1595,1591,1593,1591,1595
2/4/2026 10:05,50000,50078.6,89.5,88.5,88.5,84.5,89,1593,1591,1594,1593,1592,89.5,89,89.5,89,89,1512,1593,1592,1594,1595,89.5,83,1589,1591,1594,1591,1595,1597,1593,85.5,89.5,89.5,89.5,90,90,90,89.5,89,89.5,1592,1595,1595,1592,1593,90,89,89.5,89.5,89,1594,1591,1591,1593,1593,89.5,88.5,89,89,89,1594,1594,1596,1591,1591
2/4/2026 10:05,50000,49905.9,89,88.5,88.5,84,89,1596,1597,1589,1596,1591,89.5,88.5,89.5,89,88.5,1515,1592,1591,1592,1593,89.5,83,1594,1592,1592,1593,1593,1591,1592,85,89.5,89.5,89.5,90,90,90,89.5,89,89.5,1594,1591,1594,1593,1594,89.5,89,89,89,89,1595,1590,1594,1596,1594,89,88.5,89,89,89,1592,1592,1592,1594,1594
2/4/2026 10:06,50000,50102.3,89,88.5,88.5,84,89,1593,1594,1588,1596,1595,89.5,88.5,89,89,88.5,1514,1591,1593,1594,1594,89.5,83,1593,1596,1590,1594,1595,1590,1593,85,89,89.5,89.5,90,90,90,89.5,89,89.5,1594,1593,1593,1594,1595,89.5,89,89,89,89,1593,1592,1595,1594,1593,89,88,89,89,89,1591,1591,1592,1595,1593
2/4/2026 10:06,50000,49917.1,89,88.5,88.5,84,89,1596,1595,1594,1592,1597,89.5,88.5,89,89,88.5,1513,1593,1596,1595,1594,89.5,83,1594,1596,1592,1594,1597,1594,1591,85,89,89.5,89.5,90,90,90,89.5,89,89.5,1592,1594,1596,1596,1597,89.5,89,89,89,89,1595,1596,1594,1595,1593,89,88,89,89,89,1591,1593,1594,1594,1593
2/4/2026 10:07,50000,50075.3,89,88.5,88.5,84,89,1591,1596,1592,1592,1592,89.5,88.5,88.5,89,88.5,1515,1596,1590,1593,1595,89,83,1592,1591,1593,1592,1593,1593,1595,85,89,89.5,89.5,90,89.5,90,89.5,89,89.5,1594,1591,1592,1589,1592,89.5,89,89,89,89,1592,1590,1592,1595,1595,89,88,89,89,89,1592,1594,1595,1590,1593
2/4/2026 10:07,50000,49943.4,89,88.5,88,84,89,1594,1590,1596,1588,1595,89.5,88.5,88.5,89,88.5,1511,1592,1594,1594,1594,89,82.5,1590,1596,1593,1594,1593,1598,1592,85,89,89,89.5,90,89,90,89.5,89,89.5,1591,1594,1594,1593,1594,89.5,89,89,89,89,1593,1594,1594,1593,1590,88.5,88,89,89,88.5,1594,1597,1593,1591,1591
2/4/2026 10:08,50000,50081,89,88.5,88,83.5,89,1594,1591,1595,1591,1593,89,88.5,88.5,89,88.5,1513,1593,1595,1593,1595,89,82.5,1590,1594,1594,1593,1593,1596,1596,84.5,89,89,89.5,90,89,89.5,89.5,88.5,89.5,1593,1593,1595,1595,1592,89,88.5,89,89,89,1593,1591,1594,1594,1589,88.5,88,89,89,88.5,1595,1597,1594,1593,1589
2/4/2026 10:08,50000,50073.2,88.5,88,87.5,83.5,89,1593,1595,1595,1594,1591,89,88,88.5,88.5,88.5,1515,1594,1591,1595,1592,89,82,1594,1591,1592,1593,1593,1592,1594,84.5,89,88.5,89.5,90,89,89.5,89.5,88.5,89,1594,1592,1592,1591,1592,89,88.5,89,89,89,1592,1591,1593,1594,1595,88.5,88,88.5,88.5,88.5,1593,1594,1594,1590,1596
2/4/2026 10:09,50000,50077.9,88.5,88,87.5,83.5,89,1594,1591,1597,1590,1593,89,88,88.5,88.5,88.5,1513,1592,1595,1594,1594,88.5,82,1592,1592,1593,1592,1591,1595,1596,84.5,88.5,88.5,89.5,90,89,89.5,89,88.5,89,1596,1593,1594,1592,1589,89,88.5,88.5,89,88.5,1593,1592,1595,1595,1593,88.5,88,88.5,88,88.5,1594,1595,1595,1592,1592
2/4/2026 10:09,50000,50048.7,88.5,88,87.5,83,89,1592,1595,1596,1593,1591,89,88,88.5,88.5,88,1514,1593,1591,1592,1593,88.5,82,1593,1591,1592,1593,1591,1591,1594,84.5,88.5,88.5,89.5,90,89,89.5,89,88.5,89,1593,1591,1592,1588,1592,89,88.5,88.5,89,88.5,1593,1589,1591,1592,1595,88.5,88,88.5,88,88.5,1594,1592,1594,1590,1593
2/4/2026 10:10,50000,50067.6,88.5,88,87.5,83,88.5,1596,1593,1593,1592,1595,88.5,88,88.5,88,88,1512,1592,1593,1591,1593,88.5,82,1594,1594,1596,1594,1595,1595,1592,84.5,88.5,88.5,89,90,89,89.5,89,88,89,1591,1595,1592,1594,1595,89,88.5,88.5,89,88.5,1593,1593,1592,1591,1591,88.5,88,88.5,88,88,1594,1591,1591,1595,1596
2/4/2026 10:10,50000,50060.6,88.5,87.5,87.5,83,88.5,1594,1591,1595,1589,1595,88.5,88,88.5,88,88,1512,1591,1594,1594,1595,88.5,82,1594,1593,1595,1592,1592,1595,1592,84.5,88.5,88.5,88.5,89.5,89,89,89,88,89,1591,1594,1594,1594,1592,89,88.5,88.5,88.5,88.5,1592,1593,1593,1593,1591,88.5,87.5,88,88,88,1596,1590,1593,1595,1595
2/4/2026 10:11,50000,50056.1,88.5,87.5,87.5,83,88,1592,1593,1593,1592,1591,88.5,87.5,88.5,88,88,1515,1595,1589,1594,1592,88.5,82,1597,1590,1592,1595,1593,1590,1593,84.5,88.5,88.5,88.5,89,89,89,88.5,88,89,1591,1591,1592,1591,1597,89,88,88.5,88.5,88.5,1592,1594,1591,1594,1594,88.5,87.5,88,88,88,1591,1593,1591,1592,1595
2/4/2026 10:11,50000,50041.1,88,87.5,87.5,83,88,1594,1591,1596,1594,1592,88.5,87.5,88.5,88,87.5,1515,1590,1593,1594,1592,88.5,81.5,1591,1593,1594,1593,1590,1594,1595,84,88.5,88.5,88.5,89,89,89,88.5,88,88.5,1594,1590,1594,1591,1592,89,88,88.5,88.5,88.5,1594,1591,1591,1593,1588,88,87.5,88,88,88,1596,1595,1595,1594,1592
2/4/2026 10:12,50000,50060.7,88,87.5,87.5,82.5,88,1591,1594,1593,1592,1592,88.5,87.5,88.5,88,87.5,1515,1593,1590,1593,1591,88.5,81.5,1594,1591,1593,1595,1594,1591,1594,83.5,88.5,88.5,88.5,89,89,89,88.5,88,88.5,1591,1591,1592,1590,1595,88.5,88,88.5,88,88,1590,1593,1591,1592,1594,88,87.5,88,88,88,1592,1593,1591,1592,1597
2/4/2026 10:12,50000,50067.7,88,87.5,87.5,82.5,88,1592,1595,1593,1591,1593,88.5,87.5,88,88,87.5,1512,1591,1591,1591,1593,88,81,1596,1590,1597,1593,1592,1595,1590,83.5,88.5,88.5,88.5,89,89,89,88.5,88,88.5,1592,1594,1591,1594,1594,88.5,88,88,88,88,1591,1593,1593,1592,1592,88,87,88,88,87.5,1594,1591,1590,1598,1597
2/4/2026 10:13,50000,50070.5,88,87.5,87.5,82.5,88,1590,1594,1594,1594,1591,88.5,87.5,87.5,88,87.5,1513,1593,1592,1594,1589,88,81,1595,1592,1593,1594,1594,1589,1593,83.5,88,88.5,88.5,89,89,89,88.5,88,88.5,1592,1592,1592,1590,1596,88.5,88,88,88,88,1593,1595,1591,1593,1595,88,87,88,88,87.5,1593,1594,1591,1591,1595
2/4/2026 10:13,50000,49983.3,88,87.5,87,82,88,1591,1594,1593,1591,1593,88.5,87.5,87.5,88,87.5,1513,1593,1592,1591,1593,88,81,1598,1591,1595,1596,1594,1595,1592,83.5,88,88,88.5,89,88,89,88.5,88,88.5,1592,1594,1590,1595,1595,88.5,88,88,88,88,1591,1596,1592,1590,1595,87.5,87,88,88,87.5,1594,1592,1591,1596,1597
2/4/2026 10:14,50000,50081.4,87.5,87,87,82,88,1591,1594,1592,1593,1592,88.5,87.5,87.5,88,87.5,1512,1594,1590,1591,1593,88,81,1596,1589,1595,1592,1594,1597,1589,83.5,88,88,88.5,89,88,89,88.5,88,88.5,1593,1594,1592,1594,1592,88,88,88,88,88,1592,1593,1590,1592,1593,87.5,87,88,88,87.5,1592,1592,1593,1596,1595
2/4/2026 10:14,50000,50028.8,87.5,87,86.5,82,88,1591,1598,1594,1593,1592,88,87,87.5,87.5,87.5,1513,1593,1589,1591,1593,88,81,1595,1589,1596,1593,1595,1596,1591,83.5,88,88,88.5,89,88,88.5,88.5,87.5,88,1592,1595,1594,1595,1595,88,87.5,88,88,88,1593,1595,1591,1590,1595,87.5,87,87.5,87.5,87.5,1594,1594,1592,1594,1595
