Time (America/New_York),Tumbleweed 1.P command (from Fleet) (kWinCloud),Tumbleweed 1.P measured (kW),Unit #05 (11A5).State of Charge (SoC),Unit #06 (11A6).State of Charge (SoC),Unit #07 (11A7).State of Charge (SoC),Unit #08 (11A8).State of Charge (SoC),Unit #09 (11B1).State of Charge (SoC),Unit #05 (11A5).kW Measured (kW),Unit #06 (11A6).kW Measured (kW),Unit #07 (11A7).kW Measured (kW),Unit #08 (11A8).kW Measured (kW),Unit #09 (11B1).kW Measured (kW),Unit #10 (11B2).State of Charge (SoC),Unit #11 (11B3).State of Charge (SoC),Unit #12 (11B4).State of Charge (SoC),Unit #13 (11B5).State of Charge (SoC),Unit #14 (11B6).State of Charge (SoC),Unit #10 (11B2).kW Measured (kW),Unit #11 (11B3).kW Measured (kW),Unit #12 (11B4).kW Measured (kW),Unit #13 (11B5).kW Measured (kW),Unit #14 (11B6).kW Measured (kW),Unit #15 (11B7).State of Charge (SoC),Unit #16 (11B8).State of Charge (SoC),Unit #16 (11B8).kW Measured (kW),Unit #15 (11B7).kW Measured (kW),Unit #17 (12A1).kW Measured (kW),Unit #18 (12A2).kW Measured (kW),Unit #19 (12A3).kW Measured (kW),Unit #20 (12A4).kW Measured (kW),Unit #21 (12A5).kW Measured (kW),Unit #17 (12A1).State of Charge (SoC),Unit #18 (12A2).State of Charge (SoC),Unit #19 (12A3).State of Charge (SoC),Unit #20 (12A4).State of Charge (SoC),Unit #21 (12A5).State of Charge (SoC),Unit #22 (12A6).State of Charge (SoC),Unit #23 (12A7).State of Charge (SoC),Unit #24 (12A8).State of Charge (SoC),Unit #25 (12B1).State of Charge (SoC),Unit #26 (12B2).State of Charge (SoC),Unit #22 (12A6).kW Measured (kW),Unit #23 (12A7).kW Measured (kW),Unit #24 (12A8).kW Measured (kW),Unit #25 (12B1).kW Measured (kW),Unit #26 (12B2).kW Measured (kW),Unit #27 (12B3).State of Charge (SoC),Unit #28 (12B4).State of Charge (SoC),Unit #29 (12B5).State of Charge (SoC),Unit #30 (12B6).State of Charge (SoC),Unit #31 (12B7).State of Charge (SoC),Unit #27 (12B3).kW Measured (kW),Unit #28 (12B4).kW Measured (kW),Unit #29 (12B5).kW Measured (kW),Unit #30 (12B6).kW Measured (kW),Unit #31 (12B7).kW Measured (kW),Unit #01 (11A1).State of Charge (SoC),Unit #02 (11A2).State of Charge (SoC),Unit #03 (11A3).State of Charge (SoC),Unit #04 (11A4).State of Charge (SoC),Unit #32 (12B8).State of Charge (SoC),Unit #01 (11A1).kW Measured (kW),Unit #02 (11A2).kW Measured (kW),Unit #03 (11A3).kW Measured (kW),Unit #04 (11A4).kW Measured (kW),Unit #32 (12B8).kW Measured (kW)
2/4/2026 10:15,50000,50081.6,87.5,87,86.5,82,88,1591,1596,1592,1592,1593,88,87,87.5,87.5,87.5,1513,1595,1591,1593,1596,88,80.5,1596,1592,1596,1594,1596,1598,1591,83.5,88,87.5,88.5,89,88,88.5,88,87.5,88,1591,1595,1594,1596,1594,88,87.5,88,88,87.5,1594,1596,1592,1594,1596,87.5,87,87.5,87,87.5,1594,1595,1593,1598,1593
2/4/2026 10:15,50000,49943.6,87.5,87,86.5,82,87.5,1595,1591,1594,1594,1593,87.5,87,87.5,87.5,87,1515,1592,1594,1594,1592,88,80.5,1590,1593,1591,1594,1597,1593,1593,83.5,87.5,87.5,88.5,89,88,88.5,88,87.5,88,1591,1593,1594,1588,1594,88,87.5,87.5,88,87.5,1594,1596,1591,1593,1594,87.5,87,87.5,87,87.5,1591,1597,1596,1591,1590
2/4/2026 10:16,50000,50092,87.5,87,86.5,81.5,87.5,1594,1594,1593,1592,1593,87.5,87,87.5,87,87,1512,1593,1588,1592,1598,88,80.5,1594,1590,1594,1591,1594,1597,1592,83,87.5,87.5,87.5,89,88,88.5,88,87.5,88,1594,1594,1593,1594,1595,88,87.5,87.5,88,87.5,1593,1594,1592,1593,1595,87.5,86.5,87.5,87,87.5,1596,1594,1593,1596,1595
2/4/2026 10:16,50000,49938.2,87.5,86.5,86.5,81.5,87.5,1595,1593,1594,1592,1593,87.5,87,87.5,87,87,1512,1591,1592,1592,1594,88,80,1593,1592,1592,1594,1596,1595,1595,82.5,87.5,87.5,87.5,89,88,88.5,88,87.5,88,1591,1595,1592,1593,1597,88,87.5,87.5,87.5,87.5,1593,1597,1591,1594,1595,87.5,86.5,87.5,87,87,1592,1597,1596,1590,1593
2/4/2026 10:17,50000,50082.4,87.5,86.5,86.5,81.5,87,1596,1591,1595,1593,1593,87.5,86.5,87.5,87,86.5,1515,1593,1593,1595,1593,88,80,1592,1595,1591,1593,1596,1591,1594,82.5,87.5,87.5,87.5,88.5,88,88,88,87,88,1592,1591,1594,1589,1595,88,87.5,87.5,87.5,87.5,1594,1592,1592,1593,1590,87.5,86.5,87,87,87,1592,1592,1594,1591,1591
2/4/2026 10:17,50000,49924.1,87,86.5,86.5,81,87,1591,1593,1593,1594,1594,87.5,86.5,87.5,87,86.5,1512,1596,1591,1592,1595,87.5,80,1595,1591,1595,1593,1590,1593,1593,82.5,87.5,87.5,87.5,88,88,88,88,87,87.5,1593,1593,1591,1596,1592,88,87,87.5,87.5,87.5,1591,1591,1591,1594,1593,87,86.5,87,87,87,1596,1591,1591,1595,1597
2/4/2026 10:18,50000,50085.4,87,86.5,86.5,81,87,1594,1591,1594,1594,1593,87.5,86.5,87.5,87,86.5,1514,1592,1594,1594,1591,87,80,1594,1594,1591,1594,1594,1590,1594,82.5,87.5,87.5,87.5,88,88,88,87.5,87,87.5,1593,1592,1594,1589,1592,88,87,87.5,87.5,87,1594,1595,1594,1593,1590,87,86,87,87,86.5,1593,1590,1594,1592,1595
2/4/2026 10:18,50000,50043.1,87,86.5,86.5,81,87,1593,1589,1592,1590,1592,87.5,86.5,87,87,86.5,1511,1588,1595,1592,1591,87,79.5,1588,1593,1588,1592,1595,1589,1592,82.5,87.5,87.5,87.5,88,88,88,87.5,87,87.5,1590,1590,1593,1589,1593,87.5,87,87,87,87,1593,1590,1590,1592,1589,87,86,87,87,86.5,1589,1589,1592,1589,1590
2/4/2026 10:19,50000,50026,87,86.5,86,81,87,1594,1588,1593,1590,1591,87.5,86.5,87,87,86.5,1510,1590,1592,1593,1590,87,79.5,1589,1593,1592,1593,1594,1592,1592,82.5,87.5,87.5,87.5,88,88,88,87.5,87,87.5,1589,1590,1593,1588,1594,87.5,87,87,87,87,1593,1594,1592,1590,1590,86.5,86,87,87,86.5,1590,1592,1594,1588,1589
2/4/2026 10:19,50000,50035.8,87,86,85.5,81,87,1593,1592,1594,1590,1590,87.5,86.5,86.5,87,86.5,1509,1589,1589,1594,1593,87,79.5,1592,1592,1591,1593,1591,1594,1590,82.5,87,87.5,87.5,88,87.5,88,87.5,87,87.5,1593,1592,1591,1595,1592,87.5,87,87,87,87,1590,1589,1592,1591,1593,86.5,86,87,87,86.5,1593,1593,1590,1590,1591
2/4/2026 10:20,50000,50028.4,87,86,85.5,80.5,87,1590,1593,1591,1591,1593,87.5,86,86.5,86.5,86.5,1513,1591,1593,1591,1593,87,79.5,1592,1590,1590,1592,1590,1590,1593,82.5,87,87,87.5,88,87.5,88,87.5,86.5,87.5,1593,1589,1591,1592,1589,87.5,87,87,87,87,1590,1590,1591,1593,1591,86.5,86,87,86.5,86.5,1591,1589,1589,1594,1591
2/4/2026 10:20,50000,50029.1,86.5,86,85.5,80.5,87,1591,1591,1591,1592,1589,87,86,86.5,86.5,86.5,1509,1591,1592,1591,1590,87,79,1593,1591,1594,1592,1588,1590,1589,82,87,87,87.5,88,87,88,87.5,86.5,87,1594,1592,1589,1595,1589,87,87,87,87,87,1589,1591,1590,1590,1593,86.5,86,87,86.5,86.5,1594,1593,1589,1590,1590
2/4/2026 10:21,50000,50024.8,86.5,86,85.5,80.5,87,1591,1589,1591,1590,1595,87,86,86.5,86.5,86,1512,1591,1592,1593,1588,87,79,1591,1593,1592,1592,1592,1588,1592,82,87,87,87.5,88,87,87.5,87.5,86.5,87,1592,1590,1589,1587,1592,87,86.5,87,87,86.5,1591,1595,1593,1589,1590,86.5,86,87,86.5,86.5,1590,1588,1593,1590,1592
2/4/2026 10:21,50000,50028.3,86.5,86,85.5,80,87,1592,1591,1593,1592,1590,87,86,86.5,86.5,86,1510,1590,1593,1591,1593,87,79,1592,1594,1595,1591,1590,1592,1588,82,87,86.5,87.5,88,87,87.5,87,86.5,87,1593,1595,1591,1594,1591,87,86.5,87,87,86.5,1591,1590,1591,1590,1594,86.5,86,86.5,86,86.5,1594,1593,1591,1592,1591
2/4/2026 10:22,50000,50024.2,86.5,86,85.5,80,86.5,1589,1593,1591,1594,1590,86.5,86,86.5,86,86,1513,1593,1591,1590,1590,87,79,1592,1592,1592,1590,1592,1590,1593,81.5,86.5,86.5,87,88,87,87.5,87,86.5,87,1594,1592,1590,1593,1587,87,86.5,86.5,87,86.5,1590,1589,1592,1592,1594,86.5,86,86.5,86,86.5,1593,1593,1590,1595,1592
2/4/2026 10:22,50000,50019.6,86.5,85.5,85.5,80,86.5,1593,1588,1593,1592,1592,86.5,85.5,86.5,86,86,1511,1591,1593,1593,1592,87,78.5,1590,1593,1594,1591,1588,1593,1589,81.5,86.5,86.5,86.5,88,87,87.5,87,86.5,87,1594,1596,1592,1595,1589,87,86.5,86.5,87,86.5,1591,1592,1591,1589,1591,86.5,85.5,86.5,86,86.5,1593,1591,1592,1590,1590
2/4/2026 10:23,50000,50020.4,86.5,85.5,85.5,80,86,1589,1592,1591,1591,1592,86.5,85.5,86.5,86,85.5,1513,1594,1592,1591,1588,87,78.5,1592,1591,1590,1590,1592,1590,1590,81.5,86.5,86.5,86.5,88,87,87,87,86.5,87,1591,1592,1591,1590,1592,87,86.5,86.5,87,86.5,1590,1593,1591,1589,1593,86.5,85.5,86,86,86.5,1590,1589,1589,1593,1595
2/4/2026 10:23,50000,49962.4,86.5,85.5,85.5,80,86,1590,1591,1593,1592,1591,86.5,85.5,86.5,86,85.5,1512,1589,1591,1592,1591,86.5,78.5,1592,1593,1593,1590,1589,1592,1589,81.5,86.5,86.5,86.5,87.5,87,87,87,86.5,87,1593,1593,1591,1594,1587,87,86.5,86.5,86.5,86.5,1592,1589,1591,1591,1593,86.5,85,86,86,85.5,1592,1593,1591,1591,1590
2/4/2026 10:24,50000,50008.7,86,85.5,85.5,79.5,86,1590,1592,1589,1591,1595,86.5,85.5,86.5,86,85.5,1511,1592,1593,1591,1592,86.5,78.5,1590,1593,1592,1591,1593,1593,1590,81.5,86.5,86.5,86.5,87,87,87,87,86,86.5,1589,1593,1594,1590,1593,87,86.5,86.5,86.5,86.5,1592,1593,1594,1589,1590,86,85,86,86,85.5,1591,1590,1593,1591,1594
2/4/2026 10:24,50000,50005.3,86,85.5,85.5,79.5,86,1591,1590,1593,1591,1590,86.5,85.5,86,86,85.5,1512,1591,1592,1594,1590,86.5,78,1591,1592,1590,1591,1588,1590,1590,81,86.5,86.5,86.5,87,87,87,86.5,86,86.5,1595,1592,1590,1594,1587,87,86,86.5,86.5,86.5,1592,1587,1591,1591,1593,86,85,86,86,85.5,1593,1593,1591,1591,1591
2/4/2026 10:25,50000,50031,86,85,85.5,79.5,86,1589,1593,1589,1591,1591,86.5,85.5,86,86,85.5,1512,1593,1591,1590,1591,86.5,78,1593,1590,1590,1592,1592,1591,1593,81,86.5,86.5,86.5,87,87,87,86.5,86,86.5,1589,1591,1590,1591,1592,86.5,86,86,86,86,1593,1594,1593,1589,1593,86,85,86,86,85.5,1588,1591,1591,1594,1594
2/4/2026 10:25,50000,49985.9,86,85,84.5,79,86,1592,1591,1589,1591,1594,86.5,85.5,86,86,85.5,1511,1591,1594,1592,1592,86.5,78,1590,1590,1591,1592,1592,1595,1590,81,86,86.5,86.5,87,87,87,86.5,86,86.5,1589,1592,1592,1590,1596,86.5,86,86,86,86,1592,1592,1592,1590,1591,86,85,86,86,85.5,1591,1590,1594,1589,1593
2/4/2026 10:26,50000,50028.7,85.5,85,84.5,79,86,1590,1593,1590,1589,1593,86.5,85.5,85.5,86,85.5,1511,1591,1591,1591,1589,86.5,78,1593,1589,1591,1593,1592,1592,1592,81,86,86.5,86.5,87,86.5,87,86.5,86,86.5,1590,1591,1589,1590,1594,86.5,86,86,86,86,1590,1592,1592,1590,1592,85.5,85,86,85.5,85.5,1590,1591,1588,1591,1594
2/4/2026 10:26,50000,49968.5,85.5,85,84.5,79,86,1592,1588,1593,1592,1592,86.5,85,85.5,85.5,85.5,1511,1591,1593,1593,1590,86.5,77.5,1589,1594,1590,1591,1589,1589,1593,81,86,86,86.5,87,86.5,87,86.5,85.5,86,1593,1591,1593,1594,1589,86,86,86,86,86,1590,1588,1593,1594,1590,85.5,85,86,85.5,85.5,1592,1592,1593,1589,1588
2/4/2026 10:27,50000,50023.6,85.5,85,84.5,79,86,1592,1591,1594,1589,1590,86.5,85,85.5,85.5,85.5,1511,1589,1592,1592,1590,86,77.5,1594,1591,1591,1591,1591,1588,1594,81,86,86,86.5,87,86,86.5,86.5,85.5,86,1592,1590,1589,1594,1590,86,86,86,86,85.5,1590,1592,1591,1591,1594,85.5,85,86,85.5,85.5,1591,1594,1588,1595,1592
2/4/2026 10:27,50000,49940.2,85.5,85,84.5,79,86,1592,1594,1592,1592,1592,85.5,85,85.5,85.5,85,1513,1591,1592,1591,1589,86,77.5,1595,1594,1589,1590,1594,1590,1592,80.5,86,85.5,86.5,87,86,86.5,86.5,85.5,86,1590,1592,1591,1593,1592,86,86,86,86,85.5,1590,1593,1592,1591,1594,85.5,85,85.5,85,85.5,1588,1594,1590,1594,1592
2/4/2026 10:28,50000,50031.3,85.5,85,84.5,78.5,85.5,1591,1592,1591,1591,1593,85.5,85,85.5,85,85,1512,1591,1591,1591,1590,86,77.5,1593,1591,1593,1592,1592,1593,1593,80.5,85.5,85.5,86.5,87,86,86.5,86,85.5,86,1592,1594,1590,1591,1593,86,85.5,86,86,85.5,1591,1595,1592,1589,1593,85.5,84.5,85.5,85,85.5,1591,1594,1589,1595,1593
2/4/2026 10:28,50000,50005.4,85.5,85,84.5,78.5,85.5,1588,1590,1591,1592,1593,85.5,84.5,85.5,85,84.5,1508,1592,1593,1588,1593,85.5,77.5,1591,1590,1594,1592,1587,1591,1589,80,85.5,85.5,86,87,86,86.5,86,85.5,86,1595,1595,1590,1590,1589,86,85.5,86,86,85.5,1591,1592,1593,1591,1590,85.5,84.5,85.5,85,85.5,1594,1589,1589,1591,1594
2/4/2026 10:29,50000,50015.7,85.5,84.5,84.5,78.5,85.5,1592,1590,1593,1592,1590,85.5,84.5,85.5,85,84.5,1511,1591,1591,1592,1590,85.5,77,1592,1594,1590,1591,1590,1587,1592,80,85.5,85.5,85.5,87,86,86.5,86,85.5,86,1593,1591,1590,1593,1589,86,85.5,85.5,86,85.5,1591,1591,1590,1591,1592,85.5,84.5,85.5,85,85,1590,1589,1592,1591,1590
2/4/2026 10:29,50000,49998,85.5,84.5,84.5,78.5,85,1593,1590,1593,1591,1590,85.5,84.5,85.5,85,84.5,1512,1590,1591,1593,1588,85.5,77,1593,1593,1590,1591,1592,1591,1593,80,85.5,85.5,85.5,87,86,86,86,85.5,86,1588,1588,1590,1592,1591,86,85.5,85.5,85.5,85.5,1590,1594,1592,1589,1591,85.5,84,85,85,85,1589,1592,1591,1595,1590
2/4/2026 10:30,50000,50023.3,85,84.5,84.5,78,85,1590,1588,1590,1593,1594,85.5,84.5,85.5,85,84.5,1510,1592,1593,1591,1591,85.5,77,1589,1594,1592,1590,1592,1590,1591,80,85.5,85.5,85.5,86,86,86,86,85.5,85.5,1593,1591,1593,1593,1588,86,85.5,85.5,85.5,85.5,1591,1588,1593,1590,1589,85,84,85,85,84.5,1591,1589,1592,1589,1591
2/4/2026 10:30,50000,50021.4,85,84,84.5,78,85,1589,1592,1592,1593,1592,85.5,84.5,85.5,85,84.5,1511,1592,1589,1591,1592,85.5,77,1594,1591,1592,1590,1589,1593,1590,80,85.5,85.5,85.5,86,86,86,86,85,85.5,1592,1595,1589,1588,1591,85.5,85,85.5,85.5,85.5,1589,1593,1592,1589,1592,85,84,85,85,84.5,1595,1594,1588,1593,1594
2/4/2026 10:31,50000,50027.7,85,84,84,78,85,1594,1587,1592,1590,1591,85.5,84.5,85,85,84.5,1513,1592,1593,1594,1590,85.5,76.5,1590,1594,1591,1590,1591,1589,1592,80,85.5,85.5,85.5,86,86,86,85.5,85,85.5,1590,1590,1590,1593,1590,85.5,85,85.5,85.5,85.5,1592,1594,1593,1592,1589,85,84,85,85,84.5,1592,1588,1591,1591,1590
2/4/2026 10:31,50000,50027.1,85,84,83.5,78,85,1588,1592,1592,1592,1591,85.5,84.5,85,85,84.5,1509,1590,1589,1590,1592,85.5,76.5,1594,1591,1593,1593,1588,1591,1589,80,85.5,85.5,85.5,86,86,86,85.5,85,85.5,1594,1591,1588,1589,1590,85.5,85,85,85.5,85,1589,1591,1591,1591,1592,85,84,85,85,84.5,1594,1592,1589,1591,1592
2/4/2026 10:32,50000,49446.3,84.5,84,83.5,78,85,1593,1594,1593,1593,1595,85.5,84.5,85,84.5,84.5,1514,1597,1595,1593,1594,85.5,76.5,1591,1593,1593,1592,1596,1593,1596,80,85.5,85.5,85.5,86,85.5,86,85.5,84.5,85.5,1595,1595,1596,1596,1593,85.5,85,85,85,85,1596,1593,1595,1597,1593,84.5,84,85,84.5,84.5,1595,1595,1597,1594,1595
2/4/2026 10:32,50000,50038.9,84.5,84,83.5,77.5,85,1590,1595,1593,1596,1593,85.5,84,84.5,84.5,84.5,1511,1592,1591,1592,1595,85.5,76,1594,1591,1595,1594,1591,1594,1590,79,85,85.5,85.5,86,85.5,86,85.5,84.5,85,1595,1595,1593,1591,1591,85.5,85,85,85,85,1593,1592,1594,1592,1594,84.5,84,85,84.5,84.5,1594,1597,1593,1594,1596
2/4/2026 10:33,50000,50095.3,84.5,84,83.5,77.5,85,1591,1594,1592,1595,1594,85.5,84,84.5,84.5,84,1514,1594,1593,1592,1594,85.5,76,1590,1593,1591,1589,1596,1591,1596,79,85,85,85.5,86,85.5,86,85.5,84.5,85,1593,1591,1595,1593,1591,85.5,85,85,85,84.5,1594,1590,1596,1594,1590,84.5,84,85,84,84.5,1592,1592,1596,1590,1593
2/4/2026 10:33,50000,49975.6,84.5,84,83.5,77.5,85,1592,1594,1595,1594,1594,85,84,84.5,84,84,1511,1591,1590,1593,1595,85.5,76,1593,1592,1595,1594,1591,1592,1591,79,85,85,85.5,86,85.5,86,85.5,84.5,85,1594,1593,1591,1590,1593,85,85,85,85,84.5,1593,1591,1591,1594,1592,84.5,83.5,84.5,84,84.5,1594,1593,1592,1594,1594
2/4/2026 10:34,50000,50052,84.5,84,83.5,77,84.5,1594,1593,1592,1593,1592,84.5,84,84.5,84,84,1511,1592,1592,1594,1592,85.5,76,1594,1593,1593,1593,1592,1595,1594,79,85,85,85.5,86,85,85.5,85.5,84.5,85,1594,1594,1593,1591,1594,85,85,85,85,84.5,1594,1594,1592,1591,1594,84.5,83.5,84.5,84,84.5,1594,1594,1591,1594,1592
2/4/2026 10:34,50000,50013.3,84.5,83.5,83.5,77,84.5,1590,1592,1591,1592,1591,84.5,83.5,84.5,84,84,1510,1589,1591,1588,1592,85,76,1590,1590,1591,1590,1593,1590,1593,79,85,84.5,85.5,86,85,85.5,85,84.5,85,1590,1589,1590,1590,1589,85,84.5,85,85,84.5,1591,1588,1591,1591,1589,84.5,83.5,84.5,84,84,1591,1592,1592,1589,1592
2/4/2026 10:35,50000,50039.2,84.5,83.5,83.5,77,84,1591,1591,1591,1593,1589,84.5,83.5,84.5,84,83.5,1511,1591,1589,1591,1591,85,75.5,1593,1592,1592,1591,1590,1594,1591,79,84.5,84.5,84.5,86,85,85.5,85,84.5,85,1589,1592,1592,1590,1591,85,84.5,84.5,85,84.5,1592,1592,1592,1589,1592,84.5,83,84.5,84,84,1590,1591,1592,1592,1589
2/4/2026 10:35,50000,50072.5,84.5,83.5,83.5,77,84,1591,1594,1592,1593,1592,84.5,83.5,84.5,84,83.5,1510,1591,1590,1593,1591,85,75.5,1591,1592,1592,1591,1592,1589,1590,79,84.5,84.5,84.5,86,85,85,85,84.5,85,1592,1591,1590,1591,1590,85,84.5,84.5,85,84.5,1591,1590,1591,1592,1593,84.5,83,84,84,84,1592,1593,1590,1591,1593
2/4/2026 10:36,50000,50043.2,84,83.5,83.5,76.5,84,1589,1591,1594,1589,1592,84.5,83.5,84.5,84,83.5,1510,1591,1592,1591,1591,85,75.5,1589,1591,1591,1590,1593,1587,1593,79,84.5,84.5,84.5,86,85,85,85,84.5,85,1592,1591,1588,1594,1588,85,84.5,84.5,85,84.5,1591,1589,1593,1593,1590,84,83,84,84,83.5,1591,1592,1590,1591,1592
2/4/2026 10:36,50000,50108.7,84,83,83.5,76.5,84,1599,1598,1598,1598,1600,84.5,83.5,84.5,84,83.5,1516,1599,1599,1599,1597,85,75.5,1596,1598,1598,1599,1599,1601,1600,79,84.5,84.5,84.5,85,85,85,85,84.5,84.5,1596,1598,1598,1601,1599,85,84.5,84.5,84.5,84.5,1600,1601,1600,1597,1597,84,83,84,84,83.5,1599,1598,1600,1598,1599
2/4/2026 10:37,50000,50037.1,84,83,82.5,76.5,84,1591,1594,1592,1593,1588,84.5,83.5,84,84,83.5,1508,1589,1588,1591,1592,85,75,1594,1593,1590,1588,1589,1591,1588,78.5,84.5,84.5,84.5,85,85,85,85,84.5,84.5,1593,1592,1592,1590,1590,84.5,84,84.5,84.5,84.5,1590,1588,1589,1592,1592,84,83,84,84,83.5,1593,1594,1590,1594,1591
2/4/2026 10:37,50000,50023,84,83,82.5,76.5,84,1591,1592,1593,1593,1590,84.5,83.5,84,84,83.5,1511,1589,1588,1590,1592,84.5,75,1593,1591,1592,1589,1593,1586,1591,78,84.5,84.5,84.5,85,85,85,84.5,84.5,84.5,1590,1589,1589,1588,1589,84.5,84,84.5,84.5,84,1591,1586,1588,1591,1591,84,83,84,84,83.5,1591,1594,1589,1591,1593
2/4/2026 10:38,50000,50043.8,83.5,83,82.5,76,84,1592,1593,1591,1591,1591,84.5,83,84,83.5,83.5,1512,1589,1587,1589,1590,84.5,75,1590,1589,1590,1588,1594,1590,1593,78,84.5,84.5,84.5,85,85,85,84.5,84,84.5,1590,1590,1592,1592,1592,84.5,84,84,84,84,1591,1590,1591,1592,1589,84,83,84,83.5,83.5,1587,1595,1592,1589,1591
2/4/2026 10:38,50000,50046.2,83.5,83,82.5,76,84,1590,1591,1588,1592,1590,84.5,83,84,83.5,83.5,1512,1590,1592,1589,1592,84.5,75,1587,1587,1589,1590,1592,1593,1592,78,84,84.5,84.5,85,84.5,85,84.5,83.5,84,1591,1591,1592,1592,1594,84.5,84,84,84,84,1592,1593,1592,1592,1589,83.5,83,84,83.5,83.5,1591,1591,1594,1589,1590
2/4/2026 10:39,50000,50045.9,83.5,83,82.5,76,84,1592,1586,1587,1591,1587,84.5,83,83.5,83.5,83,1510,1590,1591,1591,1592,84.5,74.5,1592,1588,1590,1589,1588,1592,1592,78,84,84.5,84.5,85,84.5,85,84.5,83.5,84,1592,1592,1592,1589,1592,84.5,84,84,84,84,1590,1591,1591,1593,1588,83.5,83,84,83,83.5,1592,1590,1593,1590,1589
2/4/2026 10:39,50000,50039.2,83.5,83,82.5,76,83.5,1592,1590,1591,1591,1589,84,83,83.5,83,83,1509,1590,1591,1591,1593,84.5,74.5,1590,1594,1592,1589,1591,1592,1589,78,84,84,84.5,85,84.5,85,84.5,83.5,84,1592,1591,1593,1590,1593,84,84,84,84,83.5,1593,1591,1591,1594,1591,83.5,82.5,84,83,83.5,1593,1589,1592,1593,1589
2/4/2026 10:40,50000,50045.3,83.5,83,82.5,76,83.5,1594,1590,1590,1591,1590,83.5,83,83.5,83,83,1509,1590,1589,1592,1595,84,74.5,1594,1594,1590,1588,1591,1590,1588,78,84,84,84.5,85,84,84.5,84,83.5,84,1591,1591,1592,1587,1592,84,84,84,84,83.5,1592,1590,1591,1594,1593,83.5,82.5,84,83,83.5,1592,1591,1591,1594,1587
2/4/2026 10:40,50000,50056.1,83.5,82.5,82.5,75.5,83.5,1593,1594,1591,1592,1589,83.5,82.5,83.5,83,82.5,1512,1590,1587,1591,1592,84,74.5,1592,1592,1590,1589,1594,1591,1591,78,84,84,84.5,85,84,84.5,84,83.5,84,1589,1590,1591,1590,1591,84,84,84,84,83.5,1592,1591,1589,1592,1594,83.5,82,83.5,83,83,1590,1594,1590,1591,1590
2/4/2026 10:41,50000,50059.3,83.5,82.5,82.5,75.5,83.5,1592,1594,1591,1592,1589,83.5,82.5,83.5,83,82.5,1512,1588,1591,1590,1589,84,74,1591,1592,1589,1591,1593,1594,1591,77.5,83.5,84,84,85,84,84.5,84,83.5,84,1590,1591,1592,1594,1592,84,84,84,84,83.5,1592,1592,1590,1590,1592,83.5,82,83.5,83,83,1589,1594,1593,1590,1593
2/4/2026 10:41,50000,50026.1,83.5,82.5,82.5,75.5,83,1590,1590,1590,1593,1590,83.5,82.5,83.5,83,82.5,1510,1592,1591,1589,1591,84,74,1588,1590,1591,1590,1588,1592,1588,77.5,83.5,83.5,83.5,85,84,84.5,84,83.5,84,1594,1592,1593,1592,1592,84,83.5,83.5,84,83.5,1593,1592,1592,1592,1591,83.5,82,83.5,83,83,1591,1591,1594,1591,1591
2/4/2026 10:42,50000,49987.3,83.5,82,82.5,75,83,1589,1589,1589,1589,1586,83.5,82.5,83.5,83,82.5,1509,1590,1590,1590,1588,84,74,1592,1590,1590,1587,1591,1585,1587,77.5,83.5,83.5,83.5,85,84,84,84,83.5,84,1588,1587,1590,1587,1587,84,83.5,83.5,84,83.5,1589,1586,1587,1587,1590,83.5,82,83,83,83,1591,1587,1589,1593,1588
2/4/2026 10:42,50000,49995.3,83,82,81.5,75,83,1590,1591,1591,1589,1587,83.5,82.5,83.5,83,82.5,1510,1591,1587,1590,1589,84,74,1590,1591,1590,1587,1592,1588,1589,77,83.5,83.5,83.5,85,84,84,84,83.5,83.5,1588,1588,1590,1588,1587,84,83.5,83.5,84,83.5,1588,1589,1587,1589,1591,83,82,83,83,83,1587,1591,1589,1590,1589
2/4/2026 10:43,50000,49996.3,83,82,81.5,75,83,1591,1592,1590,1588,1589,83.5,82.5,83,83,82.5,1511,1590,1585,1588,1589,84,73.5,1588,1592,1586,1587,1590,1592,1590,77,83.5,83.5,83.5,84,84,84,84,83.5,83.5,1589,1587,1589,1592,1591,84,83.5,83.5,83.5,83.5,1590,1590,1588,1589,1590,83,82,83,83,82.5,1586,1591,1590,1588,1591
2/4/2026 10:43,50000,49993.7,82.5,82,81.5,75,83,1590,1592,1589,1589,1590,83.5,82.5,83,83,82.5,1510,1587,1589,1587,1589,84,73.5,1590,1589,1586,1590,1591,1593,1589,77,83.5,83.5,83.5,84,84,84,84,83.5,83.5,1589,1587,1589,1590,1591,83.5,83.5,83.5,83.5,83.5,1589,1592,1588,1587,1590,83,82,83,82.5,82.5,1587,1592,1589,1586,1589
2/4/2026 10:44,50000,49856.1,82.5,82,81.5,75,83,1590,1592,1589,1592,1587,83.5,82,83,82.5,82.5,1511,1588,1586,1590,1589,84,73.5,1588,1589,1587,1588,1590,1592,1588,77,83.5,83.5,83.5,84,84,84,84,83,83.5,1587,1588,1588,1591,1590,83.5,83,83,83.5,83.5,1588,1591,1588,1586,1591,83,82,83,82.5,82.5,1588,1590,1590,1589,1590
2/4/2026 10:44,50000,50097.8,82.5,82,81.5,74.5,83,1592,1593,1593,1594,1593,83.5,82,83,82.5,82.5,1510,1592,1590,1591,1591,84,73.5,1592,1591,1590,1593,1590,1592,1593,77,83.5,83.5,83.5,84,84,84,83.5,82.5,83,1591,1592,1590,1591,1593,83.5,83,83,83,83,1590,1595,1590,1592,1590,82.5,82,83,82.5,82.5,1593,1592,1592,1590,1595
2/4/2026 10:45,50000,50068.6,82.5,82,81.5,74.5,83,1590,1592,1594,1592,1591,83.5,82,82.5,82.5,82,1510,1588,1592,1588,1592,83.5,73,1591,1590,1592,1592,1589,1590,1590,76.5,83,83.5,83.5,84,83.5,84,83.5,82.5,83,1593,1594,1591,1592,1592,83.5,83,83,83,82.5,1591,1592,1591,1592,1589,82.5,81.5,83,82,82.5,1594,1592,1592,1589,1593
2/4/2026 10:45,50000,50075.5,82.5,82,81.5,74.5,83,1592,1588,1591,1590,1591,83,82,82.5,82,82,1511,1591,1592,1592,1592,83.5,73,1594,1589,1592,1589,1592,1589,1594,76.5,83,83.5,83.5,84,83.5,84,83.5,82.5,83,1589,1591,1592,1588,1589,83.5,83,83,83,82.5,1590,1589,1593,1593,1591,82.5,81.5,83,82,82.5,1590,1588,1592,1593,1591
2/4/2026 10:46,50000,50070.9,82.5,82,81.5,74,82.5,1593,1592,1595,1591,1593,83,81.5,82.5,82,82,1511,1589,1588,1591,1591,83.5,73,1592,1591,1593,1591,1589,1592,1592,76.5,83,83,83.5,84,83.5,83.5,83.5,82.5,83,1593,1591,1589,1591,1593,83,83,83,83,82.5,1591,1592,1589,1589,1593,82.5,81.5,83,82,82,1593,1592,1590,1591,1591
2/4/2026 10:46,50000,50068.5,82.5,81.5,81.5,74,82.5,1587,1588,1590,1589,1590,82.5,81.5,82.5,82,81.5,1509,1589,1592,1590,1590,83.5,73,1589,1588,1591,1589,1591,1588,1589,76.5,83,83,83.5,84,83.5,83.5,83,82.5,83,1591,1588,1590,1589,1587,83,83,83,83,82.5,1591,1588,1592,1592,1587,82.5,81,82.5,82,82,1591,1589,1592,1592,1591
2/4/2026 10:47,50000,50073.1,82.5,81.5,81.5,74,82.5,1591,1591,1590,1593,1589,82.5,81.5,82.5,82,81.5,1512,1590,1592,1592,1589,83.5,73,1594,1591,1591,1590,1590,1591,1591,76,82.5,83,83.5,84,83,83.5,83,82.5,83,1589,1591,1591,1592,1592,83,83,83,83,82.5,1590,1592,1592,1589,1593,82.5,81,82.5,82,82,1588,1588,1590,1593,1589
2/4/2026 10:47,50000,50073.1,82.5,81.5,81.5,74,82,1595,1594,1592,1595,1590,82.5,81.5,82.5,82,81.5,1513,1592,1591,1593,1590,83.5,72.5,1594,1594,1591,1593,1589,1595,1593,76,82.5,83,82.5,84,83,83.5,83,82.5,83,1594,1591,1592,1594,1593,83,83,83,83,82.5,1590,1594,1592,1590,1592,82.5,81,82.5,82,82,1593,1592,1590,1593,1593
2/4/2026 10:48,50000,50061.7,82.5,81,81,74,82,1591,1593,1594,1593,1591,82.5,81.5,82.5,82,81.5,1511,1590,1587,1592,1593,83.5,72.5,1590,1592,1592,1592,1588,1590,1591,76,82.5,82.5,82.5,84,83,83,83,82.5,83,1593,1593,1591,1592,1593,83,82.5,83,83,82.5,1589,1589,1590,1591,1591,82.5,81,82,82,82,1593,1592,1589,1591,1593
2/4/2026 10:48,50000,50056.1,82,81,80.5,73.5,82,1592,1593,1593,1593,1589,82.5,81.5,82.5,82,81.5,1510,1591,1590,1590,1592,83.5,72.5,1591,1592,1590,1592,1589,1593,1590,76,82.5,82.5,82.5,84,83,83,83,82.5,83,1593,1592,1592,1594,1593,83,82.5,82.5,83,82.5,1589,1591,1590,1592,1593,82,81,82,82,82,1593,1591,1591,1589,1592
2/4/2026 10:49,50000,49987.8,82,81,80.5,73.5,82,1589,1590,1591,1588,1588,82.5,81.5,82.5,82,81.5,1506,1590,1585,1588,1588,83.5,72,1590,1589,1588,1588,1585,1590,1589,75.5,82.5,82.5,82.5,84,83,83,83,82.5,82.5,1589,1590,1587,1589,1589,83,82.5,82.5,83,82.5,1588,1589,1590,1590,1591,82,81,82,82,82,1592,1588,1588,1589,1588
2/4/2026 10:49,50000,49989.8,82,81,80.5,73.5,82,1590,1591,1591,1589,1589,82.5,81.5,82,82,81.5,1507,1591,1587,1590,1590,83,72,1591,1590,1591,1589,1586,1588,1588,75.5,82.5,82.5,82.5,83,83,83,83,82.5,82.5,1589,1591,1588,1590,1590,83,82.5,82.5,82.5,82.5,1588,1591,1589,1592,1588,82,81,82,81.5,81.5,1592,1590,1589,1587,1589
2/4/2026 10:50,50000,50006.1,81.5,81,80.5,73,82,1589,1590,1591,1590,1588,82.5,81,82,81.5,81.5,1509,1590,1588,1590,1591,83,72,1591,1591,1591,1589,1586,1589,1588,75.5,82.5,82.5,82.5,83,83,83,83,82.5,82.5,1592,1592,1588,1592,1590,82.5,82,82.5,82.5,82.5,1587,1591,1590,1589,1590,82,81,82,81.5,81.5,1593,1587,1588,1589,1590
2/4/2026 10:50,50000,50002.6,81.5,81,80.5,73,82,1590,1592,1591,1590,1590,82.5,81,82,81.5,81.5,1507,1591,1587,1588,1588,83,72,1590,1590,1591,1590,1588,1588,1589,75.5,82.5,82.5,82.5,83,83,83,82.5,82,82,1590,1588,1588,1590,1588,82.5,82,82,82.5,82,1588,1591,1587,1591,1590,82,81,82,81.5,81.5,1592,1589,1587,1588,1592
2/4/2026 10:51,50000,50002.4,81.5,81,80.5,73,82,1590,1588,1590,1586,1588,82.5,81,82,81,81,1508,1588,1590,1588,1589,82.5,72,1587,1590,1589,1589,1591,1588,1588,75.5,82.5,82.5,82.5,83,82.5,83,82.5,82,82,1586,1589,1589,1586,1586,82.5,82,82,82,82,1589,1589,1589,1591,1586,81.5,80.5,82,81.5,81.5,1589,1591,1590,1587,1590
2/4/2026 10:51,50000,50012.5,81.5,81,80.5,73,82,1588,1590,1589,1589,1590,82,81,82,81,81,1510,1591,1592,1588,1586,82.5,72,1585,1589,1589,1588,1589,1593,1591,75,82,82.5,82.5,83,82.5,83,82.5,82,82,1586,1589,1590,1589,1590,82.5,82,82,82,81.5,1590,1590,1589,1589,1588,81.5,80.5,82,81,81.5,1586,1592,1592,1588,1587
2/4/2026 10:52,50000,50013.5,81.5,81,80.5,73,81.5,1589,1589,1587,1590,1589,82,80.5,81.5,81,80.5,1509,1591,1591,1587,1590,82.5,71.5,1590,1588,1588,1590,1587,1591,1591,75,82,82,82.5,83,82.5,83,82.5,81.5,82,1590,1588,1591,1587,1591,82,82,82,82,81.5,1590,1590,1591,1587,1588,81.5,80.5,82,81,81.5,1589,1590,1590,1590,1587
2/4/2026 10:52,50000,50005.9,81.5,80.5,80.5,72.5,81.5,1588,1585,1587,1588,1589,81.5,80.5,81.5,81,80.5,1509,1592,1588,1589,1591,82.5,71.5,1591,1586,1588,1590,1587,1589,1589,75,82,82,82.5,83,82.5,83,82.5,81.5,82,1592,1590,1587,1589,1592,82,82,82,82,81.5,1589,1589,1589,1591,1590,81.5,80,81.5,81,81,1590,1589,1588,1588,1586
2/4/2026 10:53,50000,49995.7,81.5,80.5,80.5,72.5,81.5,1588,1588,1587,1590,1587,81.5,80.5,81.5,81,80.5,1510,1590,1589,1588,1591,82.5,71,1591,1587,1588,1592,1586,1591,1588,75,82,82,82.5,83,82.5,82.5,82,81.5,82,1591,1589,1589,1589,1592,82,82,82,82,81.5,1591,1590,1589,1589,1589,81.5,80,81.5,81,81,1589,1588,1589,1590,1586
2/4/2026 10:53,50000,49977.3,81.5,80.5,80.5,72.5,81,1585,1585,1587,1590,1589,81.5,80.5,81.5,81,80.5,1508,1588,1589,1587,1589,82.5,71,1589,1586,1587,1588,1584,1589,1589,74.5,81.5,82,81.5,83,82,82.5,82,81.5,82,1588,1587,1588,1589,1589,82,82,82,82,81.5,1589,1588,1589,1588,1585,81.5,80,81.5,81,81,1589,1587,1588,1590,1587
2/4/2026 10:54,50000,49995,81.5,80,80,72,81,1586,1589,1590,1591,1589,81.5,80.5,81.5,81,80.5,1511,1588,1591,1588,1590,82.5,71,1594,1586,1589,1589,1587,1590,1588,74.5,81.5,82,81.5,83,82,82.5,82,81.5,82,1591,1588,1591,1588,1590,82,82,82,82,81.5,1589,1591,1588,1587,1588,81.5,80,81.5,81,81,1592,1589,1590,1594,1589
2/4/2026 10:54,50000,49993.1,81,80,80,72,81,1587,1587,1588,1591,1587,81.5,80.5,81.5,81,80.5,1507,1589,1590,1591,1589,82.5,71,1592,1588,1591,1588,1587,1589,1589,74.5,81.5,82,81.5,83,82,82,82,81.5,82,1589,1589,1590,1592,1589,82,81.5,81.5,82,81.5,1588,1587,1588,1591,1590,81,80,81,81,81,1591,1587,1589,1592,1590
2/4/2026 10:55,50000,49985.6,81,80,79.5,72,81,1590,1591,1591,1588,1589,81.5,80.5,81.5,81,80.5,1509,1591,1587,1590,1589,82.5,71,1590,1592,1591,1590,1591,1589,1588,74.5,81.5,81.5,81.5,83,82,82,82,81.5,81.5,1586,1590,1589,1589,1588,82,81.5,81.5,82,81.5,1588,1585,1587,1589,1589,81,80,81,81,81,1590,1588,1588,1587,1591
2/4/2026 10:55,50000,50006,80.5,80,79.5,72,81,1588,1587,1588,1589,1589,81.5,80.5,81,80.5,80.5,1509,1588,1591,1587,1593,82.5,71,1590,1586,1589,1589,1588,1590,1591,74.5,81.5,81.5,81.5,82,82,82,82,81.5,81.5,1590,1589,1591,1589,1591,82,81.5,81.5,82,81.5,1590,1590,1589,1592,1588,81,80,81,80.5,80.5,1591,1590,1589,1590,1589
2/4/2026 10:56,50000,50008.6,80.5,80,79.5,72,81,1593,1590,1591,1590,1590,81.5,80,81,80.5,80.5,1510,1588,1586,1589,1588,82,70.5,1588,1588,1587,1587,1589,1591,1588,74,81.5,81.5,81.5,82,82,82,82,81.5,81.5,1588,1587,1588,1586,1590,81.5,81.5,81.5,82,81.5,1591,1591,1588,1589,1590,81,80,81,80.5,80.5,1587,1591,1591,1588,1590
2/4/2026 10:56,50000,50002.7,80.5,80,79.5,71.5,81,1589,1588,1587,1586,1587,81.5,80,81,80.5,80,1506,1590,1589,1589,1589,82,70.5,1591,1586,1589,1590,1591,1586,1587,74,81.5,81.5,81.5,82,82,82,82,81,81,1588,1589,1588,1589,1589,81.5,81,81.5,81.5,81.5,1589,1587,1588,1590,1590,81,80,81,80.5,80.5,1588,1587,1587,1589,1586
2/4/2026 10:57,50000,49999.8,80.5,80,79.5,71.5,81,1590,1589,1590,1589,1589,81.5,80,81,80.5,80,1510,1588,1587,1587,1588,82,70,1586,1588,1588,1591,1585,1590,1591,74,81.5,81.5,81.5,82,82,82,82,81,81,1589,1586,1588,1586,1591,81.5,81,81.5,81,81.5,1589,1590,1586,1588,1588,80.5,79.5,81,80.5,80.5,1589,1591,1590,1590,1591
2/4/2026 10:57,50000,50013.2,80.5,80,79.5,71.5,81,1588,1586,1590,1587,1590,81,80,81,80,80,1506,1587,1590,1589,1590,82,70,1592,1589,1592,1589,1591,1586,1588,73.5,81.5,81.5,81.5,82,81.5,82,81.5,81,81,1588,1590,1589,1590,1590,81.5,81,81,81,81,1590,1588,1588,1589,1587,80.5,79.5,81,80,80.5,1592,1589,1589,1590,1587
2/4/2026 10:58,50000,50017.3,80.5,80,79.5,71,80.5,1590,1590,1588,1587,1588,81,80,80.5,80,79.5,1510,1590,1588,1590,1590,82,70,1591,1589,1589,1589,1590,1589,1588,73.5,81,81.5,81.5,82,81.5,82,81.5,81,81,1585,1590,1589,1591,1588,81.5,81,81,81,80.5,1588,1586,1590,1592,1593,80.5,79,81,80,80.5,1587,1588,1588,1589,1588
2/4/2026 10:58,50000,50027,80.5,79.5,79.5,71,80.5,1592,1589,1589,1590,1590,81,79.5,80.5,80,79.5,1510,1589,1588,1590,1589,82,70,1589,1590,1589,1589,1591,1591,1587,73.5,81,81,81.5,82,81.5,82,81.5,80.5,81,1588,1588,1589,1590,1587,81,81,81,81,80.5,1587,1589,1588,1590,1591,80.5,79,80.5,80,80,1587,1587,1588,1586,1587
2/4/2026 10:59,50000,49988.7,80.5,79.5,79.5,71,80.5,1588,1589,1586,1588,1586,80.5,79.5,80.5,80,79.5,1509,1589,1586,1588,1585,82,70,1585,1587,1585,1584,1588,1589,1588,73.5,81,81,81.5,82,81.5,81.5,81.5,80.5,81,1587,1586,1587,1588,1587,81,81,81,81,80.5,1586,1588,1587,1586,1589,80.5,79,80.5,80,80,1584,1586,1587,1583,1586
2/4/2026 10:59,50000,49988.6,80.5,79.5,79,71,80,1588,1589,1587,1587,1590,80.5,79.5,80.5,80,79.5,1508,1589,1586,1588,1587,82,70,1585,1589,1584,1588,1586,1588,1590,73.5,80.5,81,81,82,81.5,81.5,81,80.5,81,1587,1585,1586,1587,1588,81,81,81,81,80.5,1587,1589,1586,1586,1587,80.5,79,80.5,80,80,1586,1587,1588,1584,1588
2/4/2026 11:00,50000,50086.4,80.5,79.5,79,71,80,1588,1590,1588,1590,1590,80.5,79.5,80.5,80,79.5,1510,1590,1588,1587,1588,82,69.5,1589,1590,1588,1589,1588,1590,1590,73.5,80.5,81,80.5,82,81.5,81.5,81,80.5,81,1590,1586,1589,1587,1590,81,81,81,81,80.5,1588,1591,1589,1589,1589,80.5,79,80.5,80,80,1589,1586,1590,1587,1590
2/4/2026 11:00,50000,50549.3,80,79.5,78.5,70.5,80,1604,1604,1601,1603,1602,80.5,79.5,80.5,80,79.5,1519,1601,1601,1603,1600,82,69.5,1601,1604,1600,1603,1600,1603,1602,73,80.5,81,80.5,82,81,81.5,81,80.5,81,1602,1601,1600,1599,1604,81,81,81,81,80.5,1602,1604,1602,1600,1603,80.5,79,80.5,80,80,1601,1599,1602,1598,1601
2/4/2026 11:01,50000,49957.8,80,79,78.5,70.5,80,1610,1609,1611,1608,1611,80.5,79.5,80.5,80,79.5,1524,1609,1609,1610,1610,82,69,1607,1610,1608,1610,1607,1611,1610,73,80.5,80.5,80.5,82,81,81,81,80.5,81,1611,1610,1610,1607,1611,81,80.5,80.5,81,80.5,1611,1610,1609,1610,1609,80,79,80,80,80,1613,1610,1611,1610,1611
2/4/2026 11:01,50000,50365.1,79.5,79,78.5,70,80,1595,1599,1593,1599,1596,80.5,79.5,80.5,80,79.5,1515,1599,1597,1597,1597,82,69,1598,1596,1596,1597,1596,1599,1598,72.5,80.5,80.5,80.5,82,81,81,81,80.5,80.5,1596,1597,1596,1596,1596,81,80.5,80.5,81,80.5,1597,1598,1596,1595,1598,80,79,80,79.5,80,1595,1596,1593,1595,1595
2/4/2026 11:02,50000,50049.8,79.5,79,78.5,70,80,1591,1588,1589,1588,1589,80.5,79.5,80,79.5,79.5,1508,1587,1591,1587,1589,81.5,69,1591,1589,1589,1589,1591,1590,1588,72.5,80.5,80.5,80.5,81,81,81,81,80.5,80.5,1585,1591,1591,1591,1589,81,80.5,80.5,81,80.5,1591,1587,1592,1590,1588,80,79,80,79.5,80,1588,1593,1589,1590,1589
2/4/2026 11:02,50000,50038,79.5,79,78.5,70,80,1591,1592,1590,1590,1589,80.5,79,80,79.5,79.5,1508,1589,1586,1590,1592,81.5,69,1588,1591,1589,1591,1588,1590,1589,72.5,80.5,80.5,80.5,81,81,81,81,80.5,80,1592,1588,1589,1586,1592,81,80.5,80.5,81,80.5,1591,1591,1589,1589,1590,80,78.5,80,79.5,79.5,1591,1589,1592,1588,1590
2/4/2026 11:03,50000,50042.2,79.5,79,78.5,70,80,1591,1589,1591,1587,1590,80,79,80,79,79,1505,1590,1587,1589,1590,81.5,69,1586,1591,1592,1590,1591,1587,1589,72.5,80.5,80.5,80.5,81,81,81,81,80,80,1588,1591,1588,1590,1590,80.5,80,80.5,80.5,80.5,1589,1588,1590,1589,1586,80,78.5,80,79,79.5,1588,1593,1591,1590,1590
2/4/2026 11:03,50000,50032.3,79.5,79,78.5,70,80,1563,1562,1565,1568,1565,80,79,80,79,78.5,1491,1563,1566,1563,1564,81.5,69,1568,1564,1567,1565,1564,1567,1564,72.5,80.5,80.5,80.5,81,81,81,80.5,80,80,1566,1565,1564,1567,1563,80.5,80,80,80.5,80,1565,1565,1565,1564,1567,79.5,78.5,80,79,79.5,1563,1565,1563,1565,1563
2/4/2026 11:04,50000,50024.1,79.5,79,78.5,70,79.5,1564,1563,1565,1566,1566,80,78.5,80,79,78.5,1488,1564,1565,1563,1565,81.5,68.5,1567,1563,1565,1564,1565,1564,1561,72.5,80,80.5,80.5,81,80.5,81,80.5,80,80,1561,1564,1565,1566,1563,80.5,80,80,80,79.5,1565,1564,1566,1565,1563,79.5,78,80,79,79.5,1563,1566,1564,1565,1564
2/4/2026 11:04,50000,49752.6,79.5,78.5,78.5,70,79.5,1584,1582,1582,1585,1584,80,78.5,79.5,79,78.5,1503,1582,1584,1581,1582,81.5,68.5,1583,1584,1583,1582,1585,1581,1580,72,80,80.5,80.5,81,80.5,81,80.5,80,80,1581,1584,1583,1585,1580,80,80,80,80,79.5,1581,1580,1581,1583,1581,79.5,78,80,79,79.5,1580,1585,1584,1585,1584
2/4/2026 11:05,50000,49426.1,79.5,78.5,78.5,69.5,79.5,1596,1595,1596,1594,1598,80,78.5,79.5,79,78.5,1511,1595,1594,1595,1596,81.5,68.5,1592,1596,1596,1596,1596,1592,1593,72,80,80,80.5,81,80.5,81,80.5,80,80,1593,1596,1593,1598,1593,80,80,80,80,79.5,1594,1593,1593,1596,1594,79.5,78,80,79,79.5,1593,1598,1597,1595,1596
2/4/2026 11:05,50000,50048.2,79.5,78.5,78,69.5,79.5,1590,1591,1589,1588,1591,79.5,78.5,79.5,79,78.5,1506,1588,1587,1589,1588,81,68,1587,1590,1590,1588,1594,1588,1589,71.5,80,80,80.5,81,80.5,80.5,80.5,79.5,80,1586,1591,1587,1592,1589,80,80,80,80,79.5,1590,1586,1589,1591,1589,79.5,78,79.5,79,79.5,1589,1591,1593,1591,1591
2/4/2026 11:06,50000,50054.4,79.5,78.5,78,69,79,1590,1590,1590,1587,1587,79.5,78.5,79.5,79,78.5,1506,1589,1585,1591,1589,81,68,1585,1590,1590,1588,1592,1587,1587,71.5,79.5,80,80,81,80.5,80.5,80,79.5,80,1587,1588,1588,1588,1589,80,80,80,80,79.5,1589,1587,1587,1589,1589,79.5,78,79.5,79,79,1590,1589,1591,1590,1591
2/4/2026 11:06,50000,50048.5,79.5,78.5,77.5,69,79,1590,1591,1590,1587,1588,79.5,78.5,79.5,79,78.5,1506,1589,1586,1588,1590,81,68,1586,1590,1588,1589,1592,1589,1588,71.5,79.5,80,79.5,81,80,80.5,80,79.5,80,1586,1592,1587,1590,1590,80,80,80,80,79.5,1590,1585,1588,1590,1589,79,78,79.5,79,79,1589,1588,1591,1590,1589
2/4/2026 11:07,50000,50054.5,79,78.5,77.5,69,79,1590,1588,1588,1590,1587,79.5,78.5,79.5,79,78.5,1509,1588,1590,1589,1588,81,68,1591,1588,1587,1590,1588,1591,1591,71.5,79.5,80,79.5,81,80,80,80,79.5,80,1588,1588,1590,1590,1590,80,80,79.5,80,79.5,1589,1590,1590,1587,1590,79,78,79,79,79,1590,1592,1586,1587,1589
2/4/2026 11:07,50000,50056.6,78.5,78,77.5,69,79,1591,1587,1589,1589,1589,79.5,78.5,79.5,78.5,78.5,1508,1588,1590,1589,1590,80.5,68,1589,1588,1588,1588,1589,1591,1588,71.5,79.5,80,79.5,81,80,80,80,79.5,79.5,1588,1589,1591,1590,1585,80,79.5,79.5,80,79.5,1591,1590,1587,1588,1586,79,78,79,78.5,79,1586,1593,1590,1591,1590
2/4/2026 11:08,50000,50051.6,78.5,78,77.5,69,79,1590,1589,1589,1588,1589,79.5,78,79,78.5,78.5,1507,1589,1590,1588,1588,80.5,67.5,1591,1587,1586,1588,1586,1590,1589,71.5,79.5,79.5,79.5,81,80,80,80,79.5,79.5,1589,1588,1591,1590,1590,80,79.5,79.5,80,79.5,1591,1591,1589,1588,1587,79,77.5,79,78.5,79,1588,1590,1587,1589,1587
2/4/2026 11:08,50000,50063.6,78.5,78,77.5,69,79,1588,1589,1587,1586,1590,79.5,78,79,78,78,1505,1592,1587,1589,1590,80.5,67.5,1589,1591,1591,1589,1590,1585,1590,71.5,79.5,79.5,79.5,80,80,80,80,79,79,1588,1592,1587,1589,1589,80,79.5,79.5,80,79.5,1587,1587,1589,1589,1591,79,77.5,79,78.5,78.5,1588,1586,1588,1585,1586
2/4/2026 11:09,50000,50061.4,78.5,78,77.5,68.5,79,1589,1590,1590,1588,1589,79.5,78,79,78,78,1505,1589,1588,1590,1589,80.5,67,1585,1589,1592,1591,1589,1587,1588,71,79.5,79.5,79.5,80,80,80,80,79,79,1588,1589,1585,1590,1588,80,79,79.5,80,79.5,1588,1586,1590,1588,1589,79,77.5,79,78.5,78.5,1586,1585,1588,1591,1590
2/4/2026 11:09,50000,50065.7,78.5,78,77.5,68,79,1589,1587,1591,1588,1589,79,78,79,78,77.5,1508,1590,1591,1587,1587,80.5,67,1593,1591,1588,1592,1587,1589,1591,70.5,79.5,79.5,79.5,80,80,80,80,79,79,1593,1589,1588,1588,1592,79.5,79,79.5,79.5,78.5,1588,1591,1590,1590,1591,78.5,77,79,78,78.5,1592,1591,1587,1588,1589
2/4/2026 11:10,50000,50414.8,78.5,78,77.5,68,79,1577,1575,1574,1575,1575,79,77.5,79,78,77.5,1498,1577,1578,1576,1578,80.5,67,1578,1573,1576,1577,1580,1574,1577,70.5,79.5,79.5,79.5,80,79.5,80,80,79,79,1576,1578,1578,1574,1578,79.5,79,79,79.5,78.5,1576,1577,1578,1578,1581,78.5,77,79,78,78.5,1577,1577,1575,1574,1575
2/4/2026 11:10,50000,49283.3,78.5,77.5,77.5,68,78.5,1585,1587,1585,1587,1586,79,77.5,78.5,78,77.5,1505,1588,1584,1587,1585,80.5,67,1586,1585,1588,1587,1587,1587,1585,70.5,79,79.5,79.5,80,79.5,80,79.5,79,79,1583,1587,1586,1585,1585,79.5,79,79,79,78.5,1585,1583,1588,1585,1586,78.5,77,79,78,78.5,1586,1582,1585,1586,1586
2/4/2026 11:11,50000,49910.3,78.5,77.5,77.5,68,78.5,1583,1585,1585,1584,1586,79,77.5,78.5,78,77.5,1503,1587,1582,1586,1586,80.5,67,1583,1584,1588,1585,1586,1584,1582,70.5,79,79.5,79.5,80,79.5,80,79.5,79,79,1583,1587,1583,1585,1584,79,79,79,79,78.5,1583,1584,1584,1585,1585,78.5,77,79,78,78.5,1584,1583,1587,1586,1585
2/4/2026 11:11,50000,49748.5,78.5,77.5,77,68,78,1588,1590,1588,1590,1591,78.5,77.5,78.5,78,77.5,1505,1591,1590,1589,1589,80.5,67,1590,1589,1589,1588,1590,1588,1589,70.5,79,79,79.5,80,79.5,80,79.5,79,79,1590,1590,1588,1590,1588,79,79,79,79,78.5,1588,1586,1588,1591,1591,78.5,77,78.5,78,78.5,1588,1588,1589,1587,1589
2/4/2026 11:12,50000,50027.9,78.5,77.5,77,68,78,1587,1587,1585,1590,1589,78.5,77.5,78.5,78,77.5,1506,1587,1587,1590,1589,80.5,67,1586,1587,1588,1588,1588,1588,1587,70.5,79,79,79,80,79.5,79.5,79.5,78.5,79,1584,1588,1588,1586,1586,79,79,79,79,78.5,1588,1586,1588,1587,1588,78.5,77,78.5,78,78.5,1585,1586,1586,1586,1586
2/4/2026 11:12,50000,49962.3,78,77.5,76.5,68,78,1590,1590,1588,1587,1589,78.5,77.5,78.5,78,77.5,1507,1590,1587,1590,1590,80.5,66.5,1587,1588,1588,1588,1587,1591,1588,70,78.5,79,79,80,79.5,79.5,79,78.5,79,1589,1589,1586,1590,1588,79,79,79,79,78.5,1591,1591,1588,1589,1589,78.5,77,78.5,78,78.5,1589,1589,1590,1590,1590
2/4/2026 11:13,50000,49858.2,78,77.5,76.5,67.5,78,1608,1606,1607,1606,1605,78.5,77.5,78.5,78,77.5,1520,1605,1608,1606,1607,80.5,66.5,1609,1606,1603,1607,1608,1605,1607,70,78.5,79,78.5,80,79.5,79.5,79,78.5,79,1607,1606,1609,1607,1609,79,79,79,79,78.5,1606,1605,1607,1606,1605,78,77,78.5,78,78.5,1607,1608,1608,1606,1607
2/4/2026 11:13,50000,50284.5,77.5,77.5,76.5,67,78,1596,1594,1595,1595,1595,78.5,77.5,78.5,78,77.5,1509,1594,1594,1593,1597,80,66,1596,1593,1597,1596,1597,1593,1595,70,78.5,79,78.5,80,79.5,79,79,78.5,79,1594,1597,1597,1594,1596,79,79,78.5,79,78.5,1595,1594,1596,1597,1594,78,77,78,77.5,78.5,1596,1596,1592,1592,1592
2/4/2026 11:14,50000,50056.9,77.5,77,76.5,67,78,1590,1592,1589,1589,1589,78.5,77,78,77.5,77.5,1509,1589,1587,1590,1588,80,66,1587,1592,1588,1588,1589,1589,1590,69.5,78.5,78.5,78.5,80,79,79,79,78.5,78.5,1589,1587,1588,1592,1590,79,79,78.5,79,78.5,1590,1590,1585,1588,1587,78,76.5,78,77.5,78,1591,1588,1591,1591,1591
2/4/2026 11:14,50000,50078.5,77.5,77,76.5,67,78,1588,1592,1591,1590,1589,78.5,77,78,77,77.5,1509,1589,1587,1588,1588,80,66,1586,1589,1589,1588,1587,1589,1588,69.5,78.5,78.5,78.5,79.5,79,79,79,78.5,78,1591,1587,1589,1590,1587,79,78.5,78.5,79,78.5,1589,1590,1587,1587,1588,78,76.5,78,77.5,78,1591,1585,1591,1592,1591
2/4/2026 11:15,50000,50076.4,77.5,77,76.5,67,78,1588,1592,1588,1591,1587,78,77,78,77,77,1510,1589,1588,1591,1588,80,66,1589,1588,1591,1587,1590,1593,1588,69.5,78.5,78.5,78.5,79,79,79,79,78,78,1592,1589,1590,1591,1586,79,78,78.5,79,78.5,1588,1589,1589,1587,1590,78,76.5,78,77.5,77.5,1588,1590,1592,1590,1588
2/4/2026 11:15,50000,50639.6,77.5,77,76.5,67,78,1605,1604,1606,1603,1604,78,77,78,77,76.5,1520,1604,1605,1606,1605,80,66,1603,1606,1601,1604,1604,1604,1607,69.5,78.5,78.5,78.5,79,79,79,79,78,78,1604,1604,1605,1605,1605,79,78,78.5,79,78.5,1605,1604,1603,1604,1604,78,76,78,77,77.5,1608,1602,1605,1605,1605
2/4/2026 11:16,50000,50079.9,77.5,76.5,76.5,67,77.5,1592,1589,1591,1590,1588,78,76.5,78,77,76.5,1507,1588,1590,1589,1592,80,66,1590,1590,1589,1588,1594,1588,1590,69.5,78.5,78.5,78.5,79,79,79,79,78,78,1589,1591,1591,1588,1589,78.5,78,78.5,78.5,77.5,1590,1589,1587,1591,1588,77.5,76,78,77,77.5,1588,1592,1591,1590,1590
2/4/2026 11:16,50000,50080.9,77.5,76.5,76.5,67,77.5,1592,1592,1590,1587,1589,78,76.5,78,77,76.5,1508,1589,1587,1589,1590,80,65.5,1590,1590,1588,1588,1591,1589,1589,69,78,78.5,78.5,79,78.5,79,79,78,78,1590,1589,1588,1589,1591,78.5,78,78,78,77.5,1591,1590,1588,1591,1586,77.5,76,78,77,77.5,1591,1590,1593,1591,1591
2/4/2026 11:17,50000,50071.7,77.5,76.5,76.5,67,77.5,1590,1588,1590,1588,1588,78,76.5,78,77,76.5,1505,1588,1588,1588,1590,80,65.5,1591,1586,1588,1587,1590,1587,1588,69,78,78.5,78.5,79,78.5,79,78.5,78,78,1585,1589,1590,1586,1589,78,78,78,78,77.5,1590,1585,1590,1590,1586,77.5,76,78,77,77.5,1585,1592,1586,1585,1589
2/4/2026 11:17,50000,50072.7,77.5,76.5,76,66,77.5,1588,1589,1590,1589,1588,77.5,76.5,77.5,77,76.5,1508,1587,1587,1589,1588,80,65,1589,1587,1587,1587,1587,1592,1588,69,78,78,78.5,79,78.5,79,78.5,78,78,1590,1589,1588,1591,1588,78,78,78,78,77.5,1590,1589,1589,1589,1591,77.5,76,77.5,77,77.5,1588,1590,1587,1587,1587
2/4/2026 11:18,50000,50075.6,77.5,76.5,76,66,77,1586,1589,1586,1587,1590,77.5,76.5,77.5,77,76.5,1508,1591,1586,1589,1588,80,65,1585,1589,1589,1589,1588,1590,1588,68.5,78,78,78,79,78.5,78.5,78.5,78,78,1588,1587,1587,1591,1591,78,78,78,78,77.5,1589,1589,1589,1588,1589,77.5,76,77.5,77,77.5,1591,1587,1589,1591,1590
2/4/2026 11:18,50000,50074.2,77.5,76.5,75.5,66,77,1588,1590,1590,1589,1591,77.5,76.5,77.5,77,76.5,1510,1591,1588,1589,1592,80,65,1587,1589,1589,1589,1591,1586,1590,68.5,77.5,78,78,79,78.5,78.5,78,77.5,78,1589,1591,1588,1591,1593,78,78,78,78,77.5,1589,1589,1588,1590,1589,77.5,76,77.5,77,77.5,1592,1585,1591,1593,1591
2/4/2026 11:19,50000,50081,77,76.5,75.5,66,77,1587,1589,1588,1589,1589,77.5,76.5,77.5,77,76.5,1507,1589,1585,1589,1589,79.5,65,1588,1588,1589,1588,1590,1587,1588,68.5,77.5,78,78,79,78.5,78,78,77.5,78,1587,1587,1588,1589,1592,78,78,78,78,77.5,1589,1589,1588,1590,1588,77,76,77.5,76.5,77.5,1592,1587,1590,1592,1590
2/4/2026 11:19,50000,50078.9,76.5,76.5,75.5,66,77,1588,1591,1589,1589,1591,77.5,76.5,77.5,76.5,76.5,1507,1591,1586,1587,1589,79.5,65,1588,1590,1588,1591,1592,1587,1589,68.5,77.5,78,77.5,79,78.5,78,78,77.5,78,1587,1589,1588,1587,1588,78,78,78,78,77.5,1590,1587,1587,1589,1588,77,75.5,77,76.5,77.5,1591,1586,1589,1591,1592
2/4/2026 11:20,50000,50082.2,76.5,76.5,75.5,66,77,1590,1589,1590,1591,1589,77.5,76.5,77.5,76.5,76.5,1506,1590,1587,1588,1591,79,65,1590,1591,1590,1588,1591,1586,1588,68.5,77.5,78,77.5,79,78,78,78,77.5,77,1585,1589,1588,1587,1590,78,78,78,78,77.5,1589,1585,1587,1588,1587,77,75.5,77,76.5,77.5,1590,1586,1590,1592,1593
2/4/2026 11:20,50000,50071.9,76.5,76,75.5,66,77,1591,1588,1591,1591,1588,77.5,76,77,76,76,1506,1589,1589,1590,1590,79,64.5,1593,1591,1593,1589,1591,1593,1588,68,77.5,78,77.5,79,78,78,78,77.5,77,1588,1591,1591,1586,1588,78,77.5,77.5,78,77.5,1589,1585,1588,1589,1586,77,75.5,77,76.5,77.5,1588,1588,1590,1590,1592
2/4/2026 11:21,50000,50074.4,76.5,76,75.5,65,77,1589,1587,1588,1589,1588,77,76,77,76,75.5,1508,1588,1588,1588,1587,79,64.5,1589,1588,1587,1588,1587,1589,1589,68,77.5,77.5,77.5,78,78,78,78,77,77,1588,1587,1589,1591,1589,78,77.5,77.5,78,77.5,1589,1589,1589,1590,1589,77,75.5,77,76.5,77.5,1590,1591,1588,1586,1586
2/4/2026 11:21,50000,49904.2,76.5,76,75.5,65,77,1590,1588,1590,1589,1586,77,76,77,76,75.5,1510,1588,1590,1589,1587,79,64,1590,1590,1589,1589,1588,1589,1589,68,77.5,77.5,77.5,78,78,78,78,77,77,1591,1589,1590,1591,1588,78,77,77.5,78,77.5,1588,1591,1589,1589,1591,76.5,75,77,76,77,1592,1588,1589,1588,1587
2/4/2026 11:22,50000,49693.7,76.5,76,75.5,65,77,1605,1599,1602,1600,1601,77,75.5,77,76,75.5,1516,1600,1602,1600,1602,79,64,1601,1603,1601,1600,1599,1603,1599,67.5,77.5,77.5,77.5,78,78,78,78,77,77,1603,1601,1604,1600,1599,78,77,77,77.5,76.5,1602,1602,1600,1601,1600,76.5,75,77,76,77,1600,1604,1599,1598,1600
2/4/2026 11:22,50000,50680.8,76.5,75.5,75.5,65,76.5,1603,1603,1602,1603,1603,77,75.5,77,76,75.5,1520,1604,1605,1605,1606,79,64,1605,1605,1603,1605,1605,1603,1606,67.5,77.5,77.5,77.5,78,77.5,78,78,77,77,1604,1603,1605,1605,1608,77.5,77,77,77.5,76.5,1604,1606,1605,1607,1607,76.5,75,77,76,77,1609,1606,1603,1605,1602
2/4/2026 11:23,50000,50039.1,76.5,75.5,75.5,65,76.5,1585,1584,1583,1583,1583,77,75.5,77,76,75.5,1503,1583,1583,1584,1585,79,64,1583,1583,1583,1585,1587,1584,1584,67.5,77.5,77.5,77.5,78,77.5,78,78,77,77,1583,1585,1585,1586,1587,77.5,77,77,77,76.5,1583,1584,1583,1586,1585,76.5,75,77,76,76.5,1586,1587,1585,1586,1580
2/4/2026 11:23,50000,50049.2,76.5,75.5,75,65,76.5,1587,1584,1586,1583,1582,77,75.5,76.5,76,75.5,1504,1584,1585,1582,1584,79,64,1584,1585,1583,1585,1585,1585,1584,67.5,77,77.5,77.5,78,77.5,78,77.5,77,77,1585,1583,1586,1587,1585,77,77,77,77,76.5,1584,1587,1584,1586,1587,76.5,75,76.5,76,76.5,1586,1588,1584,1584,1583
2/4/2026 11:24,50000,50044.3,76.5,75.5,75,65,76.5,1584,1587,1582,1584,1585,77,75.5,76.5,76,75.5,1503,1583,1583,1585,1588,79,64,1583,1583,1584,1585,1587,1583,1584,67,77,77,77.5,78,77.5,78,77.5,77,77,1582,1585,1584,1587,1587,77,77,77,77,76.5,1586,1585,1586,1588,1586,76.5,75,76.5,76,76.5,1585,1588,1585,1589,1582
2/4/2026 11:24,50000,50044.8,76,75.5,74.5,65,76,1587,1585,1584,1584,1584,76.5,75.5,76.5,76,75.5,1505,1585,1586,1585,1589,78.5,63.5,1585,1586,1584,1586,1587,1582,1586,67,76.5,77,77,78,77.5,77.5,77.5,77,77,1584,1584,1584,1587,1588,77,77,77,77,76.5,1584,1585,1588,1587,1589,76.5,75,76.5,76,76.5,1586,1587,1587,1585,1583
2/4/2026 11:25,50000,50046.5,76,75.5,74.5,64.5,76,1585,1586,1585,1585,1585,76.5,75.5,76.5,76,75.5,1501,1584,1583,1584,1586,78.5,63.5,1583,1583,1584,1584,1588,1584,1583,67,76.5,77,77,78,77.5,77.5,77,77,77,1580,1587,1585,1585,1585,77,77,77,77,76.5,1584,1583,1585,1586,1587,76,74.5,76.5,76,76.5,1585,1587,1586,1587,1582
2/4/2026 11:25,50000,50050.1,75.5,75.5,74.5,64,76,1584,1585,1585,1586,1581,76.5,75.5,76.5,76,75.5,1504,1582,1587,1582,1586,78.5,63,1583,1585,1585,1585,1588,1583,1586,66.5,76.5,77,76.5,78,77.5,77,77,76.5,76.5,1582,1586,1586,1587,1589,77,77,77,77,76.5,1585,1585,1583,1587,1586,76,74.5,76,75.5,76.5,1586,1588,1587,1586,1583
2/4/2026 11:26,50000,50050.7,75.5,75.5,74.5,64,76,1583,1588,1582,1587,1586,76.5,75,76.5,75.5,75.5,1503,1585,1584,1584,1586,78.5,63,1584,1583,1588,1585,1587,1588,1585,66.5,76.5,77,76.5,78,77.5,77,77,76.5,76.5,1585,1587,1584,1584,1587,77,77,77,77,76.5,1586,1584,1587,1587,1584,76,74.5,76,75.5,76.5,1584,1584,1589,1586,1587
2/4/2026 11:26,50000,50048.8,75.5,75.5,74.5,64,76,1586,1583,1585,1583,1584,76.5,75,76,75,75,1504,1584,1587,1584,1586,78.5,63,1586,1585,1583,1586,1587,1584,1585,66.5,76.5,77,76.5,78,77.5,77,77,76.5,76.5,1586,1583,1585,1587,1586,77,77,76.5,77,76.5,1586,1586,1584,1585,1584,76,74.5,76,75.5,76.5,1586,1587,1582,1582,1585
2/4/2026 11:27,50000,50048.2,75.5,75.5,74.5,64,76,1587,1585,1585,1583,1584,76,75,76,75,74.5,1504,1586,1586,1585,1582,78.5,63,1586,1586,1585,1583,1583,1586,1584,66.5,76.5,77,76.5,78,77,77,77,76.5,76,1587,1585,1587,1583,1583,77,76.5,76.5,77,76.5,1586,1587,1583,1584,1582,76,74,76,75.5,76.5,1585,1584,1586,1582,1587
2/4/2026 11:27,50000,50044.9,75.5,75,74.5,64,76,1586,1581,1587,1583,1584,76,75,76,75,74.5,1504,1584,1586,1584,1586,78.5,63,1586,1585,1583,1585,1588,1583,1586,66,76.5,76.5,76.5,77.5,77,77,77,76,76,1583,1585,1586,1587,1588,77,76,76.5,77,76.5,1586,1584,1585,1589,1583,76,74,76,75,76,1585,1589,1584,1581,1585
2/4/2026 11:28,50000,50045.4,75.5,75,74.5,64,75.5,1585,1584,1585,1584,1584,76,75,76,75,74.5,1505,1585,1584,1585,1583,78.5,63,1587,1585,1584,1585,1584,1584,1584,66,76.5,76.5,76.5,77,77,77,77,76,76,1585,1584,1583,1583,1584,77,76,76.5,77,76.5,1586,1589,1583,1587,1581,75.5,74,76,75,76,1587,1583,1585,1583,1585
2/4/2026 11:28,50000,50050.7,75.5,74.5,74.5,64,75.5,1587,1583,1586,1585,1583,76,74.5,76,75,74.5,1504,1586,1586,1585,1586,78.5,62.5,1584,1586,1583,1587,1587,1582,1584,66,76.5,76.5,76.5,77,76.5,77,77,76,76,1582,1584,1587,1588,1588,77,76,76.5,76.5,75.5,1586,1584,1584,1586,1584,75.5,74,76,75,76,1584,1587,1584,1583,1585
2/4/2026 11:29,50000,50057.6,75.5,74.5,74.5,63.5,75.5,1587,1583,1586,1583,1584,76,74.5,76,75,74.5,1503,1583,1587,1585,1585,78.5,62.5,1585,1585,1584,1587,1588,1582,1584,66,76.5,76.5,76.5,77,76.5,77,77,76,76,1583,1584,1585,1588,1588,76.5,76,76,76.5,75.5,1585,1584,1585,1587,1586,75.5,74,76,75,76,1585,1588,1582,1582,1586
2/4/2026 11:29,50000,50055.5,75.5,74.5,74.5,63,75.5,1587,1583,1585,1586,1584,76,74.5,76,75,74.5,1504,1584,1587,1583,1587,78.5,62,1585,1585,1583,1584,1586,1583,1585,66,76,76.5,76.5,77,76.5,77,76.5,76,76,1581,1585,1587,1585,1587,76,76,76,76,75.5,1586,1585,1585,1586,1584,75.5,74,75.5,75,76,1584,1587,1582,1583,1585
2/4/2026 11:30,50000,50059,75.5,74.5,73.5,63,75.5,1586,1584,1586,1586,1584,76,74.5,75.5,75,74.5,1504,1585,1587,1584,1585,78,62,1585,1585,1581,1585,1587,1582,1584,65.5,76,76.5,76.5,77,76.5,77,76.5,76,76,1583,1584,1587,1587,1586,76,76,76,76,75.5,1586,1585,1584,1587,1582,75.5,74,75.5,75,76,1584,1585,1583,1582,1586
2/4/2026 11:30,50000,50051.5,75.5,74.5,73.5,63,75,1584,1586,1586,1584,1586,75.5,74.5,75.5,75,74.5,1505,1587,1584,1585,1583,78,62,1588,1586,1584,1587,1587,1584,1585,65.5,76,76,76,77,76.5,77,76.5,76,76,1583,1584,1585,1585,1586,76,76,76,76,75.5,1586,1587,1582,1586,1582,75.5,73.5,75.5,75,76,1587,1582,1586,1584,1587
