Time (America/New_York),Tumbleweed 1.P command (from Fleet) (kWinCloud),Tumbleweed 1.P measured (kW),Unit #05 (11A5).State of Charge (SoC),Unit #06 (11A6).State of Charge (SoC),Unit #07 (11A7).State of Charge (SoC),Unit #08 (11A8).State of Charge (SoC),Unit #09 (11B1).State of Charge (SoC),Unit #05 (11A5).kW Measured (kW),Unit #06 (11A6).kW Measured (kW),Unit #07 (11A7).kW Measured (kW),Unit #08 (11A8).kW Measured (kW),Unit #09 (11B1).kW Measured (kW),Unit #10 (11B2).State of Charge (SoC),Unit #11 (11B3).State of Charge (SoC),Unit #12 (11B4).State of Charge (SoC),Unit #13 (11B5).State of Charge (SoC),Unit #14 (11B6).State of Charge (SoC),Unit #10 (11B2).kW Measured (kW),Unit #11 (11B3).kW Measured (kW),Unit #12 (11B4).kW Measured (kW),Unit #13 (11B5).kW Measured (kW),Unit #14 (11B6).kW Measured (kW),Unit #15 (11B7).State of Charge (SoC),Unit #16 (11B8).State of Charge (SoC),Unit #16 (11B8).kW Measured (kW),Unit #15 (11B7).kW Measured (kW),Unit #17 (12A1).kW Measured (kW),Unit #18 (12A2).kW Measured (kW),Unit #19 (12A3).kW Measured (kW),Unit #20 (12A4).kW Measured (kW),Unit #21 (12A5).kW Measured (kW),Unit #17 (12A1).State of Charge (SoC),Unit #18 (12A2).State of Charge (SoC),Unit #19 (12A3).State of Charge (SoC),Unit #20 (12A4).State of Charge (SoC),Unit #21 (12A5).State of Charge (SoC),Unit #22 (12A6).State of Charge (SoC),Unit #23 (12A7).State of Charge (SoC),Unit #24 (12A8).State of Charge (SoC),Unit #25 (12B1).State of Charge (SoC),Unit #26 (12B2).State of Charge (SoC),Unit #22 (12A6).kW Measured (kW),Unit #23 (12A7).kW Measured (kW),Unit #24 (12A8).kW Measured (kW),Unit #25 (12B1).kW Measured (kW),Unit #26 (12B2).kW Measured (kW),Unit #27 (12B3).State of Charge (SoC),Unit #28 (12B4).State of Charge (SoC),Unit #29 (12B5).State of Charge (SoC),Unit #30 (12B6).State of Charge (SoC),Unit #31 (12B7).State of Charge (SoC),Unit #27 (12B3).kW Measured (kW),Unit #28 (12B4).kW Measured (kW),Unit #29 (12B5).kW Measured (kW),Unit #30 (12B6).kW Measured (kW),Unit #31 (12B7).kW Measured (kW),Unit #01 (11A1).State of Charge (SoC),Unit #02 (11A2).State of Charge (SoC),Unit #03 (11A3).State of Charge (SoC),Unit #04 (11A4).State of Charge (SoC),Unit #32 (12B8).State of Charge (SoC),Unit #01 (11A1).kW Measured (kW),Unit #02 (11A2).kW Measured (kW),Unit #03 (11A3).kW Measured (kW),Unit #04 (11A4).kW Measured (kW),Unit #32 (12B8).kW Measured (kW)
2/4/2026 11:31,50000,50051.7,75,74.5,73.5,63,75,1583,1586,1583,1583,1585,75.5,74.5,75.5,75,74.5,1504,1584,1583,1585,1581,78,62,1585,1582,1582,1583,1583,1584,1585,65,75.5,76,76,77,76.5,76.5,76.5,76,76,1583,1584,1581,1580,1583,76,76,76,76,75.5,1585,1589,1583,1585,1584,75.5,73.5,75.5,74.5,76,1587,1584,1585,1583,1586
2/4/2026 11:31,50000,50054.2,74.5,74.5,73.5,63,75,1585,1587,1581,1584,1585,75.5,74.5,75.5,74.5,74.5,1506,1584,1583,1586,1584,78,62,1583,1582,1584,1584,1585,1586,1584,65,75.5,76,76,77,76.5,76,76,76,75.5,1585,1585,1583,1581,1583,76,76,76,76,75.5,1587,1586,1585,1584,1583,75,73.5,75.5,74.5,76,1587,1585,1588,1585,1585
2/4/2026 11:32,50000,50046.1,74.5,74.5,73.5,63,75,1585,1586,1583,1583,1585,75.5,74.5,75.5,74,74.5,1504,1585,1583,1587,1583,78,62,1582,1584,1582,1585,1582,1586,1582,65,75.5,76,75.5,77,76.5,76,76,76,75.5,1586,1585,1584,1584,1584,76,76,76,76,75.5,1586,1588,1585,1585,1585,75,73.5,75,74.5,76,1586,1586,1585,1585,1585
2/4/2026 11:32,50000,50047.7,74.5,74.5,73.5,63,75,1587,1585,1583,1586,1583,75.5,74,75,74,73.5,1503,1586,1585,1583,1584,78,61.5,1584,1586,1586,1586,1583,1588,1584,65,75.5,76,75.5,77,76.5,76,76,75.5,75.5,1587,1585,1585,1584,1584,76,76,76,76,75.5,1585,1585,1584,1584,1586,75,73.5,75,74.5,76,1584,1588,1586,1588,1582
2/4/2026 11:33,50000,50045.2,74.5,74.5,73.5,62.5,75,1587,1583,1585,1584,1583,75,74,75,74,73.5,1502,1585,1584,1582,1585,78,61.5,1583,1583,1586,1583,1582,1588,1583,65,75.5,76,75.5,77,76.5,76,76,75,75,1586,1586,1585,1585,1583,76,76,75.5,76,75.5,1585,1583,1585,1585,1586,75,73,75,74.5,76,1582,1587,1585,1588,1582
2/4/2026 11:33,50000,50055.3,74.5,74.5,73.5,62,75,1584,1588,1582,1585,1585,75,74,75,74,73.5,1504,1586,1584,1587,1584,78,61,1584,1582,1583,1585,1588,1583,1585,65,75.5,76,75.5,76.5,76,76,76,75,75,1583,1584,1585,1584,1586,76,76,75.5,76,75.5,1586,1586,1582,1587,1581,75,73,75,74,76,1585,1582,1587,1584,1585
2/4/2026 11:34,50000,50057.9,74.5,74,73.5,62,75,1587,1583,1587,1584,1582,75,73.5,75,74,73.5,1503,1586,1586,1584,1584,77.5,61,1585,1586,1586,1585,1583,1588,1582,64.5,75.5,76,75.5,76,76,76,76,75,75,1588,1585,1586,1584,1582,76,75,75.5,76,75.5,1583,1583,1586,1583,1585,74.5,73,75,74,75.5,1582,1588,1586,1587,1584
2/4/2026 11:34,50000,50055.3,74.5,73.5,73.5,62,74.5,1587,1586,1585,1584,1583,75,73.5,75,74,73.5,1505,1587,1585,1584,1585,77.5,61,1584,1585,1586,1584,1584,1586,1584,64,75.5,75.5,75.5,76,76,76,76,75,75,1587,1586,1586,1584,1584,76,75,75.5,76,74.5,1585,1588,1585,1586,1586,74.5,73,75,74,75,1586,1587,1588,1588,1582
2/4/2026 11:35,50000,50057.8,74.5,73.5,73.5,62,74.5,1585,1587,1582,1585,1585,75,73.5,75,74,73.5,1504,1584,1583,1585,1585,77.5,61,1581,1583,1584,1584,1588,1586,1585,64,75.5,75.5,75.5,76,76,76,76,75,75,1584,1584,1584,1582,1586,75.5,75,75.5,75.5,74.5,1586,1586,1587,1586,1585,74.5,73,75,74,75,1585,1586,1587,1586,1584
2/4/2026 11:35,50000,50061,74.5,73.5,73.5,62,74.5,1583,1585,1585,1585,1585,75,73.5,75,74,73.5,1505,1585,1582,1586,1588,77,61,1587,1584,1584,1585,1585,1585,1586,64,75.5,75.5,75.5,76,75.5,76,76,75,75,1582,1587,1583,1586,1587,75.5,75,75,75.5,74.5,1585,1583,1582,1587,1582,74.5,73,75,74,75,1586,1583,1584,1582,1586
2/4/2026 11:36,50000,50064.3,74.5,73.5,72.5,62,74.5,1586,1583,1587,1584,1584,75,73.5,74.5,74,73.5,1504,1585,1586,1584,1584,77,61,1584,1583,1584,1584,1583,1586,1583,64,75,75.5,75.5,76,75.5,76,76,75,75,1585,1585,1585,1583,1585,75,75,75,75,74.5,1585,1585,1586,1584,1586,74.5,73,74.5,74,75,1586,1587,1584,1587,1584
2/4/2026 11:36,50000,50066.8,74.5,73.5,72.5,61.5,74,1585,1587,1586,1582,1584,74.5,73.5,74.5,74,73.5,1504,1586,1585,1585,1587,77,60.5,1584,1584,1584,1586,1585,1584,1586,64,75,75,75,76,75.5,76,75.5,75,75,1584,1583,1584,1583,1586,75,75,75,75,74.5,1586,1588,1587,1588,1586,74.5,72.5,74.5,74,75,1586,1585,1585,1585,1583
2/4/2026 11:37,50000,50067,74,73.5,72.5,61.5,74,1585,1588,1582,1585,1584,74.5,73.5,74.5,74,73.5,1502,1585,1582,1587,1587,77,60.5,1583,1584,1583,1585,1588,1582,1585,64,74.5,75,75,76,75.5,76,75.5,75,74.5,1580,1585,1583,1585,1588,75,75,75,75,74.5,1586,1586,1585,1586,1583,74.5,72.5,74.5,73.5,75,1583,1585,1586,1585,1586
2/4/2026 11:37,50000,50074.9,73.5,73.5,72.5,61,74,1587,1586,1585,1585,1587,74.5,73.5,74.5,74,73.5,1505,1584,1583,1584,1585,77,60,1582,1582,1581,1585,1587,1582,1586,64,74.5,75,75,76,75.5,75.5,75.5,75,74.5,1582,1583,1582,1583,1587,75,75,75,75,74.5,1586,1585,1585,1586,1585,74.5,72.5,74.5,73.5,75,1586,1588,1585,1585,1582
2/4/2026 11:38,50000,50075,73.5,73.5,72.5,61,74,1584,1586,1583,1584,1586,74.5,73.5,74.5,73.5,73,1502,1582,1583,1586,1587,77,60,1583,1582,1583,1584,1585,1583,1584,63,74.5,75,75,76,75.5,75,75,75,74.5,1581,1585,1581,1584,1587,75,75,75,75,74.5,1587,1582,1585,1585,1586,74,72.5,74.5,73.5,75,1585,1585,1585,1584,1584
2/4/2026 11:38,50000,50078.8,73.5,73.5,72.5,61,74,1588,1585,1583,1585,1583,74.5,73,74,73,72.5,1504,1583,1586,1583,1585,77,60,1582,1585,1584,1583,1588,1584,1584,63,74.5,75,74.5,76,75.5,75,75,74.5,74.5,1584,1585,1585,1583,1584,75,75,75,75,74.5,1584,1588,1587,1585,1587,74,72.5,74,73.5,75,1586,1589,1588,1587,1583
2/4/2026 11:39,50000,50080.8,73.5,73.5,72.5,61,74,1585,1585,1585,1585,1584,74,73,74,73,72.5,1505,1584,1587,1585,1585,77,60,1582,1586,1585,1585,1588,1582,1586,63,74.5,75,74.5,76,75.5,75,75,74.5,74.5,1583,1583,1585,1584,1585,75,75,74.5,75,74.5,1585,1586,1584,1588,1587,74,72,74,73.5,75,1585,1590,1586,1585,1583
2/4/2026 11:39,50000,50082.6,73.5,73.5,72.5,61,74,1589,1585,1587,1585,1584,74,73,74,73,72.5,1506,1585,1587,1585,1583,77,60,1584,1585,1586,1585,1588,1585,1587,63,74.5,75,74.5,75.5,75.5,75,75,74,74,1583,1585,1587,1585,1585,75,74.5,74.5,75,74.5,1586,1588,1587,1587,1588,74,72,74,73,75,1588,1588,1586,1588,1587
2/4/2026 11:40,50000,50080.7,73.5,73,72.5,61,74,1585,1586,1583,1585,1585,74,73,74,73,72.5,1502,1583,1584,1586,1586,77,60,1582,1584,1583,1583,1587,1583,1584,63,74.5,75,74.5,75.5,75.5,75,75,74,74,1582,1584,1583,1582,1588,75,74,74.5,75,74,1585,1585,1586,1585,1584,74,72,74,73,74.5,1583,1588,1587,1584,1583
2/4/2026 11:40,50000,50077.5,73.5,72.5,72.5,60.5,73.5,1580,1585,1584,1584,1585,74,72.5,74,73,72.5,1504,1583,1584,1585,1585,77,59.5,1588,1582,1586,1586,1580,1585,1582,63,74.5,74.5,74.5,75,75,75,75,74,74,1587,1584,1585,1586,1585,75,74,74.5,75,74,1586,1582,1584,1584,1583,73.5,72,74,73,74.5,1585,1583,1584,1582,1586
2/4/2026 11:41,50000,50074.3,73.5,72.5,72.5,60.5,73.5,1586,1586,1584,1585,1585,74,72.5,74,73,72.5,1502,1583,1582,1585,1587,77,59.5,1582,1583,1583,1584,1584,1585,1586,63,74.5,74.5,74.5,75,75,75,75,74,74,1582,1586,1583,1585,1586,75,74,74,75,73.5,1585,1582,1584,1587,1585,73.5,72,74,73,74.5,1584,1586,1585,1585,1585
2/4/2026 11:41,50000,50075.6,73.5,72.5,72.5,60.5,73.5,1583,1582,1587,1585,1585,74,72.5,74,73,72.5,1506,1585,1585,1585,1584,76.5,59,1586,1586,1586,1584,1585,1582,1586,62.5,74.5,74.5,74.5,75,74.5,75,75,74,74,1584,1584,1585,1584,1582,75,74,74,74.5,73.5,1586,1587,1585,1587,1586,73.5,72,74,73,74.5,1588,1582,1583,1587,1587
2/4/2026 11:42,50000,50074.9,73.5,72.5,72.5,60,73.5,1586,1584,1583,1584,1586,74,72.5,73.5,73,72.5,1501,1583,1584,1583,1585,76.5,59,1583,1584,1585,1585,1582,1585,1584,62,74,74.5,74.5,75,74.5,75,75,74,74,1585,1586,1583,1586,1587,74.5,74,74,74,73.5,1585,1582,1584,1584,1584,73.5,71.5,73.5,73,74.5,1583,1584,1584,1584,1583
2/4/2026 11:42,50000,50080,73.5,72.5,71.5,60,73,1586,1584,1588,1587,1584,74,72.5,73.5,73,72.5,1505,1583,1585,1584,1587,76.5,59,1584,1585,1584,1585,1587,1586,1587,62,74,74.5,74.5,75,74.5,75,74.5,74,73.5,1582,1586,1585,1584,1586,74,74,74,74,73.5,1584,1585,1585,1585,1588,73.5,71.5,73.5,73,74.5,1587,1587,1585,1588,1583
2/4/2026 11:43,50000,50088.4,73,72.5,71.5,60,73,1587,1585,1587,1587,1585,73.5,72.5,73.5,73,72.5,1504,1585,1585,1584,1585,76.5,59,1585,1585,1584,1586,1586,1586,1587,62,73.5,74,74,75,74.5,75,74.5,74,73.5,1585,1586,1584,1585,1587,74,74,74,74,73.5,1586,1585,1587,1586,1588,73.5,71.5,73.5,72.5,74.5,1584,1589,1587,1587,1583
2/4/2026 11:43,50000,50084,72.5,72.5,71.5,60,73,1581,1585,1583,1582,1586,73.5,72.5,73.5,73,72.5,1503,1584,1585,1585,1584,76.5,59,1586,1581,1585,1585,1587,1583,1584,62,73.5,74,74,75,74.5,74.5,74.5,74,73.5,1582,1584,1584,1582,1581,74,74,74,74,73.5,1585,1585,1584,1585,1584,73.5,71.5,73.5,72.5,74.5,1586,1582,1582,1585,1586
2/4/2026 11:44,50000,50089.2,72.5,72.5,71.5,59.5,73,1585,1587,1584,1582,1585,73.5,72.5,73.5,72,72,1501,1584,1583,1586,1586,76.5,59,1583,1583,1587,1583,1581,1584,1584,62,73.5,74,74,75,74.5,74,74.5,74,73.5,1584,1586,1584,1586,1584,74,74,74,74,73.5,1585,1582,1584,1585,1584,73,71.5,73.5,72.5,74.5,1583,1587,1587,1582,1582
2/4/2026 11:44,50000,50089.4,72.5,72.5,71.5,59.5,73,1584,1585,1582,1585,1585,73,72,73,72,71.5,1505,1584,1583,1586,1584,76.5,58.5,1585,1581,1585,1584,1586,1585,1583,62,73.5,74,74,75,74.5,74,74,74,73.5,1585,1585,1583,1585,1583,74,74,74,74,73.5,1588,1587,1585,1585,1582,73,71.5,73,72.5,74.5,1587,1584,1584,1581,1586
2/4/2026 11:45,50000,50090.3,72.5,72.5,71.5,59.5,73,1585,1583,1587,1586,1585,73,72,73,72,71.5,1504,1587,1586,1587,1586,76.5,58.5,1585,1586,1584,1586,1585,1586,1584,61.5,73.5,74,74,75,74.5,74,74,73.5,73.5,1583,1586,1586,1583,1590,74,74,74,74,73.5,1585,1582,1584,1586,1588,73,71,73,72.5,74.5,1584,1585,1584,1587,1584
2/4/2026 11:45,50000,50091.4,72.5,72.5,71.5,59.5,73,1586,1586,1585,1582,1585,73,72,73,72,71.5,1502,1585,1585,1585,1587,76.5,58,1583,1585,1586,1584,1581,1586,1585,61.5,73.5,74,73.5,75,74.5,74,74,73,73,1586,1586,1584,1587,1586,74,74,73.5,74,73.5,1587,1583,1587,1585,1587,73,71,73,72,74.5,1585,1588,1584,1583,1583
2/4/2026 11:46,50000,50096.6,72.5,72.5,71.5,59,73,1588,1585,1585,1583,1585,73,72,73,72,71.5,1503,1586,1585,1585,1585,76.5,58,1580,1584,1586,1583,1583,1588,1585,61,73.5,74,73.5,74.5,74.5,74,74,73,73,1585,1585,1583,1588,1585,74,73,73.5,74,73.5,1586,1583,1586,1585,1585,73,71,73,72,74.5,1583,1587,1586,1582,1583
2/4/2026 11:46,50000,50060,72.5,72,71.5,59,72.5,1584,1585,1582,1586,1586,73,72,73,72,71.5,1505,1582,1583,1584,1582,76.5,58,1587,1583,1583,1585,1586,1582,1583,61,73.5,74,73.5,74,74.5,74,74,73,73,1583,1585,1584,1584,1582,74,73,73.5,74,73,1583,1588,1585,1585,1583,72.5,71,73,72,74,1585,1583,1584,1583,1585
2/4/2026 11:47,50000,50059.4,72.5,71.5,71.5,59,72.5,1582,1580,1584,1584,1580,73,72,73,72,71.5,1503,1584,1585,1584,1585,76,58,1582,1582,1583,1583,1583,1586,1584,61,73.5,74,73.5,74,74.5,74,74,73,73,1583,1584,1584,1580,1583,74,73,73.5,74,72.5,1581,1582,1584,1581,1585,72.5,71,73,72,74,1582,1579,1581,1586,1583
2/4/2026 11:47,50000,50064.6,72.5,71.5,71.5,59,72.5,1580,1583,1582,1586,1584,73,71.5,73,72,71.5,1504,1583,1585,1584,1583,76,58,1585,1582,1582,1586,1585,1583,1585,61,73.5,73.5,73.5,74,73.5,74,74,73,73,1582,1585,1583,1582,1584,74,73,73,73.5,72.5,1582,1585,1582,1584,1583,72.5,70.5,73,72,74,1585,1580,1581,1586,1585
2/4/2026 11:48,50000,50058.9,72.5,71.5,71,58.5,72.5,1581,1583,1581,1583,1584,73,71.5,73,72,71.5,1503,1583,1585,1584,1584,75.5,58,1585,1581,1581,1586,1583,1585,1584,61,73.5,73.5,73.5,74,73.5,74,74,73,73,1583,1584,1585,1578,1583,73.5,73,73,73.5,72.5,1582,1585,1583,1581,1584,72.5,70.5,72.5,72,73.5,1581,1580,1582,1587,1584
2/4/2026 11:48,50000,50054.2,72,71.5,70.5,58.5,72,1583,1581,1586,1582,1582,73,71.5,72.5,72,71.5,1500,1585,1585,1583,1583,75.5,57.5,1583,1586,1584,1584,1581,1585,1583,60.5,73,73.5,73.5,74,73.5,74,74,73,72.5,1584,1586,1584,1582,1584,73.5,73,73,73,72.5,1580,1582,1583,1582,1585,72.5,70.5,72.5,72,73.5,1580,1580,1583,1585,1584
2/4/2026 11:49,50000,50708.9,72,71.5,70.5,58.5,72,1583,1583,1585,1584,1585,72.5,71.5,72.5,72,71.5,1503,1585,1585,1583,1583,75.5,57.5,1582,1587,1586,1585,1582,1584,1582,60.5,72.5,73.5,73.5,74,73.5,74,73.5,73,72.5,1586,1586,1584,1584,1582,73,73,73,73,72.5,1584,1582,1585,1582,1587,72.5,70.5,72.5,71.5,73.5,1585,1585,1585,1585,1582
2/4/2026 11:49,50000,49855.2,71.5,71.5,70.5,58.5,72,1581,1582,1579,1579,1581,72.5,71.5,72.5,72,71.5,1502,1579,1579,1580,1582,75.5,57,1582,1579,1579,1582,1582,1581,1581,60,72.5,73,73,74,73.5,73.5,73.5,73,72.5,1578,1578,1581,1578,1582,73,73,73,73,72.5,1582,1580,1580,1582,1577,72.5,70.5,72.5,71.5,73.5,1580,1580,1578,1582,1582
2/4/2026 11:50,50000,49963.8,71.5,71.5,70.5,58,72,1584,1587,1585,1586,1583,72.5,71.5,72.5,71,71,1505,1583,1582,1584,1579,75.5,57,1584,1583,1583,1582,1585,1581,1584,60,72.5,73,73,74,73.5,73.5,73.5,73,72.5,1580,1583,1584,1584,1580,73,73,73,73,72.5,1583,1584,1581,1584,1584,72.5,70.5,72.5,71.5,73.5,1584,1584,1585,1582,1584
2/4/2026 11:50,50000,49983.7,71.5,71.5,70.5,58,72,1585,1585,1586,1586,1585,72,71,72,71,70.5,1506,1583,1581,1584,1582,75.5,57,1584,1585,1584,1583,1586,1580,1584,60,72.5,73,73,74,73.5,73,73.5,73,72.5,1582,1582,1585,1584,1583,73,73,73,73,72.5,1581,1584,1584,1584,1585,72,70,72,71.5,73.5,1583,1585,1586,1581,1582
2/4/2026 11:51,50000,49986.9,71.5,71.5,70.5,58,72,1585,1585,1582,1584,1584,72,71,72,71,70.5,1503,1582,1581,1585,1586,75.5,57,1584,1583,1580,1583,1584,1585,1585,60,72.5,73,73,74,73.5,73,73,73,72.5,1581,1583,1582,1581,1583,73,73,73,73,72.5,1583,1584,1583,1583,1581,72,70,72,71,73.5,1582,1584,1583,1582,1584
2/4/2026 11:51,50000,50058,71.5,71.5,70.5,58,72,1582,1585,1585,1584,1588,72,71,72,71,70.5,1502,1586,1588,1587,1585,75.5,57,1584,1585,1587,1587,1585,1586,1585,60,72.5,73,72.5,74,73.5,73,73,72.5,72.5,1589,1587,1588,1585,1587,73,73,73,73,72.5,1587,1583,1585,1586,1586,72,70,72,71,73.5,1585,1584,1585,1588,1588
2/4/2026 11:52,50000,50059.4,71.5,71,70.5,58,72,1585,1585,1585,1586,1585,72,71,72,71,70.5,1504,1586,1587,1584,1584,75.5,57,1584,1586,1586,1585,1588,1584,1584,59.5,72.5,73,72.5,73.5,73.5,73,73,72,72,1586,1584,1587,1587,1582,73,72.5,72.5,73,72.5,1585,1588,1589,1584,1587,72,70,72,71,73.5,1586,1587,1585,1583,1583
2/4/2026 11:52,50000,50052.3,71.5,71,70.5,57.5,71.5,1586,1584,1585,1586,1585,72,71,72,71,70.5,1505,1585,1582,1586,1588,75.5,56.5,1588,1586,1584,1586,1584,1586,1587,59.5,72.5,73,72.5,73.5,73.5,73,73,72,72,1586,1587,1582,1583,1586,73,72,72.5,73,72,1585,1586,1585,1584,1584,72,70,72,71,73,1585,1586,1583,1587,1585
2/4/2026 11:53,50000,50067.7,71.5,71,70.5,57.5,71.5,1585,1584,1587,1588,1585,72,71,72,71,70.5,1504,1586,1585,1584,1583,75.5,56,1584,1589,1584,1584,1585,1580,1585,59.5,72.5,73,72.5,73,73.5,73,73,72,72,1585,1584,1585,1586,1582,73,72,72.5,73,71.5,1584,1590,1585,1585,1586,71.5,70,72,71,73,1587,1585,1586,1585,1583
2/4/2026 11:53,50000,49997.8,71.5,70.5,70.5,57.5,71.5,1584,1583,1586,1586,1581,72,71,72,71,70.5,1504,1584,1584,1582,1582,75,56,1581,1585,1585,1583,1584,1580,1582,59.5,72.5,72.5,72.5,73,73,73,73,72,72,1582,1583,1583,1586,1582,73,72,72.5,73,71.5,1582,1588,1584,1584,1586,71.5,69.5,72,71,73,1587,1582,1585,1583,1582
2/4/2026 11:54,50000,50008.5,71.5,70.5,70,57,71.5,1585,1583,1584,1581,1584,72,70.5,72,71,70.5,1501,1581,1585,1583,1581,75,56,1584,1583,1586,1581,1581,1583,1584,59,72.5,72.5,72.5,73,72.5,73,73,72,71.5,1586,1585,1585,1582,1584,73,72,72,72.5,71.5,1583,1582,1582,1582,1582,71.5,69.5,72,71,73,1582,1581,1582,1587,1586
2/4/2026 11:54,50000,49313.1,71.5,70.5,70,57,71,1563,1563,1562,1562,1562,72,70.5,71.5,71,70.5,1488,1562,1561,1562,1564,75,56,1564,1563,1560,1561,1561,1563,1563,59,72,72.5,72.5,73,72.5,73,73,72,71.5,1564,1562,1560,1562,1565,72.5,72,72,72.5,71.5,1563,1561,1561,1561,1561,71.5,69.5,71.5,71,73,1561,1565,1562,1559,1561
2/4/2026 11:55,50000,49948.8,71,70.5,69.5,57,71,1579,1578,1583,1583,1580,72,70.5,71.5,71,70.5,1501,1582,1585,1582,1580,75,56,1580,1580,1582,1581,1584,1580,1578,59,72,72.5,72.5,73,72.5,73,73,72,71.5,1581,1582,1583,1585,1580,72,72,72,72,71.5,1581,1581,1578,1581,1583,71.5,69.5,71.5,70.5,73,1584,1579,1580,1583,1581
2/4/2026 11:55,50000,50061.1,70.5,70.5,69.5,57,71,1579,1580,1582,1584,1581,71.5,70.5,71.5,71,70.5,1502,1580,1582,1580,1579,75,56,1582,1581,1582,1580,1583,1578,1579,58.5,71.5,72,72.5,73,72.5,73,72.5,72,71.5,1583,1580,1581,1584,1580,72,72,72,72,71.5,1580,1584,1581,1580,1583,71.5,69.5,71.5,70.5,73,1584,1579,1579,1582,1581
2/4/2026 11:56,50000,50005.9,70.5,70.5,69.5,56.5,71,1582,1583,1583,1584,1584,71,70.5,71.5,70.5,69.5,1502,1581,1586,1584,1583,75,56,1584,1581,1585,1582,1583,1582,1580,58.5,71.5,72,72,73,72.5,72.5,72.5,72,71.5,1583,1582,1586,1584,1581,72,72,72,72,71.5,1583,1583,1583,1581,1584,71.5,69.5,71.5,70.5,73,1585,1581,1583,1586,1584
2/4/2026 11:56,50000,50015.2,70.5,70.5,69.5,56.5,71,1586,1585,1585,1583,1584,71,70,71.5,70,69.5,1502,1583,1581,1587,1587,75,56,1588,1586,1585,1584,1582,1587,1584,58.5,71.5,72,72,73,72.5,72,72.5,72,71.5,1585,1584,1584,1581,1587,72,72,72,72,71.5,1586,1583,1586,1586,1581,71.5,69,71.5,70.5,73,1586,1587,1584,1587,1587
2/4/2026 11:57,50000,50006.1,70.5,70.5,69.5,56.5,71,1584,1583,1584,1580,1584,71,70,71,70,69.5,1505,1583,1585,1583,1583,75,55.5,1581,1586,1581,1584,1585,1585,1584,58.5,71.5,72,72,73,72.5,72,72,72,71.5,1584,1583,1584,1584,1582,72,72,72,72,71.5,1583,1584,1584,1583,1584,71,69,71,70.5,73,1583,1585,1586,1580,1579
2/4/2026 11:57,50000,49988.7,70.5,70.5,69.5,56.5,71,1582,1583,1584,1582,1581,71,70,71,70,69.5,1502,1583,1582,1581,1580,75,55,1578,1584,1582,1579,1581,1582,1583,58.5,71.5,72,72,73,72.5,72,72,72,71.5,1580,1582,1582,1583,1582,72,72,72,72,71.5,1581,1584,1581,1581,1584,71,69,71,70,73,1580,1582,1584,1580,1580
2/4/2026 11:58,50000,50005,70.5,70.5,69.5,56,71,1584,1585,1582,1586,1584,71,70,71,70,69.5,1502,1584,1583,1586,1583,75,55,1585,1583,1585,1583,1585,1583,1583,58,71.5,72,71.5,72.5,72.5,72,72,71,71.5,1582,1584,1584,1584,1583,72,71.5,72,72,71.5,1584,1585,1584,1585,1583,71,69,71,70,73,1586,1583,1582,1587,1587
2/4/2026 11:58,50000,49648.2,70.5,70,69.5,56,71,1595,1594,1598,1596,1596,71,70,71,70,69.5,1513,1598,1598,1598,1598,75,55,1596,1597,1596,1598,1595,1598,1599,58,71.5,72,71.5,72.5,72.5,72,72,71,71,1595,1597,1597,1599,1596,72,71.5,71.5,72,71,1597,1598,1597,1599,1600,71,69,71,70,72.5,1597,1594,1599,1597,1597
2/4/2026 11:59,50000,50220.6,70.5,70,69.5,56,70.5,1585,1584,1588,1588,1586,71,70,71,70,69.5,1505,1587,1587,1585,1591,74.5,55,1584,1587,1586,1586,1585,1589,1588,58,71.5,72,71.5,72,72.5,72,72,71,71,1586,1586,1586,1587,1588,72,71,71.5,72,71,1586,1586,1586,1589,1590,70.5,68.5,71,70,72.5,1588,1585,1587,1587,1585
2/4/2026 11:59,50000,50032.8,70.5,69.5,69.5,56,70.5,1581,1580,1578,1579,1581,71,70,71,70,69.5,1501,1581,1583,1583,1581,74,55,1581,1582,1580,1582,1583,1579,1579,57.5,71.5,72,71.5,72,72.5,72,72,71,71,1580,1579,1581,1584,1579,72,71,71.5,72,70.5,1582,1583,1581,1582,1580,70.5,68.5,71,70,72.5,1582,1582,1577,1582,1585
2/4/2026 12:00,50000,50034,70.5,69.5,69,55.5,70.5,1584,1583,1581,1581,1581,71,70,71,70,69.5,1501,1584,1580,1584,1581,74,55,1584,1583,1583,1583,1582,1582,1581,57.5,71.5,72,71.5,72,72,72,72,71,70.5,1582,1583,1580,1579,1582,72,71,71,72,70.5,1581,1580,1582,1580,1579,70.5,68.5,70.5,70,72.5,1582,1586,1580,1581,1583
2/4/2026 12:00,50000,50040.5,70.5,69.5,68.5,55.5,70,1580,1581,1583,1580,1581,71,69.5,71,70,69.5,1503,1582,1584,1581,1582,74,55,1579,1580,1579,1582,1582,1584,1583,57.5,71.5,71.5,71.5,72,71.5,72,72,71,70.5,1582,1584,1583,1581,1582,72,71,71,71.5,70.5,1579,1579,1580,1581,1583,70.5,68.5,70.5,70,72.5,1580,1579,1582,1580,1581
2/4/2026 12:01,50000,50062,70,69.5,68.5,55.5,70,1577,1575,1573,1576,1575,71,69.5,70.5,70,69.5,1497,1575,1573,1576,1574,74,54,1578,1574,1576,1574,1576,1572,1573,57.5,71,71.5,71.5,72,71.5,72,72,71,70.5,1574,1575,1575,1577,1573,71.5,71,71,71,70.5,1576,1580,1575,1575,1573,70.5,68.5,70.5,69.5,72.5,1577,1575,1572,1577,1576
2/4/2026 12:01,50000,50010.2,69.5,69.5,68.5,55.5,70,1576,1577,1576,1575,1577,71,69.5,70.5,70,69.5,1495,1576,1575,1576,1573,74,54,1579,1577,1577,1573,1577,1574,1575,57,70.5,71,71.5,72,71.5,72,71.5,71,70.5,1576,1577,1575,1573,1575,71,71,71,71,70.5,1576,1575,1575,1574,1575,70.5,68.5,70.5,69.5,72.5,1577,1579,1576,1576,1574
2/4/2026 12:02,50000,50036.9,69.5,69.5,68.5,55,70,1574,1574,1575,1577,1575,70,69.5,70.5,69.5,68.5,1499,1574,1576,1576,1579,74,54,1574,1575,1575,1576,1576,1577,1576,57,70.5,71,71.5,72,71.5,72,71.5,71,70.5,1576,1574,1578,1577,1575,71,71,71,71,70.5,1575,1575,1574,1577,1576,70.5,68.5,70.5,69.5,72.5,1576,1573,1577,1575,1577
2/4/2026 12:02,50000,50072.4,69.5,69.5,68.5,55,70,1576,1577,1576,1578,1576,70,69.5,70,69,68.5,1497,1576,1575,1576,1576,74,54,1578,1578,1576,1575,1577,1573,1573,57,70.5,71,71,72,71.5,71,71.5,71,70.5,1575,1575,1575,1575,1577,71,71,71,71,70.5,1576,1578,1574,1576,1572,70.5,68,70.5,69.5,72,1579,1580,1575,1577,1576
2/4/2026 12:03,50000,50057.3,69.5,69.5,68.5,55,70,1576,1575,1573,1575,1575,70,69,70,69,68.5,1498,1577,1575,1577,1574,74,54,1575,1577,1574,1575,1575,1574,1574,56.5,70.5,71,71,72,71.5,71,71.5,71,70.5,1572,1575,1573,1578,1573,71,71,71,71,70.5,1575,1577,1576,1577,1572,70,68,70,69.5,72,1575,1579,1573,1577,1577
2/4/2026 12:03,50000,50041.8,69.5,69.5,68.5,55,70,1574,1576,1573,1573,1573,70,69,70,69,68.5,1500,1575,1578,1577,1577,74,54,1574,1573,1573,1578,1574,1578,1577,56.5,70.5,71,71,72,71.5,71,71,71,70.5,1576,1576,1577,1579,1577,71,70.5,71,71,70.5,1575,1576,1576,1575,1577,70,68,70,69,72,1574,1574,1577,1576,1578
2/4/2026 12:04,50000,50062,69.5,69.5,68.5,54.5,70,1577,1576,1574,1575,1576,70,69,70,69,68.5,1500,1576,1573,1578,1572,74,54,1575,1576,1575,1578,1579,1575,1575,56.5,70.5,71,71,72,71.5,71,71,71,70.5,1574,1574,1574,1575,1574,71,70.5,70.5,71,70,1575,1580,1574,1576,1573,70,68,70,69,72,1575,1578,1577,1578,1578
2/4/2026 12:04,50000,50056.4,69.5,69,68.5,54.5,69.5,1575,1576,1573,1574,1574,70,69,70,69,68.5,1500,1576,1578,1574,1577,74,54,1574,1574,1576,1578,1574,1578,1577,56.5,70.5,71,70.5,71.5,71.5,71,71,70,70,1577,1576,1577,1576,1579,71,70.5,70.5,71,70,1574,1576,1575,1577,1578,70,67.5,70,69,71.5,1573,1571,1576,1574,1578
2/4/2026 12:05,50000,49957.6,69.5,69,68.5,54.5,69.5,1573,1573,1576,1575,1574,70,69,70,69,68.5,1498,1574,1579,1575,1575,73.5,53,1572,1576,1577,1574,1573,1574,1578,56.5,70.5,71,70.5,71,71.5,71,71,70,70,1578,1576,1576,1575,1576,71,70.5,70.5,71,70,1572,1572,1575,1574,1578,69.5,67.5,70,69,71.5,1573,1570,1576,1573,1575
2/4/2026 12:05,50000,49995.7,69.5,68.5,68.5,54.5,69.5,1583,1582,1580,1581,1583,70,69,70,69,68.5,1506,1584,1587,1584,1585,73.5,53,1583,1582,1582,1585,1582,1585,1584,56,70.5,71,70.5,71,71.5,71,71,70,70,1584,1583,1585,1584,1584,71,70,70.5,71,69.5,1584,1582,1582,1584,1584,69.5,67.5,70,69,71.5,1582,1583,1583,1583,1587
2/4/2026 12:06,50000,49976.5,69.5,68.5,68.5,54.5,69.5,1584,1585,1583,1584,1583,70,69,70,69,68.5,1505,1585,1582,1584,1581,73.5,53,1586,1584,1580,1584,1585,1582,1582,56,70.5,71,70.5,71,71.5,71,71,70,69.5,1580,1581,1581,1584,1580,71,70,70.5,71,69.5,1583,1585,1583,1582,1580,69.5,67.5,70,69,71.5,1584,1587,1583,1585,1583
2/4/2026 12:06,50000,49954.7,69.5,68.5,68,54,69,1579,1582,1584,1583,1585,70,68.5,70,69,68.5,1503,1584,1585,1583,1583,73.5,53,1583,1582,1585,1583,1584,1581,1581,56,70.5,71,70.5,71,71,71,71,70,69.5,1583,1582,1582,1579,1584,71,70,70,70.5,69.5,1584,1582,1583,1581,1585,69.5,67.5,69.5,69,71.5,1585,1583,1584,1579,1582
2/4/2026 12:07,50000,49933.6,69,68.5,67.5,54,69,1586,1585,1585,1584,1581,70,68.5,69.5,69,68.5,1506,1585,1584,1582,1580,73.5,53,1585,1585,1583,1583,1584,1583,1581,55.5,70,70.5,70.5,71,71,71,71,70,69.5,1580,1582,1582,1582,1580,70.5,70,70,70.5,69.5,1585,1585,1583,1586,1580,69.5,67.5,69.5,68.5,71.5,1584,1587,1583,1586,1584
2/4/2026 12:07,50000,49976.2,68.5,68.5,67.5,54,69,1583,1582,1581,1582,1581,69,68.5,69.5,69,68.5,1505,1584,1583,1584,1583,73.5,53,1581,1583,1583,1582,1581,1584,1583,55.5,70,70.5,70.5,71,70.5,71,71,70,69.5,1586,1585,1583,1584,1584,70.5,70,70,70,69.5,1583,1583,1582,1583,1584,69.5,67.5,69.5,68.5,71.5,1580,1584,1583,1581,1585
2/4/2026 12:08,50000,49972.1,68.5,68.5,67.5,53.5,69,1582,1582,1580,1584,1581,69,68.5,69.5,68.5,67.5,1502,1583,1586,1584,1585,73.5,53,1580,1582,1585,1583,1584,1583,1583,55.5,69.5,70,70.5,71,70.5,71,70.5,70,69.5,1584,1585,1584,1583,1584,70,70,70,70,69.5,1583,1581,1583,1582,1586,69.5,67.5,69.5,68.5,71.5,1583,1583,1585,1580,1584
2/4/2026 12:08,50000,49970.6,68.5,68.5,67.5,53.5,69,1582,1584,1586,1583,1584,69,68.5,69,68.5,67.5,1503,1585,1584,1582,1581,73.5,53,1584,1582,1583,1584,1587,1582,1582,55.5,69.5,70,70.5,71,70.5,70.5,70.5,70,69.5,1582,1581,1585,1583,1581,70,70,70,70,69.5,1583,1587,1583,1584,1584,69.5,67,69.5,68.5,71.5,1585,1584,1586,1582,1580
2/4/2026 12:09,50000,49996.4,68.5,68.5,67.5,53.5,69,1586,1585,1582,1582,1583,69,68,69,68,67.5,1504,1582,1580,1584,1584,73.5,52,1583,1585,1581,1583,1581,1585,1583,55.5,69.5,70,70,71,70.5,70.5,70.5,70,69.5,1584,1584,1581,1585,1586,70,70,70,70,69.5,1582,1583,1582,1582,1582,69.5,67,69,68.5,71.5,1579,1585,1581,1585,1585
2/4/2026 12:09,50000,49934.8,68.5,68.5,67.5,53.5,69,1583,1581,1582,1584,1582,69,68,69,68,67.5,1501,1582,1585,1583,1582,73,52,1583,1582,1584,1582,1585,1582,1583,55,69.5,70,70,71,70.5,70,70.5,70,69.5,1581,1585,1584,1581,1584,70,70,70,70,69.5,1582,1584,1582,1582,1586,69,67,69,68,71.5,1585,1582,1585,1581,1582
2/4/2026 12:10,50000,49931.8,68.5,68,67.5,53.5,69,1583,1582,1579,1584,1582,69,68,69,68,67.5,1503,1582,1586,1582,1584,73,52,1583,1584,1584,1583,1583,1583,1583,55,69.5,70,70,71,70.5,70,70,70,69.5,1584,1583,1584,1582,1585,70,69.5,70,70,69.5,1585,1581,1583,1583,1585,69,66.5,69,68,71.5,1584,1582,1583,1582,1583
2/4/2026 12:10,50000,49987.9,68.5,68,67.5,53,69,1583,1579,1579,1583,1580,69,68,69,68,67.5,1500,1583,1581,1582,1582,73,52,1581,1580,1582,1581,1582,1580,1581,55,69.5,70,70,70.5,70.5,70,70,69.5,69.5,1582,1583,1583,1581,1583,70,69.5,69.5,70,69,1580,1578,1580,1581,1581,69,66.5,69,68,71,1580,1580,1582,1583,1584
2/4/2026 12:11,50000,49992.1,68.5,68,67.5,53,68.5,1582,1582,1581,1582,1581,69,68,69,68,67.5,1500,1581,1578,1580,1582,72.5,52,1583,1581,1582,1582,1581,1582,1582,54.5,69.5,70,69.5,70.5,70.5,70,70,69,69,1579,1583,1581,1583,1582,70,69,69.5,70,69,1580,1577,1581,1580,1580,69,66.5,69,68,71,1579,1580,1581,1581,1582
2/4/2026 12:11,50000,49996,68.5,68,67.5,53,68.5,1578,1579,1581,1579,1581,69,68,69,68,67.5,1500,1580,1582,1581,1580,72.5,52,1580,1578,1580,1581,1583,1581,1581,54.5,69.5,70,69.5,70,70.5,70,70,69,69,1580,1579,1582,1580,1580,70,69,69.5,70,68.5,1580,1584,1582,1581,1583,68.5,66.5,69,68,71,1581,1577,1583,1580,1578
2/4/2026 12:12,50000,50008.9,68.5,67.5,67,52.5,68.5,1582,1581,1580,1583,1581,69,68,69,68,67.5,1499,1581,1579,1581,1580,72.5,52,1580,1581,1582,1580,1584,1579,1579,54.5,69.5,70,69.5,70,70.5,70,70,69,68.5,1581,1581,1581,1580,1583,70,69,69.5,70,68.5,1580,1580,1581,1579,1583,68.5,66.5,69,68,71,1581,1581,1582,1582,1582
2/4/2026 12:12,50000,50010.7,68.5,67.5,67,52.5,68,1579,1577,1582,1580,1582,69,68,69,68,67.5,1500,1579,1581,1579,1579,72.5,52,1580,1578,1579,1582,1581,1585,1581,54.5,69.5,70,69.5,70,70,70,70,69,68.5,1580,1580,1581,1581,1580,70,69,69.5,70,68.5,1580,1582,1582,1582,1583,68.5,66.5,68.5,68,71,1580,1580,1581,1578,1579
2/4/2026 12:13,50000,49969.4,68.5,67.5,66.5,52.5,68,1581,1580,1578,1581,1579,68.5,68,69,68,67.5,1499,1580,1582,1581,1580,72.5,51,1580,1580,1583,1581,1584,1578,1580,54.5,69,70,69.5,70,70,70,70,69,68.5,1579,1579,1583,1580,1582,69.5,69,69,69.5,68.5,1580,1584,1580,1582,1582,68.5,66.5,68.5,67.5,71,1582,1580,1582,1579,1581
2/4/2026 12:13,50000,49992.1,67.5,67.5,66.5,52.5,68,1582,1582,1582,1580,1584,68.5,67.5,68.5,67.5,67.5,1500,1581,1580,1581,1583,72.5,51,1586,1581,1582,1582,1580,1583,1582,54,69,69.5,69.5,70,70,70,70,69,68.5,1582,1582,1581,1582,1583,69.5,69,69,69,68.5,1581,1582,1582,1580,1583,68.5,66.5,68.5,67.5,71,1581,1580,1584,1584,1579
2/4/2026 12:14,50000,49973.5,67.5,67.5,66.5,52.5,68,1580,1582,1581,1580,1582,68,67.5,68.5,67.5,67,1498,1579,1582,1580,1584,72.5,51,1583,1581,1580,1579,1578,1581,1582,54,68.5,69,69.5,70,70,70,70,69,68.5,1583,1580,1581,1582,1582,69,69,69,69,68.5,1582,1580,1581,1583,1579,68.5,66.5,68.5,67.5,71,1579,1581,1580,1583,1581
2/4/2026 12:14,50000,50001.9,67.5,67.5,66.5,52,68,1584,1584,1583,1581,1582,68,67.5,68.5,67.5,66.5,1497,1583,1579,1583,1583,72.5,51,1582,1583,1584,1580,1583,1579,1580,53.5,68.5,69,69.5,70,70,69.5,69.5,69,68.5,1581,1581,1580,1582,1584,69,69,69,69,68.5,1582,1579,1579,1580,1580,68.5,66,68.5,67.5,71,1583,1581,1579,1582,1582
2/4/2026 12:15,50000,49955.8,67.5,67.5,66.5,52,68,1583,1584,1582,1581,1580,68,67.5,68,67,66.5,1498,1584,1580,1582,1583,72.5,51,1582,1584,1583,1583,1581,1580,1581,53.5,68.5,69,69.5,70,69.5,69.5,69.5,69,68.5,1582,1582,1580,1584,1583,69,69,69,69,68.5,1582,1577,1582,1580,1579,68.5,66,68,67.5,71,1580,1584,1578,1585,1582
2/4/2026 12:15,50000,49945.4,67.5,67.5,66.5,52,68,1585,1583,1583,1584,1584,68,67,68,67,66.5,1497,1584,1583,1585,1584,72.5,51,1584,1584,1586,1584,1586,1580,1582,53.5,68.5,69,69,70,69.5,69,69.5,69,68.5,1583,1584,1582,1583,1586,69,69,69,69,68.5,1582,1584,1585,1583,1584,68,66,68,67,71,1586,1586,1582,1584,1586
2/4/2026 12:16,50000,49939.3,67.5,67.5,66.5,51.5,68,1583,1587,1586,1585,1586,68,67,68,67,66.5,1501,1584,1585,1581,1587,72.5,51,1586,1583,1586,1583,1582,1584,1585,53.5,68.5,69,69,70,69.5,69,69.5,69,68.5,1587,1586,1584,1587,1586,69,68.5,69,69,68.5,1586,1583,1585,1585,1584,68,65.5,68,67,71,1583,1586,1583,1588,1580
2/4/2026 12:16,50000,49942.8,67.5,67,66.5,51.5,68,1584,1586,1587,1584,1586,68,67,68,67,66.5,1499,1584,1583,1582,1587,72.5,51,1586,1583,1583,1584,1582,1585,1585,53.5,68.5,69,69,69.5,69.5,69,69,69,68,1586,1586,1584,1585,1586,69,68.5,69,69,68,1586,1582,1586,1585,1584,68,65.5,68,67,70,1583,1584,1585,1588,1582
2/4/2026 12:17,50000,49983.5,67.5,67,66.5,51.5,67.5,1581,1585,1587,1585,1585,68,67,68,67,66.5,1500,1584,1584,1583,1588,72,50,1586,1585,1586,1586,1582,1584,1583,53.5,68.5,69,68.5,69.5,69.5,69,69,68,68,1586,1584,1584,1587,1586,69,68.5,68.5,69,68,1586,1583,1585,1585,1583,68,65.5,68,67,70,1583,1583,1584,1587,1580
2/4/2026 12:17,50000,49962.9,67.5,67,66.5,51.5,67.5,1587,1584,1584,1584,1583,68,67,68,67,66.5,1499,1584,1585,1585,1586,72,50,1582,1585,1584,1585,1582,1587,1585,53,68.5,69,68.5,69.5,69.5,69,69,68,67.5,1588,1584,1586,1584,1582,69,68,68.5,69,67.5,1585,1587,1584,1585,1585,67.5,65.5,68,67,70,1585,1583,1585,1582,1586
2/4/2026 12:18,50000,49964.5,67.5,67,66,51.5,67.5,1586,1586,1588,1587,1583,68,67,68,67,66.5,1498,1587,1581,1586,1587,72,50,1587,1587,1586,1583,1587,1582,1583,53,68.5,69,68.5,69,69.5,69,69,68,67.5,1582,1586,1582,1586,1583,69,68,68.5,69,67.5,1586,1584,1585,1584,1581,67.5,65.5,68,67,70,1588,1588,1583,1586,1585
2/4/2026 12:18,50000,49982.6,67.5,66.5,66,51,67,1587,1587,1587,1584,1584,67.5,67,68,67,66.5,1497,1584,1583,1585,1585,71.5,50,1587,1586,1585,1585,1587,1583,1582,52.5,68.5,69,68.5,69,69.5,69,69,68,67.5,1582,1584,1584,1584,1584,69,68,68.5,69,67.5,1585,1583,1585,1583,1581,67.5,65.5,67.5,67,70,1589,1585,1583,1587,1583
2/4/2026 12:19,50000,49975.7,67,66.5,66,51,67,1587,1584,1583,1584,1583,67.5,67,68,67,66.5,1500,1585,1587,1587,1584,71.5,50,1584,1586,1584,1583,1582,1588,1586,52.5,68.5,69,68.5,69,69,69,69,68,67.5,1587,1585,1587,1582,1583,69,68,68.5,69,67.5,1584,1584,1584,1584,1588,67.5,65.5,67.5,66.5,70,1585,1584,1587,1582,1585
2/4/2026 12:19,50000,50005.7,66.5,66.5,65.5,51,67,1589,1588,1587,1585,1587,67.5,66.5,67.5,67,66.5,1499,1587,1584,1586,1583,71.5,50,1586,1587,1586,1586,1587,1587,1585,52.5,68,69,68.5,69,69,69,69,68,67.5,1585,1585,1584,1585,1583,68.5,68,68,68.5,67.5,1585,1589,1585,1587,1586,67.5,65.5,67.5,66.5,70,1585,1587,1585,1585,1589
2/4/2026 12:20,50000,49992.6,66.5,66.5,65.5,50.5,67,1587,1587,1587,1586,1586,67.5,66.5,67.5,66.5,65.5,1497,1587,1584,1586,1584,71.5,50,1587,1588,1585,1583,1586,1586,1584,52.5,67.5,68.5,68.5,69,69,69,69,68,67.5,1584,1583,1585,1585,1586,68.5,68,68,68,67.5,1585,1588,1588,1587,1583,67.5,65.5,67.5,66.5,70,1588,1588,1585,1586,1589
2/4/2026 12:20,50000,49939.9,66.5,66.5,65.5,50.5,67,1585,1585,1584,1583,1583,67,66.5,67.5,66.5,65.5,1495,1586,1583,1582,1582,71.5,50,1583,1587,1585,1582,1583,1582,1583,52.5,67.5,68,68.5,69,69,69,68.5,68,67.5,1582,1583,1580,1582,1583,68,68,68,68,67.5,1584,1588,1586,1586,1583,67.5,65,67.5,66.5,70,1584,1586,1581,1584,1582
2/4/2026 12:21,50000,49937.7,66.5,66.5,65.5,50.5,67,1586,1582,1583,1583,1583,67,66,67,66.5,65.5,1496,1586,1586,1585,1586,71.5,49,1581,1584,1582,1584,1579,1585,1586,52.5,67.5,68,68.5,69,69,68.5,68.5,68,67.5,1586,1583,1584,1583,1584,68,68,68,68,67.5,1582,1585,1582,1584,1586,67.5,65,67,66,70,1583,1583,1586,1580,1587
2/4/2026 12:21,50000,49934.9,66.5,66.5,65.5,50.5,67,1585,1583,1583,1584,1585,67,66,67,66,65.5,1496,1584,1585,1584,1585,71.5,49,1581,1585,1582,1584,1582,1582,1585,52,67.5,68,68.5,69,68.5,68.5,68.5,68,67.5,1586,1585,1585,1585,1585,68,67.5,68,68,67.5,1583,1583,1583,1583,1587,67.5,65,67,66,70,1582,1582,1584,1581,1585
2/4/2026 12:22,50000,49988.5,66.5,66.5,65.5,50.5,67,1587,1584,1585,1583,1583,67,66,67,66,65.5,1497,1586,1584,1586,1582,71.5,49,1586,1585,1584,1584,1584,1587,1585,52,67.5,68,68,68.5,68.5,68,68.5,68,67.5,1585,1584,1586,1583,1584,68,67.5,68,68,67,1585,1585,1582,1586,1587,67,64.5,67,66,70,1582,1587,1584,1585,1588
2/4/2026 12:22,50000,49991.2,66.5,66,65.5,50,67,1585,1580,1582,1586,1584,67,66,67,66,65.5,1495,1585,1586,1587,1585,71.5,49,1585,1585,1585,1585,1586,1585,1586,51.5,67.5,68,68,68.5,68.5,68,68,68,67.5,1584,1585,1585,1585,1585,68,67.5,68,68,67,1584,1581,1584,1584,1587,67,64.5,67,66,69.5,1586,1582,1587,1585,1584
2/4/2026 12:23,50000,49964.4,66.5,66,65.5,50,67,1587,1584,1584,1584,1585,67,66,67,66,65.5,1496,1586,1582,1586,1587,71.5,49,1585,1586,1585,1584,1583,1587,1587,51.5,67.5,68,68,68.5,68.5,68,68,68,67,1585,1585,1587,1584,1585,68,67.5,68,68,67,1584,1585,1583,1584,1587,67,64.5,67,66,69.5,1582,1587,1585,1581,1588
2/4/2026 12:23,50000,49964.9,66.5,66,65.5,49.5,66.5,1584,1586,1588,1583,1585,67,66,67,66,65.5,1493,1584,1583,1583,1584,71,49,1589,1582,1584,1584,1586,1587,1583,51.5,67.5,68,68,68,68.5,68,68,67,66.5,1584,1583,1584,1585,1582,68,67.5,67.5,68,66.5,1584,1588,1587,1584,1584,67,64.5,67,66,69.5,1585,1587,1584,1586,1585
2/4/2026 12:24,50000,49965.7,66.5,66,65,49.5,66.5,1586,1583,1583,1585,1582,66.5,66,67,66,65.5,1495,1585,1586,1585,1586,71,49,1582,1586,1584,1583,1587,1583,1586,51.5,67.5,68,67.5,68,68.5,68,68,67,66.5,1584,1586,1585,1588,1586,68,67,67.5,68,66.5,1584,1583,1584,1582,1587,66.5,64.5,67,66,69.5,1586,1585,1587,1583,1584
2/4/2026 12:24,50000,49985.6,66.5,65.5,65,49.5,66,1586,1585,1584,1584,1583,66.5,66,67,66,65.5,1494,1585,1583,1585,1584,71,49,1585,1586,1583,1587,1583,1586,1587,51.5,67.5,68,67.5,68,68.5,68,68,67,66.5,1585,1584,1584,1584,1584,68,67,67.5,68,66.5,1584,1585,1584,1584,1587,66.5,64.5,66.5,66,69.5,1583,1588,1584,1583,1585
2/4/2026 12:25,50000,49983.3,66.5,65.5,64.5,49.5,66,1586,1584,1584,1586,1586,66.5,66,67,66,65.5,1491,1583,1585,1585,1586,70.5,48,1586,1584,1587,1583,1586,1584,1583,51.5,67.5,68,67.5,68,68,68,68,67,66.5,1583,1584,1584,1588,1585,68,67,67.5,68,66.5,1585,1584,1585,1584,1584,66.5,64.5,66.5,65.5,69.5,1587,1583,1587,1586,1583
2/4/2026 12:25,50000,50077.3,65.5,65.5,64.5,49.5,66,1584,1585,1585,1586,1584,66.5,65.5,66.5,66,65.5,1493,1585,1582,1585,1585,70.5,48,1582,1586,1584,1587,1585,1584,1585,51,67,68,67.5,68,68,68,68,67,66.5,1586,1586,1584,1585,1586,68,67,67,68,66.5,1585,1585,1585,1586,1586,66.5,64.5,66.5,65.5,69.5,1583,1587,1585,1584,1586
2/4/2026 12:26,50000,50082.5,65.5,65.5,64.5,49.5,66,1584,1585,1585,1583,1585,66,65.5,66.5,65.5,64.5,1490,1584,1588,1585,1585,70.5,48,1588,1584,1585,1585,1585,1586,1584,51,67,67.5,67.5,68,68,68,68,67,66.5,1584,1583,1583,1585,1582,67.5,67,67,67,66.5,1586,1587,1586,1586,1585,66.5,64.5,66.5,65.5,69.5,1586,1583,1586,1588,1582
2/4/2026 12:26,50000,50079.8,65.5,65.5,64.5,49,66,1586,1584,1585,1586,1584,66,65.5,66.5,65.5,64.5,1493,1587,1586,1585,1588,70.5,48,1583,1589,1585,1585,1585,1584,1586,50.5,66.5,67,67.5,68,68,68,67.5,67,66.5,1587,1587,1583,1587,1589,67.5,67,67,67,66.5,1585,1586,1583,1584,1586,66.5,64.5,66.5,65.5,69.5,1584,1588,1584,1583,1585
2/4/2026 12:27,50000,50084.7,65.5,65.5,64.5,49,66,1586,1581,1583,1587,1583,66,65.5,66,65.5,64.5,1490,1586,1585,1585,1584,70.5,48,1581,1585,1585,1585,1584,1581,1582,50.5,66.5,67,67.5,68,68,67.5,67.5,67,66.5,1583,1585,1586,1586,1584,67,67,67,67,66.5,1584,1582,1584,1584,1587,66.5,63.5,66,65.5,69.5,1588,1586,1586,1583,1587
2/4/2026 12:27,50000,50082.4,65.5,65.5,64.5,49,66,1583,1585,1588,1588,1583,66,65,66,65.5,64.5,1490,1585,1584,1585,1587,70.5,48,1586,1584,1585,1585,1584,1585,1587,50.5,66.5,67,67.5,68,68,67.5,67.5,67,66.5,1586,1584,1583,1583,1585,67,66.5,67,67,66.5,1585,1586,1586,1586,1584,66.5,63.5,66,65,69,1583,1588,1583,1584,1585
2/4/2026 12:28,50000,50073.2,65.5,65,64.5,48.5,66,1586,1583,1585,1586,1583,66,65,66,65.5,64.5,1487,1585,1586,1585,1585,70.5,48,1581,1586,1587,1585,1585,1581,1583,50.5,66.5,67,67.5,67.5,68,67.5,67.5,67,66.5,1582,1583,1586,1585,1586,67,66.5,67,67,66,1583,1582,1584,1584,1589,66.5,63.5,66,65,69,1588,1587,1585,1584,1586
2/4/2026 12:28,50000,50084.6,65.5,65,64.5,48.5,66,1583,1584,1583,1584,1585,66,65,66,65,64.5,1488,1584,1587,1586,1582,70.5,48,1586,1584,1585,1586,1583,1588,1584,50.5,66.5,67,67,67.5,67.5,67,67.5,67,66.5,1587,1583,1584,1581,1582,67,66.5,67,67,66,1587,1588,1585,1587,1583,66,63.5,66,65,68.5,1585,1581,1585,1586,1583
2/4/2026 12:29,50000,50074,65.5,65,64.5,48.5,66,1586,1584,1585,1587,1586,66,65,66,65,64.5,1489,1584,1585,1585,1584,70.5,47,1587,1582,1584,1586,1582,1587,1584,50.5,66.5,67,67,67.5,67.5,67,67,66.5,66,1586,1584,1585,1582,1583,67,66.5,67,67,66,1585,1587,1585,1587,1584,66,63.5,66,65,68.5,1586,1582,1586,1588,1582
2/4/2026 12:29,50000,50072.2,65.5,65,64,48.5,65.5,1584,1585,1585,1586,1583,66,65,66,65,64.5,1489,1587,1584,1584,1589,70,47,1583,1586,1586,1584,1587,1584,1586,50,66.5,67,67,67.5,67.5,67,67,66,65.5,1583,1587,1584,1585,1585,67,66.5,67,67,66,1585,1582,1587,1584,1585,66,63.5,66,65,68.5,1587,1589,1584,1584,1586
2/4/2026 12:30,50000,50067.3,65.5,65,64,48.5,65,1583,1585,1585,1585,1584,65.5,65,66,65,64.5,1490,1584,1583,1581,1584,70,47,1586,1582,1582,1583,1584,1585,1587,50,66.5,67,67,67,67.5,67,67,66,65.5,1585,1585,1583,1582,1585,67,66,66.5,67,65.5,1586,1584,1584,1584,1582,65.5,63.5,66,65,68.5,1583,1583,1581,1587,1584
2/4/2026 12:30,50000,49956,65.5,65,64,48,65,1584,1580,1582,1582,1583,65.5,65,66,65,64.5,1485,1585,1583,1584,1582,70,47,1582,1584,1584,1582,1584,1586,1583,49.5,66.5,67,66.5,67,67.5,67,67,66,65.5,1582,1584,1585,1584,1583,67,66,66.5,67,65.5,1583,1584,1582,1583,1586,65.5,63.5,66,65,68.5,1586,1585,1584,1583,1582
2/4/2026 12:31,50000,49988.6,65.5,65,64,48,65,1584,1584,1580,1581,1584,65.5,65,66,65,64.5,1486,1583,1582,1584,1582,69.5,47,1586,1581,1581,1583,1582,1584,1585,49.5,66.5,67,66.5,67,67,67,67,66,65.5,1583,1583,1583,1582,1580,67,66,66.5,67,65.5,1582,1585,1583,1582,1582,65.5,63.5,65.5,64.5,68.5,1579,1581,1582,1583,1581
2/4/2026 12:31,50000,49973.5,64.5,64.5,63.5,47.5,65,1584,1582,1583,1582,1581,65.5,64.5,65.5,65,64.5,1484,1585,1581,1586,1583,69.5,47,1582,1585,1585,1582,1585,1584,1582,49.5,66,67,66.5,67,67,67,67,66,65.5,1582,1584,1585,1586,1583,67,66,66.5,67,65.5,1583,1582,1582,1582,1586,65.5,63.5,65.5,64.5,68.5,1584,1586,1585,1581,1584
2/4/2026 12:32,50000,49979.7,64.5,64.5,63.5,47.5,65,1580,1584,1585,1582,1582,65.5,64.5,65.5,65,63.5,1486,1581,1581,1582,1583,69.5,47,1585,1581,1583,1583,1585,1581,1584,49.5,66,67,66.5,67,67,67,67,66,65.5,1582,1583,1580,1583,1584,66.5,66,66,66,65.5,1583,1579,1584,1582,1580,65.5,63.5,65.5,64.5,68.5,1582,1584,1581,1581,1584
2/4/2026 12:32,50000,49952.2,64.5,64.5,63.5,47.5,65,1583,1583,1584,1583,1582,65,64.5,65.5,64.5,63.5,1484,1584,1581,1586,1583,69.5,47,1583,1584,1584,1583,1585,1585,1583,49.5,66,66.5,66.5,67,67,67,66.5,66,65.5,1581,1584,1584,1585,1584,66.5,66,66,66,65.5,1583,1584,1582,1584,1584,65.5,63,65,64.5,68.5,1584,1586,1585,1580,1585
2/4/2026 12:33,50000,49959.7,64.5,64.5,63.5,47.5,65,1582,1583,1582,1583,1584,65,64.5,65,64.5,63.5,1484,1584,1579,1584,1582,69.5,46,1585,1583,1586,1582,1585,1583,1583,49.5,65.5,66,66.5,67,67,67,66.5,66,65.5,1581,1584,1583,1585,1584,66,66,66,66,65.5,1583,1579,1584,1583,1584,65.5,62.5,65,64,68.5,1585,1585,1584,1580,1584
2/4/2026 12:33,50000,50099,64.5,64.5,63.5,47.5,65,1582,1583,1581,1583,1583,65,64,65,64.5,63.5,1485,1583,1581,1583,1583,69.5,46,1586,1581,1581,1584,1584,1582,1583,49,65.5,66,66.5,67,67,66.5,66.5,66,65.5,1583,1584,1583,1581,1584,66,65.5,66,66,65.5,1583,1584,1585,1582,1580,65.5,62.5,65,64,68.5,1581,1581,1582,1583,1579
2/4/2026 12:34,50000,50060.6,64.5,64,63.5,47.5,65,1583,1581,1582,1580,1580,65,64,65,64.5,63.5,1480,1582,1581,1582,1580,69.5,46,1579,1585,1583,1581,1581,1583,1579,49,65.5,66,66.5,67,67,66.5,66.5,66,65.5,1583,1581,1584,1584,1583,66,65.5,66,66,65,1579,1585,1583,1583,1584,65.5,62.5,65,64,68.5,1581,1583,1582,1579,1584
2/4/2026 12:34,50000,50048.5,64.5,64,63.5,47.5,65,1584,1579,1580,1582,1581,65,64,65,64.5,63.5,1482,1582,1584,1583,1579,69.5,46,1578,1584,1581,1583,1578,1582,1580,48.5,65.5,66,66.5,66.5,67,66,66.5,66,65.5,1584,1580,1583,1582,1578,66,65.5,66,66,65,1580,1584,1581,1581,1584,65.5,62.5,65,64,68,1580,1580,1584,1584,1582
2/4/2026 12:35,50000,50053.5,64.5,64,63.5,47,65,1581,1582,1584,1582,1583,65,64,65,64,63.5,1482,1580,1582,1582,1584,69.5,46,1583,1580,1583,1581,1582,1579,1582,48.5,65.5,66,66,66.5,67,66,66.5,66,65.5,1580,1584,1583,1580,1585,66,65.5,66,66,65,1581,1581,1584,1581,1580,65,62.5,65,64,68,1584,1579,1581,1581,1583
2/4/2026 12:35,50000,50054.4,64.5,64,63.5,46.5,65,1581,1582,1582,1580,1581,64.5,64,65,64,63.5,1480,1581,1581,1580,1580,69,46,1579,1583,1580,1581,1579,1582,1580,48.5,65.5,66,66,66.5,66.5,66,66,65.5,64.5,1583,1579,1582,1584,1582,66,65.5,66,66,65,1580,1584,1582,1583,1585,65,62.5,65,64,68,1581,1582,1582,1581,1584
2/4/2026 12:36,50000,50051.3,64.5,64,63,46.5,64,1582,1579,1579,1583,1582,64.5,64,65,64,63.5,1482,1581,1584,1583,1583,69,46,1583,1582,1580,1581,1583,1579,1581,48.5,65.5,66,66,66,66.5,66,66,65,64.5,1582,1584,1582,1580,1582,66,65,65.5,66,64.5,1583,1581,1582,1582,1581,64.5,62.5,65,64,68,1580,1578,1582,1584,1581
2/4/2026 12:36,50000,50056.2,64.5,64,63,46.5,64,1581,1580,1582,1581,1581,64.5,64,65,64,63.5,1478,1580,1580,1584,1580,68.5,46,1579,1584,1581,1583,1578,1582,1580,48.5,65.5,66,66,66,66.5,66,66,65,64.5,1584,1580,1583,1583,1581,66,65,65.5,66,64.5,1580,1585,1582,1582,1585,64.5,62.5,64.5,63.5,68,1580,1584,1584,1581,1584
2/4/2026 12:37,50000,50054.4,64.5,63.5,63,46.5,64,1582,1584,1583,1581,1582,64.5,64,64.5,64,63.5,1479,1580,1582,1580,1583,68.5,45,1584,1580,1583,1582,1581,1581,1582,48.5,65.5,66,65.5,66,66.5,66,66,65,64.5,1580,1583,1581,1583,1582,66,65,65.5,66,64.5,1581,1579,1582,1582,1580,64.5,62.5,64.5,63.5,68,1584,1577,1580,1580,1582
2/4/2026 12:37,50000,50055.8,64,63.5,62.5,46.5,64,1582,1579,1581,1583,1582,64.5,64,64.5,64,63.5,1480,1581,1583,1582,1585,68.5,45,1583,1581,1580,1583,1581,1579,1584,48,65.5,66,65.5,66,66,66,66,65,64.5,1582,1581,1582,1579,1583,66,65,65.5,66,64.5,1581,1582,1582,1582,1582,64.5,62.5,64.5,63.5,67.5,1580,1581,1582,1583,1581
2/4/2026 12:38,50000,50056.3,63.5,63.5,62.5,46.5,64,1578,1582,1583,1581,1581,64.5,63.5,64.5,64,62.5,1477,1580,1579,1581,1581,68.5,45,1581,1581,1583,1583,1578,1583,1580,48,65,66,65.5,66,66,66,66,65,64.5,1584,1578,1581,1582,1583,66,65,65,65.5,64.5,1580,1585,1581,1584,1583,64.5,62.5,64.5,63.5,67.5,1583,1583,1580,1580,1585
2/4/2026 12:38,50000,50054.2,63.5,63.5,62.5,46,64,1581,1580,1580,1582,1580,64,63.5,64.5,63.5,62.5,1481,1582,1583,1584,1585,68.5,45,1583,1585,1579,1584,1585,1581,1584,48,65,65.5,65.5,66,66,66,66,65,64.5,1584,1584,1583,1582,1584,65.5,65,65,65,64.5,1579,1582,1580,1581,1583,64.5,62.5,64,63,67.5,1579,1583,1583,1584,1583
2/4/2026 12:39,50000,50054,63.5,63.5,62.5,46,64,1582,1579,1579,1581,1583,64,63.5,64.5,63.5,62.5,1479,1579,1583,1581,1582,68.5,45,1584,1582,1582,1582,1582,1578,1583,47.5,65,65,65.5,66,66,66,65.5,65,64.5,1579,1583,1581,1580,1585,65.5,64.5,65,65,64.5,1581,1578,1583,1579,1581,64.5,61.5,64,63,67.5,1584,1579,1581,1581,1579
2/4/2026 12:39,50000,50052.9,63.5,63.5,62.5,45.5,64,1581,1582,1581,1581,1582,64,63.5,64,63.5,62.5,1477,1582,1583,1582,1582,68.5,45,1584,1580,1584,1581,1582,1581,1581,47.5,64.5,65,65.5,66,66,66,65.5,65,64.5,1581,1582,1580,1585,1583,65,64.5,65,65,64,1581,1580,1580,1580,1578,64.5,61.5,64,63,67.5,1582,1577,1580,1581,1580
2/4/2026 12:40,50000,50050.2,63.5,63,62.5,45.5,64,1582,1583,1582,1581,1581,64,63,64,63.5,62.5,1478,1581,1581,1581,1581,68.5,45,1584,1581,1582,1582,1582,1583,1581,47.5,64.5,65,65.5,65.5,66,65.5,65.5,65,64.5,1583,1581,1581,1584,1582,65,64.5,65,65,64,1581,1582,1585,1583,1580,64.5,61.5,64,63,67,1585,1578,1580,1581,1581
2/4/2026 12:40,50000,50050.6,63.5,63,62.5,45.5,64,1582,1581,1582,1581,1581,64,63,64,63.5,62.5,1479,1581,1583,1582,1580,68.5,45,1579,1584,1582,1583,1583,1581,1584,47.5,64.5,65,65.5,65.5,66,65,65.5,65,64.5,1583,1582,1582,1580,1582,65,64.5,65,65,64,1580,1582,1583,1581,1583,64.5,61.5,64,63,67,1579,1584,1584,1583,1584
2/4/2026 12:41,50000,50048.8,63.5,63,62.5,45.5,64,1579,1582,1583,1581,1582,63.5,63,64,63.5,62.5,1478,1579,1579,1582,1581,68.5,44,1580,1581,1581,1583,1581,1581,1582,47,64.5,65,65.5,65.5,66,65,65.5,65,64.5,1583,1581,1582,1582,1578,65,64.5,65,65,64,1580,1583,1582,1581,1582,64.5,61.5,64,63,67,1579,1583,1584,1581,1583
2/4/2026 12:41,50000,50047.4,63.5,63,62,45.5,64,1582,1578,1582,1581,1581,63.5,63,64,63,62.5,1478,1581,1583,1582,1584,67.5,44,1579,1582,1580,1582,1583,1576,1582,47,64.5,65,65,65.5,66,65,65.5,64.5,64,1582,1583,1582,1579,1582,65,64.5,65,65,63.5,1579,1581,1579,1578,1584,64,61.5,64,63,67,1582,1582,1585,1584,1583
2/4/2026 12:42,50000,50043.5,63.5,63,62,45.5,63,1581,1580,1582,1584,1580,63.5,63,64,63,62.5,1477,1579,1584,1582,1584,67.5,44,1579,1583,1582,1582,1582,1579,1582,47,64.5,65,65,65,65.5,65,65,64,63.5,1582,1584,1585,1581,1583,65,64,65,65,63.5,1580,1582,1581,1583,1583,64,61.5,64,63,67,1580,1583,1583,1582,1583
2/4/2026 12:42,50000,50038,63.5,63,62,45.5,63,1579,1582,1584,1581,1582,63.5,63,64,63,62.5,1477,1579,1580,1580,1579,67.5,44,1578,1580,1581,1581,1581,1581,1582,47,64.5,65,65,65,65.5,65,65,64,63.5,1583,1581,1580,1583,1579,65,64,65,65,63.5,1581,1585,1582,1582,1580,63.5,61.5,63.5,63,67,1578,1581,1581,1578,1584
2/4/2026 12:43,50000,50042.3,63.5,62.5,62,45,63,1581,1578,1582,1580,1582,63.5,63,64,63,62.5,1476,1581,1583,1583,1582,67.5,44,1584,1582,1584,1583,1582,1580,1583,46.5,64.5,65,65,65,65.5,65,65,64,63.5,1580,1582,1582,1580,1584,65,64,64.5,65,63.5,1580,1580,1580,1580,1580,63.5,61.5,63.5,62.5,67,1583,1582,1582,1584,1582
2/4/2026 12:43,50000,50043.7,63,62.5,61.5,44.5,63,1579,1579,1583,1584,1580,63.5,63,63.5,63,62.5,1476,1580,1580,1581,1583,67.5,44,1579,1582,1581,1583,1583,1579,1583,46.5,64,65,64.5,65,65.5,65,65,64,63.5,1582,1584,1583,1580,1582,65,64,64.5,65,63.5,1581,1581,1582,1582,1584,63.5,61.5,63.5,62.5,67,1581,1583,1583,1584,1584
2/4/2026 12:44,50000,50043.4,62.5,62.5,61.5,44.5,63,1582,1582,1585,1583,1583,63.5,63,63.5,63,62,1477,1580,1581,1582,1584,67.5,44,1580,1580,1580,1582,1582,1579,1583,46.5,64,65,64.5,65,65,65,65,64,63.5,1583,1581,1582,1581,1579,65,64,64.5,65,63.5,1582,1582,1582,1582,1583,63.5,61.5,63.5,62,67,1580,1582,1582,1581,1584
2/4/2026 12:44,50000,50040.5,62.5,62.5,61.5,44.5,63,1583,1580,1579,1580,1581,63.5,62.5,63.5,62.5,61.5,1475,1580,1584,1582,1582,67.5,43.5,1583,1583,1582,1582,1581,1582,1581,46.5,64,65,64.5,65,65,65,65,64,63.5,1582,1580,1582,1581,1582,65,63.5,64,64,63.5,1582,1580,1580,1581,1582,63.5,61,63,62,67,1583,1580,1582,1583,1582
2/4/2026 12:45,50000,50042.7,62.5,62.5,61.5,44.5,63,1580,1582,1584,1582,1582,63,62.5,63.5,62.5,61.5,1477,1579,1582,1581,1582,67.5,43,1579,1579,1581,1582,1583,1578,1584,46,64,64.5,64.5,65,65,65,64.5,64,63.5,1582,1584,1581,1579,1582,64.5,63.5,64,64,63.5,1580,1582,1582,1581,1583,63.5,60.5,63,62,67,1580,1582,1582,1581,1584
2/4/2026 12:45,50000,50037.9,62.5,62.5,61.5,44.5,63,1582,1584,1580,1582,1583,63,62.5,63,62.5,61.5,1476,1580,1580,1579,1580,67.5,43,1580,1581,1580,1583,1580,1580,1582,46,64,64,64.5,65,65,65,64.5,64,63.5,1584,1580,1580,1582,1580,64.5,63.5,64,64,63.5,1582,1582,1582,1582,1579,63.5,60.5,63,62,67,1579,1578,1579,1580,1581
2/4/2026 12:46,50000,50033.5,62.5,62,61.5,44.5,63,1582,1580,1580,1581,1584,63,62,63,62.5,61.5,1474,1582,1583,1582,1580,67,43,1582,1582,1581,1581,1579,1579,1579,46,63.5,64,64.5,64.5,65,64.5,64.5,64,63.5,1583,1580,1580,1583,1581,64,63.5,64,64,63,1581,1584,1580,1583,1580,63.5,60.5,63,62,66,1581,1579,1582,1580,1579
2/4/2026 12:46,50000,50035.4,62.5,62,61.5,44.5,63,1580,1582,1582,1581,1580,62.5,62,63,62.5,61.5,1476,1580,1582,1582,1585,67,43,1579,1583,1585,1580,1582,1582,1582,45.5,63.5,64,64.5,64.5,65,64.5,64.5,64,63.5,1579,1583,1584,1578,1584,64,63.5,64,64,63,1578,1580,1581,1581,1583,63.5,60.5,63,62,66,1584,1583,1584,1584,1584
