Time (America/New_York),Tumbleweed 1.P command (from Fleet) (kWinCloud),Tumbleweed 1.P measured (kW),Unit #05 (11A5).State of Charge (SoC),Unit #06 (11A6).State of Charge (SoC),Unit #07 (11A7).State of Charge (SoC),Unit #08 (11A8).State of Charge (SoC),Unit #09 (11B1).State of Charge (SoC),Unit #05 (11A5).kW Measured (kW),Unit #06 (11A6).kW Measured (kW),Unit #07 (11A7).kW Measured (kW),Unit #08 (11A8).kW Measured (kW),Unit #09 (11B1).kW Measured (kW),Unit #10 (11B2).State of Charge (SoC),Unit #11 (11B3).State of Charge (SoC),Unit #12 (11B4).State of Charge (SoC),Unit #13 (11B5).State of Charge (SoC),Unit #14 (11B6).State of Charge (SoC),Unit #10 (11B2).kW Measured (kW),Unit #11 (11B3).kW Measured (kW),Unit #12 (11B4).kW Measured (kW),Unit #13 (11B5).kW Measured (kW),Unit #14 (11B6).kW Measured (kW),Unit #15 (11B7).State of Charge (SoC),Unit #16 (11B8).State of Charge (SoC),Unit #16 (11B8).kW Measured (kW),Unit #15 (11B7).kW Measured (kW),Unit #17 (12A1).kW Measured (kW),Unit #18 (12A2).kW Measured (kW),Unit #19 (12A3).kW Measured (kW),Unit #20 (12A4).kW Measured (kW),Unit #21 (12A5).kW Measured (kW),Unit #17 (12A1).State of Charge (SoC),Unit #18 (12A2).State of Charge (SoC),Unit #19 (12A3).State of Charge (SoC),Unit #20 (12A4).State of Charge (SoC),Unit #21 (12A5).State of Charge (SoC),Unit #22 (12A6).State of Charge (SoC),Unit #23 (12A7).State of Charge (SoC),Unit #24 (12A8).State of Charge (SoC),Unit #25 (12B1).State of Charge (SoC),Unit #26 (12B2).State of Charge (SoC),Unit #22 (12A6).kW Measured (kW),Unit #23 (12A7).kW Measured (kW),Unit #24 (12A8).kW Measured (kW),Unit #25 (12B1).kW Measured (kW),Unit #26 (12B2).kW Measured (kW),Unit #27 (12B3).State of Charge (SoC),Unit #28 (12B4).State of Charge (SoC),Unit #29 (12B5).State of Charge (SoC),Unit #30 (12B6).State of Charge (SoC),Unit #31 (12B7).State of Charge (SoC),Unit #27 (12B3).kW Measured (kW),Unit #28 (12B4).kW Measured (kW),Unit #29 (12B5).kW Measured (kW),Unit #30 (12B6).kW Measured (kW),Unit #31 (12B7).kW Measured (kW),Unit #01 (11A1).State of Charge (SoC),Unit #02 (11A2).State of Charge (SoC),Unit #03 (11A3).State of Charge (SoC),Unit #04 (11A4).State of Charge (SoC),Unit #32 (12B8).State of Charge (SoC),Unit #01 (11A1).kW Measured (kW),Unit #02 (11A2).kW Measured (kW),Unit #03 (11A3).kW Measured (kW),Unit #04 (11A4).kW Measured (kW),Unit #32 (12B8).kW Measured (kW)
2/4/2026 12:47,50000,50032.6,62.5,62,61.5,44,63,1580,1583,1585,1582,1580,62.5,62,63,62.5,61.5,1477,1579,1579,1583,1583,66.5,43,1578,1579,1583,1582,1584,1579,1584,45.5,63.5,64,64.5,64.5,65,64.5,64.5,64,63.5,1582,1583,1581,1578,1584,64,63.5,64,64,63,1580,1582,1583,1580,1582,63.5,60.5,63,62,66,1583,1582,1584,1583,1583
2/4/2026 12:47,50000,50034.1,62.5,62,61,43.5,63,1581,1584,1581,1582,1580,62.5,62,63,62.5,61.5,1477,1581,1580,1581,1581,66.5,43,1581,1580,1580,1582,1583,1580,1584,45.5,63.5,64,64,64.5,65,64,64.5,64,62.5,1583,1582,1580,1582,1580,64,63.5,64,64,62.5,1581,1580,1582,1581,1580,63,60.5,63,62,66,1581,1577,1578,1578,1585
2/4/2026 12:48,50000,50037.4,62.5,62,61,43.5,62,1582,1584,1581,1585,1585,62.5,62,63,62,61.5,1476,1581,1583,1583,1578,66.5,43,1583,1583,1582,1582,1583,1581,1584,45.5,63.5,64,64,64,65,64,64.5,63.5,62.5,1583,1581,1580,1584,1579,64,63,64,64,62.5,1581,1583,1582,1582,1580,63,60.5,63,62,66,1579,1578,1582,1579,1580
2/4/2026 12:48,50000,50037.4,62.5,62,61,43.5,62,1584,1579,1580,1582,1584,62.5,62,63,62,61.5,1475,1582,1584,1583,1578,66.5,43,1583,1583,1582,1584,1581,1582,1581,45.5,63.5,64,64,64,65,64,64,63.5,62.5,1583,1580,1581,1583,1581,64,63,64,64,62.5,1580,1584,1582,1581,1581,62.5,60.5,62.5,62,66,1578,1581,1583,1581,1580
2/4/2026 12:49,50000,50032.9,62,61.5,61,43.5,62,1582,1578,1581,1581,1584,62.5,62,62.5,62,61.5,1475,1582,1582,1582,1578,66.5,42,1583,1583,1582,1583,1580,1582,1581,45,63.5,64,64,64,64.5,64,64,63,62.5,1584,1582,1582,1585,1581,64,63,63.5,64,62.5,1580,1585,1580,1580,1580,62.5,60.5,62.5,61.5,66,1579,1581,1582,1580,1580
2/4/2026 12:49,50000,50031.5,62,61.5,60.5,43.5,62,1584,1583,1580,1582,1583,62.5,62,62.5,62,61.5,1477,1582,1580,1580,1584,66.5,42,1580,1581,1582,1582,1583,1582,1582,45,63.5,64,64,64,64.5,64,64,63,62.5,1582,1584,1580,1581,1584,64,63,63.5,64,62.5,1581,1582,1581,1581,1583,62.5,60.5,62.5,61.5,66,1582,1581,1580,1580,1583
2/4/2026 12:50,50000,50030.1,61.5,61.5,60.5,43.5,62,1583,1581,1583,1580,1581,62.5,62,62.5,62,60.5,1477,1581,1582,1581,1582,66.5,42,1580,1581,1583,1581,1582,1585,1583,45,63,64,63.5,64,64.5,64,64,63,62.5,1579,1583,1582,1579,1584,64,63,63.5,64,62.5,1580,1579,1582,1579,1586,62.5,60.5,62.5,61,66,1581,1581,1583,1581,1584
2/4/2026 12:50,50000,50036.6,61.5,61.5,60.5,43.5,62,1580,1581,1582,1581,1582,62,61.5,62.5,61.5,60.5,1477,1580,1583,1582,1580,66,42,1580,1580,1584,1582,1581,1585,1581,45,63,64,63.5,64,64,64,64,63,62.5,1582,1583,1583,1582,1583,64,63,63,63.5,62.5,1580,1581,1583,1582,1585,62.5,60,62,61,66,1579,1585,1583,1583,1583
2/4/2026 12:51,50000,50034.1,61.5,61.5,60.5,42.5,62,1583,1583,1580,1583,1582,62,61.5,62,61.5,60.5,1478,1582,1583,1582,1581,66,42,1582,1583,1580,1583,1583,1580,1583,44.5,63,63.5,63.5,64,64,64,63.5,63,62.5,1582,1582,1581,1583,1581,64,62.5,63,63,62.5,1582,1583,1582,1579,1578,62.5,59.5,62,61,66,1580,1580,1579,1579,1579
2/4/2026 12:51,50000,50031,61.5,61.5,60.5,42.5,62,1580,1580,1581,1582,1582,62,61.5,62,61.5,60.5,1476,1581,1585,1584,1577,66,42,1585,1583,1582,1583,1581,1582,1581,44.5,63,63.5,63.5,64,64,64,63.5,63,62.5,1584,1580,1584,1584,1579,63.5,62.5,63,63,62.5,1580,1586,1580,1581,1582,62.5,59.5,62,61,66,1579,1582,1583,1582,1582
2/4/2026 12:52,50000,50037.2,61.5,61,60.5,42.5,62,1583,1584,1580,1581,1583,62,61.5,62,61.5,60.5,1478,1582,1584,1584,1583,66,42,1583,1583,1581,1582,1585,1578,1583,44.5,63,63,63.5,63.5,64,63.5,63.5,63,62.5,1581,1584,1582,1583,1582,63.5,62.5,63,63,62,1581,1582,1583,1580,1579,62.5,59.5,62,61,65.5,1582,1579,1580,1578,1581
2/4/2026 12:52,50000,50034.6,61.5,61,60.5,42.5,62,1583,1579,1581,1582,1581,61.5,61,62,61.5,60.5,1474,1583,1585,1582,1579,66,41.5,1583,1584,1581,1581,1583,1581,1580,44.5,62.5,63,63.5,63.5,64,63.5,63.5,63,62.5,1585,1581,1582,1584,1579,63,62.5,63,63,62,1580,1586,1577,1581,1582,62.5,59.5,62,61,65.5,1578,1584,1582,1581,1582
2/4/2026 12:53,50000,50038.5,61.5,61,60.5,42.5,62,1581,1582,1583,1579,1580,61.5,61,62,61.5,60.5,1478,1580,1578,1580,1582,65.5,41,1579,1580,1583,1579,1581,1584,1582,44,62.5,63,63.5,63.5,64,63.5,63.5,63,62.5,1584,1582,1579,1580,1583,63,62.5,63,63,62,1580,1580,1581,1580,1585,62.5,59.5,62,61,65,1582,1580,1583,1581,1583
2/4/2026 12:53,50000,50034.1,61.5,61,60,42.5,62,1582,1580,1581,1581,1583,61.5,61,62,61.5,60.5,1479,1581,1585,1581,1578,65.5,41,1584,1584,1580,1582,1584,1579,1582,44,62.5,63,63.5,63.5,64,63,63.5,62.5,61.5,1583,1580,1583,1584,1579,63,62.5,63,63,62,1580,1584,1580,1580,1582,62.5,59.5,62,61,65,1580,1583,1584,1580,1584
2/4/2026 12:54,50000,50031.9,61.5,61,60,42.5,61.5,1582,1584,1579,1580,1581,61.5,61,62,61.5,60.5,1480,1582,1583,1581,1583,65.5,41,1582,1585,1579,1582,1583,1582,1582,44,62.5,63,63,63,64,63,63.5,62.5,61.5,1578,1584,1581,1581,1584,63,62,63,63,61.5,1581,1580,1581,1579,1579,62,59.5,62,61,65,1584,1580,1578,1577,1580
2/4/2026 12:54,50000,50035.9,61.5,61,60,42.5,61,1580,1583,1583,1580,1581,61.5,61,62,61,60.5,1479,1581,1580,1582,1578,65.5,41,1578,1581,1581,1582,1580,1582,1581,44,62.5,63,63,63,64,63,63.5,62.5,61.5,1584,1580,1582,1583,1584,63,62,63,63,61.5,1578,1583,1580,1582,1583,62,59.5,61.5,61,65,1579,1584,1582,1583,1582
2/4/2026 12:55,50000,50041.5,61,61,60,41.5,61,1579,1580,1583,1581,1580,61.5,61,62,61,60.5,1479,1580,1580,1583,1579,65,41,1581,1581,1580,1584,1584,1583,1582,43.5,62.5,63,63,63,63.5,63,63,62.5,61.5,1583,1581,1584,1585,1581,63,62,63,63,61.5,1580,1585,1582,1582,1581,61.5,59.5,61.5,60.5,65,1579,1584,1583,1582,1584
2/4/2026 12:55,50000,50044.3,61,60.5,60,41.5,61,1583,1583,1579,1580,1583,61.5,61,61.5,61,60,1480,1581,1580,1581,1580,65,41,1578,1580,1582,1581,1579,1584,1582,43.5,62.5,63,63,63,63.5,63,63,62,61.5,1583,1581,1580,1578,1583,63,62,62.5,63,61.5,1579,1579,1582,1580,1581,61.5,59,61.5,60.5,65,1582,1577,1581,1580,1583
2/4/2026 12:56,50000,50047.3,60.5,60.5,59.5,41.5,61,1583,1581,1580,1579,1582,61.5,61,61.5,61,60,1481,1581,1581,1582,1580,65,41,1581,1582,1582,1580,1579,1583,1581,43.5,62,63,63,63,63,63,63,62,61.5,1583,1581,1580,1578,1582,63,62,62.5,63,61.5,1581,1581,1581,1582,1581,61.5,59,61,60,65,1580,1577,1581,1582,1583
2/4/2026 12:56,50000,50042.3,60.5,60.5,59.5,41.5,61,1582,1581,1583,1582,1581,61,60.5,61.5,60.5,59.5,1480,1580,1581,1581,1580,65,41,1580,1582,1581,1583,1579,1583,1581,43.5,62,63,62.5,63,63,63,63,62,61.5,1584,1581,1581,1583,1581,63,61.5,62,62.5,61.5,1580,1585,1580,1582,1584,61.5,58.5,61,60,65,1579,1579,1584,1584,1584
2/4/2026 12:57,50000,50044.8,60.5,60.5,59.5,41.5,61,1582,1579,1581,1581,1584,61,60.5,61.5,60.5,59.5,1481,1582,1583,1583,1582,65,40,1583,1583,1583,1580,1582,1583,1582,43,62,63,62.5,63,63,63,62.5,62,61.5,1580,1584,1581,1582,1585,63,61.5,62,62,61.5,1582,1581,1580,1579,1580,61.5,58.5,61,60,64.5,1583,1580,1581,1578,1580
2/4/2026 12:57,50000,50039.2,60.5,60.5,59.5,41.5,61,1581,1582,1582,1583,1581,61,60.5,61,60.5,59.5,1480,1580,1579,1583,1578,65,40,1577,1581,1580,1582,1582,1581,1582,43,62,62.5,62.5,62.5,63,63,62.5,62,61.5,1581,1580,1581,1584,1582,62.5,61.5,62,62,61,1581,1586,1580,1582,1583,61.5,58.5,61,60,64.5,1578,1581,1584,1583,1585
2/4/2026 12:58,50000,50047,60.5,60,59.5,41.5,61,1579,1578,1583,1583,1581,60.5,60.5,61,60.5,59.5,1482,1579,1582,1583,1578,65,40,1579,1580,1581,1583,1584,1579,1584,43,62,62.5,62.5,62.5,63,63,62.5,62,61.5,1581,1579,1584,1585,1581,62.5,61.5,62,62,61,1580,1584,1580,1580,1583,61.5,58.5,61,60,64.5,1578,1583,1583,1583,1582
2/4/2026 12:58,50000,50054.6,60.5,60,59.5,41.5,61,1581,1579,1582,1580,1584,60.5,60,61,60.5,59.5,1486,1581,1583,1583,1584,64.5,40,1583,1584,1584,1583,1581,1581,1585,43,62,62,62.5,62.5,63,62.5,62.5,62,61.5,1580,1582,1584,1581,1585,62.5,61.5,62,62,61,1581,1581,1580,1581,1580,61.5,58.5,61,60,64.5,1583,1583,1582,1581,1579
2/4/2026 12:59,50000,50056.7,60.5,60,59,40.5,61,1583,1585,1580,1582,1583,60.5,60,61,60.5,59.5,1484,1583,1581,1579,1583,64.5,40,1582,1581,1582,1581,1578,1582,1581,42.5,61.5,62,62.5,62.5,63,62.5,62.5,62,61,1585,1580,1579,1581,1582,62,61.5,62,62,61,1579,1582,1583,1581,1582,61.5,58.5,61,60,64.5,1579,1579,1578,1581,1581
2/4/2026 12:59,50000,50058.3,60.5,60,59,40.5,61,1582,1580,1584,1581,1582,60.5,60,61,60.5,59.5,1485,1582,1581,1582,1580,64,40,1580,1579,1581,1584,1585,1578,1584,42.5,61.5,62,62.5,62,63,62.5,62.5,62,61,1582,1581,1583,1583,1580,62,61.5,62,62,60.5,1580,1585,1583,1582,1583,61.5,58.5,61,60,64,1579,1581,1584,1581,1584
2/4/2026 13:00,50000,50062.8,60.5,60,59,40.5,60.5,1580,1580,1584,1581,1582,60.5,60,61,60.5,59.5,1485,1581,1583,1583,1583,64,40,1583,1581,1580,1582,1583,1580,1583,42.5,61.5,62,62,62,63,62,62.5,61.5,60.5,1579,1581,1584,1583,1581,62,61,62,62,60.5,1581,1582,1581,1579,1583,61.5,58.5,61,60,64,1583,1584,1582,1583,1584
2/4/2026 13:00,50000,50059.8,60.5,60,59,40.5,60,1583,1582,1580,1584,1581,60.5,60,61,60,59.5,1485,1580,1580,1579,1580,64,39.5,1580,1582,1582,1583,1583,1578,1583,42.5,61.5,62,62,62,63,62,62.5,61.5,60.5,1582,1580,1581,1584,1580,62,61,62,62,60.5,1580,1582,1582,1582,1585,61,58.5,60.5,60,64,1579,1579,1581,1583,1584
2/4/2026 13:01,50000,50057.9,60,60,59,40.5,60,1581,1581,1584,1581,1582,60.5,60,61,60,59.5,1487,1580,1581,1582,1581,64,39,1580,1581,1581,1582,1583,1580,1583,42,61.5,62,62,62,62.5,62,62.5,61.5,60.5,1580,1581,1583,1583,1580,62,61,62,62,60.5,1580,1582,1581,1581,1583,61,58,60.5,59.5,64,1582,1582,1583,1583,1584
2/4/2026 13:01,50000,50059.3,60,59.5,59,40.5,60,1581,1581,1581,1581,1585,60.5,60,60.5,60,59,1490,1582,1582,1582,1583,64,39,1585,1584,1583,1583,1579,1583,1584,42,61.5,62,62,62,62.5,62,62.5,61,60.5,1583,1579,1581,1578,1585,62,61,62,62,60.5,1582,1580,1581,1583,1579,60.5,58,60.5,59.5,64,1583,1584,1582,1580,1582
2/4/2026 13:02,50000,50060.4,59.5,59.5,58.5,40.5,60,1580,1579,1581,1580,1582,60.5,60,60.5,60,59,1489,1580,1583,1583,1582,64,39,1583,1585,1584,1581,1579,1582,1582,42,61,62,62,62,62.5,62,62,61,60.5,1584,1581,1580,1580,1583,62,61,61.5,62,60.5,1581,1578,1580,1582,1578,60.5,58,60,59,64,1582,1582,1580,1579,1581
2/4/2026 13:02,50000,50061,59.5,59.5,58.5,40,60,1580,1581,1583,1581,1581,60.5,59.5,60.5,59.5,58.5,1490,1580,1581,1582,1584,64,39,1584,1580,1584,1583,1580,1583,1583,42,61,62,62,62,62,62,62,61,60.5,1580,1584,1585,1581,1584,62,60.5,61,62,60.5,1580,1580,1581,1580,1581,60.5,58,60,59,64,1582,1583,1582,1582,1583
2/4/2026 13:03,50000,50065.9,59.5,59.5,58.5,39.5,60,1583,1584,1579,1582,1581,60,59.5,60.5,59.5,58.5,1486,1584,1578,1581,1580,64,39,1580,1583,1582,1583,1583,1577,1584,41.5,61,62,62,62,62,62,62,61,60.5,1581,1579,1582,1584,1579,62,60.5,61,61,60,1579,1585,1581,1581,1584,60.5,57.5,60,59,63.5,1579,1578,1580,1585,1582
2/4/2026 13:03,50000,50061.6,59.5,59.5,58.5,39.5,60,1578,1580,1582,1579,1583,60,59.5,60.5,59.5,58.5,1491,1579,1584,1580,1583,64,39,1584,1581,1584,1580,1581,1584,1583,41.5,61,61.5,61.5,61.5,62,62,61.5,61,60.5,1583,1582,1583,1581,1584,62,60.5,61,61,60,1581,1580,1581,1580,1581,60.5,57.5,60,59,63.5,1581,1585,1583,1581,1583
2/4/2026 13:04,50000,50068,59.5,59.5,58.5,39.5,60,1582,1583,1580,1582,1581,59.5,59.5,60,59.5,58.5,1488,1581,1581,1583,1579,63,39,1582,1582,1581,1581,1583,1579,1582,41.5,61,61.5,61.5,61.5,62,62,61.5,61,60.5,1583,1581,1582,1582,1581,62,60.5,61,61,60,1581,1584,1583,1580,1581,60.5,57.5,60,59,63.5,1579,1579,1579,1582,1580
2/4/2026 13:04,50000,50059.1,59.5,59,58.5,39.5,60,1579,1579,1581,1578,1584,59.5,59,60,59.5,58.5,1491,1580,1584,1583,1581,63,38,1584,1581,1583,1581,1579,1584,1582,41.5,61,61.5,61.5,61.5,62,61.5,61.5,61,60.5,1582,1581,1582,1579,1584,61.5,60.5,61,61,60,1581,1581,1579,1582,1580,60.5,57.5,60,59,63.5,1582,1583,1584,1581,1584
2/4/2026 13:05,50000,50058.8,59.5,59,58,39.5,60,1578,1580,1581,1580,1583,59.5,59,60,59.5,58.5,1491,1580,1584,1582,1582,63,38,1584,1583,1583,1580,1578,1584,1581,41,61,61,61.5,61.5,62,61.5,61.5,61,60,1583,1581,1584,1580,1585,61,60.5,61,61,60,1580,1580,1577,1582,1579,60.5,57.5,60,59,63.5,1579,1583,1582,1579,1580
2/4/2026 13:05,50000,50057.1,59.5,59,58,39.5,59.5,1582,1583,1580,1578,1580,59.5,59,60,59.5,58.5,1490,1580,1582,1581,1578,63,38,1579,1584,1581,1583,1583,1580,1584,41,60.5,61,61.5,61,62,61.5,61.5,61,60,1581,1582,1579,1584,1580,61,60.5,61,61,60,1581,1582,1582,1580,1583,60.5,57.5,60,59,63.5,1582,1580,1582,1585,1581
2/4/2026 13:06,50000,50061.7,59.5,59,58,39.5,59.5,1581,1582,1581,1581,1581,59.5,59,60,59.5,58.5,1492,1581,1582,1580,1578,63,38,1578,1584,1579,1584,1583,1581,1585,41,60.5,61,61,61,62,61,61.5,60.5,59.5,1580,1583,1579,1585,1581,61,60.5,61,61,59.5,1581,1583,1582,1580,1584,60.5,57.5,60,59,63.5,1581,1579,1581,1583,1581
2/4/2026 13:06,50000,50059.8,59.5,59,58,39.5,59,1583,1583,1581,1582,1580,59.5,59,60,59,58.5,1491,1584,1583,1582,1579,63,38,1581,1585,1579,1584,1584,1580,1583,41,60.5,61,61,61,61.5,61,61.5,60.5,59.5,1582,1582,1581,1584,1580,61,60,61,61,59.5,1582,1585,1582,1581,1582,60,57,59.5,59,63,1579,1579,1579,1585,1581
2/4/2026 13:07,50000,50069.4,59,59,58,38.5,59,1582,1585,1580,1582,1583,59.5,59,60,59,58.5,1490,1584,1582,1580,1581,63,38,1582,1583,1581,1583,1583,1580,1585,40.5,60.5,61,61,61,61.5,61,61.5,60.5,59.5,1579,1583,1580,1585,1579,61,60,61,61,59.5,1581,1585,1584,1581,1583,60,57,59.5,58.5,63,1581,1579,1581,1585,1583
2/4/2026 13:07,50000,50073.8,59,59,58,38.5,59,1581,1584,1581,1582,1583,59.5,59,59.5,59,58,1491,1585,1582,1581,1579,63,38,1580,1584,1581,1583,1584,1580,1584,40.5,60,61,61,61,61.5,61,61.5,60.5,59.5,1581,1580,1581,1584,1578,61,60,61,61,59.5,1581,1583,1580,1580,1582,59.5,57,59.5,58,63,1580,1581,1579,1584,1580
2/4/2026 13:08,50000,50072.5,59,58.5,57.5,38.5,59,1581,1583,1581,1580,1581,59.5,59,59.5,58.5,58,1495,1584,1581,1580,1580,62.5,38,1581,1582,1579,1580,1581,1583,1584,40.5,60,61,61,61,61.5,61,61.5,60,59.5,1579,1581,1580,1583,1581,61,60,61,61,59.5,1579,1582,1582,1581,1582,59.5,57,59,58,63,1584,1579,1580,1585,1580
2/4/2026 13:08,50000,50075.3,58.5,58.5,57.5,38.5,59,1580,1581,1584,1580,1583,59.5,58.5,59.5,58.5,57.5,1493,1583,1582,1581,1579,62.5,37.5,1582,1582,1582,1583,1583,1580,1582,40,60,61,61,61,61.5,61,61,60,59.5,1584,1580,1581,1584,1580,61,59.5,61,61,59.5,1582,1584,1582,1582,1578,59.5,56.5,59,58,63,1578,1580,1581,1581,1579
2/4/2026 13:09,50000,50074.4,58.5,58.5,57.5,38.5,59,1580,1579,1582,1582,1583,59,58.5,59.5,58.5,57.5,1496,1580,1582,1581,1582,62.5,37,1583,1581,1583,1583,1581,1582,1581,40,60,61,61,60.5,61,61,61,60,59.5,1583,1581,1582,1581,1584,61,59.5,60,60.5,59,1580,1580,1581,1582,1580,59.5,56.5,59,58,62.5,1580,1585,1583,1580,1583
2/4/2026 13:09,50000,50072.2,58.5,58.5,57.5,38.5,59,1581,1583,1581,1580,1582,58.5,58.5,59,58.5,57.5,1498,1582,1579,1581,1584,62.5,37,1579,1582,1583,1582,1580,1585,1582,40,60,61,61,60.5,61,61,61,60,59.5,1586,1584,1582,1582,1583,61,59.5,60,60,59,1581,1581,1582,1581,1584,59.5,56.5,59,58,62.5,1582,1579,1585,1584,1584
2/4/2026 13:10,50000,50073,58.5,58,57.5,38.5,59,1581,1582,1578,1579,1582,58.5,58.5,59,58.5,57.5,1499,1581,1580,1579,1581,62,37,1578,1582,1584,1579,1580,1584,1584,40,60,60.5,60.5,60.5,61,61,60.5,60,59.5,1582,1582,1581,1581,1582,61,59.5,60,60,59,1580,1580,1581,1579,1582,59.5,56.5,59,58,62.5,1581,1578,1582,1581,1584
2/4/2026 13:10,50000,50067.6,58.5,58,57.5,38,59,1582,1583,1579,1581,1581,58.5,58.5,59,58.5,57.5,1497,1582,1583,1580,1581,62,37,1582,1584,1579,1580,1583,1584,1583,40,60,60.5,60.5,60.5,61,60.5,60.5,60,59.5,1579,1584,1582,1584,1578,61,59.5,60,60,59,1579,1582,1583,1579,1580,59.5,56.5,59,58,62.5,1582,1581,1580,1583,1579
2/4/2026 13:11,50000,50066.1,58.5,58,57,37.5,59,1583,1582,1581,1582,1582,58.5,58,59,58.5,57.5,1499,1582,1580,1578,1584,62,37,1579,1583,1582,1579,1579,1584,1582,39.5,60,60,60.5,60.5,61,60.5,60.5,60,59,1584,1583,1581,1582,1584,60.5,59.5,60,60,59,1580,1579,1580,1583,1584,59.5,56.5,59,58,62.5,1582,1579,1584,1582,1583
2/4/2026 13:11,50000,50069.7,58.5,58,57,37.5,58.5,1580,1579,1584,1582,1583,58.5,58,59,58.5,57.5,1499,1581,1581,1582,1580,62,37,1583,1582,1580,1583,1585,1579,1580,39.5,60,60,60.5,60,61,60.5,60.5,59.5,58.5,1584,1580,1584,1580,1583,60,59.5,60,60,58.5,1581,1583,1580,1582,1581,59.5,56.5,59,58,62.5,1578,1585,1584,1577,1584
2/4/2026 13:12,50000,50079.5,58.5,58,57,37.5,58.5,1580,1580,1581,1582,1583,58.5,58,59,58.5,57.5,1499,1582,1582,1581,1578,61.5,37,1584,1581,1579,1582,1584,1580,1581,39.5,59.5,60,60.5,60,61,60,60.5,59.5,58.5,1584,1581,1582,1579,1584,60,59,60,60,58.5,1580,1583,1582,1582,1581,59.5,56,58.5,58,62.5,1578,1582,1583,1580,1583
2/4/2026 13:12,50000,50084.3,58,58,57,37.5,58,1580,1579,1583,1582,1582,58.5,58,59,58,57.5,1498,1581,1581,1582,1579,61.5,36.5,1584,1582,1581,1582,1583,1580,1580,39,59.5,60,60,60,60.5,60,60.5,59.5,58.5,1582,1581,1583,1578,1582,60,59,60,60,58.5,1582,1583,1581,1581,1582,59,56,58.5,58,62,1579,1583,1582,1580,1582
2/4/2026 13:13,50000,50082.8,58,58,57,37.5,58,1579,1579,1582,1578,1585,58.5,58,59,58,57,1499,1579,1584,1582,1578,61.5,36,1583,1583,1579,1582,1584,1581,1584,39,59.5,60,60,60,60.5,60,60.5,59.5,58.5,1580,1581,1580,1585,1581,60,59,60,60,58.5,1582,1584,1580,1579,1579,59,56,58.5,57.5,62,1583,1583,1580,1580,1579
2/4/2026 13:13,50000,50086.7,58,58,57,37.5,58,1580,1580,1583,1581,1582,58.5,58,58.5,57.5,57,1498,1579,1582,1581,1579,61.5,36,1585,1579,1583,1583,1584,1579,1581,39,59.5,60,60,60,60.5,60,60.5,59.5,58.5,1581,1581,1584,1580,1581,60,59,60,60,58.5,1582,1585,1580,1580,1580,58.5,56,58.5,57,62,1578,1581,1584,1580,1583
2/4/2026 13:14,50000,50086.5,58,58,56.5,37,58,1582,1585,1580,1579,1582,58.5,58,58.5,57.5,57,1501,1582,1581,1581,1583,61.5,36,1581,1583,1582,1581,1579,1582,1582,39,59,60,60,60,60.5,60,60.5,59.5,58.5,1585,1582,1581,1583,1583,60,59,60,60,58.5,1581,1580,1582,1581,1584,58.5,55.5,58,57,62,1581,1582,1581,1582,1580
2/4/2026 13:14,50000,50086.5,57.5,57.5,56.5,37,58,1581,1582,1581,1579,1581,58.5,58,58.5,57.5,56.5,1499,1582,1580,1579,1580,61.5,36,1582,1580,1581,1583,1583,1577,1581,39,59,60,60,60,60.5,60,60.5,59,58.5,1581,1581,1583,1579,1583,60,58.5,60,59.5,58,1581,1581,1582,1583,1583,58.5,55.5,58,57,61.5,1578,1579,1582,1579,1583
2/4/2026 13:15,50000,50088.5,57.5,57.5,56.5,36.5,58,1579,1583,1580,1579,1582,58.5,57.5,58.5,57.5,56.5,1503,1581,1582,1582,1582,61.5,36,1582,1584,1582,1581,1580,1584,1584,38.5,59,60,60,59.5,60.5,60,60,59,58.5,1583,1583,1579,1581,1583,60,58.5,59.5,59,58,1580,1580,1581,1580,1580,58.5,55.5,58,57,61.5,1580,1581,1580,1583,1579
2/4/2026 13:15,50000,50089.4,57.5,57.5,56.5,36.5,58,1582,1582,1582,1580,1583,57.5,57.5,58,57.5,56.5,1503,1582,1581,1582,1581,61,36,1583,1582,1583,1584,1584,1580,1582,38.5,59,60,60,59.5,60,60,59.5,59,58.5,1584,1582,1583,1581,1582,60,58.5,59,59,58,1581,1584,1582,1581,1582,58.5,55.5,58,57,61.5,1578,1580,1583,1579,1584
2/4/2026 13:16,50000,50092.8,57.5,57.5,56.5,36.5,58,1580,1583,1580,1581,1582,57.5,57.5,58,57.5,56.5,1502,1583,1583,1580,1585,61,36,1581,1583,1585,1581,1580,1583,1583,38.5,59,60,60,59.5,60,60,59.5,59,58.5,1584,1583,1580,1583,1584,60,58.5,59,59,58,1581,1580,1583,1580,1583,58.5,55.5,58,57,61.5,1583,1581,1579,1583,1580
2/4/2026 13:16,50000,50093.7,57.5,57,56.5,36.5,58,1579,1583,1583,1580,1583,57.5,57.5,58,57.5,56.5,1503,1581,1583,1583,1583,60.5,35.5,1582,1582,1583,1581,1579,1584,1585,38,59,59.5,59.5,59.5,60,59.5,59.5,59,58.5,1581,1584,1581,1584,1583,60,58.5,59,59,58,1582,1582,1582,1582,1578,58.5,55.5,58,57,61.5,1583,1583,1580,1584,1581
2/4/2026 13:17,50000,50089.8,57.5,57,56,36.5,58,1581,1581,1584,1580,1583,57.5,57,58,57.5,56.5,1501,1580,1583,1583,1581,60.5,35,1583,1580,1581,1583,1582,1582,1584,38,59,59,59.5,59,60,59.5,59.5,59,58,1581,1582,1583,1584,1580,60,58.5,59,59,58,1582,1585,1580,1581,1580,58.5,55.5,58,57,61.5,1584,1581,1581,1578,1582
2/4/2026 13:17,50000,50094.9,57.5,57,56,36.5,57.5,1581,1580,1584,1578,1583,57.5,57,58,57.5,56.5,1499,1581,1583,1582,1581,60.5,35,1584,1580,1580,1582,1580,1584,1585,38,59,59,59.5,59,60,59.5,59.5,58.5,58,1580,1582,1581,1582,1580,59,58.5,59,59,57.5,1582,1582,1582,1580,1579,58.5,55,58,57,61.5,1583,1583,1580,1579,1582
2/4/2026 13:18,50000,49888.9,57.5,57,56,36,57.5,1580,1581,1578,1578,1581,57.5,57,58,57.5,56.5,1502,1580,1579,1579,1579,60.5,35,1577,1583,1580,1580,1581,1578,1579,38,58.5,59,59.5,59,60,59.5,59.5,58.5,57.5,1579,1578,1578,1577,1581,59,58,59,59,57.5,1577,1578,1581,1579,1582,58.5,55,57.5,57,61.5,1578,1579,1580,1579,1580
2/4/2026 13:18,50000,49993.1,57,57,56,36,57,1579,1580,1583,1582,1580,57.5,57,58,57,56.5,1502,1580,1583,1582,1584,60.5,35,1581,1581,1584,1580,1579,1581,1582,38,58.5,59,59.5,59,59.5,59,59.5,58.5,57.5,1583,1582,1582,1582,1583,59,58,59,59,57.5,1581,1579,1579,1580,1578,58.5,55,57.5,56.5,61,1583,1582,1580,1582,1579
2/4/2026 13:19,50000,50052.1,57,57,56,35.5,57,1584,1584,1583,1583,1584,57.5,57,58,57,56,1505,1585,1579,1582,1582,60.5,35,1580,1584,1583,1584,1585,1581,1582,37.5,58.5,59,59,59,59.5,59,59.5,58.5,57.5,1582,1582,1582,1581,1582,59,58,59,59,57.5,1583,1586,1583,1583,1586,58,55,57.5,56.5,61,1582,1582,1586,1583,1584
2/4/2026 13:19,50000,50075,57,57,56,35.5,57,1584,1584,1582,1584,1583,57.5,57,57.5,56.5,56,1505,1585,1582,1580,1581,60.5,35,1580,1583,1583,1583,1585,1580,1581,37.5,58.5,59,59,59,59.5,59,59.5,58.5,57.5,1583,1581,1579,1580,1584,59,58,59,59,57.5,1582,1583,1583,1583,1584,57.5,54.5,57.5,56,61,1581,1583,1584,1583,1582
2/4/2026 13:20,50000,50026,57,57,56,35.5,57,1583,1584,1581,1580,1579,57.5,57,57.5,56.5,56,1501,1582,1579,1579,1580,60.5,35,1578,1583,1582,1582,1582,1578,1581,37,58,59,59,59,59.5,59,59.5,58.5,57.5,1583,1579,1580,1578,1582,59,58,59,59,57.5,1582,1584,1584,1581,1583,57.5,54.5,57,56,61,1580,1578,1581,1582,1583
2/4/2026 13:20,50000,50037.5,56.5,56.5,55.5,35.5,57,1583,1583,1580,1579,1580,57.5,57,57.5,56.5,55.5,1502,1582,1579,1580,1581,60.5,34,1578,1583,1581,1578,1583,1580,1581,37,58,59,59,58.5,59.5,59,59.5,58,57.5,1577,1581,1581,1578,1581,59,57.5,59,59,57,1580,1584,1583,1583,1585,57.5,54.5,57,56,60.5,1582,1577,1582,1580,1583
2/4/2026 13:21,50000,50004.4,56.5,56.5,55.5,35.5,57,1584,1585,1579,1581,1579,57,56.5,57.5,56.5,55.5,1501,1584,1580,1580,1581,59.5,34,1581,1583,1582,1581,1583,1580,1581,37,58,59,59,58.5,59.5,59,59.5,58,57.5,1582,1582,1582,1581,1582,59,57.5,59,58.5,57,1579,1584,1582,1581,1585,57.5,54.5,57,56,60.5,1582,1579,1582,1579,1584
2/4/2026 13:21,50000,49999.2,56.5,56.5,55.5,35.5,57,1583,1582,1580,1581,1580,56.5,56.5,57,56.5,55.5,1500,1583,1578,1578,1580,59.5,34,1580,1583,1580,1580,1583,1581,1581,37,58,59,59,58.5,59,59,59,58,57.5,1579,1581,1580,1580,1579,59,57.5,58,58,57,1582,1582,1581,1581,1583,57.5,54.5,57,56,60.5,1584,1579,1581,1580,1582
2/4/2026 13:22,50000,49994.8,56.5,56,55.5,35,57,1580,1583,1582,1581,1580,56.5,56.5,57,56.5,55.5,1502,1581,1582,1581,1581,59.5,34,1582,1582,1583,1581,1584,1579,1579,37,58,59,59,58.5,59,59,58.5,58,57.5,1582,1580,1583,1579,1583,59,57.5,58,58,57,1582,1581,1581,1583,1582,57.5,54.5,57,56,60.5,1580,1582,1581,1583,1581
2/4/2026 13:22,50000,49996.1,56.5,56,55.5,35,57,1579,1581,1583,1582,1582,56.5,56.5,57,56.5,55.5,1503,1582,1581,1581,1583,59.5,34,1583,1579,1585,1582,1585,1580,1580,37,58,59,59,58.5,59,58.5,58.5,58,57.5,1583,1581,1581,1583,1582,59,57.5,58,58,57,1582,1580,1580,1583,1579,57.5,54.5,57,56,60.5,1579,1583,1579,1584,1581
2/4/2026 13:23,50000,49993.1,56.5,56,55,34.5,56.5,1580,1579,1584,1582,1581,56.5,56,57,56.5,55.5,1502,1579,1582,1581,1584,59.5,34,1584,1580,1582,1580,1583,1580,1578,36.5,58,59,58.5,58,59,58.5,58.5,58,57,1583,1581,1583,1581,1583,59,57.5,58,58,57,1581,1578,1579,1583,1577,57.5,54,57,56,60.5,1578,1584,1579,1582,1580
2/4/2026 13:23,50000,49996.8,56.5,56,55,34.5,56.5,1580,1577,1584,1582,1581,56.5,56,57,56.5,55.5,1501,1579,1580,1583,1582,59.5,34,1584,1579,1583,1579,1584,1580,1579,36.5,58,58,58.5,58,59,58.5,58.5,57.5,57,1583,1581,1582,1581,1583,59,57.5,58,58,57,1580,1578,1578,1583,1580,57.5,54,57,56,60.5,1579,1583,1580,1581,1581
2/4/2026 13:24,50000,50002.5,56.5,56,55,34.5,56.5,1583,1578,1583,1580,1581,56.5,56,57,56.5,55.5,1502,1581,1582,1582,1584,59.5,34,1584,1580,1582,1580,1581,1583,1581,36,57.5,58,58.5,58,58.5,58.5,58.5,57.5,57,1581,1584,1583,1584,1583,58.5,57,58,58,56.5,1582,1580,1581,1580,1580,57.5,54,56.5,56,60.5,1581,1582,1582,1579,1583
2/4/2026 13:24,50000,49994.7,56,56,55,34.5,56,1584,1582,1581,1580,1578,56.5,56,57,56,55.5,1501,1583,1577,1579,1580,59.5,33,1581,1583,1580,1579,1579,1585,1581,36,57.5,58,58.5,58,58.5,58,58.5,57.5,56.5,1580,1582,1582,1584,1580,58,57,58,58,56.5,1580,1580,1581,1581,1582,57.5,54,56.5,56,60,1583,1579,1583,1579,1583
2/4/2026 13:25,50000,49998.3,56,56,55,34.5,56,1580,1580,1584,1579,1580,56.5,56,57,55.5,55,1503,1580,1583,1582,1581,59,33,1582,1579,1584,1581,1583,1578,1579,36,57.5,58,58,58,58.5,58,58.5,57.5,56.5,1582,1582,1583,1581,1581,58,57,58,58,56.5,1581,1581,1579,1583,1581,57,54,56.5,55.5,60,1579,1583,1579,1582,1580
2/4/2026 13:25,50000,50085,56,56,55,34,56,1582,1583,1582,1578,1581,56.5,56,56.5,55.5,55,1500,1581,1578,1579,1581,59,33,1583,1583,1582,1580,1580,1584,1581,36,57.5,58,58,58,58.5,58,58.5,57.5,56.5,1581,1583,1582,1582,1578,58,57,58,58,56.5,1581,1583,1582,1579,1584,56.5,53.5,56.5,55,60,1582,1580,1584,1580,1584
2/4/2026 13:26,50000,50048.9,56,55.5,55,34,56,1630,1632,1629,1629,1630,56.5,56,56.5,55.5,55,0,1627,1632,1631,1628,59,33,1629,1630,1628,1632,1630,1630,1631,36,57,58,58,58,58.5,58,58.5,57.5,56.5,1629,1627,1628,1627,1630,58,57,58,58,56,1631,1630,1630,1629,1631,56.5,53.5,56,55,60,1631,1631,1630,1631,1627
2/4/2026 13:26,50000,50053.7,55.5,55.5,54.5,34,56,1628,1630,1631,1630,1629,56.5,56,56.5,55.5,54.5,0,1628,1631,1630,1627,59,33,1628,1626,1629,1630,1629,1628,1629,36,57,58,58,57.5,58.5,58,58.5,57.5,56.5,1628,1627,1628,1626,1629,58,56.5,58,58,56,1629,1632,1629,1628,1631,56.5,53.5,56,55,59.5,1630,1631,1626,1632,1626
2/4/2026 13:27,50000,50061.3,55.5,55.5,54.5,33.5,56,1632,1629,1627,1630,1629,56.5,55.5,56,55.5,54.5,0,1629,1627,1627,1633,59,33,1630,1630,1629,1629,1627,1628,1628,35.5,57,58,58,57.5,58.5,58,58.5,57,56.5,1631,1629,1628,1631,1630,58,56.5,58,57.5,56,1631,1628,1628,1629,1629,56.5,53.5,56,55,59.5,1629,1626,1630,1627,1629
2/4/2026 13:27,50000,50058.8,55.5,55.5,54.5,33.5,56,1627,1632,1628,1629,1626,56.5,55.5,56,55.5,54.5,0,1627,1628,1628,1629,58.5,33,1626,1630,1628,1628,1625,1631,1630,35.5,57,58,58,57.5,58,58,58,57,56.5,1625,1628,1627,1627,1627,58,56.5,57.5,57,56,1629,1630,1630,1628,1631,56.5,53.5,56,55,59.5,1632,1629,1628,1629,1629
2/4/2026 13:28,50000,50063,55.5,55.5,54.5,33.5,56,1627,1631,1628,1630,1629,56.5,55.5,56,55.5,54.5,0,1625,1628,1630,1627,58.5,33,1626,1630,1628,1629,1627,1632,1632,35,57,58,58,57.5,58,58,57.5,57,56.5,1627,1630,1627,1627,1626,58,56.5,57,57,56,1628,1631,1632,1628,1631,56.5,53,56,55,59.5,1632,1630,1627,1629,1625
2/4/2026 13:28,50000,50069.6,55.5,55,54,33.5,55.5,1627,1630,1631,1628,1629,56.5,55,56,55.5,54.5,0,1627,1629,1629,1628,58.5,32,1628,1626,1627,1630,1628,1631,1629,35,57,58,58,57,58,57.5,57.5,57,56.5,1627,1629,1628,1626,1625,58,56.5,57,57,56,1629,1629,1630,1627,1630,56.5,53,56,55,59.5,1632,1629,1627,1631,1627
2/4/2026 13:29,50000,50069.6,55.5,55,54,33,55.5,1631,1627,1628,1630,1628,56.5,55,56,55.5,54.5,0,1626,1630,1631,1629,58,32,1629,1628,1629,1629,1631,1626,1628,35,57,58,57.5,57,58,57.5,57.5,56.5,56,1629,1628,1628,1628,1630,58,56.5,57,57,56,1630,1629,1630,1629,1626,56.5,53,56,55,59.5,1628,1632,1630,1630,1628
2/4/2026 13:29,50000,50069.2,55.5,55,54,33,55.5,1629,1629,1631,1628,1630,56.5,55,56,55.5,54.5,0,1630,1629,1630,1629,58,32,1629,1626,1630,1630,1627,1632,1631,35,57,57,57.5,57,57.5,57.5,57.5,56.5,55.5,1627,1629,1629,1627,1628,58,56.5,57,57,55.5,1629,1629,1630,1630,1630,56.5,53,55.5,55,59.5,1631,1630,1627,1630,1627
2/4/2026 13:30,50000,50074,55.5,55,54,33,55,1629,1629,1632,1626,1626,56.5,55,56,55,54.5,0,1630,1630,1629,1626,58,32,1628,1627,1628,1630,1628,1629,1630,35,56.5,57,57.5,57,57.5,57.5,57.5,56.5,55.5,1628,1629,1629,1626,1628,57.5,56.5,57,57,55.5,1630,1631,1627,1628,1628,56.5,53,55.5,55,59,1629,1630,1626,1631,1628
2/4/2026 13:30,50000,50076.8,55,55,54,32.5,55,1628,1631,1628,1632,1628,56.5,55,56,54.5,54.5,0,1630,1628,1629,1632,58,32,1629,1630,1632,1627,1630,1629,1631,34.5,56.5,57,57.5,57,57.5,57.5,57.5,56.5,55.5,1631,1629,1628,1632,1631,57,56,57,57,55.5,1629,1628,1631,1631,1631,56.5,53,55.5,55,59,1629,1628,1631,1626,1630
2/4/2026 13:31,50000,50059.3,55,55,54,32.5,55,1605,1610,1608,1606,1607,56.5,55,56,54.5,54,0,1606,1607,1606,1607,58,32,1606,1604,1605,1606,1606,1610,1608,34.5,56.5,57,57,57,57.5,57,57.5,56.5,55.5,1606,1608,1607,1608,1603,57,56,57,57,55.5,1608,1607,1608,1606,1610,56,52.5,55.5,54.5,59,1607,1608,1605,1606,1608
2/4/2026 13:31,50000,49932.5,55,55,54,32.5,55,1629,1626,1627,1626,1627,56.5,55,55.5,54.5,54,0,1626,1627,1627,1625,58,32,1630,1626,1627,1627,1628,1624,1624,34,56.5,57,57,57,57.5,57,57.5,56.5,55.5,1626,1624,1629,1626,1626,57,56,57,57,55,1626,1626,1625,1627,1624,55.5,52.5,55,54,59,1626,1625,1627,1629,1629
2/4/2026 13:32,50000,49951.2,54.5,54.5,54,32.5,55,1628,1625,1628,1626,1626,56.5,55,55.5,54.5,54,0,1625,1629,1629,1626,58,32,1628,1625,1626,1626,1627,1630,1627,34,56,57,57,56.5,57.5,57,57.5,56.5,55.5,1625,1627,1629,1625,1626,57,55.5,57,57,55,1627,1630,1626,1627,1626,55.5,52.5,55,54,59,1628,1628,1625,1629,1627
2/4/2026 13:32,50000,49943.4,54.5,54.5,53.5,32.5,55,1628,1627,1627,1626,1627,56.5,55,55.5,54.5,53.5,0,1625,1627,1629,1626,58,31,1630,1624,1627,1626,1630,1626,1625,34,56,57,57,56.5,57.5,57,57.5,56.5,55.5,1627,1625,1628,1625,1626,57,55.5,57,57,55,1627,1629,1625,1628,1624,55.5,52.5,55,54,58.5,1627,1624,1627,1628,1629
2/4/2026 13:33,50000,49951.4,54.5,54.5,53.5,32,55,1627,1625,1628,1625,1629,56.5,54.5,55,54.5,53.5,0,1627,1629,1627,1626,58,31,1629,1627,1628,1628,1628,1630,1626,34,56,57,57,56.5,57.5,57,57.5,56,55.5,1625,1626,1629,1624,1626,57,55.5,57,56.5,55,1628,1630,1626,1626,1624,55.5,52,55,54,58.5,1627,1627,1624,1629,1628
2/4/2026 13:33,50000,49946.4,54.5,54.5,53.5,32,55,1624,1629,1628,1629,1628,56.5,54.5,55,54.5,53.5,0,1626,1625,1628,1628,57,31,1624,1624,1626,1624,1626,1629,1627,34,56,57,57,56.5,57,57,57.5,56,55.5,1629,1627,1626,1627,1625,57,55.5,56.5,56.5,55,1627,1627,1625,1628,1630,55.5,52,55,54,58.5,1627,1628,1626,1626,1625
2/4/2026 13:34,50000,49944.3,54.5,54.5,53.5,32,55,1628,1628,1626,1627,1628,56.5,54.5,55,54.5,53.5,0,1628,1626,1627,1628,57,31,1630,1629,1627,1628,1628,1627,1625,34,56,57,57,56.5,57,57,56.5,56,55.5,1628,1626,1630,1627,1628,57,55.5,56,56,55,1628,1626,1629,1627,1626,55.5,52,55,54,58.5,1629,1625,1629,1628,1630
2/4/2026 13:34,50000,49941.4,54.5,54.5,53,31.5,54.5,1627,1629,1630,1627,1627,56.5,54.5,55,54.5,53.5,0,1627,1630,1627,1629,57,31,1627,1625,1629,1626,1626,1628,1629,33.5,56,57,57,56,57,56.5,56.5,56,55,1630,1627,1628,1629,1625,57,55.5,56,56,55,1627,1628,1626,1628,1631,55.5,52,55,54,58.5,1625,1630,1624,1630,1626
2/4/2026 13:35,50000,49947.8,54.5,54,53,31.5,54.5,1625,1630,1628,1629,1628,56.5,54,55,54.5,53.5,0,1626,1629,1627,1628,57,31,1626,1625,1629,1626,1627,1627,1627,33.5,56,57,57,56,56.5,56.5,56.5,55.5,55,1629,1627,1626,1630,1626,57,55.5,56,56,55,1628,1627,1628,1629,1630,55.5,52,55,54,58.5,1626,1630,1625,1627,1628
2/4/2026 13:35,50000,49959.1,54,54,53,31.5,54.5,1628,1629,1625,1627,1627,56.5,54,55,54.5,53.5,0,1628,1626,1625,1628,57,31,1631,1628,1627,1626,1628,1627,1625,33,56,56.5,56.5,56,56.5,56.5,56.5,55.5,55,1624,1626,1630,1624,1627,57,55.5,56,56,54.5,1628,1626,1626,1628,1627,55.5,52,54.5,54,58,1627,1624,1629,1629,1629
2/4/2026 13:36,50000,49957.6,54,54,53,31.5,54,1624,1630,1627,1626,1626,56.5,54,55,53.5,53.5,0,1627,1627,1627,1630,57,30.5,1626,1625,1629,1626,1629,1626,1625,33,55.5,56,56.5,56,56.5,56.5,56.5,55.5,54.5,1629,1626,1626,1629,1630,57,55,56,56,54.5,1627,1625,1629,1628,1629,55.5,52,54.5,54,58,1624,1627,1628,1627,1628
2/4/2026 13:36,50000,50017.8,54,54,53,31,54,1627,1629,1627,1630,1629,56.5,54,55,53.5,53,0,1627,1626,1628,1628,57,30,1629,1629,1630,1628,1631,1627,1627,33,55.5,56,56.5,56,56.5,56,56.5,55.5,54.5,1629,1628,1628,1630,1631,56,55,56,56,54.5,1627,1625,1630,1628,1630,55.5,51.5,54.5,53.5,58,1627,1630,1632,1625,1629
2/4/2026 13:37,50000,50022.8,54,54,53,31,54,1628,1632,1628,1628,1626,56.5,54,55,53.5,53,0,1627,1628,1631,1629,57,30,1627,1629,1630,1628,1630,1626,1629,33,55.5,56,56,56,56.5,56,56.5,55.5,54.5,1629,1627,1629,1628,1630,56,55,56,56,54.5,1628,1626,1630,1629,1631,55,51.5,54.5,53.5,58,1628,1628,1630,1627,1630
2/4/2026 13:37,50000,50030.4,53.5,53.5,53,31,54,1630,1632,1631,1629,1630,56.5,54,54.5,53.5,53,0,1628,1629,1629,1633,56.5,30,1627,1629,1633,1628,1630,1626,1629,33,55.5,56,56,56,56.5,56,56.5,55.5,54.5,1631,1630,1629,1632,1632,56,55,56,56,54,1631,1627,1630,1631,1631,54.5,51.5,54,53,58,1629,1631,1628,1629,1627
2/4/2026 13:38,50000,50034.5,53.5,53.5,53,31,54,1629,1628,1627,1628,1629,56.5,54,54.5,53.5,53,0,1629,1629,1627,1628,56.5,30,1631,1630,1629,1630,1628,1631,1629,32.5,55,56,56,55.5,56.5,56,56.5,55.5,54.5,1627,1628,1630,1627,1629,56,54.5,56,56,54,1631,1633,1629,1627,1629,54.5,51.5,54,53,57.5,1634,1625,1629,1631,1629
2/4/2026 13:38,50000,50028.8,53.5,53.5,52.5,30.5,54,1629,1630,1628,1628,1629,56.5,54,54.5,53.5,52.5,0,1629,1628,1628,1629,56.5,30,1632,1630,1629,1630,1629,1630,1626,32.5,55,56,56,55.5,56.5,56,56.5,55.5,54.5,1630,1627,1630,1628,1631,56,54.5,56,56,54,1629,1631,1631,1628,1629,54.5,51,54,53,57.5,1633,1627,1632,1629,1630
2/4/2026 13:39,50000,50032.5,53.5,53.5,52.5,30.5,54,1631,1629,1633,1630,1629,56.5,53.5,54,53.5,52.5,0,1628,1631,1630,1632,56.5,30,1627,1629,1631,1627,1631,1625,1627,32,55,56,56,55.5,56.5,56,56.5,55,54.5,1631,1630,1627,1630,1630,56,54.5,56,55.5,54,1629,1626,1630,1629,1630,54.5,51,54,53,57.5,1629,1633,1628,1628,1625
2/4/2026 13:39,50000,50033.1,53.5,53.5,52.5,30.5,54,1629,1632,1630,1628,1628,56.5,53.5,54,53.5,52.5,0,1628,1630,1631,1631,56,30,1627,1627,1631,1627,1631,1627,1629,32,55,56,56,55.5,56,56,56,55,54.5,1629,1628,1628,1631,1629,56,54.5,56,55.5,54,1629,1627,1631,1629,1634,54.5,51,54,53,57.5,1628,1631,1630,1628,1629
2/4/2026 13:40,50000,49976.7,53.5,53.5,52,30,54,1632,1629,1630,1631,1632,56.5,53.5,54,53.5,52.5,0,1631,1632,1631,1631,56,29.5,1633,1631,1628,1630,1629,1633,1632,32,55,56,56,55,56,56,55.5,55,54.5,1629,1632,1632,1630,1629,56,54.5,55.5,55,54,1630,1631,1629,1631,1627,54.5,51,54,53,57.5,1630,1628,1630,1634,1633
2/4/2026 13:40,50000,50042.9,53.5,53,52,30,53.5,1628,1629,1628,1630,1631,56.5,53,54,53.5,52.5,0,1629,1628,1626,1628,56,29,1631,1632,1628,1629,1627,1630,1632,32,55,56,56,55,56,55.5,55.5,55,54,1629,1631,1629,1626,1627,56,54.5,55,55,54,1632,1631,1629,1627,1628,54.5,51,54,53,57.5,1632,1626,1628,1632,1630
2/4/2026 13:41,50000,50038.3,53.5,53,52,30,53.5,1630,1629,1629,1629,1630,56.5,53,54,53.5,52.5,0,1630,1628,1629,1628,56,29,1632,1631,1630,1631,1626,1628,1630,32,55,56,56,55,55.5,55.5,55.5,55,54,1630,1631,1631,1625,1627,56,54.5,55,55,54,1630,1629,1628,1630,1627,54.5,51,53.5,53,57,1633,1626,1628,1631,1629
2/4/2026 13:41,50000,50038.2,53,53,52,30,53,1628,1630,1630,1628,1628,56.5,53,54,52.5,52.5,0,1628,1629,1629,1629,56,29,1626,1629,1631,1630,1629,1630,1628,32,55,55.5,55.5,55,55.5,55.5,55.5,54.5,53.5,1629,1627,1629,1630,1631,56,54.5,55,55,53.5,1628,1631,1631,1629,1630,54.5,51,53.5,53,57,1632,1631,1631,1626,1630
2/4/2026 13:42,50000,50036.3,53,53,52,30,53,1630,1629,1627,1630,1629,56.5,53,54,52.5,52,0,1628,1626,1628,1629,55.5,29,1631,1631,1628,1629,1625,1631,1630,31.5,54.5,55.5,55.5,55,55.5,55.5,55.5,54.5,53.5,1630,1632,1629,1626,1628,55.5,54,55,55,53.5,1630,1631,1629,1627,1628,54.5,51,53.5,53,57,1630,1628,1630,1632,1630
2/4/2026 13:42,50000,50026.7,53,53,52,29.5,53,1629,1631,1630,1631,1632,56.5,53,54,52.5,52,0,1628,1626,1629,1627,55.5,29,1631,1632,1628,1629,1626,1631,1631,31.5,54.5,55,55.5,55,55.5,55,55.5,54.5,53.5,1629,1631,1629,1626,1628,55,54,55,55,53.5,1630,1632,1631,1626,1630,54.5,50.5,53.5,52.5,57,1631,1628,1633,1631,1631
2/4/2026 13:43,50000,50043.9,53,53,52,29.5,53,1629,1631,1629,1631,1629,56.5,53,53.5,52.5,52,0,1628,1624,1628,1628,55.5,29,1630,1631,1628,1630,1627,1631,1630,31,54.5,55,55,55,55.5,55,55.5,54.5,53.5,1630,1631,1629,1627,1628,55,54,55,55,53,1631,1629,1630,1629,1627,54,50.5,53,52,57,1632,1628,1633,1631,1630
2/4/2026 13:43,50000,50045.4,53,52.5,52,29,53,1631,1628,1628,1628,1631,56.5,53,53.5,52.5,52,0,1629,1631,1629,1631,55.5,29,1631,1630,1631,1628,1629,1626,1629,31,54,55,55,54.5,55.5,55,55.5,54.5,53.5,1631,1631,1629,1631,1633,55,54,55,55,53,1630,1626,1629,1631,1628,53.5,50,53,52,57,1627,1627,1628,1631,1629
2/4/2026 13:44,50000,50041.8,52.5,52.5,51.5,29,53,1627,1629,1630,1631,1630,56.5,53,53.5,52.5,51.5,0,1628,1627,1627,1629,55.5,28,1631,1630,1627,1630,1627,1631,1630,31,54,55,55,54.5,55.5,55,55.5,54.5,53.5,1631,1631,1631,1625,1627,55,53.5,55,55,53,1630,1630,1628,1629,1628,53.5,50,53,52,56.5,1629,1626,1631,1631,1629
2/4/2026 13:44,50000,50035.2,52.5,52.5,51.5,29,53,1628,1630,1628,1629,1630,56.5,53,53,52.5,51.5,0,1628,1626,1628,1628,55.5,28,1632,1630,1629,1630,1626,1628,1630,31,54,55,55,54.5,55.5,55,55.5,54.5,53.5,1631,1632,1630,1625,1628,55,53.5,55,55,53,1630,1628,1630,1629,1629,53.5,50,53,52,56.5,1629,1626,1630,1631,1630
2/4/2026 13:45,50000,50041.7,52.5,52.5,51.5,29,53,1632,1627,1629,1628,1631,56.5,52.5,53,52.5,51.5,0,1632,1631,1630,1633,55,28,1629,1630,1633,1629,1632,1626,1629,31,54,55,55,54.5,55,55,55.5,54,53.5,1630,1630,1630,1631,1631,55,53.5,55,54.5,53,1630,1627,1629,1631,1626,53.5,50,53,52,56.5,1627,1627,1630,1632,1629
2/4/2026 13:45,50000,50042.9,52.5,52.5,51.5,29,52.5,1627,1631,1631,1628,1629,56.5,52.5,53,52.5,51.5,0,1629,1631,1630,1627,55,28,1628,1628,1630,1631,1626,1632,1631,30.5,54,55,55,54,55,55,55,54,53.5,1628,1628,1629,1628,1626,55,53.5,55,54.5,53,1629,1631,1631,1629,1629,53.5,50,53,52,56.5,1628,1628,1631,1627,1631
2/4/2026 13:46,50000,50049.8,52.5,52.5,51,28.5,52.5,1631,1626,1628,1630,1634,56.5,52.5,53,52.5,51.5,0,1632,1631,1629,1633,54.5,28,1630,1632,1630,1629,1631,1627,1631,30.5,54,55,55,54,55,54.5,54.5,54,53.5,1631,1632,1631,1630,1632,55,53.5,54,54.5,53,1630,1628,1631,1632,1628,53.5,50,53,52,56.5,1628,1626,1629,1632,1630
2/4/2026 13:46,50000,50055.9,52.5,52,51,28.5,52.5,1631,1629,1629,1627,1630,56.5,52,53,52.5,51.5,0,1631,1630,1631,1631,54.5,28,1629,1632,1632,1630,1629,1626,1628,30,54,55,55,54,54.5,54.5,54.5,54,53,1630,1630,1629,1629,1631,55,53.5,54,54,53,1630,1628,1631,1629,1628,53.5,50,52.5,52,56,1627,1627,1630,1630,1629
2/4/2026 13:47,50000,50061.7,52,52,51,28,52.5,1629,1631,1629,1629,1631,56.5,52,53,51.5,51.5,0,1631,1631,1630,1631,54.5,28,1630,1632,1633,1630,1631,1626,1629,30,54,55,55,54,54.5,54.5,54.5,54,53,1632,1632,1630,1632,1631,55,53.5,54,54,53,1630,1628,1628,1631,1628,53.5,50,52.5,52,56,1627,1626,1630,1632,1630
2/4/2026 13:47,50000,50078.4,52,52,51,28,52,1625,1629,1630,1629,1630,56.5,52,53,51.5,51.5,0,1629,1628,1628,1629,54.5,28,1629,1628,1629,1629,1627,1628,1631,30,54,54.5,55,54,54.5,54.5,54.5,53.5,52.5,1630,1633,1631,1628,1630,55,53.5,54,54,52.5,1629,1629,1630,1632,1626,53.5,50,52.5,52,56,1628,1627,1631,1631,1630
2/4/2026 13:48,50000,50071.2,52,52,51,28,52,1626,1630,1629,1628,1631,56.5,52,53,51.5,51,0,1631,1628,1630,1630,54.5,27,1631,1628,1629,1628,1627,1630,1631,30,53.5,54.5,54.5,54,54.5,54.5,54.5,53.5,52.5,1632,1632,1627,1626,1632,55,53,54,54,52,1630,1632,1632,1631,1627,53.5,49.5,52.5,52,56,1629,1627,1630,1631,1631
2/4/2026 13:48,50000,49754.3,52,52,51,28,52,1582,1589,1586,1585,1583,56.5,52,53,51.5,51,1321,1584,1586,1582,1582,54.5,27,1581,1582,1584,1583,1581,1584,1585,30,53.5,54,54,54,54.5,54,54.5,53.5,52.5,1584,1586,1582,1580,1582,54,53,54,54,52,1583,1585,1585,1583,1585,53.5,49,52.5,51.5,56,1583,1585,1588,1581,1584
2/4/2026 13:49,50000,50059.7,52,52,51,28,52,1583,1579,1579,1581,1581,56.5,52,53,51.5,51,1502,1582,1583,1580,1580,54.5,27,1581,1580,1582,1579,1581,1583,1579,30,53.5,54,54,53.5,54.5,54,54.5,53.5,52.5,1579,1580,1580,1583,1579,54,53,54,54,52,1581,1582,1580,1580,1582,53,49,52,51,56,1582,1582,1579,1581,1579
2/4/2026 13:49,50000,50060.1,51.5,51.5,51,28,52,1583,1580,1578,1579,1584,56.5,52,52.5,51.5,51,1502,1581,1581,1581,1580,54.5,27,1582,1583,1582,1581,1583,1581,1578,29.5,53,54,54,53.5,54.5,54,54.5,53.5,52.5,1582,1582,1582,1585,1580,54,53,54,54,52,1580,1581,1581,1581,1580,52.5,49,52,51,56,1581,1579,1581,1582,1581
2/4/2026 13:50,50000,50067.6,51.5,51.5,51,27.5,52,1581,1582,1583,1583,1582,56,52,52,51.5,51,1501,1579,1580,1581,1580,54.5,27,1581,1579,1578,1582,1582,1581,1580,29.5,53,54,54,53.5,54.5,54,54.5,53.5,52.5,1583,1584,1581,1580,1579,54,52.5,54,54,52,1579,1581,1582,1582,1582,52.5,49,52,51,55.5,1581,1583,1583,1581,1582
2/4/2026 13:50,50000,50062.9,51.5,51.5,50.5,27,52,1583,1582,1582,1583,1580,55.5,52,52,51.5,50.5,1500,1579,1582,1581,1579,54,27,1579,1579,1580,1582,1579,1582,1582,29,53,54,54,53.5,54.5,54,54.5,53.5,52.5,1581,1581,1579,1579,1579,54,52.5,54,54,52,1579,1583,1581,1579,1582,52.5,49,52,51,55.5,1581,1584,1581,1578,1578
2/4/2026 13:51,50000,50058.2,51.5,51.5,50.5,27,52,1582,1583,1581,1583,1581,55.5,52,52,51.5,50.5,1503,1580,1579,1580,1584,53.5,27,1583,1577,1581,1580,1584,1580,1582,29,53,54,54,53.5,54.5,54,54.5,53,52.5,1582,1581,1582,1583,1582,54,52.5,54,53.5,52,1579,1579,1581,1580,1581,52.5,49,52,51,55.5,1579,1582,1582,1582,1582
2/4/2026 13:51,50000,50058.3,51.5,51.5,50.5,27,51.5,1582,1579,1582,1582,1580,55.5,51.5,52,51.5,50.5,1500,1582,1582,1580,1579,53.5,27,1578,1579,1580,1581,1578,1582,1582,29,53,54,54,53,54,54,54,53,52.5,1579,1581,1579,1580,1577,54,52.5,54,53.5,52,1580,1583,1581,1581,1583,52.5,49,52,51,55,1582,1585,1579,1577,1580
2/4/2026 13:52,50000,50073,51.5,51.5,50,27,51.5,1580,1582,1581,1580,1579,55.5,51,52,51.5,50.5,1503,1581,1579,1581,1581,53.5,26,1582,1578,1582,1581,1583,1580,1581,29,53,54,54,53,54,53.5,53.5,53,52.5,1583,1581,1581,1582,1581,54,52.5,53.5,53,52,1579,1581,1580,1580,1580,52.5,49,52,51,55,1578,1583,1583,1583,1583
2/4/2026 13:52,50000,50076.5,51.5,51,50,27,51.5,1580,1579,1578,1582,1582,55.5,51,52,51,50.5,1502,1582,1582,1580,1582,53.5,26,1581,1582,1581,1581,1581,1583,1578,29,53,54,54,53,53.5,53.5,53.5,53,52,1580,1580,1582,1583,1580,54,52.5,53,53,52,1582,1583,1581,1580,1578,52.5,49,51.5,51,55,1582,1580,1581,1582,1583
2/4/2026 13:53,50000,50071.5,51,51,50,27,51.5,1581,1579,1580,1584,1581,55.5,51,52,50.5,50.5,1501,1582,1584,1580,1579,53.5,26,1579,1583,1581,1580,1580,1585,1582,28.5,53,54,54,53,53.5,53.5,53.5,52.5,51.5,1580,1579,1581,1582,1579,54,52.5,53,53,51.5,1582,1585,1580,1581,1583,52.5,49,51.5,51,55,1582,1581,1578,1579,1581
2/4/2026 13:53,50000,50072.7,51,51,50,27,51,1583,1583,1582,1582,1581,55.5,51,52,50.5,50,1505,1580,1580,1580,1584,53.5,26,1580,1578,1582,1579,1583,1576,1581,28.5,53,53.5,53.5,53,53.5,53.5,53.5,52.5,51.5,1583,1582,1578,1581,1584,54,52.5,53,53,51,1580,1579,1582,1581,1581,52.5,48.5,51.5,51,55,1579,1584,1583,1581,1581
2/4/2026 13:54,50000,50076.6,51,51,50,26.5,51,1582,1582,1582,1583,1580,55.5,51,52,50.5,50,1501,1583,1583,1579,1580,53.5,26,1580,1580,1579,1580,1582,1581,1582,28,52.5,53,53.5,53,53.5,53.5,53.5,52.5,51.5,1582,1583,1581,1579,1580,54,52,53,53,51,1581,1582,1581,1582,1583,52.5,48,51.5,50.5,55,1581,1584,1580,1579,1579
2/4/2026 13:54,50000,50077.3,51,51,50,26,51,1580,1581,1581,1581,1581,55.5,51,52,50.5,50,1504,1582,1578,1581,1581,53.5,26,1584,1580,1582,1581,1582,1580,1579,28,52.5,53,53.5,52.5,53.5,53,53.5,52.5,51.5,1580,1579,1582,1583,1580,53.5,52,53,53,51,1581,1579,1582,1580,1580,52.5,48,51.5,50.5,55,1583,1581,1582,1583,1584
2/4/2026 13:55,50000,50078.1,51,51,50,26,51,1583,1581,1583,1582,1580,55.5,51,52,50.5,50,1502,1581,1582,1583,1583,53,26,1579,1579,1580,1579,1583,1579,1582,28,52.5,53,53.5,52.5,53.5,53,53.5,52.5,51.5,1584,1583,1579,1581,1583,53,52,53,53,51,1580,1580,1582,1581,1583,52,48,51,50,55,1578,1584,1582,1578,1579
2/4/2026 13:55,50000,50700.2,50.5,50.5,50,26,51,1575,1577,1575,1576,1573,55,51,51.5,50.5,50,1499,1574,1575,1575,1576,53,26,1574,1574,1576,1574,1577,1571,1574,28,52,53,53,52.5,53.5,53,53.5,52.5,51.5,1576,1576,1574,1575,1577,53,52,53,53,51,1574,1572,1576,1573,1574,51.5,48,51,50,55,1572,1577,1577,1575,1575
2/4/2026 13:56,50000,50081.5,50.5,50.5,50,26,51,1557,1556,1556,1558,1557,55,51,51,50.5,50,1484,1558,1558,1557,1557,53,25,1555,1556,1556,1557,1557,1555,1560,28,52,53,53,52.5,53.5,53,53.5,52.5,51.5,1559,1559,1556,1554,1557,53,51.5,53,53,51,1555,1557,1555,1558,1560,51.5,48,51,50,54.5,1555,1559,1555,1555,1554
2/4/2026 13:56,50000,49425.3,50.5,50.5,49.5,26,51,1576,1576,1576,1579,1579,55,51,51,50.5,49.5,1499,1578,1580,1579,1577,53,25,1578,1579,1576,1579,1577,1579,1579,28,52,53,53,52.5,53.5,53,53.5,52.5,51.5,1578,1577,1578,1576,1576,53,51.5,53,53,51,1577,1581,1576,1579,1576,51.5,48,51,50,54.5,1579,1576,1577,1576,1578
2/4/2026 13:57,50000,50031.7,50.5,50.5,49.5,26,51,1582,1579,1578,1577,1581,54.5,51,51,50.5,49.5,1501,1581,1579,1581,1583,52.5,25,1575,1581,1580,1580,1579,1576,1580,27.5,52,53,53,52.5,53,53,53.5,52,51.5,1579,1582,1579,1577,1581,53,51.5,53,52.5,51,1580,1579,1580,1580,1583,51.5,48,51,50,54,1577,1580,1578,1578,1578
2/4/2026 13:57,50000,50042,50.5,50.5,49,26,50.5,1579,1577,1578,1578,1580,54.5,50.5,51,50.5,49.5,1498,1581,1581,1581,1579,52.5,25,1579,1582,1580,1580,1579,1579,1582,27.5,52,53,53,52,53,53,53.5,52,51.5,1580,1583,1579,1576,1580,53,51.5,53,52.5,51,1579,1582,1580,1580,1582,51.5,48,51,50,54,1578,1578,1578,1577,1576
2/4/2026 13:58,50000,49937.7,50.5,50.5,49,25,50.5,1600,1600,1599,1598,1598,54.5,50,51,50,49.5,1517,1599,1601,1598,1602,52.5,25,1596,1601,1599,1597,1602,1596,1599,27,52,53,53,52,53,52.5,53,52,51.5,1602,1599,1600,1597,1602,53,51.5,52.5,52.5,51,1598,1597,1600,1600,1599,51.5,48,50.5,50,54,1595,1601,1599,1596,1598
2/4/2026 13:58,50000,49969.1,50,50.5,49,25,50.5,1601,1597,1601,1601,1599,54.5,50,51,50,49.5,1517,1600,1601,1601,1602,52.5,25,1602,1602,1600,1601,1601,1601,1602,27,52,53,53,52,52.5,52.5,52.5,52,51,1603,1601,1601,1599,1600,53,51.5,52.5,52,51,1602,1601,1600,1601,1600,51.5,48,50.5,50,54,1602,1598,1600,1599,1601
2/4/2026 13:59,50000,50039.6,50,50,49,25,50,1576,1576,1577,1579,1577,54.5,50,51,49.5,49,1498,1577,1575,1575,1577,52.5,25,1579,1575,1577,1579,1573,1579,1576,27,52,53,53,52,52.5,52.5,52.5,52,50.5,1572,1575,1577,1578,1576,53,51.5,52,52,50.5,1578,1579,1576,1580,1574,51.5,47.5,50.5,50,54,1578,1576,1577,1577,1579
2/4/2026 13:59,50000,50032.4,50,50,49,25,50,1577,1578,1577,1578,1579,54.5,50,51,49.5,49,1499,1576,1576,1575,1575,52,25,1578,1575,1576,1577,1574,1579,1577,27,51.5,53,53,52,52.5,52.5,52.5,51.5,50.5,1575,1575,1579,1577,1575,53,51.5,52,52,50,1576,1578,1579,1579,1574,51.5,47,50.5,50,54,1579,1574,1578,1577,1579
2/4/2026 14:00,50000,50031.9,50,50,49,25,50,1577,1576,1579,1578,1578,54.5,50,51,49.5,49,1499,1577,1576,1576,1576,52,24.5,1579,1574,1577,1577,1574,1577,1575,27,51.5,52.5,52.5,52,52.5,52.5,52.5,51.5,50.5,1574,1576,1578,1579,1575,53,51,52,52,50,1580,1580,1577,1577,1576,51.5,47,50.5,49.5,54,1578,1576,1579,1578,1581
2/4/2026 14:00,50000,50046,50,50,49,25,50,1576,1579,1579,1579,1578,54.5,50,51,49.5,49,1498,1576,1575,1575,1575,52,24,1580,1573,1578,1579,1574,1578,1577,26.5,51.5,52,52.5,51.5,52.5,52,52.5,51.5,50.5,1577,1576,1578,1576,1575,52.5,51,52,52,50,1578,1579,1578,1577,1572,51.5,47,50.5,49.5,54,1578,1577,1577,1580,1580
2/4/2026 14:01,50000,50045,50,49.5,49,25,50,1578,1580,1580,1577,1576,54.5,50,51,49.5,49,1500,1578,1578,1576,1578,52,24,1575,1576,1578,1576,1579,1578,1576,26.5,51.5,52,52.5,51.5,52.5,52,52.5,51.5,50.5,1574,1575,1576,1580,1579,52,51,52,52,50,1577,1576,1578,1577,1579,51,47,50,49,54,1580,1580,1579,1579,1578
2/4/2026 14:01,50000,50043.1,49.5,49.5,49,24,50,1576,1576,1577,1576,1575,54,50,50.5,49.5,49,1500,1579,1579,1575,1577,52,24,1572,1575,1578,1578,1578,1576,1577,26.5,51,52,52,51.5,52.5,52,52.5,51.5,50.5,1578,1575,1577,1577,1577,52,51,52,52,50,1575,1574,1578,1577,1579,50.5,47,50,49,54,1578,1578,1575,1575,1576
2/4/2026 14:02,50000,50048.3,49.5,49.5,49,24,50,1577,1579,1579,1576,1575,54,50,50,49.5,48.5,1500,1580,1578,1577,1577,52,24,1574,1577,1577,1578,1578,1579,1576,26,51,52,52,51.5,52.5,52,52.5,51.5,50.5,1575,1575,1576,1580,1579,52,50.5,52,52,50,1577,1578,1577,1578,1577,50.5,47,50,49,54,1579,1579,1580,1577,1578
2/4/2026 14:02,50000,50047,49.5,49.5,48.5,24,50,1577,1578,1578,1577,1578,53.5,50,50,49.5,48.5,1500,1579,1579,1579,1578,52,24,1575,1577,1579,1579,1579,1578,1575,26,51,52,52,51.5,52.5,52,52.5,51.5,50.5,1577,1576,1578,1581,1579,52,50.5,52,52,50,1577,1577,1578,1576,1579,50.5,47,50,49,53,1577,1579,1578,1576,1576
2/4/2026 14:03,50000,50041.3,49.5,49.5,48.5,24,49.5,1577,1578,1578,1578,1574,53.5,49.5,50,49.5,48.5,1498,1576,1578,1577,1575,51.5,24,1578,1577,1577,1578,1575,1578,1576,26,51,52,52,51,52.5,52,52.5,51,50.5,1576,1576,1577,1578,1577,52,50.5,52,51.5,50,1578,1580,1578,1579,1574,50.5,47,50,49,53,1578,1577,1579,1578,1579
