Time (America/New_York),Tumbleweed 1.P command (from Fleet) (kWinCloud),Tumbleweed 1.P measured (kW),Unit #05 (11A5).State of Charge (SoC),Unit #06 (11A6).State of Charge (SoC),Unit #07 (11A7).State of Charge (SoC),Unit #08 (11A8).State of Charge (SoC),Unit #09 (11B1).State of Charge (SoC),Unit #05 (11A5).kW Measured (kW),Unit #06 (11A6).kW Measured (kW),Unit #07 (11A7).kW Measured (kW),Unit #08 (11A8).kW Measured (kW),Unit #09 (11B1).kW Measured (kW),Unit #10 (11B2).State of Charge (SoC),Unit #11 (11B3).State of Charge (SoC),Unit #12 (11B4).State of Charge (SoC),Unit #13 (11B5).State of Charge (SoC),Unit #14 (11B6).State of Charge (SoC),Unit #10 (11B2).kW Measured (kW),Unit #11 (11B3).kW Measured (kW),Unit #12 (11B4).kW Measured (kW),Unit #13 (11B5).kW Measured (kW),Unit #14 (11B6).kW Measured (kW),Unit #15 (11B7).State of Charge (SoC),Unit #16 (11B8).State of Charge (SoC),Unit #16 (11B8).kW Measured (kW),Unit #15 (11B7).kW Measured (kW),Unit #17 (12A1).kW Measured (kW),Unit #18 (12A2).kW Measured (kW),Unit #19 (12A3).kW Measured (kW),Unit #20 (12A4).kW Measured (kW),Unit #21 (12A5).kW Measured (kW),Unit #17 (12A1).State of Charge (SoC),Unit #18 (12A2).State of Charge (SoC),Unit #19 (12A3).State of Charge (SoC),Unit #20 (12A4).State of Charge (SoC),Unit #21 (12A5).State of Charge (SoC),Unit #22 (12A6).State of Charge (SoC),Unit #23 (12A7).State of Charge (SoC),Unit #24 (12A8).State of Charge (SoC),Unit #25 (12B1).State of Charge (SoC),Unit #26 (12B2).State of Charge (SoC),Unit #22 (12A6).kW Measured (kW),Unit #23 (12A7).kW Measured (kW),Unit #24 (12A8).kW Measured (kW),Unit #25 (12B1).kW Measured (kW),Unit #26 (12B2).kW Measured (kW),Unit #27 (12B3).State of Charge (SoC),Unit #28 (12B4).State of Charge (SoC),Unit #29 (12B5).State of Charge (SoC),Unit #30 (12B6).State of Charge (SoC),Unit #31 (12B7).State of Charge (SoC),Unit #27 (12B3).kW Measured (kW),Unit #28 (12B4).kW Measured (kW),Unit #29 (12B5).kW Measured (kW),Unit #30 (12B6).kW Measured (kW),Unit #31 (12B7).kW Measured (kW),Unit #01 (11A1).State of Charge (SoC),Unit #02 (11A2).State of Charge (SoC),Unit #03 (11A3).State of Charge (SoC),Unit #04 (11A4).State of Charge (SoC),Unit #32 (12B8).State of Charge (SoC),Unit #01 (11A1).kW Measured (kW),Unit #02 (11A2).kW Measured (kW),Unit #03 (11A3).kW Measured (kW),Unit #04 (11A4).kW Measured (kW),Unit #32 (12B8).kW Measured (kW)
2/4/2026 14:03,50000,50041.9,49.5,49.5,48,24,49.5,1576,1577,1578,1577,1579,53.5,49.5,50,49,48.5,1498,1576,1576,1576,1581,51.5,24,1577,1577,1576,1577,1580,1573,1577,26,51,52,52,51,52,52,52.5,51,50.5,1577,1579,1577,1574,1580,52,50.5,52,51.5,50,1577,1577,1578,1577,1578,50.5,47,50,49,53,1574,1574,1575,1575,1578
2/4/2026 14:04,50000,50044.3,49.5,49.5,48,24,49.5,1577,1578,1579,1577,1579,53.5,49,50,49,48.5,1497,1578,1576,1575,1578,51,23,1581,1574,1576,1576,1575,1577,1576,25.5,51,52,52,51,52,51.5,52,51,50.5,1577,1578,1578,1576,1577,52,50.5,52,51.5,50,1578,1575,1578,1579,1575,50.5,47,49.5,49,53,1576,1576,1578,1579,1579
2/4/2026 14:04,50000,50040.2,49,49.5,48,24,49.5,1576,1577,1576,1575,1577,53.5,49,50,48.5,48.5,1498,1575,1576,1575,1577,51,23,1578,1573,1576,1575,1578,1575,1578,25.5,51,52,52,51,51.5,51.5,51.5,51,50.5,1576,1578,1579,1573,1580,52,50.5,51.5,51.5,50,1578,1575,1577,1577,1575,50.5,46,49.5,49,53,1574,1575,1578,1575,1579
2/4/2026 14:05,50000,50042.3,49,49,48,23.5,49,1575,1575,1576,1577,1577,53.5,49,50,48.5,48,1500,1576,1580,1579,1577,51,23,1578,1578,1579,1576,1578,1575,1576,25.5,51,52,52,51,51.5,51.5,51.5,51,49.5,1577,1575,1580,1577,1579,52,50.5,51,51,49,1578,1574,1577,1577,1578,50.5,46,49.5,49,53,1578,1576,1575,1574,1576
2/4/2026 14:05,50000,50039.8,49,49,48,23.5,49,1575,1575,1577,1575,1578,53.5,49,50,48.5,48,1500,1575,1577,1577,1581,51,23,1577,1577,1578,1577,1578,1573,1575,25.5,50.5,52,52,51,51.5,51.5,51.5,50.5,49.5,1577,1576,1579,1575,1579,52,50.5,51,51,49,1578,1574,1577,1578,1579,50.5,46,49.5,48.5,53,1576,1573,1576,1572,1579
2/4/2026 14:06,50000,50032.7,49,49,48,23,49,1579,1579,1577,1577,1576,53.5,49,50,48.5,48,1498,1576,1580,1575,1576,51,23,1575,1578,1578,1578,1576,1580,1574,25,50.5,51,52,50.5,51.5,51.5,51.5,50.5,49.5,1575,1575,1577,1578,1575,52,50,51,51,49,1576,1579,1578,1577,1579,50.5,46,49.5,48.5,53,1579,1578,1578,1576,1575
2/4/2026 14:06,50000,50036.3,49,49,48,23,49,1576,1576,1578,1576,1579,53,49,50,48.5,48,1500,1577,1575,1576,1580,51,23,1579,1575,1577,1576,1580,1574,1578,25,50.5,51,51.5,50.5,51.5,51,51.5,50.5,49.5,1578,1578,1579,1576,1580,52,50,51,51,49,1578,1575,1578,1579,1575,50.5,46,49.5,48.5,53,1576,1575,1578,1575,1580
2/4/2026 14:07,50000,50039.7,49,48.5,48,23,49,1578,1579,1578,1577,1577,53,49,49.5,48.5,48,1495,1580,1579,1578,1577,51,23,1578,1577,1575,1575,1576,1578,1577,25,50.5,51,51.5,50.5,51.5,51,51.5,50.5,49.5,1576,1576,1577,1577,1574,51.5,50,51,51,49,1575,1578,1578,1579,1577,50,46,49,48,53,1576,1578,1578,1577,1578
2/4/2026 14:07,50000,50042.5,48.5,48.5,48,23,49,1578,1580,1579,1578,1576,53,49,49.5,48.5,48,1496,1579,1576,1578,1578,51,23,1581,1577,1575,1577,1576,1577,1577,25,50,51,51,50.5,51.5,51,51.5,50.5,49.5,1578,1577,1580,1576,1580,51,50,51,51,49,1578,1578,1577,1578,1576,49.5,46,49,48,52.5,1574,1577,1578,1579,1579
2/4/2026 14:08,50000,50034.8,48.5,48.5,48,23,49,1576,1575,1576,1579,1578,53,49,49,48.5,47.5,1499,1575,1580,1578,1577,51,22,1576,1578,1577,1577,1575,1580,1574,24.5,50,51,51,50.5,51.5,51,51.5,50.5,49.5,1575,1576,1577,1579,1578,51,49.5,51,51,49,1576,1579,1577,1577,1580,49.5,46,49,48,52.5,1578,1576,1576,1576,1576
2/4/2026 14:08,50000,50038,48.5,48.5,47.5,23,49,1577,1576,1580,1576,1578,53,49,49,48.5,47.5,1500,1577,1575,1575,1580,50.5,22,1579,1576,1578,1576,1579,1574,1576,24.5,50,51,51,50.5,51.5,51,51.5,50.5,49.5,1579,1577,1579,1574,1577,51,49.5,51,51,49,1577,1575,1578,1578,1575,49.5,46,49,48,52,1577,1576,1578,1574,1580
2/4/2026 14:09,50000,50040.9,48.5,48.5,47.5,22.5,48.5,1578,1578,1578,1576,1576,52.5,49,49,48.5,47.5,1498,1577,1577,1577,1580,50.5,22,1581,1576,1576,1577,1580,1576,1579,24.5,50,51,51,50.5,51,51,51.5,50,49.5,1578,1579,1576,1575,1577,51,49.5,51,50.5,49,1578,1575,1577,1577,1576,49.5,46,49,48,52,1574,1578,1579,1576,1579
2/4/2026 14:09,50000,50043.3,48.5,48.5,47.5,22,48.5,1577,1577,1578,1579,1578,52.5,48.5,49,48,47.5,1501,1577,1576,1576,1579,50,22,1579,1575,1579,1579,1578,1575,1578,24,50,51,51,50,51,51,51.5,50,49.5,1577,1576,1578,1576,1580,51,49.5,51,50.5,49,1576,1575,1579,1574,1576,49.5,45.5,48.5,48,52,1580,1577,1577,1575,1579
2/4/2026 14:10,50000,50044.6,48,48.5,47,22,48.5,1576,1577,1577,1578,1578,52.5,48,49,48,47.5,1499,1578,1576,1574,1577,50,22,1577,1575,1577,1580,1578,1575,1578,24,50,51,51,50,51,50.5,51,50,49.5,1577,1576,1579,1577,1578,51,49.5,51,50.5,49,1578,1575,1577,1576,1577,49.5,45.5,48.5,48,52,1579,1576,1578,1576,1578
2/4/2026 14:10,50000,50037.1,48,48.5,47,22,48.5,1578,1580,1577,1577,1576,52.5,48,49,47.5,47,1496,1577,1579,1577,1578,50,22,1577,1577,1575,1577,1576,1577,1577,24,50,51,51,50,50.5,50.5,50.5,50,49,1578,1577,1575,1578,1578,51,49.5,51,50.5,49,1577,1577,1578,1577,1577,49.5,45,48.5,48,52,1574,1578,1580,1579,1578
2/4/2026 14:11,50000,50040.7,48,48,47,22,48,1575,1575,1576,1579,1577,52.5,48,49,47.5,47,1497,1576,1580,1578,1577,50,22,1577,1580,1578,1576,1577,1582,1575,24,50,51,51,50,50.5,50.5,50.5,50,48.5,1576,1574,1577,1581,1574,51,49.5,51,50.5,48,1578,1582,1578,1578,1580,49.5,45,48.5,48,52,1576,1575,1576,1574,1577
2/4/2026 14:11,50000,50036.3,48,48,47,22,48,1576,1576,1576,1579,1577,52.5,48,49,47.5,47,1499,1575,1574,1576,1575,50,22,1576,1576,1578,1577,1577,1580,1576,24,49.5,51,51,50,50.5,50.5,50.5,50,48.5,1576,1575,1577,1579,1575,51,49.5,50,50,48,1577,1578,1576,1577,1578,49.5,45,48.5,48,52,1577,1575,1576,1573,1579
2/4/2026 14:12,50000,50042.8,48,48,47,22,48,1578,1579,1579,1576,1576,52.5,48,49,47.5,47,1498,1578,1579,1578,1580,50,21,1578,1579,1574,1576,1580,1575,1579,23.5,49.5,51,51,49.5,50.5,50.5,50.5,49.5,48.5,1580,1577,1576,1575,1579,51,49,50,50,48,1576,1576,1578,1577,1577,49.5,45,48.5,47.5,52,1573,1581,1578,1578,1578
2/4/2026 14:12,50000,50045.3,48,47.5,47,21.5,48,1578,1576,1578,1579,1577,52,48,49,47.5,47,1498,1577,1576,1575,1577,50,21,1577,1574,1576,1579,1578,1580,1576,23.5,49.5,50,51,49.5,50.5,50.5,50.5,49.5,48.5,1575,1576,1578,1578,1576,51,49,50,50,48,1576,1580,1578,1578,1578,49.5,45,48.5,47.5,52,1577,1575,1576,1575,1578
2/4/2026 14:13,50000,50045.8,47.5,47.5,47,21.5,48,1577,1580,1576,1575,1576,52,48,48.5,47.5,47,1498,1578,1578,1577,1581,50,21,1580,1579,1575,1576,1582,1575,1578,23.5,49.5,50,50.5,49.5,50.5,50.5,50.5,49.5,48.5,1579,1578,1577,1576,1579,51,49,50,50,48,1576,1577,1577,1577,1574,49.5,45,48,47,51.5,1577,1579,1580,1578,1578
2/4/2026 14:13,50000,50047.7,47.5,47.5,47,21.5,48,1575,1575,1576,1576,1576,52,48,48.5,47.5,47,1498,1575,1577,1576,1577,49.5,21,1577,1575,1575,1578,1575,1580,1576,23,49,50,50.5,49.5,50.5,50,50.5,49.5,48.5,1575,1575,1578,1579,1575,50,49,50,50,48,1577,1579,1575,1578,1579,48.5,45,48,47,51.5,1576,1574,1576,1574,1579
2/4/2026 14:14,50000,50047.3,47.5,47.5,47,21,48,1577,1576,1576,1579,1579,52,48,48,47.5,46.5,1499,1576,1575,1576,1576,49.5,21,1579,1577,1580,1577,1577,1579,1575,23,49,50,50,49.5,50.5,50,50.5,49.5,48.5,1575,1575,1580,1576,1577,50,48.5,50,50,48,1578,1577,1578,1578,1573,48.5,45,48,47,51.5,1578,1577,1577,1576,1579
2/4/2026 14:14,50000,50391.7,47.5,47.5,46.5,21,47.5,1566,1563,1566,1565,1566,52,48,48,47.5,46.5,1490,1565,1564,1564,1562,49.5,21,1563,1563,1565,1566,1562,1567,1564,23,49,50,50,49.5,50.5,50,50.5,49.5,48.5,1564,1565,1566,1568,1563,50,48.5,50,49.5,48,1567,1567,1566,1566,1566,48.5,45,48,47,51,1567,1562,1565,1564,1566
2/4/2026 14:15,50000,50091.6,47.5,47.5,46.5,21,47.5,1583,1582,1584,1583,1581,51.5,48,48,47,46.5,1503,1583,1580,1581,1583,49,21,1583,1580,1584,1579,1582,1579,1581,23,49,50,50,49,50,50,50.5,49.5,48.5,1580,1581,1582,1579,1583,50,48.5,50,49.5,48,1582,1580,1582,1581,1576,48.5,44.5,48,47,51,1583,1583,1583,1582,1582
2/4/2026 14:15,50000,50090.2,47.5,47.5,46,21,47.5,1582,1578,1582,1579,1581,51.5,47.5,48,47,46.5,1501,1581,1579,1579,1578,49,21,1580,1578,1580,1582,1578,1582,1580,22.5,49,50,50,49,50,49.5,50.5,49,48.5,1580,1580,1581,1584,1580,50,48.5,50,49.5,48,1583,1583,1581,1583,1583,48.5,44.5,47.5,47,51,1581,1578,1579,1578,1581
2/4/2026 14:16,50000,50085.4,47,47.5,46,20.5,47.5,1583,1581,1583,1581,1580,51.5,47,48,47,46,1503,1582,1581,1581,1581,49,20,1584,1582,1584,1583,1579,1581,1581,22.5,49,50,50,49,50,49.5,50,49,48.5,1578,1581,1581,1580,1579,50,48.5,50,49.5,48,1580,1581,1582,1582,1578,48.5,44.5,47.5,47,51,1585,1582,1583,1582,1582
2/4/2026 14:16,50000,50079,47,47.5,46,20.5,47.5,1582,1580,1581,1581,1581,51.5,47,48,46.5,46,1502,1582,1579,1580,1581,49,20,1581,1579,1582,1583,1579,1584,1581,22.5,49,50,50,49,50,49.5,49.5,49,48,1579,1580,1581,1585,1580,50,48.5,50,49.5,47.5,1583,1581,1582,1581,1583,48.5,44,47.5,47,51,1581,1579,1580,1578,1582
2/4/2026 14:17,50000,50591.6,47,47,46,20.5,47,1569,1571,1572,1570,1571,51.5,47,48,46.5,46,1496,1570,1572,1574,1576,49,20,1570,1573,1569,1571,1573,1569,1573,22,49,50,50,49,49.5,49.5,49.5,49,48,1573,1573,1572,1572,1574,50,48.5,49.5,49.5,47,1572,1571,1571,1571,1573,48.5,44,47.5,47,51,1571,1571,1571,1574,1567
2/4/2026 14:17,50000,49929.2,47,47,46,20,47,1578,1575,1579,1576,1577,51.5,47,48,46.5,46,1499,1577,1573,1576,1574,48.5,20,1577,1576,1577,1576,1574,1579,1574,22,48.5,50,50,49,49.5,49.5,49.5,49,47.5,1577,1576,1578,1580,1575,50,48.5,49,49,47,1578,1578,1575,1577,1575,48.5,44,47.5,46.5,51,1576,1576,1578,1574,1578
2/4/2026 14:18,50000,49943.4,47,47,46,20,47,1576,1573,1575,1575,1579,51.5,47,48,46.5,46,1497,1577,1577,1578,1580,48.5,20,1574,1576,1576,1575,1576,1577,1579,22,48.5,49.5,50,48.5,49.5,49.5,49.5,49,47.5,1578,1580,1578,1576,1580,50,48,49,49,47,1576,1575,1574,1576,1580,48.5,44,47.5,46.5,51,1575,1575,1577,1579,1575
2/4/2026 14:18,50000,49951.4,47,46.5,46,20,47,1580,1573,1577,1576,1579,51,47,48,46.5,46,1499,1577,1576,1576,1578,48.5,20,1577,1576,1577,1578,1576,1577,1578,22,48.5,49,50,48.5,49.5,49.5,49.5,48.5,47.5,1577,1577,1578,1579,1579,50,48,49,49,47,1578,1577,1575,1577,1581,48.5,44,47.5,46,50.5,1576,1577,1575,1575,1578
2/4/2026 14:19,50000,49953.5,46.5,46.5,46,20,47,1576,1573,1576,1575,1576,51,47,47.5,46.5,46,1498,1577,1578,1577,1580,48.5,20,1576,1574,1576,1575,1577,1575,1577,21.5,48.5,49,49.5,48.5,49.5,49,49.5,48.5,47.5,1576,1579,1578,1577,1579,50,48,49,49,47,1577,1576,1575,1578,1579,48.5,44,47,46,50.5,1576,1573,1576,1579,1573
2/4/2026 14:19,50000,50169.1,46.5,46.5,46,19.5,47,1580,1579,1580,1582,1584,51,47,47.5,46.5,46,1503,1581,1584,1581,1584,48.5,20,1580,1582,1581,1582,1583,1582,1583,21.5,48,49,49.5,48.5,49.5,49,49.5,48.5,47.5,1583,1584,1582,1583,1586,49.5,48,49,49,47,1582,1578,1580,1580,1583,47.5,44,47,46,50.5,1581,1580,1578,1583,1581
2/4/2026 14:20,50000,50077.7,46.5,46.5,45.5,19.5,47,1583,1581,1583,1581,1578,51,47,47,46.5,46,1504,1581,1580,1582,1578,48.5,19.5,1582,1582,1583,1580,1579,1584,1576,21.5,48,49,49.5,48.5,49.5,49,49.5,48.5,47.5,1578,1578,1580,1581,1580,49,47.5,49,49,47,1581,1582,1581,1583,1578,47.5,44,47,46,50,1584,1584,1581,1582,1582
2/4/2026 14:20,50000,50076.1,46.5,46.5,45.5,19.5,46.5,1583,1581,1583,1581,1580,51,47,47,46,45.5,1502,1583,1580,1581,1580,48.5,19,1585,1583,1580,1581,1578,1584,1580,21.5,48,49,49,48.5,49.5,49,49.5,48.5,47.5,1580,1581,1583,1582,1579,49,47.5,49,48.5,47,1583,1583,1580,1583,1579,47.5,43.5,47,46,50,1582,1583,1584,1582,1582
2/4/2026 14:21,50000,50077.3,46.5,46.5,45.5,19.5,46.5,1581,1582,1580,1583,1580,51,47,47,46,45.5,1505,1581,1581,1581,1582,48.5,19,1580,1582,1583,1581,1583,1581,1579,21.5,48,49,49,48,49,49,49.5,48.5,47.5,1579,1582,1580,1579,1580,49,47.5,49,48.5,47,1579,1583,1580,1582,1580,47.5,43.5,47,46,50,1583,1581,1584,1581,1579
2/4/2026 14:21,50000,49488.3,46.5,46.5,45,19,46.5,1558,1559,1558,1557,1557,50.5,46.5,47,46,45.5,1485,1558,1557,1556,1558,48,19,1556,1559,1560,1560,1556,1559,1557,21,48,49,49,48,49,49,49.5,48,47.5,1555,1558,1555,1555,1557,49,47.5,49,48.5,47,1558,1560,1558,1559,1555,47.5,43.5,46.5,46,50,1559,1558,1559,1560,1556
2/4/2026 14:22,50000,50029.3,46,46.5,45,19,46.5,1576,1581,1578,1579,1578,50.5,46,47,46,45,1501,1581,1579,1580,1579,48,19,1579,1581,1581,1581,1579,1581,1578,21,48,49,49,48,49,48.5,49,48,47,1577,1578,1579,1575,1577,49,47.5,49,48.5,47,1579,1581,1581,1583,1579,47.5,43,46.5,46,50,1579,1578,1582,1583,1578
2/4/2026 14:22,50000,50035.2,46,46.5,45,19,46.5,1577,1583,1577,1579,1578,50.5,46,47,45.5,45,1501,1578,1579,1578,1581,47.5,19,1578,1580,1582,1580,1579,1582,1579,20.5,48,49,49,48,48.5,48.5,49,48,47,1576,1578,1578,1575,1577,49,47.5,49,48.5,46.5,1578,1581,1580,1582,1578,47.5,43,46.5,46,50,1578,1579,1580,1581,1579
2/4/2026 14:23,50000,50022.5,46,46,45,18.5,46,1579,1578,1582,1578,1581,50.5,46,47,45.5,45,1503,1579,1578,1577,1581,47.5,19,1577,1578,1577,1580,1581,1578,1581,20.5,48,49,49,47.5,48.5,48.5,48.5,48,47,1579,1580,1579,1579,1582,49,47.5,49,48.5,46,1581,1576,1580,1578,1583,47.5,43,46.5,46,50,1582,1577,1579,1579,1582
2/4/2026 14:23,50000,50017.1,46,46,45,18.5,46,1581,1579,1580,1578,1582,50.5,46,47,45.5,45,1500,1578,1578,1578,1582,47.5,19,1580,1578,1579,1579,1582,1577,1580,20.5,47.5,49,49,47.5,48.5,48.5,48.5,48,46.5,1580,1580,1581,1580,1579,49,47.5,48.5,48.5,46,1581,1576,1581,1578,1582,47.5,43,46.5,45.5,50,1581,1577,1579,1578,1580
2/4/2026 14:24,50000,50027.3,46,45.5,45,18.5,46,1576,1578,1578,1579,1580,50,46,47,45.5,45,1502,1578,1580,1578,1579,47.5,18.5,1577,1577,1581,1581,1579,1578,1577,20.5,47.5,48.5,49,47.5,48.5,48.5,48.5,48,46.5,1575,1578,1579,1577,1579,49,47,48,48,46,1578,1579,1580,1579,1581,47.5,43,46.5,45.5,49.5,1581,1576,1578,1583,1577
2/4/2026 14:24,50000,50015.3,46,45.5,45,18.5,46,1577,1578,1580,1578,1580,50,46,46.5,45.5,45,1502,1579,1581,1578,1580,47.5,18,1576,1575,1581,1580,1580,1577,1580,20.5,47.5,48,49,47.5,48.5,48.5,48.5,47.5,46.5,1577,1579,1578,1578,1580,49,47,48,48,46,1581,1581,1580,1581,1581,47.5,43,46.5,45.5,49.5,1581,1573,1578,1582,1578
2/4/2026 14:25,50000,50016.8,45.5,45.5,45,18.5,46,1577,1578,1581,1581,1580,50,46,46.5,45.5,45,1502,1579,1581,1579,1580,47.5,18,1576,1577,1581,1581,1580,1578,1581,20,47.5,48,48.5,47.5,48.5,48,48.5,47.5,46.5,1576,1578,1580,1575,1578,49,47,48,48,46,1579,1580,1577,1580,1582,47.5,43,46,45,49.5,1580,1575,1579,1584,1578
2/4/2026 14:25,50000,49335.9,45.5,45.5,45,18,46,1582,1584,1581,1580,1582,50,46,46.5,45.5,45,1501,1582,1584,1583,1582,47.5,18,1585,1583,1581,1582,1581,1583,1583,20,47,48,48.5,47.5,48.5,48,48.5,47.5,46.5,1584,1582,1581,1584,1585,48.5,47,48,48,46,1582,1582,1583,1580,1578,46.5,42.5,46,45,49.5,1579,1584,1584,1583,1583
2/4/2026 14:26,50000,50067.4,45.5,45.5,44.5,18,46,1581,1581,1580,1581,1580,50,46,46,45,44.5,1500,1580,1582,1582,1578,47.5,18,1581,1582,1580,1581,1579,1584,1579,20,47,48,48.5,47.5,48.5,48,48.5,47.5,46.5,1580,1579,1580,1582,1578,48,46.5,48,47.5,46,1580,1583,1580,1580,1580,46.5,42.5,46,45,49.5,1579,1582,1581,1583,1578
2/4/2026 14:26,50000,50073.5,45.5,45.5,44.5,17.5,45.5,1582,1578,1581,1581,1580,50,46,46,45,44.5,1502,1581,1579,1581,1580,47.5,18,1579,1579,1582,1579,1582,1582,1581,19.5,47,48,48,47,48.5,48,48.5,47.5,46.5,1581,1580,1581,1580,1581,48,46.5,48,47.5,46,1580,1582,1580,1582,1582,46.5,42.5,46,45,49,1583,1580,1580,1582,1580
2/4/2026 14:27,50000,50066.9,45.5,45.5,44.5,17.5,45.5,1582,1577,1580,1582,1582,50,45.5,46,45,44.5,1503,1582,1580,1580,1579,47,18,1580,1580,1583,1580,1581,1581,1579,19.5,47,48,48,47,48,48,48.5,47.5,46.5,1580,1582,1581,1580,1577,48,46.5,48,47.5,46,1581,1581,1580,1581,1581,46.5,42.5,45.5,45,49,1582,1580,1578,1582,1580
2/4/2026 14:27,50000,50068.7,45,45.5,44,17.5,45.5,1584,1580,1583,1583,1583,49.5,45.5,46,45,44,1504,1582,1578,1581,1581,46.5,18,1580,1581,1582,1581,1582,1579,1581,19.5,47,48,48,47,48,48,48.5,47,46.5,1580,1582,1581,1579,1581,48,46.5,48,47.5,46,1582,1581,1580,1581,1582,46.5,42.5,45.5,45,49,1584,1581,1580,1579,1583
2/4/2026 14:28,50000,50072.2,45,45.5,44,17.5,45.5,1581,1580,1578,1579,1578,49.5,45,46,45,44,1501,1580,1583,1582,1581,46.5,17.5,1582,1581,1581,1580,1579,1582,1580,19.5,47,48,48,47,48,47.5,48,47,46,1582,1580,1578,1583,1581,48,46.5,48,47.5,45.5,1579,1581,1579,1580,1577,46.5,42,45.5,45,49,1579,1580,1583,1581,1578
2/4/2026 14:28,50000,50075.7,45,45.5,44,17.5,45,1582,1579,1580,1581,1579,49.5,45,46,44.5,44,1502,1580,1581,1582,1580,46.5,17,1579,1579,1581,1579,1578,1582,1579,19.5,47,48,48,47,47.5,47.5,48,47,46,1580,1581,1580,1580,1578,48,46.5,48,47.5,45,1581,1582,1579,1581,1581,46.5,42,45.5,45,49,1581,1581,1579,1583,1578
2/4/2026 14:29,50000,50075.1,45,45,44,17.5,45,1584,1579,1582,1582,1583,49.5,45,46,44.5,44,1505,1580,1577,1579,1581,46.5,17,1579,1580,1582,1580,1581,1581,1580,19,47,48,48,46.5,47.5,47.5,47.5,47,46,1579,1580,1581,1579,1580,48,46.5,48,47.5,45,1582,1584,1579,1582,1583,46.5,42,45.5,44.5,48.5,1583,1582,1578,1582,1580
2/4/2026 14:29,50000,50072,45,45,44,17,45,1582,1577,1579,1581,1582,49.5,45,46,44.5,44,1501,1580,1581,1580,1578,46.5,17,1578,1578,1579,1580,1578,1584,1580,19,46.5,47.5,48,46.5,47.5,47.5,47.5,47,45.5,1581,1579,1581,1580,1580,48,46.5,48,47.5,45,1580,1583,1577,1582,1581,46.5,42,45.5,44.5,48.5,1580,1577,1578,1584,1579
2/4/2026 14:30,50000,50072,45,44.5,44,16.5,45,1581,1581,1581,1583,1582,49,45,46,44.5,44,1501,1579,1581,1582,1581,46.5,17,1582,1582,1578,1578,1583,1579,1581,18.5,46.5,47.5,48,46.5,47.5,47.5,47.5,47,45.5,1582,1583,1581,1583,1583,48,46.5,47,47.5,45,1581,1578,1580,1579,1577,46.5,42,45.5,44.5,48.5,1583,1585,1582,1578,1580
2/4/2026 14:30,50000,50072.9,45,44.5,44,16.5,45,1584,1578,1581,1582,1579,49,45,45.5,44.5,44,1503,1582,1580,1579,1578,46.5,17,1580,1580,1583,1581,1578,1583,1581,18.5,46.5,47.5,48,46.5,47.5,47.5,47.5,46.5,45.5,1579,1580,1582,1579,1577,48,46,47,47,45,1582,1584,1580,1582,1581,46.5,41.5,45,44.5,48.5,1580,1580,1580,1583,1580
2/4/2026 14:31,50000,49999.7,44.5,44.5,44,16.5,45,1581,1577,1581,1581,1580,49,45,45.5,44.5,44,1502,1579,1579,1580,1577,46.5,17,1579,1580,1582,1580,1579,1583,1579,18.5,46.5,47,48,46.5,47.5,47,47.5,46.5,45.5,1581,1581,1580,1579,1579,48,46,47,47,45,1581,1581,1579,1582,1581,46.5,41.5,45,44,48.5,1579,1580,1577,1582,1579
2/4/2026 14:31,50000,50008,44.5,44.5,44,16.5,45,1580,1576,1581,1576,1578,49,45,45.5,44,44,1500,1578,1578,1578,1577,46.5,17,1579,1578,1578,1580,1577,1581,1576,18.5,46,47,47.5,46.5,47.5,47,47.5,46.5,45.5,1578,1578,1579,1578,1578,47.5,46,47,47,45,1579,1582,1577,1580,1581,45.5,41.5,45,44,48.5,1577,1578,1577,1581,1580
2/4/2026 14:32,50000,50008.9,44.5,44.5,43.5,16.5,44.5,1577,1581,1578,1579,1579,49,45,45.5,44,44,1499,1578,1580,1579,1582,46.5,16.5,1580,1579,1575,1579,1581,1578,1578,18.5,46,47,47.5,46.5,47.5,47,47.5,46.5,45.5,1580,1579,1579,1581,1581,47.5,45.5,47,46.5,45,1579,1578,1576,1578,1578,45.5,41.5,45,44,48.5,1580,1576,1580,1579,1579
2/4/2026 14:32,50000,50005.1,44.5,44.5,43.5,16.5,44.5,1581,1579,1582,1579,1582,49,45,45,44,43.5,1501,1580,1577,1579,1580,46,16.5,1580,1580,1582,1579,1579,1578,1579,18,46,47,47.5,46.5,47,47,47.5,46.5,45.5,1577,1578,1581,1578,1578,47,45.5,47,46.5,45,1580,1582,1579,1580,1579,45.5,41.5,45,44,48,1581,1581,1580,1577,1582
2/4/2026 14:33,50000,50012.1,44.5,44.5,43.5,16.5,44.5,1580,1579,1581,1576,1580,49,44.5,45,44,43,1501,1579,1575,1578,1578,46,16,1579,1578,1579,1579,1578,1581,1575,18,46,47,47,46,47,47,47.5,46.5,45.5,1577,1577,1578,1576,1579,47,45.5,47,46.5,45,1578,1579,1579,1581,1581,45.5,41.5,44.5,44,48,1577,1578,1579,1581,1580
2/4/2026 14:33,50000,50006.7,44,44.5,43,15.5,44.5,1580,1579,1580,1578,1581,48.5,44,45,44,43,1501,1579,1580,1579,1578,45.5,16,1580,1578,1581,1580,1579,1580,1577,17.5,46,47,47,46,47,47,47.5,46.5,45,1576,1576,1581,1576,1579,47,45.5,47,46.5,45,1581,1580,1579,1582,1579,45.5,41,44.5,44,48,1580,1581,1579,1576,1582
2/4/2026 14:34,50000,50018.6,44,44.5,43,15.5,44.5,1577,1580,1578,1579,1578,48.5,44,45,44,43,1501,1578,1580,1578,1581,45.5,16,1582,1578,1577,1579,1581,1576,1579,17.5,46,47,47,46,47,46.5,47,46,45,1578,1578,1579,1579,1579,47,45.5,47,46.5,44.5,1579,1579,1580,1581,1576,45.5,41,44.5,44,47.5,1580,1580,1581,1578,1581
2/4/2026 14:34,50000,50017.9,44,44.5,43,15.5,44,1577,1581,1580,1580,1580,48.5,44,45,43.5,43,1502,1577,1580,1581,1580,45.5,16,1583,1582,1580,1581,1580,1578,1579,17.5,46,47,47,45.5,47,46.5,47,46,45,1578,1578,1579,1579,1576,47,45.5,47,46.5,44,1580,1581,1579,1581,1576,45.5,41,44.5,44,47.5,1577,1580,1581,1577,1581
2/4/2026 14:35,50000,50021.7,44,44,43,15.5,44,1577,1581,1578,1580,1580,48.5,44,45,43.5,43,1502,1576,1581,1578,1579,45.5,16,1581,1581,1580,1579,1579,1577,1579,17.5,46,47,47,45.5,46.5,46.5,46.5,46,45,1577,1578,1580,1577,1577,47,45.5,47,46.5,44,1580,1580,1579,1582,1576,45.5,41,44.5,44,47.5,1579,1581,1581,1577,1580
2/4/2026 14:35,50000,50019.5,44,44,43,15.5,44,1577,1581,1580,1576,1579,48,44,45,43.5,43,1501,1578,1580,1579,1580,45.5,16,1583,1582,1581,1581,1580,1578,1578,17.5,45.5,47,47,45.5,46.5,46.5,46.5,46,44.5,1576,1576,1581,1576,1576,47,45.5,47,46.5,44,1579,1581,1579,1581,1577,45.5,41,44.5,43.5,47.5,1578,1580,1580,1577,1579
2/4/2026 14:36,50000,50026.4,44,43.5,43,15.5,44,1580,1582,1578,1579,1580,48,44,45,43.5,43,1501,1578,1579,1580,1578,45.5,15.5,1580,1582,1581,1581,1578,1582,1581,17.5,45.5,46.5,47,45.5,46.5,46.5,46.5,46,44.5,1578,1578,1582,1576,1577,47,45.5,46,46.5,44,1580,1583,1581,1580,1579,45.5,41,44.5,43.5,47.5,1577,1582,1581,1578,1581
2/4/2026 14:36,50000,50025.7,44,43.5,43,15,44,1577,1583,1579,1579,1581,48,44,44.5,43.5,43,1502,1578,1579,1579,1579,45.5,15.5,1581,1582,1581,1582,1579,1579,1580,17,45.5,46.5,47,45.5,46.5,46.5,46.5,46,44.5,1576,1579,1580,1577,1576,47,45,46,46,44,1581,1582,1579,1581,1577,45.5,40.5,44.5,43.5,47.5,1578,1581,1580,1576,1581
2/4/2026 14:37,50000,50030.3,43.5,43.5,43,15,44,1580,1578,1583,1579,1581,48,44,44.5,43.5,43,1498,1580,1578,1579,1580,45,15,1580,1581,1581,1581,1580,1581,1581,17,45.5,46,47,45.5,46.5,46,46.5,45.5,44.5,1580,1581,1581,1579,1583,47,45,46,46,44,1579,1580,1580,1579,1582,45.5,40.5,44,43,47.5,1578,1578,1577,1581,1580
2/4/2026 14:37,50000,50036.7,43.5,43.5,43,14.5,44,1581,1577,1580,1580,1582,48,44,44.5,43,43,1498,1579,1577,1578,1582,45,15,1579,1582,1578,1579,1583,1579,1583,16.5,45,46,46.5,45.5,46.5,46,46.5,45.5,44.5,1581,1583,1581,1577,1581,46.5,44.5,46,45.5,44,1581,1578,1581,1579,1582,44.5,40.5,44,43,47.5,1581,1579,1578,1582,1579
2/4/2026 14:38,50000,50031.1,43.5,43.5,42.5,14.5,43.5,1578,1581,1579,1580,1578,48,44,44.5,43,42.5,1501,1579,1582,1579,1580,45,15,1581,1579,1581,1581,1579,1577,1580,16.5,45,46,46.5,45.5,46.5,46,46.5,45.5,44.5,1577,1579,1579,1578,1579,46.5,44.5,46,45.5,44,1579,1582,1582,1582,1580,44.5,40.5,44,43,47.5,1580,1578,1581,1580,1579
2/4/2026 14:38,50000,50028.7,43.5,43.5,42.5,14.5,43.5,1580,1581,1580,1579,1579,48,44,44,43,42,1502,1579,1581,1577,1580,45,15,1579,1579,1577,1580,1580,1576,1581,16.5,45,46,46.5,45,46.5,46,46.5,45.5,44.5,1576,1579,1580,1580,1579,46,44.5,46,45.5,44,1577,1578,1580,1580,1580,44.5,40.5,43.5,43,47,1580,1575,1580,1580,1576
2/4/2026 14:39,50000,50032.2,43,43.5,42,14.5,43.5,1577,1584,1577,1577,1581,48,43.5,44,43,42,1501,1579,1581,1580,1578,44.5,15,1582,1580,1581,1582,1577,1581,1580,16.5,45,46,46.5,45,46,46,46.5,45.5,44,1578,1580,1578,1577,1578,46,44.5,46,45.5,43.5,1580,1582,1583,1581,1578,44.5,40,43.5,43,47,1577,1579,1582,1576,1581
2/4/2026 14:39,50000,50028.3,43,43.5,42,14.5,43.5,1577,1582,1578,1577,1579,47.5,43,44,43,42,1500,1580,1580,1579,1578,44.5,15,1581,1580,1582,1579,1576,1579,1580,16.5,45,46,46,45,46,45.5,46.5,45,44,1577,1580,1578,1577,1578,46,44.5,46,45.5,43.5,1579,1583,1582,1580,1578,44.5,40,43.5,43,46.5,1577,1578,1582,1578,1582
2/4/2026 14:40,50000,50028.8,43,43.5,42,14,43.5,1578,1581,1579,1579,1581,47.5,43,44,43,42,1500,1578,1580,1580,1580,44.5,14.5,1581,1582,1583,1581,1578,1582,1579,16,45,46,46,44.5,46,45.5,46,45,44,1579,1580,1579,1576,1581,46,44.5,46,45.5,43.5,1580,1581,1581,1581,1580,44.5,40,43.5,43,46.5,1577,1581,1580,1579,1582
2/4/2026 14:40,50000,50023.4,43,43.5,42,14,43,1579,1581,1578,1579,1582,47.5,43,44,42.5,42,1500,1578,1579,1578,1579,44.5,14.5,1582,1583,1580,1580,1578,1580,1580,16,45,46,46,44.5,46,45.5,46,45,44,1580,1580,1581,1576,1583,46,44.5,46,45.5,43,1581,1580,1582,1578,1580,44.5,40,43.5,43,46.5,1580,1583,1581,1580,1582
2/4/2026 14:41,50000,50020.9,43,43,42,14,43,1581,1577,1580,1581,1580,47,43,44,42.5,42,1503,1580,1579,1577,1580,44.5,14,1577,1581,1578,1581,1582,1574,1582,15.5,44.5,46,46,44.5,45.5,45.5,46,45,44,1579,1580,1580,1581,1581,46,44.5,46,45.5,43,1581,1578,1580,1581,1581,44.5,39.5,43.5,42.5,46.5,1581,1579,1578,1583,1580
2/4/2026 14:41,50000,50019.1,43,43,42,13.5,43,1579,1580,1580,1581,1579,47,43,44,42.5,42,1502,1579,1576,1579,1580,44.5,14,1579,1581,1579,1581,1580,1578,1581,15.5,44.5,46,46,44.5,45.5,45.5,45.5,45,44,1579,1583,1580,1580,1579,46,44.5,46,45.5,43,1581,1578,1582,1577,1582,44.5,39.5,43.5,42.5,46.5,1580,1581,1577,1581,1581
2/4/2026 14:42,50000,50013.2,43,42.5,42,13.5,43,1579,1578,1581,1581,1581,47,43,43.5,42.5,42,1500,1578,1578,1578,1582,44,14,1579,1581,1579,1581,1580,1579,1583,15.5,44.5,45.5,46,44.5,45.5,45.5,45.5,45,43.5,1578,1581,1579,1580,1581,46,44.5,46,45.5,43,1581,1579,1581,1578,1584,44.5,39.5,43.5,42.5,46.5,1582,1581,1578,1582,1580
2/4/2026 14:42,50000,50016.8,43,42.5,42,13.5,43,1581,1578,1581,1577,1578,47,43,43.5,42.5,42,1502,1580,1580,1578,1579,44,14,1576,1581,1580,1580,1578,1577,1582,15.5,44.5,45.5,46,44.5,45.5,45.5,45.5,45,43.5,1577,1579,1580,1581,1577,46,44,45,45.5,43,1580,1580,1581,1582,1581,44.5,39.5,43,42,46.5,1579,1577,1579,1581,1578
2/4/2026 14:43,50000,50007.1,42.5,42.5,42,13.5,43,1578,1580,1578,1580,1580,47,43,43.5,42.5,42,1500,1578,1576,1578,1581,44,14,1579,1582,1577,1579,1582,1579,1581,15.5,44.5,45,46,44.5,45.5,45,45.5,44.5,43.5,1580,1582,1580,1580,1581,46,44,45,45,43,1580,1577,1581,1579,1582,44,39.5,43,42,46.5,1581,1581,1579,1583,1581
2/4/2026 14:43,50000,50002.8,42.5,42.5,41.5,13,42.5,1578,1580,1580,1580,1580,47,43,43.5,42,42,1499,1579,1579,1578,1583,44,14,1580,1582,1579,1579,1580,1578,1581,15.5,44,45,46,44.5,45.5,45,45.5,44.5,43.5,1580,1582,1581,1577,1580,45.5,44,45,44.5,43,1579,1578,1579,1579,1581,43.5,39.5,43,42,46.5,1582,1582,1581,1580,1581
2/4/2026 14:44,50000,50016.4,42.5,42.5,41.5,13,42.5,1578,1581,1579,1581,1578,47,43,43.5,42,41.5,1501,1579,1579,1579,1577,44,13.5,1581,1579,1581,1581,1578,1580,1578,15,44,45,45.5,44.5,45.5,45,45.5,44.5,43.5,1581,1580,1577,1575,1582,45.5,43.5,45,44.5,43,1580,1580,1583,1579,1577,43.5,39.5,43,42,46.5,1576,1578,1582,1578,1580
2/4/2026 14:44,50000,50012.5,42.5,42.5,41.5,13,42.5,1578,1581,1578,1582,1580,47,43,43,42,41,1499,1580,1577,1579,1580,44,13.5,1581,1580,1580,1581,1580,1578,1580,14.5,44,45,45.5,44,45.5,45,45.5,44.5,43,1580,1582,1577,1577,1581,45.5,43.5,45,44.5,43,1581,1577,1581,1580,1580,43.5,39.5,42.5,42,46,1582,1581,1580,1578,1580
2/4/2026 14:45,50000,50012,42,42.5,41.5,12.5,42.5,1580,1579,1580,1580,1580,47,42.5,43,42,41,1503,1579,1578,1579,1579,43.5,13.5,1580,1581,1579,1580,1581,1577,1580,14.5,44,45,45.5,44,45,45,45.5,44.5,43,1579,1581,1582,1583,1580,45,43.5,45,44.5,42.5,1581,1579,1581,1582,1584,43.5,39,42.5,42,45.5,1581,1580,1578,1584,1581
2/4/2026 14:45,50000,50491.4,42,42.5,41,12.5,42.5,1571,1571,1570,1570,1569,46.5,42,43,42,41,1493,1570,1573,1570,1567,43.5,13,1570,1568,1571,1572,1567,1571,1566,14.5,44,45,45,44,45,44.5,45.5,44.5,43,1571,1570,1569,1569,1572,45,43.5,45,44.5,42.5,1569,1571,1568,1569,1566,43.5,39,42.5,42,45.5,1568,1567,1570,1570,1568
2/4/2026 14:46,50000,49943.4,42,42.5,41,12.5,42.5,1575,1577,1576,1578,1577,46.5,42,43,42,41,1497,1577,1580,1578,1578,43.5,13,1580,1575,1575,1575,1580,1576,1577,14.5,44,45,45,43.5,45,44.5,45,44,43,1579,1577,1577,1577,1578,45,43.5,45,44.5,42.5,1576,1576,1579,1575,1575,43.5,39,42.5,42,45.5,1577,1577,1578,1576,1579
2/4/2026 14:46,50000,49937.8,42,42.5,41,12.5,42,1576,1578,1577,1577,1577,46,42,43,41.5,41,1501,1575,1576,1578,1577,43.5,13,1577,1577,1576,1576,1579,1575,1577,14.5,44,45,45,43.5,44.5,44.5,45,44,43,1577,1576,1577,1581,1575,45,43.5,45,44.5,42,1577,1576,1579,1578,1578,43.5,38.5,42.5,42,45.5,1577,1578,1576,1577,1578
2/4/2026 14:47,50000,49939.2,42,42,41,12,42,1579,1577,1579,1577,1575,46,42,43,41.5,41,1498,1578,1579,1577,1574,43,13,1576,1576,1578,1577,1576,1579,1574,14.5,43.5,45,45,43.5,44.5,44.5,45,44,43,1579,1574,1576,1576,1576,45,43.5,45,44.5,42,1575,1577,1576,1574,1574,43.5,38.5,42.5,42,45.5,1576,1577,1578,1577,1574
2/4/2026 14:47,50000,49935.6,42,41.5,41,12,42,1575,1577,1576,1577,1578,46,42,42.5,41.5,41,1500,1577,1579,1579,1578,43,12.5,1579,1577,1575,1576,1578,1576,1576,14.5,43.5,45,45,43.5,44.5,44.5,45,44,43,1576,1576,1576,1578,1577,45,43.5,45,44.5,42,1577,1574,1577,1578,1577,43.5,38.5,42.5,41.5,45.5,1578,1580,1579,1577,1579
2/4/2026 14:48,50000,49955.3,42,41.5,41,12,42,1576,1579,1576,1579,1578,46,42,42.5,41.5,41,1498,1576,1578,1579,1577,43,12.5,1580,1578,1576,1575,1580,1575,1579,14,43.5,45,45,43.5,44.5,44.5,44.5,44,42.5,1580,1579,1575,1576,1579,45,43.5,45,44.5,42,1577,1574,1579,1577,1577,43.5,38.5,42.5,41.5,45.5,1579,1577,1577,1576,1576
2/4/2026 14:48,50000,49939.1,42,41.5,41,12,42,1578,1577,1578,1577,1577,46,42,42.5,41.5,41,1497,1579,1578,1576,1574,43,12.5,1574,1577,1579,1579,1574,1581,1576,14,43.5,44.5,45,43.5,44.5,44.5,44.5,44,42.5,1580,1574,1576,1577,1577,45,43,44,44,42,1575,1578,1576,1575,1575,43.5,38.5,42,41,45.5,1576,1577,1576,1578,1575
2/4/2026 14:49,50000,50054.4,41.5,41.5,41,12,42,1579,1579,1578,1580,1580,46,42,42.5,41.5,41,1503,1578,1578,1578,1578,43,12.5,1580,1579,1578,1579,1580,1575,1581,14,43.5,44.5,45,43.5,44.5,44.5,44.5,44,42.5,1577,1579,1580,1580,1577,45,43,44,44,42,1580,1579,1581,1581,1582,43,38.5,42,41,45.5,1580,1583,1580,1582,1582
2/4/2026 14:49,50000,49941.3,41.5,41.5,40.5,11.5,41.5,1577,1577,1576,1578,1577,46,42,42.5,41,41,1499,1576,1579,1579,1579,43,12,1579,1575,1576,1576,1578,1578,1578,13.5,43,44,45,43.5,44.5,44,44.5,43.5,42.5,1578,1579,1575,1576,1578,44.5,42.5,44,43.5,42,1575,1575,1579,1577,1576,42.5,38.5,42,41,45.5,1578,1575,1577,1574,1578
2/4/2026 14:50,50000,49942.3,41.5,41.5,40.5,11.5,41.5,1578,1577,1576,1578,1576,46,42,42.5,41,40,1498,1579,1577,1577,1576,43,12,1577,1577,1576,1577,1577,1577,1576,13.5,43,44,44.5,43.5,44.5,44,44.5,43.5,42,1580,1577,1577,1575,1578,44.5,42.5,44,43.5,42,1576,1578,1575,1574,1575,42.5,38.5,41.5,41,45,1579,1576,1577,1576,1574
2/4/2026 14:50,50000,49938.7,41.5,41.5,40.5,11,41.5,1577,1574,1578,1578,1577,46,42,42,41,40,1497,1577,1575,1579,1576,43,12,1575,1579,1578,1575,1575,1580,1577,13.5,43,44,44.5,43,44,44,44.5,43.5,42,1580,1576,1577,1577,1576,44.5,42.5,44,43.5,42,1575,1580,1578,1576,1579,42.5,38.5,41.5,41,44.5,1575,1578,1576,1577,1576
2/4/2026 14:51,50000,49946.8,41,41.5,40,11,41.5,1577,1580,1576,1578,1578,46,41,42,41,40,1501,1578,1580,1578,1577,42.5,12,1578,1577,1575,1576,1579,1574,1578,13.5,43,44,44.5,43,44,44,44.5,43.5,42,1578,1577,1575,1580,1576,44,42.5,44,43.5,41.5,1576,1576,1577,1578,1575,42.5,38,41.5,41,44.5,1579,1577,1579,1574,1576
2/4/2026 14:51,50000,49949,41,41.5,40,11,41.5,1578,1577,1577,1578,1574,46,41,42,41,40,1497,1577,1579,1579,1579,42.5,12,1578,1576,1576,1577,1580,1577,1578,13.5,43,44,44.5,42.5,44,44,44.5,43.5,42,1578,1577,1576,1576,1576,44,42.5,44,43.5,41.5,1577,1574,1576,1577,1576,42.5,37.5,41.5,41,44.5,1579,1574,1577,1574,1574
2/4/2026 14:52,50000,49939.3,41,41.5,40,11,41.5,1577,1575,1576,1577,1578,45,41,42,40.5,40,1497,1574,1575,1576,1573,42,11.5,1574,1579,1579,1577,1575,1581,1576,13,43,44,44,42.5,44,43.5,44,43.5,42,1577,1575,1578,1578,1578,44,42.5,44,43.5,41.5,1576,1578,1576,1575,1578,42.5,37.5,41.5,41,44.5,1578,1577,1574,1580,1575
2/4/2026 14:52,50000,49944,41,41.5,40,11,41,1578,1579,1575,1577,1578,45,41,42,40.5,40,1501,1577,1578,1578,1578,42,11.5,1579,1576,1576,1578,1577,1576,1579,13,43,44,44,42.5,44,43.5,44,43,42,1576,1576,1575,1580,1575,44,42.5,44,43.5,41,1576,1578,1578,1577,1575,42.5,37.5,41.5,41,44.5,1577,1577,1579,1576,1578
2/4/2026 14:53,50000,49937.2,41,41,40,10.5,41,1577,1573,1578,1578,1576,45,41,42,40.5,40,1496,1578,1577,1575,1576,42,11.5,1574,1578,1577,1575,1577,1579,1577,13,42.5,44,44,42.5,43.5,43.5,44,43,42,1579,1578,1575,1574,1577,44,42.5,44,43.5,41,1577,1575,1575,1576,1575,42.5,37.5,41.5,40.5,44.5,1579,1579,1575,1576,1575
2/4/2026 14:53,50000,49950.2,41,40.5,40,10.5,41,1578,1575,1576,1578,1576,45,41,41.5,40.5,40,1497,1577,1574,1576,1577,42,11,1575,1579,1578,1576,1578,1580,1579,13,42.5,44,44,42.5,43.5,43.5,44,43,42,1580,1581,1577,1576,1579,44,42.5,44,43.5,41,1576,1577,1577,1575,1579,42.5,37.5,41.5,40.5,44.5,1580,1579,1574,1579,1577
2/4/2026 14:54,50000,49997.4,41,40.5,40,10,41,1579,1579,1581,1580,1579,45,41,41.5,40.5,40,1498,1576,1577,1578,1579,42,11,1577,1579,1577,1579,1580,1579,1578,13,42.5,44,44,42.5,43.5,43.5,43.5,43,41.5,1581,1580,1580,1578,1582,44,42.5,44,43.5,41,1578,1579,1580,1579,1580,42.5,37.5,41.5,40.5,44.5,1580,1578,1578,1580,1580
2/4/2026 14:54,50000,49995.6,40.5,40.5,40,10,41,1577,1577,1579,1582,1577,45,41,41.5,40.5,40,1499,1578,1577,1577,1579,42,11,1577,1579,1578,1579,1579,1579,1578,12.5,42.5,43.5,44,42.5,43.5,43.5,43.5,43,41.5,1579,1580,1579,1576,1580,44,42,44,43,41,1580,1578,1580,1578,1578,42.5,37.5,41,40,44.5,1581,1580,1576,1580,1580
2/4/2026 14:55,50000,50001.9,40.5,40.5,40,10,41,1580,1576,1579,1578,1578,45,41,41.5,40,40,1502,1579,1579,1577,1580,42,11,1578,1579,1576,1577,1580,1576,1582,12.5,42,43.5,44,42.5,43.5,43.5,43.5,43,41.5,1578,1580,1579,1574,1578,44,42,43,43,41,1578,1574,1575,1580,1577,42,37.5,41,40,44,1580,1579,1579,1579,1576
2/4/2026 14:55,50000,50001.6,40.5,40.5,39.5,10,40.5,1576,1580,1579,1580,1578,45,41,41.5,40,39.5,1501,1576,1577,1578,1577,42,10.5,1577,1579,1579,1579,1579,1582,1578,12.5,42,43,44,42.5,43.5,43,43.5,42.5,41.5,1580,1579,1580,1578,1582,44,41.5,43,42.5,41,1581,1577,1580,1579,1581,41.5,37.5,41,40,44,1581,1581,1580,1581,1582
2/4/2026 14:56,50000,50001.2,40.5,40.5,39.5,10,40.5,1580,1578,1581,1578,1577,45,41,41.5,40,39,1502,1577,1578,1577,1583,42,10.5,1577,1579,1577,1578,1581,1579,1581,12.5,42,43,43.5,42.5,43.5,43,43.5,42.5,41,1578,1581,1580,1576,1579,43.5,41.5,43,42.5,41,1578,1576,1579,1582,1579,41.5,37.5,40.5,40,44,1579,1578,1578,1578,1578
2/4/2026 14:56,50000,50145.2,40,40.5,39.5,10,40.5,1584,1582,1580,1580,1579,45,41,41,40,39,1503,1582,1583,1582,1581,42,10.5,1582,1580,1583,1583,1581,1581,1581,12.5,42,43,43.5,42,43.5,43,43.5,42.5,41,1581,1579,1581,1585,1579,43.5,41.5,43,42.5,40.5,1581,1583,1583,1579,1579,41.5,37,40.5,40,43.5,1578,1580,1583,1579,1579
2/4/2026 14:57,50000,49936.8,40,40.5,39,9,40.5,1576,1575,1575,1579,1579,45,40,41,40,39,1497,1574,1575,1576,1578,41,10.5,1576,1580,1578,1577,1579,1578,1578,12.5,42,43,43.5,41.5,43,43,43.5,42.5,41,1577,1578,1577,1574,1577,43.5,41.5,43,42.5,40.5,1578,1576,1575,1578,1577,41.5,36.5,40.5,40,43.5,1577,1580,1574,1578,1576
2/4/2026 14:57,50000,49961.6,40,40.5,39,9,40.5,1579,1579,1576,1579,1576,44.5,40,41,40,39,1499,1578,1577,1578,1574,41,10,1577,1576,1581,1578,1573,1579,1577,12.5,42,43,43.5,41.5,43,42.5,43.5,42.5,41,1577,1576,1575,1579,1576,43,41.5,43,42.5,40.5,1578,1580,1578,1574,1576,41.5,36.5,40.5,40,43.5,1574,1577,1578,1578,1576
2/4/2026 14:58,50000,49939.9,40,40.5,39,9,40.5,1600,1600,1599,1603,1603,44,40,41,40,39,1517,1601,1602,1599,1601,41,10,1602,1598,1600,1602,1599,1602,1597,12.5,42,43,43,41.5,43,42.5,43,42,41,1601,1600,1602,1602,1600,43,41.5,43,42.5,40,1601,1602,1600,1599,1602,41.5,36.5,40.5,40,43.5,1601,1603,1600,1603,1602
2/4/2026 14:58,50000,50432.8,40,40.5,39,9,40,1592,1592,1591,1591,1589,44,40,41,39.5,39,1509,1590,1593,1592,1589,41,10,1593,1590,1592,1591,1589,1593,1589,12.5,42,43,43,41.5,43,42.5,43,42,41,1592,1590,1589,1592,1590,43,41.5,43,42.5,40,1589,1592,1590,1590,1588,41.5,36.5,40.5,39.5,43.5,1590,1588,1592,1589,1590
2/4/2026 14:59,50000,49202.4,40,40,39,9,40,1582,1583,1582,1582,1582,44,40,41,39.5,39,1502,1582,1583,1581,1579,41,10,1583,1580,1584,1582,1579,1583,1580,12.5,41.5,43,43,41.5,42.5,42.5,43,42,41,1583,1579,1581,1582,1583,43,41.5,43,42.5,40,1581,1581,1582,1580,1581,41.5,36.5,40.5,39.5,43.5,1581,1580,1582,1583,1584
2/4/2026 14:59,50000,50034.1,40,39.5,39,9,40,1578,1578,1576,1577,1579,44,40,40.5,39.5,39,1498,1580,1578,1576,1576,41,9.5,1577,1577,1580,1578,1575,1578,1574,12.5,41.5,43,43,41.5,42.5,42.5,43,42,41,1577,1576,1575,1578,1579,43,41.5,43,42.5,40,1578,1578,1577,1576,1578,41.5,36.5,40.5,39.5,43.5,1579,1574,1580,1581,1579
2/4/2026 15:00,50000,50032.7,40,39.5,39,9,40,1577,1580,1578,1579,1578,44,40,40.5,39.5,39,1498,1580,1579,1576,1577,41,9.5,1579,1577,1581,1580,1575,1580,1576,12.5,41.5,43,43,41.5,42.5,42.5,43,42,40.5,1577,1576,1575,1579,1579,43,41.5,43,42.5,40,1578,1578,1577,1577,1576,41.5,36.5,40.5,39.5,43.5,1578,1574,1579,1578,1577
2/4/2026 15:00,50000,50029.5,40,39.5,39,8,40,1580,1579,1577,1579,1578,44,40,40.5,39.5,39,1499,1579,1577,1577,1576,41,9.5,1578,1578,1578,1579,1576,1580,1578,12,41.5,43,43,41.5,42.5,42.5,42.5,42,40.5,1578,1577,1577,1579,1579,43,41,43,42,40,1580,1578,1580,1576,1575,41.5,36.5,40,39,43,1579,1576,1578,1577,1578
2/4/2026 15:01,50000,50053.2,39.5,39.5,38.5,8,40,1576,1577,1577,1577,1578,44,40,40.5,39,38.5,1501,1576,1576,1576,1578,41,9.5,1574,1580,1576,1579,1579,1575,1580,12,41,42.5,43,41.5,42.5,42,42.5,42,40,1573,1579,1578,1577,1575,43,41,42,42,40,1579,1576,1580,1578,1580,41,36.5,40,39,43,1577,1579,1576,1580,1576
2/4/2026 15:01,50000,50032.3,39.5,39.5,38.5,8,39.5,1579,1577,1579,1578,1576,44,40,40.5,39,38.5,1499,1578,1577,1576,1576,41,9.5,1579,1580,1579,1578,1575,1575,1577,11.5,41,42,43,41.5,42.5,42,42.5,42,40,1578,1576,1577,1579,1579,43,40.5,42,41.5,40,1576,1580,1576,1578,1574,40.5,36.5,40,39,43,1575,1576,1578,1576,1576
2/4/2026 15:02,50000,50033.6,39.5,39.5,38.5,8,39.5,1576,1578,1576,1577,1577,44,40,40.5,39,38,1500,1577,1576,1576,1580,40.5,9.5,1576,1576,1576,1577,1578,1575,1579,11.5,41,42,43,41.5,42.5,42,42.5,41.5,40,1575,1578,1579,1576,1579,42.5,40.5,42,41.5,39.5,1578,1576,1577,1578,1581,40.5,36,39.5,39,43,1577,1578,1577,1579,1579
2/4/2026 15:02,50000,50030.3,39,39.5,38,8,39.5,1575,1575,1578,1578,1578,44,39,40,39,38,1501,1576,1574,1573,1576,40,9.5,1575,1580,1576,1579,1577,1575,1578,11.5,41,42,42.5,41,42,42,42.5,41.5,40,1576,1578,1578,1576,1577,42.5,40.5,42,41.5,39.5,1577,1580,1577,1577,1578,40.5,35.5,39.5,39,42.5,1575,1580,1576,1577,1575
2/4/2026 15:03,50000,50031.4,39,39.5,38,8,39.5,1580,1580,1577,1578,1579,43.5,39,40,39,38,1497,1579,1580,1577,1578,40,9,1579,1576,1577,1580,1577,1580,1579,11.5,41,42,42.5,40.5,42,42,42.5,41.5,40,1578,1579,1577,1577,1579,42.5,40.5,42,41.5,39.5,1579,1574,1579,1580,1579,40.5,35.5,39.5,39,42.5,1579,1575,1578,1580,1577
2/4/2026 15:03,50000,50032.1,39,39.5,38,8,39.5,1576,1575,1578,1576,1576,43,39,40,39,38,1500,1577,1577,1576,1575,40,9,1576,1579,1579,1579,1575,1578,1577,11.5,41,42,42.5,40.5,42,41.5,42.5,41.5,40,1579,1576,1577,1579,1579,42,40.5,42,41.5,39.5,1576,1581,1577,1574,1575,40.5,35.5,39.5,39,42.5,1577,1575,1578,1574,1573
2/4/2026 15:04,50000,50036.7,39,39.5,38,7.5,39.5,1576,1578,1576,1576,1577,43,39,40,38.5,38,1497,1577,1578,1577,1580,40,9,1576,1576,1576,1577,1578,1576,1579,11.5,41,42,42,40.5,42,41.5,42,41.5,40,1575,1578,1578,1575,1577,42,40.5,42,41.5,39,1577,1575,1580,1578,1579,40.5,35.5,39.5,39,42.5,1576,1577,1578,1579,1579
2/4/2026 15:04,50000,50035,39,39.5,38,7.5,39,1579,1580,1576,1575,1579,43,39,39.5,38.5,38,1500,1579,1577,1577,1579,40,9,1576,1577,1576,1578,1579,1575,1580,11.5,41,42,42,40.5,42,41.5,42,41.5,40,1575,1579,1578,1574,1578,42,40.5,42,41.5,39,1577,1578,1577,1578,1581,40.5,35.5,39.5,39,42.5,1577,1578,1577,1580,1579
2/4/2026 15:05,50000,50028.4,39,38.5,38,7,39,1576,1575,1578,1578,1577,43,39,39.5,38.5,38,1499,1575,1578,1574,1576,40,9,1578,1581,1580,1578,1575,1578,1577,11.5,40.5,42,42,40.5,41.5,41.5,42,41,40,1579,1576,1577,1578,1578,42,40.5,42,41.5,39,1575,1579,1575,1576,1576,40.5,35.5,39.5,38.5,42.5,1579,1577,1579,1575,1576
2/4/2026 15:05,50000,50029.6,39,38.5,38,7,39,1577,1578,1580,1578,1576,43,39,39.5,38.5,38,1497,1578,1580,1577,1577,40,9,1580,1579,1577,1578,1580,1577,1575,11.5,40.5,42,42,40.5,41.5,41.5,42,41,40,1577,1579,1578,1578,1580,42,40.5,42,41.5,39,1578,1577,1577,1580,1576,40.5,35.5,39.5,38.5,42.5,1578,1575,1580,1577,1576
2/4/2026 15:06,50000,50033.3,39,38.5,38,7,39,1577,1580,1579,1575,1579,43,39,39.5,38.5,38,1500,1579,1578,1578,1579,40,9,1579,1577,1578,1577,1580,1576,1580,11.5,40.5,42,42,40.5,41.5,41.5,42,41,40,1574,1578,1578,1575,1575,42,40.5,42,41.5,39,1577,1578,1580,1577,1581,40.5,35.5,39.5,38.5,42,1575,1577,1576,1578,1580
2/4/2026 15:06,50000,50028.5,38.5,38.5,38,7,39,1574,1577,1576,1578,1579,43,39,39.5,38.5,38,1498,1577,1576,1576,1576,40,9,1576,1579,1578,1578,1575,1577,1578,11.5,40.5,42,42,40.5,41.5,41.5,42,41,39.5,1578,1576,1577,1577,1578,42,40,42,41,39,1577,1580,1578,1577,1579,40.5,35.5,39,38,42,1577,1578,1576,1576,1576
2/4/2026 15:07,50000,50028.8,38.5,38.5,37.5,7,38.5,1577,1578,1580,1576,1577,43,39,39.5,38,37.5,1497,1577,1580,1575,1579,40,9,1580,1579,1578,1581,1578,1579,1577,11.5,40.5,41.5,42,40.5,41.5,41,41.5,41,39,1578,1579,1577,1577,1577,42,40,41.5,41,39,1577,1578,1576,1579,1574,40,35,39,38,42,1577,1574,1578,1577,1577
2/4/2026 15:07,50000,50030.4,38.5,38.5,37.5,7,38.5,1575,1576,1576,1576,1578,43,39,39.5,38,37.5,1499,1576,1575,1577,1577,39.5,8,1574,1577,1580,1578,1575,1578,1575,11.5,40,41,42,40.5,41.5,41,41.5,40.5,39,1578,1575,1580,1578,1579,42,39.5,41,41,39,1578,1580,1576,1578,1578,39.5,35,38.5,38,42,1576,1578,1576,1576,1578
2/4/2026 15:08,50000,50032.1,38,38.5,37.5,7,38.5,1576,1576,1575,1575,1576,43,39,39.5,38,37,1497,1578,1575,1576,1576,39.5,8,1575,1575,1578,1580,1576,1578,1575,11.5,40,41,42,39.5,41.5,41,41.5,40.5,39,1578,1575,1577,1576,1579,41.5,39.5,41,40.5,38.5,1576,1579,1575,1575,1577,39.5,34.5,38.5,38,42,1577,1578,1575,1578,1578
2/4/2026 15:08,50000,50030.7,38,38.5,37,6.5,38.5,1574,1575,1577,1577,1576,43,38,39,38,37,1496,1577,1576,1575,1579,39.5,8,1576,1580,1577,1579,1579,1578,1578,11.5,40,41,41.5,39.5,41,41,41.5,40.5,39,1578,1579,1579,1578,1581,41.5,39.5,41,40.5,38.5,1576,1578,1574,1579,1575,39.5,34.5,38.5,38,42,1579,1577,1579,1574,1576
2/4/2026 15:09,50000,50033.3,38,38.5,37,6.5,38.5,1576,1577,1576,1578,1580,42.5,38,39,38,37,1499,1578,1575,1577,1575,39,8,1576,1577,1580,1579,1575,1578,1579,11.5,40,41,41.5,39.5,41,41,41.5,40.5,39,1579,1575,1579,1577,1579,41.5,39.5,41,40.5,38.5,1579,1580,1579,1577,1581,39.5,34.5,38.5,38,41.5,1576,1580,1577,1577,1580
2/4/2026 15:09,50000,50037.6,38,38.5,37,6.5,38.5,1576,1576,1576,1576,1578,42.5,38,39,38,37,1497,1578,1575,1578,1577,39,8,1574,1579,1580,1579,1579,1580,1577,11.5,40,41,41.5,39.5,41,40.5,41.5,40.5,39,1579,1577,1578,1580,1580,41.5,39.5,41,40.5,38,1577,1580,1577,1579,1577,39.5,34.5,38.5,38,41.5,1579,1579,1575,1576,1578
2/4/2026 15:10,50000,50030.4,38,38.5,37,6.5,38.5,1576,1580,1579,1577,1577,42,38,39,38,37,1499,1577,1579,1579,1577,39,8,1580,1578,1577,1578,1578,1576,1581,11,40,41,41.5,39.5,41,40.5,41,40.5,39,1574,1576,1577,1576,1575,41,39.5,41,40.5,38,1577,1577,1578,1578,1577,39.5,34.5,38.5,38,41.5,1574,1573,1579,1579,1578
2/4/2026 15:10,50000,50033.8,38,38.5,37,6.5,38,1578,1579,1576,1577,1579,42,38,38.5,37.5,37,1498,1579,1578,1577,1576,39,8,1575,1576,1578,1579,1575,1578,1576,11,39.5,41,41,39.5,41,40.5,41,40.5,39,1579,1576,1580,1579,1579,41,39.5,41,40.5,38,1578,1581,1577,1577,1578,39.5,34.5,38.5,38,41.5,1579,1580,1576,1579,1577
2/4/2026 15:11,50000,50030.1,38,37.5,37,6.5,38,1577,1579,1580,1575,1577,42,38,38.5,37.5,37,1500,1578,1580,1578,1579,39,8,1581,1578,1575,1578,1577,1576,1579,11,39.5,41,41,39.5,40.5,40.5,41,40,39,1574,1577,1577,1575,1577,41,39.5,41,40.5,38,1577,1576,1579,1577,1575,39.5,34.5,38.5,37.5,41,1574,1573,1578,1577,1578
2/4/2026 15:11,50000,50030.5,38,37.5,37,6.5,38,1575,1578,1579,1573,1576,42,38,38.5,37.5,37,1500,1577,1579,1576,1578,39,8,1580,1577,1576,1577,1579,1576,1581,11,39.5,41,41,39.5,40.5,40.5,41,40,39,1575,1578,1576,1576,1576,41,39.5,41,40,38,1576,1577,1578,1577,1573,39.5,34.5,38.5,37.5,41,1576,1576,1580,1578,1576
2/4/2026 15:12,50000,50031.1,38,37.5,37,6.5,38,1577,1577,1578,1578,1579,42,38,38.5,37.5,37,1498,1578,1579,1578,1576,39,7.5,1578,1577,1578,1578,1576,1578,1579,11,39.5,41,41,39.5,40.5,40.5,41,40,38,1578,1576,1580,1577,1579,41,39.5,41,40,38,1577,1580,1577,1575,1580,39.5,34,38,37,41,1578,1577,1579,1577,1580
2/4/2026 15:12,50000,50029.6,37.5,37.5,37,6,38,1578,1579,1577,1577,1579,42,38,38.5,37,36.5,1498,1578,1577,1578,1577,39,7.5,1577,1577,1579,1578,1575,1581,1578,11,39.5,41,41,39.5,40.5,40.5,41,40,38,1577,1576,1577,1576,1579,41,39,41,40,38,1578,1580,1578,1577,1579,39.5,34,38,37,41,1577,1576,1578,1578,1580
2/4/2026 15:13,50000,50029.7,37.5,37.5,36.5,5.5,37.5,1574,1578,1580,1578,1576,42,38,38.5,37,36.5,1500,1578,1578,1578,1577,38.5,7.5,1580,1577,1576,1577,1577,1575,1580,11,39,41,41,39.5,40.5,40,40.5,40,38,1577,1577,1576,1576,1575,41,39,41,40,38,1577,1581,1577,1578,1574,39,34,38,37,41,1573,1574,1579,1579,1577
2/4/2026 15:13,50000,50023.7,37.5,37.5,36.5,5.5,37.5,1576,1579,1579,1579,1577,42,38,38.5,37,36,1500,1578,1579,1579,1576,38.5,7.5,1581,1579,1578,1578,1576,1575,1579,10.5,39,41,41,39.5,40.5,40,40.5,40,38,1579,1579,1576,1575,1575,41,38.5,40,40,37.5,1579,1580,1578,1575,1576,38.5,33.5,37.5,37,41,1576,1576,1579,1581,1577
2/4/2026 15:14,50000,50020.5,37,37.5,36,5.5,37.5,1575,1578,1578,1579,1579,41.5,38,38.5,37,36,1500,1576,1580,1578,1577,38.5,7,1579,1578,1577,1578,1576,1574,1576,10.5,39,40,41,38.5,40.5,40,40.5,39.5,38,1579,1576,1577,1574,1575,40.5,38.5,40,40,37.5,1577,1581,1578,1576,1577,38.5,33.5,37.5,37,41,1574,1574,1579,1579,1576
2/4/2026 15:14,50000,50029.2,37,37.5,36,5.5,37.5,1575,1575,1576,1575,1579,41.5,37,38,37,36,1497,1577,1576,1577,1578,38,7,1576,1575,1577,1577,1579,1578,1580,10.5,39,40,40.5,38.5,40.5,40,40.5,39.5,38,1576,1580,1579,1579,1577,40.5,38.5,40,39.5,37.5,1576,1575,1578,1577,1574,38.5,33.5,37.5,37,41,1576,1579,1578,1577,1576
2/4/2026 15:15,50000,50033.9,37,37.5,36,5.5,37.5,1578,1579,1578,1577,1580,41.5,37,38,37,36,1497,1578,1579,1579,1576,38,7,1578,1577,1580,1580,1578,1579,1578,10,39,40,40.5,38.5,40,39.5,40.5,39.5,38,1579,1576,1579,1577,1579,40.5,38.5,40,39.5,37.5,1579,1580,1579,1579,1582,38.5,33.5,37.5,37,40.5,1579,1574,1579,1579,1581
2/4/2026 15:15,50000,50031.9,37,37.5,36,5.5,37.5,1578,1579,1579,1576,1581,41.5,37,38,37,36,1497,1578,1577,1578,1577,38,7,1578,1576,1577,1580,1582,1579,1577,10,39,40,40.5,38.5,40,39.5,40.5,39.5,38,1579,1579,1580,1579,1578,40.5,38.5,40,39.5,37,1578,1578,1578,1579,1580,38.5,33.5,37.5,37,40.5,1578,1577,1579,1577,1579
2/4/2026 15:16,50000,50034.5,37,37.5,36,5.5,37,1578,1578,1579,1578,1578,41,37,37.5,37,36,1499,1579,1580,1578,1578,38,6.5,1578,1579,1580,1578,1578,1578,1577,10,39,40,40.5,38.5,40,39.5,40,39.5,38,1577,1578,1578,1577,1581,40,38.5,40,39.5,37,1579,1579,1579,1579,1580,38.5,33.5,37.5,37,40.5,1578,1574,1578,1579,1580
2/4/2026 15:16,50000,50032.8,37,37,36,5,37,1577,1577,1577,1576,1580,41,37,37.5,36.5,36,1496,1580,1578,1577,1579,38,6.5,1578,1578,1577,1577,1579,1580,1575,10,38.5,40,40,38.5,40,39.5,40,39.5,38,1578,1578,1579,1578,1580,40,38.5,40,39.5,37,1579,1576,1579,1579,1579,38.5,33.5,37.5,36.5,40,1578,1576,1577,1579,1580
2/4/2026 15:17,50000,50034.7,37,36.5,36,5,37,1574,1580,1579,1577,1579,41,37,37.5,36.5,36,1500,1576,1580,1578,1577,38,6.5,1581,1581,1582,1580,1577,1577,1580,10,38.5,40,40,38.5,40,39.5,40,39,38,1580,1576,1577,1575,1579,40,38.5,40,39.5,37,1580,1581,1580,1578,1577,38.5,33,37.5,36.5,40,1578,1574,1580,1579,1579
2/4/2026 15:17,50000,50035.9,37,36.5,36,5,37,1577,1576,1575,1576,1578,41,37,37.5,36.5,36,1500,1577,1575,1577,1578,38,6.5,1576,1576,1577,1578,1578,1573,1580,10,38.5,40,40,38.5,39.5,39.5,40,39,38,1574,1578,1579,1576,1575,40,38.5,40,39,37,1576,1575,1576,1578,1576,38.5,33,37.5,36.5,40,1573,1580,1575,1576,1578
2/4/2026 15:18,50000,50050.8,36.5,36.5,36,5,37,1628,1628,1628,1624,1628,41,37,37.5,36.5,35.5,0,1627,1629,1626,1627,37.5,6,1626,1627,1627,1628,1627,1629,1627,9.5,38.5,40,40,38.5,39.5,39.5,40,39,37.5,1627,1627,1627,1628,1628,40,38.5,40,39,37,1628,1627,1630,1629,1629,38.5,33,37.5,36,40,1628,1625,1628,1629,1630
2/4/2026 15:18,50000,50051.7,36.5,36.5,36,5,37,1628,1627,1627,1626,1629,41,37,37.5,36,35.5,0,1628,1628,1628,1631,37.5,6,1624,1626,1628,1627,1630,1628,1627,9.5,38.5,40,40,38.5,39.5,39.5,40,39,37,1625,1628,1629,1629,1628,40,38,40,39,37,1629,1625,1629,1627,1629,38,33,37,36,40,1627,1626,1627,1628,1631
2/4/2026 15:19,50000,50050.4,36.5,36.5,35.5,5,36.5,1627,1628,1630,1625,1628,41,37,37.5,36,35.5,0,1629,1628,1627,1628,37.5,6,1626,1628,1627,1629,1632,1629,1627,9.5,38,40,40,38.5,39.5,39.5,40,39,37,1627,1629,1628,1630,1628,40,38,40,39,37,1628,1628,1628,1629,1630,38,33,36.5,36,40,1626,1624,1629,1628,1628
2/4/2026 15:19,50000,50055.3,36,36.5,35.5,5,36.5,1628,1627,1628,1629,1627,41,37,37.5,36,35,0,1626,1627,1627,1628,37.5,6,1625,1624,1625,1627,1626,1626,1629,9,38,40,40,38.5,39.5,39,39.5,39,37,1628,1627,1628,1626,1625,39.5,37.5,39.5,39,36.5,1627,1629,1627,1628,1626,37.5,33,36.5,36,40,1626,1629,1627,1625,1627
