Time (America/New_York),Tumbleweed 1.P command (from Fleet) (kWinCloud),Tumbleweed 1.P measured (kW),Unit #05 (11A5).State of Charge (SoC),Unit #06 (11A6).State of Charge (SoC),Unit #07 (11A7).State of Charge (SoC),Unit #08 (11A8).State of Charge (SoC),Unit #09 (11B1).State of Charge (SoC),Unit #05 (11A5).kW Measured (kW),Unit #06 (11A6).kW Measured (kW),Unit #07 (11A7).kW Measured (kW),Unit #08 (11A8).kW Measured (kW),Unit #09 (11B1).kW Measured (kW),Unit #10 (11B2).State of Charge (SoC),Unit #11 (11B3).State of Charge (SoC),Unit #12 (11B4).State of Charge (SoC),Unit #13 (11B5).State of Charge (SoC),Unit #14 (11B6).State of Charge (SoC),Unit #10 (11B2).kW Measured (kW),Unit #11 (11B3).kW Measured (kW),Unit #12 (11B4).kW Measured (kW),Unit #13 (11B5).kW Measured (kW),Unit #14 (11B6).kW Measured (kW),Unit #15 (11B7).State of Charge (SoC),Unit #16 (11B8).State of Charge (SoC),Unit #16 (11B8).kW Measured (kW),Unit #15 (11B7).kW Measured (kW),Unit #17 (12A1).kW Measured (kW),Unit #18 (12A2).kW Measured (kW),Unit #19 (12A3).kW Measured (kW),Unit #20 (12A4).kW Measured (kW),Unit #21 (12A5).kW Measured (kW),Unit #17 (12A1).State of Charge (SoC),Unit #18 (12A2).State of Charge (SoC),Unit #19 (12A3).State of Charge (SoC),Unit #20 (12A4).State of Charge (SoC),Unit #21 (12A5).State of Charge (SoC),Unit #22 (12A6).State of Charge (SoC),Unit #23 (12A7).State of Charge (SoC),Unit #24 (12A8).State of Charge (SoC),Unit #25 (12B1).State of Charge (SoC),Unit #26 (12B2).State of Charge (SoC),Unit #22 (12A6).kW Measured (kW),Unit #23 (12A7).kW Measured (kW),Unit #24 (12A8).kW Measured (kW),Unit #25 (12B1).kW Measured (kW),Unit #26 (12B2).kW Measured (kW),Unit #27 (12B3).State of Charge (SoC),Unit #28 (12B4).State of Charge (SoC),Unit #29 (12B5).State of Charge (SoC),Unit #30 (12B6).State of Charge (SoC),Unit #31 (12B7).State of Charge (SoC),Unit #27 (12B3).kW Measured (kW),Unit #28 (12B4).kW Measured (kW),Unit #29 (12B5).kW Measured (kW),Unit #30 (12B6).kW Measured (kW),Unit #31 (12B7).kW Measured (kW),Unit #01 (11A1).State of Charge (SoC),Unit #02 (11A2).State of Charge (SoC),Unit #03 (11A3).State of Charge (SoC),Unit #04 (11A4).State of Charge (SoC),Unit #32 (12B8).State of Charge (SoC),Unit #01 (11A1).kW Measured (kW),Unit #02 (11A2).kW Measured (kW),Unit #03 (11A3).kW Measured (kW),Unit #04 (11A4).kW Measured (kW),Unit #32 (12B8).kW Measured (kW)
2/4/2026 15:20,50000,50058.6,36,36.5,35,5,36.5,1626,1624,1626,1628,1626,41,36.5,37,36,35,0,1626,1627,1625,1627,37.5,5.5,1627,1627,1629,1627,1626,1627,1627,8,38,39,40,37.5,39.5,39,39.5,38.5,37,1628,1626,1625,1623,1628,39.5,37.5,39,39,36.5,1626,1630,1627,1627,1624,37.5,32.5,36.5,36,40,1627,1628,1628,1626,1625
2/4/2026 15:20,50000,50060.1,36,36.5,35,4.5,36.5,1625,1630,1630,1624,1629,41,36,37,36,35,0,1624,1630,1629,1628,37,5.5,1627,1628,1628,1629,1630,1629,1626,8,38,39,39.5,37.5,39,39,39.5,38.5,37,1628,1627,1627,1630,1627,39.5,37.5,39,39,36.5,1628,1626,1628,1629,1629,37.5,32.5,36.5,36,40,1628,1624,1629,1629,1629
2/4/2026 15:21,50000,49996,36,36.5,35,4.5,36.5,1576,1576,1577,1578,1577,41,36,37,36,35,1494,1577,1577,1576,1579,37,5.5,1575,1576,1575,1578,1576,1575,1579,8,38,39,39.5,37.5,39,39,39.5,38.5,37,1579,1575,1577,1576,1576,39.5,37.5,39,38.5,36,1578,1580,1578,1575,1576,37.5,32.5,36.5,36,39,1578,1579,1576,1573,1578
2/4/2026 15:21,50000,50014.2,36,36.5,35,4.5,36.5,1579,1578,1578,1576,1577,41,36,37,36,35,1499,1578,1577,1578,1576,37,5,1575,1578,1576,1578,1579,1575,1576,8,38,39,39.5,37.5,39,38.5,39,38.5,37,1575,1580,1580,1577,1577,39.5,37.5,39,38.5,36,1578,1576,1576,1578,1581,37.5,32.5,36.5,36,39,1574,1578,1577,1575,1580
2/4/2026 15:22,50000,50012.7,36,36.5,35,4.5,36,1575,1576,1579,1576,1576,41,36,36.5,36,35,1498,1577,1577,1575,1576,37,5,1578,1579,1577,1579,1579,1579,1575,8,37.5,39,39.5,37.5,39,38.5,39,38.5,37,1578,1577,1576,1576,1580,39,37.5,39,38.5,36,1577,1575,1577,1580,1575,37.5,32.5,36.5,36,39,1579,1577,1580,1577,1577
2/4/2026 15:22,50000,50011.9,36,36,35,4.5,36,1576,1577,1578,1577,1577,41,36,36.5,35.5,35,1502,1579,1578,1577,1577,37,5,1575,1576,1576,1578,1574,1575,1576,8,37.5,39,39,37.5,39,38.5,39,38.5,37,1579,1576,1578,1577,1577,39,37.5,39,38.5,36,1577,1579,1576,1577,1579,37.5,32,36.5,35.5,39,1576,1577,1576,1574,1581
2/4/2026 15:23,50000,50015.3,36,35.5,35,4.5,36,1577,1578,1578,1576,1579,40.5,36,36.5,35.5,35,1499,1579,1578,1577,1579,36.5,5,1579,1578,1577,1576,1579,1576,1577,8,37.5,39,39,37.5,38.5,38.5,39,38,37,1575,1577,1579,1579,1575,39,37.5,39,38.5,36,1579,1574,1579,1577,1581,37.5,32,36.5,35.5,39,1574,1573,1578,1578,1580
2/4/2026 15:23,50000,50011.3,36,35.5,35,4.5,36,1577,1577,1576,1578,1576,40.5,36,36.5,35.5,35,1501,1577,1575,1577,1576,36.5,5,1574,1576,1576,1578,1575,1575,1576,8,37.5,39,39,37.5,38.5,38.5,39,38,36.5,1578,1576,1579,1576,1578,39,37.5,39,38,36,1578,1579,1578,1577,1576,37.5,32,36.5,35,39,1578,1580,1574,1574,1579
2/4/2026 15:24,50000,50016.4,36,35.5,35,4,36,1578,1578,1577,1576,1577,40.5,36,36.5,35,34.5,1501,1578,1578,1578,1579,36.5,5,1575,1576,1577,1578,1576,1574,1578,8,37.5,39,39,37.5,38.5,38.5,39,38,36.5,1578,1577,1579,1576,1580,39,37.5,39,38,36,1579,1581,1578,1576,1577,37.5,32,36,35,39,1577,1576,1576,1573,1577
2/4/2026 15:24,50000,50015.4,35.5,35.5,35,4,36,1579,1575,1578,1579,1578,40.5,36,36.5,35,34.5,1501,1578,1577,1577,1576,36.5,4.5,1574,1578,1576,1576,1576,1574,1577,8,37,39,39,37.5,38.5,38.5,39,38,36.5,1578,1576,1579,1578,1576,39,37.5,39,38,36,1578,1581,1576,1577,1578,37,32,36,35,39,1575,1575,1576,1575,1579
2/4/2026 15:25,50000,50009.8,35.5,35.5,34.5,4,35.5,1577,1573,1577,1578,1576,40.5,36,36.5,35,34.5,1499,1578,1574,1574,1577,36.5,4.5,1576,1574,1579,1580,1575,1577,1576,8,37,39,39,37.5,38.5,38,39,38,36,1577,1576,1579,1574,1579,39,36.5,39,38,35.5,1576,1578,1574,1579,1575,37,32,35.5,35,39,1580,1578,1576,1574,1578
2/4/2026 15:25,50000,50015.3,35,35.5,34,4,35.5,1576,1577,1576,1578,1576,40.5,36,36.5,35,34,1495,1576,1578,1577,1579,36.5,4,1578,1577,1576,1577,1580,1578,1577,8,37,39,39,37,38.5,38,38.5,38,36,1576,1578,1578,1578,1576,39,36.5,39,38,35.5,1576,1576,1577,1578,1574,36.5,31.5,35.5,35,39,1577,1576,1581,1579,1575
2/4/2026 15:26,50000,50010.7,35,35.5,34,4,35.5,1577,1575,1575,1575,1577,40,35.5,36.5,35,34,1498,1575,1576,1578,1576,36.5,4,1576,1575,1578,1577,1578,1581,1575,8,37,38.5,39,36.5,38.5,38,38.5,38,36,1578,1574,1577,1574,1577,38.5,36.5,38.5,38,35.5,1575,1576,1577,1579,1573,36.5,31.5,35.5,35,39,1578,1579,1577,1575,1577
2/4/2026 15:26,50000,50012.1,35,35.5,34,4,35.5,1578,1576,1578,1576,1576,40,35,36,35,34,1498,1577,1577,1576,1576,36,4,1576,1573,1577,1579,1579,1580,1575,7.5,37,38,39,36.5,38,38,38.5,37.5,36,1577,1578,1578,1574,1579,38.5,36.5,38,38,35.5,1578,1577,1576,1580,1576,36.5,31.5,35.5,35,38.5,1577,1579,1575,1576,1579
2/4/2026 15:27,50000,50010.6,35,35.5,34,4,35.5,1578,1574,1576,1577,1577,40,35,36,35,34,1498,1578,1576,1576,1576,36,4,1574,1576,1578,1578,1579,1577,1576,7.5,37,38,38.5,36.5,38,37.5,38.5,37.5,36,1578,1577,1579,1574,1578,38.5,36.5,38,37.5,35,1577,1577,1575,1580,1576,36.5,31.5,35.5,35,38,1579,1577,1575,1574,1578
2/4/2026 15:27,50000,50013.7,35,35.5,34,4,35.5,1576,1577,1581,1577,1579,40,35,35.5,35,34,1501,1575,1579,1577,1577,36,4,1579,1578,1575,1578,1577,1575,1578,7.5,37,38,38.5,36.5,38,37.5,38,37.5,36,1579,1575,1577,1577,1579,38.5,36.5,38,37.5,35,1578,1580,1577,1576,1580,36.5,31.5,35.5,35,38,1578,1574,1577,1576,1579
2/4/2026 15:28,50000,50020.3,35,35,34,4,35,1575,1575,1579,1575,1579,40,35,35.5,35,34,1499,1574,1579,1578,1577,36,4,1576,1578,1576,1576,1577,1574,1577,7.5,37,38,38.5,36.5,38,37.5,38,37.5,36,1578,1576,1576,1578,1576,38,36.5,38,37.5,35,1576,1580,1578,1575,1580,36.5,31,35.5,35,38,1576,1574,1578,1577,1579
2/4/2026 15:28,50000,50018.7,35,35,34,4,35,1575,1576,1579,1578,1577,39.5,35,35.5,34.5,34,1500,1577,1580,1576,1579,35.5,4,1578,1577,1575,1577,1578,1574,1578,7.5,36.5,38,38,36.5,38,37.5,38,37.5,36,1578,1576,1577,1577,1577,38,36.5,38,37.5,35,1579,1578,1578,1577,1579,36.5,31,35.5,34.5,38,1575,1576,1580,1577,1578
2/4/2026 15:29,50000,50017.1,35,34.5,34,4,35,1576,1575,1574,1577,1577,39.5,35,35.5,34.5,34,1499,1574,1577,1575,1578,35.5,4,1578,1574,1575,1576,1578,1575,1577,7.5,36.5,38,38,36.5,37.5,37.5,38,37,35.5,1576,1577,1577,1578,1574,38,36.5,38,37,35,1576,1575,1574,1577,1575,36.5,31,35.5,34,38,1574,1577,1578,1578,1576
2/4/2026 15:29,50000,50009.4,35,34.5,34,4,35,1577,1574,1576,1574,1577,39.5,35,35.5,34.5,34,1495,1578,1577,1577,1579,35.5,4,1574,1574,1578,1576,1578,1580,1576,7,36.5,38,38,36.5,37.5,37.5,38,37,35.5,1577,1580,1577,1577,1576,38,36.5,38,37,35,1576,1576,1576,1577,1573,36.5,31,35.5,34,38,1576,1581,1575,1577,1577
2/4/2026 15:30,50000,50009.8,35,34.5,34,4,35,1575,1581,1577,1576,1577,39.5,35,35.5,34,33.5,1498,1577,1578,1578,1576,35.5,4,1577,1578,1577,1577,1573,1573,1578,7,36.5,38,38,36.5,37.5,37.5,38,37,35.5,1577,1576,1575,1578,1577,38,36.5,38,37,35,1577,1578,1578,1576,1579,36.5,31,35,34,38,1580,1576,1577,1576,1577
2/4/2026 15:30,50000,50011.4,34.5,34.5,34,4,34.5,1576,1578,1579,1577,1577,39.5,35,35.5,34,33.5,1497,1576,1580,1578,1576,35.5,4,1575,1578,1577,1577,1575,1576,1577,7,36,38,38,36.5,37.5,37.5,38,37,35.5,1579,1575,1576,1578,1578,38,36,38,37,35,1577,1578,1578,1576,1580,36,31,34.5,34,38,1580,1575,1579,1578,1578
2/4/2026 15:31,50000,50011.3,34.5,34.5,33.5,4,34.5,1577,1578,1578,1573,1577,39.5,35,35.5,34,33.5,1496,1579,1575,1578,1579,35.5,4,1575,1577,1577,1578,1578,1578,1572,7,36,38,38,36,37.5,37,38,37,35,1573,1580,1578,1574,1578,38,35.5,38,37,34.5,1577,1575,1578,1577,1578,36,31,34.5,34,38,1576,1578,1575,1575,1577
2/4/2026 15:31,50000,50008.8,34,34.5,33,4,34.5,1579,1577,1577,1578,1577,39.5,35,35.5,34,33,1496,1579,1577,1579,1578,35.5,4,1573,1576,1575,1577,1579,1580,1576,7,36,38,38,36,37.5,37,38,37,35,1576,1579,1578,1575,1575,38,35.5,38,37,34.5,1575,1573,1577,1576,1574,35.5,30.5,34.5,34,38,1577,1580,1575,1575,1579
2/4/2026 15:32,50000,50016.6,34,34.5,33,4,34.5,1577,1574,1578,1577,1577,39,34,35.5,34,33,1498,1577,1576,1577,1580,35.5,4,1577,1574,1578,1577,1577,1576,1578,7,36,38,38,36,37.5,37,37.5,36.5,35,1575,1578,1578,1577,1574,37.5,35.5,37.5,37,34.5,1576,1573,1577,1576,1573,35.5,30.5,34.5,34,37.5,1574,1579,1576,1578,1576
2/4/2026 15:32,50000,50018.4,34,34.5,33,4,34.5,1575,1579,1578,1576,1579,39,34,35,34,33,1498,1576,1579,1579,1575,35,4,1577,1578,1578,1578,1575,1579,1576,7,36,37,38,35.5,37,37,37.5,36.5,35,1578,1577,1577,1576,1578,37.5,35.5,37,37,34,1577,1579,1578,1580,1579,35.5,30.5,34.5,34,37.5,1578,1574,1578,1576,1578
2/4/2026 15:33,50000,50005.5,34,34.5,33,4,34.5,1579,1574,1574,1578,1576,39,34,34.5,34,33,1500,1577,1576,1576,1575,35,4,1578,1577,1577,1576,1575,1576,1578,6,36,37,37.5,35.5,37,36.5,37.5,36.5,35,1576,1577,1576,1581,1574,37.5,35.5,37,37,34,1573,1577,1577,1574,1575,35.5,30,34.5,34,37.5,1578,1579,1576,1579,1574
2/4/2026 15:33,50000,50019.6,34,34.5,33,4,34.5,1575,1576,1579,1575,1577,39,34,34.5,34,33,1496,1576,1578,1577,1576,34.5,4,1574,1577,1577,1577,1577,1577,1573,6,36,37,37.5,35.5,37,36.5,37,36.5,35,1574,1576,1576,1574,1577,37.5,35.5,37,36.5,34,1576,1575,1578,1576,1577,35.5,30,34.5,34,37,1576,1572,1577,1574,1579
2/4/2026 15:34,50000,50017.8,34,34,33,4,34,1580,1576,1577,1578,1577,38.5,34,34.5,34,33,1498,1578,1577,1578,1579,34.5,4,1576,1578,1575,1576,1578,1577,1577,6,36,37,37.5,35.5,37,36.5,37,36.5,35,1576,1578,1577,1579,1576,37.5,35.5,37,36.5,34,1576,1576,1577,1575,1572,35.5,30,34.5,34,37,1576,1578,1575,1576,1575
2/4/2026 15:34,50000,50020.2,34,34,33,4,34,1576,1577,1576,1576,1578,38.5,34,34.5,34,33,1498,1575,1579,1579,1577,34.5,4,1576,1576,1579,1577,1578,1579,1577,6,35.5,37,37.5,35.5,37,36.5,37,36.5,34.5,1577,1577,1577,1577,1579,37,35.5,37,36.5,34,1578,1575,1576,1576,1579,35.5,30,34.5,33.5,37,1579,1575,1578,1576,1578
2/4/2026 15:35,50000,50017.6,34,33.5,33,4,34,1580,1576,1577,1577,1575,38.5,34,34.5,33.5,33,1499,1578,1574,1576,1578,34.5,3.5,1577,1575,1577,1576,1575,1576,1579,6,35.5,37,37,35.5,37,36.5,37,36.5,34.5,1578,1578,1576,1579,1574,37,35.5,37,36,34,1576,1574,1576,1576,1573,35.5,30,34.5,33,37,1576,1580,1576,1578,1575
2/4/2026 15:35,50000,50022.6,34,33.5,33,4,34,1575,1579,1579,1577,1578,38.5,34,34.5,33,32.5,1498,1577,1579,1577,1578,34.5,3.5,1576,1577,1577,1578,1579,1578,1576,6,35.5,37,37,35.5,36.5,36.5,37,36,34.5,1577,1577,1578,1576,1579,37,35.5,37,36,34,1579,1576,1580,1578,1581,35.5,30,34.5,33,37,1577,1576,1578,1578,1579
2/4/2026 15:36,50000,50024.4,33.5,33.5,33,4,34,1576,1578,1579,1579,1578,38.5,34,34.5,33,32.5,1497,1576,1578,1577,1579,34.5,3.5,1574,1578,1577,1576,1577,1577,1577,6,35.5,37,37,35.5,36.5,36.5,37,36,34.5,1573,1579,1578,1574,1573,37,35.5,37,36,33.5,1577,1575,1578,1576,1577,35.5,30,34,33,37,1575,1575,1576,1575,1579
2/4/2026 15:36,50000,50028.5,33.5,33.5,33,4,33.5,1577,1577,1576,1576,1576,38.5,34,34.5,33,32.5,1500,1578,1577,1576,1576,34.5,3.5,1577,1575,1579,1577,1575,1577,1575,5.5,35,37,37,35,36.5,36.5,37,36,34.5,1577,1576,1576,1577,1578,37,35,37,36,33.5,1579,1578,1578,1578,1579,35,30,33.5,33,37,1578,1577,1579,1578,1575
2/4/2026 15:37,50000,50025.2,33.5,33.5,32,4,33.5,1578,1577,1578,1579,1577,38.5,34,34.5,33,32,1501,1579,1577,1576,1578,34.5,3.5,1574,1578,1576,1577,1576,1577,1578,5.5,35,37,37,35,36.5,36,37,36,34,1578,1578,1579,1579,1576,37,34.5,37,36,33.5,1577,1580,1578,1576,1577,35,30,33.5,33,36.5,1578,1576,1575,1575,1578
2/4/2026 15:37,50000,50020.7,33,33.5,32,4,33.5,1576,1574,1575,1573,1575,38,34,34.5,33,32,1498,1576,1574,1574,1576,34.5,3.5,1579,1574,1577,1576,1573,1573,1576,5,35,37,37,35,36.5,36,37,36,34,1577,1576,1576,1577,1578,37,34.5,37,36,33.5,1573,1578,1573,1576,1575,34.5,29.5,33.5,33,36.5,1578,1579,1575,1578,1573
2/4/2026 15:38,50000,50025.5,33,33.5,32,4,33.5,1577,1573,1576,1577,1576,38,33,34,33,32,1499,1579,1573,1576,1576,34,3.5,1578,1576,1578,1576,1575,1575,1576,5,35,36.5,37,34.5,36.5,36,37,36,34,1577,1576,1576,1578,1580,36.5,34.5,36.5,36,33.5,1577,1577,1576,1578,1574,34.5,29,33.5,33,36.5,1579,1580,1573,1579,1576
2/4/2026 15:38,50000,50030.6,33,33.5,32,4,33.5,1578,1576,1579,1577,1577,38,33,33.5,33,32,1499,1580,1575,1577,1576,34,3.5,1579,1578,1579,1579,1576,1574,1578,5,35,36.5,37,34.5,36,36,36.5,35.5,34,1579,1574,1578,1579,1580,36.5,34.5,36.5,36,33,1578,1578,1578,1579,1575,34.5,29,33.5,33,36.5,1580,1581,1577,1580,1576
2/4/2026 15:39,50000,50025.6,33,33.5,32,4,33.5,1579,1574,1576,1577,1576,38,33,33.5,33,32,1499,1578,1575,1574,1575,33.5,3.5,1579,1576,1579,1575,1576,1579,1575,4.5,35,36,36.5,34.5,36,35.5,36.5,35.5,34,1575,1576,1577,1577,1577,36.5,34.5,36,36,33,1578,1577,1577,1576,1578,34.5,29,33.5,33,36.5,1579,1580,1577,1580,1574
2/4/2026 15:39,50000,50021.3,33,33,32,4,33.5,1575,1577,1575,1577,1578,37.5,33,33.5,33,32,1498,1577,1577,1576,1576,33.5,2.5,1578,1575,1576,1577,1579,1579,1576,4.5,35,36,36.5,34.5,36,35.5,36,35.5,34,1575,1577,1574,1576,1578,36.5,34.5,36,36,33,1577,1573,1578,1575,1578,34.5,29,33.5,33,36,1577,1579,1578,1578,1574
2/4/2026 15:40,50000,50022.4,33,33,32,4,33,1577,1579,1578,1577,1580,37.5,33,33.5,33,32,1499,1577,1578,1579,1577,33.5,2.5,1576,1580,1575,1576,1578,1577,1578,4.5,34.5,36,36.5,34.5,36,35.5,36,35.5,33.5,1578,1578,1577,1577,1574,36.5,34.5,36,35.5,33,1579,1576,1578,1575,1577,34.5,29,33.5,32.5,36,1577,1575,1577,1574,1577
2/4/2026 15:40,50000,49966.4,33,33,32,4,33,1608,1604,1604,1604,1605,37.5,33,33.5,33,32,1519,1604,1603,1605,1604,33.5,2.5,1606,1603,665,1605,1604,1604,1605,3.5,34.5,36,36.5,34.5,36,35.5,36,35.5,33.5,1606,1603,1604,1606,1605,36,34.5,36,35.5,33,1604,1605,1606,1606,1602,34.5,29,33.5,32,36,1605,1604,1604,1607,1604
2/4/2026 15:41,50000,50114.9,33,32.5,32,4,33,1612,1612,1613,1612,1613,37.5,33,33.5,32.5,32,1527,1614,1612,1614,1612,33.5,2.5,1612,1614,379,1613,1610,1609,1612,3.5,34.5,36,36,34.5,35.5,35.5,36,35.5,33.5,1614,1611,1613,1615,1614,36,34.5,36,35,33,1613,1614,1613,1613,1612,34.5,29,33.5,32,36,1614,1613,1611,1612,1613
2/4/2026 15:41,50000,50133.1,33,32.5,32,3.5,33,1682,1685,1684,1683,1684,37.5,33,33.5,32,31.5,0,1682,1682,1684,1681,33.5,2.5,1683,1685,0,1684,1682,1681,1685,3.5,34.5,36,36,34.5,35.5,35.5,36,35,33.5,1686,1682,1684,1685,1685,36,34.5,36,35,33,1684,1685,1684,1684,1682,34.5,29,33.5,32,36,1685,1682,1683,1682,1683
2/4/2026 15:42,50000,50068.3,32.5,32.5,32,3.5,33,1640,1641,1644,1641,1642,37.5,33,33.5,32,31.5,0,1640,1641,1643,1640,33.5,2.5,1638,1644,1205,1642,1640,1640,1642,3,34,36,36,34,35.5,35.5,36,35,33.5,1641,1641,1642,1643,1641,36,34.5,36,35,32.5,1640,1642,1640,1643,1641,34.5,29,33,32,36,1644,1641,1640,1639,1643
2/4/2026 15:42,50000,50069.2,32.5,32.5,31.5,3,32.5,1643,1640,1640,1642,1641,37.5,33,33.5,32,31.5,0,1641,1642,1642,1645,33.5,2,1643,1640,1207,1640,1645,1644,1640,3,34,36,36,34,35.5,35.5,36,35,33.5,1641,1643,1641,1641,1639,36,34,36,35,32.5,1643,1638,1639,1640,1641,34,29,32.5,32,35.5,1638,1643,1643,1643,1640
2/4/2026 15:43,50000,50035.9,32,32.5,31,3,32.5,1676,1679,1674,1674,1678,37.5,33,33.5,32,31,0,1675,1678,1676,1677,33.5,1,628,1676,1206,1675,1673,1676,1677,3,34,36,36,34,35.5,35,36,35,33,1677,1676,1675,1675,1674,36,33.5,36,35,32.5,1676,1678,1677,1676,1677,33.5,28,32.5,32,35.5,1677,1675,1676,1674,1679
2/4/2026 15:43,50000,50065.3,32,32.5,31,3,32.5,1758,1761,1758,1760,1760,37.5,32.5,33.5,32,31,0,1759,1759,1759,1759,33.5,1,0,1758,1205,1758,1755,,1759,3,34,36,36,34,35.5,35,36,35,33,1761,1759,1756,1758,1759,36,33.5,36,35,32.5,1758,1760,1759,1758,1761,33.5,28,32.5,32,35.5,1761,1757,1758,1755,1759
2/4/2026 15:44,50000,50092.1,32,32.5,31,3,32.5,1660,1659,1655,1659,1658,37.5,32,32.5,32,31,0,1658,1660,1655,1658,32.5,1,1205,1655,1205,1659,1657,1658,1660,3,34,36,36,33.5,35.5,35,36,34.5,33,1657,1655,1655,1655,1656,35.5,33.5,36,35,32.5,1657,1659,1657,1656,1662,33.5,28,32.5,32,35.5,1659,1658,1658,1658,1657
2/4/2026 15:44,50000,50055.2,32,32.5,31,3,32.5,1659,1655,1657,1657,1655,37.5,32,32.5,32,31,0,1659,1655,1656,1659,32.5,0.5,1179,1658,1206,1656,1658,1658,1654,3,34,35.5,36,33.5,35,35,35.5,34.5,33,1657,1657,1656,1656,1652,35.5,33.5,35.5,35,32,1657,1654,1657,1656,1658,33.5,28,32.5,32,35.5,1654,1659,1656,1660,1655
2/4/2026 15:45,50000,50058.3,32,32.5,31,3,32.5,1700,1698,1700,1701,1699,37.5,32,32.5,32,31,0,1700,1697,1699,1700,32.5,0,-52,1701,1207,1699,1700,1702,1698,2.5,34,35.5,36,33.5,35,34.5,35.5,34.5,33,1699,1700,1701,1700,1700,35.5,33.5,35,35,32,1700,1698,1698,1700,1696,33.5,28,32.5,32,35.5,1697,1702,1697,1702,1699
2/4/2026 15:45,50000,50058.5,32,32,31,3,32,1701,1703,1698,1698,1702,37.5,32,32.5,32,31,0,1700,1702,1701,1700,32.5,0,-52,1699,1206,1698,1698,1696,1701,2.5,33.5,35,35.5,33.5,35,34.5,35,34.5,32.5,1702,1700,1699,1699,1702,35.5,33.5,35,35,32,1701,1702,1701,1702,1702,33.5,28,32.5,31.5,35,1702,1698,1701,1696,1702
2/4/2026 15:46,50000,50058.6,32,32,31,2.5,32,1700,1698,1700,1700,1699,37.5,32,32.5,32,31,0,1700,1700,1698,1699,32.5,0,-50,1698,1207,1696,1700,1698,1701,2.5,33.5,35,35.5,33.5,35,34.5,35,34.5,32.5,1702,1698,1701,1696,1699,35.5,33.5,35,34.5,32,1702,1701,1700,1701,1702,33.5,28,32.5,31,35,1700,1701,1701,1699,1698
2/4/2026 15:46,50000,50063.1,32,31.5,31,2.5,32,1697,1701,1700,1699,1701,37.5,32,32.5,31.5,30.5,0,1699,1702,1701,1696,32.5,0,-52,1699,1207,1699,1701,1698,1701,2.5,33.5,35,35.5,33.5,34.5,34.5,35,34.5,32.5,1700,1700,1702,1701,1703,35,33.5,35,34,32,1701,1701,1700,1701,1701,33.5,28,32.5,31,35,1700,1697,1700,1697,1703
2/4/2026 15:47,50000,50036.1,32,31.5,31,2.5,32,1695,1699,1700,1699,1698,37.5,32,32.5,31,30.5,0,1697,1698,1699,1697,32.5,0,0,1699,1206,1697,1699,1699,1697,2.5,33.5,35,35.5,33,34.5,34.5,35,34.5,32.5,1696,1699,1697,1700,1697,35,33.5,35,34,32,1698,1696,1698,1697,1695,33.5,28,32.5,31,35,1695,1697,1694,1697,1699
2/4/2026 15:47,50000,50039.6,31.5,31.5,31,2.5,32,1699,1699,1696,1695,1698,37.5,32,32.5,31,30.5,0,1698,1698,1697,1696,32.5,0,0,1696,1206,1696,1695,1694,1698,2,33.5,35,35.5,33,34.5,34.5,35,34,32.5,1699,1696,1695,1698,1699,35,33.5,35,34,31.5,1698,1700,1699,1700,1699,33.5,28,31.5,31,34.5,1700,1698,1698,1698,1696
2/4/2026 15:48,50000,50039.8,31.5,31.5,30.5,2,31.5,1698,1699,1697,1697,1698,37.5,32,32.5,31,30.5,0,1698,1697,1697,1695,32.5,0,0,1696,1207,1697,1695,1694,1698,2,33,35,35,33,34.5,34.5,35,34,32.5,1699,1696,1694,1700,1699,35,33,35,34,31.5,1697,1699,1700,1697,1699,33,27.5,31.5,31,34.5,1700,1697,1698,1697,1699
2/4/2026 15:48,50000,49606.6,31,31.5,30.5,1.5,31.5,1740,1741,1737,538,1740,37.5,32,32.5,31,30,0,1737,1737,1739,1735,32,0,0,1737,1207,1740,1735,1735,1740,2,33,35,35,33,34.5,34,35,34,32,1738,1738,1738,1738,1739,35,32.5,35,34,31.5,1737,1739,1740,1739,1740,32.5,27,31.5,31,34.5,1739,1738,1740,1736,1739
2/4/2026 15:49,50000,50514.8,31,31.5,30,1.5,31.5,1776,1777,1772,-47,1775,37.5,31,31.5,31,30,0,1777,1776,1774,1774,32,0,0,1772,1206,1777,1773,1771,1776,2,33,35,35,33,34.5,34,35,34,32,1775,1774,1775,1774,1776,35,32.5,35,34,31.5,1774,1778,1777,1777,1776,32.5,27,31.5,31,34.5,1778,1775,1778,1774,1776
2/4/2026 15:49,50000,50032.8,31,31.5,30,1.5,31.5,1760,1761,1756,0,1759,37.5,31,31.5,31,30,0,1757,1759,1756,1757,31.5,0,0,1757,1206,1760,1756,1753,1759,2,33,35,35,32.5,34.5,34,35,33.5,32,1761,1755,1757,1760,1761,34.5,32.5,35,34,31.5,1757,1759,1759,1758,1761,32.5,27,31.5,31,34.5,1759,1756,1758,1755,1758
2/4/2026 15:50,50000,50088.2,31,31.5,30,1,31.5,1718,1712,1718,1187,1715,37.5,31,31.5,31,30,0,1720,1716,1715,1717,31.5,0,0,1716,1206,1717,1716,1715,1717,1.5,33,34.5,35,32.5,34,33.5,34.5,33.5,32,1717,1716,1717,1714,1719,34.5,32.5,34.5,34,31,1717,1719,1714,1719,1718,32.5,27,31.5,31,34.5,1718,1719,1718,1718,1715
2/4/2026 15:50,50000,50082.2,31,31.5,30,1,31.5,1720,1716,1719,1157,1717,37.5,31,31.5,31,30,0,1717,1715,1717,1718,31.5,0,0,1717,1206,1718,1716,1716,1720,1.5,33,34,35,32.5,34,33.5,34,33.5,32,1721,1716,1719,1715,1720,34.5,32.5,34.5,34,31,1717,1720,1717,1719,1720,32.5,27,31.5,31,34.5,1719,1719,1718,1719,1713
2/4/2026 15:51,50000,49976.6,31,31,30,0,31.5,1760,1758,1759,-53,1758,37.5,31,31.5,31,30,0,1760,1756,1757,1757,31.5,0,0,1758,1206,1760,1755,1755,1760,1.5,32.5,34,34.5,32.5,34,33.5,34,33.5,31.5,1759,1756,1757,1757,1757,34.5,32.5,34,34,31,1759,1760,1756,1759,1760,32.5,27,31.5,30.5,34,1759,1760,1758,1758,1753
2/4/2026 15:51,50000,49977.9,31,31,30,0,31,1757,1758,1759,-52,1757,37.5,31,31.5,31,30,0,1758,1756,1758,1760,31.5,0,0,1760,1207,1757,1756,1757,1759,1.5,32.5,34,34.5,32.5,34,33.5,34,33.5,31.5,1762,1756,1759,1756,1757,34.5,32.5,34,33,31,1757,1759,1758,1757,1756,32.5,27,31.5,30,34,1759,1758,1754,1759,1757
2/4/2026 15:52,50000,49982.3,31,31,30,0,31,1760,1763,1756,-51,1760,37.5,31,31.5,30,29.5,0,1757,1758,1758,1757,31.5,0,0,1756,1207,1758,1758,1759,1758,1.5,32.5,34,34.5,32.5,33.5,33.5,34,33.5,31.5,1757,1758,1758,1759,1758,34,32.5,34,33,31,1757,1757,1760,1757,1762,32.5,27,31.5,30,34,1756,1757,1758,1755,1758
2/4/2026 15:52,50000,49976.5,31,30.5,30,0,31,1758,1755,1759,-53,1757,37.5,31,31.5,30,29.5,0,1757,1754,1756,1757,31.5,0,0,1757,1206,1758,1755,1756,1759,1,32.5,34,34.5,32,33.5,33.5,34,33.5,31.5,1760,1757,1758,1755,1757,34,32.5,34,33,30.5,1757,1761,1759,1758,1758,32.5,26.5,31,30,33.5,1758,1759,1755,1760,1755
2/4/2026 15:53,50000,49976,30.5,30.5,29.5,0,31,1758,1760,1757,-51,1758,37.5,31,31.5,30,29.5,0,1758,1757,1760,1759,31,0,0,1757,1207,1759,1760,1760,1757,1,32,34,34.5,32,33.5,33.5,34,33,31.5,1757,1758,1759,1759,1755,34,32.5,34,33,30.5,1757,1757,1759,1757,1759,32.5,26.5,31,30,33.5,1755,1756,1757,1753,1759
2/4/2026 15:53,50000,50021.3,30.5,30.5,29.5,0,30.5,1759,1762,1756,0,1760,37.5,31,31.5,30,29,0,1758,1760,1758,1756,31,0,0,1755,1207,1756,1759,1758,1756,1,32,34,34,32,33.5,33,34,33,31.5,1755,1760,1756,1760,1757,34,32.5,34,33,30.5,1758,1754,1761,1757,1760,32,26.5,30.5,30,33.5,1755,1756,1758,1755,1759
2/4/2026 15:54,50000,50017.2,30,30.5,29.5,0,30.5,1756,1757,1759,0,1758,37.5,31,31,30,29,0,1756,1757,1758,1758,31,0,0,1760,1205,1756,1755,1756,1759,1,32,34,34,32,33.5,33,34,33,31,1757,1756,1759,1752,1759,34,31.5,34,33,30.5,1757,1759,1760,1759,1755,32,26,30.5,30,33.5,1758,1753,1756,1762,1756
2/4/2026 15:54,50000,50020.8,30,30.5,29,0,30.5,1759,1761,1756,0,1760,37.5,30,30.5,30,29,0,1758,1759,1755,1760,31,0,0,1756,1207,1759,1759,1760,1757,0.5,32,34,34,32,33.5,33,34,33,31,1756,1760,1759,1759,1756,34,31.5,34,33,30.5,1759,1757,1760,1757,1760,31.5,26,30.5,30,33.5,1754,1757,1759,1754,1758
2/4/2026 15:55,50000,50022.9,30,30.5,29,0,30.5,1757,1758,1757,0,1759,37.5,30,30.5,30,29,0,1758,1758,1758,1757,30.5,0,0,1757,1205,1757,1756,1757,1759,0.5,32,34,34,31.5,33,33,34,32.5,31,1758,1758,1759,1756,1756,34,31.5,34,33,30,1758,1757,1759,1759,1757,31.5,26,30.5,30,33.5,1757,1754,1757,1758,1758
2/4/2026 15:55,50000,50019.9,30,30.5,29,0,30.5,1755,1757,1760,0,1757,37.5,30,30.5,30,29,0,1756,1756,1756,1758,30.5,0,0,1759,1205,1758,1755,1754,1758,0.5,32,34,34,31.5,33,32.5,33.5,32.5,31,1759,1758,1758,1753,1758,33.5,31.5,33.5,33,30,1756,1759,1758,1759,1757,31.5,26,30.5,30,33.5,1758,1755,1754,1759,1756
2/4/2026 15:56,50000,50032.1,30,30,29,0,30.5,1757,1762,1757,0,1759,37.5,30,30.5,30,29,0,1757,1760,1759,1759,30.5,0,0,1756,1206,1756,1757,1759,1758,0.5,32,33.5,34,31.5,33,32.5,33,32.5,31,1758,1758,1756,1756,1755,33.5,31.5,33.5,33,30,1759,1757,1758,1758,1759,31.5,26,30.5,29.5,33.5,1760,1757,1760,1755,1759
2/4/2026 15:56,50000,50033.7,30,30,29,0,30,1755,1757,1760,0,1757,37.5,30,30.5,30,29,0,1756,1759,1759,1756,30.5,0,0,1760,1206,1759,1757,1757,1758,0.5,31.5,33,33.5,31.5,33,32.5,33,32.5,30.5,1760,1757,1759,1756,1760,33.5,31.5,33,33,30,1756,1758,1757,1760,1755,31.5,26,30.5,29.5,33,1759,1757,1757,1760,1758
2/4/2026 15:57,50000,50035.8,30,30,29,0,30,1758,1758,1759,0,1758,37.5,30,30.5,30,28.5,0,1758,1760,1757,1760,30.5,0,0,1759,1206,1759,1760,1761,1758,0.5,31.5,33,33.5,31.5,33,32.5,33,32.5,30.5,1755,1761,1758,1758,1758,33.5,31.5,33,32,30,1758,1756,1759,1757,1762,31.5,25.5,30.5,29,32.5,1754,1760,1759,1757,1757
2/4/2026 15:57,50000,50036.7,30,30,29,0,30,1756,1759,1755,0,1759,37.5,30,30.5,29.5,28.5,0,1756,1760,1757,1757,30,0,0,1756,1206,1755,1757,1759,1758,0.5,31.5,33,33.5,31,32.5,32.5,33,32.5,30.5,1759,1759,1756,1759,1755,33.5,31.5,33,32,30,1759,1757,1758,1756,1757,31.5,25.5,30.5,29,32.5,1758,1760,1760,1754,1759
2/4/2026 15:58,50000,50032.7,30,29.5,28.5,0,30,1759,1759,1754,0,1758,37.5,30,30.5,29,28.5,0,1756,1760,1759,1759,30,0,0,1757,1206,1758,1757,1758,1760,0.5,31.5,33,33.5,31,32.5,32.5,33,32.5,30.5,1761,1757,1757,1758,1756,33,31.5,33,32,29.5,1758,1760,1760,1759,1761,31.5,25.5,30,29,32.5,1760,1757,1759,1758,1760
2/4/2026 15:58,50000,50030.4,29.5,29.5,28.5,0,29.5,1756,1755,1759,0,1755,37.5,30,30.5,29,28.5,0,1756,1756,1757,1759,30,0,0,1760,1208,1757,1762,1759,1759,0.5,31,33,33.5,31,32.5,32.5,33,32,30.5,1756,1759,1755,1759,1759,33,31.5,33,32,29.5,1756,1757,1756,1757,1759,31,25.5,29.5,29,32.5,1757,1761,1760,1759,1757
2/4/2026 15:59,50000,50030.8,29.5,29.5,28.5,0,29.5,1761,1761,1757,0,1761,37.5,30,30,29,28,0,1758,1759,1757,1758,30,0,0,1757,1206,1757,1758,1757,1758,0.5,31,33,33,31,32.5,32.5,33,32,30.5,1758,1760,1755,1755,1755,33,31,33,32,29.5,1759,1758,1761,1758,1760,31,25.5,29.5,29,32.5,1758,1761,1758,1756,1761
2/4/2026 15:59,50000,50034.8,29,29.5,28.5,0,29.5,1755,1758,1761,0,1758,37.5,30,30,29,28,0,1756,1756,1759,1758,30,0,0,1761,1207,1759,1760,1758,1760,0.5,31,33,33,31,32.5,32,33,32,30,1755,1760,1757,1757,1757,33,30.5,33,32,29.5,1757,1758,1756,1757,1757,30.5,25,29.5,29,32.5,1757,1758,1758,1760,1759
2/4/2026 16:00,50000,49866.9,29,29.5,28,0,29.5,1753,1752,1755,0,1754,37.5,29,29.5,29,28,0,1755,1752,1755,1755,29.5,0,0,1755,1207,1755,1756,1757,1753,0.5,31,33,33,31,32.5,32,33,32,30,1753,1758,1755,1757,1755,33,30.5,33,32,29.5,1754,1752,1754,1752,1758,30.5,25,29.5,29,32.5,1750,1755,1755,1755,1750
2/4/2026 16:00,50000,49938.4,29,29.5,28,0,29.5,1751,1751,1754,0,1753,37.5,29,29.5,29,28,0,1751,1754,1755,1753,29.5,0,0,1757,1206,1753,1755,1755,1752,0.5,31,33,33,30.5,32,32,33,31.5,30,1751,1755,1755,1753,1752,33,30.5,33,32,29,1754,1752,1754,1753,1753,30.5,25,29.5,29,32.5,1751,1754,1750,1754,1753
2/4/2026 16:01,50000,49951.7,29,29,28,0,29.5,1751,1753,1754,0,1752,37.5,29,29.5,29,28,0,1752,1751,1755,1755,29.5,0,0,1754,1207,1754,1756,1756,1751,0.5,31,32.5,33,30.5,32,31.5,32.5,31.5,30,1753,1754,1753,1757,1751,32.5,30.5,32.5,32,29,1752,1750,1752,1751,1754,30.5,25,29.5,28.5,32.5,1752,1756,1756,1753,1751
2/4/2026 16:01,50000,49936.7,29,29,28,0,29.5,1751,1751,1754,0,1753,37.5,29,29.5,29,28,0,1751,1754,1755,1754,29.5,0,0,1755,1208,1754,1755,1754,1752,0.5,30.5,32.5,33,30.5,32,31.5,32,31.5,29.5,1751,1754,1755,1753,1753,32.5,30.5,32.5,32,29,1752,1751,1753,1752,1749,30.5,25,29.5,28.5,32.5,1751,1752,1752,1755,1754
2/4/2026 16:02,50000,49935,29,29,28,0,29,1756,1752,1754,0,1755,37.5,29,29.5,29,28,0,1751,1752,1753,1756,29,0,0,1754,1207,1751,1753,1753,1756,0.5,30.5,32,32.5,30.5,32,31.5,32,31.5,29.5,1756,1755,1753,1755,1753,32.5,30.5,32.5,32,29,1753,1755,1752,1756,1758,30.5,24.5,29.5,28,31.5,1756,1756,1753,1753,1752
2/4/2026 16:02,50000,50023.6,29,29,28,0,29,1754,1756,1755,0,1755,37.5,29,29.5,29,27.5,0,1756,1757,1755,1754,29,0,0,1756,1208,1755,1759,1756,1754,0.5,30.5,32,32.5,30,32,31.5,32,31.5,29.5,1753,1753,1759,1752,1754,32.5,30.5,32,31,29,1756,1751,1753,1756,1753,30.5,24.5,29.5,28,31.5,1755,1756,1755,1756,1757
2/4/2026 16:03,50000,50016.2,29,29,28,0,29,1755,1754,1756,0,1754,37.5,29,29.5,28.5,27.5,0,1756,1752,1752,1756,29,0,0,1756,1204,1755,1755,1755,1756,0.5,30.5,32,32.5,30,31.5,31.5,32,31.5,29.5,1755,1754,1754,1754,1754,32,30.5,32,31,28.5,1756,1756,1754,1759,1757,30.5,24.5,29.5,28,31.5,1756,1760,1758,1753,1753
2/4/2026 16:03,50000,49910,28.5,28.5,27.5,0,29,1793,1795,1799,0,1796,37.5,29,29.5,28,27.5,0,1797,1796,1797,1798,29,0,0,1798,-51,1796,1796,1798,1797,0,30,32,32.5,30,31.5,31.5,32,31.5,29.5,1798,1798,1798,1799,1796,32,30.5,32,31,28.5,1797,1796,1794,1798,1799,30.5,24.5,29,28,31.5,1799,1799,1798,1798,1796
2/4/2026 16:04,50000,49980.7,28.5,28.5,27.5,0,28.5,1798,1802,1799,0,1800,37.5,29,29,28,27,0,1801,1800,1799,1800,29,0,0,1798,-51,1798,1802,1797,1800,0,30,32,32.5,30,31.5,31.5,32,31,29.5,1798,1799,1800,1796,1798,32,30.5,32,31,28.5,1801,1800,1799,1800,1800,30,24.5,28.5,28,31.5,1799,1800,1799,1800,1802
2/4/2026 16:04,50000,50031.8,28.5,28.5,27.5,0,28.5,1798,1797,1804,0,1796,37.5,29,29,28,27,0,1798,1797,1800,1799,29,0,0,1801,0,1798,1799,1800,1797,0,30,32,32,30,31.5,31,32,31,29.5,1802,1801,1799,1801,1798,32,30,32,31,28.5,1800,1802,1797,1800,1800,30,24,28.5,28,31.5,1803,1799,1800,1799,1797
2/4/2026 16:05,50000,50035.2,28,28.5,27.5,0,28.5,1799,1801,1799,0,1801,37.5,29,28.5,28,27,0,1801,1802,1801,1799,28.5,0,0,1796,0,1798,1804,1800,1797,0,30,32,32,30,31.5,31,32,31,29,1796,1797,1798,1798,1800,32,29.5,32,31,28.5,1800,1797,1798,1799,1795,29.5,24,28.5,28,31.5,1797,1798,1799,1800,1802
2/4/2026 16:05,50000,50041.4,28,28.5,27,0,28.5,1804,1803,1801,0,1805,37.5,28,28.5,28,27,0,1803,1806,1802,1802,28.5,0,0,1802,0,1803,1801,1800,1805,0,30,32,32,29.5,31.5,31,32,31,29,1801,1800,1800,1799,1803,32,29.5,32,31,28,1803,1799,1801,1801,1803,29.5,24,28.5,27.5,31.5,1802,1803,1804,1803,1803
2/4/2026 16:06,50000,49925.4,28,28.5,27,0,28.5,1804,1804,1798,0,1804,37.5,28,28.5,28,27,0,1802,1803,1801,1801,28.5,0,0,1801,0,1801,1802,1803,1799,0,30,32,32,29.5,31,30.5,32,30.5,29,1801,1802,1800,1799,1800,32,29.5,32,31,28,1803,1799,1803,1802,1800,29.5,24,28.5,27.5,31.5,1800,1800,1802,1801,1804
2/4/2026 16:06,50000,49985.6,28,28,27,0,28.5,1803,1801,1800,0,1804,37.5,28,28.5,28,27,0,1801,1804,1802,1803,28,0,0,1801,0,1802,1801,1804,1799,0,30,31.5,32,29.5,31,30.5,31.5,30.5,29,1800,1804,1805,1803,1799,31.5,29.5,32,31,28,1803,1798,1804,1802,1799,29.5,23.5,28.5,27.5,31.5,1803,1799,1801,1805,1803
2/4/2026 16:07,50000,49981.3,28,28,27,0,28.5,1803,1802,1800,0,1800,37.5,28,28.5,28,27,0,1803,1805,1804,1803,28,0,0,1800,0,1803,1804,1804,1800,0,29.5,31.5,32,29.5,31,30.5,31,30.5,28.5,1799,1802,1800,1801,1799,31.5,29.5,31.5,31,28,1803,1797,1804,1801,1798,29.5,23.5,28.5,27.5,30.5,1800,1802,1802,1804,1805
2/4/2026 16:07,50000,49970.1,28,28,27,0,28,1800,1801,1802,0,1802,37.5,28,28.5,28,26.5,0,1801,1801,1803,1803,28,0,0,1804,0,1800,1801,1799,1805,0,29.5,31,31.5,29,31,30.5,31,30.5,28.5,1803,1803,1803,1801,1803,31.5,29.5,31.5,31,28,1801,1804,1800,1801,1804,29.5,23.5,28.5,27.5,30.5,1804,1802,1802,1803,1799
2/4/2026 16:08,50000,49960.9,28,28,27,0,28,1801,1801,1799,0,1804,37.5,28,28.5,27.5,26.5,0,1800,1802,1803,1802,28,0,0,1799,0,1799,1800,1802,1799,0,29.5,31,31.5,29,30.5,30.5,31,30.5,28.5,1802,1803,1804,1803,1802,31.5,29.5,31,30,27.5,1800,1802,1802,1804,1797,29.5,23.5,28.5,27,30.5,1804,1798,1800,1804,1801
2/4/2026 16:08,50000,49982,28,28,26.5,0,28,1803,1802,1800,0,1801,37.5,28,28,27.5,26.5,0,1801,1800,1801,1801,28,0,0,1800,0,1801,1805,1805,1801,0,29,31,31.5,29,30.5,30.5,31,30.5,28.5,1803,1806,1803,1801,1798,31,29.5,31,30,27.5,1803,1801,1801,1803,1800,29.5,23.5,28,27,30.5,1803,1799,1801,1805,1805
2/4/2026 16:09,50000,49974.9,27.5,27.5,26.5,0,28,1801,1801,1804,0,1801,37.5,28,28,27,26,0,1802,1801,1804,1800,28,0,0,1803,0,1802,1800,1800,1803,0,29,31,31.5,29,30.5,30.5,31,30,28.5,1801,1801,1803,1800,1805,31,29.5,31,30,27.5,1802,1801,1800,1803,1804,29,23.5,27.5,27,30.5,1803,1804,1802,1797,1800
2/4/2026 16:09,50000,49972.2,27.5,27.5,26.5,0,27.5,1806,1805,1800,0,1803,37.5,28,28,27,26,0,1803,1802,1801,1804,28,0,0,1803,0,1802,1803,1805,1800,0,29,31,31,29,30.5,30,31,30,28.5,1799,1803,1800,1799,1799,31,29,31,30,27.5,1802,1797,1803,1802,1800,29,23.5,27.5,27,30.5,1800,1801,1802,1800,1804
2/4/2026 16:10,50000,49970.4,27,27.5,26.5,0,27.5,1801,1798,1802,0,1801,37.5,28,28,27,26,0,1803,1800,1803,1802,28,0,0,1798,0,1802,1801,1802,1802,0,29,31,31,29,30.5,30,31,30,28.5,1805,1803,1803,1804,1802,31,28.5,31,30,27.5,1800,1803,1802,1803,1798,28.5,23,27.5,27,30.5,1804,1799,1797,1802,1804
2/4/2026 16:10,50000,49965.2,27,27.5,26.5,0,27.5,1796,1798,1803,0,1800,37.5,27.5,27.5,27,26,0,1799,1797,1800,1797,27,0,0,1801,0,1801,1800,1799,1801,0,29,31,31,29,30.5,30,31,30,28,1800,1799,1798,1799,1800,31,28.5,31,30,27,1800,1800,1798,1800,1803,28.5,23,27.5,26.5,30.5,1797,1799,1801,1799,1797
2/4/2026 16:11,50000,50016.3,27,27.5,26,0,27.5,1801,1799,1801,0,1802,37.5,27,27.5,27,26,0,1801,1802,1801,1803,27,0,0,1803,0,1801,1803,1804,1801,0,29,31,31,28.5,30,29.5,31,29.5,28,1797,1802,1801,1801,1802,31,28.5,31,30,27,1801,1799,1800,1802,1800,28.5,22.5,27.5,26.5,30.5,1797,1804,1802,1799,1801
2/4/2026 16:11,50000,50016.7,27,27.5,26,0,27.5,1802,1801,1803,0,1800,37.5,27,27.5,27,26,0,1801,1802,1802,1805,27,0,0,1802,0,1801,1804,1804,1799,0,29,31,31,28.5,30,29.5,30.5,29.5,28,1801,1805,1801,1798,1801,31,28.5,31,30,27,1802,1799,1800,1799,1802,28.5,22.5,27.5,26.5,30,1801,1806,1804,1801,1803
2/4/2026 16:12,50000,50017.1,27,27,26,0,27.5,1805,1803,1800,0,1803,37.5,27,27.5,27,26,0,1804,1803,1803,1804,27,0,0,1799,0,1800,1802,1804,1799,0,28.5,30.5,31,28.5,30,29.5,30.5,29.5,27.5,1802,1802,1801,1802,1801,30.5,28.5,31,30,27,1804,1801,1800,1803,1799,28.5,22.5,27.5,26.5,30,1805,1802,1804,1800,1803
2/4/2026 16:12,50000,50020.8,27,27,26,0,27.5,1798,1797,1803,0,1800,37.5,27,27.5,27,25.5,-14,1800,1800,1803,1801,27,0,0,1801,0,1801,1804,1800,1802,0,28.5,30.5,31,28,30,29.5,30,29.5,27.5,1800,1803,1802,1800,1800,30.5,28.5,30.5,30,27,1802,1798,1801,1800,1804,28.5,22.5,27.5,26.5,30,1799,1802,1802,1799,1801
2/4/2026 16:13,50000,50031.5,27,27,26,0,27,1740,1738,1740,0,1740,37.5,27,27.5,27,25.5,1737,1741,1740,1741,1736,27,0,0,1741,0,1740,1740,1738,1742,0,28.5,30,30.5,28,29.5,29.5,30,29.5,27.5,1739,1738,1740,1740,1742,30.5,28.5,30.5,29.5,27,1742,1741,1741,1740,1742,28.5,22.5,27.5,26,29.5,1735,1737,1740,1741,1739
2/4/2026 16:13,50000,50018.2,27,27,25.5,0,27,1743,1744,1739,0,1739,37.5,27,27.5,26.5,25.5,1739,1741,1740,1739,1739,27,0,0,1740,0,1739,1737,1739,1742,0,28.5,30,30.5,28,29.5,29.5,30,29.5,27.5,1741,1738,1740,1742,1743,30.5,28.5,30,29,26.5,1740,1745,1741,1739,1736,28.5,22.5,27.5,26,29.5,1740,1738,1738,1741,1742
2/4/2026 16:14,50000,50009.2,26.5,26.5,25.5,0,27,1740,1742,1739,0,1743,37.5,27,27,26,25,1740,1740,1741,1738,1740,27,0,0,1740,0,1739,1738,1740,1738,0,28,30,30.5,28,29.5,29.5,30,29.5,27.5,1743,1737,1738,1739,1739,30,28.5,30,29,26.5,1740,1742,1743,1741,1739,28.5,22.5,26.5,26,29.5,1741,1739,1740,1738,1741
2/4/2026 16:14,50000,49949.4,26.5,26.5,25.5,0,26.5,1739,1738,1741,0,1739,37.5,27,27,26,25,1739,1738,1736,1737,1741,27,0,0,1742,0,1740,1742,1742,1738,0,28,30,30.5,28,29.5,29.5,30,29,27.5,1738,1740,1737,1738,1739,30,28,30,29,26.5,1739,1739,1740,1739,1742,28,22.5,26.5,26,29.5,1738,1741,1740,1737,1737
2/4/2026 16:15,50000,49962.7,26.5,26.5,25.5,0,26.5,1740,1739,1741,0,1740,37,27,27,26,25,1738,1740,1738,1739,1738,26.5,0,0,1741,0,1740,1740,1738,1740,0,28,30,30,28,29.5,29,30,29,27.5,1739,1738,1739,1738,1740,30,28,30,29,26.5,1737,1739,1738,1738,1743,27.5,21.5,26.5,26,29.5,1737,1737,1738,1736,1737
2/4/2026 16:15,50000,49960,26,26.5,25.5,0,26.5,1742,1744,1740,0,1744,37,27,26.5,26,25,1743,1740,1744,1742,1741,26.5,0,0,1744,0,1742,1740,1742,1742,0,28,30,30,28,29.5,29,30,29,27,1743,1742,1742,1745,1743,30,27.5,30,29,26.5,1741,1744,1743,1742,1741,27.5,21.5,26.5,25.5,29.5,1744,1743,1743,1744,1742
2/4/2026 16:16,50000,49957.7,26,26.5,25.5,0,26.5,1743,1742,1742,0,1742,36.5,26.5,26.5,26,25,1744,1742,1744,1741,1741,26,0,0,1740,0,1745,1741,1738,1744,0,28,30,30,27.5,29.5,29,30,29,27,1742,1739,1742,1742,1743,30,27.5,30,29,26.5,1742,1743,1741,1741,1739,27.5,21.5,26.5,25.5,29.5,1739,1740,1740,1744,1742
2/4/2026 16:16,50000,49940.6,26,26.5,25,0,26.5,1743,1740,1737,0,1744,36.5,26,26.5,26,25,1741,1741,1741,1743,1739,26,0,0,1740,0,1743,1744,1740,1742,0,28,30,30,27.5,29,28.5,30,28.5,27,1739,1740,1744,1740,1742,30,27.5,30,29,26,1740,1743,1742,1741,1743,27.5,21.5,26.5,25.5,29,1737,1740,1740,1743,1744
2/4/2026 16:17,50000,49954.4,26,26.5,25,0,26.5,1743,1739,1742,0,1741,36.5,26,26.5,26,25,1741,1741,1741,1741,1743,26,0,0,1740,0,1741,1745,1745,1741,0,28,30,30,27.5,29,28.5,29.5,28.5,26.5,1740,1745,1742,1741,1739,30,27.5,30,29,26,1740,1740,1742,1742,1745,27.5,21.5,26.5,25.5,29,1743,1742,1741,1740,1741
2/4/2026 16:17,50000,49944.5,26,26,25,0,26.5,1741,1741,1744,0,1741,36.5,26,26.5,26,25,1740,1741,1741,1741,1743,26,0,0,1744,0,1742,1742,1744,1739,0,27.5,29.5,30,27,29,28.5,29.5,28.5,26.5,1743,1743,1742,1740,1742,29.5,27.5,29.5,29,26,1745,1744,1741,1744,1745,27.5,21.5,26.5,25.5,29,1745,1745,1745,1740,1741
2/4/2026 16:18,50000,49928.9,26,26,25,0,26.5,1738,1742,1744,0,1744,36.5,26,26.5,26,24.5,1742,1741,1739,1742,1742,26,0,0,1744,0,1741,1740,1743,1741,0,27.5,29.5,30,27,28.5,28.5,29,28.5,26.5,1742,1743,1742,1742,1743,29.5,27.5,29.5,29,26,1741,1744,1741,1742,1745,27.5,21.5,26.5,25.5,29,1743,1744,1745,1742,1739
2/4/2026 16:18,50000,50067.5,26,26,24.5,0,26,1739,1743,1744,0,1744,36.5,26,26,26,24.5,1743,1744,1741,1742,1743,26,0,0,1743,0,1744,1740,1742,1745,0,27.5,29.5,29.5,27,28.5,28.5,29,28.5,26.5,1747,1743,1741,1746,1746,29.5,27.5,29.5,28,25.5,1744,1744,1741,1743,1744,27.5,21.5,26.5,25.5,28.5,1744,1745,1746,1743,1743
2/4/2026 16:19,50000,49991.6,26,25.5,24.5,0,26,1742,1744,1746,0,1742,36.5,26,26,25.5,24.5,1745,1742,1742,1743,1744,26,0,0,1747,0,1746,1741,1743,1747,0,27,29,29.5,27,28.5,28.5,29,28.5,26.5,1746,1743,1744,1745,1744,29.5,27.5,29,28,25.5,1744,1748,1745,1744,1744,27.5,21.5,26,25,28.5,1745,1745,1746,1743,1742
2/4/2026 16:19,50000,49997.5,25.5,25.5,24.5,0,26,1744,1744,1747,0,1746,36.5,26,26,25.5,24,1744,1742,1743,1743,1745,25.5,0,0,1745,0,1743,1741,1742,1744,0,27,29,29.5,27,28.5,28.5,29,28.5,26.5,1744,1742,1742,1745,1746,29,27.5,29,28,25.5,1745,1744,1745,1744,1744,27.5,21.5,25.5,25,28.5,1743,1746,1744,1743,1744
2/4/2026 16:20,50000,49998.3,25.5,25.5,24.5,0,26,1743,1743,1745,0,1746,36.5,26,26,25,24,1747,1741,1742,1741,1744,25.5,0,0,1746,0,1744,1739,1741,1746,0,27,29,29.5,27,28.5,28,29,28,26.5,1746,1744,1743,1743,1743,29,27.5,29,28,25.5,1743,1746,1740,1743,1745,27,21,25.5,24.5,28.5,1745,1745,1745,1742,1744
2/4/2026 16:20,50000,49957.3,25.5,25.5,24.5,0,25.5,1742,1744,1745,0,1746,36,26,26,25,24,1744,1742,1742,1741,1742,25.5,0,0,1747,0,1744,1742,1740,1744,0,27,29,29,27,28.5,28,29,28,26.5,1743,1742,1741,1745,1746,29,27,29,28,25.5,1741,1745,1743,1742,1742,27,20.5,25.5,24.5,28.5,1740,1745,1743,1744,1744
2/4/2026 16:21,50000,50012.8,25,25.5,24.5,0,25.5,1742,1742,1744,0,1746,35.5,26,25.5,25,24,1745,1741,1743,1743,1742,25,0,0,1746,0,1744,1741,1743,1745,0,27,29,29,27,28.5,28,29,28,26.5,1744,1743,1743,1745,1745,29,26.5,29,28,25.5,1744,1746,1742,1742,1743,26.5,20.5,25.5,24.5,28,1742,1745,1745,1744,1744
2/4/2026 16:21,50000,49994.1,25,25.5,24.5,0,25.5,1744,1739,1746,0,1745,35.5,25.5,25.5,25,24,1745,1741,1743,1743,1744,25,0,0,1745,0,1743,1740,1742,1742,0,27,29,29,26.5,28.5,28,29,27.5,26,1744,1742,1742,1745,1744,29,26.5,29,28,25,1743,1745,1742,1744,1742,26.5,20.5,25.5,24.5,28,1743,1745,1743,1742,1742
2/4/2026 16:22,50000,50020,25,25.5,24.5,0,25.5,1742,1742,1746,0,1746,35.5,25,25.5,25,24,1743,1742,1742,1743,1743,25,0,0,1746,0,1745,1744,1740,1744,0,27,29,29,26.5,28,27.5,29,27.5,26,1744,1742,1744,1743,1746,29,26.5,29,28,25,1745,1746,1743,1744,1745,26.5,20.5,25.5,24.5,28,1743,1745,1745,1745,1744
2/4/2026 16:22,50000,49999.6,25,25,24,0,25.5,1745,1746,1743,0,1744,35.5,25,25.5,25,24,1744,1742,1747,1745,1745,25,0,0,1745,0,1743,1746,1745,1743,0,27,29,29,26,28,27.5,28.5,27.5,25.5,1742,1744,1745,1744,1744,29,26.5,29,28,25,1745,1740,1745,1745,1740,26.5,20.5,25.5,24.5,28,1745,1742,1742,1746,1746
2/4/2026 16:23,50000,49995.4,25,25,24,0,25.5,1746,1746,1743,0,1744,35.5,25,25.5,25,24,1743,1743,1747,1744,1746,25,0,0,1743,0,1745,1745,1746,1742,0,26.5,28.5,29,26,28,27.5,28,27.5,25.5,1746,1745,1746,1742,1741,28.5,26.5,29,28,25,1745,1742,1743,1746,1743,26.5,20.5,25.5,24.5,28,1745,1742,1743,1744,1746
2/4/2026 16:23,50000,50016.6,25,25,23.5,0,25.5,1744,1744,1742,0,1742,35.5,25,25,25,23.5,1742,1743,1743,1743,1744,24.5,0,0,1744,0,1743,1743,1746,1741,0,26.5,28.5,29,26,27.5,27.5,28,27.5,25.5,1745,1743,1744,1742,1741,28.5,26.5,28.5,28,25,1742,1741,1743,1744,1743,26.5,20.5,25.5,24.5,28,1745,1741,1741,1743,1745
2/4/2026 16:24,50000,49990.3,25,24.5,23.5,0,25,1745,1742,1742,0,1743,35.5,25,25,25,23.5,1744,1744,1742,1747,1743,24.5,0,0,1744,0,1746,1742,1743,1743,0,26.5,28,29,26,27.5,27.5,28,27.5,25.5,1744,1743,1743,1744,1745,28.5,26.5,28.5,27.5,24.5,1743,1745,1741,1743,1744,26.5,20.5,25.5,24.5,27.5,1743,1740,1745,1740,1742
2/4/2026 16:24,50000,47157.6,25,24.5,23.5,0,25,1744,1745,1748,0,1749,35.5,25,25,24.5,23.5,1746,1540,1743,1745,1746,24.5,0,0,1749,0,1746,1748,1744,1747,0,26,28,28.5,26,27.5,27.5,28,27.5,25.5,1745,1745,1746,1749,1748,28,26.5,28.5,27,24.5,1746,1746,1746,1746,1746,26.5,20,24.5,24,27.5,1744,1750,1747,1747,1746
2/4/2026 16:25,50000,50043.2,24.5,24.5,23.5,0,25,1746,1746,1744,0,1745,35,25,25,24.5,23,1749,1748,1746,1746,1745,24.5,0,0,1742,0,1746,1744,1747,1745,0,26,28,28.5,26,27.5,27.5,28,27,25.5,1747,1747,1747,1742,1747,28,26.5,28,27,24.5,1746,1748,1745,1746,1745,26.5,20,24.5,23.5,27.5,1746,1743,1743,1746,1747
2/4/2026 16:25,50000,49988.8,24.5,24.5,23.5,0,24.5,1741,1737,1737,0,1737,35,25,25,24,23,1741,1740,1737,1739,1738,24.5,0,0,1738,0,1739,1738,1737,1742,0,26,28,28.5,26,27.5,27.5,28,27,25.5,1741,1739,1739,1738,1739,28,26,28,27,24.5,1739,1740,1738,1738,1742,26,19.5,24.5,23.5,27.5,1737,1737,1740,1738,1737
2/4/2026 16:26,50000,49956.3,24.5,24.5,23.5,0,24.5,1741,1742,1738,0,1740,34.5,25,25,24,23,1740,1741,1742,1741,1741,24,0,0,1740,0,1738,1739,1743,1738,0,26,28,28,26,27.5,27,28,27,25.5,1740,1741,1741,1739,1742,28,26,28,27,24.5,1739,1741,1741,1740,1738,25.5,19.5,24.5,23.5,27,1743,1741,1740,1739,1742
2/4/2026 16:26,50000,50012.5,24,24.5,23.5,0,24.5,1808,1803,1802,0,1803,34.5,25,24.5,24,23,1807,0,1805,1807,1803,24,0,0,1803,0,1806,1802,1804,1806,0,26,28,28,26,27.5,27,28,27,25,1806,1805,1805,1803,1808,28,25.5,28,27,24.5,1803,1808,1804,1805,1808,25.5,19.5,24.5,23.5,27,1804,1801,1801,1804,1804
2/4/2026 16:27,50000,50049.4,24,24.5,23.5,0,24.5,1802,1806,1804,0,1805,34.5,25,24.5,24,23,1802,0,1807,1803,1804,24,0,0,1805,0,1801,1804,1805,1804,0,26,28,28,25.5,27.5,27,28,26.5,25,1805,1804,1806,1804,1806,28,25.5,28,27,24,1804,1805,1806,1806,1802,25.5,19.5,24.5,23.5,27,1807,1805,1804,1803,1804
2/4/2026 16:27,50000,50042.3,24,24.5,23,0,24.5,1802,1804,1804,0,1803,34.5,25,24.5,24,23,1805,0,1805,1806,1803,24,0,0,1803,0,1803,1804,1806,1804,0,26,28,28,25,27,26.5,28,26.5,25,1806,1804,1807,1803,1804,28,25.5,28,27,24,1804,1806,1803,1803,1802,25.5,19.5,24.5,23.5,27,1804,1804,1806,1805,1804
2/4/2026 16:28,50000,50067.8,24,24,23,0,24.5,1803,1803,1806,0,1804,34.5,25,24.5,24,23,1804,0,1802,1804,1808,23.5,0,0,1805,0,1802,1805,1806,1801,0,25.5,28,28,25,27,26.5,27.5,26.5,24.5,1805,1807,1804,1804,1801,28,25.5,28,27,24,1805,1799,1802,1804,1803,25.5,19.5,24.5,23.5,27,1809,1806,1806,1805,1804
2/4/2026 16:28,50000,50006.6,24,24,22.5,0,24.5,1801,1805,1804,0,1803,34.5,25,24,24,22.5,1801,-15,1805,1804,1807,23.5,0,0,1806,0,1801,1804,1804,1802,0,25.5,27.5,28,25,26.5,26.5,27.5,26.5,24.5,1807,1804,1804,1802,1805,28,25.5,27.5,27,24,1804,1804,1802,1803,1799,25.5,19.5,24.5,23.5,27,1805,1804,1805,1804,1805
2/4/2026 16:29,50000,49979.9,24,23.5,22.5,0,24,1804,1805,1806,0,1804,34.5,25,24,24,22.5,1806,-6,1804,1805,1800,23.5,0,0,1800,0,1804,1801,1802,1802,0,25,27.5,28,25,26.5,26.5,27,26.5,24.5,1805,1802,1805,1801,1804,27.5,25.5,27.5,27,24,1803,1804,1802,1802,1799,25.5,19,24.5,23.5,27,1801,1803,1801,1804,1804
2/4/2026 16:29,50000,50026.4,24,23.5,22.5,0,24,1743,1738,1740,0,1741,34.5,25,24,23.5,22.5,1740,1743,1739,1742,1741,23.5,0,0,1739,0,1742,1742,1741,1741,0,25,27,28,25,26.5,26.5,27,26.5,24.5,1739,1742,1741,1745,1739,27,25.5,27.5,26.5,23.5,1741,1740,1740,1740,1742,25.5,19,24.5,23,26.5,1741,1740,1743,1737,1738
2/4/2026 16:30,50000,49994.5,23.5,23.5,22.5,0,24,1741,1741,1739,0,1741,34,24.5,24,23.5,22,1741,1742,1741,1740,1738,23.5,0,0,1741,0,1742,1743,1740,1743,0,25,27,27.5,25,26.5,26.5,27,26.5,24.5,1739,1739,1741,1745,1742,27,25.5,27.5,26,23.5,1741,1737,1739,1740,1745,25.5,19,23.5,23,26.5,1741,1741,1741,1738,1736
2/4/2026 16:30,50000,50011.8,23.5,23.5,22.5,0,24,1745,1740,1741,0,1742,34,24,24,23.5,22,1744,1742,1742,1742,1741,23.5,0,0,1740,0,1742,1744,1737,1744,0,25,27,27.5,25,26.5,26.5,27,26,24.5,1740,1742,1742,1742,1742,27,25.5,27,26,23.5,1739,1743,1741,1742,1743,25,19,23.5,22.5,26.5,1739,1741,1741,1740,1742
2/4/2026 16:31,50000,49998,23.5,23.5,22.5,0,23.5,1741,1737,1742,0,1742,33.5,24,24,23,22,1741,1744,1737,1742,1743,23.5,0,0,1739,0,1741,1742,1743,1740,0,25,27,27.5,25,26.5,26,27,26,24.5,1744,1741,1742,1743,1740,27,25,27,26,23.5,1742,1741,1741,1744,1745,25,18.5,23.5,22.5,26,1743,1742,1745,1743,1739
2/4/2026 16:31,50000,49960.3,23.5,23.5,22.5,0,23.5,1744,1740,1739,0,1743,33.5,24,23.5,23,22,1740,1743,1742,1742,1741,23,0,0,1742,0,1743,1743,1740,1744,0,25,27,27,25,26.5,26,27,26,24.5,1741,1741,1742,1744,1742,27,25,27,26,23.5,1741,1740,1738,1743,1744,24.5,18.5,23.5,22.5,26,1741,1738,1742,1738,1742
2/4/2026 16:32,50000,49981.5,23,23.5,22.5,0,23.5,1742,1744,1743,0,1742,33.5,24,23.5,23,22,1741,1742,1743,1743,1740,23,0,0,1745,0,1742,1741,1742,1744,0,25,27,27,25,26.5,26,27,25.5,24,1744,1740,1740,1740,1745,27,24.5,27,26,23,1739,1745,1742,1739,1739,24.5,18.5,23.5,22.5,26,1741,1744,1742,1744,1743
2/4/2026 16:32,50000,49960.8,23,23.5,22.5,0,23.5,1745,1740,1740,0,1742,33.5,24,23.5,23,22,1743,1742,1744,1743,1743,22.5,0,0,1743,0,1744,1745,1743,1741,0,25,27,27,24,26,26,27,25.5,24,1742,1741,1742,1741,1741,27,24.5,27,26,23,1741,1741,1740,1744,1744,24.5,18.5,23.5,22.5,26,1744,1740,1742,1739,1739
2/4/2026 16:33,50000,49982.9,23,23.5,22,0,23.5,1745,1742,1741,0,1741,33.5,24,23,23,22,1740,1744,1745,1743,1744,22.5,0,0,1741,0,1742,1744,1745,1744,0,25,27,27,24,26,26,27,25.5,24,1743,1743,1745,1744,1741,27,24.5,27,26,23,1741,1740,1743,1746,1743,24.5,18.5,23.5,22.5,26,1744,1739,1741,1739,1742
2/4/2026 16:33,50000,49967.9,23,23,22,0,23.5,1740,1744,1742,0,1745,33.5,24,23,23,22,1743,1743,1744,1742,1738,22.5,0,0,1744,0,1743,1741,1742,1743,0,24.5,27,27,24,26,25.5,26.5,25.5,23.5,1742,1738,1742,1740,1743,27,24.5,27,26,23,1743,1743,1741,1740,1741,24.5,18,23.5,22.5,26,1738,1744,1743,1744,1745
2/4/2026 16:34,50000,49928.9,23,22.5,21.5,0,23.5,1744,1740,1741,0,1741,33.5,24,23,23,21.5,1741,1742,1742,1741,1744,22.5,0,0,1742,0,1741,1744,1744,1741,0,24.5,26.5,27,24,25.5,25.5,26.5,25.5,23.5,1744,1743,1743,1743,1741,27,24.5,27,26,23,1740,1742,1743,1742,1746,24.5,18,23.5,22.5,26,1745,1738,1743,1739,1739
2/4/2026 16:34,50000,49961.3,23,22.5,21.5,0,23,1742,1743,1743,0,1742,33.5,24,23,23,21.5,1743,1741,1743,1743,1741,22.5,0,0,1743,0,1745,1743,1740,1745,0,24,26.5,27,24,25.5,25.5,26,25.5,23.5,1740,1743,1743,1739,1744,26.5,24.5,26.5,26,23,1742,1742,1742,1741,1740,24.5,18,23.5,22,26,1738,1744,1740,1741,1746
2/4/2026 16:35,50000,49989.7,23,22.5,21.5,0,23,1744,1741,1742,0,1741,33,24,23,23,21,1743,1742,1743,1744,1747,22.5,0,0,1744,0,1741,1742,1745,1743,0,24,26.5,27,24,25.5,25.5,26,25.5,23.5,1743,1744,1744,1745,1740,26,24.5,26.5,26,22.5,1741,1741,1744,1746,1745,24.5,18,23,22,25.5,1744,1744,1743,1741,1742
2/4/2026 16:35,50000,49992.2,23,22.5,21.5,0,23,1741,1740,1741,0,1740,32.5,23.5,23,22.5,21,1741,1740,1741,1743,1741,22.5,0,0,1742,0,1739,1745,1745,1739,0,24,26,26.5,24,25.5,25.5,26,25,23.5,1742,1743,1744,1744,1739,26,24.5,26.5,25,22.5,1739,1740,1741,1743,1743,24.5,18,22.5,22,25.5,1744,1740,1741,1738,1740
2/4/2026 16:36,50000,49969.5,22.5,22.5,21.5,0,23,1742,1741,1743,0,1742,32.5,23,23,22,21,1742,1743,1739,1742,1741,22.5,0,0,1741,0,1742,1739,1741,1742,0,24,26,26.5,24,25.5,25.5,26,25,23.5,1741,1739,1740,1740,1740,26,24,26.5,25,22.5,1742,1744,1742,1740,1740,24.5,18,22.5,21.5,25,1739,1744,1744,1744,1743
2/4/2026 16:36,50000,49972.1,22.5,22.5,21.5,0,22.5,1740,1742,1742,0,1739,32.5,23,23,22,21,1741,1740,1743,1742,1744,22,0,0,1741,0,1741,1743,1745,1741,0,24,26,26.5,24,25.5,25,26,25,23.5,1744,1742,1742,1744,1740,26,24,26,25,22.5,1741,1739,1742,1744,1746,24,17.5,22.5,21.5,25,1744,1741,1738,1740,1740
2/4/2026 16:37,50000,49960.9,22.5,22.5,21.5,0,22.5,1739,1743,1743,0,1738,32.5,23,22.5,22,21,1743,1740,1742,1742,1739,22,0,0,1743,0,1742,1743,1741,1740,0,24,26,26,24,25.5,25,26,25,23,1738,1741,1741,1740,1740,26,24,26,25,22.5,1742,1740,1744,1742,1739,23.5,17.5,22.5,21.5,25,1743,1741,1742,1743,1744
2/4/2026 16:37,50000,49989.4,22,22.5,21.5,0,22.5,1741,1740,1739,0,1739,32.5,23,22.5,22,21,1739,1740,1744,1744,1742,21.5,0,0,1741,0,1739,1739,1744,1740,0,24,26,26,24,25.5,25,26,25,23,1742,1742,1746,1745,1739,26,24,26,25,22.5,1741,1737,1743,1744,1743,23.5,17.5,22.5,21.5,25,1742,1740,1739,1741,1744
2/4/2026 16:38,50000,49977.2,22,22.5,21,0,22.5,1744,1739,1742,0,1740,32.5,23,22,22,21,1742,1743,1739,1742,1740,21.5,0,0,1739,0,1742,1738,1739,1740,0,24,26,26,23,25,25,26,24.5,23,1741,1739,1741,1741,1744,26,23.5,26,25,22,1744,1744,1740,1740,1740,23.5,17,22.5,21.5,25,1740,1740,1742,1743,1739
2/4/2026 16:38,50000,49938.6,22,22.5,21,0,22.5,1743,1741,1740,0,1742,32.5,23,22,22,21,1741,1739,1743,1744,1741,21.5,0,0,1742,0,1742,1739,1743,1739,0,24,26,26,23,25,25,26,24.5,23,1745,1740,1743,1743,1743,26,23.5,26,25,22,1743,1743,1740,1741,1745,23.5,17,22.5,21.5,25,1741,1741,1739,1739,1742
