Time (America/New_York),Tumbleweed 1.P command (from Fleet) (kWinCloud),Tumbleweed 1.P measured (kW),Unit #05 (11A5).State of Charge (SoC),Unit #06 (11A6).State of Charge (SoC),Unit #07 (11A7).State of Charge (SoC),Unit #08 (11A8).State of Charge (SoC),Unit #09 (11B1).State of Charge (SoC),Unit #05 (11A5).kW Measured (kW),Unit #06 (11A6).kW Measured (kW),Unit #07 (11A7).kW Measured (kW),Unit #08 (11A8).kW Measured (kW),Unit #09 (11B1).kW Measured (kW),Unit #10 (11B2).State of Charge (SoC),Unit #11 (11B3).State of Charge (SoC),Unit #12 (11B4).State of Charge (SoC),Unit #13 (11B5).State of Charge (SoC),Unit #14 (11B6).State of Charge (SoC),Unit #10 (11B2).kW Measured (kW),Unit #11 (11B3).kW Measured (kW),Unit #12 (11B4).kW Measured (kW),Unit #13 (11B5).kW Measured (kW),Unit #14 (11B6).kW Measured (kW),Unit #15 (11B7).State of Charge (SoC),Unit #16 (11B8).State of Charge (SoC),Unit #16 (11B8).kW Measured (kW),Unit #15 (11B7).kW Measured (kW),Unit #17 (12A1).kW Measured (kW),Unit #18 (12A2).kW Measured (kW),Unit #19 (12A3).kW Measured (kW),Unit #20 (12A4).kW Measured (kW),Unit #21 (12A5).kW Measured (kW),Unit #17 (12A1).State of Charge (SoC),Unit #18 (12A2).State of Charge (SoC),Unit #19 (12A3).State of Charge (SoC),Unit #20 (12A4).State of Charge (SoC),Unit #21 (12A5).State of Charge (SoC),Unit #22 (12A6).State of Charge (SoC),Unit #23 (12A7).State of Charge (SoC),Unit #24 (12A8).State of Charge (SoC),Unit #25 (12B1).State of Charge (SoC),Unit #26 (12B2).State of Charge (SoC),Unit #22 (12A6).kW Measured (kW),Unit #23 (12A7).kW Measured (kW),Unit #24 (12A8).kW Measured (kW),Unit #25 (12B1).kW Measured (kW),Unit #26 (12B2).kW Measured (kW),Unit #27 (12B3).State of Charge (SoC),Unit #28 (12B4).State of Charge (SoC),Unit #29 (12B5).State of Charge (SoC),Unit #30 (12B6).State of Charge (SoC),Unit #31 (12B7).State of Charge (SoC),Unit #27 (12B3).kW Measured (kW),Unit #28 (12B4).kW Measured (kW),Unit #29 (12B5).kW Measured (kW),Unit #30 (12B6).kW Measured (kW),Unit #31 (12B7).kW Measured (kW),Unit #01 (11A1).State of Charge (SoC),Unit #02 (11A2).State of Charge (SoC),Unit #03 (11A3).State of Charge (SoC),Unit #04 (11A4).State of Charge (SoC),Unit #32 (12B8).State of Charge (SoC),Unit #01 (11A1).kW Measured (kW),Unit #02 (11A2).kW Measured (kW),Unit #03 (11A3).kW Measured (kW),Unit #04 (11A4).kW Measured (kW),Unit #32 (12B8).kW Measured (kW)
2/4/2026 16:39,50000,49988.8,22,21.5,21,0,22.5,1740,1739,1740,0,1737,32.5,23,22,22,20.5,1739,1741,1740,1742,1741,21.5,0,0,1740,0,1741,1736,1741,1738,0,23.5,26,26,23,24.5,24.5,25.5,24.5,22.5,1740,1740,1743,1742,1742,26,23.5,26,25,22,1741,1745,1740,1742,1745,23.5,17,22.5,21,25,1741,1740,1740,1738,1741
2/4/2026 16:39,50000,49984.4,22,21.5,20.5,0,22.5,1740,1742,1743,0,1741,32.5,23,22,22,20.5,1741,1742,1742,1739,1739,21.5,0,0,1742,0,1742,1744,1741,1742,0,23,26,26,23,24.5,24.5,25.5,24.5,22.5,1739,1741,1740,1739,1739,26,23.5,26,25,22,1743,1741,1742,1743,1736,23.5,17,22.5,21,25,1742,1745,1743,1742,1740
2/4/2026 16:40,50000,49947.1,22,21.5,20.5,0,22,1741,1741,1741,0,1740,32.5,23,22,22,20.5,1742,1742,1739,1740,1738,21.5,0,0,1739,0,1740,1743,1739,1741,0,23,25.5,26,23,24.5,24.5,25,24.5,22.5,1740,1740,1741,1738,1740,26,23.5,26,25,21.5,1740,1742,1740,1742,1741,23.5,17,22.5,21,25,1741,1743,1742,1744,1742
2/4/2026 16:40,50000,49960.4,22,21.5,20.5,0,22,1740,1745,1748,0,1743,32,23,22,22,20,1744,1744,1745,1748,1745,21.5,0,0,1747,0,1742,1745,1746,1743,0,23,25.5,26,23,24.5,24.5,25,24.5,22.5,1747,1746,1746,1747,1744,26,23.5,25.5,25,21.5,1741,1745,1742,1744,1742,23.5,17,21.5,21,24.5,1744,1745,1744,1743,1745
2/4/2026 16:41,50000,49963.5,21.5,21.5,20.5,0,22,1743,1742,1742,0,1744,31.5,22.5,22,21.5,20,1745,1744,1741,1745,1743,21.5,0,0,1743,0,1744,1746,1741,1745,0,23,25,25.5,23,24.5,24.5,25,24,22.5,1742,1744,1745,1742,1745,25,23.5,25.5,24.5,21.5,1744,1743,1744,1742,1744,23.5,17,21.5,20.5,24,1742,1743,1745,1746,1740
2/4/2026 16:41,50000,49986.1,21.5,21.5,20.5,0,22,1745,1739,1744,0,1743,31.5,22,22,21.5,20,1745,1743,1742,1745,1742,21,0,0,1742,0,1745,1746,1743,1743,0,23,25,25.5,23,24.5,24.5,25,24,22.5,1742,1743,1744,1742,1743,25,23,25.5,24,21.5,1744,1743,1743,1743,1744,23,16.5,21.5,20.5,24,1743,1740,1746,1744,1741
2/4/2026 16:42,50000,49958.7,21.5,21.5,20.5,0,21.5,1745,1741,1740,0,1745,31.5,22,22,21,20,1743,1743,1743,1743,1741,20.5,0,0,1740,0,1744,1746,1739,1743,0,23,25,25.5,23,24.5,24,25,24,22.5,1741,1743,1744,1740,1741,25,23,25.5,24,21.5,1744,1744,1742,1744,1744,22.5,16.5,21.5,20.5,24,1745,1743,1744,1745,1741
2/4/2026 16:42,50000,49969,21.5,21.5,20.5,0,21.5,1746,1745,1745,0,1745,31.5,22,21.5,21,20,1744,1744,1743,1742,1744,20.5,0,0,1744,0,1744,1746,1746,1742,0,23,25,25,23,24.5,24,25,24,22.5,1745,1747,1742,1741,1743,25,23,25,24,21.5,1744,1742,1744,1745,1739,22.5,16.5,21.5,20.5,24,1746,1748,1744,1744,1744
2/4/2026 16:43,50000,49955.4,21,21.5,20.5,0,21.5,1745,1742,1741,0,1746,31.5,22,21,21,20,1744,1742,1741,1744,1744,20.5,0,0,1743,0,1745,1746,1744,1745,0,23,25,25,22,24.5,24,25,23.5,22,1743,1744,1743,1740,1741,25,23,25,24,21.5,1744,1742,1742,1746,1743,22.5,16,21.5,20.5,24,1743,1743,1747,1746,1741
2/4/2026 16:43,50000,49991.4,21,21.5,20,0,21.5,1744,1746,1746,0,1744,31.5,22,21,21,20,1744,1743,1747,1744,1745,20.5,0,0,1743,0,1743,1744,1747,1741,0,23,25,25,22,24.5,24,25,23.5,22,1744,1747,1743,1745,1744,25,22.5,25,24,21,1744,1745,1745,1743,1741,22.5,16,21.5,20.5,24,1746,1746,1746,1745,1745
2/4/2026 16:44,50000,49975.1,21,21,20,0,21.5,1746,1744,1743,0,1745,31.5,22,21,21,20,1744,1744,1744,1743,1745,20.5,0,0,1742,0,1742,1746,1747,1744,0,22.5,25,25,22,23.5,24,25,23.5,22,1745,1746,1741,1744,1743,25,22.5,25,24,21,1745,1743,1744,1743,1744,22.5,16,21.5,20,24,1746,1745,1747,1745,1746
2/4/2026 16:44,50000,50007.9,21,20.5,19.5,0,21.5,1745,1745,1745,0,1747,31.5,22,21,21,19.5,1744,1745,1744,1743,1745,20.5,0,0,1744,0,1743,1744,1748,1742,0,22.5,25,25,22,23.5,23.5,24.5,23.5,22,1747,1747,1743,1745,1745,25,22.5,25,24,21,1744,1744,1744,1744,1743,22.5,16,21.5,20,24,1747,1743,1745,1743,1745
2/4/2026 16:45,50000,49992.1,21,20.5,19.5,0,21.5,1745,1743,1744,0,1743,31,22,21,21,19.5,1746,1742,1743,1745,1744,20.5,0,0,1745,0,1746,1745,1741,1744,0,22,25,25,22,23.5,23.5,24.5,23.5,21.5,1741,1743,1747,1742,1743,25,22.5,25,24,21,1743,1744,1746,1744,1747,22.5,16,21.5,20,24,1741,1742,1742,1742,1744
2/4/2026 16:45,50000,49970.4,21,20.5,19.5,0,21,1743,1746,1745,0,1745,30.5,22,21,21,19,1745,1745,1746,1744,1746,20.5,0,0,1746,0,1745,1742,1744,1745,0,22,24.5,25,22,23.5,23.5,24,23.5,21.5,1744,1744,1745,1747,1747,25,22.5,25,24,20.5,1742,1749,1744,1743,1746,22.5,16,21.5,20,23.5,1742,1747,1745,1742,1745
2/4/2026 16:46,50000,49958,21,20.5,19.5,0,21,1747,1742,1742,0,1746,30.5,22,21,21,19,1744,1745,1743,1742,1748,20,0,0,1743,0,1743,1744,1746,1743,0,22,24.5,25,22,23.5,23.5,24,23.5,21.5,1744,1744,1741,1745,1745,24.5,22.5,24.5,23.5,20.5,1743,1743,1744,1742,1742,22.5,16,21,20,23,1745,1745,1746,1745,1745
2/4/2026 16:46,50000,49994.3,20.5,20.5,19.5,0,21,1745,1741,1743,0,1745,30.5,21.5,21,20.5,19,1745,1743,1744,1744,1748,20,0,0,1744,0,1745,1745,1746,1745,0,22,24.5,25,22,23.5,23.5,24,23,21.5,1745,1745,1743,1740,1743,24,22,24.5,23.5,20.5,1745,1743,1744,1744,1747,22.5,16,20.5,20,23,1747,1741,1744,1747,1743
2/4/2026 16:47,50000,50005.3,20.5,20.5,19.5,0,21,1745,1743,1742,0,1745,30.5,21.5,21,20,19,1745,1745,1744,1742,1745,19.5,0,0,1743,0,1742,1742,1744,1741,0,22,24,24.5,22,23.5,23.5,24,23,21.5,1746,1744,1743,1747,1747,24,22,24.5,23,20.5,1744,1747,1746,1742,1741,22,16,20.5,19.5,23,1744,1746,1746,1745,1745
2/4/2026 16:47,50000,49954.7,20.5,20.5,19.5,0,21,1743,1744,1746,0,1745,30.5,21,21,20,19,1746,1744,1747,1745,1743,19.5,0,0,1746,0,1745,1746,1741,1746,0,22,24,24,22,23.5,23.5,24,23,21.5,1742,1744,1744,1744,1745,24,22,24.5,23,20.5,1743,1745,1746,1743,1747,21.5,15,20.5,19.5,23,1744,1747,1742,1741,1747
2/4/2026 16:48,50000,49975.7,20.5,20.5,19.5,0,20.5,1742,1742,1745,0,1743,30.5,21,20,20,19,1743,1745,1748,1746,1743,19.5,0,0,1747,0,1745,1748,1742,1743,0,22,24,24,21.5,23.5,23,24,22.5,21,1740,1743,1745,1745,1743,24,22,24,23,20.5,1743,1746,1745,1745,1748,21.5,15,20.5,19.5,23,1744,1745,1743,1741,1744
2/4/2026 16:48,50000,49956.1,20,20.5,19,0,20.5,1744,1742,1743,0,1742,30.5,21,20,20,19,1743,1744,1744,1746,1748,19.5,0,0,1744,0,1744,1745,1745,1744,0,22,24,24,21,23.5,23,24,22.5,21,1746,1744,1743,1743,1743,24,22,24,23,20,1744,1744,1745,1745,1746,21.5,15,20.5,19,23,1747,1744,1742,1745,1745
2/4/2026 16:49,50000,50006.2,20,20,19,0,20.5,1743,1746,1744,0,1742,30.5,21,20,20,19,1745,1745,1745,1746,1748,19.5,0,0,1745,0,1745,1747,1746,1745,0,22,24,24,21,23,23,24,22.5,21,1747,1745,1744,1740,1744,24,21.5,24,23,20,1744,1743,1743,1744,1746,21.5,15,20.5,19,23,1745,1744,1744,1744,1743
2/4/2026 16:49,50000,50001.1,20,20,18.5,0,20.5,1746,1744,1742,0,1745,30.5,21,20,20,18.5,1745,1747,1744,1745,1748,19.5,0,0,1743,0,1743,1746,1747,1743,0,21.5,24,24,21,22.5,23,24,22.5,21,1747,1747,1745,1745,1747,24,21.5,24,23,20,1746,1745,1745,1745,1745,21.5,15,20.5,19,23,1745,1742,1747,1750,1742
2/4/2026 16:50,50000,48730.4,20,19.5,18.5,0,20.5,1745,1747,1746,0,1746,30,21,20,20,18.5,1744,1747,1748,1744,1745,19,0,0,1746,0,1746,1748,1741,1745,0,21,24,24,21,22.5,22.5,23.5,22.5,21,1743,1744,1745,1746,1746,24,21.5,24,23,20,1745,1746,1745,1746,1745,21.5,15,20.5,19,23,1746,1747,1745,1745,1747
2/4/2026 16:50,50000,50027.2,20,19.5,18.5,0,20.5,1806,1812,1810,0,1808,29.5,21,20,20,18.5,1808,0,1809,1809,1812,19,0,0,1810,0,1807,1812,1809,1810,0,21,24,24,21,22.5,22.5,23.5,22.5,20.5,1809,1810,1809,1807,1808,24,21.5,24,23,20,1808,1805,1809,1810,1811,21.5,15,20.5,19,23,1812,1811,1806,1806,1808
2/4/2026 16:51,50000,50026.9,20,19.5,18.5,0,20,1811,1809,1808,0,1810,29.5,21,20,20,18,1810,0,1807,1810,1807,19,0,0,1806,0,1811,1807,1810,1806,0,21,24,24,21,22.5,22.5,23,22.5,20.5,1810,1808,1808,1814,1810,24,21.5,24,23,20,1808,1812,1809,1805,1807,21.5,15,20.5,19,22.5,1805,1806,1811,1809,1807
2/4/2026 16:51,50000,50046.1,20,19.5,18.5,0,20,1806,1809,1808,0,1807,29.5,21,20,20,18,1810,0,1808,1809,1810,19,0,0,1808,0,1806,1807,1811,1807,0,21,23.5,24,21,22.5,22.5,23,22,20.5,1809,1811,1809,1809,1809,23.5,21.5,23.5,22.5,19.5,1808,1809,1810,1810,1810,21.5,14.5,19.5,19,22,1809,1807,1808,1811,1806
2/4/2026 16:52,50000,50020.5,19.5,19.5,18.5,0,20,1809,1811,1812,0,1807,29.5,21,20,19.5,18,1809,0,1811,1809,1810,18.5,0,0,1811,0,1807,1811,1809,1809,0,21,23,24,21,22.5,22.5,23,22,20.5,1810,1809,1810,1808,1805,23,21,23.5,22.5,19.5,1809,1806,1810,1809,1811,21.5,14.5,19.5,18.5,22,1811,1810,1807,1806,1810
2/4/2026 16:52,50000,50020.4,19.5,19.5,18.5,0,20,1809,1809,1808,0,1809,29.5,21,20,19.5,18,1809,0,1809,1810,1808,18.5,0,0,1810,0,1808,1806,1811,1808,0,21,23,23.5,21,22.5,22.5,23,22,20.5,1808,1809,1808,1814,1811,23,21,23.5,22.5,19.5,1809,1812,1808,1808,1809,21,14,19.5,18.5,22,1806,1806,1811,1810,1807
2/4/2026 16:53,50000,49989.5,19.5,19.5,18.5,0,19.5,1811,1811,1810,0,1809,29.5,21,19.5,19,18,1809,0,1807,1810,1810,18.5,0,0,1807,0,1808,1811,1808,1808,0,21,23,23,21,22.5,22,23,22,20.5,1810,1807,1808,1808,1806,23,21,23.5,22,19.5,1808,1808,1810,1809,1809,20.5,14,19.5,18,22,1811,1810,1808,1805,1810
2/4/2026 16:53,50000,50019,19.5,19.5,18.5,0,19.5,1810,1810,1807,0,1810,29.5,21,19,19,18,1810,0,1809,1810,1809,18.5,0,0,1807,0,1809,1811,1807,1809,0,21,23,23,20,22.5,22,23,22,20,1806,1809,1808,1812,1808,23,21,23,22,19,1809,1810,1810,1811,1807,20.5,14,19.5,18,22,1810,1807,1810,1809,1810
2/4/2026 16:54,50000,50036.8,19.5,19,18,0,19.5,1807,1810,1808,0,1808,29.5,21,19,19,18,1809,-11,1810,1811,1806,18.5,0,0,1810,0,1807,1807,1811,1808,0,21,23,23,20,22.5,22,23,21.5,20,1810,1809,1810,1810,1811,23,21,23,22,19,1808,1810,1810,1809,1809,20.5,14,19.5,18,22,1808,1809,1809,1813,1808
2/4/2026 16:54,50000,49998.2,19,19,17.5,0,19.5,1751,1750,1747,0,1749,29.5,21,19,19,18,1745,1750,1748,1749,1749,18,0,0,1748,0,1748,1749,1751,1748,0,20.5,23,23,20,21.5,22,23,21.5,20,1750,1750,1748,1750,1744,23,21,23,22,19,1746,1746,1748,1750,1747,20.5,14,19.5,18,22,1750,1751,1748,1748,1750
2/4/2026 16:55,50000,49934,19,18.5,17.5,0,19.5,1749,1748,1749,0,1746,28.5,21,19,19,17.5,1746,1746,1748,1746,1746,18,0,0,1747,0,1746,1746,1748,1746,0,20,23,23,20,21.5,21.5,23,21.5,20,1748,1747,1747,1741,1748,23,20.5,23,22,19,1746,1744,1746,1745,1749,20.5,14,19.5,18,22,1746,1750,1743,1744,1750
2/4/2026 16:55,50000,49956.8,19,18.5,17.5,0,19.5,1742,1745,1743,0,1743,28.5,21,19,19,17.5,1747,1742,1746,1746,1743,18,0,0,1744,0,1745,1745,1744,1744,0,20,23,23,20,21.5,21.5,22.5,21.5,20,1742,1744,1746,1745,1746,23,20.5,23,22,19,1746,1747,1743,1745,1744,20.5,14,19.5,18,22,1743,1742,1746,1748,1741
2/4/2026 16:56,50000,49989.7,19,18.5,17.5,0,19.5,1803,1809,1807,0,1807,28.5,21,19,19,17,1808,1809,1808,1808,1805,18,0,0,1808,0,1806,1805,,1804,0,20,23,23,20,21.5,21.5,22.5,21.5,19.5,1808,1806,1809,1807,1810,23,20.5,23,22,19,1807,1810,1807,1805,1808,20.5,14,19.5,18,21.5,1804,1807,1805,1807,1804
2/4/2026 16:56,50000,50018.7,19,18.5,17.5,0,19,1749,1752,1749,0,1747,28.5,20.5,19,19,17,1749,1750,1749,1748,1750,18,0,0,1747,0,1746,1747,1699,1749,0,20,22.5,23,20,21.5,21.5,22,21.5,19.5,1752,1750,1747,1747,1748,23,20.5,23,22,18.5,1749,1748,1748,1748,1750,20.5,13.5,19,18,21,1748,1751,1749,1746,1751
2/4/2026 16:57,50000,49957.9,18.5,18.5,17.5,0,19,1747,1745,1745,0,1747,28.5,20.5,19,19,17,1744,1745,1744,1743,1747,17.5,0,0,1743,0,1745,1745,1745,1746,0,20,22,23,20,21.5,21.5,22,21,19.5,1745,1744,1743,1746,1743,22.5,20.5,22.5,21.5,18.5,1747,1744,1746,1744,1743,20.5,13.5,18.5,18,21,1746,1744,1746,1745,1747
2/4/2026 16:57,50000,49979,18.5,18.5,17.5,0,19,1748,1746,1748,0,1746,28.5,20,18.5,18.5,17,1744,1748,1749,1743,1749,17.5,0,0,1744,0,1744,1745,1749,1747,0,20,22,23,20,21.5,21.5,22,21,19.5,1746,1747,1743,1744,1749,22.5,20,22.5,21.5,18.5,1747,1745,1746,1745,1746,20,13,18.5,17.5,21,1746,1748,1746,1742,1747
2/4/2026 16:58,50000,49988.5,18.5,18.5,17.5,0,19,1746,1746,1748,0,1745,28.5,20,18.5,18,17,1747,1744,1746,1746,1749,17.5,0,0,1746,0,1748,1744,1743,1749,0,20,22,23,20,21.5,21.5,22,21,19.5,1746,1744,1746,1748,1748,22,20,22.5,21,18.5,1747,1747,1743,1745,1746,19.5,13,18.5,17,21,1745,1744,1747,1749,1746
2/4/2026 16:58,50000,50022.5,18.5,18.5,17.5,0,18.5,1748,1749,1745,0,1746,28.5,20,18,18,17,1743,1744,1746,1745,1748,17,0,0,1744,0,1745,1747,1748,1746,0,20,22,23,19,21.5,21,22,21,19,1749,1746,1744,1746,1746,22,20,22.5,21,18.5,1748,1743,1747,1746,1743,19.5,13,18.5,17,21,1745,1746,1746,1745,1748
2/4/2026 16:59,50000,49976.2,18.5,18,17,0,18.5,1745,1746,1748,0,1745,28.5,20,18,18,17,1748,1746,1749,1744,1746,17,0,0,1748,0,1747,1747,1740,1749,0,20,22,22.5,19,21.5,21,22,20.5,19,1744,1745,1744,1748,1745,22,20,22,21,18.5,1746,1746,1745,1748,1746,19.5,13,18.5,17,21,1746,1746,1745,1749,1744
2/4/2026 16:59,50000,49957.1,18.5,18,16.5,0,18.5,1750,1747,1744,0,1747,28.5,20,18,18,17,1744,1745,1747,1744,1750,17,0,0,1745,0,1745,1745,1748,1747,0,20,22,22,19,21.5,21,22,20.5,19,1748,1746,1744,1743,1748,22,20,22,21,18,1745,1744,1744,1744,1744,19.5,13,18.5,17,21,1744,1746,1747,1748,1748
2/4/2026 17:00,50000,49968.9,18,18,16.5,0,18.5,1747,1748,1745,0,1745,27.5,20,18,18,17,1746,1748,1747,1743,1746,17,0,0,1743,0,1747,1742,1744,1745,0,19,22,22,19,20.5,21,22,20.5,19,1748,1746,1744,1742,1748,22,19.5,22,21,18,1746,1746,1746,1744,1747,19.5,13,18.5,17,21,1744,1748,1745,1744,1749
2/4/2026 17:00,50000,49988,18,18,16.5,0,18.5,1745,1748,1749,0,1746,27.5,20,18,18,16.5,1749,1748,1748,1746,1746,17,0,0,1747,0,1748,1744,1743,1747,0,19,22,22,19,20.5,20.5,22,20.5,19,1744,1742,1747,1745,1744,22,19.5,22,21,18,1744,1746,1746,1747,1747,19.5,13,18.5,17,21,1744,1745,1742,1747,1747
2/4/2026 17:01,50000,50020,18,17.5,16.5,0,18.5,1746,1746,1746,0,1747,27.5,20,18,18,16.5,1747,1746,1748,1747,1747,17,0,0,1751,0,1750,1749,1746,1748,0,19,22,22,19,20.5,20.5,21.5,20.5,19,1744,1747,1749,1749,1743,22,19.5,22,21,18,1749,1748,1746,1749,1747,19.5,12.5,18.5,17,20.5,1748,1748,1749,1749,1746
2/4/2026 17:01,50000,49992.8,18,17.5,16.5,0,18.5,1749,1749,1745,0,1747,27.5,20,18,18,16,1746,1745,1747,1745,1747,17,0,0,1746,0,1747,1744,1748,1744,0,19,22,22,19,20.5,20.5,21.5,20.5,19,1748,1748,1745,1747,1747,22,19.5,22,21,18,1748,1749,1749,1745,1745,19.5,12.5,18.5,17,20.5,1745,1748,1750,1746,1747
2/4/2026 17:02,50000,50028,18,17.5,16.5,0,18.5,1743,1746,1747,0,1747,27.5,19.5,18,18,16,1747,1749,1747,1746,1749,17,0,0,1747,0,1747,1750,1748,1747,0,19,22,22,19,20.5,20.5,21,20.5,18.5,1750,1748,1749,1749,1745,21.5,19.5,22,20.5,17.5,1749,1744,1745,1749,1747,19.5,12.5,18,16.5,20,1748,1746,1747,1750,1746
2/4/2026 17:02,50000,50067.9,18,17.5,16.5,0,18,1810,1809,1809,0,1812,27.5,19.5,18,18,16,1811,0,1810,1812,1812,16.5,0,0,1809,0,1808,1811,1813,1808,0,19,21,22,19,20.5,20.5,21,20,18.5,1815,1813,1811,1810,1812,21.5,19,21.5,20.5,17.5,1810,1810,1812,1811,1808,19.5,12.5,17.5,16,20,1811,1809,1815,1811,1810
2/4/2026 17:03,50000,50001,17.5,17.5,16.5,0,18,1811,1812,1811,0,1813,27.5,19.5,17.5,17.5,16,1812,0,1810,1808,1811,16,0,0,1811,0,1812,1809,1812,1810,0,19,21,22,19,20.5,20.5,21,20,18.5,1815,1812,1811,1811,1810,21.5,19,21.5,20,17.5,1812,1812,1811,1809,1808,19,12,17.5,16,20,1809,1809,1813,1810,1810
2/4/2026 17:03,50000,50034.6,17.5,17.5,16.5,0,18,1809,1809,1811,0,1812,27.5,19.5,17.5,17,16,1808,0,1806,1809,1810,16,0,0,1809,0,1809,1806,1809,1809,0,19,21,22,18,20.5,20.5,21,20,18.5,1811,1810,1807,1808,1811,21,19,21.5,20,17.5,1810,1809,1810,1808,1807,18.5,12,17.5,16,20,1807,1807,1811,1810,1810
2/4/2026 17:04,50000,50156.1,17.5,17,16.5,0,17.5,1748,1749,1751,0,1749,27.5,19.5,17,17,16,1750,1749,1749,1752,1753,16,0,0,1752,0,1749,1749,1752,1750,0,19,21,22,18,20.5,20,21,19.5,18,1753,1751,1750,1750,1751,21,19,21.5,20,17.5,1751,1745,1748,1748,1747,18.5,12,17.5,16,20,1748,1749,1752,1751,1747
2/4/2026 17:04,50000,50065.7,17.5,17,15.5,0,17.5,1748,1747,1749,0,1750,26.5,19.5,17,17,16,1751,1746,1746,1749,1749,16,0,0,1750,0,1748,1746,1751,1746,0,19,21,21,18,20.5,20,21,19.5,18,1752,1751,1747,1749,1752,21,19,21,20,17,1749,1752,1750,1747,1747,18.5,12,17.5,16,20,1749,1746,1752,1751,1748
2/4/2026 17:05,50000,50042.3,17,17,15.5,0,17.5,1749,1751,1750,0,1750,26.5,19,17,17,16,1750,1751,1749,1749,1749,16,0,0,1748,0,1748,1752,1747,1750,0,18,21,21,18,20,20,21,19.5,18,1746,1748,1749,1751,1747,21,19,21,20,17,1747,1750,1751,1749,1752,18.5,11.5,17.5,16,20,1751,1753,1749,1749,1750
2/4/2026 17:05,50000,49992.2,17,17,15.5,0,17.5,1747,1745,1750,0,1749,26.5,19,17,17,15.5,1748,1746,1750,1749,1749,16,0,0,1751,0,1748,1746,1750,1749,0,18,21,21,18,19.5,20,21,19.5,18,1750,1749,1749,1747,1749,21,18.5,21,20,17,1747,1748,1747,1749,1747,18.5,11.5,17.5,16,19.5,1746,1746,1748,1750,1747
2/4/2026 17:06,50000,49994,17,17,15.5,0,17.5,1747,1745,1747,0,1748,26.5,19,17,17,15.5,1748,1745,1749,1749,1748,16,0,0,1749,0,1750,1745,1749,1747,0,18,21,21,18,19.5,19.5,21,19.5,18,1748,1748,1748,1746,1751,21,18.5,21,20,17,1747,1751,1747,1748,1746,18.5,11.5,17.5,16,19.5,1746,1746,1749,1748,1746
2/4/2026 17:06,50000,49995.3,17,16.5,15.5,0,17.5,1748,1748,1748,0,1748,26.5,19,17,17,15.5,1749,1746,1749,1750,1750,16,0,0,1749,0,1751,1748,1748,1749,0,18,21,21,18,19.5,19.5,20.5,19.5,18,1750,1746,1750,1748,1746,21,18.5,21,20,17,1747,1747,1748,1749,1749,18.5,11.5,17.5,15.5,19.5,1747,1749,1744,1749,1750
2/4/2026 17:07,50000,49982.9,17,16.5,15.5,0,17.5,1751,1748,1747,0,1748,26.5,19,17,17,15,1749,1749,1748,1748,1748,15.5,0,0,1748,0,1748,1753,1744,1750,0,18,21,21,18,19.5,19.5,20.5,19,17.5,1747,1746,1746,1745,1746,21,18.5,21,20,16.5,1751,1749,1749,1750,1750,18.5,11.5,17,15.5,19.5,1749,1747,1748,1745,1751
2/4/2026 17:07,50000,49993.3,17,16.5,15.5,0,17,1750,1750,1748,0,1748,26.5,19,16.5,17,15,1749,1749,1749,1748,1750,15,0,0,1747,0,1750,1750,1747,1750,0,18,20.5,21,18,19.5,19.5,20,19,17.5,1748,1748,1748,1748,1747,20.5,18.5,21,19,16.5,1747,1748,1747,1750,1750,18.5,11.5,17,15.5,19,1749,1751,1747,1746,1752
2/4/2026 17:08,50000,49981.6,16.5,16.5,15.5,0,17,1749,1748,1748,0,1746,26.5,19,16.5,17,15,1746,1749,1749,1747,1750,15,0,0,1749,0,1747,1746,1749,1750,0,18,20,21,18,19.5,19.5,20,19,17.5,1751,1750,1750,1749,1748,20.5,18,21,19,16.5,1745,1745,1749,1748,1750,18.5,11.5,16.5,15,19,1747,1750,1745,1750,1750
2/4/2026 17:08,50000,49984.6,16.5,16.5,15.5,0,17,1750,1748,1745,0,1749,26.5,19,16.5,17,15,1751,1748,1745,1747,1748,15,0,0,1748,0,1749,1748,1745,1751,0,18,20,21,17,19.5,19.5,20,19,17.5,1744,1744,1747,1746,1746,20.5,18,20.5,19,16.5,1749,1749,1747,1750,1749,17.5,11,16.5,15,19,1750,1744,1748,1745,1751
2/4/2026 17:09,50000,49979.6,16.5,16,15.5,0,17,1749,1748,1746,0,1748,26.5,18.5,16.5,16,15,1748,1747,1746,1747,1748,15,0,0,1748,0,1748,1748,1746,1751,0,18,20,21,17,19.5,19.5,20,19,17,1748,1745,1747,1745,1745,20,18,20.5,19,16.5,1750,1747,1748,1748,1748,17.5,11,16.5,15,19,1749,1744,1747,1746,1749
2/4/2026 17:09,50000,49966.4,16.5,16,15,0,16.5,1750,1749,1748,0,1749,25.5,18.5,16,16,15,1747,1749,1751,1748,1750,15,0,0,1747,0,1749,1749,1750,1748,0,18,20,21,17,19.5,19,20,19,17,1751,1749,1747,1750,1748,20,18,20.5,19,16,1748,1746,1747,1748,1750,17.5,10.5,16.5,15,19,1747,1751,1746,1749,1751
2/4/2026 17:10,50000,49978.4,16.5,16,14.5,0,16.5,1746,1747,1748,0,1748,25.5,18.5,16,16,15,1749,1748,1749,1745,1746,15,0,0,1751,0,1748,1747,1746,1750,0,17.5,20,20,17,19.5,19,20,18.5,17,1746,1745,1749,1744,1748,20,18,20,19,16,1746,1749,1748,1750,1745,17.5,10.5,16.5,15,19,1749,1744,1749,1748,1746
2/4/2026 17:10,50000,49962.9,16,16,14.5,0,16.5,1750,1749,1747,0,1747,25.5,18,16,16,15,1748,1750,1750,1746,1750,15,0,0,1747,0,1746,1748,1749,1749,0,17,20,20,17,19,19,20,18.5,17,1751,1747,1749,1748,1750,20,18,20,19,16,1747,1745,1748,1748,1752,17.5,10.5,16.5,15,19,1746,1749,1747,1747,1749
2/4/2026 17:11,50000,49967.4,16,16,14.5,0,16.5,1750,1748,1751,0,1748,25.5,18,16,16,14.5,1748,1747,1750,1748,1748,15,0,0,1747,0,1750,1744,1748,1748,0,17,20,20,17,19,19,20,18.5,17,1747,1748,1747,1747,1749,20,18,20,19,16,1748,1749,1744,1749,1749,17.5,10.5,16.5,14.5,18.5,1745,1748,1744,1750,1747
2/4/2026 17:11,50000,49970.4,16,16,14.5,0,16.5,1747,1745,1747,0,1749,25.5,18,16,16,14.5,1751,1748,1748,1747,1748,14.5,0,0,1749,0,1751,1750,1745,1748,0,17,20,20,17,18.5,18.5,20,18.5,17,1748,1746,1748,1746,1745,20,17.5,20,19,16,1749,1749,1747,1749,1747,17.5,10.5,16.5,14.5,18.5,1749,1743,1748,1745,1749
2/4/2026 17:12,50000,49976.9,16,15.5,14.5,0,16.5,1750,1750,1748,0,1748,25.5,18,16,16,14,1747,1746,1748,1746,1751,14.5,0,0,1749,0,1749,1748,1749,1748,0,17,19.5,20,17,18.5,18.5,20,18.5,17,1750,1750,1748,1748,1751,20,17.5,20,19,16,1749,1746,1746,1747,1752,17.5,10.5,16.5,14.5,18.5,1747,1749,1748,1746,1751
2/4/2026 17:12,50000,49980.7,16,15.5,14.5,0,16.5,1752,1750,1751,0,1748,25.5,18,15.5,16,14,1748,1748,1750,1750,1749,14,0,0,1747,0,1750,1746,1749,1747,0,17,19.5,20,17,18.5,18.5,19.5,18,17,1748,1748,1750,1747,1748,20,17.5,20,18,16,1746,1751,1749,1749,1751,17.5,10.5,16,14.5,18,1745,1750,1745,1750,1751
2/4/2026 17:13,50000,49899,16,15.5,14.5,0,16,1811,1813,1809,0,1809,25.5,17.5,15.5,16,14,1810,0,1813,1809,1810,14,0,0,1808,0,1811,1807,1811,1807,0,17,19.5,20,17,18.5,18.5,19,18,16.5,1811,1811,1811,1811,1811,19.5,17,20,18,15.5,1809,1811,1811,1810,1811,17.5,10.5,15.5,14,18,1807,1813,1809,1810,1811
2/4/2026 17:13,50000,50012.4,15.5,15.5,14.5,0,16,1809,1811,1812,0,1815,25.5,18,15.5,16,14,1811,0,1808,1812,1814,14,0,0,1813,0,1813,1814,1811,1811,0,17,19.5,20,16.5,18.5,18.5,19,18,16.5,1815,1811,1812,1813,1811,19.5,17,20,18,15.5,1812,1812,1810,1810,1811,17,10,15.5,14,18,1812,1809,1812,1810,1812
2/4/2026 17:14,50000,50007.7,15.5,15.5,14.5,0,16,1813,1812,1813,0,1811,25,18,15.5,16,14,1812,0,1812,1813,1813,14,0,0,1813,0,1814,1815,1809,1814,0,17,19,20,16,18.5,18.5,19,18,16.5,1811,1811,1813,1809,1811,19.5,17,19.5,18,15.5,1813,1814,1812,1814,1809,16.5,10,15.5,14,18,1816,1811,1814,1812,1812
2/4/2026 17:14,50000,49981.8,15.5,15,14.5,0,16,1795,1790,1792,0,1790,24.5,18,15.5,15,14,1793,-8,1794,1795,1795,14,0,0,1795,0,1795,1797,1793,1797,0,17,19,20,16,18.5,18.5,19,18,16,1791,1793,1797,1792,1792,19.5,17,19.5,18,15.5,1792,1793,1790,1796,1791,16.5,9.5,15.5,14,18,1792,1795,1798,1793,1793
2/4/2026 17:15,50000,50073.6,15.5,15,14,0,15.5,1754,1751,1751,0,1751,24.5,18,15,15,14,1750,1754,1754,1750,1752,14,0,0,1749,0,1754,1750,1753,1751,0,16.5,19,20,16,18.5,18.5,19,17.5,16,1751,1753,1754,1753,1751,19,17,19,18,15,1750,1756,1753,1753,1753,16.5,9.5,15.5,13.5,18,1751,1755,1750,1754,1753
2/4/2026 17:15,50000,50011.3,15.5,15,13.5,0,15.5,1751,1752,1749,0,1750,24.5,18,15,15,14,1750,1751,1752,1750,1750,13.5,0,0,1749,0,1751,1749,1749,1748,0,16,19,19.5,16,18.5,18,19,17.5,16,1748,1750,1750,1750,1753,19,17,19,18,15,1749,1753,1749,1752,1751,16.5,9.5,15.5,13.5,18,1749,1752,1748,1750,1751
2/4/2026 17:16,50000,50011.9,15.5,15,13.5,0,15.5,1751,1749,1752,0,1750,24.5,18,15,15,13.5,1750,1748,1751,1751,1752,13.5,0,0,1753,0,1751,1753,1749,1749,0,16,19,19,16,18,18,19,17.5,16,1750,1749,1749,1746,1749,19,17,19,18,15,1751,1749,1748,1751,1747,16.5,9.5,15.5,13.5,17.5,1751,1750,1748,1751,1747
2/4/2026 17:16,50000,50015.4,15,15,13.5,0,15.5,1750,1745,1749,0,1751,24.5,17.5,15,15,13.5,1750,1750,1751,1750,1750,13.5,0,0,1752,0,1750,1752,1753,1751,0,16,19,19,16,18,18,19,17.5,16,1751,1750,1750,1750,1752,19,17,19,18,15,1750,1748,1749,1748,1746,16.5,9.5,15.5,13.5,17.5,1750,1746,1751,1748,1747
2/4/2026 17:17,50000,50004.9,15,15,13.5,0,15.5,1749,1751,1749,0,1749,24.5,17.5,14.5,15,13.5,1749,1750,1749,1747,1748,13.5,0,0,1751,0,1751,1748,1750,1748,0,16,18.5,19,16,17.5,18,19,17.5,16,1749,1750,1748,1751,1752,19,16.5,19,18,15,1750,1753,1750,1752,1753,16.5,9.5,15.5,13.5,17.5,1750,1751,1750,1748,1751
2/4/2026 17:17,50000,50009.8,15,15,13.5,0,15.5,1752,1748,1750,0,1749,24.5,17,14.5,15,13,1750,1752,1752,1751,1750,13.5,0,0,1749,0,1751,1753,1749,1751,0,16,18.5,19,16,17.5,17.5,18.5,17,16,1751,1750,1751,1748,1749,19,16.5,19,17.5,15,1751,1751,1749,1751,1748,16.5,9.5,15.5,13,17.5,1753,1750,1748,1752,1749
2/4/2026 17:18,50000,49999.1,15,14.5,13.5,0,15,1750,1748,1750,0,1749,24.5,17,14.5,15,13,1751,1752,1750,1752,1749,13,0,0,1749,0,1750,1751,1749,1750,0,16,18.5,19,16,17.5,17.5,18.5,17,16,1750,1749,1751,1748,1748,19,16.5,19,17,15,1750,1747,1751,1750,1749,16.5,9.5,15,13,17.5,1750,1751,1749,1750,1750
2/4/2026 17:18,50000,49995.1,15,14.5,13.5,0,15,1751,1750,1751,0,1748,24.5,17,14.5,15,13,1752,1753,1752,1748,1751,13,0,0,1746,0,1750,1751,1746,1749,0,16,18.5,19,15.5,17.5,17.5,18,17,16,1749,1748,1751,1746,1748,18.5,16,19,17,14.5,1749,1751,1749,1750,1749,16.5,9,15,13,17,1750,1749,1746,1748,1750
2/4/2026 17:19,50000,50011.8,15,14,13.5,0,15,1748,1747,1748,0,1752,23.5,17,14.5,15,13,1747,1748,1750,1749,1748,13,0,0,1751,0,1752,1748,1752,1749,0,16,18.5,19,15,17.5,17.5,18,17,15.5,1750,1750,1749,1751,1753,18.5,16,19,17,14.5,1749,1752,1750,1752,1751,16,8.5,14.5,13,17,1748,1746,1752,1747,1751
2/4/2026 17:19,50000,50003.7,14.5,14,13.5,0,15,1749,1750,1749,0,1749,23.5,17,14.5,14.5,13,1749,1748,1746,1750,1748,12.5,0,0,1750,0,1749,1748,1749,1747,0,16,18,19,15,17.5,17.5,18,17,15.5,1748,1751,1748,1751,1752,18.5,16,18.5,17,14.5,1748,1753,1751,1750,1750,15.5,8.5,14.5,12.5,17,1750,1748,1751,1748,1751
2/4/2026 17:20,50000,50003.6,14.5,14,13,0,15,1752,1750,1748,0,1747,23.5,17,14.5,14,13,1751,1753,1752,1751,1752,12.5,0,0,1748,0,1752,1753,1749,1749,0,16,18,19,15,17.5,17.5,18,16.5,15,1750,1748,1752,1746,1749,18.5,16,18.5,17,14.5,1748,1750,1749,1751,1750,15.5,8.5,14.5,12.5,17,1751,1752,1747,1751,1749
2/4/2026 17:20,50000,50011.9,14.5,14,12.5,0,14.5,1751,1749,1751,0,1751,23.5,17,14,14,13,1748,1752,1750,1749,1753,12.5,0,0,1748,0,1750,1751,1750,1750,0,15,18,19,15,17.5,17.5,18,16.5,15,1753,1750,1750,1748,1751,18,16,18,17,14,1751,1747,1751,1748,1750,15.5,8.5,14.5,12.5,17,1749,1752,1749,1751,1749
2/4/2026 17:21,50000,49997.4,14.5,14,12.5,0,14.5,1748,1751,1748,0,1751,23.5,17,14,14,13,1751,1748,1748,1748,1749,12.5,0,0,1750,0,1749,1749,1749,1751,0,15,18,18,15,17.5,17,18,16.5,15,1749,1749,1747,1752,1750,18,16,18,17,14,1751,1752,1751,1748,1751,15.5,8.5,14.5,12.5,17,1751,1748,1751,1747,1753
2/4/2026 17:21,50000,50002.5,14,14,12.5,0,14.5,1750,1752,1749,0,1750,23.5,17,14,14,12.5,1749,1750,1751,1749,1752,12.5,0,0,1749,0,1751,1750,1748,1752,0,15,18,18,15,17,17,18,16.5,15,1752,1747,1749,1748,1749,18,16,18,17,14,1747,1749,1748,1748,1750,15.5,8.5,14.5,12.5,16.5,1749,1752,1748,1752,1752
2/4/2026 17:22,50000,50002,14,14,12.5,0,14.5,1750,1750,1751,0,1749,23.5,16.5,13.5,14,12.5,1749,1753,1751,1750,1752,12.5,0,0,1749,0,1750,1749,1752,1750,0,15,17.5,18,15,16.5,17,18,16.5,15,1752,1751,1751,1749,1752,18,16,18,17,14,1750,1747,1746,1749,1752,15.5,8.5,14.5,12.5,16.5,1747,1749,1748,1751,1751
2/4/2026 17:22,50000,50005.6,14,14,12.5,0,14.5,1749,1753,1749,0,1750,23.5,16.5,13.5,14,12.5,1750,1748,1748,1748,1753,12.5,0,0,1749,0,1752,1751,1746,1750,0,15,17.5,18,15,16.5,16.5,18,16.5,15,1751,1748,1749,1749,1750,18,16,18,16.5,14,1750,1748,1751,1750,1751,15.5,8.5,14.5,12.5,16.5,1750,1749,1748,1753,1751
2/4/2026 17:23,50000,50002.1,14,14,12.5,0,14.5,1753,1750,1748,0,1747,23.5,16,13.5,14,12,1749,1753,1751,1749,1750,12.5,0,0,1749,0,1750,1748,1750,1750,0,15,17.5,18,15,16.5,16.5,17.5,16,15,1753,1749,1751,1746,1750,18,15.5,18,16.5,14,1749,1747,1748,1748,1751,15.5,8,14.5,12,16.5,1748,1751,1748,1751,1751
2/4/2026 17:23,50000,49993.2,14,13.5,12.5,0,14,1753,1752,1748,0,1748,23,16,13.5,14,12,1751,1749,1753,1751,1751,11.5,0,0,1750,0,1750,1749,1752,1749,0,15,17.5,18,14.5,16.5,16.5,17.5,16,15,1751,1750,1751,1745,1751,17.5,15.5,18,16,14,1749,1747,1750,1749,1750,15.5,8,14,11.5,16,1747,1752,1746,1752,1750
2/4/2026 17:24,50000,50004.1,14,13.5,12.5,0,14,1750,1752,1750,0,1752,22.5,16,13.5,14,12,1750,1747,1752,1748,1752,11.5,0,0,1751,0,1753,1750,1750,1751,0,15,17.5,18,14.5,16.5,16.5,17,16,15,1752,1748,1750,1748,1750,17.5,15,18,16,13.5,1749,1748,1748,1750,1750,15,7.5,13.5,11.5,16,1749,1749,1749,1749,1751
2/4/2026 17:24,50000,49992.8,13.5,13,12.5,0,14,1747,1750,1749,0,1748,22.5,16,13.5,14,12,1752,1747,1749,1749,1753,11.5,0,0,1752,0,1750,1751,1751,1749,0,15,17.5,18,14,16.5,16.5,17,16,14.5,1751,1749,1750,1747,1748,17.5,15,18,16,13.5,1749,1749,1749,1750,1752,14.5,7.5,13.5,11.5,16,1752,1748,1750,1750,1752
2/4/2026 17:25,50000,49992.4,13.5,13,12.5,0,14,1751,1746,1751,0,1751,22.5,16,13.5,13.5,12,1751,1749,1749,1750,1747,11.5,0,0,1751,0,1753,1751,1748,1751,0,14.5,17.5,18,14,16.5,16.5,17,16,14,1749,1749,1751,1750,1748,17.5,15,18,16,13.5,1749,1751,1748,1752,1747,14.5,7.5,13.5,11.5,16,1753,1748,1752,1747,1751
2/4/2026 17:25,50000,49980.4,13.5,13,11.5,0,14,1749,1748,1752,0,1751,22.5,16,13.5,13.5,12,1749,1748,1748,1751,1751,11.5,0,0,1752,0,1752,1753,1748,1751,0,14.5,17,18,14,16.5,16.5,17,16,14,1751,1749,1749,1750,1746,17.5,15,17.5,16,13.5,1751,1750,1750,1750,1750,14.5,7.5,13.5,11.5,16,1752,1749,1751,1748,1750
2/4/2026 17:26,50000,49976.7,13.5,13,11.5,0,13.5,1751,1750,1747,0,1749,22.5,16,13,13,12,1748,1751,1752,1750,1751,11.5,0,0,1749,0,1751,1747,1751,1748,0,14,17,17.5,14,16.5,16.5,17,15.5,14,1749,1751,1751,1750,1752,17.5,15,17,16,13,1748,1753,1750,1750,1749,14.5,7.5,13.5,11.5,16,1749,1753,1748,1750,1749
2/4/2026 17:26,50000,49979.1,13.5,13,11.5,0,13.5,1751,1747,1750,0,1750,22.5,16,13,13,11.5,1753,1750,1751,1751,1749,11.5,0,0,1748,0,1750,1750,1749,1749,0,14,17,17.5,14,16,16,17,15.5,14,1745,1749,1750,1752,1748,17,15,17,16,13,1750,1750,1749,1750,1748,14.5,7.5,13.5,11.5,16,1751,1750,1750,1747,1748
2/4/2026 17:27,50000,49972.7,13.5,13,11.5,0,13.5,1751,1749,1750,0,1753,22.5,16,12.5,13,11.5,1750,1753,1754,1751,1749,11.5,0,0,1748,0,1751,1751,1748,1751,0,14,16.5,17,14,16,16,17,15.5,14,1747,1751,1751,1750,1750,17,15,17,16,13,1751,1753,1750,1750,1748,14.5,7.5,13.5,11.5,16,1750,1751,1753,1749,1748
2/4/2026 17:27,50000,49985.9,13,13,11.5,0,13.5,1752,1749,1751,0,1749,22.5,15.5,12.5,13,11.5,1751,1750,1751,1751,1748,11.5,0,0,1749,0,1751,1749,1751,1749,0,14,16.5,17,14,16,16,17,15.5,14,1747,1750,1751,1753,1751,17,15,17,15.5,13,1751,1754,1750,1751,1748,14.5,7,13.5,11,15.5,1752,1751,1749,1750,1749
2/4/2026 17:28,50000,49979.2,13,13,11.5,0,13.5,1750,1750,1748,0,1750,22.5,15.5,12.5,13,11,1750,1749,1750,1750,1748,11.5,0,0,1748,0,1751,1748,1749,1747,0,14,16.5,17,14,15.5,15.5,17,15,14,1745,1750,1750,1752,1753,17,15,17,15.5,13,1749,1750,1750,1750,1746,14.5,7,13.5,10.5,15.5,1750,1753,1748,1750,1748
2/4/2026 17:28,50000,49985.9,13,13,11.5,0,13,1751,1745,1748,0,1750,22,15,12.5,13,11,1749,1749,1750,1749,1748,10.5,0,0,1749,0,1750,1750,1746,1749,0,14,16.5,17,14,15.5,15.5,17,15,14,1748,1749,1748,1751,1746,17,14.5,17,15.5,13,1751,1750,1748,1748,1749,14.5,7,13,10.5,15.5,1751,1748,1751,1748,1745
2/4/2026 17:29,50000,49978.2,13,12.5,11.5,0,13,1753,1749,1752,0,1751,22,15,12.5,13,11,1753,1752,1751,1751,1751,10.5,0,0,1750,0,1751,1753,1750,1753,0,14,16.5,17,13.5,15.5,15.5,16.5,15,14,1751,1748,1750,1754,1751,17,14,17,15,13,1750,1752,1749,1749,1747,14.5,6.5,13,10.5,15,1750,1751,1752,1748,1749
2/4/2026 17:29,50000,49986.3,13,12,11.5,0,13,1752,1749,1751,0,1752,21.5,15,12.5,13,11,1753,1752,1750,1752,1750,10.5,0,0,1749,0,1752,1752,1749,1752,0,14,16.5,17,13,15.5,15.5,16.5,15,14,1752,1751,1751,1752,1749,16.5,14,17,15,13,1751,1752,1750,1751,1749,14,6.5,12.5,10.5,15,1753,1753,1751,1749,1748
2/4/2026 17:30,50000,49984.5,12.5,12,11,0,13,1751,1749,1751,0,1751,21.5,15,12.5,12.5,11,1751,1750,1750,1750,1749,10.5,0,0,1747,0,1750,1751,1747,1751,0,14,16.5,17,13,15.5,15.5,16,15,14,1749,1749,1751,1752,1748,16.5,14,17,15,12.5,1749,1750,1748,1749,1746,13.5,6.5,12.5,10.5,15,1749,1751,1751,1748,1748
2/4/2026 17:30,50000,49981.5,12.5,12,11,0,13,1752,1749,1750,0,1751,21.5,15,12.5,12.5,11,1750,1752,1751,1750,1751,10.5,0,0,1748,0,1751,1752,1748,1751,0,13.5,16.5,17,13,15.5,15.5,16,15,13,1751,1750,1752,1751,1747,16.5,14,16.5,15,12.5,1749,1752,1748,1749,1747,13.5,6.5,12.5,10.5,15,1750,1749,1750,1747,1748
2/4/2026 17:31,50000,49979.6,12.5,12,10.5,0,13,1746,1750,1748,0,1748,21.5,15,12.5,12.5,11,1750,1745,1747,1750,1749,10.5,0,0,1751,0,1751,1748,1750,1748,0,13,16,17,13,15.5,15.5,16,15,13,1748,1749,1750,1749,1750,16.5,14,16.5,15,12,1749,1752,1751,1751,1750,13.5,6.5,12.5,10.5,15,1752,1750,1748,1751,1751
2/4/2026 17:31,50000,49983.7,12.5,12,10.5,0,12.5,1750,1748,1750,0,1750,21.5,15,11.5,12,10.5,1750,1750,1750,1752,1752,10.5,0,0,1749,0,1750,1753,1748,1748,0,13,16,16.5,13,15.5,15.5,16,14.5,13,1753,1749,1750,1750,1747,16,14,16,15,12,1751,1749,1750,1748,1747,13.5,6.5,12.5,10.5,15,1750,1750,1750,1747,1748
2/4/2026 17:32,50000,49976.4,12.5,12,10.5,0,12.5,1751,1749,1746,0,1748,21.5,15,11.5,12,10.5,1753,1749,1750,1751,1748,10.5,0,0,1750,0,1750,1752,1747,1749,0,13,15.5,16,13,15,15,16,14.5,13,1749,1749,1752,1753,1746,16,14,16,14.5,12,1750,1750,1748,1749,1749,13.5,6,12.5,10.5,15,1752,1752,1747,1748,1749
2/4/2026 17:32,50000,49972.6,12,12,10.5,0,12.5,1749,1748,1747,0,1750,21.5,15,11.5,12,10.5,1751,1745,1749,1750,1749,10,0,0,1751,0,1749,1751,1747,1748,0,13,15.5,16,13,15,15,16,14.5,13,1751,1748,1753,1752,1748,16,14,16,14.5,12,1748,1750,1750,1750,1752,13.5,6,12.5,10,15,1750,1752,1747,1749,1749
2/4/2026 17:33,50000,49969.7,12,12,10.5,0,12.5,1748,1751,1748,0,1749,21,15,11.5,12,10.5,1748,1748,1750,1749,1749,10,0,0,1750,0,1751,1753,1747,1748,0,13,15.5,16,13,15,15,16,14.5,13,1750,1750,1751,1751,1747,16,14,16,14.5,12,1748,1751,1749,1751,1749,13.5,6,12.5,9.5,15,1752,1753,1748,1751,1751
2/4/2026 17:33,50000,49972.5,12,12,10.5,0,12.5,1749,1750,1747,0,1749,21,14.5,11.5,12,10,1751,1750,1752,1752,1751,9.5,0,0,1750,0,1751,1753,1749,1749,0,13,15.5,16,13,15,15,16,14,13,1752,1749,1753,1753,1750,16,14,16,14.5,12,1751,1748,1750,1749,1750,13.5,6,12.5,9.5,15,1752,1752,1748,1750,1750
2/4/2026 17:34,50000,49964.8,12,12,10.5,0,12.5,1749,1750,1749,0,1750,20.5,14.5,11.5,12,10,1752,1749,1753,1750,1753,9.5,0,0,1752,0,1749,1750,1747,1752,0,13,15.5,16,13,14.5,14.5,16,14,13,1752,1748,1751,1752,1749,16,14,16,14.5,12,1751,1750,1752,1747,1749,13.5,6,12,9.5,14,1749,1753,1748,1751,1750
2/4/2026 17:34,50000,49966.2,12,11.5,10.5,0,12,1749,1751,1749,0,1749,20.5,14,11.5,12,10,1749,1749,1747,1750,1748,9.5,0,0,1751,0,1749,1750,1749,1749,0,13,15.5,16,12.5,14.5,14.5,15.5,14,13,1747,1749,1749,1749,1746,15.5,13,16,14,12,1748,1750,1750,1749,1749,13,5.5,11.5,9.5,14,1750,1745,1748,1749,1750
2/4/2026 17:35,50000,49975.4,11.5,11,10.5,0,12,1747,1749,1751,0,1749,20.5,14,11.5,12,10,1750,1750,1745,1748,1750,9.5,0,0,1751,0,1750,1746,1747,1747,0,13,15.5,16,12.5,14.5,14.5,15.5,14,13,1748,1749,1746,1745,1750,15.5,13,16,14,12,1749,1751,1751,1750,1750,13,5.5,11.5,9.5,14,1748,1747,1750,1751,1749
2/4/2026 17:35,50000,49945.9,11.5,11,10,0,12,1749,1752,1750,0,1748,20.5,14,11.5,11.5,10,1750,1747,1751,1749,1750,9.5,0,0,1751,0,1749,1749,1747,1752,0,13,15.5,16,12.5,14.5,14.5,15,14,13,1753,1749,1751,1753,1750,15.5,13,16,14,12,1750,1750,1750,1749,1748,12.5,5.5,11.5,9.5,14,1749,1752,1749,1753,1751
2/4/2026 17:36,50000,49957,11.5,11,10,0,12,1750,1753,1748,0,1748,20.5,14,11.5,11.5,10,1753,1750,1748,1748,1749,9.5,0,0,1753,0,1749,1750,1745,1753,0,13,15.5,16,12.5,14.5,14.5,15,14,13,1750,1749,1749,1750,1748,15.5,13,16,14,12,1749,1751,1750,1748,1750,12.5,5.5,11.5,9.5,14,1750,1747,1751,1751,1751
2/4/2026 17:36,50000,49957.3,11.5,11,9.5,0,12,1751,1749,1750,0,1754,20.5,14,11,11,9.5,1749,1751,1749,1750,1750,9.5,0,0,1754,0,1751,1751,1750,1752,0,12.5,15,16,12.5,14.5,14.5,15,13.5,12.5,1749,1751,1749,1751,1747,15.5,13,15.5,14,12,1750,1753,1752,1749,1752,12.5,5,11.5,9.5,14,1753,1748,1752,1752,1750
2/4/2026 17:37,50000,49939.2,11.5,11,9.5,0,11.5,1748,1752,1748,0,1748,20.5,14,11,11,9.5,1751,1747,1752,1750,1748,9.5,0,0,1749,0,1749,1750,1751,1750,0,12.5,14.5,15.5,12.5,14.5,14.5,15,13.5,12.5,1751,1749,1752,1751,1751,15.5,13,15.5,13.5,12,1750,1748,1749,1750,1750,12.5,5,11.5,9,14,1748,1752,1746,1750,1750
2/4/2026 17:37,50000,49936.9,11.5,11,9.5,0,11.5,1749,1753,1750,0,1751,20.5,14,10.5,11,9.5,1749,1749,1751,1748,1749,9.5,0,0,1749,0,1751,1750,1746,1751,0,12.5,14.5,15,12.5,14,14.5,15,13.5,12.5,1751,1746,1748,1750,1748,15,13,15,13.5,12,1749,1747,1749,1749,1752,12.5,5,11.5,8.5,14,1747,1748,1747,1752,1751
2/4/2026 17:38,50000,49968.9,11.5,11,9.5,0,11.5,1814,1816,1815,0,1812,20,15,10.5,11,9.5,1813,0,1811,1815,1814,9.5,0,0,1816,0,1814,1817,1810,1814,0,12.5,14.5,15,12.5,14,14.5,15,13.5,12.5,1814,1812,1813,1815,1812,15,13,15,13.5,11.5,1815,1814,1816,1813,1816,12.5,5,11.5,8.5,14,1815,1811,1814,1814,1815
2/4/2026 17:38,50000,49962.1,11,11,9.5,0,11.5,1816,1814,1812,0,1815,20,14,10.5,11,9,1813,0,1815,1816,1812,9.5,0,0,1813,0,1813,1813,1814,1812,0,12.5,14.5,15,12.5,14,14,15,13,12.5,1812,1814,1814,1813,1814,15,13,15,13.5,11.5,1814,1817,1814,1814,1811,12.5,5,11.5,8.5,14,1813,1815,1816,1810,1813
2/4/2026 17:39,50000,49973.4,11,11,9.5,0,11,1811,1815,1811,0,1813,19.5,14,10.5,11,9,1812,0,1815,1813,1814,9,0,0,1815,0,1811,1813,1816,1817,0,12.5,14.5,15,12.5,14,14,15,13,12.5,1816,1815,1815,1815,1813,15,13,15,13.5,11.5,1813,1812,1816,1814,1813,12.5,5,11,8.5,14,1811,1815,1812,1814,1815
2/4/2026 17:39,50000,49969.6,11,11,9.5,0,11,1811,1816,1812,0,1813,19.5,14,10.5,11,9,1811,0,1816,1813,1817,9,0,0,1815,0,1815,1814,1817,1812,0,12.5,14.5,15,12,13.5,13.5,15,13,12.5,1814,1815,1815,1816,1815,15,12,15,13.5,11.5,1813,1813,1816,1814,1814,12.5,4.5,11,8.5,13.5,1812,1812,1813,1816,1816
2/4/2026 17:40,50000,49989.8,11,10,9.5,0,11,1754,1750,1753,0,1753,19.5,14,10.5,11,9,1752,1751,1753,1754,1750,9,0,0,1748,0,1752,1751,1750,1749,0,12,14.5,15,12,13.5,13.5,14.5,13,12.5,1748,1752,1752,1749,1751,14.5,12,15,13,11.5,1753,1754,1750,1751,1753,12,4.5,10.5,8.5,13.5,1755,1754,1752,1748,1749
2/4/2026 17:40,50000,49990.1,10.5,10,9,0,11,1755,1755,1752,0,1752,19.5,13.5,10.5,10.5,9,1751,1753,1749,1751,1751,9,0,0,1752,0,1751,1753,1750,1751,0,12,14.5,15,11.5,13.5,13.5,14,13,12.5,1750,1750,1750,1753,1752,14.5,12,15,13,11.5,1749,1750,1751,1752,1754,12,4.5,10.5,8.5,13.5,1748,1750,1752,1755,1753
2/4/2026 17:41,50000,49987.6,10.5,10,9,0,11,1751,1753,1751,0,1751,19.5,13.5,10.5,10.5,9,1753,1749,1753,1752,1751,9,0,0,1754,0,1753,1750,1751,1750,0,12,14.5,15,11.5,13.5,13.5,14,13,12,1751,1753,1754,1751,1752,14.5,12,15,13,11.5,1752,1754,1753,1752,1750,11.5,4.5,10.5,8.5,13.5,1752,1756,1749,1752,1751
2/4/2026 17:41,50000,50058.7,10.5,10,8.5,0,10.5,1820,1814,1820,0,1819,19.5,13.5,10,10.5,8.5,1816,0,1820,1820,1816,9,0,0,1815,0,1819,1818,1816,1818,0,11.5,14.5,15,11.5,13.5,13.5,14,13,12,1817,1818,1819,1817,1815,14.5,12,15,13,11.5,1816,1818,1817,1818,1819,11.5,4.5,10.5,8,13.5,1819,1820,1821,1816,1816
2/4/2026 17:42,50000,50066.1,10.5,10,8.5,0,10.5,1817,1819,1818,0,1815,19.5,13.5,10,10.5,8.5,1818,0,1815,1818,1816,9,0,0,1815,0,1816,1821,1816,1820,0,11.5,14,15,11.5,13.5,13.5,14,12.5,12,1816,1815,1817,1816,1816,14.5,12,14.5,13,11.5,1816,1815,1819,1818,1820,11.5,4.5,10.5,8,13.5,1818,1814,1819,1820,1819
2/4/2026 17:42,50000,50065.9,10.5,10,8.5,0,10.5,1816,1816,1817,0,1817,19,13.5,9.5,10,8.5,1816,0,1816,1819,1816,9,0,0,1817,0,1818,1817,1816,1816,0,11.5,13.5,14.5,11.5,13.5,13.5,14,12.5,12,1814,1816,1820,1815,1817,14.5,12,14,13,11.5,1816,1819,1817,1820,1815,11.5,4.5,10.5,7.5,13,1821,1821,1817,1818,1817
2/4/2026 17:43,50000,50057.9,10.5,10,8.5,0,10.5,1818,1816,1819,0,1818,19,13.5,9.5,10,8.5,1819,0,1817,1820,1818,9,0,0,1817,0,1819,1821,1815,1819,0,11.5,13.5,14.5,11.5,13,13.5,14,12.5,12,1818,1820,1819,1817,1818,14,12,14,13,11.5,1820,1819,1819,1819,1818,11.5,4.5,10.5,7.5,13,1819,1819,1821,1816,1816
2/4/2026 17:43,50000,50022.1,10,10,8.5,0,10.5,1753,1754,1755,0,1751,18.5,13,9.5,10,8.5,1751,1753,1753,1753,1754,9,0,0,1755,0,1754,1751,1756,1753,0,11.5,13.5,14,11.5,13,13.5,14,12.5,11.5,1753,1754,1754,1753,1753,14,12,14,13,11.5,1752,1755,1754,1753,1753,11.5,4.5,10.5,7.5,13,1754,1753,1751,1755,1754
2/4/2026 17:44,50000,50019.4,10,10,8.5,0,10.5,1754,1751,1756,0,1754,18.5,13,9.5,10,8,1753,1756,1754,1755,1753,8.5,0,0,1753,0,1754,1756,1753,1753,0,11.5,13.5,14,11.5,13,13,14,12.5,11.5,1754,1754,1754,1753,1753,14,12,14,13,11.5,1751,1751,1752,1752,1755,11.5,4.5,10.5,7.5,13,1753,1754,1754,1752,1751
2/4/2026 17:44,50000,50016,10,10,8.5,0,10,1754,1756,1753,0,1753,18.5,13,9.5,10,8,1752,1752,1753,1753,1754,8.5,0,0,1755,0,1752,1751,1753,1751,0,11.5,13.5,14,11.5,13,13,14,12.5,11.5,1751,1754,1753,1753,1753,14,12,14,13,11.5,1753,1757,1755,1752,1755,11,4,10,7.5,12.5,1756,1753,1752,1756,1752
2/4/2026 17:45,50000,49999.8,10,9,8.5,0,10,1818,1815,1816,0,1816,18.5,13,9.5,10,8,1817,0,1816,1815,1822,8.5,0,0,1816,0,1814,1817,1818,1818,0,11.5,13.5,14,11.5,12.5,13,14,12.5,11.5,1818,1817,1815,1819,1819,14,12,14,13,11.5,1817,1815,1814,1819,1819,11,4,10,7.5,12.5,1815,1817,1818,1817,1817
2/4/2026 17:45,50000,50022.9,10,9,8,0,10,1816,1814,1817,0,1818,18.5,13,9.5,10,8,1816,0,1814,1818,1818,8.5,0,0,1814,0,1812,1817,1820,1818,0,11.5,13.5,14,11.5,12.5,13,14,12,11.5,1816,1817,1815,1819,1819,13.5,11.5,14,13,11.5,1818,1814,1818,1817,1819,11,4,10,7,12.5,1815,1814,1817,1819,1817
2/4/2026 17:46,50000,50014.9,9.5,9,8,0,10,1815,1813,1816,0,1818,18.5,13,9,9.5,8,1816,0,1816,1813,1818,8.5,0,0,1815,0,1815,1815,1815,1817,0,11.5,13.5,14,11.5,12.5,13,13,12,11.5,1819,1812,1815,1818,1819,13.5,11.5,14,12.5,11.5,1816,1814,1814,1815,1818,11,4,9.5,7,12.5,1814,1816,1816,1814,1814
2/4/2026 17:46,50000,50033.2,9.5,9,7.5,0,9.5,1816,1819,1815,0,1818,18,13,9,9.5,7.5,1820,0,1818,1818,1818,8.5,0,0,1819,0,1818,1821,1813,1820,0,11.5,13,14,11.5,12.5,13,13,12,11.5,1820,1815,1818,1813,1817,13.5,11.5,14,12.5,11.5,1819,1817,1815,1817,1815,10.5,4,9.5,7,12.5,1815,1818,1818,1816,1816
2/4/2026 17:47,50000,50007.1,9.5,9,7.5,0,9.5,1754,1754,1753,0,1752,18,13,9,9.5,7.5,1753,1755,1751,1752,1751,8.5,0,0,1753,0,1755,1754,1753,1753,0,11.5,13,14,11,12.5,13,13,12,11.5,1754,1755,1754,1753,1753,13.5,11.5,13.5,12,11,1754,1754,1756,1754,1752,10.5,4,9.5,6.5,12.5,1756,1755,1753,1753,1753
2/4/2026 17:47,50000,49995.6,9.5,9,7.5,0,9.5,1816,1813,1817,0,1816,18,13,9,9.5,7.5,1815,0,1817,1817,1817,8.5,0,0,1813,0,1816,1813,1818,1814,0,11.5,13,13.5,11,12.5,12.5,13,12,11.5,1814,1818,1817,1819,1818,13.5,11.5,13,12,11,1815,1815,1816,1817,1816,10.5,4,9.5,6.5,12.5,1814,1812,1815,1815,1816
2/4/2026 17:48,50000,49995.9,9.5,9,7.5,0,9.5,1816,1816,1815,0,1815,18,13,8.5,9.5,7.5,1816,0,1815,1816,1815,8.5,0,0,1816,0,1815,1817,1813,1815,0,11.5,12.5,13.5,11,12.5,12.5,13,11.5,11.5,1818,1815,1819,1814,1815,13.5,11.5,13,12,11,1814,1815,1816,1815,1814,10.5,4,9.5,6.5,12,1816,1817,1813,1814,1815
2/4/2026 17:48,50000,50004.8,9.5,9,7.5,0,9.5,1813,1815,1815,0,1816,17.5,13,8.5,9.5,7,1816,0,1819,1816,1814,8.5,0,0,1818,0,1817,1817,1816,1818,0,11.5,12.5,13,11,12.5,12.5,13,11.5,11.5,1817,1814,1819,1813,1815,13,11.5,13,12,11,1816,1814,1815,1815,1811,10.5,4,9.5,6.5,12,1816,1821,1813,1814,1816
2/4/2026 17:49,50000,50013.3,9,9,7.5,0,9.5,1817,1815,1815,0,1816,17.5,13,8.5,9.5,7,1814,0,1814,1814,1815,8.5,0,0,1816,0,1816,1816,1815,1814,0,11.5,12.5,13,11,12.5,12.5,13,11.5,11.5,1816,1817,1814,1816,1812,13,11.5,13,12,11,1813,1818,1818,1815,1817,10.5,4,9.5,6.5,12,1818,1813,1818,1816,1819
2/4/2026 17:49,50000,50006.6,9,9,7.5,0,9,1814,1814,1814,0,1811,17.5,13,8.5,9,7,1815,0,1815,1816,1815,8,0,0,1817,0,1814,1816,1816,1814,0,11.5,12.5,13,11,12.5,12,13,11.5,11.5,1815,1813,1817,1813,1817,13,11.5,13,12,10.5,1815,1813,1815,1815,1811,10,3.5,9.5,6.5,12,1811,1818,1814,1813,1813
2/4/2026 17:50,50000,49997.9,9,8,7.5,0,9,1816,1816,1816,0,1813,17.5,13,8.5,9,7,1816,0,1813,1815,1815,8,0,0,1817,0,1816,1818,1814,1814,0,11.5,12.5,13,11,12.5,12,13,11.5,11.5,1815,1814,1815,1814,1813,13,11.5,13,12,10.5,1813,1816,1816,1813,1815,10,3.5,9,6,11.5,1817,1814,1816,1816,1818
2/4/2026 17:50,50000,49989.8,8.5,8,7,0,9,1815,1813,1815,0,1814,17.5,13,8,9,7,1814,0,1816,1816,1814,8,0,0,1814,0,1815,1811,1818,1816,0,11.5,12.5,13,11,12.5,12,13,11.5,11.5,1813,1814,1816,1819,1816,13,11.5,13,12,10.5,1814,1815,1813,1816,1818,10,3.5,9,6,11.5,1817,1816,1817,1816,1814
2/4/2026 17:51,50000,49990.7,8.5,8,7,0,9,1814,1816,1812,0,1815,17.5,13,8,8.5,7,1811,0,1817,1815,1817,8,0,0,1815,0,1816,1815,1819,1817,0,11.5,12.5,13,11,12,12,13,11.5,11.5,1815,1818,1816,1818,1816,12.5,11.5,13,12,10.5,1814,1817,1817,1817,1816,10,3.5,9,6,11.5,1816,1817,1816,1816,1814
2/4/2026 17:51,50000,49992.6,8.5,8,6.5,0,8.5,1815,1817,1815,0,1814,17,13,8,8.5,6.5,1816,0,1816,1815,1818,7.5,0,0,1817,0,1815,1815,1816,1817,0,11.5,12,13,11,12,12,12,11.5,11.5,1817,1815,1816,1813,1815,12.5,11,13,12,10.5,1816,1813,1817,1816,1815,9.5,3.5,8.5,5.5,11.5,1814,1814,1814,1813,1817
2/4/2026 17:52,50000,50004.6,8.5,8,6.5,0,8.5,1818,1818,1816,0,1814,17,13,8,8.5,6.5,1817,0,1813,1814,1815,7.5,0,0,1816,0,1815,1816,1812,1817,0,11.5,12,13,11,12,12,12,11.5,11,1817,1816,1815,1816,1815,12.5,11,13,11.5,10,1813,1815,1817,1814,1816,9.5,3.5,8.5,5.5,11.5,1816,1815,1817,1819,1818
2/4/2026 17:52,50000,50006.4,8.5,8,6.5,0,8.5,1817,1813,1815,0,1815,17,13,7.5,8.5,6.5,1816,0,1814,1814,1813,7.5,0,0,1815,0,1817,1817,1815,1814,0,11,12,12.5,11,12,12,12,11.5,11,1815,1815,1816,1815,1814,12.5,11,13,11.5,10,1817,1816,1817,1815,1818,9.5,3.5,8.5,5.5,11,1816,1815,1815,1818,1817
2/4/2026 17:53,50000,50015.7,8.5,8,6.5,0,8.5,1816,1813,1813,0,1817,16.5,13,7.5,8.5,6.5,1816,0,1818,1818,1814,7.5,0,0,1818,0,1816,1814,1817,1813,0,11,12,12.5,11,11.5,12,12,11,11,1812,1815,1818,1818,1815,12.5,11,12.5,11.5,10,1817,1818,1815,1816,1818,9.5,3.5,8.5,5.5,11,1819,1817,1817,1816,1816
2/4/2026 17:53,50000,50015.7,8.5,8,6.5,0,8.5,1814,1815,1814,0,1815,16.5,13,7.5,8.5,6,1816,0,1817,1817,1816,7.5,0,0,1817,0,1817,1813,1817,1813,0,11,12,12.5,11,11.5,12,12,11,10.5,1814,1815,1817,1817,1814,12,11,12.5,11.5,10,1817,1818,1815,1817,1815,9.5,3.5,8.5,5.5,11,1819,1819,1819,1816,1813
2/4/2026 17:54,50000,50017.6,8.5,8,6.5,0,8.5,1816,1816,1814,0,1817,16.5,13,7.5,8.5,6,1814,0,1816,1818,1814,7.5,0,0,1815,0,1817,1814,1817,1815,0,11,12,12,11,11.5,12,12,11,10.5,1814,1816,1816,1817,1814,12,10.5,12.5,11.5,10,1815,1818,1816,1816,1815,9.5,3.5,8.5,5,11,1819,1820,1817,1815,1811
2/4/2026 17:54,50000,50003.9,8.5,7.5,6.5,0,8.5,1817,1816,1815,0,1816,16.5,13,7.5,8.5,6,1815,0,1813,1813,1818,7.5,0,0,1813,0,1815,1817,1814,1818,0,11,12,12,11,11.5,12,12,11,10.5,1819,1812,1814,1816,1813,12,10.5,12,11.5,10,1815,1815,1818,1817,1816,9,3.5,8.5,5,11,1816,1815,1817,1817,1817
2/4/2026 17:55,50000,49998.9,8.5,7,6.5,0,8,1812,1817,1814,0,1815,16.5,13,7.5,8.5,6,1814,0,1815,1817,1814,7,0,0,1815,0,1815,1814,1816,1816,0,11,12,12,11,11.5,11.5,12,11,10.5,1813,1816,1816,1820,1814,12,10.5,12,11.5,10,1815,1817,1815,1814,1815,9,3.5,8,5,11,1817,1819,1818,1813,1813
2/4/2026 17:55,50000,50007.8,8,7,6,0,8,1816,1813,1814,0,1817,16,13,7.5,8,6,1816,0,1815,1817,1815,7,0,0,1815,0,1816,1818,1813,1817,0,11,12,12,11,11.5,11.5,12,11,10.5,1816,1813,1816,1818,1814,12,10.5,12,11.5,10,1816,1816,1817,1815,1818,9,3.5,8,5,11,1815,1816,1818,1818,1815
2/4/2026 17:56,50000,50004.5,7.5,7,6,0,8,1815,1817,1817,0,1815,16,13,7.5,7.5,6,1813,0,1812,1814,1816,7,0,0,1812,0,1815,1814,1816,1814,0,11,11.5,12,11,11.5,11.5,12,11,10.5,1815,1813,1814,1812,1815,11.5,10.5,12,11.5,10,1814,1815,1817,1817,1816,9,3.5,8,5,11,1814,1812,1816,1817,1818
2/4/2026 17:56,50000,50010.1,7.5,7,6,0,8,1816,1816,1815,0,1813,16,13,7.5,7.5,6,1815,0,1815,1814,1817,7,0,0,1815,0,1815,1812,1820,1817,0,11,11.5,12,11,11.5,11.5,12,11,10.5,1814,1816,1815,1813,1813,11.5,10.5,12,11.5,10,1814,1812,1816,1817,1815,9,3.5,8,4.5,10.5,1814,1814,1814,1814,1818
2/4/2026 17:57,50000,50004.7,7.5,7,5.5,0,8,1813,1814,1816,0,1817,16,13,7.5,7.5,6,1816,0,1815,1819,1816,7,0,0,1814,0,1816,1816,1815,1812,0,11,11.5,12,11,11.5,11.5,11.5,11,10.5,1816,1815,1818,1819,1812,11.5,10.5,12,11.5,9.5,1816,1815,1815,1814,1816,9,3.5,8,4.5,10.5,1817,1818,1817,1815,1813
2/4/2026 17:57,50000,50011.9,7.5,7,5.5,0,8,1813,1814,1813,0,1816,15.5,13,7.5,7.5,6,1816,0,1815,1818,1816,7,0,0,1817,0,1816,1817,1814,1816,0,10.5,11.5,12,11,11.5,11.5,11.5,11,10.5,1817,1813,1817,1816,1813,11.5,10.5,12,11.5,9.5,1816,1813,1814,1816,1816,9,3.5,8,4.5,10.5,1814,1818,1817,1819,1814
2/4/2026 17:58,50000,50013.9,7.5,7,5.5,0,8,1818,1817,1817,0,1814,15.5,13,7,7.5,5.5,1815,0,1813,1814,1817,7,0,0,1815,0,1815,1813,1818,1818,0,10.5,11.5,11.5,11,11.5,11.5,11.5,11,10.5,1816,1816,1815,1814,1817,11.5,10.5,12,11.5,9.5,1813,1814,1818,1816,1817,9,3.5,8,4.5,10.5,1813,1814,1816,1819,1818
2/4/2026 17:58,50000,50002.4,7.5,7,5.5,0,8,1816,1814,1814,0,1815,15.5,13,7,7.5,5,1815,0,1815,1814,1817,7,0,0,1816,0,1814,1814,1816,1816,0,10.5,11.5,11.5,11,11.5,11,11.5,11,10.5,1816,1814,1815,1813,1817,11.5,10.5,12,11.5,9.5,1813,1813,1815,1818,1819,8.5,3.5,8,4,10,1811,1816,1817,1815,1817
2/4/2026 17:59,50000,49987.6,7.5,7,5.5,0,8,1815,1816,1816,0,1815,15.5,13,7,7.5,5,1814,0,1814,1814,1814,7,0,0,1815,0,1815,1811,1816,1814,0,10.5,11.5,11,11,11.5,11,11.5,11,10.5,1814,1818,1814,1814,1815,11.5,10.5,12,11.5,9,1815,1815,1817,1814,1815,8.5,3.5,8,4,10,1815,1811,1814,1815,1815
2/4/2026 17:59,50000,49985.9,7.5,6,5.5,0,8,1817,1818,1818,0,1815,15.5,13,7,7.5,5,1815,0,1813,1813,1813,7,0,0,1813,0,1816,1811,1814,1812,0,10.5,11.5,11,11,11.5,11,11.5,11,10,1812,1816,1814,1814,1815,11,10.5,12,11.5,9,1813,1815,1816,1816,1814,8,3.5,8,4,10,1817,1814,1815,1815,1816
