Time (America/New_York),Tumbleweed 1.P command (from Fleet) (kWinCloud),Tumbleweed 1.P measured (kW),Unit #05 (11A5).State of Charge (SoC),Unit #06 (11A6).State of Charge (SoC),Unit #07 (11A7).State of Charge (SoC),Unit #08 (11A8).State of Charge (SoC),Unit #09 (11B1).State of Charge (SoC),Unit #05 (11A5).kW Measured (kW),Unit #06 (11A6).kW Measured (kW),Unit #07 (11A7).kW Measured (kW),Unit #08 (11A8).kW Measured (kW),Unit #09 (11B1).kW Measured (kW),Unit #10 (11B2).State of Charge (SoC),Unit #11 (11B3).State of Charge (SoC),Unit #12 (11B4).State of Charge (SoC),Unit #13 (11B5).State of Charge (SoC),Unit #14 (11B6).State of Charge (SoC),Unit #10 (11B2).kW Measured (kW),Unit #11 (11B3).kW Measured (kW),Unit #12 (11B4).kW Measured (kW),Unit #13 (11B5).kW Measured (kW),Unit #14 (11B6).kW Measured (kW),Unit #15 (11B7).State of Charge (SoC),Unit #16 (11B8).State of Charge (SoC),Unit #16 (11B8).kW Measured (kW),Unit #15 (11B7).kW Measured (kW),Unit #17 (12A1).kW Measured (kW),Unit #18 (12A2).kW Measured (kW),Unit #19 (12A3).kW Measured (kW),Unit #20 (12A4).kW Measured (kW),Unit #21 (12A5).kW Measured (kW),Unit #17 (12A1).State of Charge (SoC),Unit #18 (12A2).State of Charge (SoC),Unit #19 (12A3).State of Charge (SoC),Unit #20 (12A4).State of Charge (SoC),Unit #21 (12A5).State of Charge (SoC),Unit #22 (12A6).State of Charge (SoC),Unit #23 (12A7).State of Charge (SoC),Unit #24 (12A8).State of Charge (SoC),Unit #25 (12B1).State of Charge (SoC),Unit #26 (12B2).State of Charge (SoC),Unit #22 (12A6).kW Measured (kW),Unit #23 (12A7).kW Measured (kW),Unit #24 (12A8).kW Measured (kW),Unit #25 (12B1).kW Measured (kW),Unit #26 (12B2).kW Measured (kW),Unit #27 (12B3).State of Charge (SoC),Unit #28 (12B4).State of Charge (SoC),Unit #29 (12B5).State of Charge (SoC),Unit #30 (12B6).State of Charge (SoC),Unit #31 (12B7).State of Charge (SoC),Unit #27 (12B3).kW Measured (kW),Unit #28 (12B4).kW Measured (kW),Unit #29 (12B5).kW Measured (kW),Unit #30 (12B6).kW Measured (kW),Unit #31 (12B7).kW Measured (kW),Unit #01 (11A1).State of Charge (SoC),Unit #02 (11A2).State of Charge (SoC),Unit #03 (11A3).State of Charge (SoC),Unit #04 (11A4).State of Charge (SoC),Unit #32 (12B8).State of Charge (SoC),Unit #01 (11A1).kW Measured (kW),Unit #02 (11A2).kW Measured (kW),Unit #03 (11A3).kW Measured (kW),Unit #04 (11A4).kW Measured (kW),Unit #32 (12B8).kW Measured (kW)
2/4/2026 18:00,50000,49996,7.5,6,5.5,0,8,1815,1817,1814,0,1814,15.5,13,7,7.5,5,1818,0,1818,1816,1814,7,0,0,1816,0,1814,1816,1812,1814,0,10.5,11.5,11,10.5,11.5,11,11.5,11,10,1814,1815,1816,1816,1815,11,10.5,12,11,9,1817,1816,1814,1817,1815,8,3.5,7.5,4,10,1815,1818,1816,1812,1811
2/4/2026 18:00,50000,50025.9,7.5,6,5.5,0,7,1802,1804,1805,0,1802,15,13,7,7,5,1803,0,1805,1803,1800,7,0,0,1803,0,1804,1805,1804,1800,0,10.5,11.5,11,10,11.5,11,11.5,10.5,10,1803,1804,1805,1806,1803,11,10.5,12,11,9,1804,1806,1804,1800,1804,8,3.5,7.5,4,10,1805,1802,1803,1800,1802
2/4/2026 18:01,50000,50033.6,7.5,6,5,0,7,1800,1802,1800,0,1804,15,13,7,7,5,1804,0,1803,1804,1804,7,0,0,1804,0,1802,1803,1807,1806,0,10.5,11.5,11,10,11.5,11,11.5,10.5,10,1805,1801,1804,1803,1805,11,10.5,12,11,9,1803,1798,1803,1804,1803,8,3.5,7.5,4,9.5,1801,1805,1806,1805,1804
2/4/2026 18:01,50000,49990.5,7.5,6,5,0,7,1806,1804,1806,0,1805,15,13,7,7,5,1803,0,1803,1805,1804,7,0,0,1802,0,1804,1805,1804,1804,0,10.5,11.5,11,10,11.5,11,11.5,10.5,10,1803,1805,1803,1805,1805,11,10.5,11.5,11,9,1805,1807,1804,1802,1802,8,3.5,7.5,3.5,9.5,1807,1803,1803,1803,1808
2/4/2026 18:02,50000,49941.3,7.5,6,5,0,7,1805,1804,1804,0,1804,15,13,7,7,5,1808,0,1807,1804,1804,7,0,0,1806,0,1803,1806,1801,1802,0,10.5,11.5,11,10,11.5,11,11,10.5,10,1806,1804,1805,1803,1803,11,10.5,11.5,11,9,1805,1806,1802,1805,1800,8,3.5,7.5,3.5,9.5,1803,1803,1801,1802,1804
2/4/2026 18:02,50000,49927.2,7.5,6,4.5,0,7,1802,1801,1803,0,1807,14.5,13,7,7,5,1805,0,1805,1806,1807,7,0,0,1807,0,1803,1805,1806,1806,0,10.5,11.5,11,10,11.5,11,11,10.5,10,1805,1806,1806,1802,1806,11,10.5,11.5,11,8.5,1806,1803,1804,1807,1805,8,3.5,7.5,3,9.5,1805,1806,1806,1808,1803
2/4/2026 18:03,50000,49901.1,7.5,6,4.5,0,7,1805,1803,1801,0,1805,14.5,13,7,7,5,1803,0,1803,1805,1804,7,0,0,1806,0,1806,1804,1808,1807,0,10.5,11.5,11,10,11.5,11,11,10.5,10,1802,1806,1805,1802,1805,11,10.5,11.5,11,8.5,1805,1806,1806,1804,1807,8,3.5,7.5,3,9.5,1807,1806,1808,1807,1807
2/4/2026 18:03,50000,49944.2,7.5,6,4.5,0,7,1802,1805,1805,0,1810,14.5,13,7,7,5,1805,0,1809,1809,1809,7,0,0,1808,0,1805,1805,1808,1807,0,10.5,11.5,11,10,11,11,11,10.5,9.5,1804,1805,1809,1805,1807,11,10.5,11.5,11,8.5,1807,1802,1807,1809,1808,8,3.5,7.5,3,9.5,1808,1810,1807,1809,1805
2/4/2026 18:04,50000,49907.3,7.5,6,4.5,0,7,1809,1807,1807,0,1803,14.5,13,7,7,4.5,1808,0,1809,1807,1807,7,0,0,1806,0,1806,1806,1805,1807,0,10.5,11.5,11,10,10.5,11,11,10.5,9.5,1809,1805,1810,1809,1806,11,10.5,11.5,11,8,1806,1805,1806,1808,1805,8,3.5,7.5,3,9.5,1806,1806,1805,1805,1806
2/4/2026 18:04,50000,49937.1,7.5,5.5,4.5,0,7,1810,1813,1811,0,1809,14,13,7,7,4.5,1808,0,1808,1809,1807,7,0,0,1807,0,1809,1811,1808,1809,0,10.5,11.5,11,10,10.5,11,11,10.5,9.5,1812,1807,1808,1812,1804,11,10.5,11.5,11,8,1808,1811,1812,1809,1807,8,3.5,7.5,3,9.5,1810,1808,1810,1811,1810
2/4/2026 18:05,50000,49942.8,7.5,5,4.5,0,7,1809,1809,1807,0,1810,14,13,7,7,4.5,1808,0,1811,1810,1810,7,0,0,1810,0,1808,1806,1810,1808,0,10.5,11.5,11,10,10.5,11,11,10.5,9,1808,1807,1810,1810,1810,11,10.5,11.5,11,8,1808,1804,1807,1810,1812,8,3.5,7.5,3,9.5,1808,1810,1809,1809,1804
2/4/2026 18:05,50000,49946.4,7.5,5,4.5,0,7,1816,1814,1814,0,1814,14,13,7,7,4.5,1816,0,1811,1812,1813,7,0,0,1814,0,1814,1816,1808,1811,0,10.5,11.5,11,10,10.5,11,11,10.5,9,1816,1814,1812,1817,1814,11,10.5,11,11,8,1813,1815,1813,1814,1813,8,3.5,7,3,9,1813,1812,1813,1813,1818
2/4/2026 18:06,50000,49940.1,7.5,5,4.5,0,7,1814,1814,1813,0,1815,14,13,7,6.5,4.5,1813,0,1816,1814,1816,6.5,0,0,1816,0,1815,1811,1813,1812,0,10.5,11.5,11,10,10.5,11,11,10.5,9,1812,1815,1814,1811,1816,11,10,11,10.5,8,1814,1816,1810,1813,1816,7.5,3.5,7,2.5,9,1813,1815,1815,1817,1812
2/4/2026 18:06,50000,49934.2,7,5,4.5,0,7,1811,1811,1812,0,1813,13.5,13,7,6.5,4.5,1811,0,1813,1813,1813,6.5,0,0,1816,0,1814,1813,1814,1813,0,10.5,11.5,11,10,10.5,11,11,10.5,9,1810,1813,1811,1812,1814,11,10,11,10.5,8,1812,1816,1811,1812,1816,7.5,3.5,6.5,2.5,8.5,1814,1812,1816,1814,1812
2/4/2026 18:07,50000,49940.4,7,5,4,0,6.5,1815,1813,1816,0,1814,13.5,13,7,6.5,4.5,1813,0,1817,1816,1815,6.5,0,0,1817,0,1814,1811,1815,1813,0,10.5,11,11,10,10.5,11,11,10,9,1812,1815,1814,1811,1815,11,10,11,10.5,8,1815,1817,1810,1815,1815,7.5,3.5,6.5,2.5,8.5,1815,1816,1816,1814,1814
2/4/2026 18:07,50000,49939,7,5,4,0,6.5,1815,1815,1814,0,1812,13.5,13,7,6.5,4.5,1816,0,1812,1813,1814,6,0,0,1809,0,1812,1812,1813,1815,0,10.5,11,11,10,10.5,11,11,10,9,1816,1813,1813,1814,1814,11,9.5,10.5,10.5,7.5,1812,1812,1814,1814,1812,7.5,3.5,6.5,2.5,8.5,1811,1810,1813,1812,1814
2/4/2026 18:08,50000,49954,7,5,4,0,6.5,1812,1812,1814,0,1813,13.5,13,7,6.5,4.5,1816,0,1813,1815,1814,5.5,0,0,1816,0,1813,1814,1810,1812,0,10.5,11,11,10,10.5,11,10.5,10,9,1816,1813,1811,1814,1813,11,9.5,10.5,10.5,7.5,1813,1816,1813,1814,1814,7.5,3.5,6.5,2.5,8.5,1813,1812,1814,1815,1817
2/4/2026 18:08,50000,49957.7,7,5,4,0,6,1813,1811,1813,0,1812,13.5,13,7,6.5,4,1810,0,1814,1812,1813,5,0,0,1811,0,1811,1809,1813,1811,0,10.5,11,11,10,10,10.5,10.5,10,9,1811,1813,1814,1812,1812,11,9.5,10.5,10.5,7.5,1812,1812,1810,1810,1812,7.5,3.5,6.5,2.5,8.5,1813,1814,1809,1811,1810
2/4/2026 18:09,50000,49960.4,7,4.5,4,0,6,1814,1816,1812,0,1815,13,13,7,6.5,4,1813,0,1817,1814,1811,5,0,0,1814,0,1815,1814,1814,1814,0,10.5,11,11,10,10,10.5,10.5,10,9,1812,1814,1813,1810,1811,11,9.5,10.5,10.5,7,1815,1816,1814,1810,1815,7.5,3.5,6.5,2.5,8.5,1815,1814,1814,1813,1813
2/4/2026 18:09,50000,49959.7,7,4,4,0,6,1811,1812,1809,0,1814,13,13,7,6.5,4,1814,0,1812,1813,1810,5,0,0,1813,0,1813,1817,1809,1810,0,10.5,11,11,10,10,10.5,10.5,10,9,1813,1814,1812,1812,1813,11,9.5,10.5,10,7,1814,1814,1814,1815,1815,7.5,3.5,6.5,2.5,8.5,1813,1815,1812,1813,1815
2/4/2026 18:10,50000,49965.6,7,4,4,0,6,1814,1814,1815,0,1812,13,13,7,6.5,4,1812,0,1815,1815,1813,5,0,0,1816,0,1815,1812,1815,1812,0,10.5,11,11,10,10,10.5,10.5,10,9,1810,1816,1815,1810,1815,11,9.5,10.5,10,7,1813,1814,1813,1811,1813,7.5,3.5,6,2.5,8.5,1815,1814,1812,1813,1812
2/4/2026 18:10,50000,49972.7,7,4,4,0,6,1813,1812,1811,0,1816,13,13,7,6.5,4,1817,0,1812,1815,1812,5,0,0,1816,0,1815,1817,1811,1811,0,10.5,11,11,10,10,10.5,10.5,10,9,1816,1814,1814,1813,1814,11,9.5,10.5,10,7,1814,1817,1813,1816,1817,7.5,3.5,6,2.5,8.5,1812,1816,1816,1814,1815
2/4/2026 18:11,50000,49976.6,7,4,4,0,6,1815,1809,1812,0,1814,12.5,13,6.5,6,4,1817,0,1815,1814,1814,5,0,0,1816,0,1813,1815,1812,1813,0,10.5,11,11,10,10,10.5,10.5,10,8.5,1817,1814,1814,1815,1812,11,9.5,10,10,7,1815,1813,1813,1815,1815,7.5,3.5,6,2.5,8.5,1809,1815,1815,1816,1811
2/4/2026 18:11,50000,49969.4,7,4,4,0,6,1810,1814,1813,0,1813,12.5,13,6.5,6,4,1814,0,1812,1817,1818,5,0,0,1817,0,1813,1814,1814,1817,0,10,11,11,10,10,10,10.5,10,8.5,1817,1814,1813,1818,1817,11,9,10,10,7,1812,1811,1814,1812,1814,7,3.5,6,2.5,8.5,1810,1815,1817,1815,1812
2/4/2026 18:12,50000,50008,7,4,4,0,5.5,1813,1816,1811,0,1815,12.5,13,6,6,4,1815,0,1817,1815,1816,5,0,0,1817,0,1813,1816,1816,1817,0,10,11,11,10,10,10,10.5,10,8.5,1815,1814,1815,1819,1817,11,9,10,10,7,1815,1813,1815,1816,1815,7,3.5,6,2.5,8.5,1816,1819,1816,1816,1816
2/4/2026 18:12,50000,50004.2,7,4,4,0,5.5,1818,1818,1814,0,1812,12.5,13,6,6,4,1815,0,1813,1813,1815,4.5,0,0,1813,0,1815,1813,1815,1815,0,10,11,11,10,10,10,10.5,9.5,8.5,1812,1815,1814,1813,1815,10.5,9,10,10,7,1814,1815,1816,1815,1812,6.5,3.5,6,2.5,8,1818,1813,1813,1813,1815
2/4/2026 18:13,50000,49394,7,4,4,0,5.5,1864,1862,1862,0,1859,12,13,6,6,4,1860,0,1862,1859,1858,4.5,0,0,1860,0,1864,1863,1862,1861,0,10,11,11,10,9.5,10,10.5,9.5,8.5,1861,1861,1863,1860,1857,10.5,8.5,9.5,9.5,6.5,1862,1862,1861,1860,1861,6.5,3.5,6,2,8,1863,1862,1861,2,1858
2/4/2026 18:13,50000,49928.8,7,4,4,0,5.5,1882,1882,1881,0,1880,12,13,6,6,4,1880,0,1878,1878,1878,4,0,0,1877,0,1882,1878,1881,1881,0,10,10.5,11,10,9.5,10,10.5,9.5,8.5,1877,1883,1879,1880,1883,10.5,8.5,9.5,9.5,6,1879,1880,1880,1878,1880,6.5,3,6,2,8,1883,1880,1879,-7,1881
2/4/2026 18:14,50000,49928.3,7,4,4,0,5,1880,1879,1880,0,1881,12,13,6,5.5,4,1884,0,1884,1883,1883,4,0,0,1882,0,1881,1880,1878,1880,0,10,10.5,10,10,9,10,10.5,9.5,8.5,1883,1880,1880,1879,1881,10,8.5,9.5,9.5,6,1882,1879,1877,1880,1881,6.5,3,6,2,8,1878,1882,1881,-3,1880
2/4/2026 18:14,50000,49925.9,7,4,4,0,5,1881,1882,1883,0,1879,12,13,6,5.5,4,1880,0,1880,1879,1879,4,0,0,1877,0,1883,1881,1880,1875,0,10,10.5,10,10,9,10,10.5,9.5,8.5,1880,1880,1880,1878,1878,10,8.5,9.5,9.5,6,1880,1882,1879,1879,1879,6.5,3,6,2,7.5,1878,1878,1878,-6,1879
2/4/2026 18:15,50000,49934.3,7,4,4,0,5,1880,1883,1880,0,1881,12,13,6,5.5,4,1881,0,1880,1881,1879,4,0,0,1880,0,1880,1881,1882,1882,0,10,10,10,10,9,10,10.5,9.5,8.5,1879,1886,1880,1878,1882,10,8.5,9.5,9.5,6,1878,1885,1883,1879,1880,6.5,3,6,2,7.5,1882,1879,1880,-8,1884
2/4/2026 18:15,50000,50204.8,7,4,4,0,5,1892,1894,1892,0,1892,11.5,13,6,5.5,4,1892,0,1895,1893,1896,3.5,0,0,1891,0,1890,1893,1892,1893,0,10,10,10,10,9,10,10,9.5,8.5,1893,1890,1893,1890,1892,10,8.5,9.5,9,6,1891,1891,1891,1893,1894,6.5,3,6,2,7.5,1891,1893,1891,-2,1889
2/4/2026 18:16,50000,50052.7,7,4,4,0,5,1887,1885,1885,0,1887,11.5,13,6,5.5,4,1886,0,1885,1888,1887,3,0,0,1888,0,1889,1886,1888,1886,0,9.5,10,10,10,9,10,10,9.5,8,1884,1889,1888,1888,1888,10,8.5,9,9,6,1888,1889,1890,1886,1884,6,3,6,2,7.5,1889,1885,1887,-6,1889
2/4/2026 18:16,50000,50038.9,7,4,4,0,5,1890,1889,1890,0,1885,11.5,13,6,5.5,4,1889,0,1885,1886,1886,3,0,0,1886,0,1887,1890,1884,1885,0,9.5,10,10,10,9,9.5,9.5,9.5,7.5,1886,1884,1890,1885,1884,10,8.5,9,9,6,1886,1886,1886,1888,1885,6,3,6,2,7.5,1886,1884,1885,-5,1885
2/4/2026 18:17,50000,50056.1,7,4,4,0,5,1887,1885,1887,0,1889,11.5,13,6,5.5,4,1888,0,1887,1886,1889,3,0,0,1886,0,1885,1884,1891,1887,0,9.5,10,10,10,9,9.5,9.5,9.5,7.5,1884,1887,1886,1889,1889,10,8,9,9,6,1886,1884,1887,1886,1888,6,3,6,2,7.5,1889,1888,1889,-3,1888
2/4/2026 18:17,50000,50010,7,4,4,0,5,1818,1818,1818,0,1820,11,13,5.5,5.5,4,1820,0,1820,1821,1822,2,0,0,1823,0,1817,1815,1819,1820,0,9.5,10,10,9.5,9,9.5,9.5,9.5,7.5,1817,1819,1820,1822,1820,10,8,9,9,5.5,1820,1817,1820,1820,1820,6,3,6,2,7,1822,1820,1819,1813,1820
2/4/2026 18:18,50000,49500.9,7,4,4,0,4.5,1874,1874,1872,0,1870,11,13,5.5,5.5,4,1873,0,1874,1870,1870,1.5,0,0,-5,0,1867,1872,1870,1871,0,9.5,10,10,9.5,9,9.5,9.5,9.5,7.5,1873,1870,1871,1869,1873,9.5,7.5,8.5,9,5.5,1872,1870,1868,1871,1871,6,3,6,2,7,1867,1871,1870,1813,1871
2/4/2026 18:18,50000,50027.1,7,4,4,0,4.5,1822,1818,1823,0,1824,11,13,5.5,5.5,4,1821,0,1823,1822,1823,1.5,0,0,1812,0,1821,1820,1823,1821,0,9.5,10,10,9.5,9,9.5,9.5,9,7.5,1819,1823,1822,1823,1823,9.5,7.5,8.5,8.5,5,1822,1822,1819,1819,1823,6,3,6,2,6.5,1825,1823,1823,1812,1820
2/4/2026 18:19,50000,50018.1,7,4,4,0,4.5,1821,1821,1823,0,1819,11,13,5.5,5.5,4,1822,0,1816,1819,1822,1,0,0,1812,0,1821,1821,1818,1821,0,9.5,10,10,9.5,9,9.5,9.5,9,7.5,1821,1821,1818,1820,1820,9.5,7.5,8.5,8.5,5,1821,1819,1821,1821,1817,6,3,6,2,6.5,1819,1820,1819,1810,1823
2/4/2026 18:19,50000,49968.9,7,4,4,0,4.5,1890,1889,1889,0,1890,10.5,13,5.5,5.5,4,1891,0,1890,1891,1891,0,0,0,-51,0,1891,1892,1891,1888,0,9.5,10,10,9.5,8.5,9.5,9.5,9,7.5,1891,1892,1889,1889,1888,9.5,7.5,8.5,8.5,5,1890,1894,1891,1889,1888,6,3,6,2,6.5,1891,1891,1891,1813,1893
2/4/2026 18:20,50000,49998.5,7,4,4,0,4,1891,1890,1894,0,1891,10.5,13,5.5,5.5,4,1890,0,1891,1890,1891,0,0,0,0,0,1890,1889,1891,1890,0,9.5,9.5,10,9.5,8.5,9.5,9.5,9,7.5,1889,1889,1891,1892,1892,9.5,7.5,8.5,8.5,5,1892,1890,1889,1888,1895,6,3,6,2,6.5,1894,1892,1890,1813,1887
2/4/2026 18:20,50000,49959.2,7,4,4,0,4,1892,1890,1893,0,1891,10.5,13,5.5,5.5,4,1893,0,1891,1890,1895,0,0,0,0,0,1889,1890,1890,1894,0,9.5,9,10,9.5,8.5,9.5,9,9,7.5,1891,1889,1892,1890,1896,9.5,7.5,8.5,8,5,1893,1889,1891,1892,1892,6,3,6,2,6.5,1893,1891,1888,1813,1890
2/4/2026 18:21,50000,49934.4,7,4,4,0,4,1888,1888,1888,0,1887,10.5,13,5.5,5.5,4,1890,0,1887,1889,1888,0,0,0,0,0,1890,1893,1888,1888,0,9.5,9,10,9.5,8.5,9.5,9,9,7,1891,1889,1885,1888,1887,9.5,7.5,8.5,8,5,1888,1892,1890,1888,1886,6,3,6,2,6.5,1888,1889,1888,1812,1891
2/4/2026 18:21,50000,49961.5,7,4,4,0,4,1887,1892,1888,0,1891,10,13,5.5,5.5,4,1892,0,1889,1893,1890,0,0,0,0,0,1891,1892,1887,1891,0,9,9,10,9.5,8.5,9.5,8.5,8.5,7,1892,1890,1891,1889,1888,9.5,7.5,8,8,5,1890,1891,1893,1894,1890,6,3,6,2,6.5,1888,1891,1892,1811,1892
2/4/2026 18:22,50000,49923.3,7,4,4,0,4,1892,1894,1893,0,1893,10,13,5,5.5,4,1891,0,1892,1890,1892,0,0,0,0,0,1891,1888,1896,1891,0,9,9,10,9,8.5,9.5,8.5,8.5,6.5,1891,1890,1893,1892,1893,9.5,7,8,8,4.5,1892,1889,1889,1891,1889,5.5,3,6,2,6.5,1892,1888,1890,1813,1887
2/4/2026 18:22,50000,49932,7,4,4,0,4,1892,1893,1893,0,1892,10,13,5,5.5,4,1891,0,1890,1889,1892,0,0,0,0,0,1892,1890,1894,1892,0,9,9,10,9,8.5,9.5,8.5,8.5,6.5,1890,1890,1895,1892,1893,9.5,7,8,8,4.5,1893,1889,1890,1889,1890,5.5,3,6,2,6.5,1894,1887,1887,1814,1892
2/4/2026 18:23,50000,49957.4,7,4,4,0,4,1892,1891,1888,0,1892,10,13,5,5.5,4,1892,0,1893,1894,1889,0,0,0,0,0,1892,1892,1888,1893,0,9,9,10,8.5,8,9.5,8.5,8.5,6.5,1890,1893,1890,1894,1889,9.5,6.5,7.5,7.5,4,1889,1895,1891,1892,1895,5.5,3,6,2,6,1892,1892,1894,1812,1892
2/4/2026 18:23,50000,49752.6,7,4,4,0,4,1889,1894,1890,0,1891,10,13,5,5.5,4,1893,0,1890,1894,1892,0,0,0,0,0,1890,1893,1890,1894,0,9,9,10,8.5,8,9.5,8.5,8.5,6.5,1895,1889,1891,1890,1894,9,6.5,7.5,7.5,4,1891,1892,1890,1891,1890,5.5,3,5.5,2,5.5,1892,1893,1891,1810,1894
2/4/2026 18:24,50000,50050.3,6.5,4,4,0,4,1897,1893,1895,0,1895,9.5,13,5,5.5,3.5,1893,0,1897,1896,1897,0,0,0,0,0,1897,1894,1894,1895,0,9,9,9.5,8.5,8,9.5,8.5,8,6.5,1895,1894,1896,1895,1893,9,6.5,7.5,7.5,4,1894,1898,1891,1896,1896,5.5,3,5.5,2,5.5,1894,1897,1898,1813,1894
2/4/2026 18:24,50000,50066.5,6.5,4,4,0,4,1895,1896,1897,0,1894,9.5,13,5,5.5,3.5,1893,0,1894,1894,1895,0,0,0,0,0,1896,1892,1895,1895,0,8.5,9,9.5,8.5,8,9.5,8.5,8,6,1893,1894,1894,1896,1894,9,6.5,7.5,7.5,4,1895,1896,1894,1892,1895,5.5,3,5,1.5,5.5,1896,1893,1892,1813,1893
2/4/2026 18:25,50000,50037.1,6.5,4,4,0,4,1893,1893,1894,0,1894,9.5,13,5,5.5,3.5,1895,0,1894,1895,1896,0,0,0,0,0,1894,1896,1891,1894,0,8.5,8.5,9.5,8.5,7.5,9,8.5,8,6,1898,1892,1894,1893,1892,9,6.5,7.5,7.5,4,1896,1897,1896,1896,1893,5.5,3,4.5,1.5,5.5,1892,1896,1898,1812,1895
2/4/2026 18:25,50000,50079,6.5,4,3.5,0,4,1890,1887,1890,0,1890,9,13,5,5.5,3.5,1888,0,1889,1890,1888,0,0,0,0,0,1887,1887,1886,1886,0,8.5,8,9.5,8.5,7.5,8.5,8.5,8,5,1888,1887,1890,1891,1885,9,6.5,7.5,7.5,4,1888,1888,1887,1891,1890,5.5,3,4.5,1.5,5.5,1888,1891,1892,1814,1889
2/4/2026 18:26,50000,50055.3,6,4,3.5,0,4,1888,1886,1886,0,1887,9,13,5,5.5,3.5,1889,0,1888,1890,1891,0,0,0,0,0,1889,1889,1887,1887,0,8.5,8,9.5,8.5,7.5,8.5,8,8,4.5,1889,1886,1886,1886,1889,9,6.5,7.5,7,4,1887,1886,1887,1886,1888,5.5,3,4.5,1,5.5,1885,1888,1888,1811,1890
2/4/2026 18:26,50000,50076,6,4,3,0,4,1888,1889,1890,0,1890,9,13,5,5.5,3.5,1890,0,1892,1889,1887,0,0,0,0,0,1886,1892,1888,1886,0,8,8,9,8.5,7.5,8.5,7.5,8,4.5,1889,1887,1891,1889,1888,9,6.5,7.5,7,4,1890,1889,1887,1889,1892,5.5,3,4.5,1,5.5,1885,1890,1889,1813,1886
2/4/2026 18:27,50000,50046.6,6,4,3,0,4,1886,1890,1885,0,1885,9,13,5,5.5,3.5,1886,0,1886,1885,1887,0,0,0,0,0,1889,1884,1887,1887,0,8,8,9,8.5,7.5,8.5,7.5,8,4.5,1885,1885,1887,1887,1889,9,6.5,7,7,3.5,1888,1887,1886,1885,1885,5.5,3,4.5,0.5,5,1890,1885,1885,1812,1887
2/4/2026 18:27,50000,49973.6,6,4,3,0,4,1960,1955,1959,0,1960,9,13,5,5.5,3.5,1961,0,1961,1959,1959,0,0,0,0,0,1957,1959,1956,1955,0,8,8,9,8,7.5,8.5,7.5,8,4.5,1960,1955,1959,1958,1956,8.5,6,7,7,3,1959,1959,1958,1960,1958,5.5,3,4.5,0,5,1956,1959,1958,-52,1959
2/4/2026 18:28,50000,50045,6,4,3,0,4,1957,1958,1959,0,1956,9,13,4.5,5,3.5,1956,0,1956,1956,1956,0,0,0,0,0,1958,1955,1960,1958,0,8,8,9,8,7.5,8.5,7.5,8,4.5,1958,1961,1958,1960,1958,8.5,5.5,6.5,7,3,1957,1963,1956,1958,1958,5.5,3,4,0,5,1958,1953,1955,0,1957
2/4/2026 18:28,50000,50036.2,6,4,2.5,0,4,1959,1958,1960,0,1959,8.5,13,4.5,4.5,3.5,1959,0,1960,1959,1957,0,0,0,0,0,1956,1960,1957,1957,0,8,8,9,8,7.5,8,7.5,8,4.5,1960,1957,1960,1959,1958,8,5.5,6.5,6.5,3,1958,1959,1956,1959,1962,5.5,3,3.5,0,4.5,1954,1956,1958,0,1955
2/4/2026 18:29,50000,50042.8,5.5,4,2.5,0,4,1960,1961,1959,0,1961,8.5,13,4.5,4.5,3.5,1957,0,1961,1959,1956,0,0,0,0,0,1959,1960,1955,1956,0,8,8,8.5,7.5,7.5,8,7.5,7.5,4.5,1960,1957,1959,1959,1955,8,5.5,6.5,6.5,3,1961,1961,1958,1959,1959,5.5,3,3.5,0,4.5,1956,1955,1960,0,1957
2/4/2026 18:29,50000,50041.9,5.5,4,2.5,0,4,1959,1958,1956,0,1958,8,13,4.5,4.5,3.5,1959,0,1958,1959,1959,0,0,0,0,0,1958,1958,1960,1956,0,8,8,8.5,7.5,7.5,8,7.5,7.5,4.5,1958,1956,1959,1955,1961,8,5.5,6.5,6.5,3,1956,1956,1958,1957,1961,5,3,3.5,0,4.5,1958,1961,1958,0,1958
2/4/2026 18:30,50000,50054.3,5.5,4,1.5,0,4,1956,1957,1954,0,1958,8,13,4.5,4.5,3.5,1957,0,1958,1958,1958,0,0,0,0,0,1958,1955,1955,1957,0,7.5,8,8.5,7.5,7,7,7.5,7.5,4,1957,1960,1957,1959,1958,8,5.5,6.5,6.5,3,1959,1960,1957,1960,1956,5,2.5,3.5,0,4.5,1957,1958,1957,0,1959
2/4/2026 18:30,50000,49023.3,5,4,1,0,4,2085,2087,-13,0,2088,8,13,4.5,4.5,3.5,2090,0,2095,2086,2093,0,0,0,0,0,2084,2089,2086,2089,0,7.5,7.5,8.5,7.5,7,6.5,7.5,7.5,4,2086,2089,2086,2086,2095,8,5.5,6.5,6.5,3,2085,2086,2087,2086,2086,5,2.5,1.5,0,4.5,2086,2090,571,0,2082
2/4/2026 18:31,50000,50741.5,5,3.5,1,0,4,2073,2075,0,0,2072,8,13,4.5,4,3,2072,0,2071,2073,2073,0,0,0,0,0,2069,2073,2075,2076,0,7,7,8,7.5,7,6.5,7,7,4,2071,2077,2074,2075,2069,8,5.5,6.5,6,3,2074,2077,2073,2074,2071,5,2.5,1.5,0,4,2072,2070,1683,0,2073
2/4/2026 18:31,50000,50220.9,5,3,1,0,4,2072,2075,1814,0,2072,8,13,4.5,4,3,2075,0,2072,2073,2071,0,0,0,0,0,2069,2072,2071,2074,0,7,7,8,7.5,7,6.5,7,7,4,2073,2069,2075,2074,2073,8,5.5,6.5,6,2.5,2073,2072,2071,2072,2074,5,2,1.5,0,4,2072,-47,1812,0,2070
2/4/2026 18:32,50000,49962.7,4.5,3,0,0,4,2122,2116,174,0,2118,7.5,13,4.5,4,3,2119,0,2121,2124,2120,0,0,0,0,0,2120,2117,2122,2117,0,7,7,8,7.5,7,6.5,6.5,7,4,2116,2118,2122,2121,2122,8,5,6,6,2,2117,2121,2117,2122,2116,5,2,1,0,4,2121,0,1791,0,2121
2/4/2026 18:32,50000,50114.6,4.5,3,0,0,4,2056,2052,0,0,2055,7.5,13,4.5,4,3,2052,0,2054,2056,2054,0,0,0,0,0,2056,2050,2054,2057,0,6.5,7,8,7,7,6.5,6.5,7,4,2049,2056,2054,2052,2057,8,4.5,6,6,2,2054,2053,2054,2052,2052,4.5,2,1,0,4,2056,1812,1784,0,2053
2/4/2026 18:33,50000,50078.9,4.5,3,0,0,4,2055,2052,0,0,2054,7.5,13,4.5,4,2.5,2051,0,2055,2055,2052,0,0,0,0,0,2054,2052,2056,2054,0,6.5,7,8,7,7,6.5,6,7,4,2053,2054,2051,2052,2055,7,4.5,5.5,6,2,2053,2055,2053,2055,2052,4.5,1.5,1,0,3.5,2052,1815,1764,0,2054
2/4/2026 18:33,50000,50017.9,4,3,0,0,4,2116,2112,0,0,2111,7.5,13,4.5,3.5,2,2115,0,2112,2114,338,0,0,0,0,0,2114,2117,2114,2113,0,6,7,8,6.5,7,6.5,6,7,3.5,2117,2116,2113,2115,2114,7,4.5,5.5,5.5,2,2112,2116,2115,2118,2113,4,1.5,1,0,3.5,2110,1814,1761,0,2117
2/4/2026 18:34,50000,50015,4,3,0,0,4,2112,2130,0,0,2125,7,13,4,3,1.5,2133,0,2112,2119,197,0,0,0,0,0,2132,2136,2113,2125,0,5.5,7,7.5,6.5,7,6.5,6,6.5,3.5,2143,2132,2114,2115,2113,7,4.5,5.5,5.5,2,2117,2131,2121,2113,2112,4,1,1,0,3.5,2118,1811,1746,0,2118
2/4/2026 18:34,50000,50028,4,3,0,0,4,2133,2128,0,0,2133,7,13,4,3,1.5,2130,0,2134,2132,1814,0,0,0,0,0,2133,2129,2134,2131,0,5.5,7,7.5,6.5,7,6,6,6.5,3.5,2127,2134,2135,2130,2134,7,4.5,5.5,5.5,2,2133,2127,2129,2132,2133,4,1,1,0,3,2135,1793,1746,0,627
2/4/2026 18:35,50000,50039,4,3,0,0,3.5,2198,2186,0,0,2191,7,13,4,3,1.5,2195,0,2198,1541,1812,0,0,0,0,0,2197,2196,2194,2195,0,5.5,6.5,7.5,6.5,6,6,6,6.5,3.5,2196,2196,2195,2199,2200,7,4.5,5.5,5.5,2,2185,2197,2201,2199,2186,4,0.5,0.5,0,3,2189,1782,1725,0,0
2/4/2026 18:35,50000,50026.7,3.5,2.5,0,0,3.5,2382,2375,0,0,2380,7,13,4,1.5,1.5,2377,0,2385,1333,1813,0,0,0,0,0,2380,2384,2386,2380,0,5,6,7.5,6.5,6,6,5.5,6.5,3,2380,2382,2379,2380,2384,7,4.5,5.5,5,1.5,2387,2384,2382,2386,2382,4,0,0,0,3,2386,-49,-52,0,0
2/4/2026 18:36,50000,50029.3,3.5,2.5,0,0,3.5,2361,2359,0,0,2361,6.5,13,4,1,1.5,2359,0,2363,1777,1813,0,0,0,0,0,2361,2361,2362,2363,0,5,6,7,6.5,6,6,5.5,6,3,2358,2360,2362,2359,2361,7,4,5,5,1,2360,2360,2356,2361,2362,4,0,0,0,3,2361,0,0,0,0
2/4/2026 18:36,50000,50055.9,3,2,0,0,3.5,2359,2362,0,0,2364,6.5,13,4,0.5,1.5,2364,0,2359,1723,1813,0,0,0,0,0,2358,2364,2362,2363,0,5,6,7,6.5,6,6,5.5,6,3,2362,2362,2364,2362,2364,7,4,5,5,1,2363,2362,2364,2362,2365,3,0,0,0,3,2365,0,0,0,0
2/4/2026 18:37,50000,49921.9,3,2,0,0,3,2450,2445,0,0,2445,6.5,13,3.5,0,1,2446,0,2449,-51,1811,0,0,0,0,0,2446,2445,2447,2449,0,5,6,7,6,6,6,5.5,6,2.5,2446,2450,2445,2443,2447,7,3.5,4.5,5,1,2438,2449,2432,2449,2433,3,0,0,0,3,2440,0,0,0,-23
2/4/2026 18:37,50000,50057.3,2.5,1,0,0,2.5,2359,2360,0,0,2359,6.5,13,3,0,1,2359,0,2360,0,1804,0,0,0,0,0,2362,2356,2360,2360,0,5,6,7,5.5,6,5.5,5.5,6,2.5,2359,2362,2362,2359,2359,6,3.5,4.5,4.5,1,2359,2362,2357,2359,2363,3,0,0,0,3,2361,0,0,0,1812
2/4/2026 18:38,50000,50072.3,2,0.5,0,0,2.5,2488,-50,0,0,2489,6.5,13,3,0,0.5,2492,0,2486,0,1763,0,0,0,0,0,2488,2488,2492,2494,0,5,6,6.5,5.5,6,5.5,5.5,6,2.5,2488,2490,2490,2489,2489,6,3.5,4.5,4.5,1,2492,2489,2490,2487,2495,3,0,0,0,3,2492,0,0,0,1811
2/4/2026 18:38,50000,50022.3,1,0.5,0,0,1.5,0,0,0,0,2731,6.5,13,3,0,0,2730,0,2730,0,-52,0,0,0,0,0,2732,2734,2727,2730,0,5,6,6.5,5.5,5.5,5,5.5,5.5,2.5,2733,2730,2732,2732,2729,6,3.5,4.5,4.5,1,2731,2730,2728,2730,2731,3,0,0,0,3,2725,0,0,0,1812
2/4/2026 18:39,50000,49907.3,1,0.5,0,0,1,-50,1670,0,0,1889,6,13,2.5,0,0,2682,0,2673,0,-53,0,0,0,0,0,2689,2682,2662,2688,0,5,5.5,6.5,5.5,5.5,5,5.5,5.5,2.5,2681,2686,2668,2653,2667,6,3.5,4.5,4,1,2655,2692,2655,2673,2670,2.5,0,0,0,2.5,2650,0,0,0,1812
2/4/2026 18:39,50000,49764,1,0,0,0,1,-8,-52,0,0,0,6,13,1,0,0,3006,0,272,0,0,0,0,0,0,0,3010,3008,3006,3005,0,4.5,5,6,5.5,5.5,5,4.5,5.5,2.5,3009,3009,3010,3004,3006,6,3,4,4,1,3009,3011,3007,3007,3009,2.5,0,0,0,2.5,3007,0,0,0,1812
2/4/2026 18:40,50000,49939.3,1,0,0,0,0.5,1774,-28,0,0,1767,6,13,1,0,0,0,0,-50,0,0,0,0,0,0,0,3044,3040,3044,3044,0,4.5,5,6,5.5,5.5,5,4.5,5,2.5,3042,3044,3046,3041,3042,6,3,4,4,1,3044,3043,3045,3043,3047,2,0,0,0,2.5,3046,0,0,0,1813
2/4/2026 18:40,50000,49974.7,0.5,0,0,0,0,1517,0,0,0,-52,6,13,1,0,0,0,0,1813,0,0,0,0,0,0,0,3229,3234,3232,3228,0,4,5,6,5,5.5,5,4.5,5,2.5,3232,3232,3228,3229,3231,6,2.5,3.5,4,1,3239,3227,3236,3236,3238,1,0,0,0,2.5,624,0,0,0,1812
2/4/2026 18:41,50000,47569.4,0,0,0,0,0,-53,0,0,0,0,6,13,1,0,0,2375,0,1752,0,0,0,0,0,0,0,3201,3198,3204,3197,0,4,5,6,4.5,5,5,4.5,5,2,3201,3199,3207,3202,3200,5,2.5,3.5,3.5,1,3199,3203,3198,3208,3202,1,0,0,0,2,0,0,0,0,1812
2/4/2026 18:41,50000,50037.3,0,0,0,0,0,0,0,0,0,0,6,13,0.5,0,0,1976,0,1733,0,0,0,0,0,0,0,3090,3090,3127,3091,0,4,5,5.5,4.5,4.5,4.5,4.5,4.5,2,3080,3091,3118,3127,3115,5,2.5,3.5,3.5,1,3123,3086,3143,3076,3136,1,0,0,0,2,1776,0,0,0,1813
2/4/2026 18:42,50000,50036.1,0,0,0,0,0,0,0,0,0,0,6,13,0,0,0,0,0,0,0,0,0,0,0,0,0,3386,3390,3381,3381,0,4,5,5.5,4.5,4.5,4.5,4.5,4.5,2,3388,3389,3384,3386,3387,5,2.5,3.5,3,1,3389,3386,3386,3386,3385,1,0,0,0,2,1743,0,0,0,1812
2/4/2026 18:42,50000,50065.1,0,0,0,0,0,0,0,0,0,0,6,13,0,0,0,0,0,0,0,0,0,0,0,0,0,3388,3383,3386,3390,0,3.5,4,5,4.5,4.5,4,3.5,4.5,2,3388,3392,3385,3387,3387,5,2,3,3,1,3387,3390,3389,3385,3386,0.5,0,0,0,2,1738,0,0,0,1811
2/4/2026 18:43,50000,49986.1,0,0,0,0,0,0,0,0,0,0,6,13,0,0,0,0,0,0,0,0,0,0,0,0,0,3503,3503,3508,3506,0,3.5,4,5,4,4,4,3.5,4,2,3503,3502,3506,3504,3504,4.5,1.5,3,3,1,3504,3491,3503,3505,3507,0,0,0,0,2,0,0,0,0,1813
2/4/2026 18:43,50000,50231.7,0,0,0,0,0,0,0,0,0,0,6,13,0,0,0,0,0,0,0,0,0,0,0,0,0,3498,3494,3496,3498,0,3.5,4,5,4,3.5,4,3.5,4,1.5,3494,3498,3499,3497,3499,4,1.5,2.5,3,1,3499,3483,3499,3497,3501,0,0,0,0,1.5,0,0,0,0,1812
2/4/2026 18:44,50000,49835.5,0,0,0,0,0,0,0,0,0,0,6,13,0,0,0,0,0,0,0,0,0,0,0,0,0,3493,3499,3495,3492,0,3.5,4,4.5,3.5,3,3.5,3.5,4,1.5,3494,3496,3495,3498,3497,4,1.5,2.5,2.5,1,3499,3469,3494,3495,3497,0,0,0,0,1.5,0,0,0,0,1812
2/4/2026 18:44,50000,50218,0,0,0,0,0,0,0,0,0,0,5.5,13,0,0,0,3261,0,0,0,0,0,0,0,0,0,3260,3264,3255,3259,0,3,4,4.5,3.5,3,3,3.5,3.5,1,3264,3258,3264,3261,3262,4,1.5,2.5,2.5,1,3265,3258,3261,3259,3260,0,0,0,0,1.5,0,0,0,0,1812
2/4/2026 18:45,50000,49857.4,0,0,0,0,0,0,0,0,0,0,5.5,13,0,0,0,3261,0,0,0,0,0,0,0,0,0,3263,3257,3262,3260,0,2.5,3,4.5,3.5,3,3,3,3.5,1,3258,3263,3257,3262,3262,4,1,2,2,1,3261,3261,3257,3261,3259,0,0,0,0,1.5,0,0,0,0,1813
2/4/2026 18:45,50000,50429.5,0,0,0,0,0,0,0,0,0,0,5,13,0,0,0,3519,0,0,0,0,0,0,0,0,0,3521,3516,3521,3520,0,2.5,3,4,3.5,3,3,2.5,3.5,0.5,3515,3508,3515,3517,-52,4,1,2,2,1,3516,3452,3517,3516,3516,0,0,0,0,1.5,0,0,0,0,1813
2/4/2026 18:46,50000,49575.6,0,0,0,0,0,0,0,0,0,0,5,13,0,0,0,3606,0,0,0,0,0,0,0,0,0,3628,3612,3631,3625,0,2.5,3,4,3,3,2.5,2.5,3,0.5,3597,3552,3619,3608,1813,3.5,1,1.5,1.5,0.5,3608,3496,3601,3623,331,0,0,0,0,1,0,0,0,0,1812
2/4/2026 18:46,50000,50004.3,0,0,0,0,0,0,0,0,0,0,5,13,0,0,0,3609,0,0,0,0,0,0,0,0,0,3628,3611,3630,3626,0,2.5,3,3.5,3,3,2,2.5,3,0.5,3599,3541,3624,3606,1814,3,1,1.5,1.5,0.5,3611,3486,3593,3628,-52,0,0,0,0,1,0,0,0,0,1811
2/4/2026 18:47,50000,47688.1,0,0,0,0,0,0,0,0,0,0,5,13,0,0,0,3608,0,0,0,0,0,0,0,0,0,3629,3608,3630,3622,0,2,3,3.5,2.5,2.5,1.5,2.5,2.5,0.5,3600,0,3618,3599,1813,3,1,1.5,1.5,0.5,3611,3475,3590,3630,1516,0,0,0,0,1,0,0,0,0,1812
2/4/2026 18:47,50000,49990,0,0,0,0,0,0,0,0,0,0,5,13,0,0,0,3604,0,0,0,0,0,0,0,0,0,3630,3600,3626,3621,0,2,2.5,3.5,2.5,2.5,1.5,2,2.5,0.5,3599,1812,3606,3593,1795,3,1,1,1,0.5,3606,3459,3588,3631,1810,0,0,0,0,1,0,0,0,0,1812
2/4/2026 18:48,50000,46028,0,0,0,0,0,0,0,0,0,0,5,13,0,0,0,3606,0,0,0,0,0,0,0,0,0,3630,3590,3629,3621,0,1.5,2,3,2.5,2.5,1.5,1,2.5,0.5,3593,1812,199,3592,1764,3,1,1,1,0.5,3609,3433,3583,3627,1811,0,0,0,0,1,0,0,0,0,1813
2/4/2026 18:48,47000,45682,0,0,0,0,0,0,0,0,0,0,5,13,0,0,0,3608,0,0,0,0,0,0,0,0,0,3623,3592,3635,3622,0,1,2,3,2,2.5,1.5,1,2,0.5,3588,1810,0,3582,1744,2.5,1,1,1,0.5,3605,3416,3572,3633,1810,0,0,0,0,0.5,0,0,0,0,1813
2/4/2026 18:49,45000,45502,0,0,0,0,0,0,0,0,0,0,5,13,0,0,0,3611,0,0,0,0,0,0,0,0,0,3623,3592,3634,3617,0,1,2,2.5,2,2.5,1.5,1,2,0.5,3588,1811,1814,3579,1732,2.5,1,1,1,0,3604,3413,3566,3628,22,0,0,0,0,0.5,0,0,0,0,1812
2/4/2026 18:49,45000,41899.9,0,0,0,0,0,0,0,0,0,0,5,13,0,0,0,3604,0,0,0,0,0,0,0,0,0,0,3588,3633,3611,0,0.5,2,2.5,1.5,2.5,1,1,2,0.5,3586,1812,1812,3570,1708,2,1,1,1,0,3603,3408,3562,3597,0,0,0,0,0,0.5,0,0,0,0,1812
2/4/2026 18:50,45000,43746.1,0,0,0,0,0,0,0,0,0,0,5,13,0,0,0,3598,0,0,0,0,0,0,0,0,0,1812,3584,3628,3615,0,0.5,1,2.5,1.5,2.5,1,1,2,0.5,3584,1813,1813,3562,1718,2,1,1,0.5,0,3600,3382,3560,1506,0,0,0,0,0,0.5,0,0,0,0,1814
2/4/2026 18:50,40000,36644.1,0,0,0,0,0,0,0,0,0,0,5,13,0,0,0,3600,0,0,0,0,0,0,0,0,0,1812,3581,3629,3610,0,0.5,1,2,1,2,1,1,2,0.5,3583,1814,1813,3557,1709,2,0.5,1,0.5,0,3598,632,3552,0,0,0,0,0,0,0.5,0,0,0,0,1812
2/4/2026 18:51,37,39163.3,0,0,0,0,0,0,0,0,0,0,5,13,0,0,0,3598,0,0,0,0,0,0,0,0,0,1813,3574,3631,3610,0,0.5,1,2,1,2,1,1,1.5,0.5,3579,1813,1813,3554,1708,2,0.5,1,0.5,0,3602,629,3546,1813,0,0,0,0,0,0.5,0,0,0,0,1814
2/4/2026 18:51,37000,38430.2,0,0,0,0,0,0,0,0,0,0,5,13,0,0,0,3600,0,0,0,0,0,0,0,0,0,1813,3565,3631,3610,0,0.5,1,1.5,1,2,1,0.5,1.5,0.5,3572,1812,1813,3545,1709,1.5,0.5,1,0.5,0,3604,-12,3531,1812,0,0,0,0,0,0.5,0,0,0,0,1812
2/4/2026 18:52,37000,36703.7,0,0,0,0,0,0,0,0,0,0,5,13,0,0,0,3593,0,0,0,0,0,0,0,0,0,1812,3567,3624,3603,0,0.5,1,1.5,1,0.5,0.5,0.5,1.5,0.5,0,1811,1811,3532,1718,1.5,0.5,1,0.5,0,3601,1811,3528,1799,0,0,0,0,0,0.5,0,0,0,0,1812
2/4/2026 18:52,37000,36569.3,0,0,0,0,0,0,0,0,0,0,5,13,0,0,0,3593,0,0,0,0,0,0,0,0,0,1815,3557,3627,3607,0,0.5,1,1.5,1,0.5,0.5,0.5,1.5,0.5,1812,1812,1814,3532,1737,1.5,0,1,0.5,0,3597,-53,3515,1785,0,0,0,0,0,0.5,0,0,0,0,1813
2/4/2026 18:53,35000,36646.6,0,0,0,0,0,0,0,0,0,0,5,13,0,0,0,3591,0,0,0,0,0,0,0,0,0,1812,3552,3629,3608,0,0.5,1,1,1,0.5,0.5,0.5,1.5,0.5,1812,1810,1813,3519,1738,1.5,0,1,0.5,0,3597,0,3516,1775,0,0,0,0,0,0.5,0,0,0,0,1811
2/4/2026 18:53,35000,36340.4,0,0,0,0,0,0,0,0,0,0,5,13,0,0,0,3525,0,0,0,0,0,0,0,0,0,1813,3499,3526,3528,0,0.5,1,1,1,0.5,0.5,0.5,1,0.5,1814,1813,1813,3451,1743,1.5,0,1,0.5,0,3533,0,3453,1760,0,0,0,0,0,0.5,0,0,0,0,1813
2/4/2026 18:54,35000,35100.7,0,0,0,0,0,0,0,0,0,0,5,13,0,0,0,3355,0,0,0,0,0,0,0,0,0,1811,3345,3356,3356,0,0.5,1,1,1,0.5,0.5,0.5,1,0.5,1812,1811,1812,3347,1750,1.5,0,1,0.5,0,3351,0,3352,1760,0,0,0,0,0,0.5,0,0,0,0,1813
2/4/2026 18:54,35000,33732.7,0,0,0,0,0,0,0,0,0,0,5,13,0,0,0,3580,0,0,0,0,0,0,0,0,0,1813,3539,3622,3601,0,0.5,1,1,1,0.5,0.5,0.5,1,0.5,1812,1811,1813,3437,1754,1,0,0.5,0.5,0,3600,0,631,1760,0,0,0,0,0,0.5,0,0,0,0,1812
2/4/2026 18:55,35000,26920.9,0,0,0,0,0,0,0,0,0,0,5,13,0,0,0,3576,0,0,0,0,0,0,0,0,0,-52,-3,3616,3599,0,0,0.5,1,1,0.5,0,0.5,1,0.5,1811,264,1812,3422,1759,1,0,0.5,0.5,0,3596,0,0,1758,0,0,0,0,0,0.5,0,0,0,0,1813
2/4/2026 18:55,35000,27712.3,0,0,0,0,0,0,0,0,0,0,5,13,0,0,0,3568,0,0,0,0,0,0,0,0,0,0,0,3617,3594,0,0,0.5,1,1,0.5,0,0.5,1,0.5,1811,-52,1813,3396,1766,1,0,0.5,0.5,0,3594,0,1813,1749,0,0,0,0,0,0.5,0,0,0,0,1812
2/4/2026 18:56,35000,23852,0,0,0,0,0,0,0,0,0,0,5,13,0,0,0,3563,0,0,0,0,0,0,0,0,0,0,1812,3610,3596,0,0,0.5,1,1,0,0,0.5,1,0.5,-49,0,1811,3389,1759,0.5,0,0.5,0.5,0,480,0,1811,1752,0,0,0,0,0,0.5,0,0,0,0,1812
2/4/2026 18:56,23000,24043.4,0,0,0,0,0,0,0,0,0,0,4.5,13,0,0,0,3557,0,0,0,0,0,0,0,0,0,0,1812,3614,3598,0,0,0.5,1,1,0,0,0.5,1,0.5,0,0,1812,3367,1767,0.5,0,0.5,0.5,0,0,0,1812,1757,0,0,0,0,0,0.5,0,0,0,0,1811
2/4/2026 18:57,23000,22508.4,0,0,0,0,0,0,0,0,0,0,4.5,13,0,0,0,3551,0,0,0,0,0,0,0,0,0,0,1812,3611,3592,0,0,0.5,1,1,0,0,0.5,1,0.5,0,0,1812,3365,1758,0.5,0,0.5,0.5,0,1812,0,1813,1757,0,0,0,0,0,0,0,0,0,0,-32
2/4/2026 18:57,23000,20369.6,0,0,0,0,0,0,0,0,0,0,4.5,13,0,0,0,3541,0,0,0,0,0,0,0,0,0,0,1812,0,3589,0,0,0.5,0.5,1,0,0,0.5,1,0.5,0,0,1813,2405,1748,0.5,0,0.5,0.5,0,1813,0,1813,1754,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 18:58,23000,14487.2,0,0,0,0,0,0,0,0,0,0,4.5,13,0,0,0,3536,0,0,0,0,0,0,0,0,0,0,633,1813,3593,0,0,0,0.5,1,0,0,0.5,0.5,0,0,0,1813,-38,-50,0.5,0,0.5,0,0,1812,0,1814,-52,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 18:58,23000,8642.66,0,0,0,0,0,0,0,0,0,0,4.5,13,0,0,0,3522,0,0,0,0,0,0,0,0,0,0,0,1814,-50,0,0,0,0.5,0.5,0,0,0.5,0.5,0,0,0,1814,1812,0,0.5,0,0,0,0,1812,0,25,-53,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 18:59,23000,11958.9,0,0,0,0,0,0,0,0,0,0,4.5,13,0,0,0,3518,0,0,0,0,0,0,0,0,0,0,0,1812,1673,0,0,0,0.5,0.5,0,0,0.5,0.5,0,0,0,1814,1813,0,0.5,0,0,0,0,1813,0,0,-52,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 18:59,11000,11500.7,0,0,0,0,0,0,0,0,0,0,4.5,13,0,0,0,3509,0,0,0,0,0,0,0,0,0,0,0,1812,1811,0,0,0,0.5,0.5,0,0,0.5,0.5,0,0,0,1814,1813,0,0.5,0,0,0,0,1814,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:00,11000,9610.12,0,0,0,0,0,0,0,0,0,0,4.5,13,0,0,0,3494,0,0,0,0,0,0,0,0,0,0,0,1813,1813,0,0,0,0.5,0.5,0,0,0,0.5,0,0,0,-53,1798,0,0.5,0,0,0,0,1811,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:00,11000,9448.75,0,0,0,0,0,0,0,0,0,0,4.5,13,0,0,0,3486,0,0,0,0,0,0,0,0,0,0,0,1810,1812,0,0,0,0.5,0.5,0,0,0,0.5,0,0,0,0,1790,0,0.5,0,0,0,0,1814,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:01,11000,6009.97,0,0,0,0,0,0,0,0,0,0,4.5,13,0,0,0,3473,0,0,0,0,0,0,0,0,0,0,0,1814,1814,0,0,0,0.5,0.5,0,0,0,0,0.5,0,0,0,-53,0,0,0,0,0,0,-42,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:01,11000,4226.91,0,0,0,0,0,0,0,0,0,0,4.5,13,0,0,0,3459,0,0,0,0,0,0,0,0,0,0,0,,1812,0,0,0,0.5,0.5,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,-50,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:02,11000,4219.81,0,0,0,0,0,0,0,0,0,0,4.5,13,0,0,0,3441,0,0,0,0,0,0,0,0,0,0,0,1811,-48,0,0,0,0.5,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:02,11000,2387.39,0,0,0,0,0,0,0,0,0,0,4,13,0,0,0,3428,0,0,0,0,0,0,0,0,0,0,0,-50,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:03,11000,2421.89,0,0,0,0,0,0,0,0,0,0,4,13,0,0,0,3416,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:03,11000,2415.36,0,0,0,0,0,0,0,0,0,0,4,13,0,0,0,3400,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:04,11000,-1057.9,0,0,0,0,0,0,0,0,0,0,3,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:04,1000,795.362,0,0,0,0,0,0,0,0,0,0,3,13,0,0,0,1813,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:05,1000,802.36,0,0,0,0,0,0,0,0,0,0,3,13,0,0,0,1813,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:05,1000,809.871,0,0,0,0,0,0,0,0,0,0,3,13,0,0,0,1812,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:06,1000,819.392,0,0,0,0,0,0,0,0,0,0,3,13,0,0,0,1813,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:06,1000,823.638,0,0,0,0,0,0,0,0,0,0,3,13,0,0,0,1811,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:07,1000,834.163,0,0,0,0,0,0,0,0,0,0,3,13,0,0,0,1811,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:07,1000,837.507,0,0,0,0,0,0,0,0,0,0,3,13,0,0,0,1813,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:08,1000,842.193,0,0,0,0,0,0,0,0,0,0,3,13,0,0,0,1812,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:08,1000,849.696,0,0,0,0,0,0,0,0,0,0,3,13,0,0,0,1814,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:09,1000,853.597,0,0,0,0,0,0,0,0,0,0,3,13,0,0,0,1811,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:09,1000,857.571,0,0,0,0,0,0,0,0,0,0,3,13,0,0,0,1812,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:10,1000,863.662,0,0,0,0,0,0,0,0,0,0,2.5,13,0,0,0,1814,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:10,1000,874.974,0,0,0,0,0,0,0,0,0,0,2.5,13,0,0,0,1812,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:11,1000,881.441,0,0,0,0,0,0,0,0,0,0,2.5,13,0,0,0,1814,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:11,1000,872.609,0,0,0,0,0,0,0,0,0,0,2.5,13,0,0,0,1814,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:12,1000,893.941,0,0,0,0,0,0,0,0,0,0,2.5,13,0,0,0,1813,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:12,1000,900.39,0,0,0,0,0,0,0,0,0,0,2,13,0,0,0,1814,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:13,1000,889.695,0,0,0,0,0,0,0,0,0,0,2,13,0,0,0,1813,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:13,1000,901.17,0,0,0,0,0,0,0,0,0,0,2,13,0,0,0,1811,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:14,1000,909.046,0,0,0,0,0,0,0,0,0,0,2,13,0,0,0,1811,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:14,1000,913.553,0,0,0,0,0,0,0,0,0,0,1.5,13,0,0,0,1812,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:15,1000,921.297,0,0,0,0,0,0,0,0,0,0,1.5,13,0,0,0,1810,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:15,1000,926.744,0,0,0,0,0,0,0,0,0,0,1.5,13,0,0,0,1804,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:16,1000,936.103,0,0,0,0,0,0,0,0,0,0,1.5,13,0,0,0,1802,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:16,1000,941.012,0,0,0,0,0,0,0,0,0,0,1,13,0,0,0,1794,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:17,1000,922.404,0,0,0,0,0,0,0,0,0,0,1,13,0,0,0,1791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:17,1000,921.079,0,0,0,0,0,0,0,0,0,0,1,13,0,0,0,1781,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:18,1000,923.034,0,0,0,0,0,0,0,0,0,0,0.5,13,0,0,0,1775,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:18,1000,939.514,0,0,0,0,0,0,0,0,0,0,0.5,13,0,0,0,1769,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:19,1000,-902.999,0,0,0,0,0,0,0,0,0,0,0,13,0,0,0,-51,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:19,1000,-849.646,0,0,0,0,0,0,0,0,0,0,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:20,0,-832.475,0,0,0,0,0,0,0,0,0,0,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:20,0,-907.827,0,0,0,0,0,0,0,0,-53,-51,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:21,0,-913.932,0,0,0,0,0,0,0,0,-54,-51,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:21,0,-910.607,0,0,0,0,0,0,0,0,-52,-50,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:22,0,-911.036,0,0,0,0,0,0,0,0,-52,-52,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:22,0,-907.919,0,0,0,0,0,0,0,0,-52,-52,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:23,0,-897.717,0,0,0,0,0,0,0,0,-52,-52,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:23,0,-887.21,0,0,0,0,0,0,0,0,-51,-50,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:24,0,-876.286,0,0,0,0,0,0,0,0,-52,-49,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:24,0,-871.652,0,0,0,0,0,0,0,0,-54,-55,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:25,0,-867.294,0,0,0,0,0,0,0,0,-52,-51,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:25,0,-884.793,0,0,0,0,0,0,0,0,-51,-48,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:26,0,-885.456,0,0,0,0,0,0,0,0,-54,-51,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:26,0,-880.649,0,0,0,0,0,0,0,0,-52,-46,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:27,0,-875.062,0,0,0,0,0,0,0,0,-54,-50,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:27,0,-877.23,0,0,0,0,0,0,0,0,-53,-53,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:28,0,-862.825,0,0,0,0,0,0,0,0,-54,-50,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:28,0,-848.854,0,0,0,0,0,0,0,0,-52,-51,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:29,0,-845.369,0,0,0,0,0,0,0,0,-52,-48,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:29,0,-847.626,0,0,0,0,0,0,0,0,-52,-52,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:30,0,-838.247,0,0,0,0,0,0,0,0,-52,-51,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:30,0,-810.25,0,0,0,0,0,0,0,0,-54,-46,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:31,0,-809.48,0,0,0,0,0,0,0,0,-53,-46,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:31,0,-814.338,0,0,0,0,0,0,0,0,-54,-49,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:32,0,-799.559,0,0,0,0,0,0,0,0,-53,-48,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:32,0,-790.942,0,0,0,0,0,0,0,0,-54,-50,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:33,0,-790.589,0,0,0,0,0,0,0,0,-51,-53,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:33,0,-784.618,0,0,0,0,0,0,0,0,-50,-46,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:34,0,-783.469,0,0,0,0,0,0,0,0,-51,-51,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:34,0,-776.549,0,0,0,0,0,0,0,0,-47,-47,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:35,0,-773.897,0,0,0,0,0,0,0,0,-51,-51,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:35,0,-774.634,0,0,0,0,0,0,0,0,-50,-52,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:36,0,-768.726,0,0,0,0,0,0,0,0,-50,-51,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:36,0,-761.581,0,0,0,0,0,0,0,0,-50,-50,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:37,0,-764.131,0,0,0,0,0,0,0,0,-51,-47,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:37,0,-758.512,0,0,0,0,0,0,0,0,-49,-50,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:38,0,-759.895,0,0,0,0,0,0,0,0,-50,-49,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:38,0,-753.833,0,0,0,0,0,0,0,0,-50,-49,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:39,0,-749.091,0,0,0,0,0,0,0,0,-51,-53,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:39,0,-750.689,0,0,0,0,0,0,0,0,-50,-47,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:40,0,-741.613,0,0,0,0,0,0,0,0,-51,-51,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:40,0,-741.566,0,0,0,0,0,0,0,0,-48,-49,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:41,0,-729.357,0,0,0,0,0,0,0,0,-52,-49,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:41,0,-725.772,0,0,0,0,0,0,0,0,-49,-47,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:42,0,-731.4,0,0,0,0,0,0,0,0,-50,-52,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:42,0,-724.215,0,0,0,0,0,0,0,0,-48,-48,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:43,0,-725.097,0,0,0,0,0,0,0,0,-50,-49,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:43,0,-726.415,0,0,0,0,0,0,0,0,-50,-47,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:44,0,-728.675,0,0,0,0,0,0,0,0,-52,-47,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:44,0,-731.191,0,0,0,0,0,0,0,0,-50,-53,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:45,0,-709.241,0,0,0,0,0,0,0,0,-50,-47,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:45,0,-706.592,0,0,0,0,0,0,0,0,-48,-53,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:46,0,-691.856,0,0,0,0,0,0,0,0,-48,-53,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:46,0,-683.51,0,0,0,0,0,0,0,0,-49,-52,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:47,0,-685.71,0,0,0,0,0,0,0,0,-50,-51,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:47,0,-691.602,0,0,0,0,0,0,0,0,-50,-48,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:48,0,-691.853,0,0,0,0,0,0,0,0,-50,-49,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:48,0,-693.54,0,0,0,0,0,0,0,0,-51,-49,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:49,0,-695.642,0,0,0,0,0,0,0,0,-49,-47,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:49,0,-694.624,0,0,0,0,0,0,0,0,-51,-51,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:50,0,-685.201,0,0,0,0,0,0,0,0,-51,-51,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:50,0,-690.293,0,0,0,0,0,0,0,0,-52,-48,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:51,0,-687.652,0,0,0,0,0,0,0,0,-48,-47,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:51,0,-673.934,0,0,0,0,0,0,0,0,-50,-50,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:52,0,-682.926,0,0,0,0,0,0,0,0,-50,-49,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2/4/2026 19:52,0,-863.866,0,0,0,0,0,-10,0,0,-47,-46,0,13,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,-51,-54,-54,-55,0
2/4/2026 19:53,0,-1135.63,0,0,0,0,0,-52,-52,-49,-48,-47,0,13,0,0,0,-50,0,-49,-51,-12,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,-52,-55,-53,-54,0
2/4/2026 19:53,0,-1402.25,0,0,0,0,0,-54,-48,-52,-49,-49,0,13,0,0,0,-51,0,-50,-53,-55,0,0,-50,-50,-54,-52,-50,-16,0,0,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,-50,-51,-52,-50,0
2/4/2026 19:54,0,-1658.43,0,0,0,0,0,-54,-47,-49,-49,-50,0,13,0,0,0,-52,0,-49,-54,-52,0,0,-51,-49,-53,-54,-53,-52,-54,0,0,0,0,0,0.5,0,0,0,0.5,-53,-49,-52,-47,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,-51,-54,-52,-52,0
