Time (America/New_York),Tumbleweed 1.P command (from Fleet) (kWinCloud),Tumbleweed 1.P measured (kW),Unit #05 (11A5).State of Charge (SoC),Unit #06 (11A6).State of Charge (SoC),Unit #07 (11A7).State of Charge (SoC),Unit #08 (11A8).State of Charge (SoC),Unit #09 (11B1).State of Charge (SoC),Unit #05 (11A5).kW Measured (kW),Unit #06 (11A6).kW Measured (kW),Unit #07 (11A7).kW Measured (kW),Unit #08 (11A8).kW Measured (kW),Unit #09 (11B1).kW Measured (kW),Unit #10 (11B2).State of Charge (SoC),Unit #11 (11B3).State of Charge (SoC),Unit #12 (11B4).State of Charge (SoC),Unit #13 (11B5).State of Charge (SoC),Unit #14 (11B6).State of Charge (SoC),Unit #10 (11B2).kW Measured (kW),Unit #11 (11B3).kW Measured (kW),Unit #12 (11B4).kW Measured (kW),Unit #13 (11B5).kW Measured (kW),Unit #14 (11B6).kW Measured (kW),Unit #15 (11B7).State of Charge (SoC),Unit #16 (11B8).State of Charge (SoC),Unit #16 (11B8).kW Measured (kW),Unit #15 (11B7).kW Measured (kW),Unit #17 (12A1).kW Measured (kW),Unit #18 (12A2).kW Measured (kW),Unit #19 (12A3).kW Measured (kW),Unit #20 (12A4).kW Measured (kW),Unit #21 (12A5).kW Measured (kW),Unit #17 (12A1).State of Charge (SoC),Unit #18 (12A2).State of Charge (SoC),Unit #19 (12A3).State of Charge (SoC),Unit #20 (12A4).State of Charge (SoC),Unit #21 (12A5).State of Charge (SoC),Unit #22 (12A6).State of Charge (SoC),Unit #23 (12A7).State of Charge (SoC),Unit #24 (12A8).State of Charge (SoC),Unit #25 (12B1).State of Charge (SoC),Unit #26 (12B2).State of Charge (SoC),Unit #22 (12A6).kW Measured (kW),Unit #23 (12A7).kW Measured (kW),Unit #24 (12A8).kW Measured (kW),Unit #25 (12B1).kW Measured (kW),Unit #26 (12B2).kW Measured (kW),Unit #27 (12B3).State of Charge (SoC),Unit #28 (12B4).State of Charge (SoC),Unit #29 (12B5).State of Charge (SoC),Unit #30 (12B6).State of Charge (SoC),Unit #31 (12B7).State of Charge (SoC),Unit #27 (12B3).kW Measured (kW),Unit #28 (12B4).kW Measured (kW),Unit #29 (12B5).kW Measured (kW),Unit #30 (12B6).kW Measured (kW),Unit #31 (12B7).kW Measured (kW),Unit #01 (11A1).State of Charge (SoC),Unit #02 (11A2).State of Charge (SoC),Unit #03 (11A3).State of Charge (SoC),Unit #04 (11A4).State of Charge (SoC),Unit #32 (12B8).State of Charge (SoC),Unit #01 (11A1).kW Measured (kW),Unit #02 (11A2).kW Measured (kW),Unit #03 (11A3).kW Measured (kW),Unit #04 (11A4).kW Measured (kW),Unit #32 (12B8).kW Measured (kW)
2/4/2026 19:54,0,-1963.02,0,0,0,0,0,-53,-49,-52,-48,-47,0,13,0,0,0,-48,0,-51,-53,-54,0,0,-49,-51,-54,-52,-53,-55,-53,0,0,0,0,0,0.5,0,0,0,0.5,-54,-50,-55,-53,-54,0,0,0,0.5,0,-51,-53,-51,-53,-21,0,0,0,0,0,-50,-52,-54,-53,0
2/4/2026 19:55,0,-2081.25,0,0,0,0,0,-52,-48,-50,-49,-49,0,13,0,0,0,-51,0,-51,-53,-54,0,0,-49,-52,-54,-52,-52,-55,-52,0,0,0,0,0,0.5,0,0,0,0.5,-54,-49,-55,-49,-52,0,0,0,0.5,0,-52,-52,-51,-53,-52,0,0,0,0,0,-50,-51,-54,-51,-54
2/4/2026 19:55,0,-2092.96,0,0,0,0,0,-54,-47,-47,-50,-52,0,13,0,0,0,-50,0,-49,-54,-53,0,0,-48,-49,-52,-55,-54,-52,-55,0,0,0,0,0,0.5,0,0,0,0.5,-53,-48,-52,-53,-53,0,0,0,0.5,0,-55,-54,-51,-53,-49,0,0,0,0,0,-52,-53,-52,-52,-52
2/4/2026 19:56,0,-2120.02,0,0,0,0,0,-52,-49,-50,-50,-49,0,13,0,0,0,-47,0,-47,-53,-54,0,0,-49,-51,-54,-52,-53,-54,-53,0,0,0,0,0,0.5,0,0,0,0.5,-54,-49,-55,-55,-54,0,0,0,0.5,0,-51,-52,-51,-52,-50,0,0,0,0,0,-50,-53,-54,-55,-55
2/4/2026 19:56,0,-2143.35,0,0,0,0,0,-54,-49,-50,-51,-52,0,13,0,0,0,-52,0,-51,-54,-53,0,0,-51,-50,-52,-55,-54,-52,-54,0,0,0,0,0,0.5,0,0,0,0.5,-52,-50,-52,-50,-53,0,0,0,0.5,0,-54,-54,-52,-53,-51,0,0,0,0,0,-51,-52,-52,-52,-52
2/4/2026 19:57,0,-2150.9,0,0,0,0,0,-54,-51,-49,-49,-51,0,13,0,0,0,-49,0,-50,-53,-53,0,0,-51,-49,-52,-54,-54,-53,-54,0,0,0,0,0,0.5,0,0,0,0.5,-53,-53,-52,-53,-55,0,0,0,0.5,0,-55,-54,-51,-54,-47,0,0,0,0,0,-50,-55,-53,-54,-53
2/4/2026 19:57,0,-2145.57,0,0,0,0,0,-54,-50,-49,-50,-52,0,13,0,0,0,-48,0,-51,-54,-53,0,0,-49,-49,-53,-53,-55,-52,-54,0,0,0,0,0,0.5,0,0,0,0.5,-53,-52,-52,-52,-54,0,0,0,0.5,0,-55,-54,-51,-54,-47,0,0,0,0,0,-52,-54,-53,-53,-52
2/4/2026 19:58,0,-2143.46,0,0,0,0,0,-53,-49,-52,-51,-50,0,13,0,0,0,-50,0,-51,-54,-53,0,0,-49,-51,-52,-55,-53,-52,-54,0,0,0,0,0,0.5,0,0,0,0.5,-53,-50,-53,-50,-52,0,0,0,0.5,0,-53,-54,-51,-53,-51,0,0,0,0,0,-51,-52,-53,-50,-53
2/4/2026 19:58,0,-2140.72,0,0,0,0,0,-53,-52,-50,-51,-49,0,13,0,0,0,-49,0,-48,-52,-54,0,0,-49,-50,-55,-53,-52,-55,-53,0,0,0,0,0,0.5,0,0,0,0.5,-54,-49,-54,-48,-52,0,0,0,0.5,0,-52,-52,-50,-52,-50,0,0,0,0,0,-50,-55,-54,-55,-54
2/4/2026 19:59,0,-2133.31,0,0,0,0,0,-54,-49,-49,-49,-53,0,13,0,0,0,-48,0,-50,-54,-53,0,0,-51,-50,-52,-55,-55,-53,-55,0,0,0,0,0,0.5,0,0,0,0.5,-53,-51,-52,-48,-54,0,0,0,0.5,0,-55,-54,-51,-55,-47,0,0,0,0,0,-51,-53,-52,-53,-52
2/4/2026 19:59,0,-2127.95,0,0,0,0,0,-52,-50,-50,-52,-49,0,13,0,0,0,-53,0,-49,-53,-53,0,0,-50,-50,-53,-54,-53,-53,-53,0,0,0,0,0,0.5,0,0,0,0.5,-53,-48,-55,-46,-52,0,0,0,0.5,0,-52,-54,-51,-53,-50,0,0,0,0,0,-51,-52,-55,-53,-54
2/4/2026 20:00,0,-2132.98,0,0,0,0,0,-53,-47,-48,-50,-52,0,13,0,0,0,-49,0,-52,-54,-54,0,0,-49,-50,-52,-53,-55,-52,-54,0,0,0,0,0,0.5,0,0,0,0.5,-53,-52,-52,-51,-54,0,0,0,0.5,0,-54,-54,-52,-55,-50,0,0,0,0,0,-51,-52,-52,-52,-53
2/4/2026 20:00,-50000,-8466.3,0,0,0,0,0,-270,-266,-264,-266,-268,0,13,0,0,0,-264,0,-269,-271,-273,0,0,-268,-270,-270,-265,-265,-271,-265,0,0,0,0,0,0.5,0,0,0,0.5,-267,-267,-267,-272,-272,0,0,0,0.5,0,-269,-268,-267,-269,-264,0,0,0,0,0,-265,-271,-269,-268,-271
2/4/2026 20:01,-50000,-18481.8,0,0,0,0,0,-587,-590,-593,-592,-592,0,13,0,0,0,-595,0,-589,-587,-594,0,0,-590,-595,-594,-594,-593,-588,-593,0,0,0,0,0,0.5,0,0,0.5,0.5,-592,-591,-589,-591,-593,0,0,0,0.5,0,-589,-594,-588,-589,-592,0,0,0,0,0,-592,-594,-594,-592,-590
2/4/2026 20:01,-50000,-28484.7,0,0,0,0,0,-916,-912,-912,-918,-919,0,13,0,0,0,-918,0,-915,-920,-917,0,0,-918,-918,-920,-918,-918,-917,-913,0,0,0,0,0,0.5,0,0,0.5,0.5,-915,-913,-912,-920,-913,0,0,0,0.5,0,-921,-918,-918,-918,-916,0,0,0,0,0,-917,-919,-913,-916,-916
2/4/2026 20:02,-50000,-38523.1,0,0,0,0.5,0,-1239,-1240,-1241,-1243,-1241,0,13,0,0,0,-1237,0,-1244,-1242,-1242,0,0,-1239,-1247,-1242,-1244,-1246,-1241,-1240,0,0,0,0,0,0.5,0,0,0.5,0.5,-1237,-1239,-1242,-1241,-1243,0,0,0,0.5,0,-1242,-1241,-1243,-1244,-1245,0,0,0,0,0,-1243,-1237,-1243,-1238,-1240
2/4/2026 20:02,-50000,-49385.6,0,0,0,0.5,0,-1562,-1563,-1566,-1562,-1563,0,13,0,0,0,-1560,0,-1564,-1564,-1563,0,0,-1565,-1495,-1562,-1562,-1564,-1564,-1564,0,0,0,0,0,1,0,0.5,0.5,0.5,-1562,-1566,-1564,-1564,-1564,0.5,0.5,0,0.5,0,-1564,-1565,-1563,-1565,-1566,0,0,0,0,0,-1562,-1562,-1563,-1564,-1561
2/4/2026 20:03,-50000,-50061.9,0,0,0,0.5,0.5,-1590,-1593,-1591,-1594,-1590,0,13,0,0,0,-1595,0,-1592,-1590,-1591,0.5,0.5,-1591,-1514,-1590,-1594,-1592,-1590,-1593,0.5,0,0,0.5,0,1.5,0,1,0.5,0.5,-1589,-1591,-1593,-1589,-1589,0.5,0.5,0,0.5,0,-1592,-1593,-1592,-1591,-1593,0,0,0,0,0,-1593,-1595,-1593,-1596,-1594
2/4/2026 20:03,-50000,-50043.1,0,0,0,1,0.5,-1592,-1590,-1588,-1590,-1590,0.5,13,0.5,0.5,0.5,-1589,0,-1588,-1589,-1590,0.5,1,-1591,-1511,-1589,-1589,-1588,-1594,-1588,0.5,0,0.5,0.5,0,1.5,0.5,1,0.5,0.5,-1590,-1589,-1588,-1592,-1588,0.5,0.5,0.5,0.5,0,-1593,-1587,-1589,-1586,-1588,0,0,0,0,0,-1589,-1589,-1587,-1592,-1590
2/4/2026 20:04,-50000,-50094.5,0.5,0,0,1,1,-1588,-1592,-1587,-1590,-1589,0.5,13,0.5,0.5,0.5,-1592,0,-1587,-1587,-1588,0.5,1,-1586,-1512,-1587,-1591,-1590,-1587,-1590,0.5,0,0.5,0.5,0.5,1.5,0.5,1,0.5,0.5,-1588,-1589,-1589,-1587,-1588,0.5,0.5,0.5,0.5,0,-1587,-1591,-1588,-1589,-1589,0,0.5,0.5,0,0,-1591,-1592,-1588,-1591,-1590
2/4/2026 20:04,-50000,-50067.4,0.5,0,0,1,1,-1586,-1587,-1588,-1585,-1588,0.5,13,1,0.5,0.5,-1586,0,-1588,-1586,-1587,0.5,1,-1588,-1511,-1584,-1587,-1589,-1586,-1591,1,1,0.5,1,0.5,1.5,1,1,0.5,0.5,-1587,-1587,-1590,-1587,-1589,0.5,0.5,0.5,0.5,0,-1585,-1589,-1587,-1589,-1587,0.5,0.5,0.5,0.5,0.5,-1585,-1587,-1587,-1584,-1589
2/4/2026 20:05,-50000,-50073,1,1,1,1,1,-1584,-1587,-1589,-1587,-1587,1,13,1,0.5,0.5,-1585,0,-1587,-1588,-1586,1,1,-1587,-1511,-1588,-1586,-1588,-1586,-1586,1,1,0.5,1,0.5,1.5,1,1,1,0.5,-1589,-1591,-1589,-1586,-1588,0.5,0.5,1,0.5,1,-1587,-1586,-1588,-1586,-1590,1,0.5,0.5,1,1,-1584,-1585,-1587,-1583,-1587
2/4/2026 20:05,-50000,-49993.9,1,1,1,1,1,-1594,-1595,-1597,-1596,-1595,1,13,1,1,0.5,-1593,0,-1596,-1594,-1595,1,1,-1594,-1517,-1594,-1596,-1595,-1595,-1594,1,1,1,1,1,1.5,1,1,1,1,-1595,-1598,-1596,-1593,-1595,1,1,1,1,1,-1593,-1592,-1596,-1594,-1598,1,0.5,1,1,1,-1594,-1593,-1596,-1593,-1593
2/4/2026 20:06,-50000,-50015.3,1,1,1,1,1,-1596,-1594,-1594,-1596,-1595,1,13,1,1,1,-1598,0,-1594,-1593,-1595,1,1,-1597,-1515,-1593,-1597,-1593,-1595,-1593,1,1,1,1,1,1.5,1,1,1,1,-1593,-1593,-1594,-1595,-1592,1,1,1,1,1,-1595,-1597,-1596,-1596,-1590,1,1,1,1,1,-1594,-1597,-1595,-1599,-1595
2/4/2026 20:06,-50000,-50002,1,1,1,1,1,-1593,-1596,-1593,-1593,-1591,1,13,1,1,1,-1593,0,-1593,-1593,-1592,1,1,-1593,-1515,-1593,-1595,-1597,-1592,-1596,1,1,1,1,1,1.5,1,1,1,1.5,-1593,-1594,-1596,-1593,-1595,1,1,1,1,1,-1593,-1597,-1596,-1596,-1596,1,1,1,1,1,-1593,-1598,-1594,-1595,-1594
2/4/2026 20:07,-50000,-50021.5,1,1,1,1,1,-1594,-1592,-1597,-1595,-1595,1,13,1,1,1,-1592,0,-1595,-1594,-1595,1,1.5,-1595,-1516,-1596,-1594,-1593,-1598,-1593,1.5,1,1,1,1,1.5,1,1,1,1.5,-1597,-1594,-1595,-1594,-1594,1,1,1,1,1,-1596,-1593,-1598,-1592,-1596,1,1,1,1,1,-1593,-1593,-1591,-1593,-1594
2/4/2026 20:07,-50000,-50016.6,1,1,1,1,1,-1593,-1592,-1595,-1596,-1596,1,13,1,1,1,-1594,0,-1595,-1596,-1595,1,2,-1596,-1517,-1595,-1595,-1593,-1596,-1595,1.5,1,1,1,1,1.5,1,1,1,1.5,-1594,-1592,-1592,-1597,-1592,1,1,1,1,1,-1596,-1593,-1596,-1593,-1594,1,1,1,1,1,-1594,-1594,-1591,-1594,-1592
2/4/2026 20:08,-50000,-50035.3,1,1,1,1.5,1,-1595,-1593,-1594,-1593,-1595,1,13,1,1,1,-1597,0,-1595,-1596,-1594,1,2,-1597,-1515,-1594,-1596,-1594,-1593,-1595,1.5,1,1,1,1,1.5,1,1,1,1.5,-1593,-1592,-1593,-1593,-1592,1,1.5,1,1,1,-1598,-1596,-1595,-1595,-1591,1,1,1,1,1,-1596,-1593,-1594,-1598,-1593
2/4/2026 20:08,-50000,-50016.9,1,1,1,2,1,-1592,-1594,-1597,-1597,-1595,1,13,1,1,1,-1594,0,-1594,-1595,-1595,1,2,-1595,-1517,-1596,-1593,-1593,-1596,-1592,2,1,1,1,1,2,1,1,1,1.5,-1596,-1593,-1595,-1594,-1594,1.5,1.5,1,1,1,-1594,-1593,-1596,-1594,-1596,1,1,1,1,1,-1593,-1592,-1595,-1592,-1595
2/4/2026 20:09,-50000,-50022.4,1,1,1,2,1,-1596,-1595,-1592,-1594,-1594,1,13,1,1,1.5,-1597,0,-1594,-1596,-1595,1,2,-1597,-1514,-1593,-1595,-1595,-1594,-1596,2,1,1,1,1,2.5,1,1,1,1.5,-1593,-1592,-1592,-1592,-1594,1.5,1.5,1,1,1,-1596,-1595,-1595,-1596,-1593,1,1,1,1,1,-1596,-1595,-1595,-1599,-1593
2/4/2026 20:09,-50000,-50021.1,1,1,1,2,1.5,-1593,-1596,-1594,-1593,-1594,1,13,1.5,1.5,1.5,-1593,0,-1592,-1593,-1595,1.5,2,-1591,-1516,-1596,-1595,-1592,-1595,-1595,2,1,1.5,1,1,2.5,1,1.5,1,1.5,-1597,-1596,-1597,-1596,-1594,1.5,1.5,1,1,1,-1594,-1594,-1596,-1592,-1597,1,1.5,1,1,1,-1594,-1595,-1595,-1591,-1596
2/4/2026 20:10,-50000,-50013.1,1.5,1,1,2,2,-1591,-1597,-1593,-1593,-1595,1.5,13,1.5,1.5,1.5,-1593,0,-1593,-1593,-1595,1.5,2,-1592,-1516,-1593,-1596,-1593,-1596,-1593,2,1,1.5,1.5,1.5,2.5,1.5,2,1,1.5,-1596,-1597,-1597,-1595,-1593,1.5,1.5,1,1,1,-1593,-1590,-1596,-1593,-1596,1,1.5,1.5,1.5,1,-1593,-1596,-1595,-1594,-1593
2/4/2026 20:10,-50000,-50024.8,1.5,1,1,2,2,-1594,-1594,-1595,-1593,-1596,1.5,13,1.5,1.5,1.5,-1596,0,-1595,-1595,-1592,1.5,2,-1594,-1515,-1592,-1598,-1596,-1593,-1594,2,1,1.5,1.5,1.5,2.5,1.5,2,1,1.5,-1593,-1595,-1593,-1593,-1593,1.5,1.5,1,1.5,1,-1595,-1597,-1596,-1595,-1592,1,1.5,1.5,2,1.5,-1597,-1593,-1592,-1597,-1593
2/4/2026 20:11,-50000,-50025.1,1.5,1.5,1,2,2,-1594,-1594,-1592,-1591,-1594,1.5,13,2,1.5,1.5,-1593,0,-1594,-1596,-1595,1.5,2,-1596,-1515,-1593,-1595,-1596,-1593,-1598,2.5,1.5,1.5,2,1.5,2.5,1.5,2,1.5,2,-1594,-1597,-1591,-1592,-1596,1.5,1.5,1,1.5,1.5,-1597,-1596,-1596,-1597,-1593,1.5,1.5,1.5,2,2,-1595,-1593,-1595,-1596,-1592
2/4/2026 20:11,-50000,-50031.1,2,2,2,2,2,-1595,-1596,-1592,-1596,-1592,2,13,2,1.5,1.5,-1592,0,-1592,-1593,-1594,1.5,2.5,-1594,-1515,-1593,-1594,-1594,-1596,-1594,3,2,1.5,2,1.5,2.5,2,2,2,2,-1595,-1596,-1594,-1593,-1595,1.5,1.5,1.5,1.5,2,-1596,-1593,-1596,-1593,-1595,2,1.5,1.5,2,2,-1593,-1594,-1594,-1599,-1595
2/4/2026 20:12,-50000,-50031.3,2,2,2,2.5,2,-1595,-1594,-1597,-1596,-1594,2,13,2,1.5,1.5,-1596,0,-1594,-1595,-1595,2,3,-1594,-1517,-1595,-1596,-1595,-1594,-1595,3,2,1.5,2,1.5,2.5,2,2,2,2,-1594,-1593,-1597,-1598,-1593,1.5,1.5,2,1.5,2,-1595,-1596,-1597,-1595,-1596,2,1.5,1.5,2,2,-1596,-1593,-1593,-1593,-1594
2/4/2026 20:12,-50000,-50016.5,2,2,2,2.5,2,-1594,-1596,-1598,-1595,-1593,2,13,2,2,1.5,-1595,0,-1594,-1596,-1596,2,3,-1594,-1516,-1595,-1596,-1594,-1595,-1594,3,2,2,2,1.5,2.5,2,2,2,2,-1591,-1591,-1595,-1596,-1592,1.5,1.5,2,2,2,-1594,-1595,-1597,-1596,-1597,2,1.5,2,2,2,-1596,-1591,-1592,-1594,-1594
2/4/2026 20:13,-50000,-50024.9,2,2,2,3,2,-1594,-1597,-1594,-1597,-1594,2,13,2,2,2,-1594,0,-1592,-1594,-1596,2,3,-1592,-1515,-1596,-1595,-1592,-1596,-1594,3,2,2,2,2,2.5,2,2,2,2,-1596,-1593,-1595,-1597,-1590,2,2,2,2,2,-1591,-1593,-1595,-1593,-1598,2,1.5,2,2,2,-1595,-1597,-1594,-1591,-1595
2/4/2026 20:13,-50000,-50030.1,2,2,2,3,2,-1594,-1593,-1596,-1594,-1597,2,13,2,2,2,-1595,0,-1596,-1596,-1596,2,3,-1594,-1516,-1594,-1594,-1596,-1591,-1595,3,2,2,2,2,2.5,2,2,2,2,-1595,-1593,-1591,-1594,-1594,2,2.5,2,2,2,-1597,-1596,-1596,-1597,-1592,2,1.5,2,2,2,-1597,-1592,-1593,-1593,-1591
2/4/2026 20:14,-50000,-50019.8,2,2,2,3,2,-1595,-1594,-1596,-1593,-1597,2,13,2,2,2,-1597,0,-1594,-1597,-1592,2,3,-1594,-1517,-1594,-1595,-1594,-1594,-1595,3,2,2,2,2,2.5,2,2,2,2,-1595,-1593,-1595,-1594,-1596,2,2.5,2,2,2,-1595,-1595,-1597,-1595,-1592,2,1.5,2,2,2,-1595,-1592,-1594,-1595,-1592
2/4/2026 20:14,-50000,-50006,2,2,2,3,2,-1596,-1594,-1593,-1594,-1597,2,13,2,2,2,-1594,0,-1595,-1594,-1593,2,3,-1596,-1516,-1594,-1594,-1595,-1595,-1592,3,2,2,2,2,2.5,2,2,2,2.5,-1596,-1596,-1593,-1592,-1597,2.5,2.5,2,2,2,-1597,-1593,-1595,-1592,-1591,2,1.5,2,2,2,-1594,-1594,-1594,-1598,-1594
2/4/2026 20:15,-50000,-50016.4,2,2,2,3,2,-1596,-1597,-1594,-1597,-1594,2,13,2,2,2.5,-1593,0,-1595,-1594,-1595,2,3,-1596,-1514,-1596,-1594,-1594,-1594,-1593,3.5,2,2,2,2,2.5,2,2,2,2.5,-1597,-1596,-1594,-1594,-1595,2.5,2.5,2,2,2,-1597,-1593,-1594,-1593,-1594,2,2,2,2,2,-1597,-1594,-1595,-1597,-1594
2/4/2026 20:15,-50000,-50011.8,2,2,2,3,2.5,-1597,-1597,-1594,-1594,-1596,2,13,2,2.5,2.5,-1595,0,-1593,-1592,-1592,2,4,-1591,-1514,-1595,-1593,-1594,-1595,-1594,4,2,2,2,2,2.5,2,2,2,2.5,-1593,-1591,-1596,-1597,-1595,2.5,2.5,2,2,2,-1591,-1594,-1596,-1596,-1597,2,2.5,2,2.5,2,-1596,-1597,-1595,-1592,-1596
2/4/2026 20:16,-50000,-50007,2,2,2,3,2.5,-1594,-1597,-1594,-1596,-1590,2.5,13,2.5,2.5,2.5,-1594,0,-1593,-1595,-1594,2.5,4,-1593,-1515,-1596,-1593,-1593,-1597,-1594,4,2,2.5,2,2,3.5,2.5,2.5,2,2.5,-1595,-1593,-1594,-1595,-1593,2.5,2.5,2,2,2,-1594,-1592,-1594,-1594,-1597,2,2.5,2.5,2.5,2.5,-1596,-1596,-1593,-1593,-1595
2/4/2026 20:16,-50000,-50005.4,2.5,2,2,3.5,3,-1594,-1595,-1596,-1596,-1593,2.5,13,2.5,2.5,2.5,-1593,0,-1595,-1596,-1595,2.5,4,-1596,-1516,-1593,-1593,-1594,-1596,-1593,4,2,2.5,2.5,2.5,3.5,2.5,3,2,2.5,-1596,-1596,-1593,-1594,-1596,2.5,2.5,2,2,2,-1596,-1592,-1594,-1593,-1594,2,2.5,2.5,2.5,2.5,-1595,-1595,-1593,-1597,-1593
2/4/2026 20:17,-50000,-50005,2.5,2,2.5,3.5,3,-1593,-1595,-1598,-1594,-1596,2.5,13,2.5,2.5,2.5,-1592,0,-1594,-1597,-1595,2.5,4,-1594,-1516,-1594,-1593,-1594,-1595,-1593,4,2.5,2.5,2.5,2.5,3.5,2.5,3,2.5,3,-1596,-1596,-1592,-1593,-1593,2.5,2.5,2,2.5,2.5,-1598,-1593,-1594,-1591,-1593,2,2.5,2.5,2.5,2.5,-1595,-1594,-1595,-1595,-1593
2/4/2026 20:17,-50000,-50007,3,2.5,3,4,3,-1594,-1596,-1594,-1596,-1593,2.5,13,3,2.5,2.5,-1595,0,-1593,-1594,-1595,2.5,4,-1593,-1515,-1596,-1594,-1595,-1596,-1595,4,3,2.5,3,2.5,3.5,2.5,3,2.5,3,-1596,-1591,-1592,-1596,-1592,2.5,2.5,2,2.5,2.5,-1594,-1594,-1595,-1595,-1596,2.5,2.5,2.5,3,3,-1598,-1595,-1594,-1594,-1596
2/4/2026 20:18,-50000,-49994.9,3,3,3,4,3,-1595,-1593,-1597,-1594,-1598,3,13,3,2.5,2.5,-1594,0,-1594,-1597,-1593,2.5,4,-1594,-1516,-1594,-1594,-1596,-1593,-1591,4.5,3,2.5,3,2.5,3.5,3,3,3,3,-1596,-1597,-1593,-1595,-1596,2.5,2.5,2,2.5,3,-1597,-1594,-1595,-1593,-1592,3,2.5,2.5,3,3,-1595,-1592,-1593,-1595,-1592
2/4/2026 20:18,-50000,-49993.9,3,3,3,4,3,-1594,-1596,-1597,-1594,-1596,3,13,3,2.5,2.5,-1594,0,-1595,-1594,-1593,3,4,-1592,-1515,-1594,-1594,-1596,-1595,-1595,4.5,3,2.5,3,2.5,3.5,3,3,3,3,-1595,-1596,-1594,-1595,-1595,2.5,2.5,3,3,3,-1595,-1595,-1596,-1593,-1597,3,2.5,2.5,3,3,-1594,-1595,-1594,-1592,-1595
2/4/2026 20:19,-50000,-49987.5,3,3,3,4,3,-1594,-1595,-1597,-1596,-1598,3,13,3,2.5,2.5,-1594,0,-1594,-1594,-1595,3,4,-1594,-1516,-1596,-1593,-1596,-1594,-1591,4.5,3,3,3,2.5,3.5,3,3,3,3,-1594,-1596,-1595,-1594,-1598,2.5,2.5,3,3,3,-1595,-1594,-1597,-1593,-1594,3,2.5,3,3,3,-1595,-1593,-1593,-1594,-1593
2/4/2026 20:19,-50000,-49986,3,3,3,4,3,-1596,-1598,-1594,-1593,-1596,3,13,3,3,3,-1596,0,-1593,-1593,-1593,3,4,-1593,-1514,-1595,-1596,-1598,-1591,-1595,5,3,3,3,2.5,3.5,3,3,3,3,-1592,-1595,-1597,-1598,-1594,3,3,3,3,3,-1593,-1595,-1595,-1598,-1597,3,2.5,3,3,3,-1596,-1598,-1595,-1591,-1595
2/4/2026 20:20,-50000,-49989.1,3,3,3,4,3,-1595,-1596,-1595,-1593,-1594,3,13,3,3,3,-1598,0,-1592,-1595,-1595,3,5,-1596,-1514,-1595,-1595,-1596,-1594,-1592,5,3,3,3,3,3.5,3,3,3,3,-1593,-1593,-1596,-1597,-1591,3,3,3,3,3,-1595,-1594,-1595,-1597,-1596,3,2.5,3,3,3,-1597,-1596,-1594,-1594,-1595
2/4/2026 20:20,-50000,-50107.3,3,3,3,4.5,3,-1601,-1599,-1601,-1601,-1601,3,13,3,3,3,-1600,0,-1600,-1601,-1601,3,5,-1603,-1521,-1602,-1598,-1597,-1603,-1601,5,3,3,3,3,3.5,3,3,3,3,-1599,-1599,-1596,-1598,-1582,3.5,3.5,3,3,3,-1601,-1599,-1599,-1600,-1597,3,2.5,3,3.5,3,-1598,-1600,-1601,-1602,-1599
2/4/2026 20:21,-50000,-50033.9,3,3,3,4.5,3,-1601,-1600,-1597,-1598,-1595,3,13,3,3.5,3,-1602,0,-1597,-1597,-1597,3,5,-1598,-1516,-1600,-1600,-1599,-1596,-1599,5,3,3,3,3,3.5,3,3,3,3,-1597,-1598,-1601,-1600,-1597,3.5,3.5,3,3,3,-1597,-1598,-1599,-1601,-1600,3,3,3,3.5,3,-1600,-1599,-1598,-1597,-1599
2/4/2026 20:21,-50000,-50013.6,3,3,3,5,3.5,-1600,-1600,-1599,-1599,-1599,3.5,13,3.5,3.5,3.5,-1600,0,-1598,-1598,-1598,3,5,-1595,-1516,-1596,-1599,-1601,-1596,-1600,5.5,3,3.5,3,3,3.5,3.5,3.5,3,3.5,-1599,-1600,-1602,-1600,-1600,3.5,3.5,3,3,3,-1597,-1600,-1597,-1600,-1603,3,3,3,3.5,3.5,-1598,-1600,-1598,-1595,-1600
2/4/2026 20:22,-50000,-50020.6,3,3,3,5,3.5,-1599,-1598,-1603,-1600,-1602,3.5,13,3.5,3.5,3.5,-1598,0,-1599,-1599,-1597,3,5,-1597,-1518,-1599,-1596,-1597,-1600,-1596,5.5,3,3.5,3,3,4,3.5,3.5,3,3.5,-1600,-1601,-1599,-1598,-1596,3.5,3.5,3,3,3,-1598,-1596,-1599,-1600,-1596,3,3.5,3.5,3.5,3.5,-1600,-1598,-1598,-1598,-1596
2/4/2026 20:22,-50000,-49994.2,3,3,3,5,3.5,-1599,-1598,-1603,-1601,-1601,3.5,13,3.5,3.5,3.5,-1598,0,-1599,-1599,-1597,3,5,-1599,-1519,-1599,-1596,-1599,-1600,-1598,5.5,3,3.5,3.5,3.5,4,3.5,4,3,4,-1600,-1601,-1599,-1597,-1596,3.5,3.5,3,3,3,-1598,-1596,-1601,-1599,-1597,3,3.5,3.5,3.5,3.5,-1599,-1596,-1595,-1599,-1597
2/4/2026 20:23,-50000,-50026.9,3.5,3,3.5,5,4,-1601,-1598,-1600,-1598,-1598,3.5,13,3.5,3.5,3.5,-1602,0,-1599,-1600,-1599,3.5,5,-1600,-1519,-1598,-1600,-1599,-1599,-1599,5.5,3,3.5,3.5,3.5,4,3.5,4,3.5,4,-1597,-1596,-1599,-1600,-1598,3.5,3.5,3,3,3.5,-1602,-1600,-1597,-1603,-1596,3,3.5,3.5,3.5,3.5,-1603,-1597,-1600,-1599,-1597
2/4/2026 20:23,-50000,-50028.4,3.5,3.5,4,5,4,-1601,-1602,-1599,-1598,-1598,3.5,13,3.5,3.5,3.5,-1598,0,-1598,-1598,-1599,3.5,5,-1597,-1517,-1599,-1598,-1599,-1598,-1598,5.5,3.5,3.5,3.5,3.5,4,3.5,4,4,4,-1600,-1603,-1602,-1598,-1599,3.5,3.5,3,3.5,4,-1599,-1597,-1601,-1598,-1601,3.5,3.5,3.5,4,3.5,-1600,-1600,-1599,-1597,-1598
2/4/2026 20:24,-50000,-50009.9,4,4,4,5,4,-1598,-1599,-1601,-1598,-1601,3.5,13,4,3.5,3.5,-1599,0,-1598,-1598,-1598,3.5,5.5,-1599,-1518,-1599,-1598,-1596,-1602,-1598,6,4,3.5,3.5,3.5,4,4,4,4,4,-1599,-1598,-1600,-1597,-1596,3.5,3.5,3,3.5,4,-1600,-1597,-1600,-1600,-1597,3.5,3.5,3.5,4,4,-1600,-1595,-1597,-1599,-1598
2/4/2026 20:24,-50000,-49992.6,4,4,4,5,4,-1599,-1598,-1598,-1597,-1596,4,13,4,3.5,3.5,-1599,0,-1596,-1597,-1595,3.5,6,-1601,-1518,-1597,-1597,-1601,-1597,-1600,6,4,3.5,4,3.5,4,4,4,4,4,-1598,-1598,-1600,-1601,-1600,3.5,3.5,3.5,3.5,4,-1599,-1599,-1597,-1600,-1600,4,3.5,3.5,4,4,-1598,-1598,-1597,-1595,-1599
2/4/2026 20:25,-50000,-49989.2,4,4,4,5.5,4,-1601,-1600,-1599,-1601,-1599,4,13,4,4,3.5,-1598,0,-1597,-1597,-1598,4,6,-1600,-1519,-1598,-1599,-1597,-1599,-1597,6.5,4,4,4,3.5,4,4,4,4,4,-1600,-1602,-1603,-1598,-1597,4,4,4,4,4,-1597,-1596,-1598,-1599,-1600,4,3.5,4,4,4,-1600,-1601,-1599,-1596,-1601
2/4/2026 20:25,-50000,-50072,4,4,4,5.5,4,-1600,-1598,-1602,-1597,-1595,4,13,4,4,3.5,-1601,0,-1598,-1599,-1598,4,6,-1602,-1519,-1595,-1600,-1600,-1595,-1599,6.5,4,4,4,3.5,4,4,4,4,4,-1597,-1598,-1599,-1602,-1598,4,4,4,4,4,-1600,-1600,-1597,-1600,-1599,4,3.5,4,4.5,4,-1599,-1599,-1595,-1599,-1599
2/4/2026 20:26,-50000,-50075.6,4,4,4,5.5,4,-1598,-1595,-1601,-1597,-1600,4,13,4,4,4,-1601,0,-1599,-1598,-1598,4,6,-1602,-1521,-1599,-1599,-1599,-1599,-1599,6.5,4,4,4,3.5,4,4,4,4,4,-1596,-1596,-1597,-1600,-1596,4,4,4,4,4,-1602,-1600,-1599,-1602,-1596,4,3.5,4,4.5,4,-1601,-1596,-1597,-1602,-1597
2/4/2026 20:26,-50000,-50072.6,4,4,4,6,4,-1599,-1598,-1601,-1596,-1597,4,13,4,4,4,-1603,0,-1600,-1600,-1596,4,6,-1599,-1523,-1597,-1599,-1600,-1597,-1600,6.5,4,4,4,4,4.5,4,4,4,4,-1597,-1597,-1600,-1601,-1599,4,4.5,4,4,4,-1602,-1599,-1596,-1601,-1596,4,3.5,4,4.5,4.5,-1600,-1597,-1598,-1601,-1598
2/4/2026 20:27,-50000,-50055.9,4,4,4,6,4,-1601,-1599,-1597,-1599,-1599,4,13,4,4,4.5,-1597,0,-1598,-1596,-1597,4,6,-1597,-1520,-1600,-1597,-1596,-1599,-1597,6.5,4,4,4,4,4.5,4,4,4,4,-1601,-1600,-1601,-1597,-1596,4.5,4.5,4,4,4,-1597,-1598,-1596,-1600,-1602,4,3.5,4,4.5,4.5,-1598,-1598,-1598,-1599,-1600
2/4/2026 20:27,-50000,-50070.4,4,4,4,6,4.5,-1597,-1596,-1602,-1596,-1598,4,13,4,4.5,4.5,-1602,0,-1599,-1599,-1598,4,6,-1599,-1521,-1598,-1598,-1599,-1595,-1600,6.5,4,4.5,4,4,4.5,4.5,4.5,4,4,-1598,-1599,-1599,-1600,-1597,4.5,4.5,4,4,4,-1602,-1601,-1598,-1600,-1596,4,4,4,4.5,4.5,-1598,-1597,-1600,-1602,-1596
2/4/2026 20:28,-50000,-50073.8,4,4,4,6,4.5,-1599,-1600,-1600,-1598,-1596,4.5,13,4.5,4.5,4.5,-1599,0,-1597,-1598,-1599,4,6.5,-1598,-1521,-1600,-1597,-1600,-1597,-1597,7,4,4.5,4,4,4.5,4.5,4.5,4,4.5,-1599,-1600,-1600,-1602,-1600,4.5,4.5,4,4,4,-1601,-1600,-1598,-1599,-1600,4,4,4,4.5,4.5,-1598,-1599,-1600,-1597,-1599
2/4/2026 20:28,-50000,-50066.5,4.5,4,4,6,4.5,-1600,-1598,-1600,-1596,-1601,4.5,13,4.5,4.5,4.5,-1601,0,-1600,-1598,-1599,4,7,-1600,-1520,-1596,-1600,-1600,-1598,-1598,7.5,4,4.5,4,4,5,4.5,4.5,4.5,4.5,-1596,-1595,-1600,-1598,-1598,4.5,4.5,4,4,4.5,-1601,-1600,-1601,-1602,-1597,4,4,4.5,4.5,4.5,-1603,-1600,-1598,-1602,-1599
2/4/2026 20:29,-50000,-50071.9,4.5,4,4.5,6,5,-1600,-1599,-1600,-1600,-1597,4.5,13,4.5,4.5,4.5,-1598,0,-1597,-1597,-1599,4,7,-1596,-1520,-1598,-1597,-1598,-1598,-1597,7.5,4,4.5,4.5,4,5,4.5,4.5,4.5,5,-1602,-1601,-1600,-1600,-1597,4.5,4.5,4,4,4.5,-1600,-1598,-1598,-1601,-1601,4,4.5,4.5,4.5,4.5,-1600,-1602,-1598,-1597,-1599
2/4/2026 20:29,-50000,-50072.6,4.5,4,4.5,6.5,5,-1598,-1596,-1601,-1599,-1598,4.5,13,4.5,4.5,4.5,-1602,0,-1600,-1600,-1598,4,7,-1600,-1521,-1596,-1601,-1601,-1596,-1601,7.5,4.5,4.5,4.5,4.5,5,4.5,5,4.5,5,-1597,-1597,-1598,-1599,-1601,4.5,4.5,4,4,4.5,-1603,-1599,-1600,-1600,-1595,4.5,4.5,4.5,4.5,4.5,-1600,-1598,-1598,-1601,-1596
2/4/2026 20:30,-50000,-50067,5,4,4.5,6.5,5,-1600,-1601,-1599,-1596,-1600,4.5,13,5,4.5,4.5,-1600,0,-1597,-1597,-1599,4,7,-1599,-1519,-1598,-1598,-1599,-1598,-1598,7.5,4.5,4.5,4.5,4.5,5,4.5,5,5,5,-1597,-1598,-1602,-1597,-1600,4.5,4.5,4,4.5,4.5,-1599,-1598,-1600,-1603,-1600,4.5,4.5,4.5,5,4.5,-1599,-1602,-1599,-1598,-1600
2/4/2026 20:30,-50000,-50060.9,5,5,5,6.5,5,-1600,-1597,-1599,-1599,-1601,4.5,13,5,4.5,4.5,-1600,0,-1599,-1599,-1596,4,7,-1598,-1522,-1597,-1601,-1601,-1597,-1600,7.5,5,4.5,4.5,4.5,5,4.5,5,5,5,-1599,-1598,-1599,-1599,-1600,4.5,4.5,4,4.5,5,-1601,-1601,-1601,-1599,-1598,5,4.5,4.5,5.5,4.5,-1600,-1598,-1599,-1601,-1597
2/4/2026 20:31,-50000,-50068.9,5,5,5,7,5,-1598,-1597,-1603,-1600,-1598,4.5,13,5,4.5,4.5,-1597,0,-1598,-1599,-1597,4,7,-1601,-1521,-1601,-1598,-1598,-1599,-1598,7.5,5,4.5,4.5,4.5,5,5,5,5,5,-1601,-1601,-1598,-1602,-1599,4.5,5,4.5,5,5,-1601,-1597,-1598,-1600,-1597,5,4.5,5,5.5,4.5,-1599,-1598,-1596,-1597,-1597
2/4/2026 20:31,-50000,-50061.6,5,5,5,7,5,-1598,-1599,-1599,-1598,-1596,5,13,5,4.5,4.5,-1597,0,-1597,-1599,-1599,4,7,-1597,-1521,-1601,-1598,-1597,-1601,-1596,7.5,5,4.5,5,4.5,5,5,5,5,5,-1600,-1602,-1600,-1599,-1598,5,5,4.5,5,5,-1599,-1598,-1598,-1600,-1600,5,4.5,5,5.5,4.5,-1599,-1599,-1597,-1596,-1600
2/4/2026 20:32,-50000,-50061.4,5,5,5,7,5,-1598,-1598,-1602,-1601,-1597,5,13,5,5,4.5,-1597,0,-1597,-1599,-1597,4,7.5,-1598,-1522,-1600,-1599,-1596,-1600,-1595,8,5,4.5,5,4.5,5,5,5,5,5,-1599,-1601,-1600,-1600,-1598,5,5,4.5,5,5,-1600,-1596,-1598,-1601,-1599,5,4.5,5,5.5,5.5,-1599,-1600,-1599,-1596,-1599
2/4/2026 20:32,-50000,-50064.9,5,5,5,7,5,-1599,-1597,-1603,-1600,-1595,5,13,5,5,5,-1599,0,-1599,-1599,-1597,4,8,-1601,-1522,-1600,-1596,-1596,-1598,-1597,8.5,5,4.5,5,4.5,5,5,5,5,5,-1600,-1601,-1599,-1602,-1598,5,5.5,5,5,5,-1602,-1595,-1599,-1599,-1597,5,4.5,5,5.5,5.5,-1599,-1598,-1599,-1598,-1598
2/4/2026 20:33,-50000,-50057.6,5,5,5,7.5,5,-1600,-1595,-1599,-1598,-1600,5,13,5,5.5,5,-1602,0,-1598,-1600,-1596,4.5,8,-1598,-1521,-1598,-1601,-1600,-1596,-1600,8.5,5,5,5,5,5,5,5.5,5,5,-1599,-1597,-1602,-1601,-1598,5.5,5.5,5,5,5,-1601,-1600,-1600,-1599,-1596,5,4.5,5,5.5,5.5,-1598,-1601,-1597,-1599,-1597
2/4/2026 20:33,-50000,-50053.5,5,5,5,7.5,5.5,-1600,-1599,-1599,-1596,-1598,5,13,5,5.5,5.5,-1601,0,-1597,-1597,-1597,4.5,8,-1597,-1521,-1600,-1600,-1599,-1599,-1598,8.5,5,5,5,5,5,5.5,5.5,5,5,-1597,-1598,-1599,-1596,-1597,5.5,5.5,5,5,5,-1598,-1600,-1600,-1602,-1601,5,5,5,5.5,5.5,-1600,-1599,-1599,-1598,-1600
2/4/2026 20:34,-50000,-50058.3,5,5,5,7.5,5.5,-1599,-1599,-1599,-1598,-1596,5.5,13,5.5,5.5,5.5,-1599,0,-1597,-1598,-1599,4.5,8,-1596,-1522,-1598,-1598,-1599,-1601,-1597,8.5,5,5,5,5,5,5.5,5.5,5,5,-1596,-1597,-1600,-1597,-1597,5.5,5.5,5,5,5,-1599,-1597,-1599,-1601,-1600,5,5,5,5.5,5.5,-1600,-1600,-1597,-1596,-1600
2/4/2026 20:34,-50000,-50058.1,5,5,5,7.5,5.5,-1599,-1600,-1601,-1599,-1597,5.5,13,5.5,5.5,5.5,-1601,0,-1597,-1598,-1599,4.5,8,-1598,-1521,-1598,-1599,-1598,-1601,-1597,8.5,5,5.5,5,5,5.5,5.5,5.5,5,5.5,-1598,-1599,-1600,-1596,-1598,5.5,5.5,5,5,5.5,-1599,-1600,-1599,-1602,-1600,5,5,5,5.5,5.5,-1601,-1600,-1599,-1597,-1600
2/4/2026 20:35,-50000,-50051.4,5.5,5,5.5,8,5.5,-1601,-1598,-1598,-1599,-1599,5.5,13,5.5,5.5,5.5,-1599,0,-1599,-1598,-1596,4.5,8,-1599,-1519,-1597,-1597,-1599,-1596,-1599,8.5,5.5,5.5,5.5,5,5.5,5.5,5.5,5,5.5,-1599,-1598,-1601,-1600,-1598,5.5,5.5,5,5,5.5,-1601,-1601,-1600,-1598,-1595,5,5,5.5,5.5,5.5,-1597,-1601,-1596,-1600,-1596
2/4/2026 20:35,-50000,-50052.5,5.5,5,5.5,8,6,-1598,-1597,-1600,-1601,-1599,5.5,13,5.5,5.5,5.5,-1598,0,-1601,-1599,-1597,4.5,8,-1602,-1518,-1598,-1597,-1596,-1598,-1597,9,5.5,5.5,5.5,5.5,5.5,5.5,5.5,5.5,5.5,-1600,-1599,-1598,-1602,-1597,5.5,5.5,5,5,5.5,-1603,-1597,-1601,-1601,-1597,5,5.5,5.5,5.5,5.5,-1598,-1597,-1598,-1601,-1598
2/4/2026 20:36,-50000,-50038.6,5.5,5,5.5,8,6,-1601,-1601,-1596,-1600,-1599,5.5,13,5.5,5.5,5.5,-1601,0,-1599,-1597,-1597,4.5,8,-1598,-1518,-1595,-1602,-1600,-1595,-1600,9,5.5,5.5,5.5,5.5,5.5,5.5,6,6,6,-1598,-1598,-1601,-1598,-1599,5.5,5.5,5,5,5.5,-1599,-1600,-1599,-1597,-1597,5.5,5.5,5.5,6.5,5.5,-1598,-1601,-1598,-1600,-1600
2/4/2026 20:36,-50000,-50045.9,6,5.5,5.5,8,6,-1600,-1601,-1596,-1598,-1599,5.5,13,5.5,5.5,5.5,-1601,0,-1598,-1598,-1598,4.5,8.5,-1596,-1517,-1598,-1600,-1600,-1596,-1601,9.5,5.5,5.5,5.5,5.5,5.5,5.5,6,6,6,-1598,-1599,-1602,-1598,-1599,5.5,5.5,5,5.5,6,-1600,-1601,-1600,-1598,-1601,5.5,5.5,5.5,6.5,5.5,-1597,-1601,-1598,-1600,-1601
2/4/2026 20:37,-50000,-50043.5,6,5.5,6,8,6,-1601,-1600,-1596,-1600,-1601,5.5,13,6,5.5,5.5,-1601,0,-1598,-1598,-1596,4.5,9,-1597,-1517,-1598,-1599,-1598,-1597,-1599,9.5,6,5.5,5.5,5.5,5.5,6,6,6,6,-1599,-1598,-1598,-1598,-1598,5.5,6,5,5.5,6,-1600,-1598,-1600,-1598,-1596,5.5,5.5,5.5,6.5,5.5,-1598,-1601,-1599,-1599,-1600
2/4/2026 20:37,-50000,-50037.3,6,6,6,8.5,6,-1599,-1601,-1598,-1599,-1599,5.5,13,6,5.5,5.5,-1604,0,-1599,-1597,-1597,4.5,9,-1598,-1517,-1597,-1599,-1598,-1596,-1601,9.5,6,5.5,5.5,5.5,5.5,6,6,6,6,-1598,-1599,-1600,-1597,-1599,6,6,5.5,6,6,-1598,-1600,-1599,-1599,-1599,6,5.5,6,6.5,6,-1598,-1601,-1599,-1596,-1599
2/4/2026 20:38,-50000,-50035,6,6,6,8.5,6,-1599,-1599,-1601,-1597,-1597,6,13,6,6,5.5,-1602,0,-1597,-1599,-1600,5,9,-1597,-1519,-1598,-1598,-1598,-1597,-1599,9.5,6,5.5,5.5,5.5,5.5,6,6,6,6,-1596,-1597,-1595,-1597,-1600,6,6,5.5,6,6,-1601,-1598,-1599,-1600,-1597,6,5.5,6,6.5,6,-1600,-1598,-1598,-1597,-1598
2/4/2026 20:38,-50000,-50043.9,6,6,6,8.5,6,-1600,-1600,-1598,-1599,-1600,6,13,6,6,5.5,-1600,0,-1598,-1597,-1598,5,9,-1597,-1518,-1598,-1598,-1600,-1597,-1599,9.5,6,5.5,5.5,5.5,5.5,6,6,6,6,-1598,-1597,-1599,-1598,-1601,6,6,5.5,6,6,-1599,-1597,-1599,-1597,-1600,6,5.5,6,6.5,6,-1596,-1601,-1598,-1597,-1599
2/4/2026 20:39,-50000,-50043,6,6,6,8.5,6,-1599,-1598,-1601,-1598,-1595,6,13,6,6,6,-1600,0,-1601,-1600,-1599,5,9,-1599,-1520,-1598,-1598,-1598,-1600,-1598,9.5,6,5.5,6,5.5,5.5,6,6,6,6,-1595,-1597,-1596,-1596,-1598,6.5,6,6,6,6,-1602,-1597,-1599,-1602,-1598,6,5.5,6,6.5,6.5,-1601,-1598,-1597,-1598,-1596
2/4/2026 20:39,-50000,-50038.5,6,6,6,8.5,6.5,-1601,-1600,-1599,-1600,-1600,6,13,6,6.5,6,-1599,0,-1598,-1598,-1596,5,9,-1598,-1518,-1597,-1598,-1596,-1598,-1597,10,6,5.5,6,6,5.5,6,6.5,6,6,-1598,-1600,-1599,-1599,-1601,6.5,6.5,6,6,6,-1598,-1598,-1599,-1598,-1597,6,5.5,6,6.5,6.5,-1597,-1601,-1596,-1599,-1600
2/4/2026 20:40,-50000,-50044.1,6,6,6,9,6.5,-1602,-1597,-1600,-1598,-1600,6,13,6.5,6.5,6,-1597,0,-1600,-1599,-1598,5.5,9,-1600,-1519,-1601,-1599,-1598,-1600,-1597,10,6,6,6,6,5.5,6.5,6.5,6,6,-1598,-1602,-1599,-1601,-1596,6.5,6.5,6,6,6.5,-1601,-1597,-1599,-1601,-1597,6,6,6,6.5,6.5,-1600,-1602,-1600,-1601,-1597
