Time (America/New_York),Tumbleweed 1.Generating Unit Terminal Voltage (KV) (voltResource),Tumbleweed 1.Gross Reactive Power / MegaVAR (MVAR) (MVArGross),Tumbleweed 1.Net Reactive Power (Net MVAR) (MVArNet),Tumbleweed 1.P command (from Fleet) (kWinCloud),Tumbleweed 1.P command (from Local RTU) (kWinLocal),Tumbleweed 1.P measured (kW),Tumbleweed 1.Q command (from Fleet) (kVArinCloud),Tumbleweed 1.Q command (from Local RTU) (kVArinLocal),Tumbleweed 1.Q measured (kVAr),Tumbleweed 1.Unit Gross Megawatts (Gross MW) (MWGross),Tumbleweed 1.Unit Net Megawatts (Net MW) (MWNet),Tumbleweed 1. P command to units  (kWout),Tumbleweed 1. Q command to units (kVArout),TW1 POI-meter.PF (PF),TW1 POI-meter.kVA (kVA),TW1 POI-meter.kVAR (kVAr),TW1 POI-meter.kiloWatts (kW),TW1 POI-meter.Voltage LL (PPV),TW1 POI-meter.Voltage LN (PhV)
1/21/2026 10:00,34.64,0,,,,-1064.2,,,-9.912,0,,0,-73,-1,1063.1,-9.387,-1063.06,34682,20024
1/21/2026 10:00,34.64,0,,,,-1058.22,,,-11.011,0,,0,-73,-0.9999,1057.99,-11.404,-1057.93,34687,20027
1/21/2026 10:00,34.64,0,,,,-1038.09,,,81.704,0,,0,-73,0.997,1043.33,81.142,-1040.17,34694,20030
1/21/2026 10:00,34.64,0,,,,-1050.54,,,78.787,0,,0,-73,0.9973,1053.56,77.807,-1050.68,34695,20031
1/21/2026 10:00,34.64,0,,,,-1060.89,,,73.402,0,,0,-73,0.9977,1064.98,71.763,-1062.56,34690,20029
1/21/2026 10:00,34.64,0,,,,-1037.61,,,31.605,0,,0,-155,0.9996,1039.17,30.508,-1038.72,34695,20031
1/21/2026 10:01,34.64,0,,,,-1050.38,,,18.287,0,,0,-155,0.9998,1051.94,18.962,-1051.76,34689,20028
1/21/2026 10:01,34.64,0,,,,-1061.25,,,6.857,0,,0,-155,1,1060.48,6.497,-1060.46,34691,20029
1/21/2026 10:01,34.67,0,,,,-1062.59,,,0.207,0,,0,-155,-1,1062.72,-1.623,-1062.72,34691,20029
1/21/2026 10:01,34.67,0,,,,-1064.47,,,-6.956,0,,0,-155,-1,1064.4,-7.686,-1064.38,34698,20033
1/21/2026 10:01,34.67,0,,-50000,,-3146.31,,,4.098,0,,-2998,-155,1,3461.67,2.944,-3461.67,34697,20032
1/21/2026 10:01,34.67,0,,-50000,,-6400.16,,,6.887,-3.82,,-6295,-155,1,6733.19,10.398,-6733.19,34700,20034
1/21/2026 10:02,34.67,0,,-50000,,-9661.88,,,-7.959,-6.15,,-9596,-155,1,10009.9,-1.582,-10009.9,34690,20028
1/21/2026 10:02,34.67,0,,-50000,,-12974.9,,,-2.032,-10.77,,-12936,-155,1,13307,0.958,-13307,34680,20023
1/21/2026 10:02,34.65,-0.02,,-50000,,-16331.7,,,17.584,-13.12,,-16313,-155,1,16660.4,22.292,-16660.4,34663,20013
1/21/2026 10:02,34.65,-0.02,,-50000,,-19606.1,,,39.659,-17.52,,-19664,-155,1,19948,39.938,-19948,34657,20009
1/21/2026 10:02,34.65,-0.02,,-50000,,-23001.7,,,46.77,-19.94,,-23060,-155,1,23332.2,47.66,-23332.1,34665,20014
1/21/2026 10:02,34.65,-0.02,,-50000,,-26350.5,,,70.157,-23.33,,-26488,-155,1,26685.1,67.594,-26685,34671,20017
1/21/2026 10:03,34.65,-0.02,,-50000,,-29688.5,,,76.583,-26.78,,-29857,-155,1,30022.7,78.846,-30022.6,34668,20015
1/21/2026 10:03,34.65,-0.02,,-50000,,-33416.2,,,-15.069,-29.86,,-32961,-175,1,33148,140.856,-33710.2,34653,20007
1/21/2026 10:03,34.62,-0.14,,-50000,,-36515.7,,,34.889,-32.35,,-36125,-151,1,36268.2,-110.44,-36821.2,34656,20009
1/21/2026 10:03,34.62,-0.14,,-50000,,-39768.8,,,-104.568,-36.13,,-39496,-162,1,39522.5,-35.861,-40099.2,34647,20003
1/21/2026 10:03,34.62,-0.14,,-50000,,-43059.9,,,-32.857,-38.75,,-42732,-105,1,42792.4,-4.216,-43380.5,34641,20000
1/21/2026 10:03,34.62,-0.14,,-50000,,-46394.1,,,-69.612,-42.69,,-46116,-105,1,46113.5,-69.713,-46731.8,34645,20003
1/21/2026 10:04,34.62,-0.14,,-50000,,-49686.4,,,187.92,-45.14,,-49556,38,1,49441.2,169.814,-50054.8,34611,19983
1/21/2026 10:04,34.62,-0.14,,-50000,,-49999,,,-338.085,-48.53,,-49444,365,1,49928.9,-29.622,-50034.3,34654,20007
1/21/2026 10:04,34.6,0.09,,-50000,,-50063.6,,,50.044,-49,,-49444,220,1,49944.9,-5.268,-50062.1,34647,20004
1/21/2026 10:04,34.6,0.09,,-50000,,-50086.6,,,43.688,-49,,-49444,180,1,49973.6,10.681,-50091.1,34643,20001
1/21/2026 10:04,34.6,0.09,,-50000,,-50030.5,,,177.356,-49,,-49403,197,1,49944.8,13.712,-50039.7,34643,20001
1/21/2026 10:04,34.6,0.09,,-50000,,-50079.4,,,-25.481,-49,,-49403,197,1,49967.5,-0.989,-50082,34644,20002
1/21/2026 10:05,34.6,0.09,,-50000,,-50099.1,,,41.676,-49,,-49403,217,1,49984.2,73.513,-50102.7,34644,20002
1/21/2026 10:05,34.6,0.09,,-50000,,-50032.9,,,-11.004,-49,,-49342,217,1,49948.2,26.396,-50041.4,34646,20003
1/21/2026 10:05,34.61,0.1,,-50000,,-50080,,,121.283,-49.02,,-49342,197,1,49963.7,114.386,-50083.3,34638,19998
1/21/2026 10:05,34.61,0.1,,-50000,,-50092.6,,,-33.673,-49.02,,-49317,217,1,49959.1,-33.276,-50074.4,34643,20001
1/21/2026 10:05,34.61,0.1,,-50000,,-50083.3,,,-58.156,-49.02,,-49317,217,1,49969.6,59.511,-50085.7,34633,19996
1/21/2026 10:05,34.61,0.1,,-50000,,-50089.9,,,23.026,-49.02,,-49317,197,1,49982.7,71.53,-50099.5,34638,19998
1/21/2026 10:06,34.61,0.1,,-50000,,-50062.7,,,-142.477,-49.02,,-49277,226,1,49960.5,77.973,-50081.3,34638,19998
1/21/2026 10:06,34.61,0.1,,-50000,,-50077.3,,,1.354,-49.02,,-49277,226,1,49967.5,40.838,-50083.7,34638,19999
1/21/2026 10:06,34.6,0.09,,-50000,,-50084.1,,,193.301,-49.03,,-49277,234,1,49971.6,16.846,-50087.7,34638,19998
1/21/2026 10:06,34.6,0.09,,-50000,,-50086.6,,,-155.079,-49.03,,-49277,236,1,49970.9,-151.911,-50082.7,34630,19994
1/21/2026 10:06,34.6,0.09,,-50000,,-50936.3,,,-14.295,-49.03,,-49226,233,1,50200.3,-99.666,-50316.4,34636,19997
1/21/2026 10:06,34.6,0.09,,-50000,,-49994.6,,,-42.307,-49.05,,-49182,215,1,49874.4,49.841,-49997.2,34640,19999
1/21/2026 10:07,34.6,0.09,,-50000,,-50001.7,,,42.786,-49.05,,-49182,199,1,49887.6,-102.755,-49996.8,34635,19997
1/21/2026 10:07,34.6,0.09,,-50000,,-50013.4,,,36.563,-49.05,,-49182,219,1,49896,38.637,-50013.4,34638,19998
1/21/2026 10:07,34.6,0.09,,-50000,,-50020.5,,,-310.55,-48.99,,-49182,152,1,49905.1,-163.632,-50024.6,34613,19984
1/21/2026 10:07,34.6,0.09,,-50000,,-50041.3,,,151.644,-48.99,,-49182,187,1,49919.8,-23.168,-50034,34618,19987
1/21/2026 10:07,34.6,0.09,,-50000,,-50176.3,,,128.332,-48.99,,-49246,189,1,50040.1,-53.288,-50217.9,34616,19985
1/21/2026 10:07,34.6,0.09,,-50000,,-50059.1,,,-83.919,-49.02,,-49197,244,1,49946.6,3.176,-50060.7,34611,19983
1/21/2026 10:08,34.6,0.09,,-50000,,-50074.4,,,-74.471,-49.02,,-49197,203,1,49958.3,-62.628,-50069.8,34623,19990
1/21/2026 10:08,34.6,0.09,,-50000,,-50079.1,,,25.653,-49.02,,-49197,225,1,49957,-59.182,-50070,34619,19987
1/21/2026 10:08,34.58,0.08,,-50000,,-50070.3,,,-48.241,-49.02,,-49197,225,1,49959.8,139.842,-50073.8,34624,19990
1/21/2026 10:08,34.58,0.08,,-50000,,-50080.6,,,274.476,-49.02,,-49197,170,1,49958.2,8.96,-50075.9,34616,19985
1/21/2026 10:08,34.58,0.08,,-50000,,-50069.7,,,-48.876,-49.02,,-49197,224,1,49956.2,-20.764,-50065.9,34617,19986
1/21/2026 10:08,34.58,0.08,,-50000,,-50078.4,,,-70.491,-49.02,,-49197,170,1,49964.5,-117.561,-50079.4,34623,19990
1/21/2026 10:09,34.58,0.08,,-50000,,-50090.9,,,-6.134,-49.02,,-49197,211,1,49974.5,-154.28,-50085.4,34618,19987
1/21/2026 10:09,34.58,0.08,,-50000,,-50094.2,,,131.266,-49.02,,-49197,213,1,49976.8,134.693,-50093.7,34625,19991
1/21/2026 10:09,34.58,0.06,,-50000,,-50088.5,,,-54.31,-49.05,,-49197,192,1,49976.6,-65.502,-50089.7,34611,19983
1/21/2026 10:09,34.58,0.06,,-50000,,-50080.8,,,15.6,-49.05,,-49197,212,1,49969.4,137.871,-50084.4,34609,19982
1/21/2026 10:09,34.58,0.06,,-50000,,-50077.7,,,113.524,-49.05,,-49197,151,1,49962.2,-95.596,-50074,34577,19963
1/21/2026 10:09,34.58,0.06,,-50000,,-50076.5,,,-74.752,-49.05,,-49197,147,1,49966,-69.926,-50081,34576,19963
1/21/2026 10:10,34.58,0.06,,-50000,,-50076.8,,,-79.726,-49.05,,-49197,147,1,49962.9,-77.227,-50074,34589,19970
1/21/2026 10:10,34.58,0.06,,-50000,,-49915.6,,,80.076,-49.05,,-49167,204,1,49932.7,39.456,-50068.4,34595,19973
1/21/2026 10:10,34.56,0.06,,-50000,,-50041,,,108.625,-49.03,,-49106,183,0.9999,49893.9,220.756,-50072.2,34616,19986
1/21/2026 10:10,34.56,0.06,,-50000,,-50060,,,-352.26,-49.03,,-49106,210,1,49896.8,-145.503,-50058.1,34588,19969
1/21/2026 10:10,34.56,0.06,,-50000,,-50015.7,,,-89.482,-49.03,,-49106,227,1,49886.5,-2.131,-50018.2,34602,19977
1/21/2026 10:10,34.56,0.06,,-50000,,-50062.1,,,85.401,-49.03,,-49106,227,1,49887.1,-123.101,-50049.6,34602,19978
1/21/2026 10:11,34.56,0.06,,-50000,,-50023.5,,,74.322,-49.03,,-49106,243,1,49890.9,-41.775,-50032.2,34603,19978
1/21/2026 10:11,34.56,0.06,,-50000,,-50047.9,,,-32.442,-49.03,,-49106,223,1,49889.9,-61.921,-50072.8,34592,19972
1/21/2026 10:11,34.56,0.08,,-50000,,-50031.8,,,-145.014,-49.01,,-49106,259,1,49872.3,76.845,-49989.5,34596,19974
1/21/2026 10:11,34.56,0.08,,-50000,,-50037.5,,,-23.124,-49.01,,-49106,271,1,49895.5,-116.827,-50013.1,34598,19975
1/21/2026 10:11,34.56,0.08,,-50000,,-50061.5,,,-85.8,-49.01,,-49106,251,1,49896.5,-37.951,-50065.2,34600,19976
1/21/2026 10:11,34.56,0.08,,-50000,,-50049.9,,,152.219,-49.01,,-49106,234,1,49879.9,27.208,-50033.1,34605,19979
1/21/2026 10:12,34.56,0.08,,-50000,,-50017.8,,,0.305,-49.01,,-49106,315,1,49885.8,-75.228,-50024.9,34601,19977
1/21/2026 10:12,34.56,0.08,,-50000,,-49990.3,,,-45.446,-49.01,,-49106,316,1,49873.5,22.785,-50030.9,34601,19977
1/21/2026 10:12,34.57,0.16,,-50000,,-50041.9,,,134.126,-49.04,,-49106,304,1,49851.7,-53.154,-50007.7,34601,19977
1/21/2026 10:12,34.57,0.16,,-50000,,-49980.1,,,-33.786,-49.04,,-49106,321,1,49874.1,-28.766,-50050,34608,19981
1/21/2026 10:12,34.57,0.16,,-50000,,-50002.5,,,3.098,-49.04,,-49106,280,1,49847.6,-131.297,-49991.9,34596,19974
1/21/2026 10:12,34.57,0.16,,-50000,,-49991.1,,,33.121,-49.04,,-49106,367,0.9999,49867.4,57.038,-50035.1,34597,19975
1/21/2026 10:13,34.57,0.16,,-50000,,-50003.5,,,-91.954,-49.04,,-49106,346,0.9999,49846.2,55.055,-50007.1,34603,19978
1/21/2026 10:13,34.57,0.16,,-50000,,-49982.5,,,43.614,-49.04,,-49106,369,0.9999,49871.5,-78.295,-49994.3,34598,19975
1/21/2026 10:13,34.57,0.22,,-50000,,-50043.8,,,-261.885,-49.05,,-49106,462,0.9999,49845,-75.111,-50007.1,34610,19982
1/21/2026 10:13,34.57,0.22,,-50000,,-49963.3,,,38.217,-49.05,,-49106,398,0.9999,49855.2,30.12,-50009.6,34596,19974
1/21/2026 10:13,34.57,0.22,,-50000,,-50034.4,,,-94.046,-49.05,,-49106,402,0.9999,49842.8,-30.705,-50002.7,34599,19976
1/21/2026 10:13,34.57,0.22,,-50000,,-49989.5,,,-125.837,-49.05,,-49106,438,0.9999,49863.9,77.469,-49996.9,34605,19979
1/21/2026 10:14,34.57,0.22,,-50000,,-50045.5,,,325.292,-49.05,,-49106,485,0.9999,49832.6,142.09,-50017.6,34602,19978
1/21/2026 10:14,34.57,0.22,,-50000,,-49943.3,,,117.398,-49.05,,-49106,444,0.9999,49839.5,-22.89,-49956.4,34601,19977
1/21/2026 10:14,34.58,0.31,,-50000,,-49993.7,,,-26.391,-49.07,,-49106,440,0.9999,49818.9,-129.317,-49991.4,34598,19975
1/21/2026 10:14,34.58,0.31,,-50000,,-49975.1,,,-174.936,-49.07,,-49106,509,0.9999,49842.6,-25.065,-49981.1,34597,19975
1/21/2026 10:14,34.58,0.31,,-50000,,-49992.9,,,17.492,-49.07,,-49106,474,0.9999,49822.3,-45.802,-49987.6,34601,19977
1/21/2026 10:14,34.58,0.31,,-50000,,-49969,,,16.025,-49.07,,-49106,494,0.9999,49832.6,-9.149,-49940.4,34597,19975
1/21/2026 10:15,34.58,0.31,,-50000,,-49993.4,,,-30.45,-49.07,,-49106,494,0.9999,49823.5,21.178,-50005.5,34597,19974
1/21/2026 10:15,34.58,0.31,,-50000,,-50026.2,,,33.628,-49.07,,-49162,494,0.9999,49880.4,6.084,-50079.3,34598,19975
1/21/2026 10:15,34.58,0.35,,-50000,,-49996.5,,,20.488,-49.12,,-49122,494,0.9999,49836.6,22.764,-49998.9,34586,19968
1/21/2026 10:15,34.58,0.35,,-50000,,-50012.8,,,1.384,-49.12,,-49122,494,0.9999,49837.1,-4.893,-49999.9,34601,19977
1/21/2026 10:15,34.58,0.35,,-50000,,-50024.7,,,-31.318,-49.12,,-49122,494,0.9999,49842.6,-126.991,-50035.8,34578,19964
1/21/2026 10:15,34.58,0.35,,-50000,,-49987.4,,,-20.611,-49.12,,-49122,511,0.9999,49829.9,-19.041,-49943,34585,19968
1/21/2026 10:16,34.58,0.35,,-50000,,-50019.4,,,-31.851,-49.12,,-49122,511,0.9999,49834.1,-38.486,-50014.8,34588,19969
1/21/2026 10:16,34.58,0.35,,-50000,,-50017.1,,,-63.469,-49.12,,-49122,511,0.9999,49813.2,-65.501,-49987.5,34531,19936
1/21/2026 10:16,34.52,0.36,,-50000,,-49965.1,,,-61.362,-49.09,,-49122,511,0.9999,49833.8,-67.762,-49976.8,34544,19944
1/21/2026 10:16,34.52,0.36,,-50000,,-50032.4,,,-85.887,-49.09,,-49122,511,0.9999,49804.1,-89.022,-49998.9,34556,19951
1/21/2026 10:16,34.52,0.36,,-50000,,-49972.7,,,-81.269,-49.09,,-49122,547,0.9999,49839.2,-55.095,-50005.3,34568,19958
1/21/2026 10:16,34.52,0.36,,-50000,,-49978.2,,,-76.485,-49.09,,-49122,547,0.9999,49807.2,-79.197,-49941.9,34565,19956
1/21/2026 10:17,34.52,0.36,,-50000,,-49939.5,,,-91.864,-49.09,,-49122,547,0.9999,49824.3,-92.081,-49975.4,34567,19958
1/21/2026 10:17,34.52,0.36,,-50000,,-50000.2,,,-92.129,-49.09,,-49122,604,0.9999,49798,-70.449,-49978.4,34567,19957
1/21/2026 10:17,34.53,0.44,,-50000,,-49950.8,,,-74.621,-49.04,,-49122,604,0.9999,49822,-77.095,-49954,34568,19958
1/21/2026 10:17,34.53,0.44,,-50000,,-49991.2,,,-82.677,-49.04,,-49122,604,0.9999,49800.3,-88.795,-49962.9,34556,19951
1/21/2026 10:17,34.53,0.44,,-50000,,-49955.4,,,-54.213,-49.04,,-49122,666,0.9999,49828.1,-22.44,-50008.1,34558,19952
1/21/2026 10:17,34.53,0.44,,-50000,,-49982.8,,,-56.764,-49.04,,-49122,666,0.9999,49803.1,-58.667,-49949.6,34554,19950
1/21/2026 10:18,34.53,0.44,,-50000,,-49941.3,,,-80.331,-49.04,,-49122,666,0.9999,49830.7,-87.596,-49977.9,34555,19950
1/21/2026 10:18,34.53,0.44,,-50000,,-50012.4,,,-102.26,-49.04,,-49122,702,0.9999,49805.2,-102.549,-50015,34552,19949
1/21/2026 10:18,34.52,0.53,,-50000,,-49977.5,,,-53.335,-49.05,,-49122,702,0.9998,49825.7,-59.723,-49980.6,34559,19953
1/21/2026 10:18,34.52,0.53,,-50000,,-49999.2,,,-98.698,-49.05,,-49122,718,0.9998,49806.6,-96.612,-49974.2,34554,19950
1/21/2026 10:18,34.52,0.53,,-50000,,-49964.3,,,-91.536,-49.05,,-49122,718,0.9998,49833.2,-100.276,-50003.2,34566,19957
1/21/2026 10:18,34.52,0.53,,-50000,,-50024.4,,,-84.227,-49.05,,-49122,755,0.9998,49815.3,-85.188,-49996.2,34556,19951
1/21/2026 10:19,34.52,0.53,,-50000,,-49951.1,,,-99.691,-49.05,,-49122,755,0.9998,49817.2,-98.389,-49953.9,34559,19953
1/21/2026 10:19,34.52,0.53,,-50000,,-49988.9,,,-76.791,-49.05,,-49122,796,0.9998,49804.5,-75.913,-49940.4,34545,19945
1/21/2026 10:19,34.52,0.65,,-50000,,-49979.5,,,-94.509,-49.03,,-49122,796,0.9998,49807.3,-95.405,-49973,34535,19939
1/21/2026 10:19,34.52,0.65,,-50000,,-49971.8,,,-51.688,-49.03,,-49122,857,0.9998,49806.1,-57.653,-49969.4,34551,19948
1/21/2026 10:19,34.52,0.65,,-50000,,-49950.5,,,-75.548,-49.03,,-49122,857,0.9998,49807,-74.919,-49942.2,34544,19944
1/21/2026 10:19,34.52,0.65,,-50000,,-49943.1,,,-92.469,-49.03,,-49122,857,0.9998,49807.2,-105.317,-49970,34543,19944
1/21/2026 10:20,34.52,0.65,,-50000,,-49995.3,,,-65.585,-49.03,,-49122,898,0.9998,49789,-62.363,-49957.4,34542,19943
1/21/2026 10:20,34.52,0.65,,-50000,,-49929.8,,,-58.808,-49.03,,-49122,922,0.9998,49809.5,-58.245,-49951.4,34538,19940
1/21/2026 10:20,34.48,0.77,,-50000,,-49935.8,,,-70.719,-49.05,,-49122,922,0.9998,49792,-71.666,-49905.4,34543,19944
1/21/2026 10:20,34.48,0.77,,-50000,,-49922.8,,,-64.794,-49.05,,-49122,922,0.9998,49811.8,-70.096,-49948.1,34535,19939
1/21/2026 10:20,34.48,0.77,,-50000,,-49938.2,,,-73.462,-49.05,,-49122,922,0.9998,49790,-70.701,-49907.5,34527,19934
1/21/2026 10:20,34.48,0.77,,-50000,,-49918.6,,,-60.767,-49.05,,-49122,922,0.9998,49811,-74.308,-49943.3,34535,19939
1/21/2026 10:21,34.48,0.77,,-50000,,-49952.2,,,-72.642,-49.05,,-49138,922,0.9998,49795.3,-71.771,-49910.6,34522,19931
1/21/2026 10:21,34.48,0.77,,-50000,,-49912.6,,,-60.869,-49.05,,-49138,922,0.9998,49813.6,-72.501,-49941.5,34530,19936
1/21/2026 10:21,34.49,0.78,,-50000,,-49956.1,,,-64.382,-49.06,,-49138,922,0.9998,49790.5,-69.122,-49923.9,34524,19933
1/21/2026 10:21,34.49,0.78,,-50000,,-49911.1,,,-63.562,-49.06,,-49138,922,0.9998,49807.6,-61.974,-49934.2,34521,19931
1/21/2026 10:21,34.49,0.78,,-50000,,-49948.1,,,-66.019,-49.06,,-49138,922,0.9998,49787.1,-72.212,-49918.8,34505,19922
1/21/2026 10:21,34.49,0.78,,-50000,,-49903.4,,,-69.666,-49.06,,-49138,922,0.9998,49810.3,-66.667,-49924.7,34510,19924
1/21/2026 10:22,34.49,0.78,,-50000,,-49954.2,,,-67.982,-49.06,,-49138,922,0.9998,49786.4,-77.792,-49924.1,34515,19927
1/21/2026 10:22,34.49,0.78,,-50000,,-49916.8,,,-70.328,-49.06,,-49158,922,0.9998,49824.5,-69.852,-49935.7,34517,19928
1/21/2026 10:22,34.46,0.78,,-50000,,-49956.1,,,-61.684,-49.08,,-49158,922,0.9998,49794.4,-74.061,-49937.8,34519,19929
1/21/2026 10:22,34.46,0.78,,-50000,,-49981.1,,,-68.014,-49.08,,-49158,922,0.9998,49818.9,-72.551,-49968.5,34498,19917
1/21/2026 10:22,34.46,0.78,,-50000,,-49954.9,,,-59.231,-49.08,,-49158,922,0.9998,49801.5,-73.871,-49955.1,34498,19917
1/21/2026 10:22,34.46,0.78,,-50000,,-49925.1,,,-68.983,-49.08,,-49178,922,0.9998,49822.4,-69.362,-49932.9,34477,19905
1/21/2026 10:23,34.46,0.78,,-50000,,-49954.7,,,-64.864,-49.08,,-49178,922,0.9998,49811.3,-68.742,-49961.4,34486,19911
1/21/2026 10:23,34.46,0.78,,-50000,,-49941.4,,,-65.175,-49.08,,-49178,922,0.9998,49817.8,-67.59,-49923.7,34486,19911
1/21/2026 10:23,34.45,0.78,,-50000,,-49936.2,,,-66.435,-49.11,,-49178,922,0.9998,49813.7,-71.306,-49955.8,34490,19913
1/21/2026 10:23,34.45,0.78,,-50000,,-49939.2,,,-66.526,-49.11,,-49178,922,0.9998,49812.6,-63.25,-49926.6,34493,19915
1/21/2026 10:23,34.45,0.78,,-50000,,-49931.8,,,-64.69,-49.11,,-49178,922,0.9998,49810.9,-65.849,-49959.9,34497,19917
1/21/2026 10:23,34.45,0.78,,-50000,,-49912.4,,,-63.436,-49.11,,-49178,922,0.9998,49801.8,-71.077,-49912.4,34505,19922
1/21/2026 10:24,34.45,0.78,,-50000,,-49929.4,,,-65.243,-49.11,,-49178,922,0.9998,49822.9,-65.483,-49966,34493,19915
1/21/2026 10:24,34.45,0.78,,-50000,,-49889.5,,,-64.913,-49.11,,-49215,922,0.9998,49793.8,-69.313,-49904.3,34492,19914
1/21/2026 10:24,34.45,0.77,,-50000,,-50005.8,,,-68.968,-49.14,,-49219,922,0.9998,49860.4,-65.535,-49972.6,34487,19911
1/21/2026 10:24,34.45,0.77,,-50000,,-49986.2,,,-67.805,-49.14,,-49219,922,0.9998,49876.8,-71.309,-50017.1,34489,19912
1/21/2026 10:24,34.45,0.77,,-50000,,-50002.1,,,-67.981,-49.14,,-49219,922,0.9998,49850.1,-63.867,-49967.8,34488,19912
1/21/2026 10:24,34.45,0.77,,-50000,,-49959.6,,,-66.225,-49.14,,-49219,922,0.9998,49858.8,-72.287,-49988.9,34487,19911
1/21/2026 10:25,34.45,0.77,,-50000,,-49992.2,,,-68.856,-49.14,,-49219,922,0.9998,49838.5,-68.118,-49962.5,34487,19911
1/21/2026 10:25,34.45,0.77,,-50000,,-50018.6,,,13.26,-49.14,,-49369,922,0.9998,49936.3,-4.126,-50213.6,34487,19911
1/21/2026 10:25,34.45,0.77,,-50000,,-50097.6,,,-31.163,-49.3,,-49265,922,0.9998,49905.5,-31.532,-50064.3,34484,19910
1/21/2026 10:25,34.45,0.77,,-50000,,-49819.7,,,133.771,-49.3,,-49401,885,0.9998,50003,124.472,-50109,34488,19911
1/21/2026 10:25,34.45,0.77,,-50000,,-50025.1,,,4.661,-49.3,,-49255,845,0.9998,49892.4,4.908,-50031.5,34480,19907
1/21/2026 10:25,34.45,0.77,,-50000,,-50108.3,,,-31.839,-49.3,,-49201,845,0.9998,49865.6,-29.286,-50059.8,34477,19905
1/21/2026 10:26,34.45,0.77,,-50000,,-50032.6,,,-61.048,-49.3,,-49201,845,0.9998,49844.2,-65.864,-50055.8,34466,19899
1/21/2026 10:26,34.45,0.77,,-50000,,-50026.7,,,-101.808,-49.3,,-49201,881,0.9998,49813.5,-103.571,-50063.7,34464,19898
1/21/2026 10:26,34.44,0.73,,-50000,,-49990.5,,,-105.052,-49.14,,-49201,922,0.9998,49837.6,-105.892,-50010.3,34475,19904
1/21/2026 10:26,34.44,0.73,,-50000,,-50038.5,,,-84.753,-49.14,,-49201,947,0.9998,49824.5,-84.147,-50021.8,34472,19902
1/21/2026 10:26,34.44,0.73,,-50000,,-50056.1,,,-50.418,-49.14,,-49201,987,0.9997,49842.2,-66.423,-50049.2,34482,19908
1/21/2026 10:26,34.44,0.73,,-50000,,-50001.1,,,-37.924,-49.14,,-49201,1044,0.9997,49826.6,-45.353,-50038.3,34470,19901
1/21/2026 10:27,34.44,0.73,,-50000,,-50002.9,,,-104.755,-49.14,,-49201,1085,0.9997,49831.6,-109.531,-49976.2,34471,19902
1/21/2026 10:27,34.44,0.73,,-50000,,-50062.8,,,-95.381,-49.14,,-49201,1105,0.9997,49820.1,-93.098,-50000.4,34472,19902
1/21/2026 10:27,34.45,0.96,,-50000,,-50061.9,,,-52.007,-49.16,,-49201,1166,0.9996,49829.7,-66.936,-50038.8,34479,19907
1/21/2026 10:27,34.45,0.96,,-50000,,-50036.7,,,-93.287,-49.16,,-49201,1207,0.9996,49824,-79.081,-50008.9,34460,19896
1/21/2026 10:27,34.45,0.96,,-50000,,-50054.6,,,-84.254,-49.16,,-49201,1227,0.9996,49825.9,-107.096,-49974.9,34462,19897
1/21/2026 10:27,34.45,0.96,,-50000,,-50089.9,,,-54.498,-49.16,,-49201,1284,0.9996,49830.7,-81.838,-50089.2,34456,19893
1/21/2026 10:28,34.45,0.96,,-50000,,-50007.6,,,-86.042,-49.16,,-49201,1325,0.9996,49828.3,-94.482,-50062.8,34460,19896
1/21/2026 10:28,34.45,0.96,,-50000,,-50009.6,,,-74.85,-49.16,,-49201,1387,0.9995,49829.4,-88.905,-50024.7,34461,19896
1/21/2026 10:28,34.44,1.25,,-50000,,-50026.2,,,-97.395,-49.13,,-49201,1424,0.9995,49822.9,-97.981,-50030.9,34462,19897
1/21/2026 10:28,34.44,1.25,,-50000,,-50003.2,,,-75.07,-49.13,,-49201,1484,0.9995,49831.8,-85.573,-50095.7,34465,19898
1/21/2026 10:28,34.44,1.25,,-50000,,-50006.4,,,-32.353,-49.13,,-49201,1562,0.9994,49813.8,-43.744,-49991.3,34471,19902
1/21/2026 10:28,34.44,1.25,,-50000,,-50076.2,,,-112.752,-49.13,,-49201,1598,0.9994,49832.3,-118.016,-50069.4,34474,19903
1/21/2026 10:29,34.44,1.25,,-50000,,-50012.2,,,-66.757,-49.13,,-49201,1639,0.9993,49809.5,-54.431,-50052.8,34477,19905
1/21/2026 10:29,34.44,1.25,,-50000,,-49955.9,,,-58.2,-49.13,,-49201,1680,0.9993,49828.5,-71.569,-50021.5,34476,19905
1/21/2026 10:29,34.46,1.53,,-50000,,-50012.1,,,-91.39,-49.13,,-49201,1721,0.9993,49808.4,-100.463,-49990.8,34482,19908
1/21/2026 10:29,34.46,1.53,,-50000,,-50040.5,,,-91.601,-49.13,,-49201,1798,0.9992,49835.2,-76.174,-50073.4,34491,19913
1/21/2026 10:29,34.46,1.53,,-50000,,-50033.1,,,-79.366,-49.13,,-49201,1859,0.9992,49841.6,-49.681,-50038.4,34485,19910
1/21/2026 10:29,34.46,1.53,,-50000,,-50077.6,,,-112.983,-49.13,,-49201,1896,0.9992,49816.5,-125.791,-50071.2,34490,19913
1/21/2026 10:30,34.46,1.53,,-50000,,-50058.4,,,-96.097,-49.13,,-49201,1940,0.9991,49843.6,-100.917,-50037.6,34492,19914
1/21/2026 10:30,34.46,1.78,,-50000,,-49980.1,,,-98.358,-49.13,,-49165,1977,0.9991,49788.8,-111.939,-49998.1,34490,19913
1/21/2026 10:30,34.45,1.83,,-50000,,-49974.6,,,-154.133,-49.11,,-49063,2144,0.999,49721.3,-116.353,-49907.1,34482,19908
1/21/2026 10:30,34.45,1.83,,-50000,,-49959.8,,,-104.712,-49.11,,-49144,2222,0.9989,49804.8,-91.84,-49941.2,34478,19906
1/21/2026 10:30,34.45,1.83,,-50000,,-49930.2,,,-46.971,-49.11,,-49144,2226,0.9989,49808.9,-49.334,-49930.6,34492,19914
1/21/2026 10:30,34.45,1.83,,-50000,,-49926.9,,,-48.451,-49.11,,-49144,2226,0.9989,49802.7,-47.124,-49926.6,34488,19912
1/21/2026 10:31,34.45,1.83,,-50000,,-49922.5,,,-47.532,-49.11,,-49144,2226,0.9989,49802.1,-39.817,-49922,34497,19917
1/21/2026 10:31,34.45,1.83,,-50000,,-49923,,,-42.213,-49.11,,-49144,2226,0.9989,49802.3,-48.801,-49926.4,34490,19913
1/21/2026 10:31,34.45,2.08,,-50000,,-49928.6,,,-44.219,-49.1,,-49144,2226,0.9989,49804.5,-43.226,-49932,34489,19912
1/21/2026 10:31,34.45,2.08,,-50000,,-49944.4,,,-45.509,-49.1,,-49144,2226,0.9989,49812.8,-49.833,-49935.1,34483,19909
1/21/2026 10:31,34.45,2.08,,-50000,,-49937.7,,,-48.281,-49.1,,-49144,2226,0.9988,49813.5,-45.636,-49936.3,34476,19904
1/21/2026 10:31,34.45,2.08,,-50000,,-49936.6,,,-49.217,-49.1,,-49144,2226,0.9989,49813.7,-52.692,-49937.9,34484,19909
1/21/2026 10:32,34.45,2.08,,-50000,,-49936.9,,,-50.146,-49.1,,-49144,2226,0.9989,49810,-49.407,-49931.7,34491,19913
1/21/2026 10:32,34.45,2.08,,-50000,,-49932.2,,,-46.835,-49.1,,-49144,2226,0.9989,49811.2,-46.144,-49932.4,34490,19913
1/21/2026 10:32,34.45,2.07,,-50000,,-49934.8,,,-48.618,-49.09,,-49144,2226,0.9988,49808.5,-53.317,-49932.4,34480,19907
1/21/2026 10:32,34.45,2.07,,-50000,,-49933.5,,,-53.937,-49.09,,-49144,2226,0.9989,49815.4,-48.233,-49931.4,34475,19904
1/21/2026 10:32,34.45,2.07,,-50000,,-49945.4,,,-48.104,-49.09,,-49144,2226,0.9989,49820.8,-49.052,-49942.9,34479,19906
1/21/2026 10:32,34.45,2.07,,-50000,,-49943.4,,,-52.209,-49.09,,-49144,2226,0.9989,49820.2,-51.633,-49946.1,34490,19913
1/21/2026 10:33,34.45,2.07,,-50000,,-49942.4,,,-52.525,-49.09,,-49144,2226,0.9989,49818.3,-51.088,-49938.3,34482,19908
1/21/2026 10:33,34.45,2.07,,-50000,,-49951,,,-59.353,-49.09,,-49144,2226,0.9989,49826.9,-53.243,-49952.6,34493,19915
1/21/2026 10:33,34.46,2.08,,-50000,,-49948.9,,,-50.509,-49.09,,-49144,2226,0.9989,49827.4,-53.177,-49950.5,34486,19911
1/21/2026 10:33,34.46,2.08,,-50000,,-49950.1,,,-52.617,-49.09,,-49144,2226,0.9989,49825.1,-49.354,-49949.2,34471,19902
1/21/2026 10:33,34.46,2.08,,-50000,,-49950.8,,,-47.462,-49.09,,-49144,2226,0.9989,49825.6,-51.787,-49946.3,34480,19907
1/21/2026 10:33,34.46,2.08,,-50000,,-49946.9,,,-52.223,-49.09,,-49144,2226,0.9989,49822.9,-51.204,-49951.9,34473,19903
1/21/2026 10:34,34.46,2.08,,-50000,,-49938.7,,,-54.271,-49.09,,-49144,2226,0.9989,49816.6,-53.581,-49938.2,34488,19912
1/21/2026 10:34,34.46,2.08,,-50000,,-49935.9,,,-52.645,-49.09,,-49144,2226,0.9989,49817.7,-52.114,-49942.8,34475,19904
1/21/2026 10:34,34.44,2.08,,-50000,,-49936.4,,,-47.59,-49.11,,-49144,2226,0.9989,49817.4,-48.916,-49937.4,34459,19895
1/21/2026 10:34,34.44,2.08,,-50000,,-49941.2,,,-56.819,-49.11,,-49144,2226,0.9989,49817.6,-54.081,-49943.8,34474,19904
1/21/2026 10:34,34.44,2.08,,-50000,,-49941.3,,,-50.81,-49.11,,-49144,2226,0.9989,49817.9,-52.851,-49941.3,34465,19899
1/21/2026 10:34,34.44,2.08,,-50000,,-49940.1,,,-58.417,-49.11,,-49144,2226,0.9989,49816.6,-55.387,-49940.6,34470,19901
1/21/2026 10:35,34.44,2.08,,-50000,,-49940.9,,,-55.535,-49.11,,-49144,2226,0.9989,49817.1,-55.184,-49937.9,34466,19899
1/21/2026 10:35,34.44,2.08,,-50000,,-49921.5,,,-54.519,-49.11,,-49144,2226,0.9989,49804.2,-53.743,-49921.2,34475,19904
1/21/2026 10:35,34.42,2.09,,-50000,,-49914.7,,,-49.372,-49.12,,-49144,2226,0.9989,49797.2,-50.319,-49915,34478,19906
1/21/2026 10:35,34.42,2.09,,-50000,,-49921,,,-52.192,-49.12,,-49144,2226,0.9989,49796.2,-50.048,-49921.9,34461,19896
1/21/2026 10:35,34.42,2.09,,-50000,,-49921.3,,,-52.903,-49.12,,-49144,2226,0.9989,49803.7,-48.034,-49925.2,34467,19900
1/21/2026 10:35,34.42,2.09,,-50000,,-49924.4,,,12.035,-49.12,,-49144,2272,0.9988,49802.9,2.687,-49923.6,34592,19972
1/21/2026 10:36,34.42,2.09,,-50000,,-49931.5,,,5.975,-49.12,,-49144,2272,0.9988,49809.5,2.249,-49931.8,34582,19966
1/21/2026 10:36,34.42,2.09,,-50000,,-49930.3,,,5.372,-49.12,,-49144,2272,0.9988,49807.5,7.574,-49925.2,34578,19964
1/21/2026 10:36,34.54,2.12,,-50000,,-49936.2,,,5.551,-49.1,,-49144,2272,0.9988,49813.2,8.377,-49939.4,34586,19968
1/21/2026 10:36,34.54,2.12,,-50000,,-49941.1,,,-1.28,-49.1,,-49144,2272,0.9988,49816.3,1.618,-49935.8,34583,19967
1/21/2026 10:36,34.54,2.12,,-50000,,-49939.4,,,3.426,-49.1,,-49144,2272,0.9988,49815.5,3.287,-49935.2,34579,19964
1/21/2026 10:36,34.54,2.12,,-50000,,-49937.2,,,4.696,-49.1,,-49144,2272,0.9988,49815.7,3.576,-49937,34576,19963
1/21/2026 10:37,34.54,2.12,,-50000,,-49937.5,,,-0.15,-49.1,,-49144,2272,0.9988,49815.1,1.275,-49935.8,34571,19959
1/21/2026 10:37,34.54,2.12,,-50000,,-49938.1,,,0.054,-49.1,,-49144,2272,0.9988,49814.4,2.995,-49933,34569,19959
1/21/2026 10:37,34.54,2.13,,-50000,,-49938.7,,,5.862,-49.1,,-49144,2272,0.9988,49813.9,5.829,-49936.8,34575,19962
1/21/2026 10:37,34.54,2.13,,-50000,,-49935,,,3.909,-49.1,,-49144,2272,0.9988,49813,3.877,-49934.3,34571,19959
1/21/2026 10:37,34.54,2.13,,-50000,,-49932.5,,,2.217,-49.1,,-49144,2272,0.9988,49812.8,1.971,-49935.1,34571,19959
1/21/2026 10:37,34.54,2.13,,-50000,,-49932.4,,,5.83,-49.1,,-49144,2272,0.9988,49811.9,3.87,-49931,34563,19955
1/21/2026 10:38,34.54,2.13,,-50000,,-49939.9,,,1.152,-49.1,,-49144,2272,0.9988,49819.6,-1.514,-49941.6,34574,19961
1/21/2026 10:38,34.54,2.13,,-50000,,-49942.3,,,-1.022,-49.1,,-49144,2272,0.9988,49819.1,0.996,-49938.8,34570,19959
1/21/2026 10:38,34.52,2.12,,-50000,,-49939.6,,,-1.858,-49.11,,-49144,2272,0.9988,49819.5,2.538,-49941.3,34573,19961
1/21/2026 10:38,34.52,2.12,,-50000,,-49937.5,,,2.888,-49.11,,-49144,2272,0.9988,49815,0.841,-49934.6,34563,19955
1/21/2026 10:38,34.52,2.12,,-50000,,-49934,,,3.319,-49.11,,-49144,2272,0.9988,49816.3,0.711,-49935.1,34561,19954
1/21/2026 10:38,34.52,2.12,,-50000,,-49944.3,,,-1.817,-49.11,,-49144,2272,0.9988,49814.9,-5.055,-49935.4,34566,19957
1/21/2026 10:39,34.52,2.12,,-50000,,-49933.3,,,-0.375,-49.11,,-49144,2272,0.9988,49809.7,-3.915,-49930.4,34567,19957
1/21/2026 10:39,34.52,2.12,,-50000,,-49930.5,,,0.818,-49.11,,-49144,2272,0.9988,49808.3,-4.267,-49929,34563,19955
1/21/2026 10:39,34.52,2.12,,-50000,,-49930.7,,,3.06,-49.09,,-49144,2272,0.9988,49808.6,-1.075,-49930.1,34566,19957
1/21/2026 10:39,34.52,2.12,,-50000,,-49930.6,,,-0.356,-49.09,,-49144,2272,0.9988,49808.7,0.424,-49928,34557,19952
1/21/2026 10:39,34.52,2.12,,-50000,,-49929.8,,,2.564,-49.09,,-49144,2272,0.9988,49807.5,-1.972,-49927,34551,19948
1/21/2026 10:39,34.52,2.12,,-50000,,-49940.6,,,-6.52,-49.09,,-49144,2272,0.9988,49815.7,-7.186,-49940.6,34556,19951
1/21/2026 10:40,34.52,2.12,,-50000,,-49937.9,,,-7.306,-49.09,,-49144,2272,0.9988,49815.3,-3.493,-49934.7,34557,19952
1/21/2026 10:40,34.52,2.12,,-50000,,-49937.7,,,-2.553,-49.09,,-49144,2272,0.9988,49814.8,-6.736,-49934.9,34559,19952
1/21/2026 10:40,34.53,2.13,,-50000,,-49938.1,,,-7.659,-49.11,,-49144,2272,0.9988,49813.6,-3.938,-49933.8,34560,19953
1/21/2026 10:40,34.53,2.13,,-50000,,-49932.6,,,0.218,-49.11,,-49144,2272,0.9988,49812.9,0.687,-49934.6,34565,19956
1/21/2026 10:40,34.53,2.13,,-50000,,-49937.1,,,-4.167,-49.11,,-49144,2272,0.9988,49813.1,-3.031,-49934.1,34561,19954
1/21/2026 10:40,34.53,2.13,,-50000,,-49937.6,,,0.478,-49.11,,-49144,2272,0.9988,49814.5,-2.485,-49937,34596,19974
1/21/2026 10:41,34.53,2.13,,-50000,,-49938.1,,,-0.047,-49.11,,-49144,2272,0.9988,49814.7,-4.191,-49936.4,34586,19968
1/21/2026 10:41,34.53,2.13,,-50000,,-49937.3,,,-3.749,-49.11,,-49144,2272,0.9988,49815.2,-1.11,-49936.1,34593,19972
1/21/2026 10:41,34.56,2.13,,-50000,,-49935.8,,,-4.031,-49.12,,-49144,2272,0.9988,49816.3,-5.507,-49936.8,34601,19977
1/21/2026 10:41,34.56,2.13,,-50000,,-49930,,,-36.465,-49.12,,-49144,2256,0.9988,49811.2,-41.905,-49935,34602,19977
1/21/2026 10:41,34.56,2.13,,-50000,,-49933.6,,,-19.994,-49.12,,-49144,2316,0.9988,49813.7,88.463,-49934.7,34632,19995
1/21/2026 10:41,34.56,2.13,,-50000,,-49953.2,,,128.456,-49.12,,-49144,2265,0.9988,49820.7,42.954,-49945.8,34623,19990
1/21/2026 10:42,34.56,2.13,,-50000,,-49940.9,,,-103.444,-49.12,,-49144,2281,0.9988,49819.7,-2.912,-49942.3,34618,19986
1/21/2026 10:42,34.56,2.13,,-50000,,-49937.4,,,-21.222,-49.12,,-49144,2273,0.9988,49815.6,-37.787,-49936.8,34618,19987
1/21/2026 10:42,34.58,2.12,,-50000,,-49939,,,1.32,-49.1,,-49144,2273,0.9988,49816.1,-14.747,-49939.3,34624,19990
1/21/2026 10:42,34.58,2.12,,-50000,,-49938.4,,,-0.991,-49.1,,-49144,2268,0.9988,49818.3,80.938,-49943.3,34623,19989
1/21/2026 10:42,34.58,2.12,,-50000,,-49945.7,,,221.866,-49.1,,-49144,2270,0.9988,49818.5,-16.071,-49940.9,34621,19988
1/21/2026 10:42,34.58,2.12,,-50000,,-49939,,,49.674,-49.1,,-49144,2306,0.9988,49819.2,43.404,-49940.1,34622,19989
1/21/2026 10:43,34.58,2.12,,-50000,,-49937.3,,,-4.624,-49.1,,-49144,2281,0.9988,49816.2,-8.311,-49938.1,34618,19987
1/21/2026 10:43,34.58,2.12,,-50000,,-49929.5,,,-86.484,-49.1,,-49144,2281,0.9988,49816.1,22.215,-49936.9,34623,19990
1/21/2026 10:43,34.58,2.13,,-50000,,-49940.5,,,77.595,-49.09,,-49144,2281,0.9988,49817.3,-77.269,-49939.6,34623,19990
1/21/2026 10:43,34.58,2.13,,-50000,,-49937.6,,,-33.217,-49.09,,-49144,2281,0.9988,49816.3,14.983,-49936.7,34622,19989
1/21/2026 10:43,34.58,2.13,,-50000,,-49940.7,,,58.101,-49.09,,-49144,2281,0.9988,49816,29.827,-49938.6,34627,19992
1/21/2026 10:43,34.58,2.13,,-50000,,-49943.4,,,12.332,-49.09,,-49144,2281,0.9988,49819.4,-22.271,-49943.2,34625,19991
1/21/2026 10:44,34.58,2.13,,-50000,,-49933.6,,,-232.104,-49.09,,-49144,2280,0.9988,49818.6,-83.998,-49940.8,34622,19989
1/21/2026 10:44,34.58,2.13,,-50000,,-49944.5,,,79.874,-49.09,,-49144,2256,0.9988,49818.6,-146.073,-49940.6,34615,19985
1/21/2026 10:44,34.58,2.15,,-50000,,-49943.9,,,64.039,-49.11,,-49144,2313,0.9988,49820.9,-16.54,-49937.1,34623,19990
1/21/2026 10:44,34.58,2.15,,-50000,,-49951.7,,,115.21,-49.11,,-49144,2297,0.9988,49826.2,71.186,-49948.1,34627,19992
1/21/2026 10:44,34.58,2.15,,-50000,,-49925.4,,,-9.007,-49.11,,-49144,2292,0.9988,49814.8,-16.03,-49937.2,34619,19988
1/21/2026 10:44,34.58,2.15,,-50000,,-49931.9,,,-15.319,-49.11,,-49144,2274,0.9988,49812.7,-28.475,-49933.3,34634,19996
1/21/2026 10:45,34.58,2.15,,-50000,,-49938.7,,,-44.61,-49.11,,-49144,2250,0.9988,49813.8,6.417,-49934.6,34634,19996
1/21/2026 10:45,34.58,2.15,,-50000,,-49937.2,,,-50.718,-49.11,,-49144,2250,0.9988,49814.1,-94.304,-49936.8,34614,19984
1/21/2026 10:45,34.57,2.08,,-50000,,-49937.6,,,-4.435,-49.11,,-49144,2253,0.9988,49815.9,50.391,-49941.6,34621,19988
1/21/2026 10:45,34.57,2.08,,-50000,,-49941.9,,,46.799,-49.11,,-49144,2227,0.9988,49817.7,-216.818,-49938.1,34609,19981
1/21/2026 10:45,34.57,2.08,,-50000,,-49936,,,18.67,-49.11,,-49144,2268,0.9988,49816.7,58.354,-49939.6,34619,19987
1/21/2026 10:45,34.57,2.08,,-50000,,-49941.8,,,45.87,-49.11,,-49144,2248,0.9988,49815.4,-116.039,-49935.7,34629,19993
1/21/2026 10:46,34.57,2.08,,-50000,,-49939.8,,,-20.898,-49.11,,-49144,2268,0.9988,49818.9,-87.643,-49939.5,34615,19985
1/21/2026 10:46,34.57,2.08,,-50000,,-49948.2,,,-117.847,-49.11,,-49144,2268,0.9988,49822.1,73.95,-49949.8,34624,19990
1/21/2026 10:46,34.58,2.12,,-50000,,-49947,,,95.964,-49.11,,-49144,2288,0.9988,49827.5,119.278,-49947.7,34616,19985
1/21/2026 10:46,34.58,2.12,,-50000,,-49946,,,-29.139,-49.11,,-49144,2268,0.9988,49822.8,84.041,-49946.4,34615,19985
1/21/2026 10:46,34.58,2.12,,-50000,,-49937.4,,,-214.954,-49.11,,-49144,2304,0.9988,49822.5,74.861,-49952.5,34617,19986
1/21/2026 10:46,34.58,2.12,,-50000,,-49947.3,,,108.018,-49.11,,-49144,2271,0.9988,49824.5,12.04,-49944.7,34617,19986
1/21/2026 10:47,34.58,2.12,,-50000,,-49947.9,,,61.36,-49.11,,-49144,2267,0.9988,49823.8,10.437,-49947.5,34616,19985
1/21/2026 10:47,34.58,2.12,,-50000,,-49947.7,,,8.669,-49.11,,-49144,2247,0.9988,49825.8,65.618,-49951.7,34612,19983
1/21/2026 10:47,34.57,2.1,,-50000,,-49949.1,,,-5.656,-49.1,,-49144,2263,0.9988,49827,57.975,-49952.1,34619,19988
1/21/2026 10:47,34.57,2.1,,-50000,,-49952.2,,,-37.955,-49.1,,-49144,2287,0.9988,49827.8,-191.963,-49944.4,34607,19980
1/21/2026 10:47,34.57,2.1,,-50000,,-49948,,,10.98,-49.1,,-49144,2279,0.9988,49826.2,91.672,-49948.4,34614,19985
1/21/2026 10:47,34.57,2.1,,-50000,,-49945.8,,,51.449,-49.1,,-49144,2279,0.9988,49826,81.389,-49951.2,34612,19983
1/21/2026 10:48,34.57,2.1,,-50000,,-49942.9,,,-66.958,-49.1,,-49144,2267,0.9988,49825.7,27.066,-49948.4,34614,19984
1/21/2026 10:48,34.57,2.1,,-50000,,-49949.5,,,-50.49,-49.1,,-49144,2253,0.9988,49823,-57.359,-49944.7,34618,19987
1/21/2026 10:48,34.57,2.11,,-50000,,-49959.9,,,15.86,-49.1,,-49144,2251,0.9988,49824.4,-144.033,-49949,34614,19985
1/21/2026 10:48,34.57,2.11,,-50000,,-49948.5,,,87.954,-49.1,,-49144,2287,0.9988,49825.2,31.245,-49948.3,34614,19984
1/21/2026 10:48,34.57,2.11,,-50000,,-49952.2,,,179.385,-49.1,,-49144,2263,0.9988,49824.6,-102.151,-49941.4,34616,19986
1/21/2026 10:48,34.57,2.11,,-50000,,-49946.9,,,16.055,-49.1,,-49144,2300,0.9988,49824.7,149.812,-49948.7,34620,19988
1/21/2026 10:49,34.57,2.11,,-50000,,-49945.9,,,-63.782,-49.1,,-49144,2247,0.9988,49822.4,192.195,-49956,34622,19989
1/21/2026 10:49,34.57,2.11,,-50000,,-49940.4,,,115.202,-49.1,,-49144,2219,0.9988,49815.5,-125.763,-49939,34618,19987
1/21/2026 10:49,34.58,2.11,,-50000,,-49937.5,,,-59.547,-49.11,,-49144,2248,0.9989,49813.1,81.765,-49940.8,34624,19990
1/21/2026 10:49,34.58,2.11,,-50000,,-49941.3,,,23.479,-49.11,,-49144,2269,0.9988,49816.7,-67.849,-49938.6,34631,19994
1/21/2026 10:49,34.58,2.11,,-50000,,-49936.7,,,-111.292,-49.11,,-49144,2276,0.9988,49816,42.559,-49939,34625,19991
1/21/2026 10:49,34.58,2.11,,-50000,,-49938.7,,,0.279,-49.11,,-49144,2280,0.9988,49810.8,0.791,-49938,34624,19990
1/21/2026 10:50,34.58,2.11,,-50000,,-49926.2,,,-79.655,-49.11,,-49144,2242,0.9988,49806.5,-11.609,-49929.2,34622,19989
1/21/2026 10:50,34.58,2.11,,-50000,,-49927.9,,,38.741,-49.11,,-49144,2254,0.9988,49804.8,-91.324,-49924.2,34623,19990
1/21/2026 10:50,34.57,2.1,,-50000,,-49926.4,,,109.892,-49.1,,-49144,2246,0.9988,49807.6,173.739,-49928.7,34630,19994
1/21/2026 10:50,34.57,2.1,,-50000,,-49923.5,,,141.178,-49.1,,-49144,2278,0.9988,49801.1,-30.744,-49915.5,34623,19989
1/21/2026 10:50,34.57,2.1,,-50000,,-49921.5,,,78.971,-49.1,,-49144,2249,0.9988,49798.6,-27.803,-49924,34629,19993
1/21/2026 10:50,34.57,2.1,,-50000,,-49925.1,,,71.991,-49.1,,-49144,2268,0.9988,49801.2,-42.41,-49924.3,34636,19997
1/21/2026 10:51,34.57,2.1,,-50000,,-49927.1,,,76.612,-49.1,,-49144,2242,0.9988,49801.3,-76.154,-49922,34640,20000
1/21/2026 10:51,34.57,2.1,,-50000,,-49931.1,,,38.967,-49.1,,-49144,2242,0.9988,49803.5,-51.457,-49928,34626,19992
1/21/2026 10:51,34.59,2.09,,-50000,,-49925.6,,,-14.488,-49.1,,-49144,2242,0.9988,49803.6,65.907,-49932.2,34635,19997
1/21/2026 10:51,34.59,2.09,,-50000,,-49929.4,,,176.666,-49.1,,-49144,2212,0.9988,49803.7,-37.407,-49928.3,34627,19992
1/21/2026 10:51,34.59,2.09,,-50000,,-49918.8,,,16.083,-49.1,,-49144,2272,0.9988,49799.8,14.86,-49922.3,34625,19991
1/21/2026 10:51,34.59,2.09,,-50000,,-49926.4,,,-2.414,-49.1,,-49144,2231,0.9988,49796,-214.853,-49918.3,34581,19965
1/21/2026 10:52,34.59,2.09,,-50000,,-49925.6,,,-92.212,-49.1,,-49144,2256,0.9989,49799.8,57.631,-49925.8,34607,19980
1/21/2026 10:52,34.59,2.09,,-50000,,-49917.9,,,-79.171,-49.1,,-49144,2276,0.9988,49800.5,7.032,-49924.1,34602,19978
1/21/2026 10:52,34.57,2.12,,-50000,,-49916.7,,,3.068,-49.1,,-49144,2250,0.9988,49794.2,-15.289,-49910.6,34604,19979
1/21/2026 10:52,34.57,2.12,,-50000,,-49919.5,,,-98.382,-49.1,,-49144,2250,0.9988,49796.3,38.144,-49921.5,34607,19981
1/21/2026 10:52,34.57,2.12,,-50000,,-49921.7,,,-12.796,-49.1,,-49144,2213,0.9989,49798,-126.678,-49922.1,34604,19978
1/21/2026 10:52,34.57,2.12,,-50000,,-49923.1,,,-88.889,-49.1,,-49144,2213,0.9989,49799.2,86.026,-49927.5,34606,19980
1/21/2026 10:53,34.57,2.12,,-50000,,-49922.2,,,-96.489,-49.1,,-49144,2234,0.9988,49799.9,-50.79,-49924.4,34611,19983
1/21/2026 10:53,34.57,2.12,,-50000,,-49922.7,,,14.005,-49.1,,-49144,2254,0.9988,49798.3,41.702,-49921.7,34618,19987
1/21/2026 10:53,34.57,2.1,,-50000,,-49915.8,,,-103.228,-49.1,,-49144,2229,0.9989,49792.4,-69.363,-49916.7,34617,19986
1/21/2026 10:53,34.57,2.1,,-50000,,-49919.4,,,28.426,-49.1,,-49144,2233,0.9988,49793.8,8.48,-49921.5,34619,19987
1/21/2026 10:53,34.57,2.1,,-50000,,-49916.9,,,-103.257,-49.1,,-49144,2291,0.9988,49794.8,-258.833,-49916,34622,19989
1/21/2026 10:53,34.57,2.1,,-50000,,-49919.3,,,-36.217,-49.1,,-49144,2254,0.9988,49799.3,37.794,-49918,34621,19989
1/21/2026 10:54,34.57,2.1,,-50000,,-49924.1,,,-19.756,-49.1,,-49144,2228,0.9989,49794.6,-164.884,-49918,34622,19989
1/21/2026 10:54,34.57,2.1,,-50000,,-49920.6,,,-116.784,-49.1,,-49144,2273,0.9988,49796.9,-26.731,-49921.2,34614,19985
1/21/2026 10:54,34.58,2.09,,-50000,,-49926.6,,,102.766,-49.09,,-49144,2228,0.9988,49800.5,34.312,-49923.6,34617,19986
1/21/2026 10:54,34.58,2.09,,-50000,,-49922.1,,,-170.492,-49.09,,-49144,2225,0.9989,49795.6,-241.962,-49917.4,34607,19980
1/21/2026 10:54,34.58,2.09,,-50000,,-49922.4,,,-49.806,-49.09,,-49144,2272,0.9988,49798.4,29.194,-49921.8,34621,19988
1/21/2026 10:54,34.58,2.09,,-50000,,-49919.4,,,-96.277,-49.09,,-49144,2231,0.9988,49798.7,12.163,-49922.9,34623,19990
1/21/2026 10:55,34.58,2.09,,-50000,,-49928.1,,,50.107,-49.09,,-49144,2252,0.9988,49802,36.104,-49925.9,34613,19984
1/21/2026 10:55,34.58,2.09,,-50000,,-49919,,,25.07,-49.09,,-49144,2321,0.9988,49799.9,-102,-49914.2,34613,19984
1/21/2026 10:55,34.57,2.13,,-50000,,-49919.3,,,47.879,-49.1,,-49144,2280,0.9988,49797.9,18.162,-49918.8,34618,19987
1/21/2026 10:55,34.57,2.13,,-50000,,-49922.4,,,105.987,-49.1,,-49144,2240,0.9988,49799.7,104.891,-49925.5,34615,19985
1/21/2026 10:55,34.57,2.13,,-50000,,-49923.2,,,76.868,-49.1,,-49144,2277,0.9988,49798.6,170.008,-49924.2,34614,19984
1/21/2026 10:55,34.57,2.13,,-50000,,-49923.2,,,54.789,-49.1,,-49144,2278,0.9988,49800.5,128.926,-49927.7,34616,19985
1/21/2026 10:56,34.57,2.13,,-50000,,-49922.3,,,-35.561,-49.1,,-49144,2261,0.9988,49799.7,-80.142,-49920.2,34617,19986
1/21/2026 10:56,34.57,2.13,,-50000,,-49935.9,,,133.124,-49.1,,-49144,2281,0.9988,49808,103.094,-49933.3,34623,19990
1/21/2026 10:56,34.58,2.13,,-50000,,-49927.3,,,-21.866,-49.11,,-49144,2281,0.9988,49805.9,52.514,-49929.4,34616,19986
1/21/2026 10:56,34.58,2.13,,-50000,,-49928.5,,,-36.815,-49.11,,-49144,2241,0.9988,49802.7,-56.658,-49927.7,34619,19987
1/21/2026 10:56,34.58,2.13,,-50000,,-49925.5,,,62.566,-49.11,,-49144,2258,0.9988,49802.4,-113.431,-49920.4,34616,19985
1/21/2026 10:56,34.58,2.13,,-50000,,-49926.2,,,-63.639,-49.11,,-49144,2254,0.9988,49803.7,-24.508,-49927.6,34615,19985
1/21/2026 10:57,34.58,2.13,,-50000,,-49941.1,,,27.968,-49.11,,-49144,2254,0.9988,49814,-81.436,-49935.1,34618,19987
1/21/2026 10:57,34.58,2.13,,-50000,,-49929.5,,,-125.748,-49.11,,-49144,2290,0.9988,49810,118.318,-49934.2,34617,19986
1/21/2026 10:57,34.58,2.13,,-50000,,-49934.8,,,29.851,-49.11,,-49144,2278,0.9988,49812.8,21.215,-49933.2,34611,19983
1/21/2026 10:57,34.58,2.13,,-50000,,-49933.4,,,16.797,-49.11,,-49144,2278,0.9988,49812.9,155.662,-49939.9,34608,19981
1/21/2026 10:57,34.58,2.13,,-50000,,-49931.8,,,66.475,-49.11,,-49144,2278,0.9988,49811.1,-88.532,-49929,34599,19976
1/21/2026 10:57,34.58,2.13,,-50000,,-49934.9,,,2.474,-49.11,,-49144,2278,0.9988,49813.4,40.691,-49937.2,34603,19978
1/21/2026 10:58,34.58,2.13,,-50000,,-49940.6,,,19.61,-49.11,,-49144,2278,0.9988,49812.9,11.708,-49935.6,34602,19977
1/21/2026 10:58,34.58,2.13,,-50000,,-49932.9,,,-11.303,-49.11,,-49144,2278,0.9988,49813.2,-50.714,-49933.9,34606,19980
1/21/2026 10:58,34.59,2.13,,-50000,,-49942.6,,,105.545,-49.12,,-49144,2242,0.9988,49816.8,127.979,-49941.2,34614,19985
1/21/2026 10:58,34.59,2.13,,-50000,,-49939.7,,,-32.929,-49.12,,-49144,2258,0.9988,49814.3,-57.503,-49932.9,34605,19979
1/21/2026 10:58,34.59,2.13,,-50000,,-49932.9,,,-135.236,-49.12,,-49144,2299,0.9988,49812.7,53.392,-49938.5,34616,19986
1/21/2026 10:58,34.59,2.13,,-50000,,-49934.2,,,26.357,-49.12,,-49144,2278,0.9988,49813.4,10.153,-49938.3,34612,19983
1/21/2026 10:59,34.59,2.13,,-50000,,-49948.1,,,-13.845,-49.12,,-49144,2278,0.9988,49826,108.271,-49952.8,34617,19986
1/21/2026 10:59,34.59,2.13,,-50000,,-49951.4,,,-16.756,-49.12,,-49144,2258,0.9988,49827.8,-80.834,-49949.5,34611,19983
1/21/2026 10:59,34.57,2.12,,-50000,,-49963.4,,,42.966,-49.1,,-49144,2278,0.9988,49835.9,27.654,-49961.1,34612,19983
1/21/2026 10:59,34.57,2.12,,-50000,,-49967.2,,,93.806,-49.1,,-49144,2303,0.9988,49845.8,132.708,-49971.1,34622,19989
1/21/2026 10:59,34.57,2.12,,-50000,,-49969.7,,,1.065,-49.1,,-49144,2263,0.9988,49848,-103.441,-49969.6,34615,19985
1/21/2026 10:59,34.57,2.12,,-50000,,-49966.9,,,23.167,-49.1,,-49144,2259,0.9988,49843.8,-159.455,-49963.5,34614,19984
1/21/2026 11:00,34.57,2.12,,-50000,,-49965.3,,,-171.339,-49.1,,-49144,2305,0.9988,49845.1,80.099,-49970.7,34616,19985
1/21/2026 11:00,34.57,2.12,,-50000,,-49979.8,,,7.377,-49.1,,-49144,2299,0.9988,49850.3,-274.95,-49971,34607,19980
1/21/2026 11:00,34.57,2.06,,-50000,,-49978.1,,,-108.73,-49.1,,-49144,2267,0.9989,49850.8,-54.277,-49975.7,34607,19980
1/21/2026 11:00,34.57,2.06,,-50000,,-49983.9,,,173.825,-49.1,,-49144,2238,0.9988,49857.7,167.865,-49985.4,34611,19983
1/21/2026 11:00,34.57,2.06,,-50000,,-49981.2,,,-2.415,-49.1,,-49144,2247,0.9989,49855.2,99.557,-49982,34610,19982
1/21/2026 11:00,34.57,2.06,,-50000,,-49985.8,,,92.942,-49.1,,-49144,2250,0.9988,49855.2,-100.319,-49979.4,34613,19984
1/21/2026 11:01,34.57,2.06,,-50000,,-49984.9,,,-109,-49.1,,-49144,2253,0.9989,49858,89.344,-49990,34608,19981
1/21/2026 11:01,34.57,2.06,,-50000,,-49991.5,,,-44.877,-49.1,,-49144,2258,0.9988,49868,-6.413,-49990.6,34613,19984
1/21/2026 11:01,34.59,2.1,,-50000,,-49985.3,,,-198.204,-49.12,,-49144,2280,0.9988,49866.8,-79.857,-49985.7,34616,19985
1/21/2026 11:01,34.59,2.1,,-50000,,-49994.5,,,154.844,-49.12,,-49144,2279,0.9988,49868.5,23.568,-49990.9,34611,19983
1/21/2026 11:01,34.59,2.1,,-50000,,-49988.6,,,-109.058,-49.12,,-49144,2250,0.9989,49870,35.886,-49997.2,34625,19991
1/21/2026 11:01,34.59,2.1,,-50000,,-50003,,,77.454,-49.12,,-49144,2272,0.9988,49880.4,-41.723,-50002.1,34616,19985
1/21/2026 11:02,34.59,2.1,,-50000,,-49999.9,,,21.309,-49.12,,-49144,2292,0.9988,49879.8,96.135,-50002.8,34615,19985
1/21/2026 11:02,34.59,2.1,,-50000,,-50004.8,,,23.569,-49.12,,-49144,2272,0.9988,49882.7,-68.712,-50004.5,34620,19988
1/21/2026 11:02,34.59,2.1,,-50000,,-50011.8,,,-36.38,-49.12,,-49144,2263,0.9988,49884.6,-166.067,-50009.4,34609,19981
1/21/2026 11:02,34.58,2.13,,-50000,,-50006.6,,,-38.228,-49.12,,-49144,2267,0.9988,49885.7,-42.154,-50008.9,34617,19986
1/21/2026 11:02,34.58,2.13,,-50000,,-50005.7,,,-43.655,-49.12,,-49144,2255,0.9988,49887.2,-41.35,-50005.4,34611,19983
1/21/2026 11:02,34.58,2.13,,-50000,,-50004.2,,,-10.072,-49.12,,-49144,2275,0.9988,49884.7,1.132,-50008.2,34615,19985
1/21/2026 11:03,34.58,2.13,,-50000,,-50005.7,,,-151.348,-49.12,,-49144,2261,0.9988,49884.8,61.292,-50012.2,34613,19984
1/21/2026 11:03,34.58,2.13,,-50000,,-50010.2,,,-44.465,-49.12,,-49144,2238,0.9988,49886.4,-73.962,-50011.2,34615,19985
1/21/2026 11:03,34.58,2.13,,-50000,,-50016.5,,,183.158,-49.12,,-49144,2265,0.9988,49890.3,-26.374,-50012.1,34621,19989
1/21/2026 11:03,34.58,2.13,,-50000,,-50015.2,,,-82.665,-49.12,,-49144,2243,0.9988,49890.1,-85.062,-50013.2,34606,19980
1/21/2026 11:03,34.58,2.13,,-50000,,-50020.6,,,22.097,-49.12,,-49144,2243,0.9988,49894.7,-21.723,-50018.3,34613,19984
1/21/2026 11:03,34.58,2.13,,-50000,,-50017.7,,,-34.659,-49.12,,-49144,2243,0.9988,49894.4,-38.961,-50018.2,34610,19982
1/21/2026 11:04,34.58,2.13,,-50000,,-50014.7,,,-77.129,-49.12,,-49144,2243,0.9988,49894.1,37.552,-50018.6,34606,19980
1/21/2026 11:04,34.58,2.13,,-50000,,-50009.8,,,35.061,-49.12,,-49144,2243,0.9988,49890,-24.311,-50014.8,34610,19982
1/21/2026 11:04,34.58,2.13,,-50000,,-50005.2,,,-23.398,-49.12,,-49144,2243,0.9988,49889.1,-23.911,-50005,34598,19975
1/21/2026 11:04,34.6,2.1,,-50000,,-50010.7,,,-28.113,-49.14,,-49144,2243,0.9988,49886.6,-24.055,-50011.8,34604,19979
1/21/2026 11:04,34.6,2.1,,-50000,,-50003.6,,,-22.942,-49.14,,-49144,2243,0.9988,49881.5,-27.453,-50007.6,34600,19977
1/21/2026 11:04,34.6,2.1,,-50000,,-50006.4,,,2.945,-49.14,,-49144,2243,0.9988,49884.6,-29.29,-50003.8,34603,19978
1/21/2026 11:05,34.6,2.1,,-50000,,-50003.3,,,-109.083,-49.14,,-49144,2260,0.9988,49884.6,-62.46,-50001.4,34610,19982
1/21/2026 11:05,34.6,2.1,,-50000,,-50003.4,,,-70.111,-49.14,,-49144,2264,0.9988,49882.3,67.972,-50008.2,34608,19981
1/21/2026 11:05,34.6,2.1,,-50000,,-49998.8,,,140.802,-49.14,,-49144,2223,0.9988,49878,169.224,-49998.7,34514,19927
1/21/2026 11:05,34.57,2.1,,-50000,,-49996.8,,,-39.175,-49.12,,-49144,2223,0.9988,49873.6,-39.909,-49998,34520,19930
1/21/2026 11:05,34.57,2.1,,-50000,,-49998.2,,,-37.444,-49.12,,-49144,2223,0.9989,49876.2,-36.572,-50002.8,34523,19932
1/21/2026 11:05,34.57,2.1,,-50000,,-49995.1,,,-40.394,-49.12,,-49144,2223,0.9989,49873.9,-42.115,-49995.9,34523,19932
1/21/2026 11:06,34.57,2.1,,-50000,,-49996.4,,,-41.819,-49.12,,-49144,2223,0.9989,49871.6,-40.74,-49995.4,34533,19938
1/21/2026 11:06,34.57,2.1,,-50000,,-50000.6,,,-49.21,-49.12,,-49144,2223,0.9989,49874.1,-47.609,-49999.8,34529,19935
1/21/2026 11:06,34.57,2.1,,-50000,,-49993.3,,,-38.795,-49.12,,-49144,2223,0.9989,49872.2,-34.887,-49995.4,34527,19934
1/21/2026 11:06,34.51,2.07,,-50000,,-49997.7,,,-42.035,-49.13,,-49144,2223,0.9989,49871.7,-39.7,-49996.9,34535,19939
1/21/2026 11:06,34.51,2.07,,-50000,,-49996.3,,,-37.371,-49.13,,-49144,2223,0.9989,49871.9,-33.294,-49996.4,34527,19934
1/21/2026 11:06,34.51,2.07,,-50000,,-49991.8,,,-36.604,-49.13,,-49144,2223,0.9989,49867.7,-29.922,-49992.2,34529,19935
1/21/2026 11:07,34.51,2.07,,-50000,,-49983.5,,,-41.208,-49.13,,-49144,2223,0.9988,49858.4,-45.407,-49978.8,34511,19925
1/21/2026 11:07,34.51,2.07,,-50000,,-49981.6,,,-41.469,-49.13,,-49144,2223,0.9988,49857.6,-35.758,-49980,34519,19930
1/21/2026 11:07,34.51,2.07,,-50000,,-49982.2,,,-36.845,-49.13,,-49144,2223,0.9988,49857.7,-31.748,-49984.1,34520,19930
1/21/2026 11:07,34.5,2.07,,-50000,,-49990.1,,,-48.611,-49.13,,-49144,2223,0.9988,49857.5,-50.402,-49990,34524,19933
1/21/2026 11:07,34.5,2.07,,-50000,,-49983.3,,,-49.098,-49.13,,-49144,2223,0.9989,49858.3,-35.606,-49981.1,34550,19948
1/21/2026 11:07,34.5,2.07,,-50000,,-49978,,,-30.675,-49.13,,-49144,2223,0.9988,49856.5,-30.058,-49980.4,34570,19959
1/21/2026 11:08,34.5,2.07,,-50000,,-49979.6,,,-39.438,-49.13,,-49144,2223,0.9988,49857.6,-33.9,-49980.4,34550,19948
1/21/2026 11:08,34.5,2.07,,-50000,,-49984.5,,,-31.262,-49.13,,-49144,2223,0.9988,49858.2,-36.022,-49982.8,34553,19949
1/21/2026 11:08,34.5,2.07,,-50000,,-49982.6,,,-34.763,-49.13,,-49144,2223,0.9988,49858.1,-34.251,-49982.7,34553,19949
1/21/2026 11:08,34.51,2.07,,-50000,,-49974.1,,,-29.035,-49.12,,-49144,2223,0.9988,49856.2,-26.35,-49972.4,34549,19947
1/21/2026 11:08,34.51,2.07,,-50000,,-49990.4,,,-27.795,-49.12,,-49144,2223,0.9988,49864,-34.198,-49992.9,34546,19945
1/21/2026 11:08,34.51,2.07,,-50000,,-49993.7,,,-39.199,-49.12,,-49144,2223,0.9988,49866.9,-38.96,-49994.5,34541,19942
1/21/2026 11:09,34.51,2.07,,-50000,,-49982,,,-34,-49.12,,-49144,2223,0.9988,49859.3,-35.929,-49982.4,34548,19946
