Time (America/New_York),Tumbleweed 1.Generating Unit Terminal Voltage (KV) (voltResource),Tumbleweed 1.Gross Reactive Power / MegaVAR (MVAR) (MVArGross),Tumbleweed 1.Net Reactive Power (Net MVAR) (MVArNet),Tumbleweed 1.P command (from Fleet) (kWinCloud),Tumbleweed 1.P command (from Local RTU) (kWinLocal),Tumbleweed 1.P measured (kW),Tumbleweed 1.Q command (from Fleet) (kVArinCloud),Tumbleweed 1.Q command (from Local RTU) (kVArinLocal),Tumbleweed 1.Q measured (kVAr),Tumbleweed 1.Unit Gross Megawatts (Gross MW) (MWGross),Tumbleweed 1.Unit Net Megawatts (Net MW) (MWNet),Tumbleweed 1. P command to units  (kWout),Tumbleweed 1. Q command to units (kVArout),TW1 POI-meter.PF (PF),TW1 POI-meter.kVA (kVA),TW1 POI-meter.kVAR (kVAr),TW1 POI-meter.kiloWatts (kW),TW1 POI-meter.Voltage LL (PPV),TW1 POI-meter.Voltage LN (PhV)
1/21/2026 11:09,34.51,2.07,,-50000,,-49985.9,,,-33.517,-49.12,,-49144,2223,0.9988,49859.3,-41.641,-49985.1,34535,19939
1/21/2026 11:09,34.51,2.07,,-50000,,-49975.5,,,-35.132,-49.12,,-49144,2223,0.9988,49850.5,-36.073,-49974.2,34540,19942
1/21/2026 11:09,34.51,2.08,,-50000,,-49979.1,,,-33.544,-49.14,,-49144,2223,0.9988,49851.8,-34.814,-49977.7,34545,19945
1/21/2026 11:09,34.51,2.08,,-50000,,-49976.1,,,-36.033,-49.14,,-49144,2223,0.9988,49852.9,-34.553,-49973.2,34545,19944
1/21/2026 11:09,34.51,2.08,,-50000,,-49974.2,,,-34.968,-49.14,,-49144,2223,0.9988,49854.5,-36.07,-49979.7,34550,19947
1/21/2026 11:10,34.51,2.08,,-50000,,-49975.2,,,-37.099,-49.14,,-49144,2223,0.9988,49852.7,-33.015,-49979.1,34541,19942
1/21/2026 11:10,34.51,2.08,,-50000,,-49990.9,,,-32.332,-49.14,,-49160,2223,0.9988,49868.1,-32.073,-49999.7,34553,19949
1/21/2026 11:10,34.51,2.08,,-50000,,-49993.9,,,-24.763,-49.14,,-49160,2223,0.9988,49871.9,-19.228,-49995.3,34545,19944
1/21/2026 11:10,34.51,2.06,,-50000,,-50000.5,,,-22.843,-49.15,,-49160,2223,0.9988,49876.1,-23.493,-50001,34547,19946
1/21/2026 11:10,34.51,2.06,,-50000,,-50000.6,,,-17.109,-49.15,,-49160,2223,0.9988,49876.2,-16.569,-50002.1,34578,19964
1/21/2026 11:10,34.51,2.06,,-50000,,-50002.9,,,-20.382,-49.15,,-49160,2223,0.9988,49879.6,-24.952,-50003.2,34585,19968
1/21/2026 11:11,34.51,2.06,,-50000,,-50005,,,-23.759,-49.15,,-49160,2223,0.9988,49882.9,-20.378,-50001.9,34579,19964
1/21/2026 11:11,34.51,2.06,,-50000,,-50007,,,-20.193,-49.15,,-49160,2223,0.9989,49889.8,-24.506,-50007,34586,19968
1/21/2026 11:11,34.51,2.06,,-50000,,-50011.1,,,-19.704,-49.15,,-49160,2223,0.9988,49890.2,-20.209,-50012.9,34577,19963
1/21/2026 11:11,34.54,2.08,,-50000,,-50012.6,,,-25.449,-49.16,,-49160,2223,0.9988,49887.9,-24.81,-50012.7,34575,19962
1/21/2026 11:11,34.54,2.08,,-50000,,-50004.7,,,-12.112,-49.16,,-49160,2223,0.9989,49885.5,-15.884,-50007.8,34577,19963
1/21/2026 11:11,34.54,2.08,,-50000,,-50008,,,-15.28,-49.16,,-49160,2223,0.9989,49885.4,-15.678,-50006,34580,19965
1/21/2026 11:12,34.54,2.08,,-50000,,-50006.2,,,-10.858,-49.16,,-49160,2223,0.9989,49884.3,-12.64,-50007.5,34579,19964
1/21/2026 11:12,34.54,2.08,,-50000,,-50005.1,,,-12.969,-49.16,,-49160,2223,0.9988,49885.3,-12.296,-50006.6,34574,19962
1/21/2026 11:12,34.54,2.08,,-50000,,-50006.1,,,-6.127,-49.16,,-49160,2223,0.9988,49885.2,-6.642,-50011.2,34582,19966
1/21/2026 11:12,34.56,2.07,,-50000,,-50008.9,,,-9.709,-49.16,,-49160,2223,0.9988,49886.8,-10.749,-50006.9,34578,19964
1/21/2026 11:12,34.56,2.07,,-50000,,-50010.3,,,-13.999,-49.16,,-49160,2223,0.9988,49888.9,-7.127,-50010.1,34575,19962
1/21/2026 11:12,34.56,2.07,,-50000,,-50004.9,,,-4.496,-49.16,,-49160,2223,0.9988,49883.5,-10.061,-49997.8,34583,19966
1/21/2026 11:13,34.56,2.07,,-50000,,-50066.3,,,-1488.06,-49.16,,-49160,2589,0.9988,49883.3,-76.678,-50014.5,34599,19976
1/21/2026 11:13,34.56,2.07,,-50000,,-50006.7,,,63.735,-49.16,,-49181,2314,0.9988,49890,140.023,-50007.8,34597,19975
1/21/2026 11:13,34.56,2.07,,-50000,,-50006.4,,,30.909,-49.16,,-49181,2247,0.9988,49887.2,27.527,-50008.6,34600,19976
1/21/2026 11:13,34.56,2.1,,-50000,,-50012.2,,,22.538,-49.15,,-49181,2247,0.9988,49889.2,25.983,-50010.5,34598,19975
1/21/2026 11:13,34.56,2.1,,-50000,,-50011.7,,,21.661,-49.15,,-49181,2247,0.9988,49889.7,20.632,-50013,34599,19976
1/21/2026 11:13,34.56,2.1,,-50000,,-50007.6,,,32.284,-49.15,,-49181,2247,0.9988,49888.7,30.808,-50007.7,34596,19974
1/21/2026 11:14,34.56,2.1,,-50000,,-50009.5,,,25.055,-49.15,,-49181,2247,0.9988,49881.3,24.804,-50003.3,34603,19978
1/21/2026 11:14,34.56,2.1,,-50000,,-50004.9,,,29.666,-49.15,,-49181,2247,0.9988,49882.8,30.921,-50003.1,34604,19979
1/21/2026 11:14,34.56,2.1,,-50000,,-50007.4,,,32.118,-49.15,,-49181,2247,0.9988,49883.3,29.162,-50004.9,34598,19975
1/21/2026 11:14,34.56,2.09,,-50000,,-50007.8,,,28.431,-49.17,,-49181,2247,0.9988,49886.4,29.388,-50009.1,34600,19977
1/21/2026 11:14,34.56,2.09,,-50000,,-50009.2,,,34.008,-49.17,,-49181,2247,0.9988,49892,36.055,-50012.1,34602,19978
1/21/2026 11:14,34.56,2.09,,-50000,,-50004.1,,,30.906,-49.17,,-49181,2247,0.9988,49884,28.69,-50005.2,34599,19975
1/21/2026 11:15,34.56,2.09,,-50000,,-50003.6,,,30.234,-49.17,,-49181,2247,0.9988,49882.1,32.96,-50002.4,34602,19977
1/21/2026 11:15,34.56,2.09,,-50000,,-50008.5,,,46.947,-49.17,,-49181,2247,0.9988,49884.4,44.227,-50009.4,34611,19983
1/21/2026 11:15,34.56,2.09,,-50000,,-50010.5,,,72.053,-49.17,,-49181,2267,0.9988,49883.5,79.044,-50003.3,34585,19968
1/21/2026 11:15,34.55,2.12,,-50000,,-50008.4,,,54.589,-49.17,,-49181,2267,0.9988,49885,53.762,-50006.6,34595,19973
1/21/2026 11:15,34.55,2.12,,-50000,,-50004.2,,,58.832,-49.17,,-49181,2267,0.9988,49884.1,57.189,-50003.1,34580,19965
1/21/2026 11:15,34.55,2.12,,-50000,,-50004.7,,,61.196,-49.17,,-49181,2267,0.9988,49884.5,56.965,-50005.6,34585,19967
1/21/2026 11:16,34.55,2.12,,-50000,,-50008.9,,,57.91,-49.17,,-49181,2267,0.9988,49882.2,56.734,-50003.3,34583,19967
1/21/2026 11:16,34.55,2.12,,-50000,,-49996.7,,,51.116,-49.17,,-49181,2267,0.9988,49879.8,51.354,-49999.6,34588,19970
1/21/2026 11:16,34.55,2.12,,-50000,,-50002.8,,,54.266,-49.17,,-49181,2267,0.9988,49880.8,52.497,-50000.2,34569,19958
1/21/2026 11:16,34.53,2.11,,-50000,,-49998.9,,,51.716,-49.17,,-49181,2267,0.9988,49881.6,57.151,-50001,34567,19957
1/21/2026 11:16,34.53,2.11,,-50000,,-49999.4,,,42.909,-49.17,,-49181,2267,0.9988,49879.3,48.896,-49999.9,34573,19961
1/21/2026 11:16,34.53,2.11,,-50000,,-50013.9,,,52.551,-49.17,,-49181,2267,0.9988,49886.5,49.378,-50012.4,34581,19965
1/21/2026 11:17,34.53,2.11,,-50000,,-50006.4,,,45.52,-49.17,,-49181,2267,0.9988,49886.2,48.489,-50003.7,34572,19960
1/21/2026 11:17,34.53,2.11,,-50000,,-50004.5,,,47.299,-49.17,,-49181,2267,0.9988,49883.8,45.581,-50003.8,34571,19960
1/21/2026 11:17,34.53,2.11,,-50000,,-50006.3,,,45.719,-49.17,,-49181,2267,0.9988,49884.7,42.931,-50005.6,34567,19957
1/21/2026 11:17,34.54,2.12,,-50000,,-50003.4,,,46.895,-49.18,,-49181,2267,0.9988,49883.3,42.662,-50007.4,34575,19962
1/21/2026 11:17,34.54,2.12,,-50000,,-50004.6,,,40.147,-49.18,,-49181,2267,0.9988,49883.3,44.842,-50002.1,34567,19957
1/21/2026 11:17,34.54,2.12,,-50000,,-50001.9,,,41.553,-49.18,,-49181,2267,0.9988,49887.4,39.427,-50009.6,34546,19945
1/21/2026 11:18,34.54,2.12,,-50000,,-50012.1,,,44.91,-49.18,,-49181,2267,0.9988,49892.2,44.356,-50011.8,34535,19939
1/21/2026 11:18,34.54,2.12,,-50000,,-50007.3,,,41.807,-49.18,,-49181,2267,0.9988,49892.7,37.894,-50015.3,34541,19942
1/21/2026 11:18,34.54,2.12,,-50000,,-50015.3,,,32.753,-49.18,,-49181,2267,0.9988,49895,32.905,-50014.7,34541,19942
1/21/2026 11:18,34.51,2.12,,-50000,,-50020.4,,,35.072,-49.18,,-49181,2267,0.9988,49895.8,25.846,-50019.1,34541,19942
1/21/2026 11:18,34.51,2.12,,-50000,,-50018.8,,,27.79,-49.18,,-49181,2267,0.9988,49899.5,33.08,-50016.3,34533,19938
1/21/2026 11:18,34.51,2.12,,-50000,,-50026.8,,,30.437,-49.18,,-49181,2267,0.9988,49907.8,34.361,-50027.1,34538,19941
1/21/2026 11:19,34.51,2.12,,-50000,,-50024.4,,,29.712,-49.18,,-49181,2267,0.9988,49902.5,33.945,-50023.9,34531,19937
1/21/2026 11:19,34.51,2.12,,-50000,,-50029.8,,,26.151,-49.18,,-49181,2267,0.9988,49902.7,29.206,-50023.5,34528,19935
1/21/2026 11:19,34.51,2.12,,-50000,,-50026.8,,,28.546,-49.18,,-49181,2267,0.9988,49907,25.829,-50027.4,34530,19936
1/21/2026 11:19,34.49,2.11,,-50000,,-50020,,,29.203,-49.17,,-49181,2267,0.9988,49909.4,29.708,-50029.9,34543,19943
1/21/2026 11:19,34.49,2.11,,-50000,,-50044.7,,,21.075,-49.17,,-49181,2267,0.9988,49921.4,19.665,-50043,34546,19945
1/21/2026 11:19,34.49,2.11,,-50000,,-50042.7,,,18.537,-49.17,,-49181,2267,0.9988,49923.6,15.82,-50042.9,34534,19938
1/21/2026 11:20,34.49,2.11,,-50000,,-50043.8,,,18.741,-49.17,,-49181,2267,0.9988,49921.9,19.91,-50044.7,34570,19959
1/21/2026 11:20,34.49,2.11,,-50000,,-50035.4,,,17.202,-49.17,,-49181,2267,0.9988,49921.6,20.5,-50036.2,34568,19958
1/21/2026 11:20,34.49,2.11,,-50000,,-50055.6,,,21.458,-49.17,,-49181,2267,0.9988,49932.9,13.405,-50055.4,34565,19956
1/21/2026 11:20,34.51,2.12,,-50000,,-50052.4,,,11.578,-49.18,,-49181,2267,0.9988,49929.7,15.63,-50051.7,34568,19958
1/21/2026 11:20,34.51,2.12,,-50000,,-50049.1,,,20.153,-49.18,,-49181,2267,0.9988,49928.7,22.62,-50049,34580,19965
1/21/2026 11:20,34.51,2.12,,-50000,,-50050.8,,,14.574,-49.18,,-49181,2267,0.9988,49927.3,13.578,-50050.1,34571,19960
1/21/2026 11:21,34.51,2.12,,-50000,,-50062,,,10.763,-49.18,,-49181,2267,0.9988,49938.7,16.383,-50060.9,34567,19957
1/21/2026 11:21,34.51,2.12,,-50000,,-50058.4,,,14.715,-49.18,,-49181,2267,0.9988,49938.6,12.094,-50060.8,34573,19960
1/21/2026 11:21,34.51,2.12,,-50000,,-50050.4,,,19.459,-49.18,,-49181,2267,0.9988,49934.8,16.16,-50052.7,34566,19957
1/21/2026 11:21,34.5,2.11,,-50000,,-50050.8,,,16.244,-49.17,,-49181,2267,0.9988,49927.3,15.21,-50049,34562,19954
1/21/2026 11:21,34.5,2.11,,-50000,,-50052.4,,,15.553,-49.17,,-49181,2267,0.9988,49929.5,15.463,-50050.6,34548,19946
1/21/2026 11:21,34.5,2.11,,-50000,,-50045.9,,,12.654,-49.17,,-49181,2267,0.9988,49924.5,4.205,-50047,34535,19939
1/21/2026 11:22,34.5,2.11,,-50000,,-50042.2,,,-6.67,-49.17,,-49181,2267,0.9988,49923.3,-3.521,-50044.2,34540,19942
1/21/2026 11:22,34.5,2.11,,-50000,,-50046,,,-2.646,-49.17,,-49181,2267,0.9988,49924.5,-4.359,-50047.3,34551,19948
1/21/2026 11:22,34.5,2.11,,-50000,,-50047.4,,,17.91,-49.17,,-49181,2267,0.9988,49925.8,0.323,-50047.3,34548,19946
1/21/2026 11:22,34.5,2.11,,-50000,,-50045.2,,,-1.614,-49.18,,-49181,2267,0.9988,49929.6,15.274,-50053.8,34546,19945
1/21/2026 11:22,34.5,2.11,,-50000,,-50069.8,,,-8.05,-49.18,,-49181,2267,0.9988,49943,-2.759,-50068.6,34545,19945
1/21/2026 11:22,34.5,2.11,,-50000,,-50065.6,,,-6.021,-49.18,,-49181,2267,0.9988,49945,-6.805,-50063.8,34535,19939
1/21/2026 11:23,34.5,2.11,,-50000,,-50068.3,,,-4.461,-49.18,,-49181,2267,0.9988,49945.5,-8.363,-50066.4,34547,19945
1/21/2026 11:23,34.5,2.11,,-50000,,-50057.1,,,-4.374,-49.18,,-49181,2267,0.9988,49935,-1.859,-50057.3,34540,19942
1/21/2026 11:23,34.5,2.11,,-50000,,-50047.7,,,16.917,-49.18,,-49181,2267,0.9988,49928.1,9.724,-50051.2,34559,19952
1/21/2026 11:23,34.52,2.1,,-50000,,-50059.3,,,18.334,-49.18,,-49181,2267,0.9988,49935.5,24.36,-50053,34551,19948
1/21/2026 11:23,34.52,2.1,,-50000,,-50055.7,,,18.349,-49.18,,-49181,2267,0.9988,49928.6,14.819,-50051.4,34546,19945
1/21/2026 11:23,34.52,2.1,,-50000,,-50043.9,,,20.09,-49.18,,-49181,2267,0.9988,49922.3,19.529,-50047.8,34532,19937
1/21/2026 11:24,34.52,2.1,,-50000,,-50044.3,,,13.645,-49.18,,-49181,2267,0.9988,49923.8,18.051,-50045.1,34543,19943
1/21/2026 11:24,34.52,2.1,,-50000,,-50045.8,,,19.49,-49.18,,-49181,2267,0.9988,49925.8,19.345,-50046.8,34547,19946
1/21/2026 11:24,34.52,2.1,,-50000,,-50050,,,18.744,-49.18,,-49181,2267,0.9988,49927.4,15.053,-50049.9,34538,19940
1/21/2026 11:24,34.5,2.11,,-50000,,-50046.1,,,17.774,-49.18,,-49181,2267,0.9988,49928.4,20.834,-50048.7,34535,19939
1/21/2026 11:24,34.5,2.11,,-50000,,-50052.3,,,17.799,-49.18,,-49181,2267,0.9988,49932.8,19.107,-50053.6,34547,19946
1/21/2026 11:24,34.5,2.11,,-50000,,-50055.8,,,17.745,-49.18,,-49181,2267,0.9988,49931.9,17.535,-50053.5,34526,19934
1/21/2026 11:25,34.5,2.11,,-50000,,-50052.7,,,18.715,-49.18,,-49181,2267,0.9988,49933.9,19.195,-50053.3,34528,19935
1/21/2026 11:25,34.5,2.11,,-50000,,-50050.7,,,26.983,-49.18,,-49181,2267,0.9988,49933.8,21.857,-50052.2,34543,19944
1/21/2026 11:25,34.5,2.11,,-50000,,-50057.3,,,24.481,-49.18,,-49181,2267,0.9988,49934.7,29.729,-50057.7,34539,19941
1/21/2026 11:25,34.5,2.1,,-50000,,-50052.5,,,26.615,-49.19,,-49181,2267,0.9988,49935.3,34.899,-50055.9,34555,19951
1/21/2026 11:25,34.5,2.1,,-50000,,-50050.6,,,31.121,-49.19,,-49181,2267,0.9988,49932.6,27.469,-50053.1,34537,19940
1/21/2026 11:25,34.5,2.1,,-50000,,-50069.2,,,20.423,-49.19,,-49181,2267,0.9988,49942.8,25.777,-50067.7,34547,19946
1/21/2026 11:26,34.5,2.1,,-50000,,-50067.2,,,26.646,-49.19,,-49181,2267,0.9988,49945.3,24.192,-50067.9,34529,19935
1/21/2026 11:26,34.5,2.1,,-50000,,-50070.7,,,25.677,-49.19,,-49181,2267,0.9988,49947.8,25.962,-50069.4,34525,19933
1/21/2026 11:26,34.5,2.1,,-50000,,-50068.8,,,28.717,-49.19,,-49181,2267,0.9988,49950.6,21.467,-50066.3,34512,19925
1/21/2026 11:26,34.48,2.11,,-50000,,-50061.8,,,26.206,-49.19,,-49181,2267,0.9988,49941.8,28.805,-50061.4,34529,19935
1/21/2026 11:26,34.48,2.11,,-50000,,-50055.5,,,23.532,-49.19,,-49181,2267,0.9988,49941.9,21.639,-50052.4,34550,19948
1/21/2026 11:26,34.48,2.11,,-50000,,-50065.1,,,30.82,-49.19,,-49181,2267,0.9988,49942.6,32.166,-50062.5,34551,19948
1/21/2026 11:27,34.48,2.11,,-50000,,-50066.5,,,29.489,-49.19,,-49181,2267,0.9988,49942.1,29.531,-50063.1,34543,19943
1/21/2026 11:27,34.48,2.11,,-50000,,-50063.3,,,30.234,-49.19,,-49181,2267,0.9988,49943.1,25.364,-50066.4,34557,19951
1/21/2026 11:27,34.48,2.11,,-50000,,-50064.9,,,30.372,-49.19,,-49181,2267,0.9988,49943.9,27.502,-50065.1,34568,19958
1/21/2026 11:27,34.53,2.11,,-50000,,-50060.5,,,31.412,-49.19,,-49181,2267,0.9988,49939.6,29.537,-50061.4,34587,19969
1/21/2026 11:27,34.53,2.11,,-50000,,-50063.4,,,31.79,-49.19,,-49181,2267,0.9988,49938.3,31.424,-50055,34581,19965
1/21/2026 11:27,34.53,2.11,,-50000,,-50061.2,,,35.375,-49.19,,-49181,2267,0.9988,49937.9,33.281,-50057.6,34563,19955
1/21/2026 11:28,34.53,2.11,,-50000,,-50054.2,,,34.936,-49.19,,-49181,2267,0.9988,49933.3,36.135,-50054.6,34569,19959
1/21/2026 11:28,34.53,2.11,,-50000,,-50057.6,,,27.755,-49.19,,-49181,2267,0.9988,49935.1,33.372,-50051.9,34566,19956
1/21/2026 11:28,34.53,2.11,,-50000,,-50052.7,,,18.348,-49.19,,-49181,2267,0.9988,49933.4,21.14,-50053.2,34576,19962
1/21/2026 11:28,34.53,2.1,,-50000,,-50056.6,,,42.457,-49.16,,-49181,2267,0.9988,49935.3,45.871,-50056.6,34589,19970
1/21/2026 11:28,34.53,2.1,,-50000,,-50039,,,42.707,-49.16,,-49181,2267,0.9988,49927.9,46.634,-50044,34579,19964
1/21/2026 11:28,34.53,2.1,,-50000,,-50043.4,,,44.877,-49.16,,-49181,2267,0.9988,49924,47.231,-50042.9,34570,19959
1/21/2026 11:29,34.53,2.1,,-50000,,-50048.2,,,46.482,-49.16,,-49181,2267,0.9988,49926.1,42.625,-50046.8,34581,19965
1/21/2026 11:29,34.53,2.1,,-50000,,-50055.9,,,40.122,-49.16,,-49181,2267,0.9988,49931.6,42.61,-50054.5,34586,19968
1/21/2026 11:29,34.53,2.1,,-50000,,-50056.7,,,38.233,-49.16,,-49181,2267,0.9988,49933.8,40.99,-50057.9,34567,19957
1/21/2026 11:29,34.54,2.1,,-50000,,-50061.5,,,40.364,-49.21,,-49181,2267,0.9988,49938.9,40.418,-50057.1,34584,19967
1/21/2026 11:29,34.54,2.1,,-50000,,-50058.4,,,45.339,-49.21,,-49181,2267,0.9988,49938.2,46.944,-50057,34590,19971
1/21/2026 11:29,34.54,2.1,,-50000,,-50066,,,38.877,-49.21,,-49181,2267,0.9988,49937.6,42.882,-50059.4,34587,19969
1/21/2026 11:30,34.54,2.1,,-50000,,-50055.9,,,48.683,-49.21,,-49181,2267,0.9988,49934.2,47.326,-50056,34586,19968
1/21/2026 11:30,34.54,2.1,,-50000,,-50053.6,,,59.759,-49.21,,-49181,2267,0.9988,49933.2,58.166,-50053.3,34580,19965
1/21/2026 11:30,34.54,2.1,,-50000,,-50060.8,,,53.546,-49.21,,-49181,2267,0.9988,49930.6,54.717,-50075.6,34564,19956
1/21/2026 11:30,34.51,2.12,,-50000,,-50050,,,53.567,-49.2,,-49181,2267,0.9988,49928.9,50.799,-50048.7,34582,19966
1/21/2026 11:30,34.51,2.12,,-50000,,-50050.2,,,49.595,-49.2,,-49181,2267,0.9988,49928,50.09,-50046.9,34579,19964
1/21/2026 11:30,34.51,2.12,,-50000,,-50043.9,,,43.542,-49.2,,-49181,2267,0.9988,49927.4,41.688,-50047.2,34577,19963
1/21/2026 11:31,34.51,2.12,,-50000,,-50075,,,41.543,-49.2,,-49181,2267,0.9988,49928.8,46.635,-50051,34573,19961
1/21/2026 11:31,34.51,2.12,,-50000,,-50049.4,,,47.522,-49.2,,-49181,2267,0.9988,49922.8,50.658,-50041.4,34571,19959
1/21/2026 11:31,34.51,2.12,,-50000,,-50040.5,,,50.077,-49.2,,-49181,2267,0.9988,49920.2,49.638,-50040,34577,19963
1/21/2026 11:31,34.52,2.11,,-50000,,-50038.3,,,51.259,-49.19,,-49181,2267,0.9988,49920.2,45.04,-50033.8,34585,19967
1/21/2026 11:31,34.52,2.11,,-50000,,-50035.8,,,49.177,-49.19,,-49181,2267,0.9988,49917.9,53.776,-50037.5,34566,19956
1/21/2026 11:31,34.52,2.11,,-50000,,-50041.8,,,51.765,-49.19,,-49181,2267,0.9988,49919.2,49.867,-50039.6,34572,19960
1/21/2026 11:32,34.52,2.11,,-50000,,-50046.2,,,43.998,-49.19,,-49181,2267,0.9988,49919.2,47.246,-50044.3,34559,19952
1/21/2026 11:32,34.52,2.11,,-50000,,-50036.6,,,50.511,-49.19,,-49181,2267,0.9988,49915.5,48.492,-50036.9,34565,19956
1/21/2026 11:32,34.52,2.11,,-50000,,-50038.2,,,42.597,-49.19,,-49181,2267,0.9988,49918.1,43.3,-50037.9,34568,19958
1/21/2026 11:32,34.52,2.1,,-50000,,-50035.8,,,43.955,-49.19,,-49181,2267,0.9988,49917.1,44.102,-50035.5,34554,19950
1/21/2026 11:32,34.52,2.1,,-50000,,-50027.9,,,42.343,-49.19,,-49181,2267,0.9988,49909.9,43.389,-50031.4,34562,19955
1/21/2026 11:32,34.52,2.1,,-50000,,-50030.9,,,43.855,-49.19,,-49181,2267,0.9988,49907.6,45.898,-50028.4,34556,19951
1/21/2026 11:33,34.52,2.1,,-50000,,-50026.6,,,42.133,-49.19,,-49181,2267,0.9988,49904.9,41.421,-50026.9,34566,19957
1/21/2026 11:33,34.52,2.1,,-50000,,-50025.3,,,36.982,-49.19,,-49181,2267,0.9988,49903.9,43.213,-50026.3,34557,19952
1/21/2026 11:33,34.52,2.1,,-50000,,-50024.7,,,35.593,-49.19,,-49181,2267,0.9988,49904.3,35.496,-50025.1,34576,19963
1/21/2026 11:33,34.51,2.1,,-50000,,-50027.9,,,37.369,-49.19,,-49181,2267,0.9988,49904.5,34.642,-50029.8,34578,19964
1/21/2026 11:33,34.51,2.1,,-50000,,-50026.5,,,37.429,-49.19,,-49181,2267,0.9988,49907.9,40.975,-50028.2,34567,19957
1/21/2026 11:33,34.51,2.1,,-50000,,-50034.6,,,32.03,-49.19,,-49181,2267,0.9988,49910.5,35.782,-50029.2,34564,19956
1/21/2026 11:34,34.51,2.1,,-50000,,-50030.2,,,41.945,-49.19,,-49181,2267,0.9988,49909.9,41.178,-50031.3,34576,19962
1/21/2026 11:34,34.51,2.1,,-50000,,-50030.3,,,41.631,-49.19,,-49181,2267,0.9988,49910.1,42.143,-50032.1,34578,19964
1/21/2026 11:34,34.51,2.1,,-50000,,-50060.2,,,36.951,-49.19,,-49181,2267,0.9988,49902.9,28.732,-50059.9,34578,19963
1/21/2026 11:34,34.52,2.11,,-50000,,-50028.9,,,31.909,-49.18,,-49181,2267,0.9988,49904.6,33.299,-50023.8,34571,19960
1/21/2026 11:34,34.52,2.11,,-50000,,-50026.2,,,31.686,-49.18,,-49181,2267,0.9988,49904.3,30.258,-50023.6,34578,19964
1/21/2026 11:34,34.52,2.11,,-50000,,-50028.2,,,83.181,-49.18,,-49181,2267,0.9988,49900.9,62.789,-50013.2,34578,19963
1/21/2026 11:35,34.52,2.11,,-50000,,-50019.9,,,49.193,-49.18,,-49181,2267,0.9988,49901.3,47.137,-50022,34584,19967
1/21/2026 11:35,34.52,2.11,,-50000,,-50024.4,,,46.304,-49.18,,-49181,2267,0.9988,49907.5,46.521,-50026.9,34581,19965
1/21/2026 11:35,34.52,2.11,,-50000,,-50990,,,-64.346,-49.18,,-49297,2206,0.9989,50094.6,-62.618,-50342.3,34572,19960
1/21/2026 11:35,34.51,2.07,,-50000,,-50095.3,,,-28.344,-49.36,,-49240,2206,0.9988,49971.7,-27.144,-50094.6,34582,19966
1/21/2026 11:35,34.51,2.07,,-50000,,-49881.5,,,-17.644,-49.36,,-49287,2206,0.9988,49930.3,120.048,-48799,34569,19958
1/21/2026 11:35,34.51,2.07,,-50000,,-49998.2,,,-35.563,-49.36,,-49211,2190,0.9989,49892.2,-36.042,-50000.2,34564,19955
1/21/2026 11:36,34.51,2.07,,-50000,,-50017.1,,,-40.777,-49.36,,-49211,2190,0.9989,49888.6,-39.152,-50012.9,34559,19953
1/21/2026 11:36,34.51,2.07,,-50000,,-50008.3,,,-33.662,-49.36,,-49211,2190,0.9989,49890,-33.416,-50012.3,34565,19956
1/21/2026 11:36,34.51,2.07,,-50000,,-50013.2,,,-41.649,-49.36,,-49211,2190,0.9989,49885.3,-41.006,-50011.7,34570,19959
1/21/2026 11:36,34.51,2.05,,-50000,,-50003.9,,,-36.443,-49.17,,-49211,2190,0.9989,49881.5,-35.448,-50001.5,34556,19951
1/21/2026 11:36,34.51,2.05,,-50000,,-49996.9,,,-39.446,-49.17,,-49211,2190,0.9989,49880.3,-32.382,-50000.6,34565,19956
1/21/2026 11:36,34.51,2.05,,-50000,,-50006.7,,,-37.411,-49.17,,-49211,2190,0.9989,49883.6,-38.882,-50007.6,34575,19962
1/21/2026 11:37,34.51,2.05,,-50000,,-50008.9,,,-33.827,-49.17,,-49211,2190,0.9989,49887.7,-31.943,-50006.9,34563,19955
1/21/2026 11:37,34.51,2.05,,-50000,,-50013.3,,,-29.365,-49.17,,-49211,2190,0.9989,49888.4,-27.591,-50010.3,34556,19951
1/21/2026 11:37,34.51,2.05,,-50000,,-50012.3,,,-31.336,-49.17,,-49211,2190,0.9989,49888.5,-31.478,-50011.3,34574,19962
1/21/2026 11:37,34.52,2.04,,-50000,,-50010.7,,,-32.224,-49.17,,-49211,2190,0.9989,49887.9,-29.934,-50008.7,34552,19949
1/21/2026 11:37,34.52,2.04,,-50000,,-50012.9,,,-31.774,-49.17,,-49211,2190,0.9989,49889.2,-35.269,-50015.7,34554,19950
1/21/2026 11:37,34.52,2.04,,-50000,,-50008.2,,,-30.899,-49.17,,-49211,2190,0.9989,49884.2,-31.264,-50007.9,34549,19947
1/21/2026 11:38,34.52,2.04,,-50000,,-50007.7,,,-27.789,-49.17,,-49211,2190,0.9989,49886.9,-27.151,-50005.6,34557,19952
1/21/2026 11:38,34.52,2.04,,-50000,,-50007.9,,,-26.907,-49.17,,-49211,2190,0.9989,49882.9,-28.012,-50006,34556,19951
1/21/2026 11:38,34.52,2.04,,-50000,,-50007.4,,,-30.175,-49.17,,-49211,2190,0.9989,49882.5,-31.93,-50003.2,34548,19946
1/21/2026 11:38,34.49,2.04,,-50000,,-50019.5,,,-32.085,-49.17,,-49211,2190,0.9989,49888.1,-32.026,-50016.7,34542,19943
1/21/2026 11:38,34.49,2.04,,-50000,,-50011.2,,,-33.177,-49.17,,-49211,2190,0.9989,49887.4,-31.412,-50010.9,34547,19946
1/21/2026 11:38,34.49,2.04,,-50000,,-50010.7,,,-35.357,-49.17,,-49211,2190,0.9989,49889.8,-35.755,-50012.8,34536,19939
1/21/2026 11:39,34.49,2.04,,-50000,,-50012.3,,,-40.255,-49.17,,-49211,2190,0.9989,49888,-41.512,-50013.1,34550,19948
1/21/2026 11:39,34.49,2.04,,-50000,,-50012.5,,,-33.919,-49.17,,-49211,2190,0.9989,49885.6,-35.889,-50008.4,34553,19949
1/21/2026 11:39,34.49,2.04,,-50000,,-50013.9,,,-35.907,-49.17,,-49211,2190,0.9989,49888.6,-38.694,-50013.5,34546,19945
1/21/2026 11:39,34.49,2.03,,-50000,,-50012.1,,,-35.539,-49.17,,-49211,2190,0.9989,49885.9,-37.544,-50008.5,34535,19939
1/21/2026 11:39,34.49,2.03,,-50000,,-50007.5,,,-35.123,-49.17,,-49211,2190,0.9989,49886.2,-33.766,-50009.9,34533,19938
1/21/2026 11:39,34.49,2.03,,-50000,,-50007,,,-36.786,-49.17,,-49211,2190,0.9989,49886.8,-35.087,-50008.8,34527,19934
1/21/2026 11:40,34.49,2.03,,-50000,,-50007.4,,,-30.815,-49.17,,-49211,2190,0.9989,49886.4,-29.686,-50011.1,34544,19944
1/21/2026 11:40,34.49,2.03,,-50000,,-50004.7,,,-32.264,-49.17,,-49211,2190,0.9989,49873.8,-28.698,-49999.2,34544,19944
1/21/2026 11:40,34.49,2.03,,-50000,,-49994,,,-19.969,-49.17,,-49211,2190,0.9989,49870.3,-28.491,-49996.4,34558,19952
1/21/2026 11:40,34.49,2.03,,-50000,,-50001.7,,,-35.296,-49.16,,-49211,2190,0.9989,49875.7,-32.214,-49998.5,34535,19939
1/21/2026 11:40,34.49,2.03,,-50000,,-49998.3,,,-27.248,-49.16,,-49211,2190,0.9989,49873,-26.575,-49993.8,34532,19937
1/21/2026 11:40,34.49,2.03,,-50000,,-49997.9,,,-33.923,-49.16,,-49211,2190,0.9989,49870.7,-35.731,-49994.4,34543,19943
1/21/2026 11:41,34.49,2.03,,-50000,,-49994.1,,,-27.991,-49.16,,-49211,2190,0.9989,49874.1,-21.896,-49996.1,34529,19935
1/21/2026 11:41,34.49,2.03,,-50000,,-49987.5,,,-17.227,-49.16,,-49211,2190,0.9989,49867.6,-20.546,-49987.7,34538,19941
1/21/2026 11:41,34.49,2.03,,-50000,,-49982.3,,,-30.765,-49.16,,-49211,2190,0.9989,49858.6,-33.411,-49978.4,34534,19938
1/21/2026 11:41,34.47,2.03,,-50000,,-49986.3,,,-28.242,-49.16,,-49211,2190,0.9989,49859.7,-30.172,-49984.2,34531,19936
1/21/2026 11:41,34.47,2.03,,-50000,,-49984.9,,,-28.424,-49.16,,-49211,2190,0.9989,49862.1,-25.9,-49985.7,34525,19933
1/21/2026 11:41,34.47,2.03,,-50000,,-49992.7,,,-35.193,-49.16,,-49211,2190,0.9989,49868.2,-32.332,-49992.8,34521,19931
1/21/2026 11:42,34.47,2.03,,-50000,,-49993.9,,,-37.077,-49.16,,-49211,2190,0.9989,49872.3,-34.501,-49996.6,34523,19932
1/21/2026 11:42,34.47,2.03,,-50000,,-49995.9,,,-43.292,-49.16,,-49211,2190,0.9989,49870.8,-37.341,-49994.6,34525,19933
1/21/2026 11:42,34.47,2.03,,-50000,,-49993.6,,,-40.584,-49.16,,-49211,2190,0.9989,49869.4,-34.153,-49992.6,34527,19934
1/21/2026 11:42,34.47,2.03,,-50000,,-49989.5,,,-25.335,-49.16,,-49211,2190,0.9989,49867.8,-30.24,-49986.2,34533,19938
1/21/2026 11:42,34.47,2.03,,-50000,,-49999.5,,,-30.11,-49.16,,-49211,2190,0.9989,49871.3,-28.955,-49995.1,34537,19940
1/21/2026 11:42,34.47,2.03,,-50000,,-49997.1,,,-25.276,-49.16,,-49211,2190,0.9989,49868.8,-31.471,-49991.3,34545,19945
1/21/2026 11:43,34.47,2.03,,-50000,,-49992.4,,,-25.622,-49.16,,-49211,2190,0.9989,49868.1,-26.902,-49993.3,34538,19940
1/21/2026 11:43,34.47,2.03,,-50000,,-49988.7,,,-25.912,-49.16,,-49211,2190,0.9989,49865.6,-24.823,-49987.5,34539,19941
1/21/2026 11:43,34.47,2.03,,-50000,,-49996.2,,,-42.43,-49.16,,-49211,2190,0.9989,49866.5,-36.551,-49995.7,34555,19951
1/21/2026 11:43,34.49,2.03,,-50000,,-49987.7,,,-23.927,-49.17,,-49211,2190,0.9989,49863.5,-24.788,-49988.1,34557,19952
1/21/2026 11:43,34.49,2.03,,-50000,,-49989.8,,,-23.401,-49.17,,-49211,2190,0.9989,49866.1,-27.251,-49998.5,34570,19959
1/21/2026 11:43,34.49,2.03,,-50000,,-49989.5,,,-25.768,-49.17,,-49211,2190,0.9989,49866.4,-20.302,-49989.8,34543,19944
1/21/2026 11:44,34.49,2.03,,-50000,,-49990.1,,,-17.804,-49.17,,-49211,2190,0.9989,49865.5,-19.238,-49991.4,34534,19938
1/21/2026 11:44,34.49,2.03,,-50000,,-49994.7,,,-39.006,-49.17,,-49211,2190,0.9989,49870.3,-17.531,-49995.7,34541,19942
1/21/2026 11:44,34.49,2.03,,-50000,,-50000,,,-48.076,-49.17,,-49211,2190,0.9989,49874,-36.088,-49991.8,34569,19959
1/21/2026 11:44,34.5,2.03,,-50000,,-49998.2,,,-36.205,-49.18,,-49211,2190,0.9989,49871.6,-31.184,-49994.9,34555,19950
1/21/2026 11:44,34.5,2.03,,-50000,,-49996.5,,,-31.283,-49.18,,-49211,2190,0.9989,49874.7,-33.827,-49999.6,34549,19947
1/21/2026 11:44,34.5,2.03,,-50000,,-49999.9,,,-37.132,-49.18,,-49211,2190,0.9989,49872,-37.516,-49996.3,34544,19944
1/21/2026 11:45,34.5,2.03,,-50000,,-49994.3,,,-38.027,-49.18,,-49211,2190,0.9989,49871.3,-33.086,-49993.4,34536,19939
1/21/2026 11:45,34.5,2.03,,-50000,,-49996.5,,,-35.328,-49.18,,-49211,2190,0.9989,49876.2,-39.488,-50001.1,34551,19948
1/21/2026 11:45,34.5,2.03,,-50000,,-49990.4,,,-36.562,-49.18,,-49211,2190,0.9989,49868,-33.028,-49985.1,34553,19949
1/21/2026 11:45,34.48,2.04,,-50000,,-49994.8,,,-37.249,-49.17,,-49211,2190,0.9989,49872.5,-31.155,-49996.4,34549,19947
1/21/2026 11:45,34.48,2.04,,-50000,,-50002.6,,,-31.625,-49.17,,-49211,2190,0.9989,49881.8,-34.15,-50005.6,34526,19933
1/21/2026 11:45,34.48,2.04,,-50000,,-50007.7,,,-38.749,-49.17,,-49211,2190,0.9989,49883,-46.146,-50010.3,34550,19948
1/21/2026 11:46,34.48,2.04,,-50000,,-50007.9,,,-39.829,-49.17,,-49211,2190,0.9989,49886,-33.255,-50010.9,34532,19937
1/21/2026 11:46,34.48,2.04,,-50000,,-49994.8,,,-33.771,-49.17,,-49211,2190,0.9989,49875.9,-31.306,-49994.6,34549,19947
1/21/2026 11:46,34.48,2.04,,-50000,,-50008.5,,,-30.927,-49.17,,-49211,2190,0.9989,49881.3,-33.109,-50003.9,34549,19947
1/21/2026 11:46,34.49,2.03,,-50000,,-50002.6,,,-37.886,-49.18,,-49211,2190,0.9989,49880,-38.734,-49999.5,34539,19941
1/21/2026 11:46,34.49,2.03,,-50000,,-50000.9,,,-34.109,-49.18,,-49211,2190,0.9989,49877.3,-26.928,-49996.8,34536,19940
1/21/2026 11:46,34.49,2.03,,-50000,,-50004.4,,,-32.486,-49.18,,-49211,2190,0.9989,49882.8,-30.228,-50004.7,34552,19949
1/21/2026 11:47,34.49,2.03,,-50000,,-50003.8,,,-29.43,-49.18,,-49211,2190,0.9989,49878.9,-37.381,-50002.4,34525,19933
1/21/2026 11:47,34.49,2.03,,-50000,,-50001.5,,,-32.974,-49.18,,-49211,2190,0.9989,49877.9,-41.365,-50004.4,34532,19937
1/21/2026 11:47,34.49,2.03,,-50000,,-49989.7,,,-40.111,-49.18,,-49211,2190,0.9989,49868,-42.708,-49991.4,34546,19945
1/21/2026 11:47,34.49,2.04,,-50000,,-49988.4,,,-34,-49.19,,-49211,2190,0.9989,49864.7,-30.293,-49986,34549,19947
1/21/2026 11:47,34.49,2.04,,-50000,,-49987.7,,,-28.133,-49.19,,-49211,2190,0.9989,49861.1,-27.249,-49985.4,34554,19950
1/21/2026 11:47,34.49,2.04,,-50000,,-49979.6,,,-25.393,-49.19,,-49211,2190,0.9989,49855.9,-25.6,-49978.3,34546,19945
1/21/2026 11:48,34.49,2.04,,-50000,,-49978.6,,,-29.399,-49.19,,-49211,2190,0.9989,49856.5,-29.151,-49976.1,34553,19949
1/21/2026 11:48,34.49,2.04,,-50000,,-49968.9,,,-41.303,-49.19,,-49211,2190,0.9989,49848.7,-96.354,-49977.2,34599,19976
1/21/2026 11:48,34.49,2.04,,-50000,,-49973.7,,,-32.871,-49.19,,-49211,2226,0.9988,49849.9,58.626,-49972.8,34616,19985
1/21/2026 11:48,34.55,2.07,,-50000,,-49966.9,,,81.672,-49.19,,-49211,2272,0.9988,49852.5,142.252,-49971.8,34622,19989
1/21/2026 11:48,34.55,2.07,,-50000,,-49968.8,,,178.414,-49.19,,-49211,2267,0.9987,49850.7,10.516,-49967.2,34625,19991
1/21/2026 11:48,34.55,2.07,,-50000,,-49970.8,,,141.125,-49.19,,-49211,2205,0.9988,49850.8,45.89,-49971.2,34623,19990
1/21/2026 11:49,34.55,2.07,,-50000,,-49968.7,,,-46.815,-49.19,,-49211,2213,0.9988,49850.6,8.653,-49970.7,34617,19986
1/21/2026 11:49,34.55,2.07,,-50000,,-49972.3,,,19.507,-49.19,,-49211,2250,0.9988,49853.3,-14.778,-49965.5,34616,19985
1/21/2026 11:49,34.55,2.07,,-50000,,-49974.5,,,80.749,-49.19,,-49211,2278,0.9988,49854.7,97.668,-49972.9,34622,19989
1/21/2026 11:49,34.55,2.12,,-50000,,-49971.6,,,-97.549,-49.19,,-49211,2196,0.9988,49852.6,-153.381,-49973.4,34614,19984
1/21/2026 11:49,34.55,2.12,,-50000,,-49978.1,,,212.093,-49.19,,-49211,2164,0.9988,49852,-113.595,-49968.9,34623,19990
1/21/2026 11:49,34.55,2.12,,-50000,,-49984.2,,,139.875,-49.19,,-49211,2157,0.9989,49854.7,-155.638,-49978.9,34613,19984
1/21/2026 11:50,34.55,2.12,,-50000,,-49970.9,,,-69.772,-49.19,,-49211,2214,0.9988,49854.1,75.092,-49978.6,34620,19988
1/21/2026 11:50,34.55,2.12,,-50000,,-49979.3,,,-62.801,-49.19,,-49211,2181,0.9989,49854.1,-49.351,-49985,34617,19986
1/21/2026 11:50,34.55,2.12,,-50000,,-49981.9,,,89.138,-49.19,,-49211,2197,0.9989,49852.1,-121.841,-49972.8,34626,19991
1/21/2026 11:50,34.55,2.04,,-50000,,-49977.1,,,54.586,-49.18,,-49211,2213,0.9988,49852.4,-63.271,-49969.8,34617,19986
1/21/2026 11:50,34.55,2.04,,-50000,,-49977.1,,,86.041,-49.18,,-49211,2193,0.9989,49852,24.772,-49975.6,34625,19991
1/21/2026 11:50,34.55,2.04,,-50000,,-49978.5,,,19.732,-49.18,,-49211,2188,0.9989,49854.9,84.852,-49981.5,34624,19990
1/21/2026 11:51,34.55,2.04,,-50000,,-49985.4,,,82.707,-49.18,,-49211,2188,0.9989,49858.7,-84.597,-49982.2,34619,19987
1/21/2026 11:51,34.55,2.04,,-50000,,-49986.7,,,29.049,-49.18,,-49211,2229,0.9988,49866.9,87.037,-49989.8,34639,19999
1/21/2026 11:51,34.55,2.04,,-50000,,-50007.8,,,5.273,-49.18,,-49211,2245,0.9988,49875.5,65.55,-50008.7,34625,19991
1/21/2026 11:51,34.56,2.07,,-50000,,-50000.3,,,-16.674,-49.18,,-49211,2245,0.9988,49876.1,27.063,-49998.6,34625,19991
1/21/2026 11:51,34.56,2.07,,-50000,,-50001,,,136.663,-49.18,,-49211,2216,0.9988,49882.9,-12.388,-50001.9,34627,19992
1/21/2026 11:51,34.56,2.07,,-50000,,-49994.6,,,30.595,-49.18,,-49211,2239,0.9988,49870.8,96.577,-49994.6,34625,19991
1/21/2026 11:52,34.56,2.07,,-50000,,-50117.7,,,53.174,-49.17,,-49255,2218,0.9988,49928.2,149.967,-50059.6,34622,19989
1/21/2026 11:52,34.56,2.07,,-50000,,-49999.1,,,123.812,-49.17,,-49251,2226,0.9988,49885.4,-42.204,-50003.3,34624,19990
1/21/2026 11:52,34.56,2.07,,-50000,,-50005.2,,,20.543,-49.17,,-49251,2169,0.9989,49879.2,-133.675,-49999.2,34619,19988
1/21/2026 11:52,34.55,2.01,,-50000,,-50003.5,,,-84.216,-49.21,,-49251,2210,0.9989,49880.1,20.007,-50004.4,34621,19988
1/21/2026 11:52,34.55,2.01,,-50000,,-50001.9,,,6.387,-49.21,,-49251,2194,0.9989,49881.5,-5.363,-50003.8,34622,19989
1/21/2026 11:52,34.55,2.01,,-50000,,-50002,,,-60.704,-49.21,,-49251,2194,0.9989,49881.1,52.854,-50006.2,34620,19988
1/21/2026 11:53,34.55,2.01,,-50000,,-50009.8,,,-20.241,-49.21,,-49251,2202,0.9988,49887.9,40.457,-50016.6,34624,19990
1/21/2026 11:53,34.55,2.01,,-50000,,-50014.6,,,-61.807,-49.21,,-49251,2291,0.9988,49888.1,320.535,-50018.4,34634,19996
1/21/2026 11:53,34.55,2.01,,-50000,,-50006.9,,,-54.656,-49.21,,-49251,2185,0.9988,49885.8,-56.656,-50008.6,34620,19988
1/21/2026 11:53,34.55,2.03,,-50000,,-50011.9,,,156.654,-49.21,,-49251,2185,0.9988,49883.8,3.48,-50005.8,34617,19986
1/21/2026 11:53,34.55,2.03,,-50000,,-50011.1,,,53.863,-49.21,,-49251,2222,0.9988,49885.9,91.816,-50010.1,34618,19987
1/21/2026 11:53,34.55,2.03,,-50000,,-50010.5,,,64.518,-49.21,,-49251,2235,0.9988,49890.1,-3.499,-50012.8,34618,19987
1/21/2026 11:54,34.55,2.03,,-50000,,-50012.5,,,-69.06,-49.21,,-49251,2243,0.9988,49891,111.549,-50013.5,34621,19988
1/21/2026 11:54,34.55,2.03,,-50000,,-50011.7,,,83.118,-49.21,,-49251,2223,0.9988,49887.6,92.794,-50012.7,34623,19990
1/21/2026 11:54,34.55,2.03,,-50000,,-50012.7,,,-59.398,-49.21,,-49251,2215,0.9989,49889.4,-32.797,-50012.9,34624,19990
1/21/2026 11:54,34.56,2.06,,-50000,,-50031.1,,,-24.917,-49.19,,-49251,2215,0.9988,49899.3,-85.989,-50026.5,34617,19986
1/21/2026 11:54,34.56,2.06,,-50000,,-50019,,,28.966,-49.19,,-49251,2215,0.9988,49897.1,-86.526,-50018.8,34612,19983
1/21/2026 11:54,34.56,2.06,,-50000,,-50015.6,,,-46.541,-49.19,,-49251,2174,0.9989,49894,-144.184,-50015.5,34614,19985
1/21/2026 11:55,34.56,2.06,,-50000,,-50019.7,,,-1.286,-49.19,,-49251,2174,0.9989,49893.6,-66.219,-50016.6,34616,19986
1/21/2026 11:55,34.56,2.06,,-50000,,-50011.3,,,69.58,-49.19,,-49251,2223,0.9988,49885,46.726,-50007.5,34613,19984
1/21/2026 11:55,34.56,2.06,,-50000,,-50008.8,,,63.98,-49.19,,-49251,2220,0.9988,49884.9,53.855,-50008.7,34609,19981
1/21/2026 11:55,34.56,2.06,,-50000,,-49990,,,-10.661,-49.22,,-49251,2220,0.9988,49872.1,57.538,-49986.4,34613,19984
1/21/2026 11:55,34.56,2.06,,-50000,,-49995.1,,,126.953,-49.22,,-49251,2233,0.9988,49872.4,59.183,-49991.1,34611,19983
1/21/2026 11:55,34.56,2.06,,-50000,,-49990.1,,,-134.324,-49.22,,-49251,2233,0.9988,49868.3,-52.568,-49989.5,34610,19982
1/21/2026 11:56,34.56,2.06,,-50000,,-49991.2,,,180.863,-49.22,,-49251,2244,0.9988,49867.8,181.494,-49989.7,34626,19991
1/21/2026 11:56,34.56,2.06,,-50000,,-49989.1,,,-40.336,-49.22,,-49251,2215,0.9988,49866.7,100.653,-49993.2,34617,19986
1/21/2026 11:56,34.56,2.06,,-50000,,-49986.3,,,71.063,-49.22,,-49251,2199,0.9989,49860.9,-117.979,-49980.5,34617,19986
1/21/2026 11:56,34.56,2.06,,-50000,,-49986.3,,,-36.65,-49.21,,-49251,2182,0.9989,49860.1,-89.639,-49985.5,34625,19991
1/21/2026 11:56,34.56,2.06,,-50000,,-49986.5,,,-42.182,-49.21,,-49251,2221,0.9989,49863.3,45.46,-49986.9,34620,19988
1/21/2026 11:56,34.56,2.06,,-50000,,-49982.4,,,-133.219,-49.21,,-49251,2217,0.9989,49861.8,4.433,-49987.6,34611,19983
1/21/2026 11:57,34.56,2.06,,-50000,,-49974.2,,,18.554,-49.21,,-49251,2173,0.9989,49855.6,-31.346,-49975.7,34608,19981
1/21/2026 11:57,34.56,2.06,,-50000,,-49978,,,-171.242,-49.21,,-49251,2218,0.9988,49858.9,-30.479,-49984,34613,19984
1/21/2026 11:57,34.56,2.06,,-50000,,-49985,,,61.093,-49.21,,-49251,2223,0.9988,49858.6,-117.435,-49974.2,34611,19983
1/21/2026 11:57,34.56,2.08,,0,,-48018.8,,,-23.784,-49.22,,-46880,2202,0.9988,48079.2,24.955,-47637.7,34616,19986
1/21/2026 11:57,34.56,2.08,,0,,-44726.4,,,155.09,-46.77,,-43608,1946,0.9988,44780.7,147.396,-44408.6,34615,19985
1/21/2026 11:57,34.56,2.08,,0,,-41399.7,,,71.289,-43.07,,-40218,1668,0.999,41426.1,32.524,-41026.3,34604,19978
1/21/2026 11:58,34.56,2.08,,0,,-38001.1,,,109.756,-39.66,,-36862,1352,0.9991,38053,119.741,-37658.8,34602,19977
1/21/2026 11:58,34.56,2.08,,0,,-34704.3,,,110.248,-36.5,,-33559,1144,0.9992,34747.5,215.007,-34383.4,34615,19985
1/21/2026 11:58,34.56,2.08,,0,,-31395.9,,,305.069,-32.87,,-30235,887,0.9993,31431.6,143.558,-31032.1,34616,19985
1/21/2026 11:58,34.54,0.88,,0,,-28040.6,,,69.743,-29.88,,-26856,737,0.9994,28098.5,106.705,-27734.9,34609,19981
1/21/2026 11:58,34.54,0.77,,0,,-24675.4,,,267.019,-26.07,,-23528,478,0.9995,24733.2,162.043,-24343.4,34607,19981
1/21/2026 11:58,34.54,0.77,,0,,-21362.5,,,127.729,-23,,-20220,377,0.9996,21432.5,115.585,-21045.9,34600,19976
1/21/2026 11:59,34.54,0.77,,0,,-18025.6,,,83.999,-19.7,,-16870,297,0.9996,18086.5,232.582,-17709.2,34606,19980
1/21/2026 11:59,34.54,0.77,,0,,-14761.4,,,14.352,-17.34,,-13606,247,0.9996,14810.7,406.577,-14445.7,34616,19986
1/21/2026 11:59,34.54,0.77,,0,,-11361.2,,,14.433,-13.64,,-10176,123,0.9997,11448,76.154,-11035.6,34614,19984
1/21/2026 11:59,34.55,0.17,,0,,-8049.12,,,-93.948,-9.9,,-6837,38,0.9998,8122.9,155.342,-7736.83,34625,19991
1/21/2026 11:59,34.55,0.17,,0,,-4723.62,,,229.452,-6.77,,-3483,-81,0.9996,4775.6,-31.418,-4387.84,34614,19985
1/21/2026 11:59,34.55,0.17,,0,,-1452.58,,,-8.016,-4.12,,-179,-92,0.9999,1476.29,111.089,-1144.74,34625,19991
1/21/2026 12:00,34.55,0.17,,0,,-866.442,,,15.345,-0.51,,0,-112,0.9991,825.734,19.936,-864.692,34622,19989
1/21/2026 12:00,34.55,0.17,,0,,-857.517,,,-111.26,-0.51,,0,-136,-0.9998,822.143,-61.9,-858.762,34608,19981
1/21/2026 12:00,34.55,0.17,,0,,-856.498,,,-33.478,-0.51,,0,-136,-0.9995,820.791,11.019,-857.397,34624,19990
1/21/2026 12:00,34.55,0,,0,,-861.895,,,-45.422,0,,0,-136,-0.9997,827.09,-0.98,-860.879,34623,19989
1/21/2026 12:00,34.55,0,,0,,-863.695,,,14.547,0,,0,-136,-0.9999,826.919,31.5,-863.817,34612,19983
1/21/2026 12:00,34.55,0,,0,,-858.436,,,-120.253,0,,0,-136,-0.9998,825.89,-149.63,-860.02,34607,19980
1/21/2026 12:01,34.55,0,,0,,-859.913,,,7.982,0,,0,-116,0.9994,823.824,-2.594,-861.308,34616,19985
1/21/2026 12:01,34.55,0,,0,,-850.532,,,-27.157,0,,0,-116,0.9977,817.589,-5.971,-849.382,34618,19987
1/21/2026 12:01,34.55,0,,0,,-858.646,,,75.717,0,,0,-116,0.9977,823.934,99.758,-858.399,34631,19994
1/21/2026 12:01,34.56,0,,0,,-860.826,,,-26.777,0,,0,-157,-0.9997,821.808,-96.923,-858.52,34611,19983
1/21/2026 12:01,34.56,0,,0,,-856.791,,,-51.483,0,,0,-157,-0.9997,822.339,-29.72,-858.282,34614,19984
1/21/2026 12:01,34.56,0,,0,,-857.054,,,-59.741,0,,0,-157,-0.9997,820.256,-52.774,-856.606,34618,19987
1/21/2026 12:02,34.56,0,,0,,-859.746,,,-14.568,0,,0,-157,-0.9997,820.766,-41.081,-858.492,34626,19991
1/21/2026 12:02,34.56,0,,0,,-858.332,,,12.22,0,,0,-136,-0.9999,820.81,-81.532,-857.375,34618,19987
1/21/2026 12:02,34.56,0,,0,,-854.114,,,-64.021,0,,0,-136,-0.9999,818.308,-53.686,-853.547,34620,19988
1/21/2026 12:02,34.58,0,,0,,-857.306,,,15.853,0,,0,-136,0.9861,834.711,171.068,-862.452,34627,19992
1/21/2026 12:02,34.58,0,,0,,-856.123,,,-318.225,0,,0,-249,-0.9801,840.124,-239.019,-859.02,34620,19988
1/21/2026 12:02,34.58,0,,0,,-855.274,,,-73.578,0,,0,-172,-0.9998,822.571,-105.765,-854.01,34626,19991
1/21/2026 12:03,34.58,0,,0,,-856.569,,,0.005,0,,0,-172,-0.9998,821.491,-32.247,-858.121,34616,19985
1/21/2026 12:03,34.58,0,,0,,-850.414,,,-81.39,0,,0,-135,-0.9999,821.269,-45.614,-850.67,34626,19991
1/21/2026 12:03,34.58,0,,0,,-852.371,,,-10.799,0,,0,-135,-0.9999,818.952,-26.044,-850.215,34637,19997
1/21/2026 12:03,34.58,0,,0,,-847.858,,,-25.51,0,,0,-135,-0.9999,817.235,-76.813,-847.632,34625,19991
1/21/2026 12:03,34.58,0,,0,,-845.676,,,8.022,0,,0,-135,-0.9999,816.593,-87.619,-844.809,34634,19996
1/21/2026 12:03,34.58,0,,0,,-842.243,,,-20.933,0,,0,-135,-0.9998,818.083,2.566,-843.591,34639,19999
1/21/2026 12:04,34.58,0,,0,,-847.355,,,-12.653,0,,0,-135,-0.9999,818.839,-77.099,-845.809,34625,19990
1/21/2026 12:04,34.58,0,,0,,-843.521,,,-14.697,0,,0,-135,-1,818.917,-44.974,-843.536,34629,19993
1/21/2026 12:04,34.58,0,,0,,-846.264,,,-25.641,0,,0,-135,-0.9998,818.14,-41.783,-846.098,34631,19994
1/21/2026 12:04,34.57,0,,0,,-839.267,,,-19.097,0,,0,-135,-0.9998,809.735,-34.903,-838.738,34635,19997
1/21/2026 12:04,34.57,0,,0,,-833.966,,,-23.879,0,,0,-135,-0.9999,807.222,-22.628,-830.235,34637,19998
1/21/2026 12:04,34.57,0,,0,,-831.314,,,-20.34,0,,0,-135,-0.9999,806.326,-32.581,-827.718,34633,19995
1/21/2026 12:05,34.57,0,,0,,-830.388,,,-13.966,0,,0,-135,-0.9999,805.311,-44.256,-830.77,34636,19997
1/21/2026 12:05,34.57,0,,0,,-830.131,,,-20.078,0,,0,-135,-0.9999,806.998,-50.64,-829.963,34634,19996
1/21/2026 12:05,34.57,0,,0,,-830.512,,,11.241,0,,0,-135,-0.9999,805.678,-31.449,-831.38,34639,19999
1/21/2026 12:05,34.57,0,,0,,-819.885,,,-6.818,0,,0,-135,-1,799.183,-0.675,-822.47,34636,19997
1/21/2026 12:05,34.57,0,,0,,-819.831,,,27.759,0,,0,-135,-0.9999,796.254,-36.005,-821.904,34631,19994
1/21/2026 12:05,34.57,0,,0,,-819.771,,,-41.216,0,,0,-135,-1,791.161,-32.457,-818.786,34634,19996
1/21/2026 12:06,34.57,0,,0,,-815.798,,,-26.199,0,,0,-135,-0.9999,791.645,9.197,-814.542,34641,20000
1/21/2026 12:06,34.57,0,,0,,-822.466,,,-7.289,0,,0,-176,-1,790.65,-27.095,-820.014,34624,19990
1/21/2026 12:06,34.57,0,,0,,-822.134,,,3.065,0,,0,-176,-0.9998,791.075,-65.112,-822.04,34623,19989
1/21/2026 12:06,34.57,0,,0,,-821.212,,,-49.931,0,,0,-176,-0.9997,790.24,-33.08,-820.949,34628,19992
1/21/2026 12:06,34.57,0,,0,,-821.334,,,-25.219,0,,0,-176,-0.9997,792.763,3.095,-821.356,34635,19996
1/21/2026 12:06,34.57,0,,0,,-832.506,,,-17.002,0,,0,-176,-0.9998,799.243,-17.564,-831.462,34635,19997
1/21/2026 12:07,34.57,0,,0,,-826.688,,,7.559,0,,0,-159,-0.9998,798.578,-35.737,-825.814,34636,19997
1/21/2026 12:07,34.57,0,,0,,-825.023,,,3.131,0,,0,-159,-0.9998,800.309,-22.536,-826.051,34630,19993
1/21/2026 12:07,34.57,0,,0,,-822.874,,,-19.052,0,,0,-159,-0.9997,799.663,-17.153,-824.013,34637,19998
1/21/2026 12:07,34.58,0,,0,,-824.751,,,5.023,0,,0,-159,-0.9998,799.883,-49.609,-824.468,34636,19997
1/21/2026 12:07,34.58,0,,0,,-823.932,,,-29.111,0,,0,-159,-0.9999,798.429,13.175,-825.124,34622,19989
1/21/2026 12:07,34.58,0,,0,,-831.873,,,-26.419,0,,0,-159,-0.9979,803.199,-33.337,-835.018,34629,19993
1/21/2026 12:08,34.58,0,,0,,-834.859,,,-47.366,0,,0,-159,-0.9999,800.407,-133.17,-832.752,34617,19986
1/21/2026 12:08,34.58,0,,0,,-823.688,,,-76.027,0,,0,-159,-0.9998,793.128,-43.802,-821.77,34622,19989
1/21/2026 12:08,34.58,0,,0,,-821.437,,,-85.4,0,,0,-206,-0.9967,788.982,-139.617,-820.462,34611,19983
1/21/2026 12:08,34.56,0,,0,,-822.742,,,-0.103,0,,0,-160,-0.9996,786.979,-106.35,-820.491,34613,19984
1/21/2026 12:08,34.56,0,,0,,-821.172,,,-35.593,0,,0,-160,-0.9996,788.643,-27.311,-821.522,34616,19985
1/21/2026 12:08,34.56,0,,0,,-820.18,,,-35.873,0,,0,-160,-0.9998,786.853,-46.671,-820.768,34607,19980
1/21/2026 12:09,34.56,0,,0,,-820.641,,,-49.112,0,,0,-160,-0.9998,786.431,53.458,-821.678,34621,19989
1/21/2026 12:09,34.56,0,,0,,-817.102,,,-106.414,0,,0,-123,-0.9997,785.252,-101.296,-816.521,34619,19987
1/21/2026 12:09,34.56,0,,0,,-817.084,,,61.684,0,,0,-119,0.9974,784.78,19.133,-816.135,34617,19986
1/21/2026 12:09,34.57,0,,0,,-815.275,,,-56.228,0,,0,-156,-0.9998,782.64,-34.865,-815.117,34607,19980
1/21/2026 12:09,34.57,0,,0,,-816.401,,,-23.874,0,,0,-156,-0.9998,782.713,-50.822,-816.828,34614,19984
1/21/2026 12:09,34.57,0,,0,,-806.867,,,3.145,0,,0,-156,-0.9998,773.313,-50.918,-805.144,34616,19986
1/21/2026 12:10,34.57,0,,0,,-804.11,,,-53.704,0,,0,-156,-0.9998,771.745,-45.505,-804.788,34614,19985
1/21/2026 12:10,34.57,0,,0,,-804.42,,,-7.072,0,,0,-156,-0.9998,771.534,55.354,-803.895,34629,19993
1/21/2026 12:10,34.57,0,,0,,-802.906,,,-20.9,0,,0,-156,-0.9999,769.849,-38.694,-802.395,34623,19989
1/21/2026 12:10,34.57,0,,0,,-800.814,,,16.945,0,,0,-156,-0.9999,768.585,-63.23,-802.08,34622,19989
1/21/2026 12:10,34.57,0,,0,,-802.44,,,-36.084,0,,0,-156,-0.9998,771.446,-7.64,-801.451,34629,19993
1/21/2026 12:10,34.57,0,,0,,-802.811,,,34.667,0,,0,-156,-0.9998,770.304,-10.572,-802.546,34623,19990
1/21/2026 12:11,34.57,0,,0,,-798.304,,,-43.611,0,,0,-132,0.9996,767.563,-53.904,-797.848,34619,19988
1/21/2026 12:11,34.57,0,,0,,-796.544,,,-8.193,0,,0,-128,-0.9998,766.762,-44.961,-796.583,34628,19993
1/21/2026 12:11,34.57,0,,0,,-794.876,,,58.09,0,,0,-128,0.9997,765.588,-27.616,-793.551,34631,19994
1/21/2026 12:11,34.57,0,,0,,-794.191,,,-37.341,0,,0,-128,0.9998,764.65,16.155,-793.2,34627,19992
1/21/2026 12:11,34.57,0,,0,,-793.842,,,41.57,0,,0,-128,0.9996,762.54,-22.112,-792.784,34627,19992
1/21/2026 12:11,34.57,0,,0,,-788.829,,,-2.88,0,,0,-128,0.9996,761.6,-1.169,-789.669,34628,19993
1/21/2026 12:12,34.57,0,,0,,-790.541,,,58.287,0,,0,-128,0.9996,761.727,-0.746,-792.776,34620,19988
1/21/2026 12:12,34.57,0,,0,,-791.162,,,-40.223,0,,0,-128,0.9998,761.147,37.123,-789.28,34627,19992
1/21/2026 12:12,34.57,0,,0,,-790.125,,,-20.879,0,,0,-128,0.9995,762.025,-4.527,-791.919,34631,19994
1/21/2026 12:12,34.57,0,,0,,-786.309,,,51.049,0,,0,-128,0.9997,756.639,29.525,-786.236,34631,19994
1/21/2026 12:12,34.57,0,,0,,-793.371,,,-2.916,0,,0,-128,0.9998,764.123,33.613,-793.22,34637,19998
1/21/2026 12:12,34.57,0,,0,,-794.986,,,-11.911,0,,0,-128,0.9998,766.665,-60.153,-793.479,34632,19995
1/21/2026 12:13,34.57,0,,0,,-796.178,,,5.068,0,,0,-128,0.9998,766.913,9.351,-797.045,34630,19994
1/21/2026 12:13,34.57,0,,0,,-782.901,,,8.975,0,,0,-128,0.9997,752.186,11.405,-782.786,34634,19996
1/21/2026 12:13,34.57,0,,0,,-784.92,,,-22.015,0,,0,-128,0.9997,753.565,19.838,-782.015,34633,19995
1/21/2026 12:13,34.59,0,,0,,-785.646,,,-4.391,0,,0,-128,0.9994,754.35,17.193,-785.027,34628,19993
1/21/2026 12:13,34.59,0,,0,,-782.681,,,53.342,0,,0,-128,0.9996,753.553,52.045,-783.59,34633,19995
1/21/2026 12:13,34.59,0,,0,,-777.16,,,57.61,0,,0,-128,0.9997,751.361,38.051,-780.059,34645,20003
1/21/2026 12:14,34.59,0,,0,,-781.435,,,66.832,0,,0,-128,0.9995,753.776,24.017,-781.202,34642,20001
1/21/2026 12:14,34.59,0,,0,,-781.193,,,-61.325,0,,0,-128,0.9993,754.72,15.417,-780.016,34623,19989
1/21/2026 12:14,34.59,0,,0,,-782.014,,,-22.587,0,,0,-128,0.9997,753.786,24.012,-779.979,34631,19994
1/21/2026 12:14,34.59,0,,0,,-776.198,,,39.414,0,,0,-128,0.9997,756.387,8.1,-782.253,34635,19997
1/21/2026 12:14,34.59,0,,0,,-784.092,,,111.264,0,,0,-144,0.9996,755.694,15.707,-789.979,34628,19993
1/21/2026 12:14,34.59,0,,0,,-783.249,,,15.912,0,,0,-148,-0.9999,755.013,8.268,-785.18,34630,19994
1/21/2026 12:15,34.59,0,,0,,-786.282,,,-10.324,0,,0,-148,-0.9999,754.231,-21.768,-785.366,34630,19994
1/21/2026 12:15,34.59,0,,0,,-787.465,,,75.471,0,,0,-148,-0.9999,753.863,-9.359,-788.977,34620,19988
1/21/2026 12:15,34.59,0,,0,,-784.705,,,-76.241,0,,0,-127,0.9997,751.583,4.869,-782.587,34633,19995
1/21/2026 12:15,34.57,0,,0,,-780.702,,,13.105,0,,0,-127,0.9996,747.076,10.985,-780.447,34624,19990
1/21/2026 12:15,34.57,0,,0,,-774.818,,,16.734,0,,0,-127,0.9997,744.807,41.855,-776.549,34628,19992
1/21/2026 12:15,34.57,0,,0,,-775.991,,,-35.637,0,,0,-127,0.9995,742.506,26.577,-777.571,34625,19991
1/21/2026 12:16,34.57,0,,0,,-770.252,,,23.223,0,,0,-127,0.9991,736.387,5.425,-772.504,34620,19988
1/21/2026 12:16,34.57,0,,0,,-767.885,,,-5.648,0,,0,-127,0.9993,736.398,39.703,-767.035,34622,19989
1/21/2026 12:16,34.57,0,,0,,-769.258,,,-16.465,0,,0,-127,0.9995,736.47,0.115,-769.507,34620,19988
1/21/2026 12:16,34.58,0,,0,,-771.072,,,27.637,0,,0,-127,0.9996,735.716,18.131,-771.072,34623,19990
1/21/2026 12:16,34.58,0,,0,,-778.857,,,66.665,0,,0,-127,0.9994,736.429,17.261,-782.031,34620,19988
1/21/2026 12:16,34.58,0,,0,,-773.142,,,52.41,0,,0,-127,0.9996,737.486,-29.234,-771.852,34622,19989
1/21/2026 12:17,34.58,0,,0,,-766.469,,,-11.564,0,,0,-127,0.9993,731.619,19.205,-766.865,34619,19987
1/21/2026 12:17,34.58,0,,0,,-770.632,,,-2.873,0,,0,-127,0.9994,736.629,8.825,-771.708,34624,19990
1/21/2026 12:17,34.58,0,,0,,-770.932,,,14.276,0,,0,-127,0.9994,735.828,65.688,-772.135,34619,19987
1/21/2026 12:17,34.57,0,,0,,-768.38,,,-16.317,0,,0,-127,0.9994,733.206,-35.178,-767.024,34618,19987
1/21/2026 12:17,34.57,0,,0,,-766.879,,,-64.598,0,,0,-127,0.9994,732.882,62.49,-766.497,34623,19989
1/21/2026 12:17,34.57,0,,0,,-766.959,,,94.084,0,,0,-127,0.9994,733.432,-40.117,-764.374,34638,19998
1/21/2026 12:18,34.57,0,,0,,-764.366,,,42.213,0,,0,-127,0.9991,730.625,52.086,-763.903,34619,19988
1/21/2026 12:18,34.57,0,,0,,-760.141,,,29.019,0,,0,-127,0.9989,728.973,7.698,-760.402,34621,19988
1/21/2026 12:18,34.57,0,,0,,-758.789,,,17.686,0,,0,-127,0.9974,729.04,51.268,-758.018,34597,19974
1/21/2026 12:18,34.56,0,,0,,-762.236,,,97.916,0,,0,-127,0.9989,727.261,98.75,-761.822,34613,19984
1/21/2026 12:18,34.56,0,,0,,-759.723,,,9.253,0,,0,-127,0.999,724.21,48.112,-758.824,34612,19983
1/21/2026 12:18,34.56,0,,0,,-754.767,,,33.407,0,,0,-127,0.999,721.518,-9.653,-753.774,34618,19986
1/21/2026 12:19,34.56,0,,0,,-754.172,,,-3.159,0,,0,-127,0.9988,722.529,-10.063,-756.072,34617,19986
1/21/2026 12:19,34.56,0,,0,,-757.093,,,19.59,0,,0,-127,0.9986,723.856,-87.842,-754.165,34612,19983
1/21/2026 12:19,34.56,0,,0,,-754.624,,,68.25,0,,0,-127,0.9992,720.986,9.056,-753.869,34614,19984
1/21/2026 12:19,34.57,0,,0,,-751.233,,,16.907,0,,0,-127,0.9987,719.684,31.613,-750.668,34611,19983
1/21/2026 12:19,34.57,0,,0,,-753.684,,,-6.902,0,,0,-127,0.9984,722.66,5.373,-752.489,34605,19979
1/21/2026 12:19,34.57,0,,0,,-753.573,,,-30.052,0,,0,-127,0.999,723.093,62.902,-755.436,34610,19982
1/21/2026 12:20,34.57,0,,0,,-753.799,,,-25.877,0,,0,-148,-0.9999,722.974,-43.578,-754.676,34609,19982
1/21/2026 12:20,34.57,0,,0,,-755.859,,,-42.921,0,,0,-148,-0.9999,722.811,23.286,-757.478,34611,19983
1/21/2026 12:20,34.57,0,,0,,-756.584,,,65.954,0,,0,-148,-1,723.764,-29.709,-756.652,34613,19984
1/21/2026 12:20,34.57,0,,0,,-755.108,,,-56.236,0,,0,-148,-1,722.542,-23.837,-755.667,34607,19980
