Time (America/New_York),Tumbleweed 1.Generating Unit Terminal Voltage (KV) (voltResource),Tumbleweed 1.Gross Reactive Power / MegaVAR (MVAR) (MVArGross),Tumbleweed 1.Net Reactive Power (Net MVAR) (MVArNet),Tumbleweed 1.P command (from Fleet) (kWinCloud),Tumbleweed 1.P command (from Local RTU) (kWinLocal),Tumbleweed 1.P measured (kW),Tumbleweed 1.Q command (from Fleet) (kVArinCloud),Tumbleweed 1.Q command (from Local RTU) (kVArinLocal),Tumbleweed 1.Q measured (kVAr),Tumbleweed 1.Unit Gross Megawatts (Gross MW) (MWGross),Tumbleweed 1.Unit Net Megawatts (Net MW) (MWNet),Tumbleweed 1. P command to units  (kWout),Tumbleweed 1. Q command to units (kVArout),TW1 POI-meter.PF (PF),TW1 POI-meter.kVA (kVA),TW1 POI-meter.kVAR (kVAr),TW1 POI-meter.kiloWatts (kW),TW1 POI-meter.Voltage LL (PPV),TW1 POI-meter.Voltage LN (PhV)
1/21/2026 12:20,34.57,0,,0,,-756.63,,,46.577,0,,0,-148,-1,721.902,-50.45,-754.276,34605,19979
1/21/2026 12:20,34.57,0,,0,,-767.388,,,-18.024,0,,0,-148,-0.9999,730.858,-50.284,-764.871,34608,19981
1/21/2026 12:21,34.57,0,,0,,-765.263,,,-21.993,0,,0,-148,-0.9999,732.354,-29.029,-765.059,34606,19980
1/21/2026 12:21,34.57,0,,0,,-766.586,,,9.634,0,,0,-148,-0.9998,731.998,-18.889,-765.307,34605,19979
1/21/2026 12:21,34.57,0,,0,,-768.544,,,-77.175,0,,0,-148,-0.9999,736.454,30.546,-773.021,34609,19981
1/21/2026 12:21,34.56,0,,0,,-769.93,,,-26.898,0,,0,-148,-0.9999,735.15,-98.399,-767.033,34604,19979
1/21/2026 12:21,34.56,0,,0,,-768.945,,,-13.877,0,,0,-148,-0.9999,735.983,-1.018,-770.272,34611,19983
1/21/2026 12:21,34.56,0,,0,,-769.971,,,-3.805,0,,0,-148,-0.9999,736.796,-117.839,-768.198,34598,19975
1/21/2026 12:22,34.56,0,,0,,-767.275,,,15.544,0,,0,-132,0.9994,732.864,40.362,-767.084,34620,19988
1/21/2026 12:22,34.56,0,,0,,-767.249,,,59.224,0,,0,-132,0.9989,732.008,-22.563,-765.639,34610,19982
1/21/2026 12:22,34.56,0,,0,,-765.073,,,23.202,0,,0,-132,0.9989,732.779,70.122,-768.524,34606,19980
1/21/2026 12:22,34.57,0,,0,,-764.92,,,2.474,0,,0,-132,0.9989,731.981,1.626,-764.384,34609,19981
1/21/2026 12:22,34.57,0,,0,,-756.177,,,29.829,0,,0,-132,0.9986,725.165,53.701,-756.064,34612,19983
1/21/2026 12:22,34.57,0,,0,,-753.405,,,55.043,0,,0,-132,0.9987,724.343,1.424,-746.669,34606,19980
1/21/2026 12:23,34.57,0,,0,,-755.751,,,29.875,0,,0,-132,0.9987,721.617,31.601,-756.081,34601,19977
1/21/2026 12:23,34.57,0,,0,,-756.372,,,34.139,0,,0,-132,0.9992,721.395,46.71,-755.353,34614,19984
1/21/2026 12:23,34.57,0,,0,,-759.812,,,55.283,0,,0,-132,0.9991,721.472,22.046,-756.121,34607,19980
1/21/2026 12:23,34.58,0,,0,,-751.135,,,-28.823,0,,0,-132,0.9988,718.26,22.1,-752.984,34602,19977
1/21/2026 12:23,34.58,0,,0,,-753.467,,,54.85,0,,0,-132,0.999,718.408,27.981,-753.923,34618,19986
1/21/2026 12:23,34.58,0,,0,,-755.267,,,1.902,0,,0,-132,0.9985,719.912,19.245,-753.876,34605,19979
1/21/2026 12:24,34.58,0,,0,,-752.204,,,38.951,0,,0,-132,0.999,717.063,19.862,-752.018,34613,19984
1/21/2026 12:24,34.58,0,,0,,-749.039,,,25.539,0,,0,-132,0.9986,719.351,-22.373,-752.25,34596,19974
1/21/2026 12:24,34.58,0,,0,,-753.299,,,27.957,0,,0,-132,0.999,720.766,24.924,-756.278,34606,19980
1/21/2026 12:24,34.54,0,,0,,-741.376,,,30.26,0,,0,-132,0.9984,710.339,33.197,-742.305,34600,19976
1/21/2026 12:24,34.54,0,,0,,-744.425,,,28.566,0,,0,-132,0.9989,709.594,24.759,-744.308,34606,19980
1/21/2026 12:24,34.54,0,,0,,-744.125,,,29.046,0,,0,-132,0.9986,709.538,27.854,-743.018,34600,19976
1/21/2026 12:25,34.54,0,,0,,-746.085,,,28.773,0,,0,-132,0.9987,711.471,27.51,-745.076,34601,19977
1/21/2026 12:25,34.54,0,,0,,-749.767,,,26.462,0,,0,-132,0.9989,713.888,23.923,-747.864,34607,19980
1/21/2026 12:25,34.54,0,,0,,-750.677,,,30.196,0,,0,-132,0.9976,715.487,37.515,-750.296,34587,19969
1/21/2026 12:25,34.54,0,,0,,-750.739,,,45.217,0,,0,-132,0.9984,715.99,31.989,-751.409,34602,19977
1/21/2026 12:25,34.54,0,,0,,-745.881,,,31.54,0,,0,-132,0.9983,709.885,29.464,-746.56,34598,19975
1/21/2026 12:25,34.54,0,,0,,-744.186,,,38.579,0,,0,-132,0.9976,710.027,43.72,-743.731,34590,19971
1/21/2026 12:26,34.54,0,,0,,-743.429,,,26.539,0,,0,-132,0.9985,707.711,26.255,-742.46,34596,19974
1/21/2026 12:26,34.54,0,,0,,-743.225,,,23.727,0,,0,-132,0.9987,706.238,27.044,-742.125,34595,19974
1/21/2026 12:26,34.54,0,,0,,-737.949,,,34.551,0,,0,-132,0.9976,704.93,36.47,-737.702,34584,19967
1/21/2026 12:26,34.54,0,,0,,-734.284,,,35.379,0,,0,-132,0.9984,700.035,29.383,-732.928,34591,19971
1/21/2026 12:26,34.56,0,,0,,-734.104,,,30.979,0,,0,-132,0.9985,701.902,30.049,-734.807,34595,19973
1/21/2026 12:26,34.56,0,,0,,-735.292,,,32.406,0,,0,-132,0.9987,703.183,28.659,-735.975,34605,19979
1/21/2026 12:27,34.56,0,,0,,-741.879,,,34.137,0,,0,-132,0.9994,706.027,-28.546,-740.248,34625,19991
1/21/2026 12:27,34.56,0,,0,,-748.519,,,-41.586,0,,0,-148,-0.9996,713.334,-95.475,-745.391,34603,19978
1/21/2026 12:27,34.56,0,,0,,-747.375,,,-52.63,0,,0,-148,-0.9999,713.051,57.381,-748.623,34613,19984
1/21/2026 12:27,34.58,0,,0,,-748.018,,,-2.16,0,,0,-148,-1,713.631,-65.256,-755.616,34612,19983
1/21/2026 12:27,34.58,0,,0,,-750.566,,,-31.411,0,,0,-148,-1,715.549,17.503,-749.684,34617,19986
1/21/2026 12:27,34.58,0,,0,,-744.624,,,-23.387,0,,0,-148,-0.9999,712.396,-58.241,-743.714,34613,19984
1/21/2026 12:28,34.58,0,,0,,-744.516,,,-18.936,0,,0,-148,-0.9999,711.337,-0.495,-744.702,34613,19984
1/21/2026 12:28,34.58,0,,0,,-744.368,,,-52.129,0,,0,-148,-0.9999,705.216,-46.185,-736.887,34619,19987
1/21/2026 12:28,34.58,0,,0,,-730.724,,,-16.214,0,,0,-148,-0.9999,697.384,57.139,-729.445,34621,19989
1/21/2026 12:28,34.57,0,,0,,-728.259,,,-70.512,0,,0,-148,-0.9999,697.809,-40.988,-728.114,34614,19984
1/21/2026 12:28,34.57,0,,0,,-735.08,,,7.239,0,,0,-148,-1,703.58,62.072,-737.728,34620,19988
1/21/2026 12:28,34.57,0,,0,,-739.421,,,-6.157,0,,0,-148,-1,706.663,-19.224,-738.586,34616,19986
1/21/2026 12:29,34.57,0,,0,,-737.577,,,-43.941,0,,0,-148,-0.9999,706.728,-30.539,-738.951,34615,19985
1/21/2026 12:29,34.57,0,,0,,-739.473,,,-11.287,0,,0,-148,-1,706.587,-35.974,-739.536,34615,19985
1/21/2026 12:29,34.57,0,,0,,-744.336,,,-8.693,0,,0,-148,-1,712.68,-24.36,-745.845,34613,19984
1/21/2026 12:29,34.57,0,,0,,-740.875,,,-68.174,0,,0,-148,-0.9999,709.466,-84.171,-741.982,34614,19984
1/21/2026 12:29,34.58,0,,0,,-734.532,,,26.688,0,,0,-148,-0.9999,706.992,23.381,-736.469,34623,19989
1/21/2026 12:29,34.58,0,,0,,-740.6,,,-13.263,0,,0,-148,-0.9999,710.185,1.706,-739.701,34619,19988
1/21/2026 12:30,34.58,0,,0,,-737.435,,,18.844,0,,0,-148,-0.9999,707.999,-56.528,-738.265,34614,19984
1/21/2026 12:30,34.58,0,,0,,-735.93,,,-38.162,0,,0,-148,-0.9999,704.111,-31.82,-735.007,34614,19984
1/21/2026 12:30,34.58,0,,0,,-732.927,,,25.257,0,,0,-148,-0.9999,701.667,-29.229,-732.907,34621,19989
1/21/2026 12:30,34.58,0,,0,,-734.911,,,-63.008,0,,0,-148,-0.9999,704.69,-7.196,-736.661,34628,19992
1/21/2026 12:30,34.56,0,,0,,-747.685,,,17.624,0,,0,-148,-0.9999,715.294,-11.531,-748.315,34615,19985
1/21/2026 12:30,34.56,0,,0,,-743.85,,,-1.058,0,,0,-148,-0.9999,712.409,-37.552,-743.782,34621,19989
1/21/2026 12:31,34.56,0,,0,,-740.737,,,-1.162,0,,0,-148,-0.9999,708.947,8.974,-742.481,34624,19990
1/21/2026 12:31,34.56,0,,0,,-738.863,,,-32.74,0,,0,-148,-0.9999,707.565,-96.692,-737.898,34638,19998
1/21/2026 12:31,34.56,0,,0,,-741.112,,,9.314,0,,0,-148,-0.9999,710.814,-32.144,-742.109,34621,19988
1/21/2026 12:31,34.56,0,,0,,-739.518,,,-6.309,0,,0,-148,-0.9999,708.622,-48.502,-740.096,34618,19987
1/21/2026 12:31,34.55,0,,0,,-740.914,,,29.004,0,,0,-148,-0.9999,707.575,-39.042,-738.912,34616,19986
1/21/2026 12:31,34.55,0,,0,,-736.514,,,25.552,0,,0,-148,-0.9999,704.494,-25.504,-737.682,34622,19989
1/21/2026 12:32,34.55,0,,0,,-740.934,,,-4.276,0,,0,-148,-0.9999,708.357,-62.352,-740.095,34622,19989
1/21/2026 12:32,34.55,0,,0,,-740.865,,,-21.367,0,,0,-148,-0.9999,709.759,-33.28,-739.631,34627,19992
1/21/2026 12:32,34.55,0,,0,,-738.385,,,-58.216,0,,0,-148,-0.9999,706.853,52.914,-739.933,34622,19989
1/21/2026 12:32,34.55,0,,0,,-737.542,,,-12.147,0,,0,-148,-0.9999,707.655,-14.406,-738.92,34620,19988
1/21/2026 12:32,34.59,0,,0,,-740.724,,,-17.349,0,,0,-148,-0.9999,709.107,18.272,-741.713,34621,19989
1/21/2026 12:32,34.59,0,,0,,-733.378,,,-35.843,0,,0,-148,-0.9998,711.355,-41.09,-736.049,34621,19988
1/21/2026 12:33,34.59,0,,0,,-742.707,,,-62.414,0,,0,-148,-0.9998,711.758,-54.483,-744.411,34613,19984
1/21/2026 12:33,34.59,0,,0,,-743.927,,,-42.898,0,,0,-148,-0.9998,712.487,-48.297,-743.185,34612,19983
1/21/2026 12:33,34.59,0,,0,,-745.302,,,16.606,0,,0,-148,-0.9997,710.656,-12.855,-743.841,34621,19989
1/21/2026 12:33,34.59,0,,0,,-735.609,,,-39.692,0,,0,-148,-0.9998,700.617,-53.277,-735.933,34615,19985
1/21/2026 12:33,34.57,0,,0,,-730.758,,,-74.485,0,,0,-148,-0.9999,699.1,12.937,-731.006,34618,19987
1/21/2026 12:33,34.57,0,,0,,-733.474,,,99.155,0,,0,-148,-0.9998,699.152,83.343,-735.919,34622,19989
1/21/2026 12:34,34.57,0,,0,,-735.682,,,15.438,0,,0,-123,0.9967,704.263,58.033,-736.365,34631,19994
1/21/2026 12:34,34.57,0,,0,,-741.995,,,38.545,0,,0,-123,0.9964,710.503,-30.919,-742.467,34623,19989
1/21/2026 12:34,34.57,0,,0,,-743.752,,,-3.701,0,,0,-148,-0.9999,708.039,-50.052,-743.909,34620,19988
1/21/2026 12:34,34.57,0,,0,,-737.303,,,-50.826,0,,0,-148,-0.9999,704.393,-26.923,-738.099,34633,19995
1/21/2026 12:34,34.56,0,,0,,-735.565,,,29.345,0,,0,-148,-0.9999,702.107,63.057,-737.394,34633,19996
1/21/2026 12:34,34.56,0,,0,,-745.557,,,3.996,0,,0,-127,0.9994,710.691,8.296,-743.768,34622,19989
1/21/2026 12:35,34.56,0,,0,,-747.934,,,-17.88,0,,0,-127,0.9996,711.584,74.84,-747.079,34631,19994
1/21/2026 12:35,34.56,0,,0,,-749.601,,,-18.016,0,,0,-127,0.9992,712.389,-40.334,-746.136,34610,19982
1/21/2026 12:35,34.56,0,,0,,-747.058,,,34.566,0,,0,-127,0.9978,714.218,102.145,-747.301,34627,19992
1/21/2026 12:35,34.56,0,,0,,-750.44,,,13.348,0,,0,-127,0.9993,713.003,9.005,-746.948,34618,19987
1/21/2026 12:35,34.57,0,,0,,-744.506,,,-63.503,0,,0,-127,0.9994,710.335,-6.193,-744.804,34626,19991
1/21/2026 12:35,34.57,0,,0,,-741.742,,,79.464,0,,0,-127,0.9994,709.185,0.601,-743.005,34620,19988
1/21/2026 12:36,34.57,0,,0,,-742.937,,,-38.035,0,,0,-127,0.9994,709.352,23.985,-744.106,34631,19994
1/21/2026 12:36,34.57,0,,0,,-744.424,,,70.503,0,,0,-127,0.9995,708.202,11.989,-743.062,34632,19995
1/21/2026 12:36,34.57,0,,0,,-740.742,,,47.939,0,,0,-127,0.9993,705.307,-16.573,-740.24,34617,19986
1/21/2026 12:36,34.57,0,,0,,-742.401,,,19.672,0,,0,-148,-0.9999,705.704,10.54,-742.219,34628,19992
1/21/2026 12:36,34.58,0,,0,,-739.824,,,14.64,0,,0,-148,-0.9999,705.785,-27.486,-738.827,34623,19990
1/21/2026 12:36,34.58,0,,0,,-734.094,,,-10.87,0,,0,-148,-0.9999,699.894,12.17,-734.684,34625,19991
1/21/2026 12:37,34.58,0,,0,,-725.499,,,-41.092,0,,0,-148,-0.9999,691.726,51.34,-725.809,34622,19989
1/21/2026 12:37,34.58,0,,0,,-719.971,,,49.005,0,,0,-148,-0.9999,690.629,1.93,-724.712,34619,19987
1/21/2026 12:37,34.58,0,,0,,-723.641,,,-33.142,0,,0,-148,-1,687.408,-29.29,-721.092,34618,19987
1/21/2026 12:37,34.58,0,,0,,-725.188,,,-56.503,0,,0,-148,-1,692.2,-90.118,-725.191,34615,19985
1/21/2026 12:37,34.58,0,,0,,-726.08,,,-62.157,0,,0,-148,-0.9999,694.44,6.518,-726.123,34619,19987
1/21/2026 12:37,34.58,0,,0,,-725.606,,,33.243,0,,0,-148,-0.9999,692.172,-41.361,-725.552,34620,19988
1/21/2026 12:38,34.58,0,,0,,-720.715,,,-15.906,0,,0,-148,-1,685.646,-17.026,-720.277,34616,19985
1/21/2026 12:38,34.58,0,,0,,-712.141,,,-10.339,0,,0,-148,-0.9998,679.893,-22.112,-710.905,34619,19987
1/21/2026 12:38,34.58,0,,0,,-710.528,,,14.293,0,,0,-148,-0.9999,678.692,13.711,-712.049,34610,19982
1/21/2026 12:38,34.58,0,,0,,-713.53,,,-21.757,0,,0,-148,-0.9998,681.833,25.82,-715.549,34619,19987
1/21/2026 12:38,34.56,0,,0,,-711.637,,,-38.958,0,,0,-148,-1,679.755,-105.214,-710.752,34612,19983
1/21/2026 12:38,34.56,0,,0,,-712.844,,,22.576,0,,0,-127,0.9995,679.672,5.872,-711.84,34616,19985
1/21/2026 12:39,34.56,0,,0,,-711.356,,,-10.505,0,,0,-127,0.9992,681.064,-49.822,-711.926,34614,19984
1/21/2026 12:39,34.56,0,,0,,-714.25,,,14.001,0,,0,-143,-0.9999,682.732,-31.154,-714.987,34617,19986
1/21/2026 12:39,34.56,0,,0,,-716.641,,,-43.678,0,,0,-143,-0.9999,685.625,-67.405,-719.967,34614,19984
1/21/2026 12:39,34.56,0,,0,,-717.869,,,-7.073,0,,0,-143,-1,685.5,-53.684,-717.774,34611,19983
1/21/2026 12:39,34.59,0,,0,,-717.521,,,-23.504,0,,0,-143,-0.9999,685.885,-36.626,-717.109,34612,19983
1/21/2026 12:39,34.59,0,,0,,-717.173,,,-5.89,0,,0,-143,-0.9999,687.382,-2.664,-718.319,34620,19988
1/21/2026 12:40,34.59,0,,0,,-714.489,,,13.124,0,,0,-143,-0.9999,682.536,-80.238,-713.744,34616,19985
1/21/2026 12:40,34.59,0,,0,,-701.124,,,-68.367,0,,0,-143,-0.9999,675.091,-14.625,-701.652,34627,19992
1/21/2026 12:40,34.59,0,,0,,-712.926,,,-22.541,0,,0,-143,-0.9999,683.404,-37.958,-712.358,34617,19986
1/21/2026 12:40,34.59,0,,0,,-710.231,,,33.931,0,,0,-123,0.9963,683.333,85.322,-709.93,34616,19986
1/21/2026 12:40,34.59,0,,0,,-704.033,,,-0.353,0,,0,-123,0.9965,677.942,101.735,-703.767,34624,19990
1/21/2026 12:40,34.59,0,,0,,-692.308,,,3.476,0,,0,-139,-0.9999,663.951,31.007,-692.406,34623,19989
1/21/2026 12:41,34.59,0,,0,,-692.688,,,-15.648,0,,0,-139,-0.9999,664.062,-73.355,-692.071,34615,19985
1/21/2026 12:41,34.59,0,,0,,-681.185,,,-107,0,,0,-119,-0.9998,657.146,0.514,-681.969,34629,19993
1/21/2026 12:41,34.59,0,,0,,-683.804,,,73.867,0,,0,-119,0.9953,664.422,89.812,-686.218,34630,19994
1/21/2026 12:41,34.59,0,,0,,-685.415,,,-29.278,0,,0,-160,-1,660.307,1.992,-687.468,34624,19990
1/21/2026 12:41,34.56,0,,0,,-690.846,,,20.128,0,,0,-160,-1,662.287,-30.835,-691.929,34635,19996
1/21/2026 12:41,34.56,0,,0,,-691.082,,,-22.092,0,,0,-160,-0.9999,662.584,3.103,-691.424,34622,19989
1/21/2026 12:42,34.56,0,,0,,-684.475,,,25.374,0,,0,-139,-0.9999,656.649,9.424,-683.206,34626,19991
1/21/2026 12:42,34.56,0,,0,,-693.117,,,-9.273,0,,0,-139,-0.9999,666.378,42.529,-696.075,34625,19991
1/21/2026 12:42,34.56,0,,0,,-692.822,,,-39.779,0,,0,-139,-0.9999,664.361,-7.152,-691.179,34623,19990
1/21/2026 12:42,34.56,0,,0,,-691.777,,,-44.473,0,,0,-139,-0.9999,665.166,-23.92,-696.037,34619,19987
1/21/2026 12:42,34.55,0,,0,,-693.366,,,-38.359,0,,0,-139,-0.9999,665.666,-24.761,-693.333,34616,19986
1/21/2026 12:42,34.55,0,,0,,-697.577,,,-64.352,0,,0,-139,-0.9999,669.934,-64.358,-698.048,34613,19984
1/21/2026 12:43,34.55,0,,0,,-701.241,,,-95.143,0,,0,-139,-0.9999,672.606,-10.082,-702.206,34621,19988
1/21/2026 12:43,34.55,0,,0,,-705.131,,,14.207,0,,0,-139,-1,677.733,62.518,-706.026,34602,19977
1/21/2026 12:43,34.55,0,,0,,-714.824,,,11.018,0,,0,-139,-0.9999,682.424,-15.487,-714.759,34627,19992
1/21/2026 12:43,34.55,0,,0,,-713.672,,,-38.14,0,,0,-139,-0.9999,684.926,-58.719,-715.069,34634,19996
1/21/2026 12:43,34.55,0,,0,,-714.476,,,-70.455,0,,0,-139,-0.9998,686.214,-45.565,-712.095,34618,19987
1/21/2026 12:43,34.55,0,,0,,-714.558,,,61.266,0,,0,-119,0.9962,689.351,84.589,-712.227,34634,19996
1/21/2026 12:44,34.55,0,,0,,-745.18,,,51.741,0,,0,-139,-0.9997,683.044,-13.442,-759.176,34616,19986
1/21/2026 12:44,34.55,0,,0,,-713.011,,,-55.156,0,,0,-155,-0.9998,684.053,-33.529,-710.95,34622,19989
1/21/2026 12:44,34.55,0,,0,,-704.462,,,-32.766,0,,0,-155,-0.9999,678.53,-16.568,-706.228,34618,19987
1/21/2026 12:44,34.55,0,,0,,-709.881,,,-31.033,0,,0,-155,-0.9999,682.889,1.155,-709.75,34626,19991
1/21/2026 12:44,34.56,0,,0,,-714.794,,,-41.664,0,,0,-155,-1,686.365,-34.401,-714.818,34613,19984
1/21/2026 12:44,34.56,0,,0,,-718.703,,,-21.46,0,,0,-155,-0.9999,687.951,45.98,-718.229,34631,19994
1/21/2026 12:45,34.56,0,,0,,-718.244,,,-18.987,0,,0,-155,-0.9999,687.789,-58.613,-715.227,34620,19988
1/21/2026 12:45,34.56,0,,0,,-721.605,,,-2.516,0,,0,-155,-0.9997,693.49,-44.351,-721.694,34627,19992
1/21/2026 12:45,34.56,0,,0,,-718.951,,,-1.193,0,,0,-135,-0.9997,695.817,-73.835,-720.32,34626,19991
1/21/2026 12:45,34.56,0,,0,,-721.791,,,7.603,0,,0,-135,-1,692.421,3.469,-719.763,34621,19989
1/21/2026 12:45,34.56,0,,0,,-718.071,,,17.762,0,,0,-135,-1,688.534,-69.457,-716.084,34616,19985
1/21/2026 12:45,34.56,0,,0,,-713.076,,,-23.4,0,,0,-135,-1,683.5,27.988,-710.207,34625,19991
1/21/2026 12:46,34.56,0,,0,,-710.728,,,-10.188,0,,0,-135,-1,681.232,-31.573,-709.89,34622,19989
1/21/2026 12:46,34.56,0,,0,,-708.972,,,-53.61,0,,0,-135,-1,679.78,-8.01,-706.99,34619,19987
1/21/2026 12:46,34.56,0,,0,,-709.26,,,43.493,0,,0,-135,-1,678.652,45.975,-706.884,34621,19989
1/21/2026 12:46,34.56,0,,0,,-701.422,,,-28.248,0,,0,-135,-1,673.473,-38.72,-699.798,34620,19988
1/21/2026 12:46,34.56,0,,0,,-698.378,,,8.41,0,,0,-135,-1,671.932,-2.997,-699.385,34619,19987
1/21/2026 12:46,34.56,0,,0,,-700.549,,,7.877,0,,0,-135,-1,670.082,-88.292,-697.399,34622,19989
1/21/2026 12:47,34.56,0,,0,,-688.691,,,34.927,0,,0,-135,-1,657.552,41.506,-685.608,34622,19989
1/21/2026 12:47,34.56,0,,0,,-682.862,,,-35.521,0,,0,-135,-1,654.182,-4.066,-681.817,34617,19986
1/21/2026 12:47,34.56,0,,0,,-684.313,,,22.03,0,,0,-135,-1,659.228,-24.156,-685.539,34622,19989
1/21/2026 12:47,34.56,0,,0,,-707.211,,,-50.206,0,,0,-135,-1,677.77,-65.472,-707.204,34621,19988
1/21/2026 12:47,34.58,0,,0,,-705.077,,,-9.729,0,,0,-135,-1,675.24,-26.481,-703.267,34616,19986
1/21/2026 12:47,34.58,0,,0,,-699.159,,,28.787,0,,0,-135,-1,673.112,-3.396,-698.437,34619,19987
1/21/2026 12:48,34.58,0,,0,,-701.272,,,-46.998,0,,0,-135,-0.9999,673.518,1.719,-701.725,34625,19991
1/21/2026 12:48,34.58,0,,0,,-702.197,,,-30.551,0,,0,-135,-0.9999,674.643,-17.138,-701.892,34628,19993
1/21/2026 12:48,34.58,0,,0,,-706.102,,,-47.388,0,,0,-135,-0.9999,677.607,-34.354,-707.074,34630,19994
1/21/2026 12:48,34.58,0,,0,,-713.604,,,-4.531,0,,0,-135,-0.9999,684.317,-18.427,-713.787,34623,19990
1/21/2026 12:48,34.57,0,,0,,-712.549,,,-30.087,0,,0,-135,-0.9999,685.406,-18.532,-713.235,34621,19988
1/21/2026 12:48,34.57,0,,0,,-718.901,,,-24.108,0,,0,-135,-0.9999,693.322,-15.127,-722.891,34627,19992
1/21/2026 12:49,34.57,0,,0,,-726.219,,,-14.579,0,,0,-135,-0.9999,695.946,-12.071,-725.565,34625,19991
1/21/2026 12:49,34.57,0,,0,,-726.085,,,-46.526,0,,0,-135,-0.9999,695.035,-29.145,-724.329,34616,19985
1/21/2026 12:49,34.57,0,,0,,-726.739,,,-11.02,0,,0,-135,-0.9999,696.948,-10.156,-727.065,34623,19990
1/21/2026 12:49,34.57,0,,0,,-731.337,,,-73.653,0,,0,-135,-0.9999,700.613,-41.996,-730.385,34616,19986
1/21/2026 12:49,34.58,0,,0,,-727.992,,,-25.818,0,,0,-135,-0.9999,699.485,27.201,-731.053,34619,19987
1/21/2026 12:49,34.58,0,,0,,-733.999,,,-35.815,0,,0,-135,-1,701.008,-1.537,-732.301,34623,19990
1/21/2026 12:50,34.58,0,,0,,-731.854,,,-57.864,0,,0,-135,-0.9999,704.708,-2.994,-731.751,34615,19985
1/21/2026 12:50,34.58,0,,0,,-734.241,,,-35.592,0,,0,-135,-0.9999,703.986,57.994,-741.653,34629,19993
1/21/2026 12:50,34.58,0,,0,,-723.589,,,-68.295,0,,0,-135,-0.9999,694.215,4.32,-724.24,34628,19992
1/21/2026 12:50,34.58,0,,0,,-722.707,,,-28.544,0,,0,-135,-0.9999,690.59,6.434,-723.046,34614,19984
1/21/2026 12:50,34.54,0,,0,,-722.292,,,87.155,0,,0,-111,0.9959,693.506,35.009,-722.396,34633,19995
1/21/2026 12:50,34.54,0,,0,,-728.874,,,89.017,0,,0,-111,0.9958,699.83,44.003,-728.537,34621,19989
1/21/2026 12:51,34.54,0,,0,,-731.175,,,34.622,0,,0,-111,0.9958,698.515,48.268,-728.54,34621,19988
1/21/2026 12:51,34.54,0,,0,,-717.424,,,37.94,0,,0,-131,0.9995,689.85,0.294,-719.623,34619,19987
1/21/2026 12:51,34.54,0,,0,,-715.898,,,-17.303,0,,0,-131,0.9999,681.903,22.544,-713.199,34617,19986
1/21/2026 12:51,34.54,0,,0,,-693.062,,,-12.885,0,,0,-131,1,656.98,65.348,-681.041,34634,19996
1/21/2026 12:51,34.6,0,,0,,-677.992,,,74.334,0,,0,-131,0.9993,647.816,-28.803,-678.349,34615,19985
1/21/2026 12:51,34.6,0,,0,,-683.511,,,35.637,0,,0,-131,0.9998,653.829,8.909,-687.42,34625,19991
1/21/2026 12:52,34.6,0,,0,,-677.475,,,60.738,0,,0,-131,0.9995,652.867,-87.557,-681.283,34618,19987
1/21/2026 12:52,34.6,0,,0,,-678.64,,,-6.884,0,,0,-156,-0.9999,657.353,9.468,-678.608,34643,20001
1/21/2026 12:52,34.6,0,,0,,-658.699,,,-16.961,0,,0,-156,-1,659.122,-64.822,-654.927,34628,19993
1/21/2026 12:52,34.6,0,,0,,-690.899,,,-60.589,0,,0,-156,-0.9999,657.966,9.382,-705.968,34623,19990
1/21/2026 12:52,34.56,0,,0,,-680.106,,,120.792,0,,0,-151,0.9956,655.224,136.354,-678.191,34648,20004
1/21/2026 12:52,34.56,0,,0,,-676.054,,,3.336,0,,0,-156,-0.9999,651.18,11.142,-679.467,34630,19994
1/21/2026 12:53,34.56,0,,0,,-673.248,,,-44.355,0,,0,-156,-0.9999,647.533,26.266,-673.33,34634,19996
1/21/2026 12:53,34.56,0,,0,,-668.177,,,47.457,0,,0,-156,-0.9999,641.184,-31.25,-665.603,34623,19990
1/21/2026 12:53,34.56,0,,0,,-678.428,,,-36.909,0,,0,-156,-0.9998,656.331,21.276,-681.727,34637,19998
1/21/2026 12:53,34.56,0,,0,,-681.537,,,-26.372,0,,0,-156,-0.9999,655.145,-95.011,-683.064,34623,19989
1/21/2026 12:53,34.59,0,,0,,-701.766,,,-23.573,0,,0,-156,-0.9999,652.671,35.087,-676.643,34635,19996
1/21/2026 12:53,34.59,0,,0,,-676.676,,,-2.438,0,,0,-156,-0.9999,650.937,-15.878,-674.159,34627,19992
1/21/2026 12:54,34.59,0,,0,,-669.331,,,26.792,0,,0,-156,-0.9999,657.818,-41.803,-683.626,34610,19982
1/21/2026 12:54,34.59,0,,0,,-722.107,,,-69.131,0,,0,-135,-0.9999,664.653,42.141,-715.131,34635,19996
1/21/2026 12:54,34.59,0,,0,,-693.571,,,-44.66,0,,0,-135,-0.9999,672.32,-20.759,-693.671,34616,19986
1/21/2026 12:54,34.59,0,,0,,-723.622,,,-135.629,0,,0,-115,-0.9999,661.465,-4.628,-717.506,34632,19995
1/21/2026 12:54,34.52,0,,0,,-684.812,,,70.632,0,,0,-115,0.995,657.489,94.151,-672.399,34633,19995
1/21/2026 12:54,34.52,0,,0,,-660.634,,,71.542,0,,0,-115,0.995,658.91,42.813,-670.317,34631,19994
1/21/2026 12:55,34.52,0,,0,,-685.859,,,27.71,0,,0,-115,0.9949,662.203,98.731,-690.541,34633,19995
1/21/2026 12:55,34.52,0,,0,,-701.05,,,32.016,0,,0,-115,0.9948,670.423,101.711,-690.846,34632,19995
1/21/2026 12:55,34.52,0,,0,,-721.249,,,135.032,0,,0,-155,0.9963,673.939,105.128,-690.106,34637,19997
1/21/2026 12:55,34.52,0,,0,,-699.18,,,-52.606,0,,0,-135,-0.9999,670.753,-26.945,-698.477,34633,19995
1/21/2026 12:55,34.55,0,,0,,-683.967,,,4.017,0,,0,-135,-1,673.115,-12.218,-716.804,34622,19989
1/21/2026 12:55,34.55,0,,0,,-689.434,,,-4.288,0,,0,-135,-0.9999,676.663,-56.685,-701.315,34622,19989
1/21/2026 12:56,34.55,0,,0,,-697.279,,,10.197,0,,0,-135,-0.9999,671.61,-0.987,-698.978,34638,19998
1/21/2026 12:56,34.55,0,,0,,-697.64,,,-3.706,0,,0,-135,-0.9999,671.454,2.197,-704.265,34624,19990
1/21/2026 12:56,34.55,0,,0,,-692.041,,,-9.055,0,,0,-135,-0.9999,665.836,17.167,-695.999,34643,20001
1/21/2026 12:56,34.55,0,,0,,-681.789,,,-66.572,0,,0,-135,-0.9999,655.824,-23.434,-680.323,34630,19994
1/21/2026 12:56,34.55,0,,0,,-694.765,,,52.856,0,,0,-135,-0.9999,657.487,-24.576,-684.05,34623,19990
1/21/2026 12:56,34.55,0,,0,,-687.045,,,-44.133,0,,0,-135,-0.9999,662.178,-19.307,-685.536,34616,19985
1/21/2026 12:57,34.55,0,,0,,-677.726,,,89.93,0,,0,-114,0.9955,656.879,102.643,-677.49,34643,20001
1/21/2026 12:57,34.55,0,,0,,-671.653,,,21.211,0,,0,-135,-1,646.973,-90.925,-694.292,34624,19990
1/21/2026 12:57,34.55,0,,0,,-668.077,,,16.905,0,,0,-135,-0.9999,644.826,2.827,-671.187,34645,20002
1/21/2026 12:57,34.55,0,,0,,-674.237,,,88.798,0,,0,-119,0.9953,651.93,0.284,-674.539,34625,19991
1/21/2026 12:57,34.6,0,,0,,-734.372,,,-4.736,0,,0,-139,-1,649.551,54.873,-669.133,34638,19998
1/21/2026 12:57,34.6,0,,0,,-647.901,,,-45.29,0,,0,-139,-1,645.439,-48.922,-669.311,34609,19981
1/21/2026 12:58,34.6,0,,0,,-665.842,,,4.234,0,,0,-139,-0.9999,643.848,-28.363,-670.296,34621,19988
1/21/2026 12:58,34.6,0,,0,,-678.285,,,15.611,0,,0,-139,-1,648.188,-35.723,-718.419,34611,19983
1/21/2026 12:58,34.6,0,,0,,-647.347,,,-17.189,0,,0,-139,-0.9998,645.956,-7.857,-672.676,34630,19993
1/21/2026 12:58,34.6,0,,0,,-667.139,,,13.328,0,,0,-119,0.996,651.733,27.032,-673.473,34606,19980
1/21/2026 12:58,34.55,0,,0,,-681.335,,,-27.025,0,,0,-139,-0.9999,646.987,49.483,-675.061,34628,19992
1/21/2026 12:58,34.55,0,,0,,-663.073,,,-38.292,0,,0,-139,-0.9999,636.314,-35.711,-661.21,34620,19988
1/21/2026 12:59,34.55,0,,0,,-667.312,,,-38.222,0,,0,-139,-0.9999,641.324,11.641,-667.399,34631,19994
1/21/2026 12:59,34.55,0,,0,,-669.148,,,-44.186,0,,0,-139,-0.9999,640.601,-25.983,-666.95,34617,19986
1/21/2026 12:59,34.55,0,,0,,-704.212,,,-38.193,0,,0,-139,-1,639.568,36.664,-678.495,34650,20005
1/21/2026 12:59,34.55,0,,0,,-671.963,,,-3.326,0,,0,-139,-0.9999,635.976,-148.969,-661.079,34613,19984
1/21/2026 12:59,34.57,0,,0,,-663.519,,,80.566,0,,0,-119,0.9955,639.355,52.841,-663.433,34631,19994
1/21/2026 12:59,34.57,0,,0,,-641.947,,,98.166,0,,0,-119,0.9932,636.573,33.583,-661.804,34627,19992
1/21/2026 13:00,34.57,0,,0,,-658.635,,,83.874,0,,0,-119,0.9949,631.857,86.443,-667.349,34631,19994
1/21/2026 13:00,34.57,0,,0,,-649.414,,,54.69,0,,0,-119,0.9948,627.337,21.899,-647.384,34636,19997
1/21/2026 13:00,34.57,0,,0,,-642.476,,,63.151,0,,0,-119,0.9941,624.047,45.991,-640.668,34627,19992
1/21/2026 13:00,34.57,0,,0,,-647.976,,,-11.187,0,,0,-159,-0.9999,623.515,-14.209,-649.532,34631,19994
1/21/2026 13:00,34.56,0,,0,,-649.79,,,-52.966,0,,0,-159,-0.9999,624.76,-22.698,-648.378,34625,19991
1/21/2026 13:00,34.56,0,,0,,-654.167,,,46.758,0,,0,-159,-0.9999,633.336,12.26,-631.786,34620,19988
1/21/2026 13:01,34.56,0,,0,,-699.485,,,73.116,0,,0,-119,0.9944,646.14,91.198,-680.209,34628,19993
1/21/2026 13:01,34.56,0,,0,,-670.81,,,100.601,0,,0,-139,0.9946,654.115,82.55,-669.72,34628,19993
1/21/2026 13:01,34.56,0,,0,,-682.111,,,-23.467,0,,0,-143,-0.9999,654.78,-65.972,-682.112,34617,19986
1/21/2026 13:01,34.56,0,,0,,-686.175,,,-21.789,0,,0,-123,0.9988,661.473,41.718,-686.329,34639,19999
1/21/2026 13:01,34.6,0,,0,,-687.29,,,72.58,0,,0,-123,0.9979,661.234,42.567,-687.495,34634,19996
1/21/2026 13:01,34.6,0,,0,,-670.336,,,51.988,0,,0,-123,0.9981,663.187,10.572,-694.732,34625,19991
1/21/2026 13:02,34.6,0,,0,,-692.566,,,-9.752,0,,0,-123,0.9981,662.883,102.252,-691.104,34628,19993
1/21/2026 13:02,34.6,0,,0,,-696.618,,,-1.836,0,,0,-139,-0.9999,670.215,-45.127,-697.174,34616,19986
1/21/2026 13:02,34.6,0,,0,,-698.64,,,-90.629,0,,0,-139,-0.9997,672.831,34.044,-699.354,34636,19997
1/21/2026 13:02,34.6,0,,0,,-703.247,,,-22.817,0,,0,-139,-0.9998,673.56,-23.959,-701.435,34631,19994
1/21/2026 13:02,34.58,0,,0,,-705.869,,,-71.01,0,,0,-139,-0.9998,676.868,18.511,-705.588,34630,19994
1/21/2026 13:02,34.58,0,,0,,-697.407,,,-43.922,0,,0,-139,-0.9997,671.752,-41.514,-695.522,34624,19990
1/21/2026 13:03,34.58,0,,0,,-702.183,,,-45.977,0,,0,-139,-0.9997,687.823,0.167,-717.189,34627,19992
1/21/2026 13:03,34.58,0,,0,,-716.579,,,-7.448,0,,0,-139,-0.9997,689.963,-40.617,-717.324,34637,19998
1/21/2026 13:03,34.58,0,,0,,-720.301,,,-4.452,0,,0,-139,-0.9997,692.492,-37.788,-721.808,34628,19992
1/21/2026 13:03,34.58,0,,0,,-717.312,,,10.458,0,,0,-139,-0.9998,687.712,-44.686,-717.263,34620,19988
1/21/2026 13:03,34.57,0,,0,,-703.943,,,7.821,0,,0,-118,0.9966,677.792,108.768,-702.139,34645,20002
1/21/2026 13:03,34.57,0,,0,,-686.573,,,-0.635,0,,0,-135,-0.9998,658.776,-103.509,-685.517,34626,19992
1/21/2026 13:04,34.57,0,,0,,-680.027,,,65.779,0,,0,-114,0.9957,656.138,79.176,-681.958,34636,19997
1/21/2026 13:04,34.57,0,,0,,-678.041,,,55.43,0,,0,-130,0.9999,648.126,-53.847,-679.092,34618,19987
1/21/2026 13:04,34.57,0,,0,,-674.271,,,-61.611,0,,0,-130,0.9999,646.808,-40.185,-675.686,34624,19990
1/21/2026 13:04,34.57,0,,0,,-671.224,,,10.927,0,,0,-130,1,643.738,45.636,-673.253,34628,19993
1/21/2026 13:04,34.58,0,,0,,-671.577,,,0.41,0,,0,-130,1,640.691,-50.528,-670.586,34623,19989
1/21/2026 13:04,34.58,0,,0,,-670.919,,,17.856,0,,0,-130,0.9998,638.881,-9.2,-669.716,34620,19988
1/21/2026 13:05,34.58,0,,0,,-667.254,,,-114.996,0,,0,-94,0.9998,639.78,-29.546,-668.385,34629,19993
1/21/2026 13:05,34.58,0,,0,,-679.914,,,33.832,0,,0,-134,-0.9999,644.98,-61.912,-679.13,34625,19991
1/21/2026 13:05,34.58,0,,0,,-680.153,,,0.137,0,,0,-134,-0.9998,649.163,-37.422,-680.828,34623,19990
1/21/2026 13:05,34.58,0,,0,,-681.576,,,-84.19,0,,0,-152,-0.9948,653.398,-91.476,-682.501,34616,19986
1/21/2026 13:05,34.55,0,,0,,-667.474,,,-11.946,0,,0,-130,1,636.117,26.006,-666.387,34624,19990
1/21/2026 13:05,34.55,0,,0,,-660.688,,,-22.865,0,,0,-185,-0.9995,630.998,42.83,-660.677,34623,19990
1/21/2026 13:06,34.55,0,,0,,-664.151,,,-109.803,0,,0,-202,-0.9997,631.839,-105.055,-662.841,34615,19985
1/21/2026 13:06,34.55,0,,0,,-671.408,,,-155.069,0,,0,-182,-0.9929,640.05,-44.945,-671.256,34631,19994
1/21/2026 13:06,34.55,0,,0,,-673.115,,,-19.458,0,,0,-113,0.9976,643.109,0.857,-672.931,34618,19987
1/21/2026 13:06,34.55,0,,0,,-666.091,,,15.054,0,,0,-128,0.999,638.42,0.574,-668.992,34630,19993
1/21/2026 13:06,34.58,0,,0,,-671.829,,,3.408,0,,0,-252,-0.9999,642.189,10.839,-672.103,34633,19995
1/21/2026 13:06,34.58,0,,0,,-679.885,,,-19.931,0,,0,-150,-0.9984,649.853,-48.399,-682.076,34625,19991
1/21/2026 13:07,34.58,0,,0,,-678.591,,,-45.418,0,,0,-284,0.9983,649.833,-10.953,-679.792,34636,19997
1/21/2026 13:07,34.58,0,,0,,-681.195,,,41.791,0,,0,-138,-0.9999,647.227,-19.257,-680.707,34624,19990
1/21/2026 13:07,34.58,0,,0,,-674.377,,,-155.819,0,,0,-160,-0.9995,644.517,-104.095,-673.847,34615,19985
1/21/2026 13:07,34.58,0,,0,,-681.771,,,13.054,0,,0,-150,0.9992,649.604,10.468,-681.264,34621,19989
1/21/2026 13:07,34.58,0,,0,,-668.651,,,-175.521,0,,0,-202,-0.9964,640.084,-157.139,-663.743,34621,19989
1/21/2026 13:07,34.58,0,,0,,-665.181,,,43.434,0,,0,-258,0.9979,637.778,92.015,-667.252,34639,19999
1/21/2026 13:08,34.58,0,,0,,-652.79,,,-2.85,0,,0,-148,-0.9947,628.166,-52.26,-652.304,34625,19991
1/21/2026 13:08,34.58,0,,0,,-656.357,,,-172.076,0,,0,-168,-0.9994,626.511,-103.414,-652.046,34617,19986
1/21/2026 13:08,34.58,0,,0,,-667.74,,,-54.349,0,,0,-187,1,639.157,49.736,-668.158,34623,19990
1/21/2026 13:08,34.58,0,,0,,-670.507,,,-41.898,0,,0,-204,-0.9998,643.806,-74.245,-670.106,34621,19988
1/21/2026 13:08,34.57,0,,0,,-676.245,,,15.404,0,,0,-141,-1,646.438,-40.497,-677.488,34629,19993
1/21/2026 13:08,34.57,0,,0,,-689.73,,,-43.642,0,,0,-149,-0.9995,659.667,-63.513,-690.263,34626,19991
1/21/2026 13:09,34.57,0,,0,,-689.61,,,-38.695,0,,0,-230,-0.9986,660.571,-38.668,-690.799,34617,19986
1/21/2026 13:09,34.57,0,,0,,-689.71,,,-4.867,0,,0,-173,-0.9942,666.451,-54.2,-691.629,34623,19990
1/21/2026 13:09,34.57,0,,0,,-705.675,,,111.689,0,,0,-156,0.9977,669.606,73.012,-709.573,34620,19988
1/21/2026 13:09,34.57,0,,0,,-698.142,,,4.476,0,,0,-163,-0.9878,676.695,-51.914,-697.855,34624,19990
1/21/2026 13:09,34.57,0,,0,,-703.724,,,-27.799,0,,0,-162,-0.9948,676.412,-71.537,-702.771,34624,19990
1/21/2026 13:09,34.57,0,,0,,-702.707,,,82.172,0,,0,-154,0.9993,671.695,0.024,-702.7,34617,19986
1/21/2026 13:10,34.57,0,,0,,-693.139,,,-50.022,0,,0,-154,-0.9994,659.806,-47.667,-689.918,34612,19983
1/21/2026 13:10,34.57,0,,0,,-687.918,,,-73.767,0,,0,-154,-0.9967,658.731,-63.82,-686.933,34582,19966
1/21/2026 13:10,34.57,0,,0,,-687.63,,,-37.444,0,,0,-154,-0.9989,659.802,-38.252,-689.457,34598,19975
1/21/2026 13:10,34.57,0,,0,,-695.112,,,-37.638,0,,0,-154,-0.9991,665.649,-37.497,-695.165,34588,19970
1/21/2026 13:10,34.56,0,,0,,-700.855,,,-37.673,0,,0,-154,-0.9992,670.334,-34.171,-701.302,34605,19979
1/21/2026 13:10,34.56,0,,0,,-701.811,,,-38.642,0,,0,-154,-0.9991,672.288,-36.954,-702.345,34599,19976
1/21/2026 13:11,34.56,0,,0,,-707.101,,,-1.772,0,,0,-154,-0.9993,674.591,-48.992,-705.139,34599,19976
1/21/2026 13:11,34.56,0,,0,,-704.124,,,-32.825,0,,0,-154,-0.9993,674.049,-31.852,-704.879,34593,19972
1/21/2026 13:11,34.56,0,,0,,-693.296,,,-34.023,0,,0,-154,-0.9993,663.131,-32.322,-692.404,34594,19973
1/21/2026 13:11,34.56,0,,0,,-696.205,,,-1.952,0,,0,-154,-0.9992,665.656,-33.707,-696.664,34599,19976
1/21/2026 13:11,34.55,0,,0,,-694.094,,,-36.098,0,,0,-154,-0.9993,663.704,-32.13,-693.057,34591,19971
1/21/2026 13:11,34.55,0,,0,,-685.641,,,-32.991,0,,0,-154,-0.9991,655.189,-35.16,-685.008,34605,19979
1/21/2026 13:12,34.55,0,,0,,-677.902,,,-33.639,0,,0,-154,-0.9992,647.991,-32.443,-676.316,34600,19976
1/21/2026 13:12,34.55,0,,0,,-684.997,,,-35.947,0,,0,-154,-0.9991,654.481,-35.782,-683.813,34595,19973
1/21/2026 13:12,34.55,0,,0,,-686.959,,,-38.025,0,,0,-154,-0.9991,657.638,-35.855,-683.728,34586,19968
1/21/2026 13:12,34.55,0,,0,,-677.009,,,-33.903,0,,0,-154,-0.9991,648.649,-35.452,-678.311,34591,19971
1/21/2026 13:12,34.54,0,,0,,-673.852,,,-36.388,0,,0,-154,-0.9992,643.788,-34.358,-671.826,34588,19970
1/21/2026 13:12,34.54,0,,0,,-678.717,,,-36.28,0,,0,-154,-0.999,649.647,-36.18,-680.372,34596,19974
1/21/2026 13:13,34.54,0,,0,,-682.863,,,-36.218,0,,0,-154,-0.9991,653.208,-34.264,-681.735,34586,19968
1/21/2026 13:13,34.54,0,,0,,-674.446,,,-37.329,0,,0,-154,-0.999,646.322,-37.223,-675.117,34600,19976
1/21/2026 13:13,34.54,0,,0,,-672.409,,,-37.145,0,,0,-154,-0.9989,644.481,-36.849,-674.207,34588,19969
1/21/2026 13:13,34.54,0,,0,,-671.514,,,-33.677,0,,0,-154,-0.9991,642.562,-34.834,-672.043,34594,19973
1/21/2026 13:13,34.55,0,,0,,-669.744,,,-29.636,0,,0,-154,-0.9993,640.968,-30.781,-668.541,34595,19973
1/21/2026 13:13,34.55,0,,0,,-666.826,,,-32.672,0,,0,-154,-0.9992,638.935,-34.495,-668.789,34598,19975
1/21/2026 13:14,34.55,0,,0,,-671.761,,,-32.706,0,,0,-154,-0.9992,640.318,-33.737,-669.833,34588,19970
1/21/2026 13:14,34.55,0,,0,,-663.388,,,-36.305,0,,0,-154,-0.9991,635.257,-36.947,-664.151,34599,19976
1/21/2026 13:14,34.55,0,,0,,-662.943,,,-31.476,0,,0,-154,-0.9992,634.515,-31.226,-661.528,34593,19972
1/21/2026 13:14,34.55,0,,0,,-661.871,,,-31.084,0,,0,-154,-0.9992,635.175,-33.001,-665.019,34588,19970
1/21/2026 13:14,34.54,0,,0,,-663.507,,,-33.033,0,,0,-154,-0.9992,636.666,-31.037,-664.857,34582,19966
1/21/2026 13:14,34.54,0,,0,,-665.298,,,-31.077,0,,0,-154,-0.9992,637.072,-32.139,-664.26,34589,19970
1/21/2026 13:15,34.54,0,,0,,-663.54,,,-29.684,0,,0,-154,-0.9994,633.016,-30.026,-662.038,34569,19958
1/21/2026 13:15,34.54,0,,0,,-708.638,,,-26.469,0,,0,-154,-0.9995,633.694,-27.232,-718.591,34562,19954
1/21/2026 13:15,34.54,0,,0,,-655.659,,,-26.213,0,,0,-154,-0.9994,634.567,-26.467,-650.04,34565,19956
1/21/2026 13:15,34.54,0,,50000,,172.395,,,-33.341,0,,1846,-154,0.998,555.356,-36.07,564.392,34564,19956
1/21/2026 13:15,34.53,-0.18,,50000,,3954.31,,,-29.181,3.27,,5605,-154,1,4330.4,-29.035,4330.3,34564,19956
1/21/2026 13:15,34.53,-0.18,,50000,,7948.09,,,-78.12,5.58,,9260,-92,1,7938.02,-51.871,8273.87,34558,19952
1/21/2026 13:16,34.53,-0.18,,50000,,11170.3,,,-98.158,9.93,,12753,-92,1,11331.7,-105.469,11525.9,34569,19958
1/21/2026 13:16,34.53,-0.18,,50000,,14823.4,,,-69.987,13.07,,16203,-31,1,14800.7,-90.332,15140.4,34570,19959
1/21/2026 13:16,34.53,-0.18,,50000,,17966.1,,,-101.939,16.45,,19619,30,-1,18151.4,-108.361,18363.1,34573,19960
1/21/2026 13:16,34.53,-0.18,,50000,,21532.3,,,-72.009,19.66,,23003,91,-1,21560.6,-84.179,21909.9,34556,19951
1/21/2026 13:16,34.49,0.11,,50000,,24751.6,,,-53.294,24.03,,26345,148,-1,24872.4,-51.285,25081.5,34555,19950
1/21/2026 13:16,34.49,0.11,,50000,,28204,,,-75.092,26.08,,29642,209,-1,28201.4,-98.724,28518.1,34558,19952
1/21/2026 13:17,34.49,0.11,,50000,,31406.1,,,-107.039,30.74,,32975,286,-1,31509.7,-96.609,31684.3,34559,19953
1/21/2026 13:17,34.49,0.11,,50000,,34839.9,,,-123.353,32.79,,36302,384,-1,34840.2,-129.639,35158.9,34567,19957
1/21/2026 13:17,34.49,0.11,,50000,,38078.1,,,-142.611,36.87,,39741,489,-1,38211.5,-140.962,38444.1,34572,19960
1/21/2026 13:17,34.49,0.11,,50000,,41503,,,-142.77,40.02,,43050,607,-1,41521.7,-143.176,41830.9,34579,19964
1/21/2026 13:17,34.52,0.61,,50000,,44744.7,,,-147.894,44.1,,46399,730,-0.9999,44883.8,-138.205,45054.8,34558,19952
1/21/2026 13:17,34.52,0.61,,50000,,48178.7,,,-107.985,46.17,,49690,938,-0.9999,48212.3,-107.053,48532.9,34572,19960
1/21/2026 13:18,34.52,0.61,,50000,,50549,,,-134.767,50.6,,51282,1077,-0.9999,50434.3,-98.713,50266.1,34555,19951
1/21/2026 13:18,34.52,0.61,,50000,,49949.6,,,4.36,50.6,,51155,1081,-0.9999,50280.1,5.443,49991.2,34570,19959
1/21/2026 13:18,34.52,0.61,,50000,,50021.3,,,57.113,50.6,,51077,1081,-0.9999,50222.5,60.766,50008,34560,19953
1/21/2026 13:18,34.52,0.61,,50000,,49954.3,,,38.774,50.6,,51077,1024,-0.9999,50243.9,42.575,49915.9,34556,19951
1/21/2026 13:18,34.52,0.91,,50000,,50090.7,,,109.553,50.85,,51077,987,-0.9999,50265.1,105.136,50093.9,34566,19957
1/21/2026 13:18,34.52,0.91,,51000,,50102.1,,,95.093,50.85,,51041,967,-0.9999,50288.4,104.467,50119.5,34562,19954
1/21/2026 13:19,34.52,0.91,,51000,,49975.3,,,85.69,50.85,,51037,890,-0.9999,50279.8,85.122,50117.1,34545,19945
1/21/2026 13:19,34.52,0.91,,52000,,49938.6,,,79.772,50.85,,51000,812,-1,50240.3,41.153,49956.4,34545,19945
1/21/2026 13:19,34.52,0.91,,53000,,50093.1,,,72.347,50.85,,51000,812,-1,50267.1,72.986,50091.6,34552,19949
1/21/2026 13:19,34.52,0.91,,55000,,49931.1,,,43.794,50.85,,50963,734,-1,50246.5,30.757,49946.1,34567,19958
1/21/2026 13:19,34.5,0.6,,55000,,50087.5,,,77.603,50.84,,50943,734,-1,50252.7,79.942,50095.8,34537,19940
1/21/2026 13:19,34.5,0.6,,50000,,49954.3,,,87.798,50.84,,50943,693,-1,50252.5,74.5,50083.2,34538,19940
1/21/2026 13:20,34.5,0.6,,50000,,49963,,,43.869,50.84,,50943,632,-1,50268.5,10.354,49983,34530,19936
1/21/2026 13:20,34.5,0.6,,50000,,50309,,,59.439,50.84,,50832,632,-1,50223.2,52.275,50240.9,34536,19939
1/21/2026 13:20,34.5,0.6,,50000,,50119.3,,,25.564,50.84,,50607,632,-1,50001.8,17.564,50118.3,34524,19933
1/21/2026 13:20,34.5,0.6,,50000,,50089.8,,,-4.01,50.84,,50570,632,-1,49955.7,3.664,50084.5,34525,19933
1/21/2026 13:20,34.48,0.5,,50000,,49963.6,,,-48.05,50.54,,50570,632,-1,49947.6,-52.776,49952.9,34522,19931
1/21/2026 13:20,34.48,0.5,,50000,,50096.4,,,-88.409,50.54,,50549,632,-1,49937,-85.064,50064.2,34522,19931
1/21/2026 13:21,34.48,0.5,,50000,,50071.6,,,-81.452,50.54,,50549,673,-1,49942,-87.958,50068.1,34530,19936
1/21/2026 13:21,34.48,0.5,,50000,,49954.7,,,-43.016,50.54,,50549,750,-1,49936.5,-56.572,49938.8,34529,19935
1/21/2026 13:21,34.48,0.5,,50000,,50072.8,,,-68.344,50.54,,50549,791,-1,49941.4,-54.761,50083.3,34526,19934
1/21/2026 13:21,34.48,0.5,,50000,,50069,,,-30.91,50.54,,50549,873,-1,49943.4,-16.571,50085.7,34524,19933
1/21/2026 13:21,34.46,0.73,,50000,,49944,,,-96.362,50.56,,50549,873,-1,49946.8,-108.586,49971.7,34530,19936
1/21/2026 13:21,34.46,0.73,,50000,,49965.1,,,-65.828,50.56,,50529,954,-0.9999,49948.9,-87.904,49941.3,34530,19936
1/21/2026 13:22,34.46,0.73,,50000,,50094.8,,,-83.346,50.56,,50529,1052,-0.9999,49954.4,-56.89,50073.7,34535,19939
1/21/2026 13:22,34.46,0.73,,50000,,49925.9,,,-72.056,50.56,,50546,1077,-0.9999,49952,-48.08,49984.9,34515,19927
1/21/2026 13:22,34.46,0.73,,50000,,49894.8,,,-49.737,50.56,,50505,1180,-0.9999,49908.9,-34.522,49894.4,34525,19933
1/21/2026 13:22,34.46,0.73,,50000,,50074.6,,,-98.016,50.56,,50530,1241,-0.9999,49977.1,-74.414,50093.1,34525,19933
1/21/2026 13:22,34.5,1.08,,50000,,49939.6,,,-68.142,50.58,,50510,1282,-0.9998,49945.4,-75.937,49925.4,34536,19939
1/21/2026 13:22,34.5,1.08,,50000,,50061,,,-83.781,50.58,,50510,1364,-0.9998,49946.9,-100.449,50063.4,34551,19948
1/21/2026 13:23,34.5,1.08,,50000,,49950.3,,,-76.257,50.58,,50510,1446,-0.9998,49947.6,-106.838,49940.5,34534,19938
1/21/2026 13:23,34.5,1.08,,50000,,49950.3,,,-124.701,50.58,,50510,1548,-0.9998,49946.7,-112.362,49925.5,34548,19947
1/21/2026 13:23,34.5,1.08,,50000,,50069,,,-101.027,50.58,,50510,1653,-0.9997,49955.4,-75.655,50083.9,34561,19954
1/21/2026 13:23,34.5,1.08,,50000,,49923.9,,,-85.594,50.58,,50510,1730,-0.9997,49965.3,-58.797,49973.8,34554,19950
1/21/2026 13:23,34.5,1.58,,50000,,49905,,,-109.23,50.57,,50489,1816,-0.9996,49950.7,-95.371,49921.6,34551,19948
1/21/2026 13:23,34.5,1.58,,50000,,50082.9,,,-97.837,50.57,,50489,1893,-0.9996,49967.6,-73.39,50079.7,34556,19951
1/21/2026 13:24,34.5,1.58,,50000,,49962.2,,,-79.159,50.57,,50489,1995,-0.9995,49977.7,-80.566,49940.7,34564,19956
1/21/2026 13:24,34.5,1.77,,50000,,49920,,,-132.453,50.57,,50449,2055,-0.9995,49953.9,-140.394,49909.6,34571,19960
1/21/2026 13:24,34.5,1.77,,50000,,50095.6,,,-139.66,50.57,,50473,2178,-0.9994,49984.1,-120.406,50059.1,34570,19959
1/21/2026 13:24,34.5,1.77,,50000,,49932.9,,,-119.411,50.57,,50473,2304,-0.9993,49987.6,-93.873,49934.2,34560,19953
1/21/2026 13:24,34.5,2.15,,50000,,49924.5,,,-90.197,50.55,,50473,2402,-0.9992,49994.4,-83.146,49934.5,34556,19951
1/21/2026 13:24,34.5,2.15,,50000,,50091.2,,,-91.144,50.55,,50473,2483,-0.9991,50005.6,-113.444,50092.9,34570,19959
1/21/2026 13:25,34.5,2.15,,50000,,49963.6,,,-102.485,50.55,,50473,2624,-0.999,50017.9,-111.506,49900.8,34586,19968
1/21/2026 13:25,34.5,2.15,,50000,,49953.7,,,-99.748,50.55,,50527,2624,-0.999,50081.2,-99.605,49925.2,34581,19965
1/21/2026 13:25,34.5,2.15,,50000,,49924.8,,,-74.662,50.55,,50527,2645,-0.999,50078,-69.207,49920.9,34579,19964
1/21/2026 13:25,34.5,2.15,,50000,,49919.7,,,-71.041,50.55,,50527,2645,-0.999,50073.5,-75.229,49915.7,34573,19961
1/21/2026 13:25,34.53,2.5,,50000,,49915.2,,,-79.321,50.61,,50527,2645,-0.999,50072.5,-75.872,49913.7,34587,19969
1/21/2026 13:25,34.53,2.5,,50000,,49911,,,-75.225,50.61,,50527,2645,-0.999,50067.9,-78.378,49908.6,34593,19973
1/21/2026 13:26,34.53,2.5,,50000,,49909.8,,,-69.548,50.61,,50527,2645,-0.999,50067.4,-73.377,49909.8,34589,19970
1/21/2026 13:26,34.53,2.5,,50000,,49910,,,-72.803,50.61,,50527,2645,-0.999,50065.6,-72.647,49910.5,34590,19971
1/21/2026 13:26,34.53,2.5,,50000,,49904.6,,,-69.797,50.61,,50527,2645,-0.999,50062.8,-72.54,49905.2,34598,19975
1/21/2026 13:26,34.53,2.5,,50000,,49915.6,,,-71.555,50.61,,50527,2645,-0.999,50069.9,-72.414,49915,34583,19967
1/21/2026 13:26,34.54,2.5,,50000,,49917.2,,,-321.457,50.62,,50527,2404,-0.9992,50061.4,-566.051,49913.9,34574,19962
1/21/2026 13:26,34.54,2.5,,50000,,49935.2,,,-286.92,50.62,,50527,2520,-0.9991,50086.6,-212.885,49934.4,34571,19960
1/21/2026 13:27,34.54,2.5,,50000,,49930.1,,,-124.958,50.62,,50527,2396,-0.9991,50079.3,-75.035,49928.2,34589,19970
1/21/2026 13:27,34.54,2.5,,50000,,49927.2,,,-309.693,50.62,,50527,2474,-0.9993,50069.2,-542.482,49924.1,34586,19968
1/21/2026 13:27,34.54,2.5,,50000,,49918,,,-1552.07,50.62,,50527,658,-0.9999,50027.6,-2526.42,49918.7,34523,19932
1/21/2026 13:27,34.54,0.61,,50000,,49916.4,,,-1889.15,50.62,,50527,1373,-0.9999,50030.3,-1631.57,49916,34508,19923
1/21/2026 13:27,34.49,1.33,,50000,,49910.6,,,-1675.9,50.61,,50527,1152,-0.9998,50028.2,-1340.99,49912.9,34514,19927
1/21/2026 13:27,34.49,1.33,,50000,,49923.9,,,-1797.22,50.61,,50527,1113,-0.9999,50031.2,-1757.69,49923.6,34519,19930
1/21/2026 13:28,34.49,1.33,,50000,,49925.1,,,-1862.74,50.61,,50527,978,-0.9999,50035.9,-1891.36,49925.9,34518,19929
1/21/2026 13:28,34.49,1.33,,50000,,49924.3,,,-1693.48,50.61,,50527,872,-0.9999,50032.7,-1680.48,49920.2,34530,19936
1/21/2026 13:28,34.49,1.33,,50000,,49927.8,,,-1655.42,50.61,,50527,-151,-0.9999,50037.6,-1813.68,49927.8,34531,19936
1/21/2026 13:28,34.49,-0.55,,50000,,49920.7,,,-2849.13,50.61,,50527,-680,0.9999,50031,-2913.66,49916.5,34467,19899
1/21/2026 13:28,34.4,-0.73,,50000,,49914.3,,,-3126.5,50.6,,50527,-457,0.9999,50028.9,-3139.41,49913.7,34466,19899
1/21/2026 13:28,34.4,-0.73,,50000,,49913.8,,,-2962.05,50.6,,50527,-1668,0.9999,50024.7,-2966.37,49913.8,34455,19893
1/21/2026 13:29,34.4,-1.75,,50000,,49920.7,,,-4219.67,50.6,,50548,-1863,0.9991,50069.8,-4267.24,49919,34410,19867
1/21/2026 13:29,34.4,-1.75,,50000,,49920.7,,,-4683.62,50.6,,50548,-2003,0.999,50079.7,-4746.23,49921.8,34407,19865
1/21/2026 13:29,34.4,-1.75,,50000,,49914.2,,,-4741.51,50.6,,50548,-1904,0.999,50076.5,-4766.73,49916.4,34394,19857
1/21/2026 13:29,34.4,-3.22,,50000,,49913.3,,,-5669.24,50.6,,50548,-3393,0.9976,50139.8,-5546.82,49913.5,34356,19835
1/21/2026 13:29,34.31,-3.51,,50000,,49909.3,,,-6016.6,50.61,,50548,-3338,0.9973,50152.6,-6107.08,49908.1,34349,19831
1/21/2026 13:29,34.31,-3.51,,50000,,49913.8,,,-5986.75,50.61,,50548,-3303,0.9974,50152.3,-5911.52,49910.9,34343,19828
1/21/2026 13:30,34.31,-3.51,,50000,,49908,,,-6114.37,50.61,,50548,-3264,0.9973,50153.7,-6041.66,49909.8,34342,19827
1/21/2026 13:30,34.31,-3.51,,50000,,49787.8,,,-5870.42,50.61,,50681,-3364,0.9975,50232.8,-5820.29,49891.2,34341,19827
1/21/2026 13:30,34.31,-3.51,,50000,,49713.5,,,-5554.94,50.61,,50796,-3479,0.9974,50352.3,-5671.87,49668.5,34333,19822
1/21/2026 13:30,34.31,-3.51,,50000,,50179,,,-5671.38,50.61,,50898,-3553,0.9972,50549.1,-5656.86,50120.1,34324,19817
1/21/2026 13:30,34.28,-3.64,,50000,,49855.5,,,-5719.92,50.93,,50943,-3811,0.9969,50531,-5792.78,49824.7,34319,19814
1/21/2026 13:30,34.28,-3.64,,50000,,50134.6,,,-5592.75,50.93,,50903,-3997,0.9965,50584.3,-5558.81,50108,34322,19816
1/21/2026 13:31,34.28,-3.64,,50000,,49888.5,,,-5790.52,50.93,,50988,-4130,0.9962,50606.5,-5813.15,49901.8,34309,19808
1/21/2026 13:31,34.28,-4.3,,50000,,50079.3,,,-5869.13,50.93,,50903,-4305,0.9957,50582.7,-5853.85,50064.3,34305,19806
1/21/2026 13:31,34.28,-4.3,,50000,,49934,,,-5848.63,50.93,,50985,-4446,0.9957,50673.8,-5791.11,49965.7,34296,19801
1/21/2026 13:31,34.28,-4.3,,50000,,50047.6,,,-5830.73,50.93,,50898,-4487,0.9954,50597.4,-5695.46,50078.5,34286,19795
1/21/2026 13:31,34.27,-4.61,,50000,,50222.2,,,-5803.15,50.97,,50961,-4705,0.9949,50708.7,-5855.75,50174.7,34296,19801
1/21/2026 13:31,34.27,-4.61,,50000,,49866.6,,,-5628.81,50.97,,50963,-4769,0.9951,50638.7,-5453.58,49887.3,34281,19792
1/21/2026 13:32,34.27,-4.61,,50000,,49852.6,,,-5742.62,50.97,,50935,-4770,0.9948,50625.3,-5748.09,49815.9,34269,19785
1/21/2026 13:32,34.27,-4.61,,50000,,50196.4,,,-5798.92,50.97,,50954,-5090,0.9945,50741.4,-5794.24,50180.2,34267,19784
1/21/2026 13:32,34.27,-4.61,,50000,,49808.4,,,-5750.53,50.97,,50934,-5052,0.9944,50642.8,-5635.24,49851.5,34283,19793
1/21/2026 13:32,34.27,-4.61,,50000,,50133.5,,,-5638.58,50.97,,50895,-5168,0.9942,50695.6,-5727.75,50145.4,34269,19785
1/21/2026 13:32,34.22,-5.29,,50000,,49882.6,,,-5877.42,50.91,,50963,-5377,0.9938,50704,-5743.9,49895.3,34268,19785
1/21/2026 13:32,34.22,-5.29,,50000,,50066.5,,,-5762.57,50.91,,50877,-5389,0.9936,50678.3,-5792.57,49789.4,34275,19789
1/21/2026 13:33,34.22,-5.29,,50000,,50185.2,,,-5869.9,50.91,,50923,-5449,0.9935,50763.5,-5962.26,50154.1,34256,19778
1/21/2026 13:33,34.22,-5.29,,50000,,49847.9,,,-5800.25,50.91,,50955,-5381,0.9938,50705.3,-5715.8,49884.2,34262,19781
1/21/2026 13:33,34.22,-5.29,,50000,,50064.6,,,-5687.42,50.91,,50870,-5510,0.9936,50666.6,-5770.33,49783.7,34255,19777
1/21/2026 13:33,34.22,-5.29,,50000,,50388.1,,,-5784.46,50.91,,50823,-5415,0.9935,50685.2,-5760.73,50356.8,34258,19779
1/21/2026 13:33,34.21,-5.5,,50000,,50115.1,,,-5966.36,50.83,,50587,-5703,0.993,50449.7,-5978.78,50094.2,34257,19778
1/21/2026 13:33,34.21,-5.5,,50000,,50051.8,,,-5911.54,50.83,,50587,-5622,0.9931,50396.4,-5888.88,50051.1,34259,19779
1/21/2026 13:34,34.21,-5.5,,50000,,50045,,,-5879.07,50.83,,50587,-5495,0.9932,50385.5,-5858.71,50043.7,34255,19777
1/21/2026 13:34,34.21,-5.5,,50000,,50047.3,,,-5815.83,50.83,,50587,-5437,0.9932,50389.2,-5862.31,50047,34254,19776
1/21/2026 13:34,34.21,-5.5,,50000,,50053.1,,,-5819.61,50.83,,50587,-5405,0.9935,50378.7,-5719.35,50053,34246,19772
1/21/2026 13:34,34.21,-5.5,,50000,,50052.4,,,-5645.13,50.83,,50587,-5289,0.9935,50375.9,-5719.96,50050.1,34240,19769
1/21/2026 13:34,34.2,-5.4,,50000,,50049.2,,,-5555.25,50.66,,50587,-5179,0.9939,50353,-5531.95,50048.2,34230,19763
1/21/2026 13:34,34.2,-5.4,,50000,,50050.1,,,-5661.34,50.66,,50587,-5356,0.9937,50365.4,-5639.46,50048.7,34234,19765
1/21/2026 13:35,34.2,-5.4,,50000,,50048,,,-5610.94,50.66,,50587,-5267,0.9937,50365.6,-5663.46,50046.1,34233,19765
1/21/2026 13:35,34.2,-5.4,,50000,,50045.9,,,-5524.28,50.66,,50587,-5085,0.9942,50338,-5422.98,50045,34223,19759
1/21/2026 13:35,34.2,-5.4,,50000,,50044.3,,,-5439.51,50.66,,50587,-5316,0.9938,50357,-5620.71,50042.3,34234,19765
1/21/2026 13:35,34.2,-5.4,,50000,,50041.5,,,-5794.13,50.66,,50587,-5477,0.9935,50370.6,-5736.39,50042.9,34235,19766
1/21/2026 13:35,34.18,-5.46,,50000,,50045.6,,,-5513.64,50.63,,50587,-5234,0.994,50349,-5513.85,50046.2,34228,19762
1/21/2026 13:35,34.18,-5.46,,50000,,50050.1,,,-5317.46,50.63,,50587,-5048,0.9943,50337.1,-5369.72,50049.9,34220,19757
1/21/2026 13:36,34.18,-5.46,,50000,,50048.6,,,-5388.65,50.63,,50587,-4992,0.9945,50326.8,-5273.67,50049.7,34206,19749
1/21/2026 13:36,34.18,-5.46,,50000,,50050.3,,,-5436.58,50.63,,50587,-5100,0.9941,50345.5,-5441.88,50050.6,34223,19759
1/21/2026 13:36,34.18,-5.46,,50000,,50049.1,,,-5428.43,50.63,,50587,-5116,0.9942,50341.6,-5409.89,50050.1,34224,19759
1/21/2026 13:36,34.18,-5.46,,50000,,50048.9,,,-5349.07,50.63,,50587,-5056,0.9942,50340.9,-5414.01,50048.9,34227,19761
1/21/2026 13:36,34.17,-5.25,,50000,,50047.6,,,-5604.91,50.62,,50587,-5204,0.9939,50356.3,-5571.48,50047.2,34229,19762
1/21/2026 13:36,34.17,-5.25,,50000,,50047.7,,,-5544.72,50.62,,50587,-5130,0.9939,50354.5,-5545.43,50048.2,34228,19761
1/21/2026 13:37,34.17,-5.25,,50000,,50048.6,,,-5355.29,50.62,,50587,-5039,0.9944,50331.3,-5328.94,50048.4,34221,19757
1/21/2026 13:37,34.17,-5.25,,50000,,50045.7,,,-5464.54,50.62,,50587,-5088,0.9941,50344.2,-5450.75,50048.3,34223,19758
1/21/2026 13:37,34.17,-5.25,,50000,,50055,,,-5348.85,50.62,,50587,-5067,0.9943,50341.4,-5370.35,50054.1,34221,19758
1/21/2026 13:37,34.17,-5.25,,50000,,50052.6,,,-5460.91,50.62,,50587,-5241,0.9939,50360.9,-5563.76,50052.6,34236,19766
1/21/2026 13:37,34.19,-5.47,,50000,,50051,,,-5764.58,50.64,,50587,-5423,0.9935,50380.3,-5739.2,50052.3,34234,19765
