Time (America/New_York),Tumbleweed 1.Generating Unit Terminal Voltage (KV) (voltResource),Tumbleweed 1.Gross Reactive Power / MegaVAR (MVAR) (MVArGross),Tumbleweed 1.Net Reactive Power (Net MVAR) (MVArNet),Tumbleweed 1.P command (from Fleet) (kWinCloud),Tumbleweed 1.P command (from Local RTU) (kWinLocal),Tumbleweed 1.P measured (kW),Tumbleweed 1.Q command (from Fleet) (kVArinCloud),Tumbleweed 1.Q command (from Local RTU) (kVArinLocal),Tumbleweed 1.Q measured (kVAr),Tumbleweed 1.Unit Gross Megawatts (Gross MW) (MWGross),Tumbleweed 1.Unit Net Megawatts (Net MW) (MWNet),Tumbleweed 1. P command to units  (kWout),Tumbleweed 1. Q command to units (kVArout),TW1 POI-meter.PF (PF),TW1 POI-meter.kVA (kVA),TW1 POI-meter.kVAR (kVAr),TW1 POI-meter.kiloWatts (kW),TW1 POI-meter.Voltage LL (PPV),TW1 POI-meter.Voltage LN (PhV)
1/21/2026 13:37,34.19,-5.47,,50000,,50056.1,,,-5618.57,50.64,,50587,-5344,0.9937,50371.1,-5638.01,50054.6,34232,19764
1/21/2026 13:38,34.19,-5.47,,50000,,50052.8,,,-5644.73,50.64,,50587,-5270,0.9937,50369,-5640.49,50052.2,34235,19766
1/21/2026 13:38,34.19,-5.47,,50000,,50051.6,,,-5577.9,50.64,,50587,-5264,0.9939,50360.3,-5568.42,50051.5,34224,19760
1/21/2026 13:38,34.19,-5.47,,50000,,50053.7,,,-5529.05,50.64,,50587,-5137,0.994,50356.9,-5518.94,50053.6,34222,19758
1/21/2026 13:38,34.19,-5.47,,50000,,50051.6,,,-5481.93,50.64,,50587,-5190,0.994,50354,-5515.21,50051.1,34227,19761
1/21/2026 13:38,34.17,-5.23,,50000,,50049,,,-5471.01,50.63,,50587,-5140,0.994,50350.1,-5502.96,50048.5,34227,19761
1/21/2026 13:38,34.17,-5.23,,50000,,50053.5,,,-5485.86,50.63,,50587,-5223,0.9939,50358.2,-5532.13,50053.4,34232,19764
1/21/2026 13:39,34.17,-5.23,,50000,,50051.7,,,-5550.6,50.63,,50587,-5279,0.994,50354.8,-5519.83,50051.3,34226,19760
1/21/2026 13:39,34.17,-5.23,,50000,,50059.4,,,-5490.44,50.63,,50587,-5270,0.9941,50354.7,-5444.23,50059.5,34224,19759
1/21/2026 13:39,34.17,-5.23,,50000,,50059.7,,,-5490.53,50.63,,50587,-5071,0.9941,50358.5,-5484.39,50059,34231,19763
1/21/2026 13:39,34.17,-5.23,,50000,,50057.7,,,-5494.16,50.63,,50587,-5136,0.9942,50351.2,-5425.8,50058,34222,19758
1/21/2026 13:39,34.18,-5.11,,50000,,50059.9,,,-5383.27,50.65,,50587,-5092,0.9942,50352.4,-5432.21,50058.5,34220,19757
1/21/2026 13:39,34.18,-5.11,,50000,,50055.4,,,-5483.34,50.65,,50587,-5176,0.9941,50352.9,-5460.78,50055.9,34223,19759
1/21/2026 13:40,34.18,-5.11,,50000,,50057,,,-5465.71,50.65,,50587,-5145,0.9942,50348.4,-5416.66,50056.2,34227,19761
1/21/2026 13:40,34.18,-5.11,,50000,,50054,,,-5446.81,50.65,,50587,-5192,0.9941,50353.9,-5474.72,50055.4,34226,19761
1/21/2026 13:40,34.18,-5.11,,50000,,50054.9,,,-5534.97,50.65,,50587,-5138,0.994,50355.5,-5497.61,50054.5,34230,19763
1/21/2026 13:40,34.18,-5.11,,50000,,50056.3,,,-5471.08,50.65,,50587,-5065,0.9943,50344.5,-5382.37,50056,34218,19756
1/21/2026 13:40,34.16,-5.1,,50000,,50058.7,,,-5376.83,50.63,,50587,-5140,0.9942,50353.2,-5425.72,50060,34225,19760
1/21/2026 13:40,34.16,-5.1,,50000,,50059.9,,,-5507.02,50.63,,50587,-4999,0.9941,50361.4,-5462.56,50064.2,34223,19758
1/21/2026 13:41,34.16,-5.1,,50000,,50063.3,,,-5457.12,50.63,,50587,-5228,0.9941,50361.2,-5470.79,50063.2,34231,19763
1/21/2026 13:41,34.16,-5.1,,50000,,50070.4,,,-5494.08,50.63,,50587,-5042,0.994,50370.9,-5489.92,50070.9,34223,19759
1/21/2026 13:41,34.16,-5.1,,50000,,50070.7,,,-5443.51,50.63,,50587,-5095,0.9942,50367.9,-5439.47,50073.3,34243,19770
1/21/2026 13:41,34.16,-5.1,,50000,,50070.1,,,-5336.62,50.63,,50587,-4991,0.9946,50343.1,-5233.47,50070.4,34219,19756
1/21/2026 13:41,34.17,-5.03,,50000,,50071.1,,,-5215.74,50.64,,50587,-5037,0.9943,50359.2,-5366.26,50072.5,34220,19757
1/21/2026 13:41,34.17,-5.03,,50000,,50073.6,,,-5558.88,50.64,,50587,-5074,0.994,50373.4,-5490.51,50073.3,34219,19756
1/21/2026 13:42,34.17,-5.03,,50000,,50074.5,,,-5462.39,50.64,,50587,-5121,0.9939,50380.6,-5534.35,50075.7,34224,19759
1/21/2026 13:42,34.17,-5.03,,50000,,50080.8,,,-5552.73,50.64,,50587,-5225,0.994,50384.1,-5533.37,50079.4,34233,19764
1/21/2026 13:42,34.17,-5.03,,50000,,50077,,,-5594.2,50.64,,50587,-5324,0.9938,50387.6,-5588.42,50076.7,34231,19763
1/21/2026 13:42,34.17,-5.03,,50000,,50081.6,,,-5612.05,50.64,,50587,-5400,0.9935,50411.2,-5746.72,50082.6,34236,19766
1/21/2026 13:42,34.18,-5.38,,50000,,50081.2,,,-5616.69,50.65,,50587,-5247,0.9937,50399.6,-5642.13,50082.8,34234,19765
1/21/2026 13:42,34.18,-5.38,,50000,,50080.9,,,-5608.76,50.65,,50587,-5402,0.9936,50401.5,-5675.91,50080.9,34237,19767
1/21/2026 13:43,34.18,-5.38,,50000,,50083.2,,,-5549.21,50.65,,50587,-5319,0.994,50385.3,-5522.13,50081.7,34241,19769
1/21/2026 13:43,34.18,-5.38,,50000,,50079.5,,,-5646.01,50.65,,50587,-5453,0.9937,50396,-5652.74,50078,34245,19771
1/21/2026 13:43,34.18,-5.38,,50000,,50082.1,,,-5668.8,50.65,,50587,-6593,0.9937,50400.4,-5660.96,50081.5,34238,19767
1/21/2026 13:43,34.18,-6.84,,50000,,50073.8,,,-7173.57,50.65,,50587,-6809,0.9898,50588.5,-7193.14,50074.5,34180,19734
1/21/2026 13:43,34.12,-6.92,,50000,,50072.4,,,-7223.56,50.66,,50587,-6896,0.9899,50584.3,-7174.55,50072.9,34173,19730
1/21/2026 13:43,34.12,-6.92,,50000,,50075.6,,,-7161.9,50.66,,50587,-6869,0.9897,50596,-7244.7,50074.7,34204,19748
1/21/2026 13:44,34.12,-6.92,,50000,,50074.2,,,-7389.5,50.66,,50587,-6997,0.9893,50614,-7369.83,50074.5,34192,19741
1/21/2026 13:44,34.12,-6.92,,50000,,50075.6,,,-7284.56,50.66,,50587,-6872,0.9895,50605.8,-7308.5,50075.2,34199,19745
1/21/2026 13:44,34.12,-6.92,,50000,,50077.1,,,-7166.19,50.66,,50587,-6967,0.9896,50604,-7279.35,50077.7,34193,19741
1/21/2026 13:44,34.12,-6.92,,50000,,50075.5,,,-7245.51,50.66,,50587,-6961,0.9896,50602.1,-7285.63,50074.9,34188,19739
1/21/2026 13:44,34.14,-6.94,,50000,,50077.9,,,-7159.44,50.65,,50587,-6936,0.99,50586,-7151.23,50077.9,34185,19737
1/21/2026 13:44,34.14,-6.94,,50000,,50078.6,,,-7069.9,50.65,,50587,-6746,0.9902,50577,-7065.33,50081,34175,19731
1/21/2026 13:45,34.14,-7.88,,50000,,50069.1,,,-8854.83,50.65,,50587,-8487,0.985,50836,-8782.24,50071.6,34128,19704
1/21/2026 13:45,34.14,-7.88,,50000,,50074.1,,,-8697.94,50.65,,50587,-8336,0.9853,50820.4,-8675.81,50074.3,34123,19701
1/21/2026 13:45,34.14,-7.88,,50000,,50074.1,,,-8695.76,50.65,,50587,-8403,0.9854,50818.5,-8661.63,50074.9,34134,19707
1/21/2026 13:45,34.14,-7.88,,50000,,50082.3,,,-8602.58,50.65,,50587,-9449,0.9856,50815.9,-8602.33,50082.5,34125,19702
1/21/2026 13:45,33.99,-10.33,,50000,,50073.3,,,-10379,50.66,,50587,-9868,0.9796,51114.1,-10261.6,50073.4,34061,19665
1/21/2026 13:45,33.99,-10.33,,50000,,50071.6,,,-10137.1,50.66,,50587,-9768,0.9799,51099.5,-10188.7,50073.4,34066,19668
1/21/2026 13:46,33.99,-10.33,,50000,,50066.9,,,-12120,50.66,,50587,-11542,0.9723,51496.7,-12042.5,50068.8,34012,19637
1/21/2026 13:46,33.99,-11.2,,50000,,50071.4,,,-11744.3,50.66,,50587,-11377,0.9737,51423.2,-11712.6,50071.5,34016,19639
1/21/2026 13:46,33.99,-11.2,,50000,,50075.5,,,-11737.1,50.66,,50587,-11551,0.9732,51454.1,-11834.7,50074.6,34022,19642
1/21/2026 13:46,33.99,-11.2,,50000,,50075.3,,,-11870.6,50.66,,50587,-11359,0.9734,51442.2,-11779.4,50075.3,34012,19637
1/21/2026 13:46,33.9,-13.24,,50000,,50069.9,,,-13539.9,50.68,,50587,-12974,0.9657,51848.2,-13466.8,50068.8,33963,19608
1/21/2026 13:46,33.9,-13.47,,50000,,50071.5,,,-13239.2,50.68,,50587,-14247,0.9666,51803,-13280.8,50071.6,33965,19610
1/21/2026 13:47,33.9,-14.49,,50000,,50068.7,,,-14787.7,50.68,,50587,-14448,0.9597,52171.8,-14660.6,50069.6,33898,19571
1/21/2026 13:47,33.9,-14.49,,50000,,50071.8,,,-14735.5,50.68,,50587,-14179,0.9594,52191.4,-14723.8,50071.4,33900,19572
1/21/2026 13:47,33.9,-14.49,,50000,,50069.2,,,-15449.7,50.68,,50587,-15251,0.956,52373.5,-15364,50069.3,33877,19559
1/21/2026 13:47,33.9,-14.49,,50000,,50069.7,,,-15295.5,50.68,,50587,-14994,0.9556,52394.3,-15431,50070.4,33883,19562
1/21/2026 13:47,33.82,-15.15,,50000,,50072.9,,,-15264.5,50.68,,50587,-14918,0.9566,52342.7,-15248.4,50072.3,33873,19556
1/21/2026 13:47,33.82,-15.15,,50000,,50077.8,,,-15275.1,50.68,,50587,-14872,0.9572,52318.4,-15141.4,50079.4,33858,19548
1/21/2026 13:48,33.82,-15.15,,50000,,50080.6,,,-15206.9,50.68,,50587,-14845,0.9573,52313.8,-15118.3,50081.6,33855,19546
1/21/2026 13:48,33.82,-15.15,,50000,,50079.9,,,-15273.8,50.68,,50587,-15016,0.9562,52375.5,-15333.3,50080.8,33866,19553
1/21/2026 13:48,33.82,-15.15,,50000,,50080.8,,,-15291,50.68,,50587,-15040,0.9559,52391.8,-15385.8,50081.7,33879,19560
1/21/2026 13:48,33.82,-15.15,,50000,,50081.1,,,-15306.1,50.68,,50587,-14994,0.9564,52363.4,-15288.1,50081.9,33865,19552
1/21/2026 13:48,33.81,-15.11,,50000,,50080.8,,,-15374.9,50.7,,50587,-15101,0.9562,52374.1,-15331.9,50079.7,33867,19553
1/21/2026 13:48,33.81,-15.11,,50000,,50085,,,-14314.3,50.7,,50587,-14276,0.9614,52099.1,-14344.3,50085.5,33898,19571
1/21/2026 13:49,33.81,-15.11,,50000,,50095,,,-12088.3,50.7,,50587,-10939,0.9737,51452.5,-11728.8,50097.8,34036,19650
1/21/2026 13:49,33.81,-11.96,,50000,,50042.7,,,-11747.6,50.7,,50530,-11434,0.974,51379,-11636.6,50043.9,34015,19639
1/21/2026 13:49,33.81,-9.09,,50000,,50056,,,-8360.35,50.7,,50530,-8234,0.9858,50776.6,-8514.46,50057.7,34165,19725
1/21/2026 13:49,33.81,-8.08,,50000,,50053.2,,,-8732.71,50.7,,50530,-5178,0.9911,50506.5,-6713.22,50058.4,34216,19755
1/21/2026 13:49,34.19,-5.13,,50000,,50066.7,,,-5790.02,50.63,,50530,-5407,0.9933,50403.1,-5818.71,50066.1,34271,19786
1/21/2026 13:49,34.19,-5.13,,50000,,50075.1,,,-2300.64,50.63,,50530,-2168,0.9989,50131,-2345.73,50076.1,34373,19845
1/21/2026 13:50,34.19,-2.85,,50000,,50076.2,,,-2689.09,50.63,,50530,-2345,0.9985,50147.4,-2703.22,50074.4,34354,19835
1/21/2026 13:50,34.19,-2.85,,50000,,50080.9,,,507.735,50.63,,50530,590,-1,50083.2,384.36,50081.7,34456,19893
1/21/2026 13:50,34.19,-0.05,,50000,,50077.8,,,23.581,50.63,,50530,417,-1,50077.6,25.296,50077.6,34445,19887
1/21/2026 13:50,34.19,-0.05,,50000,,50075.7,,,25.787,50.63,,50530,417,-1,50075.5,26.134,50075.5,34449,19889
1/21/2026 13:50,34.38,0.29,,50000,,50076.3,,,25.941,50.62,,50530,417,-1,50079.3,27.854,50079.3,34445,19887
1/21/2026 13:50,34.38,0.29,,50000,,50075.6,,,338.769,50.62,,50530,740,-1,50076.3,401.652,50074.7,34462,19897
1/21/2026 13:51,34.38,0.29,,50000,,50073.6,,,1336.82,50.62,,50530,2659,-0.9994,50109.6,1795.06,50077.4,34514,19927
1/21/2026 13:51,34.38,1.79,,50000,,50075.6,,,1813.22,50.62,,50530,2323,-0.9993,50111.3,1875.7,50076.2,34513,19926
1/21/2026 13:51,34.38,3.3,,50000,,50080.3,,,3484.28,50.62,,50530,3649,-0.9977,50195,3386.69,50080.6,34586,19968
1/21/2026 13:51,34.38,4.82,,50000,,50087.3,,,5102.52,50.62,,50530,5176,-0.9952,50328.4,4927.79,50086.6,34638,19998
1/21/2026 13:51,34.58,5.26,,50000,,50095.1,,,6602.3,50.59,,50530,6950,-0.9914,50529.8,6621.02,50094.1,34714,20042
1/21/2026 13:51,34.58,6.22,,50000,,50096.7,,,8131.9,50.59,,50530,8474,-0.9868,50767.3,8220.94,50097.3,34750,20063
1/21/2026 13:52,34.58,7.83,,50000,,50099,,,9350.02,50.59,,50530,9925,-0.9823,51003.6,9558.89,50099.8,34820,20103
1/21/2026 13:52,34.58,8.96,,50000,,50039.5,,,9679.05,50.59,,50489,11480,-0.979,51120.2,10431.4,50044.6,34851,20121
1/21/2026 13:52,34.58,10.48,,50000,,50044.6,,,10599.4,50.59,,50489,11042,-0.9781,51163.5,10640.6,50044.7,34854,20123
1/21/2026 13:52,34.58,10.48,,50000,,50045.7,,,10716.6,50.59,,50489,11138,-0.9782,51156.1,10611.5,50043.4,34855,20124
1/21/2026 13:52,34.87,12.32,,50000,,50053.3,,,12638.8,50.5,,50489,12731,-0.9698,51610.6,12582.9,50053.2,34910,20155
1/21/2026 13:52,34.87,12.32,,50000,,50051.3,,,12173.2,50.5,,50489,12578,-0.9715,51519.9,12212.8,50051.5,34906,20153
1/21/2026 13:53,34.87,13.85,,50000,,50059.8,,,14109.6,50.5,,50489,14357,-0.9626,52005.2,14091.5,50059.7,34953,20180
1/21/2026 13:53,34.87,13.85,,50000,,50058.7,,,14902.2,50.5,,50489,16997,-0.9528,52543.8,15946,50065.7,35027,20223
1/21/2026 13:53,34.87,16.87,,50000,,50072.3,,,16247.9,50.5,,50489,16532,-0.9513,52635.4,16225.5,50072.1,35039,20230
1/21/2026 13:53,34.87,16.87,,50000,,50073.7,,,16169.3,50.5,,50489,16513,-0.952,52598.8,16103,50073.2,35042,20232
1/21/2026 13:53,34.98,16.4,,50000,,50071.8,,,16225.4,50.52,,50489,16683,-0.9513,52637.5,16227.3,50073.8,35029,20224
1/21/2026 13:53,34.98,16.4,,50000,,50074.6,,,16245.9,50.52,,50489,16725,-0.951,52657.8,16287.7,50075.5,35025,20222
1/21/2026 13:54,34.98,16.4,,50000,,50074.3,,,16269.3,50.52,,50489,16670,-0.9508,52665.3,16314.2,50074.8,35026,20222
1/21/2026 13:54,34.98,16.4,,50000,,50075.3,,,16214.8,50.52,,50489,16578,-0.9515,52627.6,16193.3,50074.3,35028,20224
1/21/2026 13:54,34.98,16.4,,50000,,50078.4,,,16311,50.52,,50489,14239,-0.9594,52190.9,14717.9,50072.6,34966,20188
1/21/2026 13:54,34.98,14.12,,50000,,50064.3,,,11134.1,50.52,,50489,10681,-0.9778,51202.6,10735,50064.7,34828,20108
1/21/2026 13:54,34.82,10.98,,50000,,50059.7,,,10957.6,50.52,,50489,11197,-0.977,51235.4,10921.1,50058,34843,20117
1/21/2026 13:54,34.82,10.98,,50000,,50058.7,,,10812,50.52,,50489,8185,-0.9828,50932.2,9407.05,50055.9,34791,20086
1/21/2026 13:55,34.82,8.37,,50000,,50042.9,,,7690.99,50.52,,50489,8090,-0.9884,50626.8,7673.33,50041.9,34735,20054
1/21/2026 13:55,34.82,5.28,,50000,,50025.8,,,4281.33,50.52,,50489,4885,-0.9962,50218.2,4356.11,50028.9,34644,20002
1/21/2026 13:55,34.82,5.28,,50000,,50027.2,,,4640.19,50.52,,50489,1928,-0.9986,50088.1,2624.67,50019.3,34551,19948
1/21/2026 13:55,34.82,1.37,,50000,,50010.7,,,1630.27,50.52,,50489,2044,-0.9995,50038.3,1617.58,50012.2,34530,19936
1/21/2026 13:55,34.41,-0.09,,0,,48541.2,0,,-380.751,50.13,,48053,112,1,48162.3,-273.578,48161.6,34456,19893
1/21/2026 13:55,34.41,-0.09,,0,,44892.7,0,,-38.864,47.11,,44465,183,-1,44527.2,-36.989,44527.2,34442,19885
1/21/2026 13:56,34.41,-0.09,,0,,41375.2,0,,1.907,42.74,,41020,183,-1,41026.1,4.262,41026.1,34438,19883
1/21/2026 13:56,34.41,-0.09,,0,,37991,0,,20.439,40.69,,37690,183,-1,37645.6,21.929,37645.6,34432,19879
1/21/2026 13:56,34.41,-0.09,,0,,34628.1,0,,44.539,36.58,,34326,183,-1,34297.5,47.261,34297.4,34451,19891
1/21/2026 13:56,34.41,-0.09,,0,,31297.2,0,,78.026,33.49,,31055,183,-1,30963.4,79.183,30963.3,34427,19876
1/21/2026 13:56,34.41,-0.09,,0,,27976.8,0,,94.629,31.4,,27765,183,-1,27643,97.646,27642.8,34435,19881
1/21/2026 13:56,34.37,0.2,,0,,24679.1,0,,48.755,27.41,,24477,118,-1,24342.4,50.075,24342.3,34422,19874
1/21/2026 13:57,34.37,0.2,,0,,21364.6,0,,72.669,22.7,,21154,118,-1,21024.8,76.52,21024.7,34424,19875
1/21/2026 13:57,34.37,0.2,,0,,18040.2,0,,100.148,20.05,,17803,77,-1,17706,98.79,17705.7,34397,19859
1/21/2026 13:57,34.37,0.2,,0,,14696.7,0,,78.56,17.75,,14467,77,-1,14356.4,83.462,14356.2,34383,19851
1/21/2026 13:57,34.37,0.2,,0,,11411.4,0,,100.046,13.38,,11184,36,-1,11084.8,102.117,11084.4,34371,19844
1/21/2026 13:57,34.37,0.2,,0,,8092.79,0,,79.986,10.71,,7866,36,-0.9999,7761.97,81.817,7761.54,34343,19828
1/21/2026 13:57,34.31,0.03,,0,,4722.06,0,,92.209,6.64,,4486,-5,-0.9999,4383.24,69.029,4382.69,34332,19822
1/21/2026 13:58,34.31,0.03,,0,,1434.39,0,,102.667,4.57,,1199,-41,-0.9954,1105.22,106.402,1100.09,34314,19811
1/21/2026 13:58,34.31,0.03,,0,,-624.591,0,,32.159,0.92,,0,-86,0.9987,625.417,31.753,-624.61,34300,19803
1/21/2026 13:58,34.31,0.03,,0,,-618.787,0,,32.54,0.92,,0,-86,0.9985,617.85,33.039,-616.965,34307,19807
1/21/2026 13:58,34.31,0.03,,0,,-615.601,0,,31.76,0.92,,0,-86,0.9985,616.737,32.958,-615.854,34316,19813
1/21/2026 13:58,34.31,0.03,,0,,-614.632,0,,33.103,0.92,,0,-86,0.9983,616.363,35.055,-615.361,34339,19826
1/21/2026 13:58,34.26,0,,0,,-614.159,0,,33.714,0,,0,-86,0.9985,615.083,32.625,-614.215,34323,19816
1/21/2026 13:59,34.26,0,,0,,-609.429,0,,34.019,0,,0,-86,0.9984,610.076,33.988,-609.125,34330,19820
1/21/2026 13:59,34.26,0,,0,,-610.39,0,,36.345,0,,0,-86,0.9981,612.04,36.737,-610.931,34322,19816
1/21/2026 13:59,34.26,0,,0,,-609.303,0,,40.037,0,,0,-86,0.998,608.986,37.598,-607.817,34317,19813
1/21/2026 13:59,34.26,0,,0,,-605.083,0,,38.51,0,,0,-86,0.9979,606.186,38.251,-604.969,34318,19813
1/21/2026 13:59,34.26,0,,0,,-605.376,0,,38.012,0,,0,-86,0.998,606.964,37.398,-605.804,34308,19808
1/21/2026 13:59,34.24,0,,0,,-598.388,0,,35.832,0,,0,-86,0.9982,599.183,35.631,-598.117,34300,19803
1/21/2026 14:00,34.24,0,,0,,-598.015,0,,33.064,0,,0,-86,0.9984,598.939,33.461,-598,34297,19801
1/21/2026 14:00,34.24,0,,0,,-595.578,0,,31.519,0,,0,-86,0.9986,595.663,30.753,-594.867,34305,19806
1/21/2026 14:00,34.24,0,,0,,-593.937,0,,36.737,0,,0,-86,0.9979,594.23,37.491,-593.038,34281,19792
1/21/2026 14:00,34.24,0,,0,,-590.791,0,,37.278,0,,0,-86,0.9979,592.184,38.029,-590.953,34273,19787
1/21/2026 14:00,34.24,0,,0,,-587.287,0,,36.618,0,,0,-86,0.998,588.512,36.558,-587.368,34281,19792
1/21/2026 14:00,34.22,0,,-50000,,-1880.06,0,,46.418,0,,-2354,-86,0.9997,2237.2,49.143,-2236.98,34264,19782
1/21/2026 14:01,34.22,0,,-50000,,-5358.31,0,,92.366,-2.85,,-5826,-86,0.9998,5708.81,85.945,-5710.94,34251,19775
1/21/2026 14:01,34.22,0,,-50000,,-8753.25,0,,3.616,-6.97,,-9131,-86,1,9069.12,5.232,-9078.14,34237,19767
1/21/2026 14:01,34.22,0,,-50000,,-12095.9,0,,-76.403,-9.63,,-12559,-86,1,12404.9,-78.974,-12423.2,34244,19771
1/21/2026 14:01,34.22,0,,-50000,,-15375.3,0,,-105.77,-12.72,,-15856,56,0.9999,15676.8,-91.119,-15706.7,34229,19762
1/21/2026 14:01,34.22,0,,-50000,,-18675.7,0,,-135.265,-16.32,,-19159,172,0.9999,18970.4,-138.34,-19015.4,34222,19758
1/21/2026 14:01,34.18,0.12,,-50000,,-22015.1,0,,-132.016,-19.67,,-22473,371,0.9997,22294.8,-136.86,-22354.6,34196,19743
1/21/2026 14:02,34.18,0.12,,-50000,,-25393.3,0,,-168.081,-22.34,,-25872,587,0.9996,25645.9,-172.964,-25723.6,34198,19744
1/21/2026 14:02,34.18,0.12,,-50000,,-28715.3,0,,-184.338,-26.08,,-29240,873,0.9993,28965.3,-189.997,-29057.7,34201,19746
1/21/2026 14:02,34.18,0.12,,-50000,,-32087.8,0,,-217.325,-29.56,,-32575,1223,0.9991,32303.2,-217.9,-32411.7,34198,19744
1/21/2026 14:02,34.18,1.24,,-50000,,-35353.1,0,,-224.83,-32.91,,-35853,1614,0.9987,35571.8,-229.331,-35693.7,34188,19739
1/21/2026 14:02,34.18,1.24,,-50000,,-38702.1,0,,-270.948,-35.5,,-39215,2150,0.9984,38908.2,-271.617,-39043.3,34176,19732
1/21/2026 14:02,34.15,2.28,,-50000,,-42049.6,0,,-222.567,-39.6,,-42540,2642,0.9979,42228.8,-258.016,-42369.2,34181,19734
1/21/2026 14:03,34.15,2.28,,-50000,,-45353.9,0,,-344.068,-42.22,,-45859,3000,0.9976,45545.3,-413.413,-45700.4,34171,19729
1/21/2026 14:03,34.15,2.28,,-50000,,-48725.3,0,,-918.988,-46.3,,-49199,3031,0.9978,48870,-991.183,-49066.8,34151,19717
1/21/2026 14:03,34.15,2.28,,-50000,,-50465.2,0,,-1458.27,-48.71,,-50127,3070,0.9979,50381.1,-1503.98,-50432.6,34143,19712
1/21/2026 14:03,34.15,2.28,,-50000,,-50197.5,0,,-1387.59,-49.98,,-49854,3000,0.9978,50123.1,-1347.04,-50176,34150,19716
1/21/2026 14:03,34.15,2.28,,-50000,,-50091.4,0,,-1366.62,-49.98,,-49771,3124,0.9979,50025.1,-1372,-50092.8,34145,19714
1/21/2026 14:03,34.09,2.85,,-50000,,-50059.5,0,,-1427.29,-49.56,,-49734,3000,0.998,49995.6,-1431.06,-50062.7,34150,19717
1/21/2026 14:04,34.09,2.85,,-50000,,-50087.7,0,,-1435.49,-49.56,,-49734,3000,0.998,50017.1,-1433.19,-50088.4,34157,19721
1/21/2026 14:04,34.09,2.85,,-50000,,-50108,0,,-1430.67,-49.56,,-49677,3000,0.998,50030,-1432.52,-50100.4,34160,19722
1/21/2026 14:04,34.09,2.85,,-50000,,-50056.1,0,,-1423,-49.56,,-49653,3000,0.998,49986.5,-1422.84,-50056.9,34152,19718
1/21/2026 14:04,34.09,2.85,,-50000,,-50074,0,,-1427.64,-49.56,,-49653,3000,0.998,50006.9,-1428.85,-50077.9,34156,19720
1/21/2026 14:04,34.09,2.85,,-50000,,-50093.2,0,,-1417.36,-49.56,,-49653,3115,0.998,50023,-1460.83,-50094.1,34147,19715
1/21/2026 14:04,34.1,2.93,,-50000,,-50045.7,0,,-1426.84,-49.56,,-49596,3100,0.9979,49987.3,-1387.42,-50046.1,34142,19712
1/21/2026 14:05,34.1,2.93,,-50000,,-50066.2,0,,-1415.71,-49.56,,-49596,3054,0.9979,50001.8,-1342.09,-50066,34152,19718
1/21/2026 14:05,34.1,2.93,,-50000,,-50083.5,0,,-1413.56,-49.56,,-49596,3064,0.998,50012.5,-1416.95,-50084.2,34151,19717
1/21/2026 14:05,34.1,2.93,,-50000,,-50094.3,0,,-1387.94,-49.56,,-49596,3125,0.9979,50024,-1378.59,-50093.3,34158,19721
1/21/2026 14:05,34.1,2.93,,-50000,,-50071.9,0,,-1418.22,-49.56,,-49575,3007,0.9979,50003.8,-1431.31,-50068.3,34139,19710
1/21/2026 14:05,34.1,2.93,,-50000,,-50085.5,0,,-1439.96,-49.56,,-49575,3000,0.998,50014.7,-1440.64,-50087.3,34166,19726
1/21/2026 14:05,34.07,2.81,,-50000,,-50093.8,0,,-1439.72,-49.54,,-49575,3000,0.998,50021,-1438.36,-50092.1,34147,19715
1/21/2026 14:06,34.07,2.81,,-51000,,-50101.1,0,,-1442.68,-49.54,,-49559,3000,0.998,50030.1,-1445.48,-50101.9,34157,19720
1/21/2026 14:06,34.07,2.81,,-51000,,-50046.9,0,,-1443.66,-49.54,,-49515,3012,0.998,49973.4,-1445.79,-50045.3,34150,19716
1/21/2026 14:06,34.07,2.81,,-53000,,-50050.8,0,,-1450.95,-49.54,,-49515,3000,0.998,49980.9,-1455.8,-50052.5,34145,19714
1/21/2026 14:06,34.07,2.81,,-55000,,-50059.8,0,,-1440.19,-49.54,,-49515,3000,0.998,49987.9,-1441.93,-50060,34154,19719
1/21/2026 14:06,34.07,2.81,,-50000,,-50066.5,0,,-1435.75,-49.54,,-49515,3000,0.998,49994.9,-1448.98,-50067.3,34153,19718
1/21/2026 14:06,34.1,2.81,,-50000,,-50074,0,,-1447.33,-49.54,,-49515,3015,0.998,50002.1,-1439.24,-50074.2,34151,19717
1/21/2026 14:07,34.1,2.81,,-50000,,-50078.3,0,,-1258.34,-49.54,,-49515,3171,0.9978,50016.6,-1296.36,-50079.9,34133,19707
1/21/2026 14:07,34.1,2.81,,-50000,,-50084,0,,-1451.69,-49.54,,-49515,3033,0.998,50012.5,-1426.08,-50083.4,34155,19720
1/21/2026 14:07,34.1,2.81,,-50000,,-50088.7,0,,-1449.56,-49.54,,-49515,3000,0.998,50018.9,-1416.4,-50090,34139,19710
1/21/2026 14:07,34.1,2.81,,-50000,,-50090.6,0,,-1459.19,-49.54,,-49515,3000,0.998,50020.4,-1457.87,-50093.2,34175,19731
1/21/2026 14:07,34.1,2.81,,-50000,,-50100,0,,-1461.73,-49.54,,-49474,3023,0.998,50026.1,-1462.83,-50101.1,34162,19723
1/21/2026 14:07,34.07,2.79,,-50000,,-50072.9,0,,-1459.33,-49.59,,-49474,3000,0.998,50003.2,-1449.76,-50076.4,34148,19716
1/21/2026 14:08,34.07,2.79,,-50000,,-50079.4,0,,-1607.74,-49.59,,-49474,2822,0.9982,49997,-1611.4,-50079.1,34156,19720
1/21/2026 14:08,34.07,2.79,,-50000,,-50092.3,0,,-3150.67,-49.59,,-49474,1471,0.9995,49940.8,-3108.28,-50091.6,34094,19684
1/21/2026 14:08,34.07,1.19,,-50000,,-50093.8,0,,-4101.2,-49.59,,-49474,-51,1,49922.8,-4523.53,-50093.9,34038,19652
1/21/2026 14:08,34.07,0.13,,-50000,,-50067.6,0,,-4349.98,-49.59,,-49437,16,1,49899.1,-4446.59,-50072.8,34038,19652
1/21/2026 14:08,34.07,0.13,,-50000,,-50074.6,0,,-4358.79,-49.59,,-49437,76,1,49903,-4296.13,-50075.7,34043,19655
1/21/2026 14:08,33.95,-1.03,,-50000,,-50085.4,0,,-5952.5,-49.54,,-49437,-1478,-0.9997,49924.2,-5946.12,-50084.5,33973,19614
1/21/2026 14:09,33.95,-1.03,,-50000,,-50099.3,0,,-7471.19,-49.54,,-49437,-2914,-0.9985,49996.4,-7381.34,-50099.9,33933,19591
1/21/2026 14:09,33.95,-2.49,,-50000,,-50076.1,0,,-8717.85,-49.54,,-49417,-4393,-0.9966,50077.1,-9150.52,-50082.7,33863,19551
1/21/2026 14:09,33.95,-4.07,,-50000,,-50083.4,0,,-9462.96,-49.54,,-49417,-6004,-0.9942,50205.8,-10162.7,-50088.4,33831,19532
1/21/2026 14:09,33.95,-5.53,,-50000,,-50095.4,0,,-10518.6,-49.54,,-49417,-6096,-0.9932,50263.7,-10573.9,-50098.5,33819,19526
1/21/2026 14:09,33.95,-7.19,,-50000,,-50043.9,0,,-12119.9,-49.54,,-49356,-7375,-0.9892,50417.9,-12288.6,-50043.9,33746,19483
1/21/2026 14:09,33.72,-8.29,,-50000,,-50065.9,0,,-13837.7,-49.45,,-49356,-9195,-0.9844,50675.7,-13770.1,-50067.5,33712,19463
1/21/2026 14:10,33.72,-9.32,,-50000,,-50073.1,0,,-14713.2,-49.45,,-49356,-10651,-0.9799,50918.4,-15145.7,-50074.9,33662,19435
1/21/2026 14:10,33.72,-10.54,,-50000,,-50086.5,0,,-15434.3,-49.45,,-49356,-11207,-0.9787,50988.1,-15346.2,-50088.4,33656,19431
1/21/2026 14:10,33.72,-11.6,,-50000,,-50091.4,0,,-16325.4,-49.45,,-49356,-11536,-0.9751,51184.1,-16265.5,-50094.9,33624,19413
1/21/2026 14:10,33.72,-11.6,,-50000,,-50095.5,0,,-16135.4,-49.45,,-49356,-11464,-0.9756,51160.5,-16184.4,-50094.4,33624,19413
1/21/2026 14:10,33.72,-11.6,,-50000,,-50041,0,,-16175.2,-49.45,,-49315,-11466,-0.9751,51129.6,-16226.1,-50036.3,33625,19414
1/21/2026 14:10,33.56,-11.6,,-50000,,-50045.7,0,,-16328.7,-49.43,,-49315,-11609,-0.975,51137,-16352.2,-50043.9,33621,19411
1/21/2026 14:11,33.56,-11.6,,-50000,,-50044.2,0,,-16453,-49.43,,-49315,-11713,-0.9743,51175.1,-16434.2,-50044.5,33641,19423
1/21/2026 14:11,33.56,-11.6,,-50000,,-50047.9,0,,-16511.4,-49.43,,-49315,-9690,-0.9793,50919.6,-15277.3,-50049.5,33678,19444
1/21/2026 14:11,33.56,-10.01,,-50000,,-50034.1,0,,-14052.4,-49.43,,-49315,-9474,-0.9833,50698,-14014.7,-50036.5,33718,19467
1/21/2026 14:11,33.56,-10.01,,-50000,,-50038.3,0,,-14221,-49.43,,-49315,-9551,-0.983,50717.2,-14177,-50039.5,33720,19468
1/21/2026 14:11,33.56,-10.01,,-50000,,-50040,0,,-13994.2,-49.43,,-49315,-7064,-0.9835,50697.9,-13985.2,-50043.9,33726,19472
1/21/2026 14:11,33.66,-7.39,,-50000,,-50028.5,0,,-11081.9,-49.43,,-49315,-6463,-0.9918,50260.4,-11134.6,-50028.2,33841,19538
1/21/2026 14:12,33.66,-4.37,,-50000,,-50015.7,0,,-8092.16,-49.43,,-49315,-3675,-0.9977,49954.1,-8044.41,-50016.5,33948,19600
1/21/2026 14:12,33.66,-4.37,,-50000,,-50005.7,0,,-5628.77,-49.43,,-49315,-677,-0.9999,49829.8,-4797.23,-50004,34063,19666
1/21/2026 14:12,33.66,-1.54,,-50000,,-49998.6,0,,-5070.36,-49.43,,-49315,2097,0.9999,49833.6,-3836.29,-50001.9,34116,19697
1/21/2026 14:12,33.66,1.6,,-50000,,-49981.8,0,,-2007.06,-49.43,,-49315,2421,0.9987,49872.6,-2014.06,-49980.9,34181,19735
1/21/2026 14:12,33.66,2.66,,-50000,,-49975.7,0,,-1428.75,-49.43,,-49315,3000,0.998,49901.2,-1427.85,-49976.8,34199,19745
1/21/2026 14:12,34.16,2.78,,-50000,,-49973,0,,-1418.26,-49.44,,-49315,3000,0.998,49897.6,-1417.99,-49971.7,34214,19754
1/21/2026 14:13,34.16,2.78,,-50000,,-49975.3,0,,-1267.49,-49.44,,-49315,3698,0.9974,49926.1,-982.851,-49971.5,34232,19764
1/21/2026 14:13,34.16,2.78,,-50000,,-49967.7,0,,-687.707,-49.44,,-49315,4809,0.9969,49948.2,-659.356,-49969.2,34262,19781
1/21/2026 14:13,34.16,4.27,,-50000,,-49961.2,0,,821.376,-49.44,,-49315,6238,0.9942,50076.9,809.134,-49961.6,34305,19806
1/21/2026 14:13,34.16,6.01,,-50000,,-49954.1,0,,2178.05,-49.44,,-49315,6820,0.9906,50252.6,2275.54,-49954.2,34355,19835
1/21/2026 14:13,34.16,7.56,,-50000,,-49948.6,0,,3665.08,-49.44,,-49315,8178,0.9862,50468.3,3744,-49948.7,34413,19869
1/21/2026 14:13,34.35,7.94,,-50000,,-49940,0,,5293.33,-49.44,,-49315,9766,0.9811,50724.2,5215.12,-49940.8,34470,19901
1/21/2026 14:14,34.35,9.05,,-50000,,-49931.4,0,,6210.23,-49.44,,-49315,11238,0.9761,50969.5,6694.62,-49931,34526,19934
1/21/2026 14:14,34.35,10.56,,-50000,,-49925.7,0,,7618.51,-49.44,,-49315,12623,0.9699,51289.5,8088,-49924.1,34576,19962
1/21/2026 14:14,34.35,11.81,,-50000,,-49920.4,0,,8053.5,-49.44,,-49315,13274,0.9684,51362.5,8129.14,-49921.3,34575,19962
1/21/2026 14:14,34.35,13.04,,-50000,,-49916.2,0,,9576.65,-49.44,,-49315,14124,0.9614,51732.7,9517.9,-49915.4,34642,20000
1/21/2026 14:14,34.35,13.04,,-50000,,-49907.9,0,,10670.1,-49.44,,-49315,15749,0.9541,52116.3,11094,-49907.7,34679,20022
1/21/2026 14:14,34.64,15.21,,-50000,,-49903.7,0,,11199.8,-49.41,,-49315,15827,0.9519,52231.5,11192.5,-49904.4,34683,20024
1/21/2026 14:15,34.64,15.21,,-50000,,-49901.8,0,,12877.6,-49.41,,-49335,17394,0.9433,52727.4,12735,-49925.6,34732,20052
1/21/2026 14:15,34.64,16.77,,-50000,,-49928.4,0,,12567.8,-49.41,,-49335,17315,0.9434,52725.4,12559.5,-49927.8,34749,20062
1/21/2026 14:15,34.64,16.77,,-50000,,-49923.8,0,,14134.2,-49.41,,-49335,19500,0.9326,53328.1,14632,-49921,34791,20087
1/21/2026 14:15,34.64,19.01,,-50000,,-49918.2,0,,14607.3,-49.41,,-49335,19500,0.9304,53444.3,14610.7,-49917.7,34802,20093
1/21/2026 14:15,34.64,19.01,,-50000,,-49920,0,,14614.4,-49.41,,-49335,19500,0.9304,53448.9,14613,-49920.4,34792,20087
1/21/2026 14:15,34.73,19.26,,-50000,,-49919.6,0,,14612.1,-49.43,,-49335,19500,0.9304,53449.2,14610.9,-49919.8,34787,20084
1/21/2026 14:16,34.73,19.26,,-50000,,-49931.6,0,,14601.8,-49.43,,-49335,19500,0.9305,53452.4,14598.5,-49928.1,34809,20097
1/21/2026 14:16,34.73,19.26,,-50000,,-49937.5,0,,12857.7,-49.43,,-49335,17669,0.9418,52824,12851.1,-49938.6,34718,20044
1/21/2026 14:16,34.73,15.5,,-50000,,-49951.2,0,,9986.27,-49.43,,-49335,14718,0.9588,51908.4,9982.74,-49951.6,34609,19981
1/21/2026 14:16,34.73,14.32,,-50000,,-49967,0,,6963.83,-49.43,,-49335,11692,0.9727,51183.4,7143.1,-49965.3,34487,19911
1/21/2026 14:16,34.73,11.51,,-50000,,-49976.9,0,,4257.92,-49.43,,-49335,8770,0.9845,50585.2,3350.89,-49988,34379,19849
1/21/2026 14:16,34.33,8.77,,-50000,,-49977.7,0,,4121.63,-49.45,,-49335,5866,0.9849,50559.5,4052.16,-49972.4,34381,19850
1/21/2026 14:17,34.33,5.8,,-50000,,-49993.6,0,,1230.65,-49.45,,-49335,5689,0.9932,50158.9,1241.66,-49993.5,34272,19787
1/21/2026 14:17,34.33,3.32,,-50000,,-50004.1,0,,-1424.88,-49.45,,-49335,3000,0.998,49930.8,-1424.12,-50005.1,34157,19721
1/21/2026 14:17,34.33,3.32,,-50000,,-49999.6,0,,-1431.09,-49.45,,-49335,3000,0.998,49926.3,-1429.72,-50002.2,34164,19724
1/21/2026 14:17,34.33,3.32,,-50000,,-50001.4,0,,-1432.62,-49.45,,-49335,3000,0.998,49923.9,-1437.4,-50001.5,34182,19735
1/21/2026 14:17,34.33,3.32,,-50000,,-50003.3,0,,-1438.1,-49.45,,-49335,3000,0.998,49926.8,-1437.77,-50003.4,34154,19719
1/21/2026 14:17,34.12,2.81,,-50000,,-50002.4,0,,-1428.23,-49.46,,-49335,3000,0.998,49926.7,-1431.92,-50003.8,34189,19739
1/21/2026 14:18,34.12,2.81,,-50000,,-50003.6,0,,-1436.3,-49.46,,-49335,3000,0.998,49926.7,-1434.89,-50003.8,34182,19735
1/21/2026 14:18,34.12,2.81,,-50000,,-50000.1,0,,-1429.29,-49.46,,-49335,3000,0.998,49924.6,-1429.8,-50000.8,34192,19741
1/21/2026 14:18,34.12,2.81,,-50000,,-50004.2,0,,-1430.84,-49.46,,-49335,3000,0.998,49927.6,-1430.42,-50004.3,34183,19735
1/21/2026 14:18,34.12,2.81,,-50000,,-50002.5,0,,-1432.84,-49.46,,-49335,3000,0.998,49924.1,-1431.64,-50001.5,34184,19736
1/21/2026 14:18,34.12,2.81,,-50000,,-49998.7,-16500,,-1495.31,-49.46,,-49335,2596,0.9982,49912.1,-1633.17,-50001.1,34171,19729
1/21/2026 14:18,34.12,2.32,,-50000,,-50004.1,-16500,,-2880.66,-49.44,,-49335,1270,0.9995,49855.4,-3012.42,-50006.4,34132,19706
1/21/2026 14:19,34.12,1.25,,-50000,,-50011.7,-16500,,-4188.31,-49.44,,-49335,-58,1,49838.8,-4292.35,-50015.2,34071,19671
1/21/2026 14:19,34.12,0.2,,-50000,,-50017.8,-16500,,-5444.56,-49.44,,-49335,-1411,-0.9998,49851.3,-5575.12,-50021.2,34012,19637
1/21/2026 14:19,34.12,-1.97,,-50000,,-50027.8,-16500,,-6816.65,-49.44,,-49335,-2697,-0.999,49900.3,-6952.35,-50027.7,33959,19606
1/21/2026 14:19,34.12,-3.04,,-50000,,-50036.2,-16500,,-8053.37,-49.44,,-49335,-3789,-0.9975,49985,-8257.21,-50037.3,33909,19577
1/21/2026 14:19,34.12,-4.08,,-50000,,-50044.2,-16500,,-9259.83,-49.44,,-49335,-5006,-0.9958,50075.7,-9345.87,-50044.3,33852,19545
1/21/2026 14:19,33.82,-5.11,,-50000,,-50054.2,-16500,,-10579.2,-49.44,,-49335,-6295,-0.9932,50213.1,-10634.1,-50053.8,33808,19519
1/21/2026 14:20,33.82,-6.14,,-50000,,-50057.8,-16500,,-11737.9,-49.44,,-49335,-7592,-0.99,50377.9,-11871.2,-50059.7,33760,19492
1/21/2026 14:20,33.82,-7.22,,-50000,,-50065.7,-16500,,-13116.7,-49.44,,-49335,-8936,-0.9859,50597.9,-13398.4,-50067.5,33719,19468
1/21/2026 14:20,33.82,-9.46,,-50000,,-50071.9,-16500,,-14641.7,-49.44,,-49335,-10230,-0.9813,50841,-14774.3,-50073.3,33666,19437
1/21/2026 14:20,33.82,-10.49,,-50000,,-50084.9,-16500,,-15773.3,-49.44,,-49335,-11342,-0.9764,51102.8,-15902.7,-50084.6,33627,19415
1/21/2026 14:20,33.82,-11.52,,-50000,,-50096.2,-16500,,-17196.5,-49.44,,-49335,-12752,-0.971,51397.6,-17338.6,-50097.6,33580,19388
1/21/2026 14:20,33.52,-12.55,,-50000,,-50056.9,-16500,,-17725.2,-49.42,,-49294,-12883,-0.9693,51452.6,-17650.9,-50059.7,33580,19387
1/21/2026 14:21,33.52,-12.55,,-50000,,-50067.2,-16500,,-17633.1,-49.42,,-49294,-12828,-0.9692,51461.7,-17636.9,-50065.9,33573,19383
1/21/2026 14:21,33.52,-12.55,,-50000,,-50070.1,-16500,,-17719.8,-49.42,,-49294,-12944,-0.9695,51446.7,-17640.9,-50071.6,33577,19386
1/21/2026 14:21,33.52,-12.55,,-50000,,-50070.9,-16500,,-17730.1,-49.42,,-49294,-12934,-0.9689,51482.9,-17712.8,-50071,33569,19381
1/21/2026 14:21,33.52,-12.55,,-50000,,-50076.8,-16500,,-17800.8,-49.42,,-49294,-13017,-0.9684,51511.5,-17782,-50078.2,33568,19380
1/21/2026 14:21,33.52,-12.55,,-50000,,-50074.4,-16500,,-17864.7,-49.42,,-49294,-13044,-0.9688,51489.6,-17768.2,-50075.4,33564,19378
1/21/2026 14:21,33.52,-13.18,,-50000,,-50075.1,-16500,,-17814.9,-49.42,,-49294,-13023,-0.9687,51495,-17744.6,-50075.9,33573,19383
1/21/2026 14:22,33.52,-13.18,,-50000,,-50071.2,-16500,,-16245.7,-49.42,,-49294,-11544,-0.9749,51165.2,-16289.9,-50070.6,33621,19411
1/21/2026 14:22,33.52,-13.18,,-50000,,-50071.4,-16500,,-16346.5,-49.42,,-49294,-11519,-0.9751,51158,-16302.4,-50071.3,33625,19413
1/21/2026 14:22,33.52,-13.18,,-50000,,-50072.6,-16500,,-16333.3,-49.42,,-49294,-11435,-0.9748,51172.6,-16359.7,-50071,33634,19419
1/21/2026 14:22,33.52,-13.18,,-50000,,-50072.6,-16500,,-16200.6,-49.42,,-49294,-11383,-0.9754,51141.6,-16186.2,-50070.9,33624,19413
1/21/2026 14:22,33.52,-11.53,,-50000,,-50073.4,-16500,,-16261.9,-49.42,,-49294,-11632,-0.9749,51169.8,-16310.8,-50075.1,33626,19414
1/21/2026 14:22,33.56,-11.75,,-50000,,-50075.5,-16500,,-16291.4,-49.39,,-49294,-11469,-0.975,51164.6,-16295.7,-50075,33641,19423
1/21/2026 14:23,33.56,-11.75,,-50000,,-50072.2,-16500,,-16227.8,-49.39,,-49294,-11558,-0.9752,51155,-16230.8,-50073.6,33627,19415
1/21/2026 14:23,33.56,-11.75,,-50000,,-50075.9,-16500,,-16399.4,-49.39,,-49294,-11736,-0.9747,51179.9,-16354,-50075.9,33630,19417
1/21/2026 14:23,33.56,-11.75,,-50000,,-50079.3,-16500,,-16066.8,-49.39,,-49294,-11399,-0.9755,51143.1,-16211.4,-50077.4,33632,19417
1/21/2026 14:23,33.56,-11.75,,-50000,,-50084.7,-16500,,-16309.4,-49.39,,-49294,-11610,-0.9754,51151.2,-16223.4,-50082.6,33627,19415
1/21/2026 14:23,33.56,-11.75,,-50000,,-50078.1,0,,-15429.3,-49.39,,-49294,-10467,-0.9789,50963.6,-15222.5,-50076.4,33676,19443
1/21/2026 14:23,33.62,-10.34,,-50000,,-50073.2,0,,-14017.9,-49.42,,-49294,-9122,-0.9838,50710.2,-13904.6,-50071.6,33720,19468
1/21/2026 14:24,33.62,-9.3,,-50000,,-50068.5,0,,-12818.8,-49.42,,-49294,-7976,-0.9875,50512.5,-12693.4,-50064.9,33773,19499
1/21/2026 14:24,33.62,-8.29,,-50000,,-50058.2,0,,-11505.8,-49.42,,-49294,-6653,-0.9911,50320.9,-11378.6,-50058,33822,19527
1/21/2026 14:24,33.62,-7.23,,-50000,,-50055.3,0,,-10159.5,-49.42,,-49294,-5383,-0.9942,50162.1,-10028.4,-50054.8,33865,19552
1/21/2026 14:24,33.62,-6.17,,-50000,,-50047.2,0,,-8826.87,-49.42,,-49294,-4074,-0.9967,50031.4,-8700.51,-50046.4,33927,19588
1/21/2026 14:24,33.62,-4.11,,-50000,,-50035,0,,-7510.84,-49.42,,-49294,-2785,-0.9984,49934.1,-7383.46,-50033.3,33977,19617
1/21/2026 14:24,33.94,-3.07,,-50000,,-50030.1,0,,-6183.79,-49.45,,-49294,-1483,-0.9996,49872.7,-6051.7,-50028.3,34022,19642
1/21/2026 14:25,33.94,-2,,-50000,,-50020.9,0,,-4863.05,-49.45,,-49294,-200,-1,49838.3,-4739.76,-50015.2,34072,19672
1/21/2026 14:25,33.94,-0.93,,-50000,,-50016.7,0,,-3599.42,-49.45,,-49294,1165,0.9998,49846.6,-3449.73,-50012.7,34112,19695
1/21/2026 14:25,33.94,1.18,,-50000,,-50007.1,0,,-2228.06,-49.45,,-49294,2514,0.9988,49885.8,-2098.59,-50002.4,34162,19723
1/21/2026 14:25,33.94,2.27,,-50000,,-49994.8,0,,-883.181,-49.45,,-49294,3846,0.9972,49959.8,-752.864,-49993.1,34213,19753
1/21/2026 14:25,33.94,3.34,,-50000,,-49988.7,0,,236.7,-49.45,,-49294,4568,0.9955,50037.5,191.328,-49989.1,34261,19780
1/21/2026 14:25,34.2,4.39,,-50000,,-49988.7,0,,86.734,-49.43,,-49294,4528,0.9956,50029,85.006,-49987.4,34246,19772
1/21/2026 14:26,34.2,4.39,,-50000,,-49986.8,0,,78.561,-49.43,,-49294,4528,0.9957,50026.9,76.159,-49986.4,34259,19779
1/21/2026 14:26,34.2,4.39,,-50000,,-49981.1,16500,,392.908,-49.43,,-49294,5205,0.9948,50065.8,571.519,-49982.7,34275,19789
1/21/2026 14:26,34.2,5.49,,-50000,,-49973.7,16500,,1832.45,-49.43,,-49294,6595,0.9916,50222.5,1974.28,-49975.2,34314,19811
1/21/2026 14:26,34.2,6.62,,-50000,,-49973.1,16500,,3162.05,-49.43,,-49294,7959,0.9878,50404.8,3298.07,-49969,34395,19858
1/21/2026 14:26,34.2,7.73,,-50000,,-49963.1,16500,,4515.07,-49.43,,-49294,9315,0.9833,50630.2,4650.69,-49964.5,34428,19877
1/21/2026 14:26,34.38,8.84,,-50000,,-49955.9,16500,,5816.93,-49.45,,-49294,10652,0.9783,50879.5,5938.71,-49958,34472,19903
1/21/2026 14:27,34.38,11.03,,-50000,,-49946.7,16500,,7146.94,-49.45,,-49294,12031,0.9726,51169.3,7285.39,-49945.7,34529,19935
1/21/2026 14:27,34.38,12.14,,-50000,,-49939.3,16500,,8487.09,-49.45,,-49294,13401,0.9662,51496.3,8629.43,-49937.5,34591,19971
1/21/2026 14:27,34.53,13.19,,-50000,,-49932.2,16500,,9796.01,-49.45,,-49294,14769,0.9593,51857.3,9947.55,-49930.7,34624,19990
1/21/2026 14:27,34.53,14.32,,-50000,,-49926.2,16500,,11145.8,-49.45,,-49294,16144,0.9519,52253,11276,-49923.7,34681,20023
1/21/2026 14:27,34.53,16.56,,-50000,,-49920.1,16500,,12488.9,-49.45,,-49294,17536,0.9438,52692.3,12622.9,-49918.1,34719,20045
1/21/2026 14:27,34.66,17.65,,-50000,,-49920.6,16500,,13776.9,-49.42,,-49294,18902,0.9356,53149.9,13911.9,-49918.5,34778,20079
1/21/2026 14:28,34.66,18.75,,-50000,,-49913.3,16500,,15078.6,-49.42,,-49294,20253,0.927,53634.1,15205.6,-49911.2,34825,20106
1/21/2026 14:28,34.66,19.87,,-50000,,-49907.2,16500,,16341.4,-49.42,,-49294,21500,0.9182,54139.5,16470,-49907.5,34879,20138
1/21/2026 14:28,34.66,20.93,,-50000,,-49908,16500,,16502.5,-49.42,,-49294,21500,0.9173,54193.2,16508.6,-49907,34873,20134
1/21/2026 14:28,34.66,20.93,,-50000,,-49915.5,16500,,16511.6,-49.42,,-49294,21500,0.9173,54200,16511.3,-49914.2,34880,20138
1/21/2026 14:28,34.66,20.93,,-50000,,-49917.3,16500,,16507.5,-49.42,,-49294,21500,0.9173,54201.3,16507.5,-49915.5,34871,20133
1/21/2026 14:28,34.81,21.25,,-50000,,-49920.8,16500,,16508.1,-49.4,,-49294,21500,0.9173,54207,16509.5,-49921.1,34867,20131
1/21/2026 14:29,34.81,21.25,,-50000,,-49918.9,16500,,16511,-49.4,,-49294,21500,0.9173,54208.4,16508.5,-49920.1,34855,20124
1/21/2026 14:29,34.81,21.25,,-50000,,-49921.2,16500,,16512.7,-49.4,,-49294,21500,0.9173,54209.4,16512.9,-49923,34866,20130
1/21/2026 14:29,34.81,21.25,,-50000,,-49923.9,16500,,16509.4,-49.4,,-49294,21500,0.9173,54210,16504.4,-49925.6,34881,20139
1/21/2026 14:29,34.81,21.25,,-50000,,-49925.1,16500,,16505.8,-49.4,,-49294,21500,0.9173,54208.7,16509.2,-49922,34871,20133
1/21/2026 14:29,34.81,21.25,,-50000,,-49925.6,16500,,16511.1,-49.4,,-49294,21500,0.9173,54212.7,16511.2,-49927.1,34879,20137
1/21/2026 14:29,34.81,21.26,,-50000,,-49928.9,16500,,16512,-49.41,,-49294,21500,0.9173,54214.2,16507.3,-49929.1,34882,20139
1/21/2026 14:30,34.81,21.26,,-50000,,-49925.6,16500,,16512.3,-49.41,,-49294,21500,0.9173,54216.5,16509.8,-49928.1,34860,20127
1/21/2026 14:30,34.81,21.26,,-50000,,-49932.6,16500,,16510,-49.41,,-49294,21500,0.9174,54216.5,16507.3,-49931.5,34885,20141
1/21/2026 14:30,34.81,21.26,,-50000,,-49933.9,16500,,16508.5,-49.41,,-49294,21500,0.9173,54219.7,16513.1,-49932,34859,20126
1/21/2026 14:30,34.81,21.26,,-50000,,-49934.7,16500,,16500.6,-49.41,,-49294,21500,0.9173,54218.3,16500.5,-49933.3,34853,20122
1/21/2026 14:30,34.81,21.26,,-50000,,-49926.7,16500,,16499.5,-49.41,,-49294,21500,0.9174,54217.6,16499.3,-49932.2,34866,20130
1/21/2026 14:30,34.81,21.26,,-50000,,-49935.1,16500,,16510.7,-49.41,,-49294,21500,0.9173,54223.9,16511.8,-49935.9,34852,20122
1/21/2026 14:31,34.81,21.26,,-50000,,-49939.4,0,,15810.9,-49.41,,-49294,20487,0.9225,53920.1,15668.2,-49939.4,34834,20111
1/21/2026 14:31,34.81,19.9,,-50000,,-49945.1,0,,14457.1,-49.41,,-49294,19003,0.9318,53391.7,14314.8,-49944.1,34776,20078
1/21/2026 14:31,34.81,18.88,,-50000,,-49950.3,0,,13096.2,-49.41,,-49294,17607,0.9406,52901.9,12956.6,-49951,34708,20038
1/21/2026 14:31,34.81,17.76,,-50000,,-49954.1,0,,11740.1,-49.41,,-49294,16196,0.9489,52446.2,11608.9,-49955.9,34673,20018
1/21/2026 14:31,34.81,16.75,,-50000,,-49957,0,,10414.8,-49.41,,-49294,14810,0.9566,52030.7,10283.7,-49956.2,34614,19984
1/21/2026 14:31,34.57,14.53,,-50000,,-49964.9,0,,9085.73,-49.43,,-49294,13412,0.9638,51650.8,8937.69,-49965.3,34567,19957
1/21/2026 14:32,34.57,13.53,,-50000,,-49969,0,,7746.33,-49.43,,-49294,12033,0.9704,51308,7605.14,-49969.6,34514,19927
1/21/2026 14:32,34.57,12.42,,-50000,,-49969.9,0,,6407.1,-49.43,,-49294,10664,0.9763,50995.6,6270.46,-49970.3,34468,19900
1/21/2026 14:32,34.57,11.31,,-50000,,-49967.7,0,,5084.06,-49.43,,-49294,9313,0.9817,50730.5,4942.25,-49981,34412,19868
1/21/2026 14:32,34.57,9.1,,-50000,,-49984.9,0,,3738.03,-49.43,,-49294,7944,0.9864,50495.4,3604.4,-49986.8,34332,19822
1/21/2026 14:32,34.57,7.99,,-50000,,-49994.2,0,,2408.12,-49.43,,-49294,6594,0.9904,50298,2267.95,-49994.1,34296,19801
1/21/2026 14:32,34.25,6.47,,0,,-48894.6,0,,1157.6,-49.46,,-47412,5229,0.9934,48834,1022.31,-48519,34259,19780
1/21/2026 14:33,34.25,5.77,,0,,-45298.4,0,,271.034,-47.59,,-43882,3997,0.9957,45144.2,299.963,-44949.7,34223,19759
1/21/2026 14:33,34.25,3.73,,0,,-41838.9,0,,621.221,-43.26,,-40452,3637,0.9957,41684.4,637.418,-41510.2,34235,19765
1/21/2026 14:33,34.25,3.73,,0,,-38498.1,0,,720.544,-40.12,,-37120,3189,0.996,38325.6,729.852,-38177.1,34242,19769
1/21/2026 14:33,34.25,3.73,,0,,-35203,0,,735.222,-36.69,,-33753,2720,0.9965,34991.5,744.63,-34865.9,34193,19741
1/21/2026 14:33,34.25,2.71,,0,,-31870.2,0,,716.31,-34.61,,-30434,2240,0.9969,31632.5,731.138,-31535.9,34238,19767
1/21/2026 14:33,34.18,2.23,,0,,-28515.3,0,,697.092,-30.2,,-27113,1770,0.9973,28264.4,691.113,-28180.9,34237,19767
1/21/2026 14:34,34.18,2.23,,0,,-25188.6,0,,595.433,-27,,-23800,1347,0.9979,24911.6,584.568,-24849.5,34235,19765
1/21/2026 14:34,34.18,1.69,,0,,-21799.8,0,,481.478,-23.89,,-20413,969,0.9984,21509.7,468.853,-21465.9,34242,19770
1/21/2026 14:34,34.18,1.69,,0,,-18475.8,0,,359.577,-20.16,,-17072,647,0.9989,18163.2,347.284,-18135.9,34244,19771
1/21/2026 14:34,34.18,0.69,,0,,-15092.9,0,,254.717,-16.07,,-13711,380,0.9992,14780,246.068,-14762.7,34250,19774
1/21/2026 14:34,34.18,0.69,,0,,-11810.4,0,,144.476,-14.05,,-10438,160,0.9996,11501.9,132.955,-11492.7,34252,19775
1/21/2026 14:34,34.2,0.21,,0,,-8492.67,0,,90.752,-10.4,,-7056,99,0.9997,8155.93,99.763,-8151.31,34269,19785
1/21/2026 14:35,34.2,0.21,,0,,-4846.65,0,,98.215,-7.72,,-3765,2,0.9997,4758.58,73.052,-4754.49,34273,19787
1/21/2026 14:35,34.2,0.21,,0,,-1903,0,,58.468,-2.67,,-440,-96,0.9994,1557.58,49.179,-1556.34,34291,19798
1/21/2026 14:35,34.2,0.21,,0,,-627.804,0,,38.581,-0.26,,0,-96,0.998,628.44,39.243,-627.204,34295,19800
1/21/2026 14:35,34.2,0.21,,0,,-625.853,0,,38.073,-0.26,,0,-96,0.9986,627.382,32.984,-626.512,34290,19797
1/21/2026 14:35,34.2,0.21,,0,,-626.33,0,,33.209,-0.26,,0,-96,0.9988,626.661,30.708,-625.91,34299,19803
1/21/2026 14:35,34.24,0,,0,,-626.528,0,,34.087,0,,0,-96,0.9985,627.436,34.181,-626.502,34271,19786
1/21/2026 14:36,34.24,0,,0,,-629.465,0,,26.933,0,,0,-96,0.9992,627.926,24.483,-627.458,34318,19813
1/21/2026 14:36,34.24,0,,0,,-628.712,0,,27.163,0,,0,-96,0.999,628.782,27.849,-628.17,34294,19799
1/21/2026 14:36,34.24,0,,0,,-626.347,0,,29.624,0,,0,-96,0.9989,627.712,28.44,-627.072,34281,19792
1/21/2026 14:36,34.24,0,,0,,-625.277,0,,29.299,0,,0,-96,0.9988,626.536,30.554,-625.793,34275,19789
1/21/2026 14:36,34.24,0,,0,,-625.068,0,,29.305,0,,0,-96,0.9987,626.003,31.313,-625.221,34284,19794
1/21/2026 14:36,34.24,0,,0,,-625.964,0,,31.302,0,,0,-96,0.9987,626.711,31.64,-625.912,34286,19795
1/21/2026 14:37,34.24,0,,0,,-624.844,0,,30.939,0,,0,-96,0.9986,625.753,32.628,-624.901,34278,19790
1/21/2026 14:37,34.24,0,,0,,-626.43,0,,31.03,0,,0,-96,0.9988,626.916,30.331,-626.183,34287,19796
1/21/2026 14:37,34.24,0,,0,,-624.4,0,,27.404,0,,0,-96,0.9989,625.954,28.427,-625.312,34294,19800
1/21/2026 14:37,34.24,0,,0,,-622.962,0,,32.587,0,,0,-96,0.9985,623.567,32.95,-622.696,34296,19801
1/21/2026 14:37,34.24,0,,0,,-619.893,0,,30.389,0,,0,-96,0.9987,621.103,30.892,-620.335,34292,19799
1/21/2026 14:37,34.24,0,,0,,-621.917,0,,33.905,0,,0,-96,0.9988,622.864,30.27,-622.13,34286,19795
1/21/2026 14:38,34.24,0,,0,,-620.337,0,,29.862,0,,0,-96,0.9989,620.37,28.424,-619.721,34277,19790
1/21/2026 14:38,34.24,0,,0,,-617.722,0,,30.71,0,,0,-96,0.9988,618.219,29.473,-617.517,34284,19794
1/21/2026 14:38,34.24,0,,0,,-615.076,0,,30.863,0,,0,-96,0.9989,616.129,28.32,-615.48,34293,19799
1/21/2026 14:38,34.24,0,,0,,-616.232,0,,26.641,0,,0,-96,0.999,616.012,27.403,-615.406,34287,19795
1/21/2026 14:38,34.24,0,,0,,-613.436,0,,28.213,0,,0,-96,0.999,613.933,26.767,-613.353,34288,19796
1/21/2026 14:38,34.23,0,,0,,-611.154,0,,27.734,0,,0,-96,0.999,613.438,26.929,-612.85,34284,19794
1/21/2026 14:39,34.23,0,,0,,-609.481,0,,30.846,0,,0,-96,0.9988,609.377,28.898,-608.694,34298,19802
1/21/2026 14:39,34.23,0,,0,,-603.697,0,,28.712,0,,0,-96,0.9987,604.243,30.07,-603.494,34302,19804
1/21/2026 14:39,34.23,0,,0,,-600.52,0,,29.129,0,,0,-96,0.9988,600.53,29.046,-599.828,34305,19806
1/21/2026 14:39,34.23,0,,0,,-600.223,0,,29.916,0,,0,-96,0.9986,600.896,30.77,-600.108,34317,19813
1/21/2026 14:39,34.23,0,,0,,-602.768,0,,31.154,0,,0,-96,0.9988,605.073,28.916,-604.384,34308,19808
1/21/2026 14:39,34.25,0,,0,,-605.888,0,,28.15,0,,0,-96,0.999,606.896,26.139,-606.337,34298,19802
1/21/2026 14:40,34.25,0,,0,,-606.768,0,,29.043,0,,0,-96,0.9988,607.768,29.734,-607.042,34297,19802
1/21/2026 14:40,34.25,0,,0,,-607.312,0,,21.955,0,,0,-96,0.9994,608.151,21.146,-607.793,34308,19808
1/21/2026 14:40,34.25,0,,0,,-607.625,0,,25.829,0,,0,-96,0.999,608.456,26.684,-607.875,34305,19806
1/21/2026 14:40,34.25,0,,0,,-609.861,0,,26.868,0,,0,-96,0.9991,610.695,25.711,-610.16,34301,19804
1/21/2026 14:40,34.25,0,,0,,-609.915,0,,32.202,0,,0,-96,0.9985,611.563,33.286,-610.654,34281,19792
1/21/2026 14:40,34.26,0,,0,,-613.27,0,,32.486,0,,0,-96,0.9989,613.442,28.691,-612.774,34310,19809
1/21/2026 14:41,34.26,0,,0,,-613.527,0,,27.335,0,,0,-96,0.9988,614.245,29.553,-613.536,34301,19804
1/21/2026 14:41,34.26,0,,0,,-616.716,0,,30.993,0,,0,-96,0.9986,617.08,32.094,-616.244,34315,19812
1/21/2026 14:41,34.26,0,,0,,-617.688,0,,26.431,0,,0,-96,0.999,618.144,26.505,-617.581,34316,19813
1/21/2026 14:41,34.26,0,,0,,-619.699,0,,26.117,0,,0,-96,0.9992,621.143,24.334,-620.673,34318,19813
1/21/2026 14:41,34.26,0,,0,,-620.332,0,,26.852,0,,0,-96,0.999,621.414,27.324,-620.817,34313,19810
1/21/2026 14:41,34.27,0,,0,,-625.017,0,,30.974,0,,0,-96,0.9989,626.157,28.551,-625.507,34307,19807
1/21/2026 14:42,34.27,0,,0,,-626.498,0,,28.005,0,,0,-96,0.9988,628.065,30.424,-627.329,34316,19813
1/21/2026 14:42,34.27,0,,0,,-630.555,0,,29.319,0,,0,-96,0.9989,631.708,29.577,-631.018,34314,19811
1/21/2026 14:42,34.27,0,,0,,-632.298,0,,27.367,0,,0,-96,0.9991,632.827,26.004,-632.299,34319,19814
1/21/2026 14:42,34.27,0,,0,,-629.906,0,,28.082,0,,0,-96,0.9991,631.052,25.912,-630.526,34316,19812
1/21/2026 14:42,34.27,0,,0,,-628.41,0,,31.51,0,,0,-96,0.9985,628.837,33.878,-627.922,34318,19813
1/21/2026 14:42,34.28,0,,0,,-628.607,0,,30.811,0,,0,-96,0.9987,629.315,31.204,-628.542,34320,19815
1/21/2026 14:43,34.28,0,,0,,-628.174,0,,28.774,0,,0,-96,0.999,629.071,27.84,-628.458,34319,19814
1/21/2026 14:43,34.28,0,,0,,-620.095,0,,29.42,0,,0,-96,0.9988,619.947,29.138,-619.265,34314,19811
1/21/2026 14:43,34.28,0,,0,,-620.029,0,,26.923,0,,0,-96,0.999,620.151,27.382,-619.551,34331,19821
1/21/2026 14:43,34.28,0,,0,,-620.401,0,,26.505,0,,0,-96,0.9991,621.765,26.13,-621.221,34331,19821
1/21/2026 14:43,34.28,0,,0,,-618.468,0,,26.142,0,,0,-96,0.999,617.117,27.055,-616.527,34332,19822
1/21/2026 14:43,34.31,0,,0,,-616.835,0,,23.803,0,,0,-96,0.9992,617.017,24.513,-616.536,34331,19821
1/21/2026 14:44,34.31,0,,0,,-617.225,0,,24.53,0,,0,-96,0.9993,619.361,23.07,-618.941,34346,19830
1/21/2026 14:44,34.31,0,,0,,-611.304,0,,24.187,0,,0,-96,0.9993,610.303,23.038,-609.876,34343,19828
1/21/2026 14:44,34.31,0,,0,,-609.754,0,,24.682,0,,0,-96,0.999,610.517,26.413,-609.95,34349,19831
1/21/2026 14:44,34.31,0,,0,,-610.879,0,,30.235,0,,0,-96,0.9988,610.272,29.729,-609.548,34351,19833
1/21/2026 14:44,34.31,0,,0,,-609.582,0,,30.037,0,,0,-96,0.9987,610.56,30.983,-609.774,34349,19831
1/21/2026 14:44,34.33,0,,0,,-604.625,0,,25.418,0,,0,-96,0.9991,603.927,25.256,-603.404,34385,19852
1/21/2026 14:45,34.33,0,,0,,-599.326,0,,27.323,0,,0,-96,0.9989,600.003,28.058,-599.349,34360,19838
1/21/2026 14:45,34.33,0,,0,,-599.818,0,,22.751,0,,0,-96,0.9992,600.026,22.855,-599.598,34385,19852
1/21/2026 14:45,34.33,0,,0,,-601.514,0,,26.588,0,,0,-96,0.9989,602.288,27.989,-601.64,34362,19839
1/21/2026 14:45,34.33,0,,0,,-604.06,0,,29.444,0,,0,-96,0.9988,604.365,29.067,-603.668,34358,19837
1/21/2026 14:45,34.33,0,,0,,-606.307,0,,29.473,0,,0,-96,0.9987,607.477,30.762,-606.697,34365,19841
1/21/2026 14:45,34.32,0,,0,,-606.537,0,,33.163,0,,0,-96,0.9983,607.369,34.298,-606.397,34368,19842
1/21/2026 14:46,34.32,0,,0,,-603.647,0,,34.863,0,,0,-96,0.9985,604.35,32.948,-603.45,34393,19857
1/21/2026 14:46,34.32,0,,0,,-604.384,0,,30.075,0,,0,-96,0.9987,605.921,29.977,-605.18,34367,19842
1/21/2026 14:46,34.32,0,,0,,-608.702,0,,30.738,0,,0,-96,0.9988,609.623,29.012,-608.935,34385,19852
1/21/2026 14:46,34.32,0,,0,,-610.502,0,,30.357,0,,0,-96,0.9987,611.971,30.105,-611.231,34370,19844
1/21/2026 14:46,34.32,0,,0,,-613.798,0,,30.844,0,,0,-96,0.9988,614.045,29.251,-613.351,34382,19850
1/21/2026 14:46,34.35,0,,0,,-614.558,0,,30.83,0,,0,-96,0.9987,613.469,30.404,-612.716,34389,19854
1/21/2026 14:47,34.35,0,,0,,-614.479,0,,33.333,0,,0,-96,0.9987,615.615,31.363,-614.817,34387,19853
1/21/2026 14:47,34.35,0,,0,,-614.036,0,,32.26,0,,0,-96,0.9986,614.809,31.394,-614.008,34378,19848
1/21/2026 14:47,34.35,0,,0,,-615.918,0,,30.546,0,,0,-96,0.9985,615.401,32.598,-614.536,34390,19855
