Time (America/New_York),Tumbleweed 1.Generating Unit Terminal Voltage (KV) (voltResource),Tumbleweed 1.Gross Reactive Power / MegaVAR (MVAR) (MVArGross),Tumbleweed 1.Net Reactive Power (Net MVAR) (MVArNet),Tumbleweed 1.P command (from Fleet) (kWinCloud),Tumbleweed 1.P command (from Local RTU) (kWinLocal),Tumbleweed 1.P measured (kW),Tumbleweed 1.Q command (from Fleet) (kVArinCloud),Tumbleweed 1.Q command (from Local RTU) (kVArinLocal),Tumbleweed 1.Q measured (kVAr),Tumbleweed 1.Unit Gross Megawatts (Gross MW) (MWGross),Tumbleweed 1.Unit Net Megawatts (Net MW) (MWNet),Tumbleweed 1. P command to units  (kWout),Tumbleweed 1. Q command to units (kVArout),TW1 POI-meter.PF (PF),TW1 POI-meter.kVA (kVA),TW1 POI-meter.kVAR (kVAr),TW1 POI-meter.kiloWatts (kW),TW1 POI-meter.Voltage LL (PPV),TW1 POI-meter.Voltage LN (PhV)
1/21/2026 14:47,34.35,0,,0,,-615.244,0,,28.166,0,,0,-96,0.9988,614.431,29.193,-613.739,34395,19858
1/21/2026 14:47,34.35,0,,0,,-612.703,0,,34.13,0,,0,-96,0.9984,614.234,33.582,-613.314,34398,19860
1/21/2026 14:47,34.36,0,,0,,-615.511,0,,36.73,0,,0,-96,0.9982,616.739,36.478,-615.655,34400,19861
1/21/2026 14:48,34.36,0,,0,,-616.579,0,,33.134,0,,0,-96,0.9987,616.857,31.326,-616.062,34417,19871
1/21/2026 14:48,34.36,0,,0,,-614.714,0,,28.318,0,,0,-96,0.9987,615.663,30.178,-614.925,34400,19861
1/21/2026 14:48,34.36,0,,0,,-617.553,0,,30.257,0,,0,-96,0.9988,618.256,30.23,-617.518,34395,19858
1/21/2026 14:48,34.36,0,,0,,-619.855,0,,32.464,0,,0,-96,0.9987,619.354,31.515,-618.552,34401,19861
1/21/2026 14:48,34.36,0,,0,,-617.99,0,,32.598,0,,0,-96,0.9986,619.331,32.259,-618.489,34403,19863
1/21/2026 14:48,34.37,0,,0,,-619.981,0,,29.969,0,,0,-96,0.9987,619.992,31.167,-619.209,34398,19860
1/21/2026 14:49,34.37,0,,0,,-621.212,0,,33.32,0,,0,-96,0.9984,622.341,34.102,-621.403,34394,19857
1/21/2026 14:49,34.37,0,,0,,-620.175,0,,31.134,0,,0,-96,0.9986,620.901,32.707,-620.038,34393,19857
1/21/2026 14:49,34.37,0,,0,,-620.765,0,,29.27,0,,0,-96,0.9987,621.81,31.345,-621.02,34388,19854
1/21/2026 14:49,34.37,0,,0,,-619.576,0,,32.567,0,,0,-96,0.9984,619.651,33.956,-618.717,34399,19860
1/21/2026 14:49,34.37,0,,0,,-618.443,0,,31.382,0,,0,-96,0.9985,618.818,32.857,-617.944,34397,19859
1/21/2026 14:49,34.36,0,,0,,-614.899,0,,33.343,0,,0,-96,0.9986,616.05,32.075,-615.215,34406,19864
1/21/2026 14:50,34.36,0,,0,,-617.286,0,,31.144,0,,0,-96,0.9986,618.3,32.412,-617.449,34382,19850
1/21/2026 14:50,34.36,0,,0,,-614.193,0,,28.387,0,,0,-96,0.9989,614.633,28.751,-613.963,34397,19859
1/21/2026 14:50,34.36,0,,0,,-613.112,0,,27.571,0,,0,-96,0.9988,614.301,28.953,-613.621,34394,19857
1/21/2026 14:50,34.36,0,,0,,-615.261,0,,31.848,0,,0,-96,0.9987,616.058,30.546,-615.301,34392,19856
1/21/2026 14:50,34.36,0,,0,,-614.735,0,,28.996,0,,0,-96,0.9988,615.748,29.065,-615.064,34394,19858
1/21/2026 14:50,34.36,0,,0,,-612.678,0,,27.881,0,,0,-96,0.9989,613.02,27.705,-612.398,34394,19858
1/21/2026 14:51,34.36,0,,0,,-612.325,0,,34.42,0,,0,-96,0.9984,613.019,34.303,-612.056,34402,19862
1/21/2026 14:51,34.36,0,,0,,-612.099,0,,32.837,0,,0,-96,0.9983,612.481,34.615,-611.499,34394,19857
1/21/2026 14:51,34.36,0,,0,,-607.593,0,,36.495,0,,0,-96,0.9983,607.622,34.871,-606.617,34389,19854
1/21/2026 14:51,34.36,0,,0,,-605.23,0,,33.251,0,,0,-96,0.9983,607.097,34.819,-606.094,34395,19858
1/21/2026 14:51,34.36,0,,0,,-604.953,0,,34.304,0,,0,-96,0.9983,605.95,34.296,-604.976,34394,19857
1/21/2026 14:51,34.35,0,,0,,-606.587,0,,27.651,0,,0,-96,0.999,606.309,26.966,-605.712,34398,19860
1/21/2026 14:52,34.35,0,,0,,-605.819,0,,28.653,0,,0,-96,0.9987,605.831,30.023,-605.087,34391,19856
1/21/2026 14:52,34.35,0,,0,,-603.624,0,,27.946,0,,0,-96,0.999,605.686,27.133,-605.081,34400,19861
1/21/2026 14:52,34.35,0,,0,,-601.103,0,,29.851,0,,0,-96,0.9987,601.631,30.256,-600.871,34407,19865
1/21/2026 14:52,34.35,0,,0,,-601.62,0,,27.269,0,,0,-96,0.9988,603.228,29.022,-602.532,34401,19862
1/21/2026 14:52,34.35,0,,0,,-605.505,0,,32.122,0,,0,-96,0.9987,606.193,30.496,-605.426,34393,19857
1/21/2026 14:52,34.36,0,,0,,-609.16,0,,25.936,0,,0,-96,0.999,609.078,27.105,-608.479,34401,19861
1/21/2026 14:53,34.36,0,,0,,-610.084,0,,27.758,0,,0,-96,0.9989,611.465,27.572,-610.847,34403,19863
1/21/2026 14:53,34.36,0,,0,,-610.496,0,,26.348,0,,0,-96,0.999,612.515,26.692,-611.938,34405,19864
1/21/2026 14:53,34.36,0,,0,,-606.707,0,,28.509,0,,0,-96,0.9986,607.286,31.878,-606.448,34390,19855
1/21/2026 14:53,34.36,0,,0,,-603.596,0,,30.401,0,,0,-96,0.9986,604.745,31.06,-603.947,34410,19867
1/21/2026 14:53,34.36,0,,0,,-604.086,0,,30.027,0,,0,-96,0.9989,603.965,27.454,-603.345,34414,19869
1/21/2026 14:53,34.36,0,,0,,-602.443,0,,29.801,0,,0,-96,0.9987,602.266,29.535,-601.542,34410,19866
1/21/2026 14:54,34.36,0,,0,,-602.155,0,,30.195,0,,0,-96,0.9987,602.437,29.915,-601.695,34396,19859
1/21/2026 14:54,34.36,0,,0,,-602.068,0,,30.447,0,,0,-96,0.9989,602.936,27.933,-602.292,34409,19866
1/21/2026 14:54,34.36,0,,0,,-600.97,0,,30.748,0,,0,-96,0.9985,602.02,32.891,-601.119,34402,19862
1/21/2026 14:54,34.36,0,,0,,-602.441,0,,33.425,0,,0,-96,0.9984,603.725,33.067,-602.816,34404,19863
1/21/2026 14:54,34.36,0,,0,,-605.392,0,,29.533,0,,0,-96,0.9986,606.644,31.002,-605.852,34407,19865
1/21/2026 14:54,34.37,0,,0,,-603.32,0,,29.383,0,,0,-96,0.9987,604.459,30.539,-603.687,34400,19861
1/21/2026 14:55,34.37,0,,0,,-605.89,0,,34.637,0,,0,-96,0.9985,606.316,32.649,-605.435,34399,19861
1/21/2026 14:55,34.37,0,,0,,-607.598,0,,32.22,0,,0,-96,0.9985,608.834,32.338,-607.974,34408,19866
1/21/2026 14:55,34.37,0,,0,,-603.931,0,,33.553,0,,0,-96,0.9985,604.098,33.017,-603.193,34407,19865
1/21/2026 14:55,34.37,0,,0,,-602.191,0,,34.357,0,,0,-96,0.9983,602.036,34.513,-601.043,34406,19865
1/21/2026 14:55,34.37,0,,0,,-601.967,0,,32.35,0,,0,-96,0.9985,604.123,32.895,-603.225,34406,19864
1/21/2026 14:55,34.38,0,,0,,-605.127,0,,35.292,0,,0,-96,0.9986,605.863,31.496,-605.043,34412,19868
1/21/2026 14:56,34.38,0,,0,,-608.25,0,,33.648,0,,0,-96,0.9985,608.498,32.572,-607.625,34415,19869
1/21/2026 14:56,34.38,0,,0,,-609.258,0,,35.463,0,,0,-96,0.9983,610.032,35.031,-609.022,34404,19863
1/21/2026 14:56,34.38,0,,0,,-611.489,0,,30.505,0,,0,-96,0.9988,612.922,29.344,-612.221,34412,19868
1/21/2026 14:56,34.38,0,,0,,-614.178,0,,33.742,0,,0,-96,0.9983,615.868,34.901,-614.875,34418,19871
1/21/2026 14:56,34.38,0,,0,,-615.266,0,,32.928,0,,0,-96,0.9983,616.044,34.994,-615.046,34423,19874
1/21/2026 14:56,34.39,0,,0,,-615.801,0,,34.279,0,,0,-96,0.9982,617.46,36.704,-616.363,34427,19877
1/21/2026 14:57,34.39,0,,0,,-613.042,0,,33.493,0,,0,-96,0.9983,613.877,35.286,-612.858,34429,19877
1/21/2026 14:57,34.39,0,,0,,-614.823,0,,37.111,0,,0,-96,0.9984,615.687,34.717,-614.704,34428,19877
1/21/2026 14:57,34.39,0,,0,,-615.892,0,,31.781,0,,0,-96,0.9985,617.895,32.715,-617.028,34421,19873
1/21/2026 14:57,34.39,0,,0,,-612.967,0,,32.313,0,,0,-96,0.9987,613.228,30.46,-612.472,34444,19887
1/21/2026 14:57,34.39,0,,0,,-613.6,0,,32.363,0,,0,-96,0.9987,614.184,30.121,-613.447,34427,19877
1/21/2026 14:57,34.39,0,,0,,-613.892,0,,25.445,0,,0,-96,0.9992,615.034,23.571,-614.591,34440,19884
1/21/2026 14:58,34.39,0,,0,,-614.749,0,,30.269,0,,0,-96,0.9988,615.58,29.11,-614.894,34441,19884
1/21/2026 14:58,34.39,0,,0,,-616.359,0,,31.132,0,,0,-96,0.9984,617.199,34.235,-616.246,34433,19880
1/21/2026 14:58,34.39,0,,0,,-617.148,0,,35.167,0,,0,-96,0.9983,618.514,35.082,-617.514,34436,19881
1/21/2026 14:58,34.39,0,,0,,-608.434,0,,32.43,0,,0,-96,0.9985,609.818,32.362,-608.957,34436,19882
1/21/2026 14:58,34.39,0,,0,,-607.17,0,,32.263,0,,0,-96,0.9987,608.002,30.262,-607.249,34447,19888
1/21/2026 14:58,34.4,0,,0,,-600.706,0,,31.296,0,,0,-96,0.9985,602.036,31.905,-601.188,34441,19885
1/21/2026 14:59,34.4,0,,0,,-599.051,0,,29.93,0,,0,-96,0.9987,600.045,30.092,-599.291,34451,19890
1/21/2026 14:59,34.4,0,,0,,-599.494,0,,29.767,0,,0,-96,0.9986,600.405,30.626,-599.624,34444,19887
1/21/2026 14:59,34.4,0,,0,,-599.057,0,,32.052,0,,0,-96,0.9984,599.095,33.133,-598.176,34445,19887
1/21/2026 14:59,34.4,0,,0,,-598.176,0,,37.062,0,,0,-96,0.9982,597.894,35.744,-596.819,34444,19886
1/21/2026 14:59,34.4,0,,0,,-596.953,0,,36.575,0,,0,-96,0.9981,597.356,36.043,-596.263,34449,19889
1/21/2026 14:59,34.42,0,,0,,-596.36,0,,38.886,0,,0,-96,0.998,597.558,36.876,-596.413,34437,19882
1/21/2026 15:00,34.42,0,,0,,-597.465,0,,35.089,0,,0,-96,0.9981,598.015,36.244,-596.911,34446,19888
1/21/2026 15:00,34.42,0,,0,,-595.695,0,,33.401,0,,0,-96,0.9986,596.653,30.787,-595.858,34457,19894
1/21/2026 15:00,34.42,0,,0,,-596.998,0,,27.973,0,,0,-96,0.9988,597.374,28.579,-596.692,34458,19894
1/21/2026 15:00,34.42,0,,0,,-594.54,0,,34.071,0,,0,-96,0.9983,596.223,34.269,-595.234,34444,19886
1/21/2026 15:00,34.42,0,,0,,-594.445,0,,34.817,0,,0,-96,0.9983,595.732,33.989,-594.759,34452,19891
1/21/2026 15:00,34.4,0,,0,,-592.019,0,,36.163,0,,0,-96,0.9979,592.734,37.617,-591.532,34442,19885
1/21/2026 15:01,34.4,0,,0,,-588.561,0,,37.999,0,,0,-96,0.9976,590.473,39.976,-589.109,34451,19890
1/21/2026 15:01,34.4,0,,0,,-590.401,0,,37.662,0,,0,-96,0.9981,590.984,35.991,-589.881,34458,19894
1/21/2026 15:01,34.4,0,,0,,-591.699,0,,35.331,0,,0,-96,0.9983,593.988,34.431,-592.985,34443,19886
1/21/2026 15:01,34.4,0,,0,,-595.008,0,,35.678,0,,0,-96,0.9982,597.361,35.19,-596.319,34453,19891
1/21/2026 15:01,34.4,0,,0,,-596.29,0,,34.231,0,,0,-96,0.9983,598.44,34.611,-597.435,34459,19895
1/21/2026 15:01,34.42,0,,0,,-597.106,0,,34.486,0,,0,-96,0.9983,598.239,33.891,-597.275,34451,19890
1/21/2026 15:02,34.42,0,,0,,-598.026,0,,36.885,0,,0,-96,0.9981,599.079,36.596,-597.955,34475,19904
1/21/2026 15:02,34.42,0,,0,,-600.21,0,,38.191,0,,0,-96,0.9979,600.837,38.343,-599.605,34460,19895
1/21/2026 15:02,34.42,0,,0,,-600.67,0,,35.423,0,,0,-96,0.9983,600.782,34.49,-599.788,34466,19899
1/21/2026 15:02,34.42,0,,0,,-600.862,0,,36.385,0,,0,-96,0.9981,602.18,36.61,-601.06,34472,19902
1/21/2026 15:02,34.42,0,,0,,-602.546,0,,35.327,0,,0,-96,0.9981,603.882,36.274,-602.787,34465,19898
1/21/2026 15:02,34.42,0,,0,,-602.925,0,,39.82,0,,0,-96,0.9978,603.703,39.653,-602.39,34459,19895
1/21/2026 15:03,34.42,0,,0,,-603.89,0,,37.565,0,,0,-96,0.9977,605.72,40.084,-604.384,34468,19900
1/21/2026 15:03,34.42,0,,0,,-605.096,0,,34.912,0,,0,-96,0.9982,606.694,36.162,-605.611,34467,19900
1/21/2026 15:03,34.42,0,,0,,-604.608,0,,34.696,0,,0,-96,0.9982,605.34,35.533,-604.291,34467,19899
1/21/2026 15:03,34.42,0,,0,,-602.385,0,,36.4,0,,0,-96,0.998,605.052,37.234,-603.899,34476,19905
1/21/2026 15:03,34.42,0,,0,,-605.887,0,,34.841,0,,0,-96,0.9982,606.62,35.874,-605.554,34464,19898
1/21/2026 15:03,34.41,0,,0,,-607.197,0,,41.49,0,,0,-96,0.9975,608.364,42.561,-606.863,34476,19905
1/21/2026 15:04,34.41,0,,0,,-605.072,0,,40.555,0,,0,-96,0.9976,605.863,41.634,-604.42,34462,19897
1/21/2026 15:04,34.41,0,,0,,-604.816,0,,34.615,0,,0,-96,0.9984,606.215,33.487,-605.288,34472,19903
1/21/2026 15:04,34.41,0,,0,,-602.536,0,,35.768,0,,0,-96,0.9982,603.83,36.089,-602.746,34458,19894
1/21/2026 15:04,34.41,0,,0,,-599.798,0,,38.205,0,,0,-96,0.9978,600.77,39.693,-599.448,34458,19894
1/21/2026 15:04,34.41,0,,0,,-598.742,0,,41.106,0,,0,-96,0.9977,599.705,40.492,-598.328,34462,19897
1/21/2026 15:04,34.42,0,,0,,-597.975,0,,37.86,0,,0,-96,0.9978,599.189,38.898,-597.917,34461,19896
1/21/2026 15:05,34.42,0,,0,,-594.413,0,,42.712,0,,0,-96,0.9974,596.457,42.699,-594.914,34462,19897
1/21/2026 15:05,34.42,0,,0,,-594.054,0,,39.699,0,,0,-96,0.9979,596.081,37.878,-594.869,34457,19894
1/21/2026 15:05,34.42,0,,0,,-596.076,0,,39.793,0,,0,-96,0.9979,597.323,37.768,-596.122,34462,19896
1/21/2026 15:05,34.42,0,,0,,-599.074,0,,35.862,0,,0,-96,0.9981,599.716,36.226,-598.615,34463,19897
1/21/2026 15:05,34.42,0,,0,,-599.512,0,,40.491,0,,0,-96,0.9978,600.163,39.593,-598.847,34469,19901
1/21/2026 15:05,34.41,0,,0,,-597.907,0,,39.522,0,,0,-96,0.9977,600.433,40.071,-599.085,34462,19897
1/21/2026 15:06,34.41,0,,0,,-601.601,0,,38.833,0,,0,-96,0.9977,602.71,40.019,-601.371,34472,19902
1/21/2026 15:06,34.41,0,,0,,-601.171,0,,36.134,0,,0,-96,0.9983,602.425,34.932,-601.408,34479,19907
1/21/2026 15:06,34.41,0,,0,,-600.258,0,,38.994,0,,0,-96,0.998,602.051,37.663,-600.865,34468,19900
1/21/2026 15:06,34.41,0,,0,,-601.368,0,,38.317,0,,0,-96,0.9977,601.31,39.938,-599.973,34465,19898
1/21/2026 15:06,34.41,0,,0,,-596.054,0,,40.497,0,,0,-96,0.9978,597.361,38.772,-596.093,34457,19894
1/21/2026 15:06,34.41,0,,0,,-593.237,0,,43.051,0,,0,-96,0.9974,594.77,41.97,-593.276,34474,19903
1/21/2026 15:07,34.41,0,,0,,-593.317,0,,37.207,0,,0,-96,0.9977,594.697,39.741,-593.358,34442,19885
1/21/2026 15:07,34.41,0,,0,,-595.565,0,,36.067,0,,0,-96,0.9983,596.943,34.538,-595.94,34459,19895
1/21/2026 15:07,34.41,0,,0,,-596.106,0,,32.498,0,,0,-96,0.9986,597.011,31.114,-596.2,34454,19892
1/21/2026 15:07,34.41,0,,0,,-598.516,0,,33.326,0,,0,-96,0.9983,598.983,34.368,-597.992,34463,19898
1/21/2026 15:07,34.41,0,,0,,-600.319,0,,36.361,0,,0,-96,0.998,600.982,37.083,-599.83,34464,19898
1/21/2026 15:07,34.41,0,,0,,-601.486,0,,39.349,0,,0,-96,0.9977,602.226,39.995,-600.887,34445,19887
1/21/2026 15:08,34.41,0,,0,,-602.629,0,,42.866,0,,0,-96,0.9971,604.31,45.176,-602.605,34448,19888
1/21/2026 15:08,34.41,0,,0,,-602.896,0,,45.116,0,,0,-96,0.9972,604.431,44.401,-602.785,34451,19890
1/21/2026 15:08,34.41,0,,0,,-599.99,0,,40.511,0,,0,-96,0.9977,600.426,40.016,-599.082,34452,19891
1/21/2026 15:08,34.41,0,,0,,-596.09,0,,37.981,0,,0,-96,0.998,597.013,36.783,-595.873,34462,19897
1/21/2026 15:08,34.41,0,,0,,-595.857,0,,41.028,0,,0,-96,0.9979,596.836,38.076,-595.613,34451,19890
1/21/2026 15:08,34.41,0,,0,,-597.661,0,,33.608,0,,0,-96,0.9984,598.936,33.574,-597.992,34464,19898
1/21/2026 15:09,34.41,0,,0,,-596.934,0,,35.631,0,,0,-96,0.998,596.918,37.198,-595.752,34447,19888
1/21/2026 15:09,34.41,0,,0,,-594.978,0,,40.738,0,,0,-96,0.9975,596.519,41.535,-595.061,34459,19895
1/21/2026 15:09,34.41,0,,0,,-595.259,0,,41.188,0,,0,-96,0.9978,596.691,38.631,-595.431,34449,19889
1/21/2026 15:09,34.41,0,,0,,-594.033,0,,34.25,0,,0,-96,0.998,595.012,37.191,-593.842,34445,19887
1/21/2026 15:09,34.41,0,,0,,-591.932,0,,39.982,0,,0,-96,0.9976,592.309,40.033,-590.945,34456,19893
1/21/2026 15:09,34.39,0,,0,,-590.726,0,,39.339,0,,0,-96,0.9978,592.652,39.125,-591.35,34454,19892
1/21/2026 15:10,34.39,0,,0,,-595.086,0,,40.051,0,,0,-96,0.9976,596.977,40.872,-595.566,34444,19886
1/21/2026 15:10,34.39,0,,0,,-592.338,0,,36.443,0,,0,-96,0.9982,593.889,35.173,-592.842,34453,19891
1/21/2026 15:10,34.39,0,,0,,-594.199,0,,38.848,0,,0,-96,0.9976,595.109,40.345,-593.73,34443,19886
1/21/2026 15:10,34.39,0,,0,,-591.117,0,,41.629,0,,0,-96,0.9975,592.889,41.423,-591.429,34443,19886
1/21/2026 15:10,34.39,0,,0,,-589.971,0,,39.502,0,,0,-96,0.9973,591.872,42.674,-590.32,34435,19881
1/21/2026 15:10,34.41,0,,0,,-590.739,0,,40.936,0,,0,-96,0.9976,592.97,40.493,-591.577,34438,19883
1/21/2026 15:11,34.41,0,,0,,-588.267,0,,44.189,0,,0,-96,0.9969,589.407,45.522,-587.631,34444,19886
1/21/2026 15:11,34.41,0,,0,,-587.874,0,,48.558,0,,0,-96,0.9968,589.149,46.731,-587.277,34446,19887
1/21/2026 15:11,34.41,0,,0,,-589.668,0,,42.167,0,,0,-96,0.9976,590.676,40.028,-589.308,34446,19888
1/21/2026 15:11,34.41,0,,0,,-592.271,0,,40.281,0,,0,-96,0.9977,593.714,39.246,-592.408,34445,19887
1/21/2026 15:11,34.41,0,,0,,-592.167,0,,41.577,0,,0,-96,0.9975,594.192,41.44,-592.736,34440,19884
1/21/2026 15:11,34.38,0,,0,,-593.624,0,,38.281,0,,0,-96,0.9977,595.158,40.205,-593.789,34435,19881
1/21/2026 15:12,34.38,0,,0,,-594.789,0,,40.675,0,,0,-96,0.9979,595.855,37.999,-594.635,34447,19888
1/21/2026 15:12,34.38,0,,0,,-595.407,0,,37.713,0,,0,-96,0.9977,597.497,39.701,-596.167,34442,19885
1/21/2026 15:12,34.38,0,,0,,-598.102,0,,39.328,0,,0,-96,0.9978,600.186,39.592,-598.87,34449,19889
1/21/2026 15:12,34.38,0,,0,,-599.311,0,,38.636,0,,0,-96,0.9977,601.146,39.892,-599.812,34443,19886
1/21/2026 15:12,34.38,0,,0,,-598.501,0,,39.8,0,,0,-96,0.9977,598.98,39.722,-597.652,34433,19880
1/21/2026 15:12,34.4,0,,0,,-598.956,0,,36.385,0,,0,-96,0.9982,598.254,35.328,-597.205,34450,19890
1/21/2026 15:13,34.4,0,,0,,-592.752,0,,30.656,0,,0,-96,0.9984,593.675,32.854,-592.763,34445,19887
1/21/2026 15:13,34.4,0,,0,,-592.433,0,,35.919,0,,0,-96,0.998,592.922,37.205,-591.747,34447,19888
1/21/2026 15:13,34.4,0,,0,,-591.812,0,,35.143,0,,0,-96,0.998,593.77,37.199,-592.598,34430,19878
1/21/2026 15:13,34.4,0,,0,,-593.979,0,,38.703,0,,0,-96,0.9979,595.817,37.779,-594.612,34445,19887
1/21/2026 15:13,34.4,0,,0,,-594.005,0,,40.819,0,,0,-96,0.9974,595.432,42.229,-593.922,34442,19885
1/21/2026 15:13,34.37,0,,0,,-596.131,0,,42.093,0,,0,-96,0.9977,597.584,40.106,-596.228,34438,19883
1/21/2026 15:14,34.37,0,,0,,-598.446,0,,42.432,0,,0,-96,0.9973,598.97,43.817,-597.353,34438,19883
1/21/2026 15:14,34.37,0,,0,,-601.41,0,,41.403,0,,0,-96,0.9977,602.218,40.487,-600.847,34440,19884
1/21/2026 15:14,34.37,0,,0,,-597.498,0,,36.874,0,,0,-96,0.9981,598.774,36.236,-597.67,34439,19884
1/21/2026 15:14,34.37,0,,0,,-594.081,0,,34.825,0,,0,-96,0.9983,594.467,34.044,-593.488,34438,19883
1/21/2026 15:14,34.37,0,,0,,-590.366,0,,33.647,0,,0,-96,0.9984,591.063,32.825,-590.148,34456,19893
1/21/2026 15:14,34.41,0,,0,,-590.894,0,,39.025,0,,0,-96,0.9977,591.954,39.35,-590.636,34426,19876
1/21/2026 15:15,34.41,0,,0,,-593.103,0,,38.665,0,,0,-96,0.998,593.558,37.006,-592.398,34438,19883
1/21/2026 15:15,34.41,0,,0,,-592.031,0,,35.93,0,,0,-96,0.9982,592.97,35.193,-591.92,34417,19870
1/21/2026 15:15,34.41,0,,0,,-590.712,0,,39.619,0,,0,-96,0.998,592.562,36.793,-591.413,34428,19877
1/21/2026 15:15,34.41,0,,0,,-591.049,0,,34.037,0,,0,-96,0.9983,592.585,34.281,-591.589,34432,19879
1/21/2026 15:15,34.41,0,,0,,-589.811,0,,33.468,0,,0,-96,0.998,590.611,36.306,-589.488,34405,19864
1/21/2026 15:15,34.38,0,,0,,-591.803,0,,35.397,0,,0,-96,0.9981,592.587,36.131,-591.478,34435,19881
1/21/2026 15:16,34.38,0,,0,,-592.004,0,,34.811,0,,0,-96,0.9982,591.419,35.398,-590.354,34435,19881
1/21/2026 15:16,34.38,0,,0,,-588.983,0,,35.759,0,,0,-96,0.9983,590.999,34.127,-590.01,34427,19877
1/21/2026 15:16,34.38,0,,0,,-592.004,0,,34.89,0,,0,-96,0.9981,592.825,35.998,-591.725,34436,19882
1/21/2026 15:16,34.38,0,,0,,-590.503,0,,33.083,0,,0,-96,0.9982,591.75,35.193,-590.697,34442,19885
1/21/2026 15:16,34.38,0,,0,,-592.68,0,,36.285,0,,0,-96,0.998,593.798,36.722,-592.655,34459,19895
1/21/2026 15:16,34.4,0,,0,,-592.004,0,,28.506,0,,0,-96,0.9986,593.325,30.34,-592.549,34455,19893
1/21/2026 15:17,34.4,0,,0,,-593.734,0,,37.854,0,,0,-96,0.9978,595.019,38.797,-593.744,34459,19895
1/21/2026 15:17,34.4,0,,0,,-593.476,0,,41.016,0,,0,-96,0.9975,595.96,41.131,-594.529,34453,19891
1/21/2026 15:17,34.4,0,,0,,-594.083,0,,37.971,0,,0,-96,0.998,595.711,37.142,-594.546,34449,19889
1/21/2026 15:17,34.4,0,,0,,-592.346,0,,37.554,0,,0,-96,0.998,592.71,36.742,-591.564,34445,19887
1/21/2026 15:17,34.4,0,,0,,-589.725,0,,34.593,0,,0,-96,0.9981,590.305,35.772,-589.215,34458,19894
1/21/2026 15:17,34.4,0,,0,,-587.774,0,,35.243,0,,0,-96,0.9982,589.556,34.748,-588.527,34452,19891
1/21/2026 15:18,34.4,0,,0,,-588.909,0,,32.467,0,,0,-96,0.9981,589.402,36.023,-588.296,34460,19895
1/21/2026 15:18,34.4,0,,0,,-585.215,0,,39.058,0,,0,-96,0.9977,587.741,39.694,-586.39,34442,19885
1/21/2026 15:18,34.4,0,,0,,-584.017,0,,39.006,0,,0,-96,0.9979,585.606,37.259,-584.413,34451,19891
1/21/2026 15:18,34.4,0,,0,,-583.17,0,,33.971,0,,0,-96,0.9978,584.456,37.815,-583.224,34445,19887
1/21/2026 15:18,34.4,0,,0,,-583.235,0,,34.819,0,,0,-96,0.9982,584.334,34.126,-583.333,34457,19894
1/21/2026 15:18,34.4,0,,0,,-582.634,0,,35.855,0,,0,-96,0.9981,583.263,35.75,-582.154,34465,19899
1/21/2026 15:19,34.4,0,,0,,-582.569,0,,37.331,0,,0,-96,0.9979,583.798,37.425,-582.59,34461,19896
1/21/2026 15:19,34.4,0,,0,,-577.748,0,,38.518,0,,0,-96,0.9978,578.852,38.23,-577.58,34458,19894
1/21/2026 15:19,34.4,0,,0,,-574.842,0,,38.591,0,,0,-96,0.9977,576.81,38.33,-575.527,34463,19897
1/21/2026 15:19,34.4,0,,0,,-576.679,0,,40.155,0,,0,-96,0.9977,578.481,38.811,-577.169,34454,19892
1/21/2026 15:19,34.4,0,,0,,-576.798,0,,35.724,0,,0,-96,0.9982,577.425,33.968,-576.421,34460,19896
1/21/2026 15:19,34.42,0,,0,,-576.847,0,,36.883,0,,0,-96,0.9979,578.647,37.126,-577.448,34462,19896
1/21/2026 15:20,34.42,0,,0,,-578.003,0,,40.845,0,,0,-96,0.9977,579.66,39.055,-578.333,34479,19907
1/21/2026 15:20,34.42,0,,0,,-573.773,0,,38.098,0,,0,-96,0.9977,575.403,38.106,-574.133,34466,19899
1/21/2026 15:20,34.42,0,,0,,-573.561,0,,38.61,0,,0,-96,0.9976,575.18,39.273,-573.827,34465,19899
1/21/2026 15:20,34.42,0,,0,,-574.414,0,,40.856,0,,0,-96,0.9974,575.619,40.716,-574.167,34466,19899
1/21/2026 15:20,34.42,0,,0,,-576.94,0,,39.672,0,,0,-96,0.9978,578.031,37.926,-576.778,34478,19906
1/21/2026 15:20,34.44,0,,0,,-577.489,0,,41.436,0,,0,-96,0.9975,579.742,40.244,-578.334,34466,19899
1/21/2026 15:21,34.44,0,,0,,-581.698,0,,42.543,0,,0,-96,0.9973,583.401,42.269,-581.856,34468,19900
1/21/2026 15:21,34.44,0,,0,,-584.367,0,,37.876,0,,0,-96,0.9979,587.359,37.517,-586.152,34471,19902
1/21/2026 15:21,34.44,0,,0,,-588.115,0,,42.743,0,,0,-96,0.9975,589.427,41.485,-587.951,34466,19899
1/21/2026 15:21,34.44,0,,0,,-590.938,0,,40.195,0,,0,-96,0.9974,592.67,41.902,-591.176,34473,19903
1/21/2026 15:21,34.44,0,,0,,-590.475,0,,38.841,0,,0,-96,0.9977,590.471,39.412,-589.146,34464,19898
1/21/2026 15:21,34.43,0,,0,,-587.014,0,,40.179,0,,0,-96,0.9978,588.2,38.785,-586.912,34464,19898
1/21/2026 15:22,34.43,0,,0,,-591.322,0,,37.438,0,,0,-96,0.9979,593.378,37.831,-592.164,34461,19896
1/21/2026 15:22,34.43,0,,0,,-593.694,0,,34.672,0,,0,-96,0.9981,594.047,36.087,-592.986,34471,19902
1/21/2026 15:22,34.43,0,,0,,-592.789,0,,35.237,0,,0,-96,0.9981,594.466,35.934,-593.369,34452,19891
1/21/2026 15:22,34.43,0,,0,,-591.96,0,,38.02,0,,0,-96,0.9978,592.965,38.642,-591.697,34451,19891
1/21/2026 15:22,34.43,0,,0,,-592.05,0,,42.81,0,,0,-96,0.9974,592.867,42.201,-591.353,34461,19896
1/21/2026 15:22,34.41,0,,0,,-593.635,0,,38.734,0,,0,-96,0.9979,595.63,37.857,-594.419,34464,19898
1/21/2026 15:23,34.41,0,,0,,-595.405,0,,37.263,0,,0,-96,0.9981,597.327,36.407,-596.211,34465,19898
1/21/2026 15:23,34.41,0,,0,,-597.019,0,,35.857,0,,0,-96,0.9979,597.571,37.882,-596.363,34467,19900
1/21/2026 15:23,34.41,0,,0,,-596.14,0,,38.107,0,,0,-96,0.9982,597.61,34.826,-596.59,34470,19901
1/21/2026 15:23,34.41,0,,0,,-594.769,0,,38.211,0,,0,-96,0.9979,596.255,37.728,-595.068,34454,19892
1/21/2026 15:23,34.41,0,,0,,-596.781,0,,36.863,0,,0,-96,0.9983,596.872,34.12,-595.888,34473,19903
1/21/2026 15:23,34.41,0,,0,,-595.469,0,,40.304,0,,0,-96,0.9978,595.389,39.11,-594.095,34458,19895
1/21/2026 15:24,34.41,0,,0,,-587.094,0,,38.699,0,,0,-96,0.9977,589.092,38.947,-587.795,34474,19904
1/21/2026 15:24,34.41,0,,0,,-586.902,0,,34.227,0,,0,-96,0.9984,588.429,33.132,-587.49,34481,19908
1/21/2026 15:24,34.41,0,,0,,-582.976,0,,38.771,0,,0,-96,0.9977,585.14,38.692,-583.851,34465,19898
1/21/2026 15:24,34.41,0,,0,,-584.303,0,,34.994,0,,0,-96,0.9982,585.362,34.426,-584.345,34470,19901
1/21/2026 15:24,34.41,0,,0,,-585.324,0,,42.908,0,,0,-96,0.9973,587.511,42.508,-585.96,34459,19895
1/21/2026 15:24,34.41,0,,0,,-588.668,0,,43.057,0,,0,-96,0.9971,590.679,44.178,-589.011,34454,19892
1/21/2026 15:25,34.39,0,,0,,-583.28,0,,38.785,0,,0,-96,0.9979,585.881,37.382,-584.68,34455,19893
1/21/2026 15:25,34.39,0,,0,,-583.716,0,,41.188,0,,0,-96,0.9975,585.499,40.528,-584.078,34453,19891
1/21/2026 15:25,34.39,0,,0,,-584.824,0,,42.183,0,,0,-96,0.9972,586.727,43.391,-585.107,34469,19901
1/21/2026 15:25,34.39,0,,0,,-582.641,0,,42.445,0,,0,-96,0.9974,584.559,41.561,-583.069,34450,19890
1/21/2026 15:25,34.39,0,,0,,-585.911,0,,39.549,0,,0,-96,0.9976,586.799,40.036,-585.422,34458,19894
1/21/2026 15:25,34.39,0,,0,,-583.327,0,,35.77,0,,0,-96,0.9979,583.059,37.246,-581.861,34460,19895
1/21/2026 15:26,34.41,0,,0,,-580.28,0,,36.395,0,,0,-96,0.9983,580.923,33.695,-579.941,34457,19894
1/21/2026 15:26,34.41,0,,0,,-580.699,0,,39.389,0,,0,-96,0.9977,581.325,38.612,-580.032,34451,19890
1/21/2026 15:26,34.41,0,,0,,-580.284,0,,40.505,0,,0,-96,0.9974,581.756,41.506,-580.263,34442,19885
1/21/2026 15:26,34.41,0,,0,,-581.224,0,,40.848,0,,0,-96,0.9974,583.334,41.396,-581.853,34442,19885
1/21/2026 15:26,34.41,0,,0,,-584.976,0,,38.944,0,,0,-96,0.9978,584.947,38.461,-583.673,34449,19889
1/21/2026 15:26,34.41,0,,0,,-586.298,0,,37.761,0,,0,-96,0.9979,587.008,37.434,-585.806,34448,19888
1/21/2026 15:27,34.38,0,,0,,-582.872,0,,40.629,0,,0,-96,0.9975,583.991,41.09,-582.533,34427,19876
1/21/2026 15:27,34.38,0,,0,,-580.556,0,,38.219,0,,0,-96,0.9979,580.955,36.764,-579.784,34429,19877
1/21/2026 15:27,34.38,0,,0,,-580.579,0,,39.913,0,,0,-96,0.9975,582.322,40.66,-580.874,34430,19878
1/21/2026 15:27,34.38,0,,0,,-580.306,0,,35.965,0,,0,-96,0.9982,581.69,34.766,-580.645,34448,19888
1/21/2026 15:27,34.38,0,,0,,-576.041,0,,38.967,0,,0,-96,0.9977,576.923,38.799,-575.608,34432,19879
1/21/2026 15:27,34.38,0,,0,,-569.242,0,,36.586,0,,0,-96,0.9977,570.16,38.145,-568.873,34433,19880
1/21/2026 15:28,34.38,0,,0,,-566.059,0,,32.685,0,,0,-96,0.9983,566.823,32.305,-565.898,34444,19887
1/21/2026 15:28,34.38,0,,0,,-564.353,0,,34.98,0,,0,-96,0.998,564.996,35.528,-563.871,34447,19888
1/21/2026 15:28,34.38,0,,0,,-565.157,0,,39.723,0,,0,-96,0.9972,568.028,41.655,-566.487,34436,19882
1/21/2026 15:28,34.38,0,,0,,-567.263,0,,37.169,0,,0,-96,0.9975,568.636,39.635,-567.243,34438,19883
1/21/2026 15:28,34.38,0,,0,,-566.242,0,,39.796,0,,0,-96,0.9973,568.665,41.293,-567.152,34433,19880
1/21/2026 15:28,34.38,0,,0,,-570.215,0,,38.978,0,,0,-96,0.9977,572.189,38.242,-570.903,34425,19875
1/21/2026 15:29,34.37,0,,0,,-572.973,0,,34.198,0,,0,-96,0.998,572.858,35.41,-571.758,34453,19891
1/21/2026 15:29,34.37,0,,0,,-571.003,0,,34.408,0,,0,-96,0.998,572.429,35.509,-571.32,34439,19884
1/21/2026 15:29,34.37,0,,0,,-570.804,0,,33.839,0,,0,-96,0.9982,573.25,33.515,-572.266,34421,19873
1/21/2026 15:29,34.37,0,,0,,-570.095,0,,35.433,0,,0,-96,0.998,571.483,35.407,-570.38,34427,19876
1/21/2026 15:29,34.37,0,,0,,-567.694,0,,37.848,0,,0,-96,0.998,568.432,35.59,-567.311,34419,19872
1/21/2026 15:29,34.37,0,,0,,-569.658,0,,34.955,0,,0,-96,0.9978,571.119,37.078,-569.907,34410,19867
1/21/2026 15:30,34.35,0,,0,,-571.254,0,,30.801,0,,0,-96,0.9987,571.976,28.643,-571.26,34420,19873
1/21/2026 15:30,34.35,0,,0,,-572.731,0,,31.367,0,,0,-96,0.9986,574.678,30.213,-573.883,34410,19866
1/21/2026 15:30,34.35,0,,0,,-574.348,0,,37.566,0,,0,-96,0.9977,576.006,38.366,-574.722,34407,19865
1/21/2026 15:30,34.35,0,,0,,-576.704,0,,38.673,0,,0,-96,0.9975,578.436,39.94,-577.046,34398,19860
1/21/2026 15:30,34.35,0,,0,,-578.992,0,,36.93,0,,0,-96,0.9979,579.505,36.786,-578.33,34398,19860
1/21/2026 15:30,34.35,0,,0,,-580.634,0,,35.939,0,,0,-96,0.9982,581.43,34.657,-580.391,34379,19849
1/21/2026 15:31,34.33,0,,0,,-581.079,0,,34.179,0,,0,-96,0.9982,582.221,34.465,-581.196,34390,19855
1/21/2026 15:31,34.33,0,,0,,-585.533,0,,33.388,0,,0,-96,0.9983,587.028,33.53,-586.067,34374,19846
1/21/2026 15:31,34.33,0,,0,,-588.664,0,,32.78,0,,0,-96,0.9983,587.41,33.408,-586.462,34363,19840
1/21/2026 15:31,34.33,0,,0,,-581.195,0,,33.012,0,,0,-96,0.9983,582.414,33.704,-581.439,34373,19846
1/21/2026 15:31,34.33,0,,0,,-579.461,0,,36.467,0,,0,-96,0.9981,580.124,35.389,-579.039,34366,19841
1/21/2026 15:31,34.33,0,,0,,-580.144,0,,35.376,0,,0,-96,0.9981,581.82,35.062,-580.758,34381,19850
1/21/2026 15:32,34.32,0,,0,,-579.956,0,,36.165,0,,0,-96,0.9982,580.829,34.246,-579.813,34383,19851
1/21/2026 15:32,34.32,0,,0,,-581.147,0,,36.937,0,,0,-96,0.9982,583.45,34.03,-582.453,34382,19851
1/21/2026 15:32,34.32,0,,0,,-580.411,0,,28.918,0,,0,-96,0.9986,581.904,30.167,-581.121,34396,19859
1/21/2026 15:32,34.32,0,,0,,-579.035,0,,34.688,0,,0,-96,0.9981,579.679,35.386,-578.592,34377,19848
1/21/2026 15:32,34.32,0,,0,,-577.441,0,,33.146,0,,0,-96,0.9982,578.755,33.95,-577.754,34374,19846
1/21/2026 15:32,34.32,0,,0,,-573.631,0,,34.923,0,,0,-96,0.9979,574.751,37.074,-573.553,34375,19846
1/21/2026 15:33,34.32,0,,0,,-571.919,0,,35.313,0,,0,-96,0.9981,573.582,34.559,-572.536,34360,19838
1/21/2026 15:33,34.32,0,,0,,-573.985,0,,35.037,0,,0,-96,0.998,574.802,35.596,-573.693,34369,19843
1/21/2026 15:33,34.32,0,,0,,-575.178,0,,33.129,0,,0,-96,0.998,576.257,35.785,-575.142,34363,19839
1/21/2026 15:33,34.32,0,,0,,-572.673,0,,30.284,0,,0,-96,0.9985,572.67,31.151,-571.821,34358,19837
1/21/2026 15:33,34.32,0,,0,,-569.248,0,,30.539,0,,0,-96,0.9984,569.478,31.84,-568.585,34356,19836
1/21/2026 15:33,34.32,0,,0,,-565.076,0,,37.385,0,,0,-96,0.9978,565.547,37.264,-564.31,34349,19832
1/21/2026 15:34,34.3,0,,0,,-562.162,0,,38.136,0,,0,-96,0.9976,563.266,38.279,-561.958,34348,19831
1/21/2026 15:34,34.3,0,,0,,-555.351,0,,34.289,0,,0,-96,0.9979,557.196,35.697,-556.047,34340,19826
1/21/2026 15:34,34.3,0,,0,,-555.676,0,,32.881,0,,0,-96,0.9981,556.5,33.695,-555.474,34359,19837
1/21/2026 15:34,34.3,0,,0,,-555.905,0,,35.882,0,,0,-96,0.9978,557.333,36.648,-556.119,34346,19830
1/21/2026 15:34,34.3,0,,0,,-558.495,0,,31.744,0,,0,-96,0.9981,559.094,33.761,-558.069,34348,19831
1/21/2026 15:34,34.3,0,,0,,-561.516,0,,30.466,0,,0,-96,0.9985,563.063,30.406,-562.24,34349,19832
1/21/2026 15:35,34.29,0,,0,,-564.278,0,,30.405,0,,0,-96,0.9987,565.144,28.689,-564.416,34338,19825
1/21/2026 15:35,34.29,0,,0,,-565.905,0,,28.291,0,,0,-96,0.9987,566.546,28.113,-565.849,34339,19826
1/21/2026 15:35,34.29,0,,0,,-565.279,0,,30.865,0,,0,-96,0.9984,565.632,31.237,-564.77,34336,19824
1/21/2026 15:35,34.29,0,,0,,-565.996,0,,29.648,0,,0,-96,0.9984,567.217,31.773,-566.324,34336,19824
1/21/2026 15:35,34.29,0,,0,,-568.895,0,,31.697,0,,0,-96,0.9983,570.867,33.174,-569.899,34344,19828
1/21/2026 15:35,34.29,0,,0,,-574.757,0,,30.401,0,,0,-96,0.9986,575.521,29.464,-574.766,34335,19823
1/21/2026 15:36,34.28,0,,0,,-579.181,0,,24.643,0,,0,-96,0.999,579.269,25.172,-578.727,34339,19826
1/21/2026 15:36,34.28,0,,0,,-582.55,0,,28.118,0,,0,-96,0.9988,583.903,28.33,-583.217,34339,19825
1/21/2026 15:36,34.28,0,,0,,-588.307,0,,29.003,0,,0,-96,0.9987,589.185,30.017,-588.42,34346,19830
1/21/2026 15:36,34.28,0,,0,,-587.237,0,,32.116,0,,0,-96,0.9984,588.324,32.749,-587.41,34338,19825
1/21/2026 15:36,34.28,0,,0,,-589.194,0,,28.79,0,,0,-96,0.9987,590.797,29.38,-590.047,34350,19832
1/21/2026 15:36,34.28,0,,0,,-590.772,0,,29.156,0,,0,-96,0.9987,591.863,29.381,-591.137,34333,19822
1/21/2026 15:37,34.29,0,,0,,-582.83,0,,30.054,0,,0,-96,0.9986,580.822,29.695,-580.062,34347,19830
1/21/2026 15:37,34.29,0,,0,,-574.787,0,,27.148,0,,0,-96,0.9988,575.084,28.113,-574.398,34328,19820
1/21/2026 15:37,34.29,0,,0,,-575.997,0,,27.433,0,,0,-96,0.9989,577.625,26.899,-577,34327,19819
1/21/2026 15:37,34.29,0,,0,,-577.262,0,,25.932,0,,0,-96,0.9988,576.292,27.846,-575.621,34325,19818
1/21/2026 15:37,34.29,0,,0,,-572.552,0,,35.383,0,,0,-96,0.9984,572.764,31.828,-571.877,34305,19806
1/21/2026 15:37,34.29,0,,0,,-569.328,0,,27.059,0,,0,-96,0.9988,568.85,27.289,-568.196,34311,19809
1/21/2026 15:38,34.27,0,,0,,-567.867,0,,23.39,0,,0,-96,0.9991,567.943,23.398,-567.466,34323,19816
1/21/2026 15:38,34.27,0,,0,,-567.211,0,,23.724,0,,0,-96,0.9992,567.208,21.815,-566.799,34323,19817
1/21/2026 15:38,34.27,0,,0,,-563.107,0,,24.261,0,,0,-96,0.9991,563.149,23.891,-562.647,34309,19808
1/21/2026 15:38,34.27,0,,0,,-563.057,0,,28.649,0,,0,-96,0.9987,564.545,28.634,-563.818,34331,19821
1/21/2026 15:38,34.27,0,,0,,-563.191,0,,28.631,0,,0,-96,0.9986,564.816,29.036,-564.069,34324,19817
1/21/2026 15:38,34.27,0,,0,,-565.086,0,,24.845,0,,0,-96,0.9989,565.989,25.494,-565.418,34308,19808
1/21/2026 15:39,34.26,0,,0,,-565.219,0,,25.277,0,,0,-96,0.9987,566.136,28.067,-565.441,34322,19816
1/21/2026 15:39,34.26,0,,0,,-563.463,0,,27.29,0,,0,-96,0.9989,563.515,26.257,-562.909,34326,19818
1/21/2026 15:39,34.26,0,,0,,-560.654,0,,25.416,0,,0,-96,0.9989,560.766,26.145,-560.159,34320,19815
1/21/2026 15:39,34.26,0,,0,,-560.902,0,,26.293,0,,0,-96,0.9988,561.598,26.985,-560.951,34322,19816
1/21/2026 15:39,34.26,0,,0,,-559.974,0,,28.505,0,,0,-96,0.9986,560.595,28.953,-559.845,34328,19819
1/21/2026 15:39,34.26,0,,0,,-553.649,0,,25.243,0,,0,-96,0.9989,553.715,25.386,-553.135,34332,19822
1/21/2026 15:40,34.29,0,,0,,-549.503,0,,26.313,0,,0,-96,0.9987,549.561,27.595,-548.869,34339,19826
1/21/2026 15:40,34.29,0,,0,,-549.414,0,,25.506,0,,0,-96,0.9989,549.556,25.737,-548.956,34341,19827
1/21/2026 15:40,34.29,0,,0,,-549.178,0,,28.033,0,,0,-96,0.9987,550.198,27.013,-549.535,34342,19827
1/21/2026 15:40,34.29,0,,0,,-546.725,0,,30.727,0,,0,-96,0.9982,548.627,32.246,-547.645,34344,19829
1/21/2026 15:40,34.29,0,,0,,-547.019,0,,28.431,0,,0,-96,0.9985,546.74,28.935,-545.977,34334,19823
1/21/2026 15:40,34.29,0,,0,,-548.635,0,,25.586,0,,0,-96,0.9988,550.282,25.979,-549.67,34338,19825
1/21/2026 15:41,34.29,0,,0,,-549.814,0,,29.792,0,,0,-96,0.9985,551.509,29.483,-550.72,34349,19831
1/21/2026 15:41,34.29,0,,0,,-551.733,0,,29.779,0,,0,-96,0.9985,553.033,29.359,-552.252,34344,19829
1/21/2026 15:41,34.29,0,,0,,-548.63,0,,25.194,0,,0,-96,0.9989,550.116,25.276,-549.538,34369,19843
1/21/2026 15:41,34.29,0,,0,,-551.948,0,,26.618,0,,0,-96,0.9989,553.85,25.387,-553.271,34342,19827
1/21/2026 15:41,34.29,0,,0,,-558.31,0,,26.104,0,,0,-96,0.9989,558.711,26.025,-558.107,34342,19828
1/21/2026 15:41,34.29,0,,0,,-562.625,0,,30.034,0,,0,-96,0.9986,564.279,29.44,-563.513,34343,19828
1/21/2026 15:42,34.31,0,,0,,-563.372,0,,33.852,0,,0,-96,0.9984,565.118,31.68,-564.231,34336,19824
1/21/2026 15:42,34.31,0,,0,,-564.707,0,,29.898,0,,0,-96,0.9985,565.56,30.654,-564.727,34358,19837
1/21/2026 15:42,34.31,0,,0,,-565.317,0,,27.114,0,,0,-96,0.9987,566.038,27.976,-565.348,34360,19838
1/21/2026 15:42,34.31,0,,0,,-565.066,0,,25.228,0,,0,-96,0.999,565.442,25.259,-564.881,34354,19834
1/21/2026 15:42,34.31,0,,0,,-563.753,0,,27.277,0,,0,-96,0.9988,564.753,26.559,-564.13,34363,19839
1/21/2026 15:42,34.31,0,,0,,-564.828,0,,30.497,0,,0,-96,0.9983,565.507,32.621,-564.561,34335,19824
1/21/2026 15:43,34.32,0,,0,,-565.037,0,,32.343,0,,0,-96,0.9984,565.518,31.7,-564.626,34337,19824
1/21/2026 15:43,34.32,0,,0,,-565.02,0,,28.678,0,,0,-96,0.9985,566.612,30.592,-565.785,34349,19831
1/21/2026 15:43,34.32,0,,0,,-568.174,0,,30.801,0,,0,-96,0.9986,568.701,29.684,-567.929,34343,19828
1/21/2026 15:43,34.32,0,,0,,-571.822,0,,29.212,0,,0,-96,0.9987,573.598,28.363,-572.897,34346,19830
1/21/2026 15:43,34.32,0,,0,,-569.251,0,,27.05,0,,0,-96,0.9988,569.963,27.799,-569.286,34348,19831
1/21/2026 15:43,34.32,0,,0,,-567.907,0,,26.322,0,,0,-96,0.9989,568.503,25.555,-567.932,34356,19835
1/21/2026 15:44,34.32,0,,0,,-569.247,0,,28.309,0,,0,-96,0.9987,570.362,28.526,-569.649,34344,19828
1/21/2026 15:44,34.32,0,,0,,-571.212,0,,30.354,0,,0,-96,0.9987,571.952,28.181,-571.265,34361,19838
1/21/2026 15:44,34.32,0,,0,,-569.193,0,,29.836,0,,0,-96,0.9985,568.612,30.44,-567.8,34352,19833
1/21/2026 15:44,34.32,0,,0,,-566.559,0,,33.248,0,,0,-96,0.9982,566.386,32.961,-565.422,34349,19832
1/21/2026 15:44,34.32,0,,0,,-558.323,0,,31.059,0,,0,-96,0.9982,559.094,32.839,-558.125,34360,19838
1/21/2026 15:44,34.32,0,,0,,-553.872,0,,26.98,0,,0,-96,0.9988,554.081,26.441,-553.451,34360,19838
1/21/2026 15:45,34.32,0,,0,,-551.191,0,,30.027,0,,0,-96,0.9984,552.866,30.509,-552.021,34370,19843
1/21/2026 15:45,34.32,0,,0,,-550.95,0,,28.517,0,,0,-96,0.9985,551.899,29.966,-551.083,34385,19852
1/21/2026 15:45,34.32,0,,0,,-550.665,0,,27.906,0,,0,-96,0.9987,550.263,26.983,-549.602,34353,19834
1/21/2026 15:45,34.32,0,,0,,-546.678,0,,30.356,0,,0,-96,0.9981,548.041,32.905,-547.047,34345,19829
1/21/2026 15:45,34.32,0,,0,,-546.967,0,,33.58,0,,0,-96,0.9981,549.043,33.163,-548.035,34331,19821
1/21/2026 15:45,34.32,0,,0,,-559.186,0,,8.175,0,,0,-96,0.9997,558.873,12.847,-558.741,34344,19829
1/21/2026 15:46,34.31,0,,0,,-560.326,0,,19.597,0,,0,-96,0.9991,561.703,22.611,-561.253,34340,19826
1/21/2026 15:46,34.31,0,,0,,-562.834,0,,19.458,0,,0,-96,0.9992,562.559,21.597,-562.152,34350,19832
1/21/2026 15:46,34.31,0,,0,,-562.496,0,,23.002,0,,0,-96,0.9991,563.747,23.758,-563.251,34352,19833
1/21/2026 15:46,34.31,0,,0,,-560.857,0,,20.947,0,,0,-96,0.9992,560.884,21.206,-560.49,34357,19836
1/21/2026 15:46,34.31,0,,0,,-563.122,0,,26.038,0,,0,-96,0.999,563.846,24.79,-563.304,34331,19821
1/21/2026 15:46,34.31,0,,0,,-563.668,0,,25.499,0,,0,-96,0.9991,563.444,23.604,-562.955,34356,19835
1/21/2026 15:47,34.28,0,,0,,-561.747,0,,26.108,0,,0,-96,0.9988,562.325,26.594,-561.698,34340,19827
1/21/2026 15:47,34.28,0,,0,,-564.367,0,,24.879,0,,0,-96,0.9989,564.822,26.126,-564.22,34365,19841
1/21/2026 15:47,34.28,0,,0,,-565.575,0,,23.441,0,,0,-96,0.999,565.6,24.506,-565.073,34348,19831
1/21/2026 15:47,34.28,0,,0,,-564.318,0,,24.744,0,,0,-96,0.9991,565.328,23.662,-564.837,34344,19828
1/21/2026 15:47,34.28,0,,0,,-564.605,0,,24.226,0,,0,-96,0.9991,566.194,23.695,-565.702,34339,19826
1/21/2026 15:47,34.28,0,,0,,-568.307,0,,20.583,0,,0,-96,0.9994,567.377,19.689,-567.045,34353,19834
1/21/2026 15:48,34.3,0,,0,,-564.031,0,,26.128,0,,0,-96,0.9989,564.394,25.956,-563.801,34352,19833
1/21/2026 15:48,34.3,0,,0,,-563.928,0,,23.486,0,,0,-96,0.999,565.093,24.422,-564.569,34360,19838
1/21/2026 15:48,34.3,0,,0,,-564.582,0,,20.735,0,,0,-96,0.9992,564.676,22.046,-564.252,34358,19836
1/21/2026 15:48,34.3,0,,0,,-564.33,0,,23.128,0,,0,-96,0.999,564.185,24.859,-563.641,34368,19843
1/21/2026 15:48,34.3,0,,0,,-566.296,0,,25.68,0,,0,-96,0.999,566.173,24.539,-565.642,34353,19834
1/21/2026 15:48,34.3,0,,0,,-562.761,0,,24.297,0,,0,-96,0.9991,562.508,23.262,-562.032,34359,19837
1/21/2026 15:49,34.31,0,,0,,-563.331,0,,26.3,0,,0,-96,0.9989,564.548,25.609,-563.97,34358,19837
1/21/2026 15:49,34.31,0,,0,,-562.505,0,,21.48,0,,0,-96,0.9993,561.693,20.59,-561.323,34361,19838
1/21/2026 15:49,34.31,0,,0,,-556.425,0,,22.145,0,,0,-96,0.9991,556.55,23.072,-556.076,34352,19833
1/21/2026 15:49,34.31,0,,0,,-558.035,0,,23.35,0,,0,-96,0.999,557.565,24.087,-557.049,34360,19838
1/21/2026 15:49,34.31,0,,0,,-555.915,0,,26.987,0,,0,-96,0.9988,557.308,26.286,-556.689,34367,19842
1/21/2026 15:49,34.31,0,,0,,-555.77,0,,24.244,0,,0,-96,0.999,556.018,24.029,-555.503,34373,19845
1/21/2026 15:50,34.31,0,,0,,-550.408,0,,21.047,0,,0,-96,0.9994,550.616,19.157,-550.292,34387,19853
1/21/2026 15:50,34.31,0,,0,,-548.624,0,,21.12,0,,0,-96,0.9992,547.928,20.818,-547.568,34376,19847
1/21/2026 15:50,34.31,0,,0,,-546.073,0,,22.111,0,,0,-96,0.9991,546.52,23.002,-546.036,34362,19839
1/21/2026 15:50,34.31,0,,0,,-547.718,0,,25.183,0,,0,-96,0.9991,547.726,23.338,-547.233,34365,19841
1/21/2026 15:50,34.31,0,,0,,-545.534,0,,25.279,0,,0,-96,0.999,545.956,24.215,-545.421,34359,19837
1/21/2026 15:50,34.31,0,,0,,-548.048,0,,25.371,0,,0,-96,0.9987,548.988,27.603,-548.295,34358,19837
1/21/2026 15:51,34.31,0,,0,,-549.372,0,,25.39,0,,0,-96,0.9989,550.354,25.166,-549.781,34355,19835
1/21/2026 15:51,34.31,0,,0,,-554.498,0,,26.004,0,,0,-96,0.9989,555.429,25.355,-554.853,34369,19843
1/21/2026 15:51,34.31,0,,0,,-556.353,0,,21.596,0,,0,-96,0.9991,556.222,23.205,-555.743,34373,19845
1/21/2026 15:51,34.31,0,,0,,-557.609,0,,19.666,0,,0,-96,0.9993,557.315,20.842,-556.928,34350,19832
1/21/2026 15:51,34.31,0,,0,,-557.659,0,,22.433,0,,0,-96,0.9992,559.388,22.421,-558.944,34351,19833
1/21/2026 15:51,34.31,0,,0,,-558.344,0,,28.178,0,,0,-96,0.9988,559.346,26.741,-558.708,34356,19836
1/21/2026 15:52,34.31,0,,0,,-560.528,0,,27.682,0,,0,-96,0.9987,560.877,27.712,-560.193,34351,19833
1/21/2026 15:52,34.31,0,,0,,-556.926,0,,25.601,0,,0,-96,0.9988,557.551,26.866,-556.904,34350,19832
1/21/2026 15:52,34.31,0,,0,,-557.185,0,,23.002,0,,0,-96,0.9988,557.696,26.599,-557.063,34373,19845
1/21/2026 15:52,34.31,0,,0,,-560.688,0,,34.966,0,,0,-96,0.9979,561.416,35.588,-560.281,34356,19835
1/21/2026 15:52,34.31,0,,0,,-562.844,0,,29.091,0,,0,-96,0.9987,564.028,28.277,-563.319,34358,19836
1/21/2026 15:52,34.31,0,,0,,-567.385,0,,19.609,0,,0,-96,0.9995,567.23,17.305,-566.97,34358,19836
1/21/2026 15:53,34.3,0,,0,,-569.804,0,,20.656,0,,0,-96,0.9992,570.315,21.851,-569.9,34360,19838
1/21/2026 15:53,34.3,0,,0,,-568.938,0,,27.658,0,,0,-96,0.9987,570.184,28.343,-569.48,34363,19840
1/21/2026 15:53,34.3,0,,0,,-569.126,0,,30.401,0,,0,-96,0.9982,570.629,33.614,-569.633,34359,19837
1/21/2026 15:53,34.3,0,,0,,-570.049,0,,29.41,0,,0,-96,0.9987,570.72,28.346,-570.017,34380,19850
1/21/2026 15:53,34.3,0,,0,,-571.08,0,,20.163,0,,0,-96,0.9994,571.973,19.108,-571.664,34371,19844
1/21/2026 15:53,34.3,0,,0,,-570.335,0,,19.943,0,,0,-96,0.9994,570.822,19.1,-570.512,34381,19850
1/21/2026 15:54,34.32,0,,0,,-568.114,0,,19.475,0,,0,-96,0.9992,568.367,21.538,-567.96,34387,19853
1/21/2026 15:54,34.32,0,,0,,-563.896,0,,23.927,0,,0,-96,0.9989,564.469,25.323,-563.908,34391,19856
1/21/2026 15:54,34.32,0,,0,,-564.375,0,,24.968,0,,0,-96,0.9988,564.67,26.829,-564.032,34384,19852
1/21/2026 15:54,34.32,0,,0,,-562.957,0,,27.716,0,,0,-96,0.9985,564.354,30.314,-563.539,34394,19857
1/21/2026 15:54,34.32,0,,0,,-562.296,0,,31.588,0,,0,-96,0.9983,565.373,32.419,-564.439,34391,19855
1/21/2026 15:54,34.32,0,,0,,-563.749,0,,25.144,0,,0,-96,0.9991,564.471,23.458,-563.988,34393,19857
1/21/2026 15:55,34.34,0,,0,,-561.473,0,,26.43,0,,0,-96,0.9988,563.133,26.657,-562.504,34399,19860
1/21/2026 15:55,34.34,0,,0,,-562.118,0,,30.698,0,,0,-96,0.9986,562.44,29.326,-561.674,34408,19865
1/21/2026 15:55,34.34,0,,0,,-563.275,0,,28.067,0,,0,-96,0.9987,563.411,28.241,-562.704,34396,19858
1/21/2026 15:55,34.34,0,,0,,-561.246,0,,27.078,0,,0,-96,0.9986,561.704,29.426,-560.929,34393,19857
1/21/2026 15:55,34.34,0,,0,,-552.133,0,,30.749,0,,0,-96,0.9985,552.992,29.526,-552.201,34396,19858
1/21/2026 15:55,34.34,0,,0,,-550.018,0,,30.107,0,,0,-96,0.9985,550.598,29.542,-549.803,34397,19859
1/21/2026 15:56,34.35,0,,0,,-546.693,0,,30.938,0,,0,-96,0.9983,547.75,30.96,-546.871,34406,19865
1/21/2026 15:56,34.35,0,,0,,-544.482,0,,31.379,0,,0,-96,0.999,546.695,23.752,-546.183,34429,19878
1/21/2026 15:56,34.35,0,,0,,-544.772,0,,43.849,0,,0,-96,0.9978,547.711,35.513,-546.551,34423,19874
1/21/2026 15:56,34.35,0,,0,,-546.63,0,,35.861,0,,0,-96,0.9981,547.883,33.584,-546.847,34433,19880
1/21/2026 15:56,34.35,0,,0,,-548.425,0,,25.285,0,,0,-96,0.9986,549.063,28.347,-548.332,34440,19884
1/21/2026 15:56,34.35,0,,0,,-549.862,0,,28.379,0,,0,-96,0.9983,551.782,31.493,-550.879,34429,19878
1/21/2026 15:57,34.4,0,,0,,-549.1,0,,36.962,0,,0,-96,0.9975,550.192,38.299,-548.848,34419,19872
1/21/2026 15:57,34.4,0,,0,,-548.07,0,,53.277,0,,0,-96,0.996,550.986,48.606,-548.818,34404,19863
1/21/2026 15:57,34.4,0,,0,,-544.246,0,,36.009,0,,0,-96,0.9976,539.051,36.987,-537.771,34402,19862
1/21/2026 15:57,34.4,0,,0,,-536.675,0,,35.951,0,,0,-96,0.9978,537.474,35.142,-536.317,34402,19862
1/21/2026 15:57,34.4,0,,0,,-535.052,0,,33.458,0,,0,-96,0.9981,536.503,32.904,-535.488,34424,19875
1/21/2026 15:57,34.4,0,,0,,-535.302,0,,36.193,0,,0,-96,0.9977,537.473,36.073,-536.253,34411,19867
1/21/2026 15:58,34.37,0,,0,,-536.123,0,,38.333,0,,0,-96,0.9973,537.768,39.28,-536.32,34423,19874
1/21/2026 15:58,34.37,0,,0,,-534.197,0,,36.1,0,,0,-96,0.9974,534.427,38.216,-533.049,34431,19879
1/21/2026 15:58,34.37,0,,0,,-531.159,0,,32.494,0,,0,-96,0.998,531.303,32.938,-530.275,34435,19881
1/21/2026 15:58,34.37,0,,0,,-528.471,0,,38.882,0,,0,-96,0.9973,530.048,38.21,-528.658,34431,19879
1/21/2026 15:58,34.37,0,,0,,-531.164,0,,40.052,0,,0,-96,0.997,531.707,40.866,-530.12,34430,19878
1/21/2026 15:58,34.37,0,,0,,-532.65,0,,34.839,0,,0,-96,0.9978,533.797,34.528,-532.672,34437,19882
1/21/2026 15:59,34.39,0,,0,,-531.91,0,,40.325,0,,0,-96,0.9968,533.637,41.838,-531.98,34444,19886
1/21/2026 15:59,34.39,0,,0,,-536.234,0,,39.294,0,,0,-96,0.9973,537.837,39.015,-536.408,34433,19880
1/21/2026 15:59,34.39,0,,0,,-536.972,0,,39.232,0,,0,-96,0.9973,537.892,38.762,-536.483,34453,19892
1/21/2026 15:59,34.39,0,,0,,-535.718,0,,43.007,0,,0,-96,0.9965,538.051,44.39,-536.201,34429,19877
1/21/2026 15:59,34.39,0,,0,,-534.268,0,,40.533,0,,0,-96,0.9968,535.477,42.572,-533.767,34447,19888
1/21/2026 15:59,34.39,0,,0,,-535.493,0,,38.557,0,,0,-96,0.9974,537.396,37.914,-536.047,34412,19868
1/21/2026 16:00,34.38,0,,0,,-535.901,0,,41.251,0,,0,-96,0.9969,537.96,41.656,-536.331,34423,19874
1/21/2026 16:00,34.38,0,,0,,-536.924,0,,36.074,0,,0,-96,0.9977,538.914,35.833,-537.714,34438,19883
1/21/2026 16:00,34.38,0,,0,,-538.54,0,,42.785,0,,0,-96,0.9967,540.821,43.047,-539.09,34421,19873
1/21/2026 16:00,34.38,0,,0,,-539.354,0,,45.704,0,,0,-96,0.9963,542.651,46.355,-540.649,34423,19874
1/21/2026 16:00,34.38,0,,0,,-544.009,0,,44.83,0,,0,-96,0.9968,546.528,43.263,-544.798,34420,19872
1/21/2026 16:00,34.38,0,,0,,-545.44,0,,44.709,0,,0,-96,0.9968,547.331,43.401,-545.593,34435,19881
1/21/2026 16:01,34.41,0,,0,,-547.679,0,,41.18,0,,0,-96,0.9971,549.228,41.591,-547.638,34436,19882
1/21/2026 16:01,34.41,0,,0,,-550.211,0,,39.107,0,,0,-96,0.9975,552.559,38.384,-551.214,34436,19882
1/21/2026 16:01,34.41,0,,0,,-551.849,0,,34.825,0,,0,-96,0.9979,553.075,35.345,-551.937,34440,19884
1/21/2026 16:01,34.41,0,,0,,-549.856,0,,39.839,0,,0,-96,0.9972,551.041,40.373,-549.548,34442,19885
1/21/2026 16:01,34.41,0,,0,,-547.958,0,,41.914,0,,0,-96,0.9972,550.515,40.829,-548.987,34437,19882
1/21/2026 16:01,34.41,0,,0,,-548.684,0,,42.675,0,,0,-96,0.9967,550.513,43.854,-548.748,34445,19887
1/21/2026 16:02,34.4,0,,0,,-549.141,0,,49.063,0,,0,-96,0.9959,550.737,49.034,-548.53,34438,19883
1/21/2026 16:02,34.4,0,,0,,-551.96,0,,43.696,0,,0,-96,0.9971,553.127,41.46,-551.558,34448,19889
1/21/2026 16:02,34.4,0,,0,,-549.299,0,,37.239,0,,0,-96,0.9974,550.59,39.043,-549.193,34445,19887
1/21/2026 16:02,34.4,0,,0,,-550.286,0,,41.824,0,,0,-96,0.997,552.108,42.386,-550.46,34447,19888
1/21/2026 16:02,34.4,0,,0,,-550.523,0,,39.945,0,,0,-96,0.9976,553.012,37.689,-551.717,34467,19899
1/21/2026 16:02,34.4,0,,0,,-544.928,0,,42.435,0,,0,-96,0.9971,547.242,40.803,-545.707,34450,19890
1/21/2026 16:03,34.42,0,,0,,-543.331,0,,47.284,0,,0,-96,0.9961,544.837,47.774,-542.719,34462,19897
1/21/2026 16:03,34.42,0,,0,,-540.212,0,,41.796,0,,0,-96,0.9967,541.54,43.149,-539.803,34458,19894
1/21/2026 16:03,34.42,0,,0,,-537.368,0,,36.681,0,,0,-96,0.9976,539.093,37.02,-537.811,34471,19902
1/21/2026 16:03,34.42,0,,0,,-537.278,0,,41.852,0,,0,-96,0.9964,538.848,44.865,-536.96,34464,19898
1/21/2026 16:03,34.42,0,,0,,-533.427,0,,45.52,0,,0,-96,0.9963,534.213,45.479,-532.257,34463,19897
1/21/2026 16:03,34.42,0,,0,,-529.541,0,,46.238,0,,0,-96,0.9959,532.278,47.434,-530.14,34462,19897
1/21/2026 16:04,34.43,0,,0,,-527.387,0,,43.326,0,,0,-96,0.9966,529.34,43.269,-527.553,34473,19903
1/21/2026 16:04,34.43,0,,0,,-524.072,0,,40.448,0,,0,-96,0.997,525.992,40.043,-524.453,34468,19900
1/21/2026 16:04,34.43,0,,0,,-521.747,0,,45.222,0,,0,-96,0.9962,523.58,45.349,-521.594,34466,19899
1/21/2026 16:04,34.43,0,,0,,-523.024,0,,46.339,0,,0,-96,0.996,524.367,46.223,-522.307,34476,19905
1/21/2026 16:04,34.43,0,,0,,-523.324,0,,48.813,0,,0,-96,0.9955,524.505,49.393,-522.151,34458,19894
1/21/2026 16:04,34.43,0,,0,,-521.224,0,,47.438,0,,0,-96,0.9959,522.568,46.643,-520.462,34472,19903
1/21/2026 16:05,34.44,0,,0,,-525.34,0,,44.063,0,,0,-96,0.9966,527.237,43.109,-525.456,34484,19909
1/21/2026 16:05,34.44,0,,0,,-529.24,0,,41.933,0,,0,-96,0.9969,530.955,40.936,-529.361,34476,19905
1/21/2026 16:05,34.44,0,,0,,-531.409,0,,38.993,0,,0,-96,0.997,532.789,40.649,-531.223,34473,19903
1/21/2026 16:05,34.44,0,,0,,-534.432,0,,40.327,0,,0,-96,0.9971,536.165,40.16,-534.647,34481,19907
1/21/2026 16:05,34.44,0,,0,,-533.126,0,,44.058,0,,0,-96,0.9968,534.231,42.242,-532.544,34486,19910
1/21/2026 16:05,34.44,0,,0,,-534.367,0,,42.529,0,,0,-96,0.9967,536.081,42.779,-534.357,34486,19911
1/21/2026 16:06,34.46,0,,0,,-537.8,0,,46.647,0,,0,-96,0.9958,539.953,48.698,-537.732,34487,19911
1/21/2026 16:06,34.46,0,,0,,-541.509,0,,46.866,0,,0,-96,0.9963,543.759,46.401,-541.758,34512,19925
1/21/2026 16:06,34.46,0,,0,,-541.703,0,,40.922,0,,0,-96,0.9973,543.332,39.282,-541.898,34522,19932
1/21/2026 16:06,34.46,0,,0,,-545.004,0,,47.161,0,,0,-96,0.9959,547.838,48.82,-545.638,34493,19915
1/21/2026 16:06,34.46,0,,0,,-546.723,0,,52.206,0,,0,-96,0.9955,549.583,51.579,-547.135,34507,19923
1/21/2026 16:06,34.46,0,,0,,-548.134,0,,48.659,0,,0,-96,0.9964,550.734,46.319,-548.766,34499,19918
1/21/2026 16:07,34.46,0,,0,,-549.635,0,,45.458,0,,0,-96,0.9966,551.923,44.849,-550.081,34507,19923
1/21/2026 16:07,34.46,0,,0,,-550.014,0,,42.526,0,,0,-96,0.997,551.021,42.241,-549.385,34495,19916
1/21/2026 16:07,34.46,0,,0,,-550.818,0,,45.737,0,,0,-96,0.9966,552.824,44.904,-550.98,34494,19915
1/21/2026 16:07,34.46,0,,0,,-548.863,0,,41.321,0,,0,-96,0.997,549.814,41.798,-548.209,34507,19923
1/21/2026 16:07,34.46,0,,0,,-547.038,0,,43.559,0,,0,-96,0.9963,548.036,46.289,-546.059,34508,19923
1/21/2026 16:07,34.46,0,,0,,-545.63,0,,47.086,0,,0,-96,0.9961,547.175,47.491,-545.091,34504,19921
1/21/2026 16:08,34.47,0,,0,,-538.115,0,,48.925,0,,0,-96,0.9958,538.647,48.813,-536.409,34514,19927
1/21/2026 16:08,34.47,0,,0,,-536.004,0,,51.228,0,,0,-96,0.9955,537.884,50.666,-535.468,34523,19932
1/21/2026 16:08,34.47,0,,0,,-537.282,0,,46.644,0,,0,-96,0.9958,539.031,48.659,-536.809,34501,19919
1/21/2026 16:08,34.47,0,,0,,-537.116,0,,50.588,0,,0,-96,0.9952,539.633,52.331,-537.067,34511,19925
1/21/2026 16:08,34.47,0,,0,,-537.135,0,,52.681,0,,0,-96,0.9953,539.858,51.639,-537.359,34512,19925
1/21/2026 16:08,34.47,0,,0,,-539.205,0,,51.183,0,,0,-96,0.9957,540.809,49.838,-538.486,34506,19922
1/21/2026 16:09,34.47,0,,0,,-536.65,0,,49.666,0,,0,-96,0.9959,539.543,48.229,-537.361,34504,19921
1/21/2026 16:09,34.47,0,,0,,-533.574,0,,45.369,0,,0,-96,0.9966,533.049,43.664,-531.241,34507,19923
1/21/2026 16:09,34.47,0,,0,,-529.893,0,,46.77,0,,0,-96,0.9963,532.523,45.458,-530.561,34503,19920
1/21/2026 16:09,34.47,0,,0,,-531.63,0,,52.265,0,,0,-96,0.9949,534.049,53.249,-531.362,34493,19915
1/21/2026 16:09,34.47,0,,0,,-532.723,0,,53.492,0,,0,-96,0.9949,535.389,53.243,-532.71,34500,19919
1/21/2026 16:09,34.47,0,,0,,-533.255,0,,56.361,0,,0,-96,0.9943,535.75,56.635,-532.72,34506,19922
1/21/2026 16:10,34.49,0,,0,,-533.403,0,,54.696,0,,0,-96,0.9952,536.441,51.813,-533.909,34508,19923
1/21/2026 16:10,34.49,0,,0,,-534.284,0,,48.572,0,,0,-96,0.9957,535.916,49.156,-533.633,34509,19924
1/21/2026 16:10,34.49,0,,0,,-533.968,0,,51.95,0,,0,-96,0.9951,536.308,52.328,-533.726,34511,19925
1/21/2026 16:10,34.49,0,,0,,-534.384,0,,49.378,0,,0,-96,0.9954,537.165,51.009,-534.714,34506,19922
1/21/2026 16:10,34.49,0,,0,,-535.234,0,,48.537,0,,0,-96,0.9954,537.955,50.95,-535.513,34513,19926
1/21/2026 16:10,34.49,0,,0,,-535.903,0,,50.865,0,,0,-96,0.9952,538.906,51.984,-536.37,34513,19926
1/21/2026 16:11,34.49,0,,0,,-538.089,0,,48.238,0,,0,-96,0.996,541.158,47.816,-539.021,34515,19927
1/21/2026 16:11,34.49,0,,0,,-536.71,0,,51.062,0,,0,-96,0.9953,538.191,51.411,-535.705,34529,19935
1/21/2026 16:11,34.49,0,,0,,-540.454,0,,54.161,0,,0,-96,0.9944,543.977,56.885,-540.966,34503,19921
1/21/2026 16:11,34.49,0,,0,,-554.507,0,,24.286,0,,0,-96,0.9986,553.578,28.815,-552.828,34525,19933
1/21/2026 16:11,34.49,0,,0,,-551.227,0,,42.213,0,,0,-96,0.9971,553.078,41.467,-551.508,34515,19927
1/21/2026 16:11,34.49,0,,0,,-559.444,0,,46.335,0,,0,-96,0.9967,550.53,44.293,-548.73,34505,19922
1/21/2026 16:12,34.47,0,,0,,-553.477,0,,31.836,0,,0,-96,0.9984,554.096,31.039,-553.224,34510,19924
1/21/2026 16:12,34.47,0,,0,,-556.859,0,,32.825,0,,0,-96,0.9984,557.745,30.725,-556.897,34501,19919
1/21/2026 16:12,34.47,0,,0,,-560.35,0,,28.175,0,,0,-96,0.9986,560.522,29.443,-559.747,34506,19922
1/21/2026 16:12,34.47,0,,0,,-558.38,0,,35.054,0,,0,-96,0.998,559.305,34.565,-558.23,34502,19920
1/21/2026 16:12,34.47,0,,0,,-558.411,0,,35.915,0,,0,-96,0.998,561.456,35.291,-560.339,34498,19917
1/21/2026 16:12,34.47,0,,0,,-562.569,0,,22.966,0,,0,-96,0.999,563.91,25.106,-563.356,34510,19924
1/21/2026 16:13,34.47,0,,0,,-563.463,0,,31.806,0,,0,-96,0.9983,564.746,32.412,-563.812,34504,19921
1/21/2026 16:13,34.47,0,,0,,-565.121,0,,36.353,0,,0,-96,0.9977,568.148,37.857,-566.876,34504,19921
1/21/2026 16:13,34.47,0,,0,,-567.135,0,,43.398,0,,0,-96,0.9972,568.696,42.276,-567.109,34500,19918
1/21/2026 16:13,34.47,0,,0,,-567.328,0,,41.1,0,,0,-96,0.9978,564.796,37.094,-563.568,34507,19922
1/21/2026 16:13,34.47,0,,0,,-561.659,0,,30.535,0,,0,-96,0.9984,561.384,30.803,-560.536,34512,19926
1/21/2026 16:13,34.47,0,,0,,-560.155,0,,30.762,0,,0,-96,0.9982,561.645,32.793,-560.682,34503,19920
1/21/2026 16:14,34.48,0,,0,,-562.403,0,,28.943,0,,0,-96,0.9987,562.918,28.601,-562.192,34500,19918
1/21/2026 16:14,34.48,0,,0,,-569.951,0,,28.726,0,,0,-96,0.9988,571.781,27.763,-571.109,34504,19921
1/21/2026 16:14,34.48,0,,0,,-568.992,0,,22.857,0,,0,-96,0.9985,564.788,30.528,-563.963,34528,19935
1/21/2026 16:14,34.48,0,,0,,-565.134,0,,28.325,0,,0,-96,0.9986,565.576,28.805,-564.844,34534,19938
1/21/2026 16:14,34.48,0,,0,,-566.565,0,,33.454,0,,0,-96,0.9982,567.504,33.775,-566.494,34539,19941
1/21/2026 16:14,34.48,0,,0,,-560.422,0,,32.218,0,,0,-96,0.9981,561.821,33.606,-560.809,34526,19934
1/21/2026 16:15,34.52,0,,0,,-558.362,0,,34.148,0,,0,-96,0.9981,558.904,33.634,-557.887,34533,19937
1/21/2026 16:15,34.52,0,,0,,-557.827,0,,30.887,0,,0,-96,0.9984,558.545,31.331,-557.662,34525,19933
1/21/2026 16:15,34.52,0,,0,,-555.963,0,,35.898,0,,0,-96,0.9979,557.508,35.741,-556.355,34525,19933
1/21/2026 16:15,34.52,0,,0,,-556.606,0,,35.797,0,,0,-96,0.9979,557.374,35.644,-556.227,34528,19935
1/21/2026 16:15,34.52,0,,0,,-553.945,0,,36.413,0,,0,-96,0.9977,553.359,36.759,-552.129,34540,19942
1/21/2026 16:15,34.52,0,,0,,-553.052,0,,38.376,0,,0,-96,0.9977,555.047,36.727,-553.822,34523,19932
1/21/2026 16:16,34.5,0,,0,,-552.514,0,,37.139,0,,0,-96,0.9977,553.794,36.764,-552.565,34547,19946
1/21/2026 16:16,34.5,0,,0,,-559.294,0,,-54.774,0,,0,-242,-0.9791,572.433,-117.089,-560.494,34523,19932
1/21/2026 16:16,34.5,0,,0,,-557.897,0,,-41.058,0,,0,-201,-0.9975,559.584,-40.262,-558.203,34530,19936
1/21/2026 16:16,34.5,0,,0,,-559.744,0,,-39.255,0,,0,-201,-0.9978,560.665,-37.459,-559.479,34537,19940
1/21/2026 16:16,34.5,0,,0,,-561.218,0,,-32.593,0,,0,-201,-0.9984,563.049,-32.864,-562.153,34526,19934
1/21/2026 16:16,34.5,0,,0,,-563.202,0,,-31.272,0,,0,-201,-0.9984,564.573,-32.645,-563.69,34527,19934
1/21/2026 16:17,34.5,0,,0,,-563.501,0,,-34.159,0,,0,-201,-0.9983,564.378,-33.113,-563.469,34534,19938
1/21/2026 16:17,34.5,0,,0,,-562.379,0,,-30.868,0,,0,-201,-0.9985,563.611,-31.232,-562.807,34546,19945
1/21/2026 16:17,34.5,0,,0,,-562.93,0,,-25.687,0,,0,-201,-0.9992,563.512,-23.542,-563.073,34527,19934
1/21/2026 16:17,34.5,0,,0,,-558.73,0,,-28.982,0,,0,-201,-0.9986,559.572,-30.059,-558.824,34527,19934
1/21/2026 16:17,34.5,0,,0,,-560.031,0,,-37.931,0,,0,-201,-0.9976,561.111,-39.128,-559.815,34535,19939
1/21/2026 16:17,34.5,0,,0,,-558.268,0,,-40.513,0,,0,-201,-0.9975,558.595,-40.236,-557.215,34526,19934
1/21/2026 16:18,34.5,0,,0,,-559.361,0,,-55.424,0,,0,-201,-0.9961,560.383,-50.058,-558.222,34522,19931
1/21/2026 16:18,34.5,0,,0,,-558.186,0,,-30.208,0,,0,-201,-0.9982,559.298,-33.688,-558.347,34522,19931
1/21/2026 16:18,34.5,0,,0,,-558.706,0,,-32.822,0,,0,-201,-0.9985,559.924,-31.329,-559.108,34513,19926
1/21/2026 16:18,34.5,0,,0,,-558.271,0,,-29.643,0,,0,-201,-0.9988,558.957,-27.989,-558.314,34539,19941
1/21/2026 16:18,34.5,0,,0,,-559.018,0,,-24.88,0,,0,-201,-0.999,559.864,-25.552,-559.339,34515,19927
1/21/2026 16:18,34.5,0,,0,,-559.8,0,,-29.817,0,,0,-201,-0.9983,561.535,-33.505,-560.599,34522,19932
1/21/2026 16:19,34.49,0,,0,,-559.845,0,,-35.719,0,,0,-201,-0.9983,560.751,-33.673,-559.804,34512,19925
