"Time (America/New_York)","Tumbleweed 1.Maximum Available Charge (SiteChMax)","Tumbleweed 1.Maximum Available Discharge (SiteDisMax)","Tumbleweed 1.P command (from Local RTU) (kWinLocal)","Tumbleweed 1.P measured (kW)","Tumbleweed 1.Q command (from Local RTU) (kVArinLocal)","Tumbleweed 1.Q measured (kVAr)","Tumbleweed 1.Site State of Charge (SoC)","Tumbleweed 1. P command to units  (kWout)","Tumbleweed 1. Q command to units (kVArout)","Unit #01 (11A1).kW Measured (kW)","Unit #10 (11B2).kW Measured (kW)","Unit #22 (12A6).kW Measured (kW)","Unit #32 (12B8).kW Measured (kW)","Owner 230kV POI-meter.Amps (A)","Owner 230kV POI-meter.Hz (Hz)","Owner 230kV POI-meter.PF (PF)","Owner 230kV POI-meter.Voltage LL (PPV)","Owner 230kV POI-meter.Voltage LN (PhV)","Owner 230kV POI-meter.kVAR (kVAr)","Owner 230kV POI-meter.kiloWatts (kW)"
"2026-01-21 10:00:00",-28728,27657,,-1064.2,,-9.912,30.3,0,-73,0,0,-4,0,0,59.982,0.9989,231519,133668,-1363.36,28920.5
"2026-01-21 10:00:10",-28728,27657,,-1058.22,,-11.011,30.3,0,-73,0,0,-3,0,0,59.968,0.999,231520,133668,-1282.42,28920.5
"2026-01-21 10:00:20",-43703,42177,,-1038.09,,81.704,30.3,0,-73,0,0,-6,0,0,59.98,0.9987,231627,133730,-1502.18,28946
"2026-01-21 10:00:30",-43703,42177,,-1050.54,,78.787,30.3,0,-73,0,0,-7,0,0,59.985,0.999,231570,133697,-1327.76,28933.5
"2026-01-21 10:00:40",-43703,42177,,-1060.89,,73.402,30.3,0,-73,0,0,-7,0,0,59.987,0.9987,231611,133721,-1474.8,28922.9
"2026-01-21 10:00:50",-54953,53067,,-1037.61,,31.605,30.3,0,-155,0,0,-6,-5,0,59.99,0.9986,231605,133717,-1526.83,28961.3
"2026-01-21 10:01:00",-54953,53067,,-1050.38,,18.287,30.3,0,-155,0,0,-3,-4,0,59.986,0.9987,231607,133719,-1491.16,28946.1
"2026-01-21 10:01:10",-54953,53067,,-1061.25,,6.857,30.3,0,-155,0,0,-3,-4,0,59.98,0.9985,231644,133740,-1569.99,28932.3
"2026-01-21 10:01:20",-54953,53067,,-1062.59,,0.207,30.3,0,-155,0,0,-5,-5,0,59.984,0.9983,231681,133761,-1679.94,28941.1
"2026-01-21 10:01:30",-54953,53067,,-1064.47,,-6.956,30.3,0,-155,0,0,-6,-6,0,59.988,0.9983,231715,133781,-1696.92,28943.1
"2026-01-21 10:01:40",-54955,53068,,-3146.31,,4.098,30.3,-2998,-155,0,0,-176,-175,0,59.988,0.9982,231687,133765,-1597.67,26535.6
"2026-01-21 10:01:50",-54959,53069,,-6400.16,,6.887,30.3,-6295,-155,0,0,-392,-392,0,59.98,0.9971,231752,133802,-1793.96,23412.3
"2026-01-21 10:02:00",-54965,53071,,-9661.88,,-7.959,30.3,-9596,-155,0,0,-604,-606,0,59.974,0.9968,231692,133767,-1623.99,20147.9
"2026-01-21 10:02:10",-54971,53073,,-12974.9,,-2.032,30.3,-12936,-155,0,0,-828,-839,0,59.977,0.9955,231696,133770,-1611.55,16872.3
"2026-01-21 10:02:20",-54978,53075,,-16331.7,,17.584,30.3,-16313,-155,0,0,-1067,-1063,0,59.977,0.9939,231543,133681,-1501.92,13516.2
"2026-01-21 10:02:30",-54985,53077,,-19606.1,,39.659,30.3,-19664,-155,0,0,-1289,-1281,0,59.979,0.9905,231560,133691,-1412.84,10192.3
"2026-01-21 10:02:40",-54988,53079,,-23001.7,,46.77,30.31,-23060,-155,0,0,-1508,-1513,0,59.972,0.98,231653,133745,-1387.25,6837.42
"2026-01-21 10:02:50",-54990,53081,,-26350.5,,70.157,30.33,-26488,-155,0,0,-1740,-1734,0,59.969,0.9222,231718,133782,-1454.82,3469.6
"2026-01-21 10:03:00",-54993,53083,,-29688.5,,76.583,30.33,-29857,-155,0,0,-1964,-1958,0,59.978,0.0846,231669,133754,-1595.72,135.467
"2026-01-21 10:03:10",-54995,53086,,-33416.2,,-15.069,30.33,-32961,-175,0,0,-2174,-2183,0,59.98,-0.8944,231640,133737,-1584.35,-3168.48
"2026-01-21 10:03:20",-54997,53088,,-36515.7,,34.889,30.34,-36125,-151,0,0,-2393,-2392,0,59.996,-0.9734,231640,133737,-1496.18,-6351.91
"2026-01-21 10:03:30",-55000,53090,,-39768.8,,-104.568,30.36,-39496,-162,0,0,-2615,-2616,0,60,-0.9903,231636,133735,-1350.84,-9628.21
"2026-01-21 10:03:40",-55000,53093,,-43059.9,,-32.857,30.36,-42732,-105,0,0,-2845,-2850,0,59.989,-0.9931,231625,133729,-1520.83,-12890.1
"2026-01-21 10:03:50",-55000,53095,,-46394.1,,-69.612,30.38,-46116,-105,0,0,-3089,-3096,0,59.98,-0.9954,231599,133714,-1563.32,-16225.5
"2026-01-21 10:04:00",-55000,53097,,-49686.4,,187.92,30.42,-49556,38,0,0,-3337,-3325,0,59.975,-0.9994,231295,133538,-694.691,-19573.3
"2026-01-21 10:04:10",-55000,53099,,-49999,,-338.085,30.44,-49444,365,0,0,-3363,-3359,0,59.976,-0.9966,231643,133739,-1650.63,-19874.1
"2026-01-21 10:04:20",-55000,53100,,-50063.6,,50.044,30.45,-49444,220,0,0,-3362,-3361,0,59.978,-0.9976,231571,133698,-1388.89,-19903
"2026-01-21 10:04:30",-55000,53101,,-50086.6,,43.688,30.45,-49444,180,0,0,-3359,-3360,0,59.976,-0.997,231613,133722,-1550.34,-19930.9
"2026-01-21 10:04:40",-55000,53101,,-50030.5,,177.356,30.45,-49403,197,0,0,-3353,-3352,0,59.986,-0.9975,231579,133702,-1403.79,-19895.5
"2026-01-21 10:04:50",-55000,53102,,-50079.4,,-25.481,30.5,-49403,197,0,0,-3354,-3355,0,59.982,-0.9972,231611,133721,-1499.72,-19919.1
"2026-01-21 10:05:00",-55000,53102,,-50099.1,,41.676,30.5,-49403,217,0,0,-3357,-3354,0,59.986,-0.9972,231587,133707,-1507.53,-19932
"2026-01-21 10:05:10",-55000,53103,,-50032.9,,-11.004,30.55,-49342,217,0,0,-3355,-3352,0,59.983,-0.9973,231586,133706,-1468.4,-19908.4
"2026-01-21 10:05:20",-55000,53103,,-50080,,121.283,30.58,-49342,197,0,0,-3353,-3354,0,59.983,-0.998,231528,133673,-1256.82,-19937
"2026-01-21 10:05:30",-55000,53103,,-50092.6,,-33.673,30.62,-49317,217,0,0,-3348,-3353,0,59.985,-0.9977,231551,133686,-1359.36,-19929.2
"2026-01-21 10:05:40",-55000,53104,,-50083.3,,-58.156,30.7,-49317,217,0,0,-3347,-3348,0,59.982,-0.9977,231535,133677,-1345.22,-19941.3
"2026-01-21 10:05:50",-55000,53104,,-50089.9,,23.026,30.72,-49317,197,0,0,-3349,-3351,0,59.974,-0.9973,231563,133693,-1475.08,-19945.1
"2026-01-21 10:06:00",-55000,53104,,-50062.7,,-142.477,30.75,-49277,226,0,0,-3351,-3347,0,59.977,-0.9974,231547,133684,-1430.75,-19932.2
"2026-01-21 10:06:10",-55000,53104,,-50077.3,,1.354,30.75,-49277,226,0,0,-3350,-3350,0,59.978,-0.9978,231540,133680,-1333.94,-19936
"2026-01-21 10:06:20",-55000,53105,,-50084.1,,193.301,30.77,-49277,234,0,0,-3350,-3349,0,59.983,-0.9981,231516,133666,-1227.96,-19934.2
"2026-01-21 10:06:30",-55000,53105,,-50086.6,,-155.079,30.8,-49277,236,0,0,-3346,-3349,0,59.979,-0.9981,231427,133615,-1216.9,-19926.6
"2026-01-21 10:06:40",-51044,49326,,-50936.3,,-14.295,30.83,-49226,233,0,0,-3572,-3577,0,59.975,-0.9981,231545,133682,-1224.45,-19852.2
"2026-01-21 10:06:50",-51186,49467,,-49994.6,,-42.307,30.89,-49182,215,0,0,-3601,-3598,0,59.978,-0.9974,231567,133695,-1431.26,-19819.3
"2026-01-21 10:07:00",-51186,49467,,-50001.7,,42.786,30.94,-49182,199,0,0,-3600,-3597,0,59.975,-0.9981,231494,133653,-1236.8,-19828.5
"2026-01-21 10:07:10",-51187,49468,,-50013.4,,36.563,30.98,-49182,219,0,0,-3590,-3594,0,59.977,-0.9974,231478,133644,-1443.03,-19829.1
"2026-01-21 10:07:20",-51187,49469,,-50020.5,,-310.55,31.02,-49182,152,0,0,-3595,-3597,0,59.993,-0.9992,231260,133518,-812.891,-19856.3
"2026-01-21 10:07:30",-51187,49469,,-50041.3,,151.644,31.08,-49182,187,0,0,-3595,-3594,0,59.996,-0.9996,231260,133518,-567.014,-19863.5
"2026-01-21 10:07:40",-55000,53106,,-50176.3,,128.332,31.11,-49246,189,0,0,-3349,-3347,0,59.992,-0.9996,231220,133495,-539.502,-19962.7
"2026-01-21 10:07:50",-55000,53106,,-50059.1,,-83.919,31.14,-49197,244,0,0,-3343,-3340,0,59.977,-0.9996,231240,133507,-593.807,-19894.7
"2026-01-21 10:08:00",-55000,53106,,-50074.4,,-74.471,31.19,-49197,203,0,0,-3343,-3343,0,59.976,-0.999,231347,133568,-892.324,-19912.9
"2026-01-21 10:08:10",-55000,53106,,-50079.1,,25.653,31.22,-49197,225,0,0,-3339,-3344,0,59.972,-0.9993,231295,133538,-741.345,-19918.6
"2026-01-21 10:08:20",-55000,53106,,-50070.3,,-48.241,31.27,-49197,225,0,0,-3340,-3344,0,59.969,-0.9992,231321,133553,-801.975,-19919.5
"2026-01-21 10:08:30",-55000,53106,,-50080.6,,274.476,31.33,-49197,170,0,0,-3344,-3342,0,59.971,-0.9992,231238,133506,-807.296,-19913.7
"2026-01-21 10:08:40",-55000,53106,,-50069.7,,-48.876,31.36,-49197,224,0,0,-3343,-3342,0,59.976,-0.999,231297,133540,-901.762,-19908.1
"2026-01-21 10:08:50",-55000,53106,,-50078.4,,-70.491,31.39,-49197,170,0,0,-3342,-3340,0,59.985,-0.9991,231317,133551,-867.163,-19909
"2026-01-21 10:09:00",-55000,53106,,-50090.9,,-6.134,31.45,-49197,211,0,0,-3340,-3342,0,59.977,-0.9994,231274,133526,-708.541,-19918.7
"2026-01-21 10:09:10",-55000,53106,,-50094.2,,131.266,31.48,-49197,213,0,0,-3344,-3337,0,59.974,-0.9993,231265,133521,-760.378,-19923.2
"2026-01-21 10:09:20",-55000,53106,,-50088.5,,-54.31,31.52,-49197,192,0,0,-3344,-3341,0,59.97,-0.9997,231155,133457,-454.316,-19928
"2026-01-21 10:09:30",-55000,53106,,-50080.8,,15.6,31.55,-49197,212,0,0,-3337,-3343,0,59.97,-0.9999,231091,133420,-337.851,-19922.3
"2026-01-21 10:09:40",-55000,53106,,-50077.7,,113.524,31.59,-49197,151,0,0,-3339,-3344,0,59.976,1,230855,133284,-9.699,-19922.2
"2026-01-21 10:09:50",-55000,53106,,-50076.5,,-74.752,31.62,-49197,147,0,0,-3345,-3342,0,59.982,-1,230848,133280,-31.869,-19917.6
"2026-01-21 10:10:00",-55000,53106,,-50076.8,,-79.726,31.64,-49197,147,0,0,-3345,-3338,0,59.988,-1,230937,133331,-41.67,-19912.5
"2026-01-21 10:10:10",-51141,49446,,-49915.6,,80.076,31.69,-49167,204,0,0,-3594,-3597,0,59.975,1,230951,133340,65.493,-18584.6
"2026-01-21 10:10:20",-51141,49446,,-50041,,108.625,31.75,-49106,183,0,0,-3592,-3595,0,59.972,1,231067,133407,79.749,-18917.7
"2026-01-21 10:10:30",-51141,49446,,-50060,,-352.26,31.83,-49106,210,0,0,-3590,-3596,0,59.976,-1,230957,133343,-98.3,-19203.6
"2026-01-21 10:10:40",-51141,49446,,-50015.7,,-89.482,31.92,-49106,227,0,0,-3595,-3589,0,59.976,-0.9999,231069,133408,-243.497,-19477.7
"2026-01-21 10:10:50",-51141,49446,,-50062.1,,85.401,31.98,-49106,227,0,0,-3593,-3594,0,59.973,-1,231045,133394,-169.406,-19750.7
"2026-01-21 10:11:00",-51141,49446,,-50023.5,,74.322,32.05,-49106,243,0,0,-3590,-3594,0,59.978,-0.9999,231047,133395,-206.298,-20056.7
"2026-01-21 10:11:10",-51130,49446,,-50047.9,,-32.442,32.12,-49106,223,0,0,-3593,-3598,0,59.979,-1,230974,133353,-36.006,-20311.6
"2026-01-21 10:11:20",-51129,49446,,-50031.8,,-145.014,32.19,-49106,259,0,0,-3594,-3593,0,59.979,-1,231013,133375,-72.694,-20595.6
"2026-01-21 10:11:30",-51141,49446,,-50037.5,,-23.124,32.27,-49106,271,0,0,-3593,-3590,0,59.989,-0.9999,231031,133386,-267.672,-20926.8
"2026-01-21 10:11:40",-51129,49446,,-50061.5,,-85.8,32.33,-49106,251,0,0,-3594,-3590,0,60,-1,231049,133396,-140.899,-21191.4
"2026-01-21 10:11:50",-51141,49446,,-50049.9,,152.219,32.38,-49106,234,0,0,-3596,-3591,0,60.004,-1,231085,133417,-200.671,-21474.7
"2026-01-21 10:12:00",-51129,49446,,-50017.8,,0.305,32.44,-49106,315,0,0,-3592,-3591,0,59.997,-1,231016,133377,-72.245,-21741.3
"2026-01-21 10:12:10",-51141,49445,,-49990.3,,-45.446,32.45,-49106,316,0,0,-3595,-3590,0,59.992,-0.9999,231085,133417,-322.544,-22022.5
"2026-01-21 10:12:20",-51129,49445,,-50041.9,,134.126,32.5,-49106,304,0,0,-3594,-3592,0,59.998,-1,231056,133400,-170.82,-22278.4
"2026-01-21 10:12:30",-51118,49445,,-49980.1,,-33.786,32.52,-49106,321,0,0,-3595,-3590,0,60.005,-1,231062,133404,-158.433,-22576.7
"2026-01-21 10:12:40",-51129,49445,,-50002.5,,3.098,32.55,-49106,280,0,0,-3596,-3588,0,59.989,-1,231003,133370,-190.619,-22845.2
"2026-01-21 10:12:50",-51106,49445,,-49991.1,,33.121,32.58,-49106,367,0,0,-3592,-3590,0,59.99,-1,231025,133382,-102.906,-23139.5
"2026-01-21 10:13:00",-51128,49444,,-50003.5,,-91.954,32.61,-49106,346,0,0,-3589,-3594,0,59.985,-1,231046,133395,-139.758,-23396.6
"2026-01-21 10:13:10",-51105,49444,,-49982.5,,43.614,32.69,-49106,369,0,0,-3589,-3594,0,59.993,-1,231019,133379,-135.522,-23705.4
"2026-01-21 10:13:20",-51126,49430,,-50043.8,,-261.885,32.69,-49106,462,0,0,-3591,-3591,0,59.993,-1,231118,133436,-102.037,-23953.2
"2026-01-21 10:13:30",-51126,49442,,-49963.3,,38.217,32.72,-49106,398,0,0,-3593,-3592,0,59.995,-1,231002,133369,-136.553,-24248.5
"2026-01-21 10:13:40",-51102,49430,,-50034.4,,-94.046,32.78,-49106,402,0,0,-3593,-3595,0,60.011,-1,231007,133372,-59.432,-24518.6
"2026-01-21 10:13:50",-51115,49431,,-49989.5,,-125.837,32.83,-49106,438,0,0,-3593,-3591,0,60.011,-1,231069,133408,-218.25,-24826.8
"2026-01-21 10:14:00",-51115,49443,,-50045.5,,325.292,32.88,-49106,485,0,0,-3589,-3593,0,60.015,1,231031,133386,-16.511,-25075.1
"2026-01-21 10:14:10",-51127,49443,,-49943.3,,117.398,32.94,-49106,444,0,0,-3592,-3591,0,60.007,-1,231023,133382,-85.639,-25356.5
"2026-01-21 10:14:20",-51115,49443,,-49993.7,,-26.391,32.98,-49106,440,0,0,-3593,-3590,0,60.003,-1,231014,133376,-105.045,-25634
"2026-01-21 10:14:30",-51127,49443,,-49975.1,,-174.936,33,-49106,509,0,0,-3596,-3593,0,60.01,-1,230980,133356,-37.371,-25910.8
"2026-01-21 10:14:40",-51115,49443,,-49992.9,,17.492,33.05,-49106,474,0,0,-3593,-3595,0,60.007,-1,231029,133385,-119.528,-26182.8
"2026-01-21 10:14:50",-51127,49443,,-49969,,16.025,33.06,-49106,494,0,0,-3599,-3595,0,60.003,1,230933,133330,-14.04,-26455.5
"2026-01-21 10:15:00",-51115,49443,,-49993.4,,-30.45,33.08,-49106,494,0,0,-3595,-3597,0,60.001,-1,230993,133364,-110.799,-26749.4
"2026-01-21 10:15:10",-51139,49455,,-50026.2,,33.628,33.12,-49162,494,0,0,-3601,-3598,0,59.999,1,231009,133373,62.944,-25766.8
"2026-01-21 10:15:20",-51115,49443,,-49996.5,,20.488,33.12,-49122,494,0,0,-3598,-3596,0,59.997,1,230890,133304,40.832,-26001.8
"2026-01-21 10:15:30",-51127,49443,,-50012.8,,1.384,33.16,-49122,494,0,0,-3597,-3595,0,60,1,230964,133347,-11.897,-26353.7
"2026-01-21 10:15:40",-51115,49443,,-50024.7,,-31.318,33.17,-49122,494,0,0,-3595,-3594,0,59.991,-1,230860,133287,-42.682,-26644.7
"2026-01-21 10:15:50",-51115,49431,,-49987.4,,-20.611,33.22,-49122,511,0,0,-3595,-3596,0,59.991,-1,230925,133325,-47.998,-26959.3
"2026-01-21 10:16:00",-51114,49442,,-50019.4,,-31.851,33.27,-49122,511,0,0,-3593,-3592,0,59.997,-1,230868,133292,-67.445,-27257.7
"2026-01-21 10:16:10",-51125,49442,,-50017.1,,-63.469,33.33,-49122,511,0,0,-3595,-3595,0,60.008,-1,230566,133117,-87.379,-27561.4
"2026-01-21 10:16:20",-51114,49442,,-49965.1,,-61.362,33.34,-49122,511,0,0,-3595,-3596,0,60.014,-1,230633,133156,-115.333,-27861.6
"2026-01-21 10:16:30",-51126,49443,,-50032.4,,-85.887,33.39,-49122,511,0,0,-3593,-3593,0,60.009,-1,230695,133192,-138.59,-28185.8
"2026-01-21 10:16:40",-51115,49443,,-49972.7,,-81.269,33.44,-49122,547,0,0,-3596,-3594,0,60.001,-1,230796,133250,-134.471,-28505.6
"2026-01-21 10:16:50",-51126,49443,,-49978.2,,-76.485,33.47,-49122,547,0,0,-3597,-3595,0,59.993,-1,230799,133252,-144.637,-28788.5
"2026-01-21 10:17:00",-51115,49443,,-49939.5,,-91.864,33.53,-49122,547,0,0,-3597,-3596,0,59.999,-1,230825,133267,-166.773,-29117.8
"2026-01-21 10:17:10",-51126,49443,,-50000.2,,-92.129,33.53,-49122,604,0,0,-3594,-3596,0,59.998,-1,230781,133242,-145.734,-29429.6
"2026-01-21 10:17:20",-51103,49443,,-49950.8,,-74.621,33.56,-49122,604,0,0,-3594,-3595,0,60.003,-1,230774,133237,-162.447,-29752.2
"2026-01-21 10:17:30",-51138,49443,,-49991.2,,-82.677,33.56,-49122,604,0,0,-3594,-3590,0,60.011,-1,230769,133234,-181.883,-30061.9
"2026-01-21 10:17:40",-51103,49442,,-49955.4,,-54.213,33.61,-49122,666,0,0,-3595,-3593,0,60.01,-1,230745,133221,-146.082,-30402.2
"2026-01-21 10:17:50",-51126,49443,,-49982.8,,-56.764,33.67,-49122,666,0,0,-3595,-3593,0,60.005,-1,230749,133223,-155.59,-30701.6
"2026-01-21 10:18:00",-51115,49442,,-49941.3,,-80.331,33.69,-49122,666,0,0,-3593,-3592,0,60,-1,230700,133195,-172.401,-31033.1
"2026-01-21 10:18:10",-51115,49431,,-50012.4,,-102.26,33.72,-49122,702,0,0,-3593,-3591,0,59.994,-1,230746,133221,-194.957,-31320.4
"2026-01-21 10:18:20",-51115,49442,,-49977.5,,-53.335,33.77,-49122,702,0,0,-3594,-3591,0,59.993,-1,230785,133244,-156.425,-31655.8
"2026-01-21 10:18:30",-51138,49442,,-49999.2,,-98.698,33.77,-49122,718,0,0,-3591,-3592,0,59.999,-1,230679,133182,-169.716,-31946.9
"2026-01-21 10:18:40",-51103,49442,,-49964.3,,-91.536,33.81,-49122,718,0,0,-3594,-3591,0,59.998,-1,230735,133215,-186.252,-32285.3
"2026-01-21 10:18:50",-51115,49442,,-50024.4,,-84.227,33.84,-49122,755,0,0,-3593,-3592,0,59.999,-1,230736,133216,-176.557,-32594
"2026-01-21 10:19:00",-51103,49442,,-49951.1,,-99.691,33.94,-49122,755,0,0,-3597,-3592,0,60.001,-1,230766,133233,-201.055,-32890.5
"2026-01-21 10:19:10",-51138,49442,,-49988.9,,-76.791,33.94,-49122,796,0,0,-3596,-3596,0,59.987,-1,230655,133168,-176.347,-33188
"2026-01-21 10:19:20",-51103,49442,,-49979.5,,-94.509,33.98,-49122,796,0,0,-3597,-3595,0,59.981,-1,230677,133182,-192.301,-33537.9
"2026-01-21 10:19:30",-51103,49442,,-49971.8,,-51.688,34,-49122,857,0,0,-3592,-3595,0,59.991,-1,230698,133193,-153.262,-33815.7
"2026-01-21 10:19:40",-51126,49442,,-49950.5,,-75.548,34.05,-49122,857,0,0,-3590,-3594,0,60.001,-1,230674,133180,-182.617,-34147.6
"2026-01-21 10:19:50",-51115,49442,,-49943.1,,-92.469,34.08,-49122,857,0,0,-3595,-3594,0,60.009,-1,230619,133148,-196.248,-34456.6
"2026-01-21 10:20:00",-51115,49442,,-49995.3,,-65.585,34.14,-49122,898,0,0,-3592,-3593,0,60.01,-1,230616,133147,-155.615,-34757.4
"2026-01-21 10:20:10",-51114,49442,,-49929.8,,-58.808,34.14,-49122,922,0,0,-3594,-3594,0,59.999,-1,230559,133113,-141.297,-34860.9
"2026-01-21 10:20:20",-51126,49442,,-49935.8,,-70.719,34.17,-49122,922,0,0,-3596,-3593,0,59.992,-1,230611,133144,-148.233,-34867.5
"2026-01-21 10:20:30",-51103,49442,,-49922.8,,-64.794,34.19,-49122,922,0,0,-3594,-3590,0,59.995,-1,230519,133091,-145.796,-34876.8
"2026-01-21 10:20:40",-51126,49442,,-49938.2,,-73.462,34.23,-49122,922,0,0,-3592,-3594,0,59.991,-1,230492,133075,-148.823,-34890.2
"2026-01-21 10:20:50",-51114,49442,,-49918.6,,-60.767,34.27,-49122,922,0,0,-3589,-3593,0,59.998,-1,230559,133114,-146.599,-34893.5
"2026-01-21 10:21:00",-51114,49442,,-49952.2,,-72.642,34.28,-49138,922,0,0,-3592,-3593,0,60.001,-1,230520,133091,-147.216,-34892.1
"2026-01-21 10:21:10",-51114,49442,,-49912.6,,-60.869,34.3,-49138,922,0,0,-3590,-3595,0,59.997,-1,230529,133096,-150.69,-34888.2
"2026-01-21 10:21:20",-51114,49442,,-49956.1,,-64.382,34.36,-49138,922,0,0,-3590,-3594,0,60.005,-1,230522,133092,-152.153,-34891.2
"2026-01-21 10:21:30",-51102,49430,,-49911.1,,-63.562,34.41,-49138,922,0,0,-3593,-3595,0,60.018,-1,230464,133059,-151.699,-34922.3
"2026-01-21 10:21:40",-51102,49430,,-49948.1,,-66.019,34.42,-49138,922,0,0,-3596,-3594,0,60.013,-1,230397,133020,-148.686,-34905.6
"2026-01-21 10:21:50",-51102,49430,,-49903.4,,-69.666,34.48,-49138,922,0,0,-3597,-3591,0,59.995,-1,230389,133016,-152.719,-34923.7
"2026-01-21 10:22:00",-51102,49430,,-49954.2,,-67.982,34.5,-49138,922,0,0,-3592,-3593,0,59.982,-1,230417,133031,-154.912,-34901
"2026-01-21 10:22:10",-51102,49430,,-49916.8,,-70.328,34.52,-49158,922,0,0,-3597,-3596,0,59.978,-1,230459,133055,-156.098,-34935.7
"2026-01-21 10:22:20",-51102,49430,,-49956.1,,-61.684,34.58,-49158,922,0,0,-3592,-3597,0,59.991,-1,230473,133064,-154.347,-34902.1
"2026-01-21 10:22:30",-51114,49430,,-49981.1,,-68.014,34.58,-49158,922,0,0,-3596,-3597,0,59.996,-1,230346,132990,-153.711,-34941.2
"2026-01-21 10:22:40",-51091,49419,,-49954.9,,-59.231,34.66,-49158,922,0,0,-3594,-3598,0,59.995,-1,230312,132971,-154.784,-34921
"2026-01-21 10:22:50",-51114,49430,,-49925.1,,-68.983,34.67,-49178,922,0,0,-3595,-3599,0,59.996,-1,230231,132924,-153.488,-34953.2
"2026-01-21 10:23:00",-51102,49430,,-49954.7,,-64.864,34.69,-49178,922,0,0,-3596,-3596,0,59.994,-1,230241,132930,-153.846,-34935.5
"2026-01-21 10:23:10",-51114,49430,,-49941.4,,-65.175,34.72,-49178,922,0,0,-3592,-3599,0,59.994,-1,230263,132943,-155.6,-34960.4
"2026-01-21 10:23:20",-51101,49429,,-49936.2,,-66.435,34.73,-49178,922,0,0,-3598,-3595,0,59.982,-1,230310,132970,-158.349,-34919.2
"2026-01-21 10:23:30",-51113,49429,,-49939.2,,-66.526,34.8,-49178,922,0,0,-3599,-3593,0,59.977,-1,230299,132963,-152.647,-34932
"2026-01-21 10:23:40",-51101,49429,,-49931.8,,-64.69,34.8,-49178,922,0,0,-3598,-3598,0,59.987,-1,230327,132979,-150.876,-34915.5
"2026-01-21 10:23:50",-51112,49429,,-49912.4,,-63.436,34.81,-49178,922,0,0,-3594,-3595,0,59.999,-1,230281,132953,-148.906,-34929.2
"2026-01-21 10:24:00",-51124,49429,,-49929.4,,-65.243,34.86,-49178,922,0,0,-3595,-3596,0,59.997,-1,230318,132974,-153.952,-34944.8
"2026-01-21 10:24:10",-51112,49429,,-49889.5,,-64.913,34.88,-49215,922,0,0,-3596,-3599,0,59.99,-1,230244,132932,-151.121,-34925.1
"2026-01-21 10:24:20",-51113,49429,,-50005.8,,-68.968,34.92,-49219,922,0,0,-3597,-3604,0,59.979,-1,230256,132939,-152.287,-34976
"2026-01-21 10:24:30",-51113,49429,,-49986.2,,-67.805,34.97,-49219,922,0,0,-3598,-3602,0,59.987,-1,230244,132931,-154.698,-34969.9
"2026-01-21 10:24:40",-51124,49429,,-50002.1,,-67.981,35.02,-49219,922,0,0,-3602,-3602,0,59.999,-1,230283,132954,-150.727,-34949.5
"2026-01-21 10:24:50",-51101,49429,,-49959.6,,-66.225,35.06,-49219,922,0,0,-3600,-3600,0,60.004,-1,230208,132911,-146.789,-34934.3
"2026-01-21 10:25:00",-51124,49429,,-49992.2,,-68.856,35.08,-49219,922,0,0,-3600,-3602,0,60.008,-1,230286,132956,-144.183,-34923.3
"2026-01-21 10:25:10",-51089,49406,,-50018.6,,13.26,35.11,-49369,922,0,0,-3607,-3610,0,60.012,-1,230243,132931,-79.006,-34079.3
"2026-01-21 10:25:20",-51112,49429,,-50097.6,,-31.163,35.14,-49265,922,0,0,-3604,-3609,0,60.003,1,230255,132938,-25.69,-33415
"2026-01-21 10:25:30",-51090,49407,,-49819.7,,133.771,35.17,-49401,885,0,0,-3608,-3611,0,59.988,1,230229,132923,86.713,-32064.7
"2026-01-21 10:25:40",-51101,49429,,-50025.1,,4.661,35.17,-49255,845,0,0,-3603,-3604,0,59.973,1,230205,132909,-33.854,-32670.3
"2026-01-21 10:25:50",-51112,49429,,-50108.3,,-31.839,35.19,-49201,845,0,0,-3605,-3602,0,59.97,-1,230195,132903,-87.44,-33263.4
"2026-01-21 10:26:00",-51101,49429,,-50032.6,,-61.048,35.2,-49201,845,0,0,-3597,-3598,0,59.983,-1,230148,132876,-136.414,-33867.4
"2026-01-21 10:26:10",-51112,49429,,-50026.7,,-101.808,35.23,-49201,881,0,0,-3595,-3598,0,59.988,-1,230138,132870,-177.108,-34471.3
"2026-01-21 10:26:20",-51124,49429,,-49990.5,,-105.052,35.28,-49201,922,0,0,-3597,-3597,0,59.988,-1,230161,132884,-186.171,-35088.7
"2026-01-21 10:26:30",-51112,49429,,-50038.5,,-84.753,35.34,-49201,947,0,0,-3599,-3600,0,59.983,-1,230206,132909,-191.96,-35686.2
"2026-01-21 10:26:40",-51124,49429,,-50056.1,,-50.418,35.38,-49201,987,0,0,-3602,-3600,0,59.985,-1,230178,132894,-192.544,-36313.4
"2026-01-21 10:26:50",-51112,49429,,-50001.1,,-37.924,35.41,-49201,1044,0,0,-3603,-3597,0,59.991,-1,230162,132884,-169.343,-36903.6
"2026-01-21 10:27:00",-51124,49484,,-50002.9,,-104.755,35.44,-49201,1085,0,0,-3601,-3598,0,59.996,-1,230142,132873,-201.192,-37509.7
"2026-01-21 10:27:10",-51112,49472,,-50062.8,,-95.381,35.48,-49201,1105,0,0,-3602,-3597,0,59.994,-1,230141,132872,-164.131,-38100.8
"2026-01-21 10:27:20",-51124,49484,,-50061.9,,-52.007,35.5,-49201,1166,0,0,-3603,-3595,0,59.995,-1,230172,132890,-148.001,-38704.6
"2026-01-21 10:27:30",-51112,49472,,-50036.7,,-93.287,35.52,-49201,1207,0,0,-3600,-3598,0,60.015,-1,230104,132850,-165.423,-39316.4
"2026-01-21 10:27:40",-51124,49484,,-50054.6,,-84.254,35.55,-49201,1227,0,0,-3601,-3601,0,60.029,-1,230089,132842,-208.277,-39947.9
"2026-01-21 10:27:50",-51112,49472,,-50089.9,,-54.498,35.58,-49201,1284,0,0,-3596,-3598,0,60.012,-1,230049,132819,-152.039,-40527.9
"2026-01-21 10:28:00",-51124,49484,,-50007.6,,-86.042,35.61,-49201,1325,0,0,-3598,-3601,0,60.004,-1,230118,132859,-171.686,-41151.3
"2026-01-21 10:28:10",-51112,49472,,-50009.6,,-74.85,35.62,-49201,1387,0,0,-3596,-3596,0,59.989,-1,230093,132845,-166.687,-41717.5
"2026-01-21 10:28:20",-51124,49484,,-50026.2,,-97.395,35.64,-49201,1424,0,0,-3598,-3600,0,59.985,-1,230098,132847,-200.585,-42352.9
"2026-01-21 10:28:30",-51112,49472,,-50003.2,,-75.07,35.64,-49201,1484,0,0,-3599,-3600,0,59.998,-1,230102,132849,-148.01,-42961
"2026-01-21 10:28:40",-51101,49461,,-50006.4,,-32.353,35.7,-49201,1562,0,0,-3601,-3600,0,60.006,-1,230124,132862,-147.387,-43586.3
"2026-01-21 10:28:50",-51089,49449,,-50076.2,,-112.752,35.75,-49201,1598,0,0,-3599,-3596,0,60.007,-1,230158,132882,-204.252,-44170.1
"2026-01-21 10:29:00",-51112,49472,,-50012.2,,-66.757,35.77,-49201,1639,0,0,-3596,-3597,0,60.002,-1,230187,132898,-167.557,-44766.1
"2026-01-21 10:29:10",-51089,49449,,-49955.9,,-58.2,35.78,-49201,1680,0,0,-3600,-3599,0,59.986,-1,230186,132898,-182.6,-45358.3
"2026-01-21 10:29:20",-51089,49449,,-50012.1,,-91.39,35.81,-49201,1721,0,0,-3601,-3600,0,59.989,-1,230225,132921,-204.596,-45979.1
"2026-01-21 10:29:30",-51089,49449,,-50040.5,,-91.601,35.86,-49201,1798,0,0,-3599,-3599,0,59.996,-1,230235,132926,-193.036,-46600.1
"2026-01-21 10:29:40",-51089,49449,,-50033.1,,-79.366,35.89,-49201,1859,0,0,-3600,-3602,0,59.998,-1,230199,132905,-192.236,-47191.3
"2026-01-21 10:29:50",-51089,49449,,-50077.6,,-112.983,35.91,-49201,1896,0,0,-3602,-3602,0,59.987,-1,230228,132922,-139.413,-47764.8
"2026-01-21 10:30:00",-51078,49438,,-50058.4,,-96.097,35.94,-49201,1940,0,0,-3600,-3600,0,59.984,-1,230218,132917,-140.322,-48434
"2026-01-21 10:30:10",-51089,49449,,-49980.1,,-98.358,35.95,-49165,1977,0,0,-3595,-3592,0,59.98,-1,230253,132936,-165.431,-48987
"2026-01-21 10:30:20",-51101,49461,,-49974.6,,-154.133,35.97,-49063,2144,0,0,-3586,-3587,0,59.986,-1,230167,132887,-210.22,-50650.7
"2026-01-21 10:30:30",-51101,49461,,-49959.8,,-104.712,36.02,-49144,2222,0,0,-3595,-3592,0,59.987,-1,230170,132889,-158.831,-50962
"2026-01-21 10:30:40",-51101,49461,,-49930.2,,-46.971,36.06,-49144,2226,0,0,-3596,-3594,0,59.996,-1,230218,132916,-113.591,-50929.8
"2026-01-21 10:30:50",-51112,49472,,-49926.9,,-48.451,36.11,-49144,2226,0,0,-3592,-3595,0,59.984,-1,230156,132881,-107.557,-50909.1
"2026-01-21 10:31:00",-51112,49472,,-49922.5,,-47.532,36.14,-49144,2226,0,0,-3593,-3594,0,59.987,-1,230232,132924,-106.271,-50902.1
"2026-01-21 10:31:10",-51112,49472,,-49923,,-42.213,36.16,-49144,2226,0,0,-3598,-3594,0,59.987,-1,230186,132898,-98.557,-50881.5
"2026-01-21 10:31:20",-51112,49472,,-49928.6,,-44.219,36.17,-49144,2226,0,0,-3594,-3595,0,59.983,-1,230219,132917,-102.59,-50892.2
"2026-01-21 10:31:30",-51112,49472,,-49944.4,,-45.509,36.19,-49144,2226,0,0,-3591,-3595,0,59.986,-1,230153,132879,-100.901,-50902.4
"2026-01-21 10:31:40",-51112,49472,,-49937.7,,-48.281,36.19,-49144,2226,0,0,-3593,-3590,0,59.99,-1,230156,132881,-105.157,-50918.2
"2026-01-21 10:31:50",-51112,49472,,-49936.6,,-49.217,36.12,-49144,2226,0,0,-3595,-3590,0,59.989,-1,230190,132900,-107.68,-50921.2
"2026-01-21 10:32:00",-51112,49472,,-49936.9,,-50.146,36.08,-49144,2226,0,0,-3593,-3593,0,59.985,-1,230218,132916,-109.077,-50930.3
"2026-01-21 10:32:10",-51112,49472,,-49932.2,,-46.835,36.03,-49144,2226,0,0,-3597,-3593,0,59.982,-1,230205,132909,-107.375,-50926.5
"2026-01-21 10:32:20",-51112,49472,,-49934.8,,-48.618,36,-49144,2226,0,0,-3597,-3594,0,59.984,-1,230130,132866,-103.372,-50930
"2026-01-21 10:32:30",-51112,49472,,-49933.5,,-53.937,35.95,-49144,2226,0,0,-3594,-3595,0,59.989,-1,230153,132879,-107.338,-50932
"2026-01-21 10:32:40",-51112,49472,,-49945.4,,-48.104,35.88,-49144,2226,0,0,-3592,-3596,0,59.992,-1,230172,132890,-109.861,-50933.6
"2026-01-21 10:32:50",-51112,49472,,-49943.4,,-52.209,35.84,-49144,2226,0,0,-3594,-3594,0,59.998,-1,230190,132900,-105.922,-50929.3
"2026-01-21 10:33:00",-51112,49472,,-49942.4,,-52.525,35.78,-49144,2226,0,0,-3595,-3598,0,59.998,-1,230186,132898,-107.346,-50923.7
"2026-01-21 10:33:10",-51112,49472,,-49951,,-59.353,35.7,-49144,2226,0,0,-3593,-3596,0,59.991,-1,230250,132935,-112.338,-50924.3
"2026-01-21 10:33:20",-51112,49472,,-49948.9,,-50.509,35.64,-49144,2226,0,0,-3592,-3595,0,59.981,-1,230227,132922,-110.691,-50911.6
"2026-01-21 10:33:30",-51112,49472,,-49950.1,,-52.617,35.64,-49144,2226,0,0,-3594,-3591,0,59.974,-1,230080,132837,-104.776,-50906.5
"2026-01-21 10:33:40",-51112,49472,,-49950.8,,-47.462,35.62,-49144,2226,0,0,-3595,-3595,0,59.975,-1,230175,132892,-108.026,-50909
"2026-01-21 10:33:50",-51112,49472,,-49946.9,,-52.223,35.56,-49144,2226,0,0,-3594,-3596,0,59.977,-1,230110,132854,-108.832,-50919.2
"2026-01-21 10:34:00",-51112,49472,,-49938.7,,-54.271,35.5,-49144,2226,0,0,-3594,-3598,0,59.992,-1,230156,132881,-109.659,-50920.3
"2026-01-21 10:34:10",-51112,49472,,-49935.9,,-52.645,35.42,-49144,2226,0,0,-3592,-3597,0,60.005,-1,230133,132867,-108.65,-50920
"2026-01-21 10:34:20",-51100,49460,,-49936.4,,-47.59,35.38,-49144,2226,0,0,-3593,-3595,0,60.014,-1,230031,132809,-103.532,-50914.8
"2026-01-21 10:34:30",-51112,49472,,-49941.2,,-56.819,35.3,-49144,2226,0,0,-3598,-3596,0,60.003,-1,230078,132836,-107.78,-50923.3
"2026-01-21 10:34:40",-51112,49472,,-49941.3,,-50.81,35.3,-49144,2226,0,0,-3594,-3594,0,59.995,-1,230040,132814,-109.766,-50918.8
"2026-01-21 10:34:50",-51112,49472,,-49940.1,,-58.417,35.34,-49144,2226,0,0,-3594,-3595,0,59.995,-1,230084,132839,-114.015,-50923.1
"2026-01-21 10:35:00",-51112,49472,,-49940.9,,-55.535,35.38,-49144,2226,0,0,-3593,-3593,0,60.001,-1,230064,132827,-112.681,-50927.9
"2026-01-21 10:35:10",-51112,49472,,-49921.5,,-54.519,35.47,-49144,2226,0,0,-3592,-3596,0,60.015,-1,230124,132863,-106.437,-50917.1
"2026-01-21 10:35:20",-51112,49472,,-49914.7,,-49.372,35.48,-49144,2226,0,0,-3597,-3591,0,60.017,-1,230116,132858,-104.826,-50901.3
"2026-01-21 10:35:30",-51112,49472,,-49921,,-52.192,35.5,-49144,2226,0,0,-3597,-3593,0,60.007,-1,230049,132819,-106.869,-50906.2
"2026-01-21 10:35:40",-51112,49472,,-49921.3,,-52.903,35.52,-49144,2226,0,0,-3605,-3600,0,59.982,-1,230514,133087,-166.532,-50925.7
"2026-01-21 10:35:50",-51112,49472,,-49924.4,,12.035,35.52,-49144,2272,0,0,-3595,-3595,0,59.969,1,230897,133308,-49.497,-50914.2
"2026-01-21 10:36:00",-51112,49472,,-49931.5,,5.975,35.52,-49144,2272,0,0,-3593,-3596,0,59.972,1,230820,133264,-43.199,-50918.8
"2026-01-21 10:36:10",-51112,49472,,-49930.3,,5.372,35.55,-49144,2272,0,0,-3595,-3594,0,59.983,1,230810,133258,-40.174,-50910.7
"2026-01-21 10:36:20",-51112,49472,,-49936.2,,5.551,35.58,-49144,2272,0,0,-3592,-3593,0,59.994,1,230845,133278,-37.911,-50916.9
"2026-01-21 10:36:30",-51112,49472,,-49941.1,,-1.28,35.66,-49144,2272,0,0,-3593,-3592,0,60.009,1,230795,133250,-35.904,-50914
"2026-01-21 10:36:40",-51112,49472,,-49939.4,,3.426,35.66,-49144,2272,0,0,-3595,-3593,0,60.01,1,230783,133243,-35.159,-50909.9
"2026-01-21 10:36:50",-51112,49472,,-49937.2,,4.696,35.7,-49144,2272,0,0,-3594,-3596,0,60.008,1,230796,133250,-39.513,-50910.8
"2026-01-21 10:37:00",-51112,49472,,-49937.5,,-0.15,35.73,-49144,2272,0,0,-3593,-3596,0,60.005,1,230750,133224,-38.172,-50911.8
"2026-01-21 10:37:10",-51123,49483,,-49938.1,,0.054,35.77,-49144,2272,0,0,-3591,-3598,0,59.998,1,230750,133224,-39.249,-50909.5
"2026-01-21 10:37:20",-51134,49494,,-49938.7,,5.862,35.77,-49144,2272,0,0,-3590,-3594,0,59.996,1,230760,133230,-39.025,-50920.7
"2026-01-21 10:37:30",-51123,49483,,-49935,,3.909,35.78,-49144,2272,0,0,-3594,-3594,0,60,1,230770,133235,-38.187,-50915.2
"2026-01-21 10:37:40",-51123,49483,,-49932.5,,2.217,35.83,-49144,2272,0,0,-3595,-3596,0,60.009,1,230764,133232,-36.64,-50912.4
"2026-01-21 10:37:50",-51123,49483,,-49932.4,,5.83,35.89,-49144,2272,0,0,-3590,-3596,0,60.014,1,230715,133203,-36.103,-50909.6
"2026-01-21 10:38:00",-51123,49483,,-49939.9,,1.152,35.92,-49144,2272,0,0,-3594,-3593,0,60.013,1,230773,133237,-40.225,-50907.3
"2026-01-21 10:38:10",-51123,49483,,-49942.3,,-1.022,35.92,-49144,2272,0,0,-3597,-3590,0,60.004,1,230738,133217,-41.125,-50905.9
"2026-01-21 10:38:20",-51134,49494,,-49939.6,,-1.858,35.94,-49144,2272,0,0,-3596,-3590,0,60.004,1,230783,133243,-41.826,-50908
"2026-01-21 10:38:30",-51134,49494,,-49937.5,,2.888,35.95,-49144,2272,0,0,-3596,-3591,0,60.006,1,230710,133200,-38.26,-50905.2
"2026-01-21 10:38:40",-51134,49494,,-49934,,3.319,36,-49144,2272,0,0,-3599,-3591,0,60.009,1,230713,133202,-43.018,-50917.4
"2026-01-21 10:38:50",-51134,49494,,-49944.3,,-1.817,36.02,-49144,2272,0,0,-3595,-3594,0,60.009,1,230715,133204,-44.376,-50917.4
"2026-01-21 10:39:00",-51133,49493,,-49933.3,,-0.375,36.06,-49144,2272,0,0,-3595,-3597,0,60.007,1,230697,133193,-43.073,-50913.1
"2026-01-21 10:39:10",-51133,49493,,-49930.5,,0.818,36.06,-49144,2272,0,0,-3597,-3597,0,60.002,1,230682,133185,-42.299,-50912.9
"2026-01-21 10:39:20",-51133,49493,,-49930.7,,3.06,36.11,-49144,2272,0,0,-3593,-3598,0,60.002,1,230697,133193,-45.153,-50911.8
"2026-01-21 10:39:30",-51133,49493,,-49930.6,,-0.356,36.14,-49144,2272,0,0,-3594,-3598,0,60.01,1,230665,133174,-41.698,-50912.5
"2026-01-21 10:39:40",-51133,49493,,-49929.8,,2.564,36.16,-49144,2272,0,0,-3593,-3596,0,60.013,1,230642,133161,-42.707,-50913.6
"2026-01-21 10:39:50",-51133,49493,,-49940.6,,-6.52,36.19,-49144,2272,0,0,-3592,-3597,0,60.012,1,230639,133159,-47.229,-50931.8
"2026-01-21 10:40:00",-51133,49493,,-49937.9,,-7.306,36.19,-49144,2272,0,0,-3595,-3596,0,60.012,1,230659,133171,-45.215,-50922.6
"2026-01-21 10:40:10",-51144,49504,,-49937.7,,-2.553,36.2,-49144,2272,0,0,-3592,-3591,0,60.008,1,230683,133185,-48.742,-50922.4
"2026-01-21 10:40:20",-51133,49493,,-49938.1,,-7.659,36.22,-49144,2272,0,0,-3598,-3592,0,60.002,1,230681,133184,-45.603,-50911
"2026-01-21 10:40:30",-51133,49493,,-49932.6,,0.218,36.25,-49144,2272,0,0,-3592,-3593,0,60.002,1,230697,133193,-42.674,-50901.9
"2026-01-21 10:40:40",-51133,49493,,-49937.1,,-4.167,36.31,-49144,2272,0,0,-3596,-3592,0,59.998,1,230707,133199,-44.702,-50912.5
"2026-01-21 10:40:50",-51133,49493,,-49937.6,,0.478,36.34,-49144,2272,0,0,-3594,-3594,0,60.002,1,230926,133325,-43.444,-50915.8
"2026-01-21 10:41:00",-51133,49493,,-49938.1,,-0.047,36.36,-49144,2272,0,0,-3596,-3595,0,60.008,1,230870,133293,-41.669,-50932.3
"2026-01-21 10:41:10",-51133,49493,,-49937.3,,-3.749,36.41,-49144,2272,0,0,-3597,-3594,0,60.017,1,230893,133306,-39.051,-50932.5
"2026-01-21 10:41:20",-51133,49493,,-49935.8,,-4.031,36.47,-49144,2272,0,0,-3594,-3597,0,60.023,-1,231056,133400,-116.011,-50929.2
"2026-01-21 10:41:30",-51133,49493,,-49930,,-36.465,36.47,-49144,2256,0,0,-3594,-3593,0,60.022,1,230957,133343,-56.041,-50930.8
"2026-01-21 10:41:40",-51133,49493,,-49933.6,,-19.994,36.47,-49144,2316,0,0,-3591,-3594,0,60.016,-1,231181,133472,-461.725,-50935.6
"2026-01-21 10:41:50",-51133,49493,,-49953.2,,128.456,36.5,-49144,2265,0,0,-3593,-3594,0,60.006,-1,231152,133456,-324.046,-50947.7
"2026-01-21 10:42:00",-51133,49493,,-49940.9,,-103.444,36.52,-49144,2281,0,0,-3597,-3594,0,60.004,-1,231139,133448,-363.749,-50946.9
"2026-01-21 10:42:10",-51133,49493,,-49937.4,,-21.222,36.56,-49144,2273,0,0,-3597,-3591,0,59.995,-1,231173,133468,-405.336,-50940.2
"2026-01-21 10:42:20",-51133,49493,,-49939,,1.32,36.58,-49144,2273,0,0,-3593,-3590,0,59.996,-1,231163,133462,-492.365,-50945.7
"2026-01-21 10:42:30",-51133,49493,,-49938.4,,-0.991,36.58,-49144,2268,0,0,-3596,-3594,0,60.011,-1,231207,133488,-449.913,-50953.8
"2026-01-21 10:42:40",-51133,49493,,-49945.7,,221.866,36.62,-49144,2270,0,0,-3597,-3593,0,60.022,-1,231179,133471,-472.62,-50943
"2026-01-21 10:42:50",-51133,49493,,-49939,,49.674,36.64,-49144,2306,0,0,-3595,-3596,0,60.018,-1,231201,133484,-363.758,-50932.4
"2026-01-21 10:43:00",-51133,49493,,-49937.3,,-4.624,36.66,-49144,2281,0,0,-3593,-3594,0,60.011,-1,231160,133460,-401.711,-50931
"2026-01-21 10:43:10",-51133,49493,,-49929.5,,-86.484,36.69,-49144,2281,0,0,-3592,-3593,0,59.995,-1,231201,133484,-498.532,-50921.6
"2026-01-21 10:43:20",-51133,49493,,-49940.5,,77.595,36.72,-49144,2281,0,0,-3596,-3594,0,59.97,-0.9999,231246,133510,-627.635,-50919.1
"2026-01-21 10:43:30",-51133,49493,,-49937.6,,-33.217,36.78,-49144,2281,0,0,-3598,-3598,0,59.994,-1,231179,133471,-490.304,-50913.3
"2026-01-21 10:43:40",-51133,49493,,-49940.7,,58.101,36.81,-49144,2281,0,0,-3594,-3594,0,60.017,-1,231125,133440,-362.777,-50916.5
"2026-01-21 10:43:50",-51133,49493,,-49943.4,,12.332,36.88,-49144,2281,0,0,-3593,-3593,0,60.028,-1,231128,133442,-330.29,-50919.1
"2026-01-21 10:44:00",-51133,49493,,-49933.6,,-232.104,36.91,-49144,2280,0,0,-3590,-3591,0,60.029,-1,231204,133486,-464.808,-50913.1
"2026-01-21 10:44:10",-51133,49493,,-49944.5,,79.874,36.92,-49144,2256,0,0,-3597,-3594,0,60.021,-1,231129,133443,-356.066,-50913.2
"2026-01-21 10:44:20",-51133,49493,,-49943.9,,64.039,36.92,-49144,2313,0,0,-3597,-3597,0,60.009,-1,231152,133456,-337.811,-50903.8
"2026-01-21 10:44:30",-51133,49493,,-49951.7,,115.21,36.92,-49144,2297,0,0,-3598,-3598,0,60.012,-1,231167,133465,-318.98,-50902.3
"2026-01-21 10:44:40",-51133,49493,,-49925.4,,-9.007,36.95,-49144,2292,0,0,-3595,-3594,0,60.011,-1,231125,133440,-367.737,-50891.9
"2026-01-21 10:44:50",-51156,49516,,-49931.9,,-15.319,36.97,-49144,2274,0,0,-3591,-3591,0,60.013,-1,231173,133468,-341.724,-50888
"2026-01-21 10:45:00",-51156,49516,,-49938.7,,-44.61,36.97,-49144,2250,0,0,-3592,-3595,0,60.02,-1,231176,133470,-424.21,-50887.2
"2026-01-21 10:45:10",-51156,49516,,-49937.2,,-50.718,37,-49144,2250,0,0,-3592,-3595,0,60.015,-1,231112,133432,-308.109,-50892.1
"2026-01-21 10:45:20",-51157,49517,,-49937.6,,-4.435,37.02,-49144,2253,0,0,-3595,-3595,0,60.025,-1,231139,133448,-374.241,-50890.9
"2026-01-21 10:45:30",-51157,49517,,-49941.9,,46.799,37.06,-49144,2227,0,0,-3595,-3595,0,60.023,-1,231098,133424,-308.984,-50897.5
"2026-01-21 10:45:40",-51157,49517,,-49936,,18.67,37.11,-49144,2268,0,0,-3594,-3592,0,60.02,-1,231140,133449,-367.152,-50893.5
"2026-01-21 10:45:50",-51157,49517,,-49941.8,,45.87,37.14,-49144,2248,0,0,-3590,-3594,0,60.019,-1,231142,133450,-397.112,-50896.7
"2026-01-21 10:46:00",-51157,49517,,-49939.8,,-20.898,37.16,-49144,2268,0,0,-3592,-3598,0,60.016,-1,231119,133436,-189.783,-50909.3
"2026-01-21 10:46:10",-51157,49517,,-49948.2,,-117.847,37.19,-49144,2268,0,0,-3595,-3596,0,60.008,-1,231128,133442,-317.658,-50909.8
"2026-01-21 10:46:20",-51157,49517,,-49947,,95.964,37.2,-49144,2288,0,0,-3595,-3596,0,60.006,-1,231092,133421,-195.008,-50907.3
"2026-01-21 10:46:30",-51157,49517,,-49946,,-29.139,37.22,-49144,2268,0,0,-3598,-3593,0,60.014,-1,231068,133407,-193.838,-50899.1
"2026-01-21 10:46:40",-51157,49517,,-49937.4,,-214.954,37.23,-49144,2304,0,0,-3598,-3595,0,60.01,-1,231096,133424,-236.559,-50893.6
"2026-01-21 10:46:50",-51157,49517,,-49947.3,,108.018,37.3,-49144,2271,0,0,-3594,-3593,0,60.002,-1,231109,133431,-242.308,-50898.7
"2026-01-21 10:47:00",-51157,49517,,-49947.9,,61.36,37.33,-49144,2267,0,0,-3592,-3590,0,60.008,-1,231101,133426,-283.262,-50901.3
"2026-01-21 10:47:10",-51157,49517,,-49947.7,,8.669,37.34,-49144,2247,0,0,-3594,-3595,0,60.007,-1,231074,133411,-194.55,-50904.2
"2026-01-21 10:47:20",-51157,49517,,-49949.1,,-5.656,37.38,-49144,2263,0,0,-3591,-3593,0,60.003,-1,231109,133431,-256.756,-50910.8
"2026-01-21 10:47:30",-51157,49517,,-49952.2,,-37.955,37.38,-49144,2287,0,0,-3593,-3591,0,59.987,-1,231075,133411,-269.264,-50904.6
"2026-01-21 10:47:40",-51157,49517,,-49948,,10.98,37.45,-49144,2279,0,0,-3594,-3592,0,59.994,-1,231094,133422,-240.165,-50893.1
"2026-01-21 10:47:50",-51157,49517,,-49945.8,,51.449,37.45,-49144,2279,0,0,-3594,-3592,0,59.996,-1,231123,133439,-100.426,-50887.2
"2026-01-21 10:48:00",-51157,49517,,-49942.9,,-66.958,37.48,-49144,2267,0,0,-3595,-3592,0,60.003,-1,231095,133423,-144.584,-50883.3
"2026-01-21 10:48:10",-51157,49517,,-49949.5,,-50.49,37.5,-49144,2253,0,0,-3596,-3590,0,59.997,-1,231113,133433,-421.6,-50874.3
"2026-01-21 10:48:20",-51168,49528,,-49959.9,,15.86,37.53,-49144,2251,0,0,-3595,-3592,0,59.997,-1,231089,133419,-188.513,-50903
"2026-01-21 10:48:30",-51168,49528,,-49948.5,,87.954,37.55,-49144,2287,0,0,-3598,-3591,0,59.981,-1,231096,133423,-297.684,-50897.1
"2026-01-21 10:48:40",-51157,49517,,-49952.2,,179.385,37.61,-49144,2263,0,0,-3598,-3596,0,59.988,-1,231102,133427,-387.942,-50893
"2026-01-21 10:48:50",-51157,49517,,-49946.9,,16.055,37.61,-49144,2300,0,0,-3596,-3596,0,59.998,-1,231207,133487,-316.321,-50895.7
"2026-01-21 10:49:00",-51157,49517,,-49945.9,,-63.782,37.64,-49144,2247,0,0,-3598,-3592,0,60.019,-1,231195,133481,-438.52,-50893.9
"2026-01-21 10:49:10",-51144,49517,,-49940.4,,115.202,37.67,-49144,2219,0,0,-3597,-3592,0,60.006,-1,231144,133451,-445.633,-50898.4
"2026-01-21 10:49:20",-51167,49540,,-49937.5,,-59.547,37.67,-49144,2248,0,0,-3595,-3594,0,60,-0.9999,231227,133499,-525.687,-50898.7
"2026-01-21 10:49:30",-51167,49541,,-49941.3,,23.479,37.69,-49144,2269,0,0,-3593,-3593,0,59.995,-0.9999,231276,133527,-754.768,-50896.8
"2026-01-21 10:49:40",-51167,49541,,-49936.7,,-111.292,37.73,-49144,2276,0,0,-3600,-3592,0,59.989,-0.9999,231258,133517,-573.994,-50899.9
"2026-01-21 10:49:50",-51167,49541,,-49938.7,,0.279,37.8,-49144,2280,0,0,-3600,-3591,0,59.991,-0.9999,231217,133493,-654.076,-50895.8
"2026-01-21 10:50:00",-51167,49541,,-49926.2,,-79.655,37.8,-49144,2242,0,0,-3595,-3595,0,59.988,-0.9999,231233,133502,-564.929,-50889.7
"2026-01-21 10:50:10",-51167,49541,,-49927.9,,38.741,37.84,-49144,2254,0,0,-3593,-3597,0,59.99,-1,231168,133465,-458.177,-50879.3
"2026-01-21 10:50:20",-51167,49541,,-49926.4,,109.892,37.88,-49144,2246,0,0,-3592,-3595,0,59.998,-1,231191,133478,-374.998,-50886.3
"2026-01-21 10:50:30",-51155,49529,,-49923.5,,141.178,37.88,-49144,2278,0,0,-3593,-3596,0,60.003,-1,231190,133478,-424.007,-50877
"2026-01-21 10:50:40",-51167,49541,,-49921.5,,78.971,37.89,-49144,2249,0,0,-3594,-3594,0,60.003,-0.9999,231292,133537,-710.773,-50869.8
"2026-01-21 10:50:50",-51167,49541,,-49925.1,,71.991,37.94,-49144,2268,0,0,-3593,-3592,0,60.008,-0.9999,231325,133556,-770.695,-50870
"2026-01-21 10:51:00",-51167,49541,,-49927.1,,76.612,37.95,-49144,2242,0,0,-3595,-3590,0,60.013,-1,231235,133504,-515.313,-50878.5
"2026-01-21 10:51:10",-51167,49541,,-49931.1,,38.967,37.97,-49144,2242,0,0,-3597,-3594,0,60.002,-0.9999,231249,133512,-581.684,-50888.5
"2026-01-21 10:51:20",-51167,49541,,-49925.6,,-14.488,38.02,-49144,2242,0,0,-3596,-3592,0,60.001,-0.9999,231280,133530,-646.981,-50886.6
"2026-01-21 10:51:30",-51167,49541,,-49929.4,,176.666,38.03,-49144,2212,0,0,-3600,-3592,0,60.002,-0.9999,231237,133505,-653.563,-50881.5
"2026-01-21 10:51:40",-51167,49541,,-49918.8,,16.083,38.05,-49144,2272,0,0,-3597,-3592,0,60.005,-0.9999,231220,133495,-551.199,-50869.6
"2026-01-21 10:51:50",-51156,49530,,-49926.4,,-2.414,38.09,-49144,2231,0,0,-3595,-3595,0,60.005,-1,230781,133242,-367.919,-50875
"2026-01-21 10:52:00",-51167,49541,,-49925.6,,-92.212,38.09,-49144,2256,0,0,-3597,-3595,0,59.996,1,231012,133375,2.553,-50881.6
"2026-01-21 10:52:10",-51167,49541,,-49917.9,,-79.171,38.12,-49144,2276,0,0,-3597,-3595,0,59.99,1,230986,133360,-44.484,-50884.6
"2026-01-21 10:52:20",-51156,49540,,-49916.7,,3.068,38.14,-49144,2250,0,0,-3598,-3592,0,59.99,-1,231002,133369,-150.908,-50881.3
"2026-01-21 10:52:30",-51167,49541,,-49919.5,,-98.382,38.17,-49144,2250,0,0,-3595,-3595,0,59.985,-1,231048,133396,-229.06,-50887.8
"2026-01-21 10:52:40",-51167,49541,,-49921.7,,-12.796,38.22,-49144,2213,0,0,-3593,-3595,0,59.983,-1,231003,133370,-152.574,-50890.7
"2026-01-21 10:52:50",-51167,49541,,-49923.1,,-88.889,38.27,-49144,2213,0,0,-3592,-3595,0,59.992,-1,231056,133400,-287.068,-50886.1
"2026-01-21 10:53:00",-51167,49541,,-49922.2,,-96.489,38.3,-49144,2234,0,0,-3592,-3596,0,59.992,-1,231142,133450,-489.077,-50882.7
"2026-01-21 10:53:10",-51167,49541,,-49922.7,,14.005,38.31,-49144,2254,0,0,-3592,-3595,0,59.985,-1,231150,133454,-463.171,-50879.8
"2026-01-21 10:53:20",-51167,49541,,-49915.8,,-103.228,38.33,-49144,2229,0,0,-3594,-3599,0,59.989,-1,231129,133443,-432.606,-50880
"2026-01-21 10:53:30",-51156,49530,,-49919.4,,28.426,38.33,-49144,2233,0,0,-3597,-3594,0,59.985,-1,231143,133451,-427.646,-50879.2
"2026-01-21 10:53:40",-51156,49530,,-49916.9,,-103.257,38.38,-49144,2291,0,0,-3598,-3595,0,59.97,-1,231159,133460,-381.779,-50886.9
"2026-01-21 10:53:50",-51167,49541,,-49919.3,,-36.217,38.42,-49144,2254,0,0,-3595,-3591,0,59.981,-0.9999,231207,133487,-595.188,-50882.4
"2026-01-21 10:54:00",-51156,49530,,-49924.1,,-19.756,38.44,-49144,2228,0,0,-3594,-3593,0,59.984,-1,231140,133449,-509.617,-50880.1
"2026-01-21 10:54:10",-51167,49541,,-49920.6,,-116.784,38.48,-49144,2273,0,0,-3594,-3598,0,59.983,-1,231123,133439,-375.71,-50880.9
"2026-01-21 10:54:20",-51168,49542,,-49926.6,,102.766,38.53,-49144,2228,0,0,-3596,-3598,0,59.989,-1,231131,133444,-402.528,-50882.8
"2026-01-21 10:54:30",-51156,49530,,-49922.1,,-170.492,38.53,-49144,2225,0,0,-3593,-3594,0,60.011,-1,231054,133399,-200.675,-50909.2
"2026-01-21 10:54:40",-51156,49530,,-49922.4,,-49.806,38.53,-49144,2272,0,0,-3595,-3596,0,60.011,-1,231115,133434,-243.759,-50921.6
"2026-01-21 10:54:50",-51156,49530,,-49919.4,,-96.277,38.55,-49144,2231,0,0,-3591,-3597,0,60.008,-1,231096,133424,-262.244,-50917.3
"2026-01-21 10:55:00",-51156,49530,,-49928.1,,50.107,38.56,-49144,2252,0,0,-3592,-3595,0,59.993,-1,231071,133409,-269.001,-50918.2
"2026-01-21 10:55:10",-51156,49530,,-49919,,25.07,38.56,-49144,2321,0,0,-3591,-3595,0,59.982,-1,231107,133429,-263.743,-50913.9
"2026-01-21 10:55:20",-51156,49530,,-49919.3,,47.879,38.58,-49144,2280,0,0,-3598,-3596,0,59.984,-1,231121,133438,-367.774,-50908.9
"2026-01-21 10:55:30",-51156,49530,,-49922.4,,105.987,38.62,-49144,2240,0,0,-3596,-3595,0,60,-1,231103,133427,-227.378,-50903.5
"2026-01-21 10:55:40",-51168,49542,,-49923.2,,76.868,38.66,-49144,2277,0,0,-3597,-3595,0,60.01,-1,231091,133420,-285.949,-50899
"2026-01-21 10:55:50",-51168,49542,,-49923.2,,54.789,38.7,-49144,2278,0,0,-3595,-3597,0,60.017,-1,231131,133444,-300.982,-50909.5
"2026-01-21 10:56:00",-51156,49530,,-49922.3,,-35.561,38.75,-49144,2261,0,0,-3594,-3596,0,60.012,-1,231130,133443,-269.395,-50921.2
"2026-01-21 10:56:10",-51168,49542,,-49935.9,,133.124,38.8,-49144,2281,0,0,-3590,-3594,0,60.007,-1,231139,133448,-303.074,-50922.5
"2026-01-21 10:56:20",-51168,49542,,-49927.3,,-21.866,38.81,-49144,2281,0,0,-3593,-3592,0,59.989,-1,231131,133443,-363.581,-50917.9
"2026-01-21 10:56:30",-51156,49530,,-49928.5,,-36.815,38.84,-49144,2241,0,0,-3593,-3596,0,59.999,-1,231159,133460,-483.076,-50918.5
"2026-01-21 10:56:40",-51179,49552,,-49925.5,,62.566,38.88,-49144,2258,0,0,-3594,-3596,0,60.013,-1,231112,133433,-300.774,-50919.2
"2026-01-21 10:56:50",-51179,49562,,-49926.2,,-63.639,38.89,-49144,2254,0,0,-3592,-3591,0,60.023,-1,231093,133422,-245.489,-50923.6
"2026-01-21 10:57:00",-51179,49562,,-49941.1,,27.968,38.91,-49144,2254,0,0,-3595,-3592,0,60.014,-1,231038,133390,-74.81,-50937.1
"2026-01-21 10:57:10",-51179,49562,,-49929.5,,-125.748,38.91,-49144,2290,0,0,-3596,-3596,0,59.998,-1,231078,133413,-163.521,-50929.2
"2026-01-21 10:57:20",-51179,49562,,-49934.8,,29.851,38.95,-49144,2278,0,0,-3596,-3596,0,59.993,-1,231071,133409,-196.905,-50907.6
"2026-01-21 10:57:30",-51179,49552,,-49933.4,,16.797,38.95,-49144,2278,0,0,-3594,-3595,0,59.992,-1,231017,133378,-122.027,-50909.6
"2026-01-21 10:57:40",-51179,49562,,-49931.8,,66.475,38.95,-49144,2278,0,0,-3593,-3594,0,59.993,1,230964,133347,-7.992,-50908.6
"2026-01-21 10:57:50",-51179,49562,,-49934.9,,2.474,38.98,-49144,2278,0,0,-3590,-3592,0,60.006,1,231000,133368,15.342,-50910.3
"2026-01-21 10:58:00",-51179,49562,,-49940.6,,19.61,39.02,-49144,2278,0,0,-3593,-3591,0,60.002,1,230969,133350,-12.86,-50925.2
"2026-01-21 10:58:10",-51191,49574,,-49932.9,,-11.303,39.05,-49144,2278,0,0,-3596,-3597,0,60.002,1,231001,133368,-15.086,-50930
"2026-01-21 10:58:20",-51191,49574,,-49942.6,,105.545,39.08,-49144,2242,0,0,-3596,-3595,0,60.009,1,231013,133375,-24.715,-50929.9
"2026-01-21 10:58:30",-51191,49574,,-49939.7,,-32.929,39.14,-49144,2258,0,0,-3595,-3598,0,60.016,1,230968,133350,-38.419,-50925.9
"2026-01-21 10:58:40",-51191,49574,,-49932.9,,-135.236,39.14,-49144,2299,0,0,-3597,-3595,0,60.002,-1,231072,133410,-125.758,-50924.5
"2026-01-21 10:58:50",-51191,49574,,-49934.2,,26.357,39.22,-49144,2278,0,0,-3599,-3594,0,59.98,-1,231015,133377,-94.467,-50934.1
"2026-01-21 10:59:00",-51191,49574,,-49948.1,,-13.845,39.27,-49144,2278,0,0,-3594,-3594,0,59.97,-1,231063,133405,-151.753,-50946.2
"2026-01-21 10:59:10",-51191,49574,,-49951.4,,-16.756,39.27,-49144,2258,0,0,-3592,-3594,0,59.976,-1,231037,133389,-152.824,-50939.8
"2026-01-21 10:59:20",-51191,49574,,-49963.4,,42.966,39.28,-49144,2278,0,0,-3597,-3594,0,59.98,-1,231073,133410,-212.101,-50944.5
"2026-01-21 10:59:30",-51191,49574,,-49967.2,,93.806,39.31,-49144,2303,0,0,-3596,-3591,0,59.996,-1,231148,133454,-361.938,-50936.6
"2026-01-21 10:59:40",-51191,49574,,-49969.7,,1.065,39.34,-49144,2263,0,0,-3595,-3595,0,60.002,-1,231095,133423,-190.868,-50941.5
"2026-01-21 10:59:50",-51191,49574,,-49966.9,,23.167,39.34,-49144,2259,0,0,-3597,-3596,0,60.009,-1,231100,133426,-276.041,-50936.4
"2026-01-21 11:00:00",-51191,49574,,-49965.3,,-171.339,39.36,-49144,2305,0,0,-3594,-3592,0,60.012,-1,231089,133420,-149.67,-50935.7
"2026-01-21 11:00:10",-51191,49574,,-49979.8,,7.377,39.39,-49144,2299,0,0,-3593,-3594,0,59.983,-1,231055,133400,-270.533,-50942.7
"2026-01-21 11:00:20",-51191,49574,,-49978.1,,-108.73,39.39,-49144,2267,0,0,-3597,-3597,0,59.976,-1,231026,133383,-102.167,-50940.6
"2026-01-21 11:00:30",-51191,49574,,-49983.9,,173.825,39.45,-49144,2238,0,0,-3592,-3597,0,59.996,-1,231055,133400,-147.113,-50948.3
"2026-01-21 11:00:40",-51191,49574,,-49981.2,,-2.415,39.45,-49144,2247,0,0,-3593,-3596,0,60.001,-1,231078,133413,-157.188,-50935.8
"2026-01-21 11:00:50",-51191,49574,,-49985.8,,92.942,39.48,-49144,2250,0,0,-3596,-3596,0,60.019,-1,231048,133396,-153.289,-50938.5
"2026-01-21 11:01:00",-51164,49574,,-49984.9,,-109,39.53,-49144,2253,0,0,-3595,-3595,0,60.021,-1,231035,133388,-91.464,-50952.5
