"Time (America/New_York)","Tumbleweed 1.Maximum Available Charge (SiteChMax)","Tumbleweed 1.Maximum Available Discharge (SiteDisMax)","Tumbleweed 1.P command (from Local RTU) (kWinLocal)","Tumbleweed 1.P measured (kW)","Tumbleweed 1.Q command (from Local RTU) (kVArinLocal)","Tumbleweed 1.Q measured (kVAr)","Tumbleweed 1.Site State of Charge (SoC)","Tumbleweed 1. P command to units  (kWout)","Tumbleweed 1. Q command to units (kVArout)","Unit #01 (11A1).kW Measured (kW)","Unit #10 (11B2).kW Measured (kW)","Unit #22 (12A6).kW Measured (kW)","Unit #32 (12B8).kW Measured (kW)","Owner 230kV POI-meter.Amps (A)","Owner 230kV POI-meter.Hz (Hz)","Owner 230kV POI-meter.PF (PF)","Owner 230kV POI-meter.Voltage LL (PPV)","Owner 230kV POI-meter.Voltage LN (PhV)","Owner 230kV POI-meter.kVAR (kVAr)","Owner 230kV POI-meter.kiloWatts (kW)"
"2026-01-21 11:01:10",-51164,49574,,-49991.5,,-44.877,39.56,-49144,2258,0,0,-3590,-3592,0,60.011,-1,231044,133393,-146.179,-50950.1
"2026-01-21 11:01:20",-51164,49574,,-49985.3,,-198.204,39.58,-49144,2280,0,0,-3592,-3592,0,59.995,-1,231058,133401,-157.826,-50933.9
"2026-01-21 11:01:30",-51164,49574,,-49994.5,,154.844,39.61,-49144,2279,0,0,-3596,-3592,0,59.997,-1,231041,133392,-90.228,-50937.5
"2026-01-21 11:01:40",-51164,49574,,-49988.6,,-109.058,39.66,-49144,2250,0,0,-3590,-3591,0,60.001,-1,231120,133437,-270.638,-50943.1
"2026-01-21 11:01:50",-51164,49574,,-50003,,77.454,39.67,-49144,2272,0,0,-3590,-3598,0,60.013,-1,231050,133397,-117.3,-50950.6
"2026-01-21 11:02:00",-51164,49574,,-49999.9,,21.309,39.72,-49144,2292,0,0,-3592,-3598,0,60.022,-1,231090,133420,-182.694,-50946.8
"2026-01-21 11:02:10",-51164,49574,,-50004.8,,23.569,39.75,-49144,2272,0,0,-3593,-3596,0,60.009,-1,231117,133436,-332.138,-50945.5
"2026-01-21 11:02:20",-51164,49574,,-50011.8,,-36.38,39.8,-49144,2263,0,0,-3594,-3593,0,59.987,-1,231094,133422,-359.394,-50957.1
"2026-01-21 11:02:30",-51164,49574,,-50006.6,,-38.228,39.81,-49144,2267,0,0,-3591,-3596,0,59.989,-1,231136,133447,-406.361,-50966
"2026-01-21 11:02:40",-51164,49574,,-50005.7,,-43.655,39.81,-49144,2255,0,0,-3595,-3595,0,59.983,-1,231089,133419,-245.978,-50959.9
"2026-01-21 11:02:50",-51164,49574,,-50004.2,,-10.072,39.81,-49144,2275,0,0,-3595,-3594,0,59.989,-1,231137,133447,-466.894,-50949.4
"2026-01-21 11:03:00",-51164,49574,,-50005.7,,-151.348,39.83,-49144,2261,0,0,-3594,-3594,0,59.992,-1,231120,133437,-373.308,-50958.9
"2026-01-21 11:03:10",-51164,49574,,-50010.2,,-44.465,39.84,-49144,2238,0,0,-3596,-3595,0,59.994,-1,231073,133410,-217.7,-50956.7
"2026-01-21 11:03:20",-51164,49574,,-50016.5,,183.158,39.89,-49144,2265,0,0,-3597,-3596,0,59.995,-1,231114,133434,-293.538,-50953.6
"2026-01-21 11:03:30",-51164,49574,,-50015.2,,-82.665,39.91,-49144,2243,0,0,-3595,-3594,0,59.992,-1,231057,133401,-251.965,-50968.1
"2026-01-21 11:03:40",-51164,49574,,-50020.6,,22.097,39.95,-49144,2243,0,0,-3595,-3595,0,59.984,-1,231073,133410,-288.218,-50970.2
"2026-01-21 11:03:50",-51164,49574,,-50017.7,,-34.659,39.97,-49144,2243,0,0,-3593,-3597,0,59.982,-1,231053,133398,-228.256,-50963.6
"2026-01-21 11:04:00",-51164,49574,,-50014.7,,-77.129,39.97,-49144,2243,0,0,-3594,-3595,0,59.998,1,230999,133367,-31.923,-50966
"2026-01-21 11:04:10",-51165,49575,,-50009.8,,35.061,40.03,-49144,2243,0,0,-3592,-3597,0,60.016,-1,231022,133380,-110.787,-50958.1
"2026-01-21 11:04:20",-51165,49575,,-50005.2,,-23.398,40.08,-49144,2243,0,0,-3596,-3593,0,60.022,1,230966,133348,-44.618,-50950.5
"2026-01-21 11:04:30",-51165,49575,,-50010.7,,-28.113,40.11,-49144,2243,0,0,-3599,-3592,0,60.01,1,230991,133363,-45.622,-50951.5
"2026-01-21 11:04:40",-51165,49575,,-50003.6,,-22.942,40.12,-49144,2243,0,0,-3594,-3592,0,60.001,1,230960,133345,-44.669,-50941.2
"2026-01-21 11:04:50",-51165,49575,,-50006.4,,2.945,40.16,-49144,2243,0,0,-3596,-3593,0,59.988,1,230982,133358,-46.186,-50931.6
"2026-01-21 11:05:00",-51165,49575,,-50003.3,,-109.083,40.2,-49144,2260,0,0,-3596,-3594,0,59.976,-1,231047,133395,-146.592,-50920.9
"2026-01-21 11:05:10",-51166,49575,,-50003.4,,-70.111,40.2,-49144,2264,0,0,-3596,-3593,0,59.979,-1,231029,133385,-135.697,-50916.1
"2026-01-21 11:05:20",-51166,49575,,-49998.8,,140.802,40.23,-49144,2223,0,0,-3593,-3594,0,59.986,1,230359,132998,-6.691,-50907.2
"2026-01-21 11:05:30",-51166,49575,,-49996.8,,-39.175,40.28,-49144,2223,0,0,-3593,-3596,0,59.999,1,230451,133051,-54.94,-50903.1
"2026-01-21 11:05:40",-51166,49575,,-49998.2,,-37.444,40.28,-49144,2223,0,0,-3590,-3596,0,60.015,1,230417,133031,-57.46,-50902.5
"2026-01-21 11:05:50",-51166,49575,,-49995.1,,-40.394,40.28,-49144,2223,0,0,-3593,-3595,0,60.022,1,230429,133038,-59.665,-50899.3
"2026-01-21 11:06:00",-51166,49575,,-49996.4,,-41.819,40.31,-49144,2223,0,0,-3595,-3592,0,60.022,1,230475,133065,-63.896,-50900.2
"2026-01-21 11:06:10",-51166,49575,,-50000.6,,-49.21,40.36,-49144,2223,0,0,-3595,-3592,0,60.01,-1,230502,133081,-66.918,-50893.5
"2026-01-21 11:06:20",-51166,49575,,-49993.3,,-38.795,40.39,-49144,2223,0,0,-3596,-3593,0,60.008,1,230493,133075,-61.189,-50888.9
"2026-01-21 11:06:30",-51189,49598,,-49997.7,,-42.035,40.42,-49144,2223,0,0,-3595,-3597,0,60.007,1,230505,133082,-63.074,-50885.1
"2026-01-21 11:06:40",-51189,49598,,-49996.3,,-37.371,40.44,-49144,2223,0,0,-3593,-3597,0,59.989,1,230461,133057,-54.854,-50888.6
"2026-01-21 11:06:50",-51189,49598,,-49991.8,,-36.604,40.45,-49144,2223,0,0,-3598,-3593,0,59.994,1,230471,133063,-61.325,-50890.1
"2026-01-21 11:07:00",-51189,49598,,-49983.5,,-41.208,40.45,-49144,2223,0,0,-3598,-3592,0,60.006,1,230329,132981,-48.88,-50898.7
"2026-01-21 11:07:10",-51189,49598,,-49981.6,,-41.469,40.56,-49144,2223,0,0,-3596,-3597,0,60.007,1,230439,133044,-59.694,-50887.2
"2026-01-21 11:07:20",-51189,49598,,-49982.2,,-36.845,40.56,-49144,2223,0,0,-3596,-3597,0,60.001,1,230428,133038,-59.643,-50898.8
"2026-01-21 11:07:30",-51189,49598,,-49990.1,,-48.611,40.59,-49144,2223,0,0,-3593,-3597,0,59.994,1,230452,133051,-63.145,-50931.1
"2026-01-21 11:07:40",-51189,49598,,-49983.3,,-49.098,40.61,-49144,2223,0,0,-3596,-3597,0,59.989,-1,230613,133145,-79.517,-50930.8
"2026-01-21 11:07:50",-51189,49598,,-49978,,-30.675,40.64,-49144,2223,0,0,-3595,-3597,0,59.998,-1,230702,133196,-66.632,-50922.5
"2026-01-21 11:08:00",-51189,49598,,-49979.6,,-39.438,40.66,-49144,2223,0,0,-3596,-3595,0,59.998,-1,230621,133149,-66.957,-50916.2
"2026-01-21 11:08:10",-51189,49598,,-49984.5,,-31.262,40.67,-49144,2223,0,0,-3597,-3592,0,59.986,1,230585,133128,-62.565,-50916.3
"2026-01-21 11:08:20",-51189,49598,,-49982.6,,-34.763,40.7,-49144,2223,0,0,-3595,-3591,0,59.98,1,230638,133159,-63.42,-50920.2
"2026-01-21 11:08:30",-51189,49598,,-49974.1,,-29.035,40.7,-49144,2223,0,0,-3592,-3592,0,59.984,1,230639,133159,-60.669,-50907.8
"2026-01-21 11:08:40",-51189,49598,,-49990.4,,-27.795,40.73,-49144,2223,0,0,-3593,-3593,0,59.995,1,230596,133135,-55.473,-50914.5
"2026-01-21 11:08:50",-51189,49598,,-49993.7,,-39.199,40.77,-49144,2223,0,0,-3593,-3594,0,60.003,1,230544,133105,-61.234,-50926
"2026-01-21 11:09:00",-51189,49598,,-49982,,-34,40.81,-49144,2223,0,0,-3591,-3594,0,60.005,1,230603,133139,-62.33,-50917.2
"2026-01-21 11:09:10",-51189,49598,,-49985.9,,-33.517,40.84,-49144,2223,0,0,-3593,-3591,0,60.003,1,230520,133091,-59.88,-50924.9
"2026-01-21 11:09:20",-51190,49598,,-49975.5,,-35.132,40.88,-49144,2223,0,0,-3591,-3593,0,60.002,1,230575,133122,-59.499,-50918.6
"2026-01-21 11:09:30",-51190,49598,,-49979.1,,-33.544,40.88,-49144,2223,0,0,-3596,-3593,0,60.001,1,230584,133128,-62.705,-50926.9
"2026-01-21 11:09:40",-51190,49598,,-49976.1,,-36.033,40.89,-49144,2223,0,0,-3592,-3590,0,59.988,1,230582,133127,-61.545,-50928
"2026-01-21 11:09:50",-51190,49598,,-49974.2,,-34.968,40.92,-49144,2223,0,0,-3591,-3591,0,59.989,1,230611,133143,-64.518,-50918.2
"2026-01-21 11:10:00",-51190,49598,,-49975.2,,-37.099,40.95,-49144,2223,0,0,-3594,-3595,0,59.994,1,230547,133107,-61.576,-50915.9
"2026-01-21 11:10:10",-51190,49598,,-49990.9,,-32.332,41.02,-49160,2223,0,0,-3592,-3597,0,59.986,1,230559,133113,-51.707,-50812.8
"2026-01-21 11:10:20",-51190,49598,,-49993.9,,-24.763,41.03,-49160,2223,0,0,-3599,-3601,0,59.99,1,230565,133117,-45.659,-50795.1
"2026-01-21 11:10:30",-51190,49598,,-50000.5,,-22.843,41.08,-49160,2223,0,0,-3596,-3596,0,59.991,1,230546,133106,-39.25,-50797.2
"2026-01-21 11:10:40",-51190,49598,,-50000.6,,-17.109,41.09,-49160,2223,0,0,-3596,-3598,0,59.983,1,230854,133284,-50.51,-50795
"2026-01-21 11:10:50",-51190,49598,,-50002.9,,-20.382,41.09,-49160,2223,0,0,-3595,-3596,0,59.991,1,230822,133265,-43.439,-50796.7
"2026-01-21 11:11:00",-51190,49598,,-50005,,-23.759,41.11,-49160,2223,0,0,-3597,-3594,0,59.996,1,230836,133273,-43.11,-50793.2
"2026-01-21 11:11:10",-51190,49598,,-50007,,-20.193,41.16,-49160,2223,0,0,-3596,-3595,0,60.009,1,230844,133278,-39.764,-50789.2
"2026-01-21 11:11:20",-51162,49598,,-50011.1,,-19.704,41.2,-49160,2223,0,0,-3597,-3599,0,60.018,1,230816,133262,-39.738,-50786.3
"2026-01-21 11:11:30",-51163,49598,,-50012.6,,-25.449,41.22,-49160,2223,0,0,-3599,-3597,0,60.014,1,230798,133251,-46.361,-50781.9
"2026-01-21 11:11:40",-51163,49598,,-50004.7,,-12.112,41.23,-49160,2223,0,0,-3597,-3594,0,60.004,1,230833,133271,-34.88,-50696.6
"2026-01-21 11:11:50",-51163,49598,,-50008,,-15.28,41.27,-49160,2223,0,0,-3598,-3596,0,60.006,1,230828,133269,-35.295,-50693.2
"2026-01-21 11:12:00",-51175,49610,,-50006.2,,-10.858,41.31,-49160,2223,0,0,-3593,-3598,0,60.012,1,230820,133264,-33.804,-50689.6
"2026-01-21 11:12:10",-51175,49610,,-50005.1,,-12.969,41.34,-49160,2223,0,0,-3592,-3594,0,60.003,1,230775,133238,-33.491,-50684.1
"2026-01-21 11:12:20",-51175,49610,,-50006.1,,-6.127,41.38,-49160,2223,0,0,-3594,-3598,0,59.996,1,230880,133299,-36.477,-50680.9
"2026-01-21 11:12:30",-51175,49610,,-50008.9,,-9.709,41.41,-49160,2223,0,0,-3597,-3597,0,59.996,1,230823,133266,-32.352,-50685
"2026-01-21 11:12:40",-51175,49610,,-50010.3,,-13.999,41.44,-49160,2223,0,0,-3596,-3594,0,59.993,1,230818,133263,-32.316,-50686.2
"2026-01-21 11:12:50",-51175,49610,,-50004.9,,-4.496,41.47,-49160,2223,0,0,-3597,-3596,0,59.993,1,230848,133280,-31.856,-50666.3
"2026-01-21 11:13:00",-51175,49610,,-50066.3,,-1488.06,41.5,-49160,2589,0,0,-3596,-3597,0,59.987,1,230861,133288,268.84,-50641.9
"2026-01-21 11:13:10",-51175,49610,,-50006.7,,63.735,41.5,-49181,2314,0,0,-3600,-3596,0,59.987,1,230918,133321,159.148,-50644.7
"2026-01-21 11:13:20",-51175,49610,,-50006.4,,30.909,41.53,-49181,2247,0,0,-3599,-3598,0,59.988,1,230865,133290,116.831,-50637.1
"2026-01-21 11:13:30",-51175,49610,,-50012.2,,22.538,41.56,-49181,2247,0,0,-3598,-3602,0,59.99,1,230922,133323,110.995,-50645.6
"2026-01-21 11:13:40",-51175,49610,,-50011.7,,21.661,41.56,-49181,2247,0,0,-3594,-3598,0,59.997,1,230884,133301,114.619,-50643.2
"2026-01-21 11:13:50",-51175,49610,,-50007.6,,32.284,41.59,-49181,2247,0,0,-3594,-3599,0,59.997,1,230922,133323,118.783,-50589.3
"2026-01-21 11:14:00",-51175,49610,,-50009.5,,25.055,41.62,-49181,2247,0,0,-3595,-3594,0,59.998,1,230909,133316,120.234,-50576.6
"2026-01-21 11:14:10",-51175,49610,,-50004.9,,29.666,41.66,-49181,2247,0,0,-3592,-3597,0,59.987,1,230924,133325,121.023,-50571.3
"2026-01-21 11:14:20",-51175,49610,,-50007.4,,32.118,41.67,-49181,2247,0,0,-3595,-3597,0,59.992,1,230912,133317,123.426,-50574.3
"2026-01-21 11:14:30",-51175,49610,,-50007.8,,28.431,41.69,-49181,2247,0,0,-3595,-3594,0,59.999,1,230850,133281,124.664,-50577.3
"2026-01-21 11:14:40",-51176,49610,,-50009.2,,34.008,41.73,-49181,2247,0,0,-3593,-3596,0,59.997,1,230939,133333,124.964,-50567
"2026-01-21 11:14:50",-51176,49610,,-50004.1,,30.906,41.77,-49181,2247,0,0,-3595,-3595,0,60.005,1,230872,133294,127.927,-50546.4
"2026-01-21 11:15:00",-51176,49610,,-50003.6,,30.234,41.77,-49181,2247,0,0,-3594,-3595,0,59.997,1,230916,133320,125.815,-50543.9
"2026-01-21 11:15:10",-51176,49610,,-50008.5,,46.947,41.81,-49181,2247,0,0,-3594,-3595,0,59.981,1,230977,133355,136.721,-50420.3
"2026-01-21 11:15:20",-51176,49610,,-50010.5,,72.053,41.86,-49181,2267,0,0,-3597,-3597,0,59.981,1,230866,133291,48.781,-50439.8
"2026-01-21 11:15:30",-51176,49610,,-50008.4,,54.589,41.91,-49181,2267,0,0,-3600,-3595,0,59.993,1,230877,133297,43.17,-50448.9
"2026-01-21 11:15:40",-51176,49610,,-50004.2,,58.832,41.91,-49181,2267,0,0,-3599,-3597,0,59.997,1,230765,133233,42.13,-50448.8
"2026-01-21 11:15:50",-51176,49610,,-50004.7,,61.196,41.92,-49181,2267,0,0,-3598,-3599,0,59.989,1,230821,133265,37.778,-50455.6
"2026-01-21 11:16:00",-51176,49610,,-50008.9,,57.91,41.92,-49181,2267,0,0,-3599,-3596,0,59.983,1,230808,133257,38.835,-50455.5
"2026-01-21 11:16:10",-51176,49610,,-49996.7,,51.116,41.97,-49181,2267,0,0,-3592,-3596,0,59.99,1,230813,133260,38.093,-50535
"2026-01-21 11:16:20",-51176,49610,,-50002.8,,54.266,41.98,-49181,2267,0,0,-3595,-3599,0,60.01,1,230716,133204,36.316,-50535.3
"2026-01-21 11:16:30",-51176,49610,,-49998.9,,51.716,42.02,-49181,2267,0,0,-3596,-3598,0,60.008,1,230697,133193,39.792,-50541.2
"2026-01-21 11:16:40",-51176,49610,,-49999.4,,42.909,42.03,-49181,2267,0,0,-3599,-3597,0,59.996,1,230742,133219,32.646,-50534.6
"2026-01-21 11:16:50",-51176,49610,,-50013.9,,52.551,42.08,-49181,2267,0,0,-3597,-3597,0,59.989,1,230794,133249,29.847,-50540.9
"2026-01-21 11:17:00",-51176,49610,,-50006.4,,45.52,42.11,-49181,2267,0,0,-3594,-3598,0,59.994,1,230763,133231,28.209,-50585.4
"2026-01-21 11:17:10",-51176,49610,,-50004.5,,47.299,42.12,-49181,2267,0,0,-3594,-3596,0,60.014,1,230748,133223,33.873,-50583.1
"2026-01-21 11:17:20",-51176,49610,,-50006.3,,45.719,42.14,-49181,2267,0,0,-3599,-3595,0,60.015,1,230714,133203,34.822,-50577.9
"2026-01-21 11:17:30",-51176,49610,,-50003.4,,46.895,42.19,-49181,2267,0,0,-3598,-3595,0,60.02,1,230758,133228,32.964,-50615.2
"2026-01-21 11:17:40",-51176,49610,,-50004.6,,40.147,42.19,-49181,2267,0,0,-3598,-3594,0,60.013,1,230674,133180,36.219,-50618.5
"2026-01-21 11:17:50",-51176,49610,,-50001.9,,41.553,42.22,-49181,2267,0,0,-3593,-3593,0,60.013,1,230592,133132,29.154,-50610.6
"2026-01-21 11:18:00",-51176,49610,,-50012.1,,44.91,42.25,-49181,2267,0,0,-3596,-3596,0,60.014,1,230494,133076,31.454,-50614.6
"2026-01-21 11:18:10",-51177,49610,,-50007.3,,41.807,42.33,-49181,2267,0,0,-3594,-3599,0,60.002,1,230579,133125,25.68,-50616.1
"2026-01-21 11:18:20",-51177,49610,,-50015.3,,32.753,42.38,-49181,2267,0,0,-3595,-3599,0,60.006,1,230571,133120,17.445,-50704.3
"2026-01-21 11:18:30",-51177,49610,,-50020.4,,35.072,42.38,-49181,2267,0,0,-3593,-3601,0,60.001,1,230521,133091,14.478,-50710.4
"2026-01-21 11:18:40",-51177,49610,,-50018.8,,27.79,42.39,-49181,2267,0,0,-3594,-3599,0,59.998,1,230498,133078,14.733,-50724.9
"2026-01-21 11:18:50",-51177,49610,,-50026.8,,30.437,42.44,-49181,2267,0,0,-3595,-3602,0,59.996,1,230547,133106,14.432,-50720.4
"2026-01-21 11:19:00",-51177,49610,,-50024.4,,29.712,42.44,-49181,2267,0,0,-3595,-3596,0,59.998,1,230488,133073,20.876,-50722.4
"2026-01-21 11:19:10",-51177,49610,,-50029.8,,26.151,42.45,-49181,2267,0,0,-3593,-3597,0,59.995,1,230459,133056,14.013,-50738.1
"2026-01-21 11:19:20",-51177,49610,,-50026.8,,28.546,42.47,-49181,2267,0,0,-3593,-3597,0,59.986,1,230484,133070,11.377,-50737.9
"2026-01-21 11:19:30",-51177,49610,,-50020,,29.203,42.52,-49181,2267,0,0,-3596,-3599,0,59.994,1,230695,133192,1.788,-50753.5
"2026-01-21 11:19:40",-51177,49610,,-50044.7,,21.075,42.53,-49181,2267,0,0,-3594,-3599,0,60.014,1,230602,133138,1.262,-50826.2
"2026-01-21 11:19:50",-51177,49610,,-50042.7,,18.537,42.55,-49181,2267,0,0,-3595,-3599,0,60.013,1,230518,133090,-0.303,-50822
"2026-01-21 11:20:00",-51177,49610,,-50043.8,,18.741,42.61,-49181,2267,0,0,-3594,-3597,0,59.993,1,230708,133199,-0.469,-50822.1
"2026-01-21 11:20:10",-51177,49610,,-50035.4,,17.202,42.61,-49181,2267,0,0,-3594,-3597,0,59.981,1,230701,133196,-1.567,-50816.3
"2026-01-21 11:20:20",-51177,49610,,-50055.6,,21.458,42.64,-49181,2267,0,0,-3595,-3598,0,59.982,1,230724,133208,-3.882,-50829
"2026-01-21 11:20:30",-51177,49610,,-50052.4,,11.578,42.67,-49181,2267,0,0,-3600,-3594,0,59.981,1,230726,133210,-3.287,-50824
"2026-01-21 11:20:40",-51177,49610,,-50049.1,,20.153,42.69,-49181,2267,0,0,-3597,-3597,0,59.989,1,230810,133258,0.466,-50830.6
"2026-01-21 11:20:50",-51177,49610,,-50050.8,,14.574,42.72,-49181,2267,0,0,-3594,-3597,0,59.992,1,230752,133225,-3.731,-50850
"2026-01-21 11:21:00",-51205,49610,,-50062,,10.763,42.77,-49181,2267,0,0,-3596,-3597,0,59.988,1,230733,133214,-9.222,-50862.4
"2026-01-21 11:21:10",-51205,49610,,-50058.4,,14.715,42.8,-49181,2267,0,0,-3592,-3596,0,59.981,1,230764,133232,-10.153,-50872
"2026-01-21 11:21:20",-51205,49610,,-50050.4,,19.459,42.83,-49181,2267,0,0,-3597,-3598,0,59.985,1,230694,133192,-7.751,-50860.8
"2026-01-21 11:21:30",-51205,49610,,-50050.8,,16.244,42.84,-49181,2267,0,0,-3593,-3599,0,59.999,1,230638,133159,-1.068,-50854.3
"2026-01-21 11:21:40",-51205,49610,,-50052.4,,15.553,42.86,-49181,2267,0,0,-3595,-3598,0,60.019,1,230571,133120,-1.168,-50856.4
"2026-01-21 11:21:50",-51205,49610,,-50045.9,,12.654,42.88,-49181,2267,0,0,-3596,-3598,0,60.017,1,230512,133086,-3.8,-50859.2
"2026-01-21 11:22:00",-51205,49610,,-50042.2,,-6.67,42.91,-49181,2267,0,0,-3597,-3596,0,60.007,1,230592,133132,-27.318,-50860.8
"2026-01-21 11:22:10",-51205,49610,,-50046,,-2.646,42.95,-49181,2267,0,0,-3597,-3596,0,60.001,1,230604,133139,-23.203,-50857.7
"2026-01-21 11:22:20",-51205,49610,,-50047.4,,17.91,42.98,-49181,2267,0,0,-3599,-3596,0,60.004,1,230610,133143,-7.209,-50859.8
"2026-01-21 11:22:30",-51205,49610,,-50045.2,,-1.614,42.98,-49181,2267,0,0,-3598,-3598,0,60.004,1,230580,133126,-21.065,-50870
"2026-01-21 11:22:40",-51206,49610,,-50069.8,,-8.05,43,-49181,2267,0,0,-3601,-3596,0,60.014,1,230550,133108,-21.732,-50898.3
"2026-01-21 11:22:50",-51206,49610,,-50065.6,,-6.021,43.02,-49181,2267,0,0,-3601,-3598,0,60.017,1,230555,133111,-24.803,-50894.8
"2026-01-21 11:23:00",-51206,49610,,-50068.3,,-4.461,43.06,-49181,2267,0,0,-3597,-3598,0,60.012,1,230585,133128,-28.093,-50887.4
"2026-01-21 11:23:10",-51206,49610,,-50057.1,,-4.374,43.11,-49181,2267,0,0,-3596,-3598,0,59.996,1,230582,133126,-23.419,-50875.8
"2026-01-21 11:23:20",-51206,49610,,-50047.7,,16.917,43.11,-49181,2267,0,0,-3595,-3595,0,59.995,1,230550,133108,-4.889,-50867.9
"2026-01-21 11:23:30",-51206,49610,,-50059.3,,18.334,43.11,-49181,2267,0,0,-3596,-3597,0,60.005,1,230557,133113,-3.399,-50860.8
"2026-01-21 11:23:40",-51206,49610,,-50055.7,,18.349,43.19,-49181,2267,0,0,-3593,-3597,0,60.021,1,230538,133102,-0.269,-50845.6
"2026-01-21 11:23:50",-51206,49610,,-50043.9,,20.09,43.22,-49181,2267,0,0,-3593,-3597,0,60.018,1,230484,133070,1.55,-50840.1
"2026-01-21 11:24:00",-51206,49610,,-50044.3,,13.645,43.27,-49181,2267,0,0,-3593,-3596,0,60.005,1,230531,133097,-1.661,-50844.3
"2026-01-21 11:24:10",-51206,49610,,-50045.8,,19.49,43.31,-49181,2267,0,0,-3594,-3597,0,59.991,1,230597,133136,-1.414,-50846.8
"2026-01-21 11:24:20",-51206,49610,,-50050,,18.744,43.31,-49181,2267,0,0,-3595,-3592,0,59.987,1,230524,133093,1.398,-50840.7
"2026-01-21 11:24:30",-51206,49610,,-50046.1,,17.774,43.31,-49181,2267,0,0,-3593,-3597,0,59.988,1,230530,133097,1.323,-50835.9
"2026-01-21 11:24:40",-51206,49610,,-50052.3,,17.799,43.33,-49181,2267,0,0,-3597,-3598,0,59.998,1,230570,133120,1.242,-50837.3
"2026-01-21 11:24:50",-51206,49610,,-50055.8,,17.745,43.36,-49181,2267,0,0,-3594,-3597,0,60.008,1,230469,133061,-0.97,-50847.1
"2026-01-21 11:25:00",-51206,49610,,-50052.7,,18.715,43.42,-49181,2267,0,0,-3593,-3596,0,60.01,1,230495,133076,-2.017,-50855.6
"2026-01-21 11:25:10",-51178,49610,,-50050.7,,26.983,43.45,-49181,2267,0,0,-3594,-3594,0,60,1,230547,133107,5.198,-50744
"2026-01-21 11:25:20",-51178,49610,,-50057.3,,24.481,43.45,-49181,2267,0,0,-3592,-3597,0,59.985,1,230506,133083,10.703,-50745.2
"2026-01-21 11:25:30",-51178,49610,,-50052.5,,26.615,43.45,-49181,2267,0,0,-3594,-3593,0,59.982,1,230591,133132,10.892,-50732.5
"2026-01-21 11:25:40",-51178,49610,,-50050.6,,31.121,43.52,-49181,2267,0,0,-3596,-3597,0,59.987,1,230465,133059,20.057,-50718.7
"2026-01-21 11:25:50",-51178,49610,,-50069.2,,20.423,43.53,-49181,2267,0,0,-3596,-3599,0,59.992,1,230566,133117,9.635,-50739.8
"2026-01-21 11:26:00",-51178,49610,,-50067.2,,26.646,43.56,-49181,2267,0,0,-3600,-3599,0,60.003,1,230450,133050,11.88,-50747
"2026-01-21 11:26:10",-51178,49610,,-50070.7,,25.677,43.59,-49181,2267,0,0,-3598,-3596,0,60.013,1,230449,133050,12.763,-50746
"2026-01-21 11:26:20",-51179,49610,,-50068.8,,28.717,43.64,-49181,2267,0,0,-3595,-3595,0,60.01,1,230340,132987,15.283,-50741.9
"2026-01-21 11:26:30",-51179,49610,,-50061.8,,26.206,43.69,-49181,2267,0,0,-3598,-3599,0,60.005,1,230470,133062,12.179,-50732.7
"2026-01-21 11:26:40",-51179,49610,,-50055.5,,23.532,43.7,-49181,2267,0,0,-3595,-3593,0,60.013,1,230564,133116,10.301,-50716.6
"2026-01-21 11:26:50",-51179,49610,,-50065.1,,30.82,43.72,-49181,2267,0,0,-3597,-3594,0,60.015,1,230588,133130,21.715,-50712.6
"2026-01-21 11:27:00",-51179,49610,,-50066.5,,29.489,43.75,-49181,2267,0,0,-3596,-3596,0,60.028,1,230560,133114,19.5,-50712.4
"2026-01-21 11:27:10",-51179,49610,,-50063.3,,30.234,43.77,-49181,2267,0,0,-3595,-3598,0,60.011,1,230612,133144,15.567,-50703.8
"2026-01-21 11:27:20",-51179,49610,,-50064.9,,30.372,43.78,-49181,2267,0,0,-3599,-3599,0,60.005,1,230713,133202,13.937,-50710
"2026-01-21 11:27:30",-51179,49610,,-50060.5,,31.412,43.81,-49181,2267,0,0,-3597,-3598,0,60.01,1,230785,133244,16.881,-50705.1
"2026-01-21 11:27:40",-51179,49610,,-50063.4,,31.79,43.84,-49181,2267,0,0,-3596,-3595,0,60.018,1,230781,133242,21.005,-50699.3
"2026-01-21 11:27:50",-51179,49610,,-50061.2,,35.375,43.88,-49181,2267,0,0,-3592,-3594,0,60.025,1,230678,133182,27.766,-50688.5
"2026-01-21 11:28:00",-51179,49610,,-50054.2,,34.936,43.89,-49181,2267,0,0,-3593,-3594,0,60.015,1,230759,133229,26.393,-50694.4
"2026-01-21 11:28:10",-51179,49610,,-50057.6,,27.755,43.91,-49181,2267,0,0,-3596,-3595,0,59.985,1,230723,133208,21.783,-50706.2
"2026-01-21 11:28:20",-51179,49610,,-50052.7,,18.348,43.94,-49181,2267,0,0,-3598,-3597,0,59.969,1,230770,133235,5.793,-50704
"2026-01-21 11:28:30",-51179,49610,,-50056.6,,42.457,43.94,-49181,2267,0,0,-3596,-3594,0,59.983,1,230853,133283,31.348,-50625.1
"2026-01-21 11:28:40",-51179,49610,,-50039,,42.707,43.98,-49181,2267,0,0,-3598,-3600,0,59.997,1,230802,133254,34.414,-50619.1
"2026-01-21 11:28:50",-51179,49610,,-50043.4,,44.877,44,-49181,2267,0,0,-3596,-3595,0,60.02,1,230719,133206,39.974,-50611.9
"2026-01-21 11:29:00",-51179,49610,,-50048.2,,46.482,44.05,-49181,2267,0,0,-3595,-3595,0,60.025,1,230780,133241,35.879,-50607.3
"2026-01-21 11:29:10",-51179,49610,,-50055.9,,40.122,44.09,-49181,2267,0,0,-3595,-3599,0,60.027,1,230816,133262,34.333,-50610.3
"2026-01-21 11:29:20",-51179,49610,,-50056.7,,38.233,43.7,-49181,2267,0,0,-3597,-3597,0,60.02,1,230717,133204,34.892,-50613.6
"2026-01-21 11:29:30",-51179,49610,,-50061.5,,40.364,43.75,-49181,2267,0,0,-3599,-3596,0,60.008,1,230792,133248,36.2,-50618.5
"2026-01-21 11:29:40",-51179,49610,,-50058.4,,45.339,43.8,-49181,2267,0,0,-3600,-3597,0,59.991,1,230853,133283,34.937,-50605
"2026-01-21 11:29:50",-51179,49610,,-50066,,38.877,44.23,-49181,2267,0,0,-3599,-3598,0,59.986,1,230841,133276,31.328,-50611.2
"2026-01-21 11:30:00",-51179,49610,,-50055.9,,48.683,44.25,-49181,2267,0,0,-3597,-3597,0,60,1,230791,133247,39.999,-50605.7
"2026-01-21 11:30:10",-51179,49610,,-50053.6,,59.759,44.3,-49181,2267,0,0,-3599,-3598,0,60.003,1,230814,133261,53.419,-50499.4
"2026-01-21 11:30:20",-51179,49610,,-50060.8,,53.546,44.3,-49181,2267,0,0,-3601,-3597,0,60.004,1,230718,133205,49.599,-50547.4
"2026-01-21 11:30:30",-51179,49610,,-50050,,53.567,44.3,-49181,2267,0,0,-3597,-3595,0,60.008,1,230810,133258,46.354,-50549.1
"2026-01-21 11:30:40",-51179,49610,,-50050.2,,49.595,44.31,-49181,2267,0,0,-3597,-3597,0,60.013,1,230806,133256,45.54,-50560.1
"2026-01-21 11:30:50",-51179,49610,,-50043.9,,43.542,44.33,-49181,2267,0,0,-3597,-3598,0,60.022,1,230762,133230,43.586,-50552.8
"2026-01-21 11:31:00",-51179,49610,,-50075,,41.543,44.34,-49181,2267,0,0,-3595,-3595,0,60.012,1,230754,133226,35.927,-50582.2
"2026-01-21 11:31:10",-51179,49610,,-50049.4,,47.522,44.41,-49181,2267,0,0,-3592,-3595,0,59.991,1,230734,133214,38.432,-50579.9
"2026-01-21 11:31:20",-51179,49610,,-50040.5,,50.077,44.42,-49181,2267,0,0,-3595,-3595,0,59.982,1,230813,133260,17.721,-50590.4
"2026-01-21 11:31:30",-51179,49610,,-50038.3,,51.259,44.47,-49181,2267,0,0,-3596,-3592,0,59.993,1,230810,133258,39.186,-50562.1
"2026-01-21 11:31:40",-51179,49610,,-50035.8,,49.177,44.5,-49181,2267,0,0,-3596,-3596,0,59.999,1,230729,133211,42.606,-50559
"2026-01-21 11:31:50",-51180,49610,,-50041.8,,51.765,44.52,-49181,2267,0,0,-3595,-3594,0,60.013,1,230733,133214,46.741,-50566.5
"2026-01-21 11:32:00",-51180,49610,,-50046.2,,43.998,44.55,-49181,2267,0,0,-3593,-3598,0,60.014,1,230612,133144,39.033,-50575
"2026-01-21 11:32:10",-51180,49610,,-50036.6,,50.511,44.62,-49181,2267,0,0,-3593,-3593,0,60,1,230719,133206,36.873,-50577.5
"2026-01-21 11:32:20",-51180,49610,,-50038.2,,42.597,44.62,-49181,2267,0,0,-3596,-3598,0,59.995,1,230699,133194,30.378,-50648.9
"2026-01-21 11:32:30",-51180,49610,,-50035.8,,43.955,44.66,-49181,2267,0,0,-3598,-3596,0,59.994,1,230662,133173,28.311,-50650.7
"2026-01-21 11:32:40",-51180,49610,,-50027.9,,42.343,44.7,-49181,2267,0,0,-3595,-3595,0,59.991,1,230684,133186,31.48,-50640
"2026-01-21 11:32:50",-51180,49610,,-50030.9,,43.855,44.73,-49181,2267,0,0,-3597,-3595,0,60.001,1,230681,133184,28.933,-50646.6
"2026-01-21 11:33:00",-51180,49610,,-50026.6,,42.133,44.75,-49181,2267,0,0,-3592,-3592,0,59.994,1,230653,133168,33.248,-50644.4
"2026-01-21 11:33:10",-51180,49610,,-50025.3,,36.982,44.77,-49181,2267,0,0,-3599,-3595,0,59.987,1,230641,133160,29.206,-50650.4
"2026-01-21 11:33:20",-51180,49610,,-50024.7,,35.593,44.77,-49181,2267,0,0,-3598,-3594,0,59.986,1,230732,133214,24.007,-50658.6
"2026-01-21 11:33:30",-51180,49610,,-50027.9,,37.369,44.78,-49181,2267,0,0,-3596,-3595,0,59.998,1,230709,133200,29.532,-50667.1
"2026-01-21 11:33:40",-51180,49610,,-50026.5,,37.429,44.8,-49181,2267,0,0,-3598,-3595,0,59.993,1,230701,133195,24.815,-50687.4
"2026-01-21 11:33:50",-51180,49610,,-50034.6,,32.03,44.81,-49181,2267,0,0,-3596,-3596,0,59.979,1,230754,133226,18.021,-50696.2
"2026-01-21 11:34:00",-51180,49610,,-50030.2,,41.945,44.84,-49181,2267,0,0,-3594,-3596,0,59.97,1,230772,133236,22.024,-50695.9
"2026-01-21 11:34:10",-51180,49610,,-50030.3,,41.631,44.89,-49181,2267,0,0,-3598,-3595,0,59.97,1,230759,133229,24.406,-50695.6
"2026-01-21 11:34:20",-51180,49610,,-50060.2,,36.951,44.95,-49181,2267,0,0,-3596,-3595,0,59.977,1,230782,133242,15.61,-50750.5
"2026-01-21 11:34:30",-51180,49610,,-50028.9,,31.909,44.97,-49181,2267,0,0,-3599,-3595,0,59.991,1,230746,133221,18.403,-50763.8
"2026-01-21 11:34:40",-51180,49610,,-50026.2,,31.686,44.98,-49181,2267,0,0,-3596,-3595,0,59.989,1,230771,133236,23.55,-50754.6
"2026-01-21 11:34:50",-51180,49610,,-50028.2,,83.181,45.02,-49181,2267,0,0,-3591,-3596,0,59.979,1,230759,133229,38.811,-50736.1
"2026-01-21 11:35:00",-51180,49610,,-50019.9,,49.193,45.06,-49181,2267,0,0,-3591,-3596,0,59.977,1,230782,133242,38.782,-50739.3
"2026-01-21 11:35:10",-51180,49610,,-50024.4,,46.304,45.09,-49181,2267,0,0,-3600,-3595,0,59.973,1,230821,133265,32.234,-50745.1
"2026-01-21 11:35:20",-51180,49610,,-50990,,-64.346,45.14,-49297,2206,0,0,-3610,-3609,0,59.976,1,230757,133227,-47.308,-50921.2
"2026-01-21 11:35:30",-51180,49610,,-50095.3,,-28.344,45.16,-49240,2206,0,0,-3598,-3600,0,59.983,1,230738,133217,-37.622,-50816.3
"2026-01-21 11:35:40",-54930,53240,,-49881.5,,-17.644,45.17,-49287,2206,0,0,-3351,-3355,0,59.993,1,230769,133234,-35.225,-50793.3
"2026-01-21 11:35:50",-54929,53240,,-49998.2,,-35.563,45.19,-49211,2190,0,0,-3338,-3346,0,59.991,1,230740,133218,-49.266,-50737.2
"2026-01-21 11:36:00",-54929,53240,,-50017.1,,-40.777,45.2,-49211,2190,0,0,-3340,-3343,0,59.992,1,230668,133176,-46.698,-50733.9
"2026-01-21 11:36:10",-54929,53240,,-50008.3,,-33.662,45.22,-49211,2190,0,0,-3343,-3342,0,59.982,1,230763,133231,-50.871,-50735.6
"2026-01-21 11:36:20",-54929,53240,,-50013.2,,-41.649,45.23,-49211,2190,0,0,-3345,-3338,0,59.98,1,230720,133206,-48.073,-50720.8
"2026-01-21 11:36:30",-54929,53240,,-50003.9,,-36.443,45.28,-49211,2190,0,0,-3343,-3342,0,59.968,1,230687,133187,-49.21,-50721.3
"2026-01-21 11:36:40",-54929,53240,,-49996.9,,-39.446,45.28,-49211,2190,0,0,-3342,-3342,0,59.974,1,230695,133192,-43.938,-50712.7
"2026-01-21 11:36:50",-54901,53240,,-50006.7,,-37.411,45.31,-49211,2190,0,0,-3339,-3342,0,59.985,1,230738,133217,-47.597,-50715.6
"2026-01-21 11:37:00",-54901,53240,,-50008.9,,-33.827,45.36,-49211,2190,0,0,-3345,-3339,0,59.991,1,230697,133193,-41.454,-50710.4
"2026-01-21 11:37:10",-54901,53240,,-50013.3,,-29.365,45.41,-49211,2190,0,0,-3345,-3339,0,59.982,1,230671,133178,-41.57,-50712.4
"2026-01-21 11:37:20",-54901,53240,,-50012.3,,-31.336,45.42,-49211,2190,0,0,-3339,-3339,0,59.988,1,230721,133207,-39.536,-50706.1
"2026-01-21 11:37:30",-54901,53240,,-50010.7,,-32.224,45.47,-49211,2190,0,0,-3341,-3341,0,59.986,1,230650,133166,-40.352,-50705.9
"2026-01-21 11:37:40",-54901,53240,,-50012.9,,-31.774,45.52,-49211,2190,0,0,-3341,-3340,0,59.988,1,230623,133150,-38.826,-50710.5
"2026-01-21 11:37:50",-54901,53240,,-50008.2,,-30.899,45.53,-49211,2190,0,0,-3341,-3344,0,59.979,1,230604,133139,-40.219,-50711.2
"2026-01-21 11:38:00",-54901,53240,,-50007.7,,-27.789,45.58,-49211,2190,0,0,-3342,-3345,0,59.973,1,230734,133214,-41.709,-50711.6
"2026-01-21 11:38:10",-54901,53240,,-50007.9,,-26.907,45.59,-49211,2190,0,0,-3341,-3340,0,59.977,1,230675,133180,-40.764,-50714.6
"2026-01-21 11:38:20",-54901,53240,,-50007.4,,-30.175,45.69,-49211,2190,0,0,-3340,-3342,0,59.989,1,230640,133160,-43.759,-50715.1
"2026-01-21 11:38:30",-54901,53240,,-50019.5,,-32.085,45.69,-49211,2190,0,0,-3340,-3342,0,59.996,1,230582,133127,-41.827,-50719.2
"2026-01-21 11:38:40",-54901,53240,,-50011.2,,-33.177,45.7,-49211,2190,0,0,-3342,-3340,0,60.002,1,230560,133114,-45.846,-50718.8
"2026-01-21 11:38:50",-54901,53240,,-50010.7,,-35.357,45.7,-49211,2190,0,0,-3339,-3339,0,59.994,1,230528,133096,-47.096,-50722.2
"2026-01-21 11:39:00",-54901,53240,,-50012.3,,-40.255,45.72,-49211,2190,0,0,-3340,-3338,0,59.977,1,230567,133118,-46.831,-50720
"2026-01-21 11:39:10",-54901,53240,,-50012.5,,-33.919,45.75,-49211,2190,0,0,-3344,-3344,0,59.983,1,230585,133128,-46.057,-50717.4
"2026-01-21 11:39:20",-54901,53240,,-50013.9,,-35.907,45.78,-49211,2190,0,0,-3342,-3346,0,59.994,1,230565,133117,-47.925,-50711.9
"2026-01-21 11:39:30",-54901,53240,,-50012.1,,-35.539,45.81,-49211,2190,0,0,-3341,-3343,0,60.001,1,230496,133077,-42.431,-50709.7
"2026-01-21 11:39:40",-54901,53240,,-50007.5,,-35.123,45.83,-49211,2190,0,0,-3340,-3341,0,60.008,1,230514,133087,-42.608,-50709.5
"2026-01-21 11:39:50",-54901,53240,,-50007,,-36.786,45.86,-49211,2190,0,0,-3342,-3343,0,60.001,1,230454,133053,-43.779,-50709.7
"2026-01-21 11:40:00",-54901,53240,,-50007.4,,-30.815,45.89,-49211,2190,0,0,-3341,-3344,0,59.992,1,230562,133115,-40.472,-50709.5
"2026-01-21 11:40:10",-54901,53240,,-50004.7,,-32.264,45.97,-49211,2190,0,0,-3345,-3345,0,59.981,1,230574,133122,-38.311,-50698.6
"2026-01-21 11:40:20",-54901,53240,,-49994,,-19.969,45.97,-49211,2190,,0,-3342,-3338,0,59.979,1,230620,133149,-41.402,-50690.5
"2026-01-21 11:40:30",-54901,53240,,-50001.7,,-35.296,46.05,-49211,2190,,0,-3341,-3339,0,59.989,1,230483,133069,-42.07,-50709.7
"2026-01-21 11:40:40",-54901,53240,,-49998.3,,-27.248,46.05,-49211,2190,,0,-3341,-3343,0,59.991,1,230503,133081,-41.162,-50704.4
"2026-01-21 11:40:50",-54901,53240,,-49997.9,,-33.923,46.09,-49211,2190,,0,-3338,-3339,0,59.99,1,230553,133110,-40.208,-50686.6
"2026-01-21 11:41:00",-54901,53240,,-49994.1,,-27.991,46.12,-49211,2190,,0,-3340,-3342,0,59.988,1,230502,133080,-38.698,-50689.6
"2026-01-21 11:41:10",-54901,53240,,-49987.5,,-17.227,46.16,-49211,2190,,0,-3343,-3341,0,59.974,1,230582,133127,-41.86,-50686.3
"2026-01-21 11:41:20",-54901,53240,,-49982.3,,-30.765,46.2,-49211,2190,,0,-3344,-3343,0,59.979,1,230507,133083,-40.064,-50676.8
"2026-01-21 11:41:30",-54901,53240,,-49986.3,,-28.242,46.23,-49211,2190,,0,-3344,-3340,0,59.987,1,230438,133043,-39.096,-50678.9
"2026-01-21 11:41:40",-54901,53240,,-49984.9,,-28.424,46.25,-49211,2190,,0,-3341,-3339,0,59.988,1,230454,133053,-38.082,-50678
"2026-01-21 11:41:50",-54901,53240,,-49992.7,,-35.193,46.27,-49211,2190,,0,-3338,-3342,0,59.988,1,230441,133045,-41.567,-50686.9
"2026-01-21 11:42:00",-54901,53240,,-49993.9,,-37.077,46.28,-49211,2190,,0,-3342,-3340,0,59.985,1,230423,133035,-41.349,-50687.9
"2026-01-21 11:42:10",-54901,53240,,-49995.9,,-43.292,46.28,-49211,2190,,0,-3340,-3340,0,59.98,1,230451,133051,-43.949,-50688.6
"2026-01-21 11:42:20",-54901,53240,,-49993.6,,-40.584,46.31,-49211,2190,,0,-3342,-3343,0,59.977,1,230440,133044,-40.428,-50688.2
"2026-01-21 11:42:30",-54901,53240,,-49989.5,,-25.335,46.38,-49211,2190,,0,-3341,-3340,0,59.976,1,230546,133106,-43.716,-50683.5
"2026-01-21 11:42:40",-54901,53240,,-49999.5,,-30.11,46.38,-49211,2190,,0,-3342,-3342,0,59.968,1,230520,133091,-45.141,-50692.3
"2026-01-21 11:42:50",-54901,53240,,-49997.1,,-25.276,46.41,-49211,2190,,0,-3340,-3341,0,59.978,1,230556,133112,-39.2,-50685.5
"2026-01-21 11:43:00",-54901,53240,,-49992.4,,-25.622,46.42,-49211,2190,,0,-3345,-3341,0,59.983,1,230477,133066,-37.687,-50683.3
"2026-01-21 11:43:10",-54901,53240,,-49988.7,,-25.912,46.48,-49211,2190,,0,-3345,-3340,0,59.984,1,230504,133082,-37.851,-50683.4
"2026-01-21 11:43:20",-54902,53240,,-49996.2,,-42.43,46.52,-49211,2190,,0,-3346,-3341,0,59.99,1,230628,133153,-42.051,-50712.7
"2026-01-21 11:43:30",-54902,53240,,-49987.7,,-23.927,46.58,-49211,2190,,0,-3341,-3343,0,59.986,1,230586,133129,-39.502,-50725.9
"2026-01-21 11:43:40",-54929,53240,,-49989.8,,-23.401,46.58,-49211,2190,,0,-3341,-3340,0,59.988,1,230683,133185,-41.146,-50727.4
"2026-01-21 11:43:50",-54929,53240,,-49989.5,,-25.768,46.62,-49211,2190,,0,-3338,-3339,0,59.994,1,230538,133101,-37.43,-50729.2
"2026-01-21 11:44:00",-54929,53240,,-49990.1,,-17.804,46.67,-49211,2190,,0,-3341,-3339,0,59.995,1,230480,133068,-32.462,-50732.2
"2026-01-21 11:44:10",-54929,53240,,-49994.7,,-39.006,46.69,-49211,2190,,0,-3341,-3342,0,59.986,1,230546,133106,-31.615,-50737.7
"2026-01-21 11:44:20",-54929,53240,,-50000,,-48.076,46.7,-49211,2190,,0,-3343,-3340,0,59.987,1,230733,133214,-52.353,-50755.8
"2026-01-21 11:44:30",-54929,53240,,-49998.2,,-36.205,46.77,-49211,2190,,0,-3346,-3339,0,60,1,230596,133135,-30.198,-50751.3
"2026-01-21 11:44:40",-54929,53240,,-49996.5,,-31.283,46.78,-49211,2190,,0,-3344,-3343,0,60.007,1,230623,133150,-46.517,-50754.8
"2026-01-21 11:44:50",-54930,53240,,-49999.9,,-37.132,46.83,-49211,2190,,0,-3341,-3344,0,60.009,1,230525,133094,-44.077,-50759.6
"2026-01-21 11:45:00",-54930,53240,,-49994.3,,-38.027,46.84,-49211,2190,,0,-3343,-3340,0,59.995,1,230568,133119,-52.292,-50756.8
"2026-01-21 11:45:10",-54930,53240,,-49996.5,,-35.328,46.84,-49211,2190,,0,-3346,-3343,0,59.981,1,230634,133157,-53.451,-50757
"2026-01-21 11:45:20",-54930,53240,,-49990.4,,-36.562,46.86,-49211,2190,,0,-3346,-3342,0,59.982,1,230583,133128,-51.779,-50747.6
"2026-01-21 11:45:30",-54930,53240,,-49994.8,,-37.249,46.91,-49211,2190,,0,-3342,-3344,0,59.993,1,230599,133136,-48.166,-50752.6
"2026-01-21 11:45:40",-54930,53240,,-50002.6,,-31.625,46.91,-49211,2190,,0,-3343,-3344,0,60.002,1,230487,133072,-46.985,-50762.3
"2026-01-21 11:45:50",-54930,53240,,-50007.7,,-38.749,46.94,-49211,2190,,0,-3342,-3344,0,60.009,1,230676,133181,-57.888,-50765.4
"2026-01-21 11:46:00",-54930,53240,,-50007.9,,-39.829,46.97,-49211,2190,,0,-3343,-3342,0,60.004,1,230532,133098,-51.864,-50769.1
"2026-01-21 11:46:10",-54930,53240,,-49994.8,,-33.771,47,-49211,2190,,0,-3343,-3342,0,59.992,1,230618,133147,-50.644,-50765.4
"2026-01-21 11:46:20",-54930,53240,,-50008.5,,-30.927,47.03,-49211,2190,,0,-3342,-3346,0,59.988,1,230656,133169,-52.055,-50765.8
"2026-01-21 11:46:30",-54930,53240,,-50002.6,,-37.886,47.08,-49211,2190,,0,-3341,-3343,0,59.991,1,230547,133106,-49.874,-50758.6
"2026-01-21 11:46:40",-54930,53240,,-50000.9,,-34.109,47.12,-49211,2190,,0,-3342,-3340,0,59.982,1,230470,133062,-44.465,-50753.5
"2026-01-21 11:46:50",-54930,53240,,-50004.4,,-32.486,47.17,-49211,2190,,0,-3339,-3338,0,59.984,1,230617,133147,-48.879,-50756.5
"2026-01-21 11:47:00",-54930,53240,,-50003.8,,-29.43,47.2,-49211,2190,,0,-3343,-3339,0,60.006,1,230475,133065,-48.283,-50762.9
"2026-01-21 11:47:10",-54930,53240,,-50001.5,,-32.974,47.22,-49211,2190,,0,-3338,-3340,0,60.012,1,230499,133079,-51.107,-50760
"2026-01-21 11:47:20",-54930,53240,,-49989.7,,-40.111,47.23,-49211,2190,,0,-3339,-3344,0,60.003,1,230588,133130,-49.941,-50749.4
"2026-01-21 11:47:30",-54930,53240,,-49988.4,,-34,47.3,-49211,2190,,0,-3341,-3341,0,59.99,1,230652,133167,-51.837,-50744.8
"2026-01-21 11:47:40",-54930,53240,,-49987.7,,-28.133,47.34,-49211,2190,,0,-3340,-3342,0,60.002,1,230645,133163,-46.004,-50741
"2026-01-21 11:47:50",-54930,53240,,-49979.6,,-25.393,47.34,-49211,2190,,0,-3342,-3343,0,60.001,1,230593,133133,-39.157,-50735.9
"2026-01-21 11:48:00",-54930,53240,,-49978.6,,-29.399,47.34,-49211,2190,,0,-3339,-3340,0,59.991,1,230640,133160,-43.663,-50736.2
"2026-01-21 11:48:10",-54930,53240,,-49968.9,,-41.303,47.38,-49211,2190,,0,-3342,-3338,0,59.994,-1,230984,133359,-236.589,-50727.3
"2026-01-21 11:48:20",-54930,53240,,-49973.7,,-32.871,47.39,-49211,2226,,0,-3339,-3340,0,59.998,1,231014,133376,3.983,-50730
"2026-01-21 11:48:30",-54930,53240,,-49966.9,,81.672,47.39,-49211,2272,,0,-3344,-3341,0,59.996,-1,231115,133434,-135.103,-50732.2
"2026-01-21 11:48:40",-54930,53240,,-49968.8,,178.414,47.41,-49211,2267,,0,-3343,-3337,0,59.997,-1,231166,133464,-358.33,-50728.6
"2026-01-21 11:48:50",-54930,53240,,-49970.8,,141.125,47.44,-49211,2205,,0,-3343,-3345,0,59.998,-1,231200,133484,-472.462,-50732.4
"2026-01-21 11:49:00",-54930,53240,,-49968.7,,-46.815,47.45,-49211,2213,,0,-3342,-3340,0,59.993,-1,231141,133450,-435.653,-50735.9
"2026-01-21 11:49:10",-54930,53240,,-49972.3,,19.507,47.52,-49211,2250,,0,-3344,-3340,0,59.987,-1,231159,133460,-441.202,-50725.4
"2026-01-21 11:49:20",-54930,53240,,-49974.5,,80.749,47.55,-49211,2278,,0,-3345,-3342,0,59.991,-1,231186,133475,-488.007,-50723.7
"2026-01-21 11:49:30",-54930,53240,,-49971.6,,-97.549,47.59,-49211,2196,,0,-3343,-3340,0,59.992,-1,231181,133473,-446.83,-50725.2
"2026-01-21 11:49:40",-54930,53240,,-49978.1,,212.093,47.62,-49211,2164,,0,-3345,-3343,0,59.998,-0.9999,231211,133490,-538.72,-50718.4
"2026-01-21 11:49:50",-54930,53240,,-49984.2,,139.875,47.67,-49211,2157,,0,-3343,-3340,0,59.989,-1,231129,133442,-518.79,-50721
"2026-01-21 11:50:00",-54930,53240,,-49970.9,,-69.772,47.7,-49211,2214,,0,-3341,-3345,0,59.991,-1,231179,133472,-501.197,-50719.5
"2026-01-21 11:50:10",-54930,53240,,-49979.3,,-62.801,47.75,-49211,2181,,0,-3340,-3342,0,59.988,-0.9999,231203,133485,-590.328,-50703.6
"2026-01-21 11:50:20",-54930,53240,,-49981.9,,89.138,47.78,-49211,2197,,0,-3338,-3342,0,59.985,-0.9999,231215,133492,-599.579,-50711.5
"2026-01-21 11:50:30",-54930,53240,,-49977.1,,54.586,47.78,-49211,2213,,0,-3339,-3343,0,59.979,-1,231158,133459,-434.348,-50716.4
"2026-01-21 11:50:40",-54930,53240,,-49977.1,,86.041,47.8,-49211,2193,,0,-3342,-3342,0,59.987,-0.9999,231257,133517,-679.234,-50704.7
"2026-01-21 11:50:50",-54930,53240,,-49978.5,,19.732,47.84,-49211,2188,,0,-3340,-3340,0,60.003,-1,231203,133485,-508.25,-50708.8
"2026-01-21 11:51:00",-54930,53240,,-49985.4,,82.707,47.84,-49211,2188,,0,-3343,-3340,0,59.997,-1,231177,133470,-404.747,-50723.5
"2026-01-21 11:51:10",-54930,53240,,-49986.7,,29.049,47.88,-49211,2229,,0,-3345,-3342,0,59.975,-0.9999,231310,133547,-643.555,-50720.2
"2026-01-21 11:51:20",-54930,53240,,-50007.8,,5.273,47.89,-49211,2245,,0,-3341,-3343,0,59.967,-0.9999,231227,133499,-613.612,-50721.8
"2026-01-21 11:51:30",-54930,53240,,-50000.3,,-16.674,47.92,-49211,2245,,0,-3341,-3343,0,59.984,-0.9999,231229,133500,-569.839,-50718.6
"2026-01-21 11:51:40",-54930,53240,,-50001,,136.663,47.92,-49211,2216,,0,-3341,-3343,0,59.989,-0.9999,231221,133496,-568.604,-50712.3
"2026-01-21 11:51:50",-54930,53240,,-49994.6,,30.595,47.92,-49211,2239,,0,-3345,-3344,0,59.993,-0.9999,231240,133506,-653.34,-50708.9
"2026-01-21 11:52:00",-58652,56870,,-50117.7,,53.174,47.97,-49255,2218,,0,-3125,-3124,0,59.992,-0.9999,231249,133511,-647.676,-50744.4
"2026-01-21 11:52:10",-58652,56870,,-49999.1,,123.812,48,-49251,2226,,0,-3125,-3120,0,59.99,-0.9999,231239,133506,-658.82,-50694.8
"2026-01-21 11:52:20",-58651,56870,,-50005.2,,20.543,48.05,-49251,2169,,0,-3123,-3123,0,59.99,-0.9999,231173,133468,-565.575,-50687.6
"2026-01-21 11:52:30",-58651,56870,,-50003.5,,-84.216,48.12,-49251,2210,,0,-3123,-3123,0,59.975,-1,231190,133478,-499.879,-50676.6
"2026-01-21 11:52:40",-58651,56870,,-50001.9,,6.387,48.16,-49251,2194,,0,-3119,-3122,0,59.977,-0.9999,231234,133503,-676.697,-50666.4
"2026-01-21 11:52:50",-58651,56870,,-50002,,-60.704,48.19,-49251,2194,,0,-3120,-3124,0,59.977,-0.9999,231214,133492,-550.857,-50662.9
"2026-01-21 11:53:00",-58651,56870,,-50009.8,,-20.241,48.19,-49251,2202,,0,-3124,-3123,0,59.982,-0.9999,231203,133485,-541.505,-50663.8
"2026-01-21 11:53:10",-58651,56870,,-50014.6,,-61.807,48.22,-49251,2291,,0,-3126,-3120,0,59.987,-0.9999,231281,133530,-569.747,-50655.7
"2026-01-21 11:53:20",-58651,56870,,-50006.9,,-54.656,48.3,-49251,2185,,0,-3125,-3121,0,59.998,-1,231169,133466,-452.044,-50656.9
"2026-01-21 11:53:30",-58651,56870,,-50011.9,,156.654,48.34,-49251,2185,,0,-3123,-3121,0,59.992,-1,231166,133464,-453.798,-50656.9
"2026-01-21 11:53:40",-58651,56870,,-50011.1,,53.863,48.34,-49251,2222,,0,-3120,-3118,0,59.989,-0.9999,231169,133466,-599.378,-50648.7
"2026-01-21 11:53:50",-58651,56870,,-50010.5,,64.518,48.36,-49251,2235,,0,-3118,-3122,0,59.991,-0.9999,231188,133477,-533.674,-50650
"2026-01-21 11:54:00",-58651,56870,,-50012.5,,-69.06,48.39,-49251,2243,,0,-3121,-3123,0,59.989,-1,231166,133464,-472.255,-50655.8
"2026-01-21 11:54:10",-58651,56870,,-50011.7,,83.118,48.41,-49251,2223,,0,-3118,-3121,0,59.979,-0.9999,231197,133482,-552.91,-50651.6
"2026-01-21 11:54:20",-58651,56870,,-50012.7,,-59.398,48.45,-49251,2215,,0,-3124,-3122,0,59.974,-1,231120,133437,-378.167,-50656.1
"2026-01-21 11:54:30",-58651,56870,,-50031.1,,-24.917,48.45,-49251,2215,,0,-3124,-3124,0,59.982,-1,231118,133436,-349.942,-50667.3
"2026-01-21 11:54:40",-58651,56870,,-50019,,28.966,48.45,-49251,2215,,0,-3121,-3119,0,59.984,-1,231112,133433,-332.702,-50662.8
"2026-01-21 11:54:50",-58651,56870,,-50015.6,,-46.541,48.47,-49251,2174,,0,-3118,-3120,0,59.988,-1,231103,133428,-364.596,-50660.2
"2026-01-21 11:55:00",-58651,56870,,-50019.7,,-1.286,48.48,-49251,2174,,0,-3119,-3121,0,59.987,-1,231115,133434,-341.429,-50658.2
"2026-01-21 11:55:10",-58651,56870,,-50011.3,,69.58,48.48,-49251,2223,,0,-3119,-3120,0,59.993,-1,231098,133425,-327.567,-50656.5
"2026-01-21 11:55:20",-58652,56870,,-50008.8,,63.98,48.48,-49251,2220,,0,-3122,-3123,0,60.005,-1,231062,133404,-74.792,-50671.5
"2026-01-21 11:55:30",-58652,56870,,-49990,,-10.661,48.56,-49251,2220,,0,-3120,-3123,0,59.999,-1,231058,133402,-71.04,-50653.8
"2026-01-21 11:55:40",-58652,56870,,-49995.1,,126.953,48.62,-49251,2233,,0,-3121,-3122,0,59.987,-1,231076,133412,-285.189,-50643.7
"2026-01-21 11:55:50",-58652,56870,,-49990.1,,-134.324,48.7,-49251,2233,,0,-3124,-3124,0,59.994,-1,231053,133398,-255.347,-50638.9
"2026-01-21 11:56:00",-58652,56870,,-49991.2,,180.863,48.73,-49251,2244,,0,-3120,-3122,0,60.005,-1,231121,133438,-223.088,-50628.9
"2026-01-21 11:56:10",-58652,56870,,-49989.1,,-40.336,48.77,-49251,2215,,0,-3120,-3124,0,60.018,-1,231042,133392,-105.706,-50644
"2026-01-21 11:56:20",-58652,56870,,-49986.3,,71.063,48.78,-49251,2199,,0,-3118,-3123,0,60.005,-1,231108,133430,-276.593,-50633.8
"2026-01-21 11:56:30",-58652,56870,,-49986.3,,-36.65,48.8,-49251,2182,,0,-3121,-3121,0,60,-1,231088,133419,-163.363,-50639.2
"2026-01-21 11:56:40",-58652,56870,,-49986.5,,-42.182,48.88,-49251,2221,,0,-3121,-3119,0,60.003,-1,231105,133429,-245.057,-50640.3
"2026-01-21 11:56:50",-58652,56870,,-49982.4,,-133.219,48.88,-49251,2217,,0,-3119,-3120,0,60.01,-1,231056,133400,-95.821,-50637.6
"2026-01-21 11:57:00",-58652,56870,,-49974.2,,18.554,48.88,-49251,2173,,0,-3121,-3122,0,60.007,-1,231031,133386,-125.34,-50634.1
"2026-01-21 11:57:10",-58652,56870,,-49978,,-171.242,48.91,-49251,2218,,0,-3123,-3122,0,60.004,-1,231035,133388,-156.769,-50631.2
"2026-01-21 11:57:20",-58652,56870,,-49985,,61.093,48.92,-49251,2223,,0,-3123,-3125,0,60.016,-1,231022,133381,-74.217,-50635
"2026-01-21 11:57:30",-58652,56870,,-48018.8,,-23.784,48.94,-46880,2202,,0,-2997,-2996,0,60.021,1,231013,133376,159.438,-48680.6
"2026-01-21 11:57:40",-58651,56870,,-44726.4,,155.09,48.94,-43608,1946,,0,-2777,-2780,0,60.017,1,231037,133389,122.732,-45400.2
"2026-01-21 11:57:50",-58650,56870,,-41399.7,,71.289,48.94,-40218,1668,,0,-2553,-2545,0,60.011,1,230948,133338,198.682,-42025.8
"2026-01-21 11:58:00",-58649,56870,,-38001.1,,109.756,48.98,-36862,1352,,0,-2333,-2338,0,59.99,1,230962,133346,226.784,-38667.6
"2026-01-21 11:58:10",-58647,56870,,-34704.3,,110.248,49,-33559,1144,,0,-2133,-2124,0,59.972,1,231084,133416,10.628,-35355.6
"2026-01-21 11:58:20",-58646,56870,,-31395.9,,305.069,49,-30235,887,,0,-1920,-1921,0,59.968,-1,231056,133401,-39.447,-32028.7
"2026-01-21 11:58:30",-58645,56870,,-28040.6,,69.743,49,-26856,737,,0,-1718,-1714,0,59.989,1,231068,133408,-4.891,-28700.3
"2026-01-21 11:58:40",-58644,56870,,-24675.4,,267.019,49.02,-23528,478,,0,-1506,-1497,0,60.029,1,231012,133375,116.092,-25355
"2026-01-21 11:58:50",-58643,56870,,-21362.5,,127.729,49.03,-20220,377,,0,-1290,-1292,0,60.029,1,230993,133364,148.492,-22048.1
"2026-01-21 11:59:00",-58641,56870,,-18025.6,,83.999,49.05,-16870,297,,0,-1079,-1080,0,60.011,1,231025,133382,132.518,-18696.4
"2026-01-21 11:59:10",-58640,56870,,-14761.4,,14.352,49.05,-13606,247,,0,-876,-877,0,59.973,-0.9999,231136,133447,-194.077,-15417.9
"2026-01-21 11:59:20",-58639,56870,,-11361.2,,14.433,49.06,-10176,123,,0,-673,-671,0,59.969,-0.9997,231143,133450,-308.535,-12052.7
"2026-01-21 11:59:30",-58637,56870,,-8049.12,,-93.948,49.08,-6837,38,,0,-461,-462,0,59.985,-0.9987,231193,133479,-441.822,-8716.4
"2026-01-21 11:59:40",-58636,56870,,-4723.62,,229.452,49.09,-3483,-81,,0,-245,-243,0,60.006,0.9999,231032,133387,55.872,-5371.87
"2026-01-21 11:59:50",-58635,56870,,-1452.58,,-8.016,49.09,-179,-92,,0,-42,-39,0,60.006,-0.996,231112,133433,-185.295,-2065.15
"2026-01-21 12:00:00",-58634,56870,,-866.442,,15.345,49.09,0,-112,,0,-7,-6,0,60.019,-0.9817,231106,133429,-305.298,-1573.2
"2026-01-21 12:00:10",-58633,56870,,-857.517,,-111.26,49.08,0,-136,,0,-7,-6,0,59.984,-0.9822,231070,133408,-301.497,-1574.26
"2026-01-21 12:00:20",-58633,56870,,-856.498,,-33.478,49.08,0,-136,,0,-5,-6,0,59.977,-0.9529,231154,133457,-499.569,-1570.38
"2026-01-21 12:00:30",-58633,56870,,-861.895,,-45.422,49.08,0,-136,,0,-3,-4,0,59.986,-0.9326,231191,133478,-609.025,-1573.63
"2026-01-21 12:00:40",-58632,56870,,-863.695,,14.547,49.08,0,-136,,0,-4,-3,0,60,-0.9999,231009,133373,-22.809,-1584.2
"2026-01-21 12:00:50",-58632,56870,,-858.436,,-120.253,49.08,0,-136,,0,-3,-3,0,60.01,-0.9957,231038,133390,-146.273,-1579.8
"2026-01-21 12:01:00",-58632,56870,,-859.913,,7.982,49.08,0,-116,,0,-3,-6,0,60.015,-0.9914,231069,133408,-206.641,-1569.22
"2026-01-21 12:01:10",-58632,56870,,-850.532,,-27.157,49.06,0,-116,,0,-5,-7,0,59.995,-0.9979,231077,133413,-101.466,-1563.59
"2026-01-21 12:01:20",-58632,56870,,-858.646,,75.717,49.06,0,-116,,0,-3,-5,0,59.979,-0.9644,231228,133500,-427.634,-1558.6
"2026-01-21 12:01:30",-58632,56870,,-860.826,,-26.777,49.06,0,-157,,0,-4,-4,0,59.979,-0.9729,231105,133429,-371.699,-1565.36
"2026-01-21 12:01:40",-58632,56870,,-856.791,,-51.483,49.06,0,-157,,0,-4,-4,0,59.99,-0.9866,231082,133416,-258.855,-1566.14
"2026-01-21 12:01:50",-58631,56870,,-857.054,,-59.741,49.06,0,-157,,0,-6,-5,0,59.99,-0.9502,231151,133455,-511.078,-1557.95
"2026-01-21 12:02:00",-58631,56870,,-859.746,,-14.568,49.06,0,-157,,0,-6,-5,0,59.999,-0.9614,231145,133452,-446.903,-1561.64
"2026-01-21 12:02:10",-58631,56870,,-858.332,,12.22,49.06,0,-136,,0,-6,-4,0,60.007,-0.9684,231127,133441,-402.46,-1561.58
"2026-01-21 12:02:20",-58631,56870,,-854.114,,-64.021,49.06,0,-136,,0,-5,-4,0,60.016,-0.9939,231081,133415,-173.746,-1566.33
"2026-01-21 12:02:30",-54881,53240,,-857.306,,15.853,49.06,0,-136,,0,-4,-4,0,59.998,-0.9986,231111,133432,-84.147,-1562.21
"2026-01-21 12:02:40",-54881,53240,,-856.123,,-318.225,49.06,0,-249,,0,-6,-4,0,59.971,-0.9312,231153,133456,-607.065,-1550.94
"2026-01-21 12:02:50",-54881,53240,,-855.274,,-73.578,49.06,0,-172,,0,-7,-6,0,59.984,-0.9368,231202,133485,-576.201,-1543.03
"2026-01-21 12:03:00",-54881,53240,,-856.569,,0.005,49.06,0,-172,,0,-5,-6,0,59.995,-0.9724,231125,133440,-371.142,-1546.91
"2026-01-21 12:03:10",-54881,53240,,-850.414,,-81.39,49.06,0,-135,,0,-5,-7,0,59.982,-0.912,231248,133511,-693.37,-1541.9
