"Time (America/New_York)","Tumbleweed 1.Maximum Available Charge (SiteChMax)","Tumbleweed 1.Maximum Available Discharge (SiteDisMax)","Tumbleweed 1.P command (from Local RTU) (kWinLocal)","Tumbleweed 1.P measured (kW)","Tumbleweed 1.Q command (from Local RTU) (kVArinLocal)","Tumbleweed 1.Q measured (kVAr)","Tumbleweed 1.Site State of Charge (SoC)","Tumbleweed 1. P command to units  (kWout)","Tumbleweed 1. Q command to units (kVArout)","Unit #01 (11A1).kW Measured (kW)","Unit #10 (11B2).kW Measured (kW)","Unit #22 (12A6).kW Measured (kW)","Unit #32 (12B8).kW Measured (kW)","Owner 230kV POI-meter.Amps (A)","Owner 230kV POI-meter.Hz (Hz)","Owner 230kV POI-meter.PF (PF)","Owner 230kV POI-meter.Voltage LL (PPV)","Owner 230kV POI-meter.Voltage LN (PhV)","Owner 230kV POI-meter.kVAR (kVAr)","Owner 230kV POI-meter.kiloWatts (kW)"
"2026-01-21 12:03:20",-54881,53240,,-852.371,,-10.799,49.06,0,-135,,0,-3,-6,0,59.992,-0.8903,231298,133540,-786.217,-1537.47
"2026-01-21 12:03:30",-54881,53240,,-847.858,,-25.51,49.06,0,-135,,0,-3,-6,0,59.99,-0.9066,231260,133518,-715.699,-1537.84
"2026-01-21 12:03:40",-54880,53240,,-845.676,,8.022,49.06,0,-135,,0,-4,-4,0,59.973,-0.866,231339,133564,-886.525,-1535.64
"2026-01-21 12:03:50",-54880,53240,,-842.243,,-20.933,49.06,0,-135,,0,-7,-4,0,59.975,-0.8794,231347,133569,-832.089,-1536.76
"2026-01-21 12:04:00",-54880,53240,,-847.355,,-12.653,49.06,0,-135,,0,-6,-5,0,59.977,-0.8337,231348,133569,-1016.99,-1535.37
"2026-01-21 12:04:10",-54880,53240,,-843.521,,-14.697,49.06,0,-135,,0,-4,-6,0,59.99,-0.8533,231342,133565,-938.407,-1535.96
"2026-01-21 12:04:20",-54880,53240,,-846.264,,-25.641,49.06,0,-135,,0,-4,-7,0,60.009,-0.8714,231340,133564,-865.3,-1537.02
"2026-01-21 12:04:30",-54880,53240,,-839.267,,-19.097,49.06,0,-135,,0,-4,-5,0,59.999,-0.8494,231393,133595,-947.607,-1525.21
"2026-01-21 12:04:40",-54880,53240,,-833.966,,-23.879,49.06,0,-135,,0,-4,-6,0,59.986,-0.7949,231409,133604,-1159.03,-1518.59
"2026-01-21 12:04:50",-54880,53240,,-831.314,,-20.34,49.06,0,-135,,0,-3,-6,0,59.982,-0.7787,231415,133607,-1222.52,-1517.26
"2026-01-21 12:05:00",-54880,53240,,-830.388,,-13.966,49.06,0,-135,,0,-4,-5,0,59.982,-0.7984,231402,133600,-1145.41,-1519
"2026-01-21 12:05:10",-54880,53240,,-830.131,,-20.078,49.06,0,-135,,0,-6,-4,0,59.974,-0.8479,231389,133592,-953.171,-1524.64
"2026-01-21 12:05:20",-54880,53240,,-830.512,,11.241,49.06,0,-135,,0,-7,-5,0,59.976,-0.8061,231400,133599,-1114.78,-1518.71
"2026-01-21 12:05:30",-54880,53240,,-819.885,,-6.818,49.06,0,-135,,0,-4,-6,0,59.987,-0.7765,231447,133626,-1225.17,-1509.85
"2026-01-21 12:05:40",-54880,53240,,-819.831,,27.759,49.06,0,-135,,0,-3,-6,0,60.001,-0.8444,231356,133574,-959.251,-1512.21
"2026-01-21 12:05:50",-54880,53240,,-819.771,,-41.216,49.06,0,-135,,0,-3,-6,0,59.993,-0.8543,231346,133568,-920.554,-1513.06
"2026-01-21 12:06:00",-54880,53240,,-815.798,,-26.199,49.06,0,-135,,0,-4,-7,0,59.993,-0.8127,231414,133607,-1083.97,-1511.96
"2026-01-21 12:06:10",-54880,53240,,-822.466,,-7.289,49.06,0,-176,,0,-3,-7,0,59.987,-0.9104,231249,133512,-683.916,-1504.59
"2026-01-21 12:06:20",-54880,53240,,-822.134,,3.065,49.06,0,-176,,0,-4,-5,0,59.987,-0.9086,231229,133500,-690.588,-1502
"2026-01-21 12:06:30",-54880,53240,,-821.212,,-49.931,49.06,0,-176,,0,-5,-4,0,59.994,-0.8924,231278,133529,-759.628,-1502.04
"2026-01-21 12:06:40",-54880,53240,,-821.334,,-25.219,49.06,0,-176,,0,-5,-5,0,59.999,-0.9241,231294,133538,-622.352,-1504.76
"2026-01-21 12:06:50",-54880,53240,,-832.506,,-17.002,49.06,0,-176,,0,-5,-5,0,60.001,-0.8471,231361,133576,-945.044,-1506.26
"2026-01-21 12:07:00",-54880,53240,,-826.688,,7.559,49.06,0,-159,,0,-6,-4,0,59.995,-0.8524,231354,133573,-923.152,-1504.65
"2026-01-21 12:07:10",-54880,53240,,-825.023,,3.131,49.06,0,-159,,0,-7,-4,0,59.976,-0.8173,231391,133593,-1067.05,-1513.43
"2026-01-21 12:07:20",-54879,53240,,-822.874,,-19.052,49.06,0,-159,,0,-6,-4,0,59.979,-0.8221,231421,133611,-1048.56,-1514.03
"2026-01-21 12:07:30",-54879,53240,,-824.751,,5.023,49.06,0,-159,,0,-4,-5,0,59.994,-0.8469,231380,133587,-950.647,-1513.8
"2026-01-21 12:07:40",-54879,53240,,-823.932,,-29.111,49.06,0,-159,,0,-4,-5,0,59.996,-0.9549,231200,133484,-473.755,-1522.72
"2026-01-21 12:07:50",-54879,53240,,-831.873,,-26.419,49.06,0,-159,,0,-3,-6,0,59.996,-0.9619,231169,133466,-434.958,-1529.58
"2026-01-21 12:08:00",-54879,53240,,-834.859,,-47.366,49.06,0,-159,,0,-4,-6,0,59.985,-0.9348,231214,133492,-579.088,-1524.56
"2026-01-21 12:08:10",-54879,53240,,-823.688,,-76.027,49.06,0,-159,,0,-4,-7,0,59.981,-0.8929,231248,133511,-758.807,-1504.53
"2026-01-21 12:08:20",-54879,53240,,-821.437,,-85.4,49.06,0,-206,,0,-5,-5,0,59.984,-0.957,231134,133446,-455.708,-1502.74
"2026-01-21 12:08:30",-54879,53240,,-822.742,,-0.103,49.06,0,-160,,0,-8,-4,0,59.975,-0.9762,231073,133410,-337.007,-1518.12
"2026-01-21 12:08:40",-54879,53240,,-821.172,,-35.593,49.06,0,-160,,0,-5,-4,0,59.981,-0.9592,231133,133445,-446.361,-1514.06
"2026-01-21 12:08:50",-54879,53240,,-820.18,,-35.873,49.06,0,-160,,0,-3,-5,0,59.985,-0.9769,231099,133425,-331.147,-1514.88
"2026-01-21 12:09:00",-54879,53240,,-820.641,,-49.112,49.06,0,-160,,0,-3,-5,0,59.989,-0.9555,231132,133444,-466.235,-1509.72
"2026-01-21 12:09:10",-54879,53240,,-817.102,,-106.414,49.06,0,-123,,0,-4,-6,0,59.98,-0.9485,231169,133465,-503.556,-1507.37
"2026-01-21 12:09:20",-54879,53240,,-817.084,,61.684,49.06,0,-119,,0,-5,-5,0,59.985,-0.9582,231153,133456,-453.729,-1520.38
"2026-01-21 12:09:30",-54879,53240,,-815.275,,-56.228,49.06,0,-156,,0,-7,-5,0,59.987,-0.9763,231097,133424,-336.525,-1517.03
"2026-01-21 12:09:40",-54879,53240,,-816.401,,-23.874,49.06,0,-156,,0,-7,-4,0,59.987,-0.9402,231146,133452,-548.105,-1513.51
"2026-01-21 12:09:50",-54879,53240,,-806.867,,3.145,49.06,0,-156,,0,-5,-4,0,59.984,-0.9601,231160,133460,-438.602,-1505.9
"2026-01-21 12:10:00",-54879,53240,,-804.11,,-53.704,49.06,0,-156,,0,-3,-4,0,59.983,-0.9573,231138,133448,-457.243,-1514.53
"2026-01-21 12:10:10",-54879,53240,,-804.42,,-7.072,49.06,0,-156,,0,-3,-5,0,59.988,-0.9182,231182,133473,-606.877,-1406.69
"2026-01-21 12:10:20",-54879,53240,,-802.906,,-20.9,49.06,0,-156,,0,-4,-6,0,59.992,-0.9147,231197,133482,-619.736,-1402.22
"2026-01-21 12:10:30",-54879,53240,,-800.814,,16.945,49.06,0,-156,,0,-4,-7,0,59.987,-0.9539,231116,133435,-445.782,-1416.73
"2026-01-21 12:10:40",-54879,53240,,-802.44,,-36.084,49.06,0,-156,,0,-6,-6,0,59.985,-0.9192,231239,133506,-605.607,-1413.21
"2026-01-21 12:10:50",-54879,53240,,-802.811,,34.667,49.06,0,-156,,0,-7,-4,0,59.98,-0.8707,231253,133514,-803.905,-1423.27
"2026-01-21 12:11:00",-54879,53240,,-798.304,,-43.611,49.06,0,-132,,0,-5,-4,0,59.977,-0.9248,231218,133494,-588.804,-1431.66
"2026-01-21 12:11:10",-54879,53240,,-796.544,,-8.193,49.06,0,-128,,0,-3,-5,0,59.97,-0.8758,231303,133543,-781.511,-1418.12
"2026-01-21 12:11:20",-54879,53240,,-794.876,,58.09,49.06,0,-128,,0,-5,-6,0,59.982,-0.9029,231225,133498,-670.481,-1408.72
"2026-01-21 12:11:30",-54879,53240,,-794.191,,-37.341,49.06,0,-128,,0,-7,-6,0,59.98,-0.8861,231291,133536,-733.642,-1402.71
"2026-01-21 12:11:40",-54879,53240,,-793.842,,41.57,49.06,0,-128,,0,-6,-4,0,59.98,-0.87,231254,133515,-792.579,-1398.68
"2026-01-21 12:11:50",-54879,53240,,-788.829,,-2.88,49.06,0,-128,,0,-4,-4,0,59.979,-0.9102,231240,133507,-637.267,-1400.11
"2026-01-21 12:12:00",-54879,53240,,-790.541,,58.287,49.06,0,-128,,0,-3,-4,0,59.993,-0.9007,231209,133489,-673.149,-1395.62
"2026-01-21 12:12:10",-54879,53240,,-791.162,,-40.223,49.06,0,-128,,0,-3,-5,0,59.996,-0.9319,231249,133512,-544.805,-1399.2
"2026-01-21 12:12:20",-54878,53240,,-790.125,,-20.879,49.06,0,-128,,0,-4,-5,0,59.982,-0.8878,231281,133530,-688.238,-1327.89
"2026-01-21 12:12:30",-54878,53240,,-786.309,,51.049,49.06,0,-128,,0,-6,-7,0,59.98,-0.8334,231317,133551,-872.231,-1315.22
"2026-01-21 12:12:40",-54878,53240,,-793.371,,-2.916,49.06,0,-128,,0,-7,-6,0,59.98,-0.8439,231307,133545,-834.885,-1313.21
"2026-01-21 12:12:50",-54878,53240,,-794.986,,-11.911,49.06,0,-128,,0,-6,-5,0,59.989,-0.8475,231329,133558,-821.719,-1312.18
"2026-01-21 12:13:00",-54878,53240,,-796.178,,5.068,49.06,0,-128,,0,-5,-4,0,60.003,-0.8917,231292,133537,-667.53,-1315.38
"2026-01-21 12:13:10",-54878,53240,,-782.901,,8.975,49.06,0,-128,,0,-7,-6,0,60.015,-0.8924,231295,133538,-653.25,-1291.97
"2026-01-21 12:13:20",-54878,53240,,-784.92,,-22.015,49.06,0,-128,,0,-7,-7,0,60.015,-0.8661,231289,133535,-748.981,-1297.82
"2026-01-21 12:13:30",-54878,53240,,-785.646,,-4.391,49.06,0,-128,,0,-7,-6,0,59.992,-0.8545,231278,133529,-790.366,-1300.23
"2026-01-21 12:13:40",-54878,53240,,-782.681,,53.342,49.06,0,-128,,0,-7,-6,0,59.976,-0.8323,231361,133577,-869.679,-1305.55
"2026-01-21 12:13:50",-54878,53240,,-777.16,,57.61,49.06,0,-128,,0,-5,-4,0,59.983,-0.8311,231343,133566,-871.275,-1302.21
"2026-01-21 12:14:00",-54878,53240,,-781.435,,66.832,49.06,0,-128,,0,-3,-4,0,59.993,-0.8424,231284,133532,-832.82,-1302.02
"2026-01-21 12:14:10",-54878,53240,,-781.193,,-61.325,49.06,0,-128,,0,-3,-4,0,59.993,-0.8959,231269,133523,-643.829,-1298.69
"2026-01-21 12:14:20",-54878,53240,,-782.014,,-22.587,49.06,0,-128,,0,-4,-4,0,60.002,-0.909,231272,133525,-595.229,-1297.76
"2026-01-21 12:14:30",-54878,53240,,-776.198,,39.414,49.06,0,-128,,0,-3,-4,0,59.999,-0.8535,231331,133559,-774.327,-1268.2
"2026-01-21 12:14:40",-54878,53240,,-784.092,,111.264,49.06,0,-144,,0,-3,-4,0,60,-0.9229,231256,133516,-531.037,-1272.52
"2026-01-21 12:14:50",-54878,53240,,-783.249,,15.912,48.02,0,-148,,0,-4,-4,0,59.994,-0.8291,231330,133559,-855.289,-1268.41
"2026-01-21 12:15:00",-54878,53240,,-786.282,,-10.324,49.06,0,-148,,0,-3,-4,0,59.998,-0.8797,231280,133530,-691.441,-1278.88
"2026-01-21 12:15:10",-54878,53240,,-787.465,,75.471,49.06,0,-148,,0,-4,-4,0,59.996,-0.8527,231178,133471,-731.136,-1193.33
"2026-01-21 12:15:20",-54878,53240,,-784.705,,-76.241,49.06,0,-127,,0,-4,-4,0,60.011,-0.9021,231283,133531,-572.623,-1197.31
"2026-01-21 12:15:30",-54878,53240,,-780.702,,13.105,49.06,0,-127,,0,-4,-5,0,60.018,-0.9559,231159,133460,-370.157,-1204.85
"2026-01-21 12:15:40",-54878,53240,,-774.818,,16.734,49.06,0,-127,,0,-5,-5,0,60.016,-0.9236,231226,133498,-499.914,-1204.27
"2026-01-21 12:15:50",-54878,53240,,-775.991,,-35.637,49.06,0,-127,,0,-7,-7,0,60.003,-0.9315,231184,133474,-471.069,-1206.21
"2026-01-21 12:16:00",-54878,53240,,-770.252,,23.223,49.06,0,-127,,0,-6,-6,0,59.984,-0.9111,231189,133477,-546.797,-1208.5
"2026-01-21 12:16:10",-54878,53240,,-767.885,,-5.648,49.06,0,-127,,0,-4,-5,0,59.981,-0.9507,231162,133461,-413.921,-1268.88
"2026-01-21 12:16:20",-54878,53240,,-769.258,,-16.465,49.06,0,-127,,0,-3,-4,0,59.995,-0.9192,231194,133480,-543.125,-1267.89
"2026-01-21 12:16:30",-54878,53240,,-771.072,,27.637,49.06,0,-127,,0,-4,-5,0,60.017,-0.9625,231144,133451,-357.104,-1267.24
"2026-01-21 12:16:40",-54878,53240,,-778.857,,66.665,49.06,0,-127,,0,-5,-7,0,60.022,-0.986,231107,133430,-220.947,-1306
"2026-01-21 12:16:50",-54878,53240,,-773.142,,52.41,49.06,0,-127,,0,-7,-5,0,60.022,-0.9714,231148,133453,-320.311,-1311.31
"2026-01-21 12:17:00",-54878,53240,,-766.469,,-11.564,49.06,0,-127,,0,-6,-5,0,60.014,-0.9636,231134,133445,-362.497,-1306.64
"2026-01-21 12:17:10",-54878,53240,,-770.632,,-2.873,49.06,0,-127,,0,-4,-4,0,60.004,-0.9702,231135,133446,-328.992,-1316.78
"2026-01-21 12:17:20",-54878,53240,,-770.932,,14.276,49.06,0,-127,,0,-3,-4,0,60.003,-0.9712,231159,133460,-325.03,-1324.83
"2026-01-21 12:17:30",-54878,53240,,-768.38,,-16.317,49.06,0,-127,,0,-4,-4,0,60.008,-0.9708,231102,133427,-326.884,-1322.99
"2026-01-21 12:17:40",-54878,53240,,-766.879,,-64.598,49.06,0,-127,,0,-4,-5,0,60.016,-0.9913,231127,133441,-176.817,-1329.68
"2026-01-21 12:17:50",-54878,53240,,-766.959,,94.084,49.06,0,-127,,0,-4,-6,0,60.017,-0.9667,231139,133449,-370.85,-1399.81
"2026-01-21 12:18:00",-54878,53240,,-764.366,,42.213,49.06,0,-127,,0,-6,-6,0,60.002,-0.9785,231129,133442,-294.667,-1398.19
"2026-01-21 12:18:10",-54878,53240,,-760.141,,29.019,49.06,0,-127,,0,-5,-6,0,59.989,-0.9603,231098,133425,-404.383,-1391.73
"2026-01-21 12:18:20",-54878,53240,,-758.789,,17.686,49.06,0,-127,,0,-3,-6,0,59.989,-0.9977,230942,133335,-94.122,-1393.23
"2026-01-21 12:18:30",-54878,53240,,-762.236,,97.916,49.06,0,-127,,0,-3,-6,0,59.998,-0.9984,231046,133394,-78.486,-1390.59
"2026-01-21 12:18:40",-54878,53240,,-759.723,,9.253,49.06,0,-127,,0,-3,-6,0,60.004,-0.9984,231010,133373,-79.046,-1386.91
"2026-01-21 12:18:50",-54878,53240,,-754.767,,33.407,49.06,0,-127,,0,-4,-7,0,60.01,-0.9992,231040,133391,-55.079,-1403.74
"2026-01-21 12:19:00",-54878,53240,,-754.172,,-3.159,49.06,0,-127,,0,-4,-6,0,60.002,-0.9987,231018,133379,-71.469,-1414.68
"2026-01-21 12:19:10",-54878,53240,,-757.093,,19.59,49.06,0,-127,,0,-4,-6,0,59.992,-0.9897,231051,133397,-204.234,-1413.73
"2026-01-21 12:19:20",-54878,53240,,-754.624,,68.25,49.06,0,-127,,0,-3,-6,0,60.001,-0.9896,231062,133404,-205.798,-1414.12
"2026-01-21 12:19:30",-54878,53240,,-751.233,,16.907,49.06,0,-127,,0,-4,-6,0,60.003,0.9999,230983,133358,23.265,-1473.17
"2026-01-21 12:19:40",-54878,53240,,-753.684,,-6.902,49.06,0,-127,,0,-4,-7,0,59.991,1,230975,133354,10.814,-1486.33
"2026-01-21 12:19:50",-54878,53240,,-753.573,,-30.052,48.98,0,-127,,0,-3,-6,0,59.991,-0.9993,231072,133409,-54.921,-1488.86
"2026-01-21 12:20:00",-54878,53240,,-753.799,,-25.877,48.91,0,-148,,0,-3,-6,0,59.999,-0.9938,231050,133397,-166.286,-1489.51
"2026-01-21 12:20:10",-54878,53240,,-755.859,,-42.921,48.83,0,-148,,0,-3,-6,0,59.997,-0.9936,231050,133397,-158.078,-1393.23
"2026-01-21 12:20:20",-54878,53240,,-756.584,,65.954,48.75,0,-148,,0,-3,-6,0,60.011,-0.9999,230961,133345,-19.413,-1402.19
"2026-01-21 12:20:30",-54878,53240,,-755.108,,-56.236,48.75,0,-148,,0,-4,-6,0,60.015,-0.9994,231008,133373,-48.797,-1400.98
"2026-01-21 12:20:40",-54905,53240,,-756.63,,46.577,48.75,0,-148,,0,-5,-6,0,60.004,-0.9983,231001,133368,-82.331,-1395.78
"2026-01-21 12:20:50",-54905,53240,,-767.388,,-18.024,48.73,0,-148,,0,-5,-5,0,60.003,-0.9975,231028,133384,-100.149,-1401.57
"2026-01-21 12:21:00",-54905,53240,,-765.263,,-21.993,48.73,0,-148,,0,-6,-5,0,59.998,-0.9998,230975,133353,-25.382,-1402.91
"2026-01-21 12:21:10",-54905,53240,,-766.586,,9.634,48.73,0,-148,,0,-5,-6,0,59.994,-0.9986,230985,133360,-73.184,-1401.11
"2026-01-21 12:21:20",-54905,53240,,-768.544,,-77.175,48.73,0,-148,,0,-4,-6,0,59.992,-0.9916,231024,133382,-182.18,-1395.83
"2026-01-21 12:21:30",-54905,53240,,-769.93,,-26.898,48.73,0,-148,,0,-3,-6,0,59.996,-0.9995,230989,133361,-44.349,-1391.9
"2026-01-21 12:21:40",-54905,53240,,-768.945,,-13.877,48.73,0,-148,,0,-4,-6,0,60.006,-0.9964,231038,133390,-119.135,-1391.6
"2026-01-21 12:21:50",-54905,53240,,-769.971,,-3.805,48.73,0,-148,,0,-4,-6,0,60.012,-0.9997,230964,133347,-35.35,-1382.1
"2026-01-21 12:22:00",-54905,53240,,-767.275,,15.544,48.73,0,-132,,0,-6,-5,0,60.019,-0.9912,231045,133394,-183.347,-1372.81
"2026-01-21 12:22:10",-54905,53240,,-767.249,,59.224,48.73,0,-132,,0,-7,-4,0,60.008,-1,230975,133353,-10.334,-1385.8
"2026-01-21 12:22:20",-54905,53240,,-765.073,,23.202,48.73,0,-132,,0,-7,-3,0,60.005,0.9999,231007,133372,22.833,-1383.58
"2026-01-21 12:22:30",-54905,53240,,-764.92,,2.474,48.73,0,-132,,0,-7,-3,0,60.002,0.9998,230967,133349,26.741,-1380.59
"2026-01-21 12:22:40",-54905,53240,,-756.177,,29.829,48.73,0,-132,,0,-8,-4,0,59.992,-0.997,231044,133393,-105.306,-1364.21
"2026-01-21 12:22:50",-54905,53240,,-753.405,,55.043,48.73,0,-132,,0,-7,-4,0,59.995,-0.9999,230979,133356,-20.489,-1284.14
"2026-01-21 12:23:00",-54905,53240,,-755.751,,29.875,48.81,0,-132,,0,-8,-3,0,60.006,0.9998,230976,133354,25.846,-1283.21
"2026-01-21 12:23:10",-54905,53240,,-756.372,,34.139,48.88,0,-132,,0,-6,-4,0,60.02,1,231017,133378,12.016,-1278.23
"2026-01-21 12:23:20",-54905,53240,,-759.812,,55.283,48.95,0,-132,,0,-3,-6,0,60.026,-0.999,230972,133352,-56.13,-1273.69
"2026-01-21 12:23:30",-54905,53240,,-751.135,,-28.823,49.05,0,-132,,0,-3,-4,0,60.018,0.9996,230919,133321,33.838,-1272.53
"2026-01-21 12:23:40",-54905,53240,,-753.467,,54.85,49.05,0,-132,,0,-5,-4,0,60.011,-0.9961,231043,133393,-112.441,-1267.6
"2026-01-21 12:23:50",-54905,53240,,-755.267,,1.902,49.05,0,-132,,0,-6,-4,0,60.004,0.9997,230935,133331,30.749,-1261.93
"2026-01-21 12:24:00",-54905,53240,,-752.204,,38.951,49.05,0,-132,,0,-7,-4,0,60.005,-0.9941,231033,133387,-137.939,-1261.01
"2026-01-21 12:24:10",-54905,53240,,-749.039,,25.539,49.05,0,-132,,0,-6,-4,0,60.013,0.9997,230893,133306,31.261,-1262.48
"2026-01-21 12:24:20",-54905,53240,,-753.299,,27.957,49.05,0,-132,,0,-7,-5,0,60.015,0.9998,230987,133360,22.927,-1261.89
"2026-01-21 12:24:30",-54905,53240,,-741.376,,30.26,49.05,0,-132,,0,-4,-7,0,60.011,0.9997,230935,133330,28.523,-1241.98
"2026-01-21 12:24:40",-54905,53240,,-744.425,,28.566,49.05,0,-132,,0,-4,-6,0,60.017,0.9998,230952,133340,25.5,-1242.19
"2026-01-21 12:24:50",-54905,53240,,-744.125,,29.046,49.05,0,-132,,0,-3,-5,0,60.017,0.9997,230913,133317,32.359,-1240.17
"2026-01-21 12:25:00",-54905,53240,,-746.085,,28.773,49.05,0,-132,,0,-5,-4,0,60.018,0.9997,230887,133303,30.213,-1239.77
"2026-01-21 12:25:10",-54905,53240,,-749.767,,26.462,49.05,0,-132,,0,-7,-5,0,60.011,0.9998,230965,133348,25.362,-1137.57
"2026-01-21 12:25:20",-54905,53240,,-750.677,,30.196,49.05,0,-132,,0,-7,-4,0,59.995,0.9995,230850,133281,36.812,-1142.47
"2026-01-21 12:25:30",-54905,53240,,-750.739,,45.217,49.05,0,-132,,0,-5,-4,0,59.978,0.9997,230950,133339,25.797,-1150.54
"2026-01-21 12:25:40",-54905,53240,,-745.881,,31.54,49.05,0,-132,,0,-3,-4,0,59.982,0.9998,230935,133330,21.173,-1190.86
"2026-01-21 12:25:50",-54904,53240,,-744.186,,38.579,49.05,0,-132,,0,-4,-6,0,59.989,0.9996,230902,133312,33.464,-1196.09
"2026-01-21 12:26:00",-54904,53240,,-743.429,,26.539,49.05,0,-132,,0,-3,-4,0,60.015,0.9996,230835,133273,35.66,-1207.51
"2026-01-21 12:26:10",-54904,53240,,-743.225,,23.727,49.05,0,-132,,0,-4,-4,0,60.036,0.9997,230866,133291,31.069,-1229.63
"2026-01-21 12:26:20",-54904,53240,,-737.949,,34.551,49.05,0,-132,,0,-7,-5,0,60.021,0.9995,230804,133255,38.387,-1261.94
"2026-01-21 12:26:30",-54904,53240,,-734.284,,35.379,49.05,0,-132,,0,-5,-7,0,60.013,0.9997,230857,133285,28.849,-1253.25
"2026-01-21 12:26:40",-54904,53240,,-734.104,,30.979,49.05,0,-132,,0,-4,-6,0,60.01,0.9997,230883,133300,28.211,-1257.04
"2026-01-21 12:26:50",-54904,53240,,-735.292,,32.406,49.05,0,-132,,0,-4,-6,0,59.999,0.9998,230925,133325,25.329,-1258.17
"2026-01-21 12:27:00",-54904,53240,,-741.879,,34.137,49.05,0,-132,,0,-5,-5,0,59.996,-0.9917,231070,133408,-165.441,-1276.94
"2026-01-21 12:27:10",-54904,53240,,-748.519,,-41.586,49.05,0,-148,,0,-4,-6,0,60.003,-0.9992,230997,133366,-51.308,-1292.03
"2026-01-21 12:27:20",-54904,53240,,-747.375,,-52.63,49.05,0,-148,,0,-4,-5,0,60.013,-0.9945,231061,133403,-136.398,-1292.51
"2026-01-21 12:27:30",-54904,53240,,-748.018,,-2.16,49.05,0,-148,,0,-4,-5,0,60.015,-0.9999,231003,133370,-20.006,-1367.29
"2026-01-21 12:27:40",-54904,53240,,-750.566,,-31.411,49.05,0,-148,,0,-4,-4,0,60.015,-0.9869,231070,133409,-223.933,-1369.58
"2026-01-21 12:27:50",-54904,53240,,-744.624,,-23.387,49.03,0,-148,,0,-6,-4,0,60.01,-0.9829,231067,133407,-257.446,-1373.53
"2026-01-21 12:28:00",-54904,53240,,-744.516,,-18.936,49.03,0,-148,,0,-7,-5,0,60.006,-0.9848,231070,133408,-243.942,-1384.17
"2026-01-21 12:28:10",-54904,53240,,-744.368,,-52.129,49.03,0,-148,,0,-6,-5,0,59.991,-0.9729,231086,133418,-326.329,-1372.9
"2026-01-21 12:28:20",-54904,53240,,-730.724,,-16.214,49.03,0,-148,,0,-6,-4,0,59.998,-0.9673,231137,133447,-360.695,-1375.33
"2026-01-21 12:28:30",-54904,53240,,-728.259,,-70.512,49.03,0,-148,,0,-6,-4,0,60.004,-0.9929,231084,133417,-164.194,-1370.52
"2026-01-21 12:28:40",-54904,53240,,-735.08,,7.239,49.03,0,-148,,0,-7,-6,0,60.019,-0.9891,231088,133419,-205.661,-1383.22
"2026-01-21 12:28:50",-54904,53240,,-739.421,,-6.157,49.03,0,-148,,0,-7,-6,0,60.016,-0.997,231029,133385,-108.335,-1397.49
"2026-01-21 12:29:00",-54904,53240,,-737.577,,-43.941,49.03,0,-148,,0,-6,-5,0,60.009,-0.9861,231109,133431,-235.963,-1402.55
"2026-01-21 12:29:10",-54904,53240,,-739.473,,-11.287,49.03,0,-148,,0,-4,-5,0,60.017,-0.9856,231082,133416,-242.992,-1415.34
"2026-01-21 12:29:20",-54904,53240,,-744.336,,-8.693,49.03,0,-148,,0,-3,-5,0,60.016,-0.9809,231091,133420,-293.15,-1478.26
"2026-01-21 12:29:30",-54904,53240,,-740.875,,-68.174,49.03,0,-148,,0,-4,-4,0,60.007,-0.9795,231126,133441,-306.123,-1486.9
"2026-01-21 12:29:40",-54904,53240,,-734.532,,26.688,49.03,0,-148,,0,-5,-5,0,60.01,-0.9819,231112,133433,-286.647,-1485.65
"2026-01-21 12:29:50",-54904,53240,,-740.6,,-13.263,49.03,0,-148,,0,-6,-6,0,60.013,-0.9867,231101,133426,-245.182,-1486.79
"2026-01-21 12:30:00",-54904,53240,,-737.435,,18.844,49.03,0,-148,,0,-8,-6,0,60.015,-0.9783,231095,133423,-316.27,-1493.34
"2026-01-21 12:30:10",-54904,53240,,-735.93,,-38.162,49.03,0,-148,,0,-7,-6,0,60.008,-0.9808,231090,133420,-273.779,-1376.83
"2026-01-21 12:30:20",-54904,53240,,-732.927,,25.257,49.03,0,-148,,0,-6,-5,0,60.007,-0.9831,231096,133423,-254.765,-1366.27
"2026-01-21 12:30:30",-54904,53240,,-734.911,,-63.008,49.03,0,-148,,0,-4,-4,0,60.014,-0.9746,231138,133448,-312.643,-1361.46
"2026-01-21 12:30:40",-54904,53240,,-747.685,,17.624,49.03,0,-148,,0,-4,-4,0,60.024,-0.9687,231103,133427,-350.59,-1367.48
"2026-01-21 12:30:50",-54904,53240,,-743.85,,-1.058,49.03,0,-148,,0,-5,-6,0,60.023,-0.9482,231137,133447,-456.595,-1363.18
"2026-01-21 12:31:00",-54904,53240,,-740.737,,-1.162,49.03,0,-148,,0,-7,-6,0,60.02,-0.9527,231188,133477,-433.217,-1357.4
"2026-01-21 12:31:10",-54904,53240,,-738.863,,-32.74,49.03,0,-148,,0,-6,-5,0,60.017,-0.9714,231116,133435,-332.598,-1359.9
"2026-01-21 12:31:20",-54904,53240,,-741.112,,9.314,49.03,0,-148,,0,-4,-4,0,60.022,-0.9542,231169,133465,-426.154,-1359.67
"2026-01-21 12:31:30",-54904,53240,,-739.518,,-6.309,49.03,0,-148,,0,-3,-5,0,60.019,-0.9796,231119,133437,-278.763,-1357.2
"2026-01-21 12:31:40",-54904,53240,,-740.914,,29.004,49.03,0,-148,,0,-4,-6,0,60.009,-0.9646,231125,133440,-370.441,-1355.26
"2026-01-21 12:31:50",-54904,53240,,-736.514,,25.552,49.03,0,-148,,0,-5,-6,0,60.008,-0.9521,231136,133447,-427.497,-1330.32
"2026-01-21 12:32:00",-54904,53240,,-740.934,,-4.276,49.03,0,-148,,0,-7,-6,0,60.017,-0.9618,231150,133454,-377.48,-1325.63
"2026-01-21 12:32:10",-54904,53240,,-740.865,,-21.367,49.03,0,-148,,0,-7,-5,0,60.026,-0.949,231173,133468,-440.727,-1326.4
"2026-01-21 12:32:20",-54904,53240,,-738.385,,-58.216,49.03,0,-148,,0,-5,-4,0,60.025,-0.9545,231164,133463,-412.381,-1319.34
"2026-01-21 12:32:30",-54904,53240,,-737.542,,-12.147,49.03,0,-148,,0,-3,-6,0,60.019,-0.9582,231161,133461,-394.196,-1320.73
"2026-01-21 12:32:40",-54904,53240,,-740.724,,-17.349,49.03,0,-148,,0,-5,-7,0,60.007,-0.9768,231100,133426,-290.186,-1324.16
"2026-01-21 12:32:50",-54904,53240,,-733.378,,-35.843,49.03,0,-148,,0,-5,-6,0,59.994,-0.9244,231176,133470,-518.45,-1256.3
"2026-01-21 12:33:00",-54904,53240,,-742.707,,-62.414,49.03,0,-148,,0,-4,-6,0,59.984,-0.9625,231125,133440,-355.428,-1260.44
"2026-01-21 12:33:10",-54904,53240,,-743.927,,-42.898,49.03,0,-148,,0,-3,-5,0,59.985,-0.9663,231121,133438,-335.253,-1258.04
"2026-01-21 12:33:20",-54904,53240,,-745.302,,16.606,49.03,0,-148,,0,-4,-4,0,59.998,-0.96,231135,133446,-364.966,-1251.31
"2026-01-21 12:33:30",-54904,53240,,-735.609,,-39.692,49.03,0,-148,,0,-4,-5,0,59.998,-0.9945,231049,133396,-131.773,-1245.77
"2026-01-21 12:33:40",-54904,53240,,-730.758,,-74.485,49.03,0,-148,,0,-4,-4,0,59.99,-0.9587,231139,133448,-368.023,-1239.68
"2026-01-21 12:33:50",-54904,53240,,-733.474,,99.155,49.03,0,-148,,0,-4,-4,0,59.998,-0.9727,231116,133435,-295.667,-1239.1
"2026-01-21 12:34:00",-54904,53240,,-735.682,,15.438,49.03,0,-123,,0,-4,-4,0,60.011,-0.9745,231139,133448,-286.515,-1244.38
"2026-01-21 12:34:10",-54904,53240,,-741.995,,38.545,49.03,0,-123,,0,-4,-6,0,60.006,-0.9799,231154,133457,-253.215,-1244.41
"2026-01-21 12:34:20",-54904,53240,,-743.752,,-3.701,49.03,0,-148,,0,-4,-6,0,60.008,-0.9757,231135,133446,-278.424,-1239.37
"2026-01-21 12:34:30",-54904,53240,,-737.303,,-50.826,49.03,0,-148,,0,-3,-6,0,60.007,-0.9765,231122,133439,-272.318,-1234.86
"2026-01-21 12:34:40",-54904,53240,,-735.565,,29.345,49.03,0,-148,,0,-4,-6,0,60,-0.923,231188,133477,-511.219,-1225.91
"2026-01-21 12:34:50",-54904,53240,,-745.557,,3.996,49.03,0,-127,,0,-4,-6,0,60.005,-0.9665,231146,133452,-327.512,-1232.7
"2026-01-21 12:35:00",-54904,53240,,-747.934,,-17.88,49.03,0,-127,,0,-6,-5,0,60.013,-0.9402,231177,133470,-444.775,-1227.99
"2026-01-21 12:35:10",-54904,53240,,-749.601,,-18.016,49.03,0,-127,,0,-7,-4,0,60.005,-0.9807,231074,133410,-225.166,-1127.92
"2026-01-21 12:35:20",-54904,53240,,-747.058,,34.566,49.03,0,-127,,0,-7,-5,0,60.005,-0.9385,231194,133480,-415.306,-1128.75
"2026-01-21 12:35:30",-54904,53240,,-750.44,,13.348,49.03,0,-127,,0,-6,-4,0,60.009,-0.9735,231097,133424,-265.702,-1131.76
"2026-01-21 12:35:40",-54904,53240,,-744.506,,-63.503,49.03,0,-127,,0,-6,-4,0,60.002,-0.9496,231157,133459,-376.288,-1139.93
"2026-01-21 12:35:50",-54904,53240,,-741.742,,79.464,49.03,0,-127,,0,-6,-4,0,60.009,-0.931,231175,133469,-456.647,-1164.37
"2026-01-21 12:36:00",-54904,53240,,-742.937,,-38.035,49.03,0,-127,,0,-4,-5,0,60.012,-0.986,231139,133448,-199.736,-1181.82
"2026-01-21 12:36:10",-54904,53240,,-744.424,,70.503,49.03,0,-127,,0,-3,-5,0,60.005,-0.9289,231186,133475,-469.674,-1178.03
"2026-01-21 12:36:20",-54904,53240,,-740.742,,47.939,49.03,0,-127,,0,-4,-7,0,60.008,-0.9848,231115,133435,-212.349,-1205.67
"2026-01-21 12:36:30",-54904,53240,,-742.401,,19.672,49.02,0,-148,,0,-3,-6,0,60.009,-0.9501,231114,133434,-396.357,-1207.79
"2026-01-21 12:36:40",-54904,53240,,-739.824,,14.64,49.02,0,-148,,0,-4,-6,0,60.011,-0.9686,231121,133438,-309.508,-1206.17
"2026-01-21 12:36:50",-54904,53240,,-734.094,,-10.87,49.02,0,-148,,0,-4,-5,0,60.005,-0.9532,231149,133454,-377.447,-1189.62
"2026-01-21 12:37:00",-54904,53240,,-725.499,,-41.092,49.02,0,-148,,0,-6,-4,0,60.004,-0.952,231173,133468,-383.625,-1193.49
"2026-01-21 12:37:10",-54904,53240,,-719.971,,49.005,49.02,0,-148,,0,-6,-4,0,60.013,-0.9679,231104,133428,-311.266,-1198.9
"2026-01-21 12:37:20",-54904,53240,,-723.641,,-33.142,49.02,0,-148,,0,-7,-4,0,60.024,-0.9561,231141,133449,-369.743,-1206.3
"2026-01-21 12:37:30",-54904,53240,,-725.188,,-56.503,49.02,0,-148,,0,-4,-6,0,60.022,-0.9755,231128,133442,-289.706,-1284.01
"2026-01-21 12:37:40",-54904,53240,,-726.08,,-62.157,49.02,0,-148,,0,-3,-7,0,60.016,-0.9643,231126,133440,-352.007,-1281.16
"2026-01-21 12:37:50",-54904,53240,,-725.606,,33.243,49.02,0,-148,,0,-4,-6,0,60.012,-0.9713,231099,133425,-313.258,-1278.25
"2026-01-21 12:38:00",-54904,53240,,-720.715,,-15.906,49.02,0,-148,,0,-5,-5,0,59.992,-0.9817,231053,133398,-250.838,-1293.69
"2026-01-21 12:38:10",-54904,53240,,-712.141,,-10.339,49.02,0,-148,,0,-3,-6,0,59.977,-0.9558,231148,133453,-398.424,-1294.64
"2026-01-21 12:38:20",-54904,53240,,-710.528,,14.293,49.02,0,-148,,0,-4,-6,0,59.986,-0.9526,231042,133392,-411.892,-1289.94
"2026-01-21 12:38:30",-54904,53240,,-713.53,,-21.757,49.02,0,-148,,0,-4,-6,0,60.006,-0.9533,231118,133436,-409.667,-1292.41
"2026-01-21 12:38:40",-54904,53240,,-711.637,,-38.958,49.02,0,-148,,0,-3,-6,0,60.028,-0.9719,231097,133424,-315.261,-1301.24
"2026-01-21 12:38:50",-54904,53240,,-712.844,,22.576,49.02,0,-127,,0,-5,-5,0,60.029,-0.9807,231108,133430,-263.386,-1322.28
"2026-01-21 12:39:00",-54904,53240,,-711.356,,-10.505,49.02,0,-127,,0,-7,-4,0,60.019,-0.9952,231078,133413,-131.139,-1330.49
"2026-01-21 12:39:10",-54904,53240,,-714.25,,14.001,49.02,0,-143,,0,-6,-6,0,60.011,-0.9681,231116,133435,-345.053,-1332.31
"2026-01-21 12:39:20",-54904,53240,,-716.641,,-43.678,49.02,0,-143,,0,-4,-6,0,60.019,-0.9577,231099,133425,-408.415,-1359.54
"2026-01-21 12:39:30",-54904,53240,,-717.869,,-7.073,49.02,0,-143,,0,-3,-4,0,60.025,-0.9793,231057,133401,-292.032,-1411.68
"2026-01-21 12:39:40",-54904,53240,,-717.521,,-23.504,49.02,0,-143,,0,-4,-4,0,60.008,-0.9728,231080,133414,-339.16,-1423.67
"2026-01-21 12:39:50",-54904,53240,,-717.173,,-5.89,49.02,0,-143,,0,-5,-4,0,59.999,-0.9649,231170,133466,-389.29,-1430.77
"2026-01-21 12:40:00",-54904,53240,,-714.489,,13.124,49.02,0,-143,,0,-5,-4,0,60,-0.974,231119,133437,-333.603,-1434.58
"2026-01-21 12:40:10",-54904,53240,,-701.124,,-68.367,49.02,0,-143,,0,-4,-4,0,59.995,-0.9741,231180,133472,-330.112,-1422.55
"2026-01-21 12:40:20",-54904,53240,,-712.926,,-22.541,49.02,0,-143,,0,-4,-5,0,60.007,-0.9717,231114,133434,-348.414,-1433.83
"2026-01-21 12:40:30",-54904,53240,,-710.231,,33.931,49.02,0,-123,,0,-7,-4,0,60.022,-0.9572,231135,133446,-431.524,-1427.78
"2026-01-21 12:40:40",-54904,53240,,-704.033,,-0.353,49.02,0,-123,,0,-7,-6,0,60.022,-0.9801,231152,133456,-289.031,-1426.3
"2026-01-21 12:40:50",-54904,53240,,-692.308,,3.476,49.02,0,-139,,0,-5,-7,0,59.996,-0.9541,231197,133482,-442.928,-1410.86
"2026-01-21 12:41:00",-54904,53240,,-692.688,,-15.648,49.02,0,-139,,0,-7,-6,0,59.981,-0.9511,231126,133441,-457.85,-1410.14
"2026-01-21 12:41:10",-54904,53240,,-681.185,,-107,49.02,0,-119,,0,-7,-4,0,59.981,-0.9216,231250,133512,-589.966,-1400.7
"2026-01-21 12:41:20",-54904,53240,,-683.804,,73.867,49.02,0,-119,,0,-5,-4,0,59.995,-0.9189,231270,133524,-601.325,-1401.05
"2026-01-21 12:41:30",-54904,53240,,-685.415,,-29.278,49.02,0,-160,,0,-6,-4,0,60.014,-0.9301,231207,133487,-556.348,-1409.07
"2026-01-21 12:41:40",-54904,53240,,-690.846,,20.128,49.02,0,-160,,0,-7,-5,0,60.015,-0.9367,231179,133472,-528.067,-1412.66
"2026-01-21 12:41:50",-54904,53240,,-691.082,,-22.092,49.02,0,-160,,0,-6,-7,0,60.015,-0.9462,231210,133489,-483.592,-1414.4
"2026-01-21 12:42:00",-54904,53240,,-684.475,,25.374,49.02,0,-139,,0,-5,-6,0,60.019,-0.962,231143,133450,-400.774,-1411
"2026-01-21 12:42:10",-54904,53240,,-693.117,,-9.273,49.02,0,-139,,0,-3,-4,0,60.021,-0.9687,231147,133453,-363.403,-1418.92
"2026-01-21 12:42:20",-54904,53240,,-692.822,,-39.779,49.02,0,-139,,0,-4,-4,0,60.012,-0.9692,231178,133471,-361.047,-1421.69
"2026-01-21 12:42:30",-54904,53240,,-691.777,,-44.473,49.02,0,-139,,0,-5,-4,0,60.011,-0.9577,231156,133458,-423.996,-1410.8
"2026-01-21 12:42:40",-54904,53240,,-693.366,,-38.359,49.02,0,-139,,0,-7,-6,0,60.014,-0.9689,231128,133442,-359.065,-1406.51
"2026-01-21 12:42:50",-54904,53240,,-697.577,,-64.352,49.02,0,-139,,0,-7,-6,0,60.019,-0.9752,231094,133422,-320.271,-1411.73
"2026-01-21 12:43:00",-54904,53240,,-701.241,,-95.143,49,0,-139,,0,-5,-6,0,60.011,-0.9648,231196,133481,-384.995,-1412.06
"2026-01-21 12:43:10",-54904,53240,,-705.131,,14.207,49,0,-139,,0,-4,-5,0,60.015,-0.9879,231086,133417,-223.48,-1424.82
"2026-01-21 12:43:20",-54904,53240,,-714.824,,11.018,49,0,-139,,0,-4,-4,0,60.005,-0.969,231132,133444,-362.687,-1423.39
"2026-01-21 12:43:30",-54904,53240,,-713.672,,-38.14,49,0,-139,,0,-4,-4,0,59.995,-0.9531,231203,133485,-451.886,-1422.52
"2026-01-21 12:43:40",-54904,53240,,-714.476,,-70.455,49,0,-139,,0,-3,-5,0,59.995,-0.9595,231151,133455,-419.316,-1427.32
"2026-01-21 12:43:50",-54904,53240,,-714.558,,61.266,49,0,-119,,0,-5,-5,0,59.954,-0.8045,231304,133544,-716.594,-970.49
"2026-01-21 12:44:00",-54904,53240,,-745.18,,51.741,49,0,-139,,0,-7,-5,0,59.965,-0.9243,231123,133439,-587.134,-1422.12
"2026-01-21 12:44:10",-54904,53240,,-713.011,,-55.156,49,0,-155,,0,-3,-4,0,59.974,-0.9144,231225,133498,-628.81,-1420.62
"2026-01-21 12:44:20",-54904,53240,,-704.462,,-32.766,49,0,-155,,0,-4,-5,0,59.993,-0.9424,231179,133471,-502.965,-1417.12
"2026-01-21 12:44:30",-54904,53240,,-709.881,,-31.033,49,0,-155,,0,-4,-5,0,60.004,-0.919,231242,133508,-608.769,-1419.43
"2026-01-21 12:44:40",-54904,53240,,-714.794,,-41.664,49,0,-155,,0,-4,-4,0,60.011,-0.9455,231131,133443,-491.421,-1427.14
"2026-01-21 12:44:50",-54904,53240,,-718.703,,-21.46,49,0,-155,,0,-3,-4,0,60.008,-0.9306,231237,133505,-563.616,-1432.49
"2026-01-21 12:45:00",-54904,53240,,-718.244,,-18.987,49,0,-155,,0,-3,-4,0,59.995,-0.9379,231159,133460,-532.381,-1439.35
"2026-01-21 12:45:10",-54904,53240,,-721.605,,-2.516,49,0,-155,,0,-4,-4,0,59.966,-0.8963,231276,133527,-709.615,-1434.37
"2026-01-21 12:45:20",-54904,53240,,-718.951,,-1.193,49,0,-135,,0,-7,-6,0,59.973,-0.8942,231272,133525,-723.594,-1445.48
"2026-01-21 12:45:30",-54904,53240,,-721.791,,7.603,49,0,-135,,0,-6,-6,0,59.991,-0.9021,231247,133511,-694.315,-1451.17
"2026-01-21 12:45:40",-54904,53240,,-718.071,,17.762,49,0,-135,,0,-6,-6,0,60.007,-0.9577,231153,133456,-437.168,-1454.05
"2026-01-21 12:45:50",-54904,53240,,-713.076,,-23.4,49,0,-135,,0,-7,-6,0,60.016,-0.9476,231186,133476,-487.039,-1444.22
"2026-01-21 12:46:00",-54904,53240,,-710.728,,-10.188,49,0,-135,,0,-6,-5,0,60.014,-0.9544,231160,133460,-448.9,-1434.77
"2026-01-21 12:46:10",-54903,53240,,-708.972,,-53.61,49,0,-135,,0,-6,-5,0,59.99,-0.9311,231202,133485,-561.564,-1433.69
"2026-01-21 12:46:20",-54903,53240,,-709.26,,43.493,49,0,-135,,0,-7,-6,0,59.973,-0.9203,231195,133480,-606.514,-1427.05
"2026-01-21 12:46:30",-54904,53240,,-701.422,,-28.248,49,0,-135,,0,-4,-6,0,59.979,-0.9443,231178,133470,-499.746,-1433.38
"2026-01-21 12:46:40",-54903,53240,,-698.378,,8.41,49,0,-135,,0,-3,-4,0,59.995,-0.9509,231156,133458,-466.66,-1433.99
"2026-01-21 12:46:50",-54903,53240,,-700.549,,7.877,49,0,-135,,0,-3,-4,0,59.998,-0.955,231158,133459,-445.58,-1434.19
"2026-01-21 12:47:00",-54903,53240,,-688.691,,34.927,49,0,-135,,0,-3,-4,0,60.002,-0.9582,231150,133455,-425.426,-1424.54
"2026-01-21 12:47:10",-54903,53240,,-682.862,,-35.521,49,0,-135,,0,-4,-4,0,60.002,-0.9799,231110,133432,-290.631,-1428.41
"2026-01-21 12:47:20",-54903,53240,,-684.313,,22.03,49,0,-135,,0,-3,-6,0,60.012,-0.9322,231196,133481,-555.303,-1429.85
"2026-01-21 12:47:30",-54903,53240,,-707.211,,-50.206,48.94,0,-135,,0,-5,-7,0,60.012,-0.941,231190,133478,-520.8,-1448.08
"2026-01-21 12:47:40",-54903,53240,,-705.077,,-9.729,48.86,0,-135,,0,-6,-6,0,60.012,-0.9575,231172,133467,-437.051,-1450.77
"2026-01-21 12:47:50",-54903,53240,,-699.159,,28.787,48.78,0,-135,,0,-7,-5,0,60.015,-0.946,231188,133477,-496.102,-1448.29
"2026-01-21 12:48:00",-54903,53240,,-701.272,,-46.998,48.7,0,-135,,0,-6,-4,0,60.015,-0.9595,231172,133467,-422.729,-1439.43
"2026-01-21 12:48:10",-54903,53240,,-702.197,,-30.551,48.69,0,-135,,0,-5,-4,0,60.017,-0.9503,231181,133472,-468.342,-1430.18
"2026-01-21 12:48:20",-54903,53240,,-706.102,,-47.388,48.69,0,-135,,0,-3,-5,0,60.02,-0.9357,231208,133488,-538.161,-1427.11
"2026-01-21 12:48:30",-54903,53240,,-713.604,,-4.531,48.67,0,-135,,0,-4,-7,0,60.011,-0.9696,231176,133469,-363.686,-1440.94
"2026-01-21 12:48:40",-54903,53240,,-712.549,,-30.087,48.67,0,-135,,0,-5,-6,0,60.013,-0.9532,231177,133470,-457.071,-1440.77
"2026-01-21 12:48:50",-54903,53240,,-718.901,,-24.108,48.67,0,-135,,0,-7,-5,0,60.021,-0.9461,231201,133484,-493.051,-1440.33
"2026-01-21 12:49:00",-54903,53240,,-726.219,,-14.579,48.67,0,-135,,0,-5,-4,0,60.029,-0.9468,231185,133475,-488.584,-1437.9
"2026-01-21 12:49:10",-54903,53240,,-726.085,,-46.526,48.67,0,-135,,0,-3,-6,0,60.023,-0.9738,231133,133445,-336.386,-1439.55
"2026-01-21 12:49:20",-54903,53240,,-726.739,,-11.02,48.67,0,-135,,0,-5,-6,0,60.018,-0.9537,231144,133451,-454.323,-1439.86
"2026-01-21 12:49:30",-54903,53240,,-731.337,,-73.653,48.67,0,-135,,0,-7,-5,0,60.018,-0.97,231133,133445,-361.908,-1442.79
"2026-01-21 12:49:40",-54903,53240,,-727.992,,-25.818,48.67,0,-135,,0,-6,-4,0,60.015,-0.989,231064,133405,-215.962,-1441.83
"2026-01-21 12:49:50",-54903,53240,,-733.999,,-35.815,48.67,0,-135,,0,-5,-4,0,60.007,-0.9516,231188,133477,-468.868,-1451.56
"2026-01-21 12:50:00",-54903,53240,,-731.854,,-57.864,48.67,0,-135,,0,-5,-4,0,60.012,-0.9858,231119,133437,-249.501,-1466.84
"2026-01-21 12:50:10",-54903,53240,,-734.241,,-35.592,48.67,0,-135,,0,-3,-6,0,60.017,-0.9506,231171,133467,-441.356,-1351.27
"2026-01-21 12:50:20",-54903,53240,,-723.589,,-68.295,48.67,0,-135,,0,-3,-6,0,60.027,-0.9664,231140,133449,-355.086,-1334.19
"2026-01-21 12:50:30",-54903,53240,,-722.707,,-28.544,48.67,0,-135,,0,-7,-4,0,60.022,-0.9936,231064,133405,-152.229,-1340.23
"2026-01-21 12:50:40",-54903,53240,,-722.292,,87.155,48.67,0,-111,,0,-7,-4,0,60.019,-0.9652,231188,133476,-361.861,-1334.51
"2026-01-21 12:50:50",-54903,53240,,-728.874,,89.017,48.67,0,-111,,0,-4,-5,0,60.029,-0.9785,231113,133433,-282.149,-1338.48
"2026-01-21 12:51:00",-54903,53240,,-731.175,,34.622,48.67,0,-111,,0,-4,-6,0,60.036,-0.9712,231134,133446,-330.241,-1345.19
"2026-01-21 12:51:10",-54903,53240,,-717.424,,37.94,48.67,0,-131,,0,-7,-4,0,60.026,-0.9746,231158,133459,-305.647,-1329.53
"2026-01-21 12:51:20",-54903,53240,,-715.898,,-17.303,48.67,0,-131,,0,-5,-5,0,60.036,-0.9728,231105,133429,-309.971,-1301.55
"2026-01-21 12:51:30",-54903,53240,,-693.062,,-12.885,48.67,0,-131,,0,-3,-6,0,60.034,-0.9169,231240,133506,-550.444,-1264.25
"2026-01-21 12:51:40",-54903,53240,,-677.992,,74.334,48.67,0,-131,,0,-8,-4,0,60.032,-0.9805,231004,133370,-252.328,-1258.47
"2026-01-21 12:51:50",-54903,53240,,-683.511,,35.637,48.67,0,-131,,0,-4,-5,0,60.035,-0.9366,231196,133481,-475.523,-1271.3
"2026-01-21 12:52:00",-54903,53240,,-677.475,,60.738,48.67,0,-131,,0,-4,-5,0,60.036,-0.9562,231124,133440,-391.692,-1279.32
"2026-01-21 12:52:10",-54903,53240,,-678.64,,-6.884,48.67,0,-156,,0,-8,-4,0,60.036,-0.897,231242,133508,-594.774,-1207.25
"2026-01-21 12:52:20",-54903,53240,,-658.699,,-16.961,48.7,0,-156,,0,-4,-6,0,60.035,-0.9277,231216,133493,-487.716,-1211.66
"2026-01-21 12:52:30",-54903,53240,,-690.899,,-60.589,48.78,0,-156,,0,-5,-5,0,60.034,-0.9638,231206,133487,-333.27,-1204.79
"2026-01-21 12:52:40",-54903,53240,,-680.106,,120.792,48.86,0,-151,,0,-7,-4,0,60.035,-0.8264,231253,133514,-809.931,-1188.61
"2026-01-21 12:52:50",-54903,53240,,-676.054,,3.336,48.94,0,-156,,0,-4,-6,0,60.034,-0.8636,231288,133534,-692.175,-1185.61
"2026-01-21 12:53:00",-54903,53240,,-673.248,,-44.355,48.98,0,-156,,0,-6,-4,0,60.033,-0.8623,231277,133528,-689.683,-1174.31
"2026-01-21 12:53:10",-54903,53240,,-668.177,,47.457,48.98,0,-156,,0,-7,-4,0,60.036,-0.8698,231235,133504,-660.554,-1164.37
"2026-01-21 12:53:20",-54903,53240,,-678.428,,-36.909,48.98,0,-156,,0,-3,-6,0,60.033,-0.8241,231317,133551,-804.938,-1171.09
"2026-01-21 12:53:30",-54903,53240,,-681.537,,-26.372,48.98,0,-156,,0,-6,-4,0,60.038,-0.8995,231215,133492,-596.682,-1228.04
"2026-01-21 12:53:40",-54903,53240,,-701.766,,-23.573,48.98,0,-156,,0,-5,-5,0,60.039,-0.8458,231278,133528,-822.883,-1304.66
"2026-01-21 12:53:50",-54903,53240,,-676.676,,-2.438,48.98,0,-156,,0,-3,-5,0,60.034,-0.8601,231285,133532,-694.551,-1171.03
"2026-01-21 12:54:00",-54903,53240,,-669.331,,26.792,48.98,0,-156,,0,-7,-4,0,60.035,-0.8386,231156,133458,-756.485,-1164.38
"2026-01-21 12:54:10",-54903,53240,,-722.107,,-69.131,48.98,0,-135,,0,-5,-6,0,60.038,-0.8453,231319,133552,-754.371,-1193.41
"2026-01-21 12:54:20",-54903,53240,,-693.571,,-44.66,48.98,0,-135,,0,-4,-4,0,60.035,-0.8864,231218,133494,-603.021,-1154.48
"2026-01-21 12:54:30",-54903,53240,,-723.622,,-135.629,48.98,0,-115,,0,-7,-4,0,60.036,-0.8567,231259,133517,-686.338,-1139.77
"2026-01-21 12:54:40",-54903,53240,,-684.812,,70.632,48.98,0,-115,,0,-3,-6,0,60.038,-0.8636,231301,133542,-676.427,-1158.38
"2026-01-21 12:54:50",-54903,53240,,-660.634,,71.542,48.98,0,-115,,0,-6,-4,0,60.038,-0.885,231239,133506,-613.264,-1165.6
"2026-01-21 12:55:00",-54903,53240,,-685.859,,27.71,48.98,0,-115,,0,-5,-6,0,60.036,-0.8336,231265,133521,-744.159,-1122.9
"2026-01-21 12:55:10",-54903,53240,,-701.05,,32.016,48.98,0,-115,,0,-3,-5,0,60.038,-0.9075,231236,133504,-520.939,-1125.29
"2026-01-21 12:55:20",-54903,53240,,-721.249,,135.032,48.98,0,-155,,0,-7,-4,0,60.039,-0.8058,231229,133500,-854.707,-1163.19
"2026-01-21 12:55:30",-54903,53240,,-699.18,,-52.606,48.98,0,-135,,0,-4,-6,0,60.036,-0.8145,231332,133560,-750.64,-1053.86
"2026-01-21 12:55:40",-54903,53240,,-683.967,,4.017,48.98,0,-135,,0,-4,-4,0,60.036,-0.8712,231237,133505,-613.079,-1088.01
"2026-01-21 12:55:50",-54903,53240,,-689.434,,-4.288,48.98,0,-135,,0,-7,-5,0,60.034,-0.8091,231254,133515,-776.413,-1068.76
"2026-01-21 12:56:00",-54903,53240,,-697.279,,10.197,48.98,0,-135,,0,-4,-5,0,60.034,-0.754,231345,133567,-926.624,-1063.56
"2026-01-21 12:56:10",-54903,53240,,-697.64,,-3.706,48.98,0,-135,,0,-4,-4,0,60.036,-0.8624,231249,133512,-641.587,-1092.86
"2026-01-21 12:56:20",-54903,53240,,-692.041,,-9.055,48.98,0,-135,,0,-7,-6,0,60.037,-0.8021,231327,133557,-868.313,-1166.33
"2026-01-21 12:56:30",-54903,53240,,-681.789,,-66.572,48.98,0,-135,,0,-3,-5,0,60.03,-0.8499,231284,133532,-692.055,-1116.02
"2026-01-21 12:56:40",-54903,53240,,-694.765,,52.856,48.98,0,-135,,0,-5,-4,0,60.037,-0.8283,231238,133506,-818.78,-1210.32
"2026-01-21 12:56:50",-54903,53240,,-687.045,,-44.133,48.98,0,-135,,0,-6,-7,0,60.033,-0.878,231260,133518,-626.185,-1148.31
"2026-01-21 12:57:00",-54903,53240,,-677.726,,89.93,48.98,0,-114,,0,-4,-5,0,60.039,-0.8607,231352,133571,-784.352,-1325.96
"2026-01-21 12:57:10",-54903,53240,,-671.653,,21.211,48.98,0,-135,,0,-6,-4,0,60.034,-0.8536,231277,133528,-702.655,-1151.16
"2026-01-21 12:57:20",-54903,53240,,-668.077,,16.905,48.98,0,-135,,0,-6,-6,0,60.037,-0.7625,231391,133594,-1020.41,-1202.74
"2026-01-21 12:57:30",-54903,53240,,-674.237,,88.798,48.98,0,-119,,0,-3,-4,0,60.032,-0.851,231304,133543,-721.242,-1168.81
"2026-01-21 12:57:40",-54903,53240,,-734.372,,-4.736,48.98,0,-139,,0,-7,-5,0,60.034,-0.8169,231346,133568,-824.749,-1167.94
"2026-01-21 12:57:50",-54903,53240,,-647.901,,-45.29,48.98,0,-139,,0,-5,-6,0,60.035,-0.9086,231148,133454,-570.029,-1240.23
"2026-01-21 12:58:00",-54903,53240,,-665.842,,4.234,48.98,0,-139,,0,-3,-4,0,60.03,-0.8747,231254,133515,-681.482,-1230.07
"2026-01-21 12:58:10",-54903,53240,,-678.285,,15.611,48.98,0,-139,,0,-7,-5,0,60.038,-0.9082,231162,133462,-602.553,-1307.85
"2026-01-21 12:58:20",-54903,53240,,-647.347,,-17.189,48.98,0,-139,,0,-4,-5,0,60.037,-0.8595,231276,133527,-792.514,-1332.69
"2026-01-21 12:58:30",-54903,53240,,-667.139,,13.328,48.98,0,-119,,0,-4,-4,0,60.034,-0.9191,231106,133429,-541.556,-1263.32
"2026-01-21 12:58:40",-54903,53240,,-681.335,,-27.025,48.98,0,-139,,0,-7,-6,0,60.036,-0.8855,231240,133506,-657.683,-1253.27
"2026-01-21 12:58:50",-54903,53240,,-663.073,,-38.292,48.98,0,-139,,0,-3,-5,0,60.036,-0.8948,231187,133476,-626.828,-1256.03
"2026-01-21 12:59:00",-54903,53240,,-667.312,,-38.222,48.98,0,-139,,0,-5,-4,0,60.033,-0.9195,231257,133516,-549.072,-1284.6
"2026-01-21 12:59:10",-54903,53240,,-669.148,,-44.186,48.98,0,-139,,0,-7,-6,0,60.038,-0.9221,231141,133450,-577.976,-1377.48
"2026-01-21 12:59:20",-54903,53240,,-704.212,,-38.193,48.98,0,-139,,0,-3,-4,0,60.036,-0.9211,231303,133543,-566.488,-1340.26
"2026-01-21 12:59:30",-54903,53240,,-671.963,,-3.326,48.98,0,-139,,0,-6,-6,0,60.035,-0.9226,231195,133481,-559.696,-1338.96
"2026-01-21 12:59:40",-54903,53240,,-663.519,,80.566,48.98,0,-119,,0,-5,-6,0,60.034,-0.9305,231264,133521,-533.477,-1354.66
"2026-01-21 12:59:50",-54903,53240,,-641.947,,98.166,48.98,0,-119,,0,-3,-4,0,60.038,-0.9517,231204,133486,-505.857,-1567.43
"2026-01-21 13:00:00",-54903,53240,,-658.635,,83.874,48.98,0,-119,,0,-7,-6,0,60.037,-0.9171,231247,133511,-603.283,-1387.8
"2026-01-21 13:00:10",-54903,53240,,-649.414,,54.69,48.98,0,-119,,0,-6,-5,0,60.03,-0.8545,231342,133566,-763.887,-1256.35
"2026-01-21 13:00:20",-54903,53240,,-642.476,,63.151,48.98,0,-119,,0,-4,-4,0,60.035,-0.9242,231235,133504,-523.922,-1267.57
"2026-01-21 13:00:30",-54903,53240,,-647.976,,-11.187,48.98,0,-159,,0,-7,-6,0,60.035,-0.8407,231320,133553,-796.569,-1236.86
"2026-01-21 13:00:40",-54903,53240,,-649.79,,-52.966,48.98,0,-159,,0,-5,-4,0,60.035,-0.8615,231288,133534,-730.33,-1238.85
"2026-01-21 13:00:50",-54903,53240,,-654.167,,46.758,48.98,0,-159,,0,-4,-5,0,60.036,-0.8849,231204,133486,-661.683,-1257.3
"2026-01-21 13:01:00",-54903,53240,,-699.485,,73.116,48.98,0,-119,,0,-7,-6,0,60.04,-0.9109,231261,133519,-710.78,-1568.87
"2026-01-21 13:01:10",-54903,53240,,-670.81,,100.601,48.98,0,-139,,0,-4,-4,0,60.035,-0.8988,231241,133507,-616.518,-1263.71
"2026-01-21 13:01:20",-54903,53240,,-682.111,,-23.467,48.98,0,-143,,0,-5,-6,0,60.037,-0.8726,231208,133488,-756.513,-1351.81
"2026-01-21 13:01:30",-54903,53240,,-686.175,,-21.789,48.98,0,-123,,0,-6,-5,0,60.036,-0.8468,231324,133555,-793.107,-1262.85
"2026-01-21 13:01:40",-54903,53240,,-687.29,,72.58,48.98,0,-123,,0,-3,-4,0,60.035,-0.9198,231251,133513,-541.6,-1269.35
"2026-01-21 13:01:50",-54903,53240,,-670.336,,51.988,48.98,0,-123,,0,-6,-7,0,60.035,-0.9284,231289,133535,-504.982,-1261.88
"2026-01-21 13:02:00",-54903,53240,,-692.566,,-9.752,48.98,0,-123,,0,-5,-5,0,60.032,-0.9441,231204,133486,-441.526,-1264.66
"2026-01-21 13:02:10",-54903,53240,,-696.618,,-1.836,48.98,0,-139,,0,-3,-4,0,60.035,-0.8971,231159,133460,-628.736,-1276.86
"2026-01-21 13:02:20",-54903,53240,,-698.64,,-90.629,48.98,0,-139,,0,-6,-6,0,60.032,-0.8682,231300,133541,-726.739,-1271.58
"2026-01-21 13:02:30",-54903,53240,,-703.247,,-22.817,48.98,0,-139,,0,-6,-5,0,60.035,-0.8971,231213,133491,-626.8,-1272.73
"2026-01-21 13:02:40",-54903,53240,,-705.869,,-71.01,48.98,0,-139,,0,-3,-5,0,60.031,-0.8949,231203,133485,-636.161,-1275.58
"2026-01-21 13:02:50",-54903,53240,,-697.407,,-43.922,48.98,0,-139,,0,-5,-6,0,60.029,-0.8943,231297,133539,-636.305,-1271.72
"2026-01-21 13:03:00",-54903,53240,,-702.183,,-45.977,48.98,0,-139,,0,-7,-4,0,60.027,-0.8255,231252,133514,-832.531,-1217.43
"2026-01-21 13:03:10",-54903,53240,,-716.579,,-7.448,48.98,0,-139,,0,-4,-4,0,60.03,-0.8376,231315,133550,-795.59,-1219.64
"2026-01-21 13:03:20",-54903,53240,,-720.301,,-4.452,48.98,0,-139,,0,-4,-7,0,60.036,-0.8692,231263,133520,-695.103,-1221.78
"2026-01-21 13:03:30",-54903,53240,,-717.312,,10.458,48.98,0,-139,,0,-7,-4,0,60.023,-0.8791,231175,133469,-658.591,-1214.42
"2026-01-21 13:03:40",-54903,53240,,-703.943,,7.821,48.98,0,-118,,0,-6,-4,0,60.009,-0.833,231352,133571,-791.449,-1191.72
"2026-01-21 13:03:50",-54903,53240,,-686.573,,-0.635,48.98,0,-135,,0,-4,-4,0,60.018,-0.8611,231236,133504,-696.416,-1179.33
"2026-01-21 13:04:00",-54903,53240,,-680.027,,65.779,48.98,0,-114,,0,-3,-6,0,60.024,-0.8891,231257,133516,-607.904,-1181.06
"2026-01-21 13:04:10",-54903,53240,,-678.041,,55.43,48.98,0,-130,,0,-5,-7,0,60.021,-0.9077,231208,133488,-545.671,-1180.16
"2026-01-21 13:04:20",-54903,53240,,-674.271,,-61.611,48.98,0,-130,,0,-7,-4,0,60.017,-0.9009,231220,133495,-567.099,-1177.14
"2026-01-21 13:04:30",-54903,53240,,-671.224,,10.927,48.98,0,-130,,0,-7,-4,0,60.016,-0.8716,231225,133498,-651.163,-1157.68
"2026-01-21 13:04:40",-54903,53240,,-671.577,,0.41,48.98,0,-130,,0,-4,-5,0,60.023,-0.8983,231199,133483,-565.498,-1156.17
"2026-01-21 13:04:50",-54903,53240,,-670.919,,17.856,48.98,0,-130,,0,-3,-6,0,60.022,-0.8783,231116,133435,-628.026,-1153.71
"2026-01-21 13:05:00",-54903,53240,,-667.254,,-114.996,48.98,0,-94,,0,-5,-6,0,60.009,-0.9542,231241,133507,-362.878,-1157.11
"2026-01-21 13:05:10",-54903,53240,,-679.914,,33.832,48.98,0,-134,,0,-5,-6,0,59.998,-0.8638,231257,133516,-616.216,-1056.27
"2026-01-21 13:05:20",-54903,53240,,-680.153,,0.137,48.98,0,-134,,0,-5,-5,0,60.003,-0.892,231220,133495,-541.686,-1068.98
"2026-01-21 13:05:30",-54903,53240,,-681.576,,-84.19,48.98,0,-152,,0,-7,-5,0,60.019,-0.8913,231148,133453,-553.108,-1087.02
"2026-01-21 13:05:40",-54903,53240,,-667.474,,-11.946,48.98,0,-130,,0,-6,-4,0,60.021,-0.9216,231194,133480,-469.98,-1115.55
"2026-01-21 13:05:50",-54903,53240,,-660.688,,-22.865,48.98,0,-185,,0,-4,-5,0,60.026,-0.8801,231227,133499,-596.775,-1106.35
"2026-01-21 13:06:00",-54903,53240,,-664.151,,-109.803,48.98,0,-202,,0,-3,-6,0,60.019,-0.9474,231140,133449,-375.555,-1111.11
"2026-01-21 13:06:10",-54903,53240,,-671.408,,-155.069,48.98,0,-182,,0,-4,-6,0,60.012,-0.8509,231261,133519,-705.998,-1143.3
"2026-01-21 13:06:20",-54903,53240,,-673.115,,-19.458,48.98,0,-113,,0,-7,-4,0,60.014,-0.9581,231144,133451,-347.936,-1163.11
"2026-01-21 13:06:30",-54903,53240,,-666.091,,15.054,48.98,0,-128,,0,-7,-5,0,60.013,-0.9189,231208,133488,-496.891,-1157.15
"2026-01-21 13:06:40",-58653,56870,,-671.829,,3.408,48.98,0,-252,,0,-7,-4,0,60.009,-0.9249,231206,133487,-479.803,-1167.45
"2026-01-21 13:06:50",-58653,56870,,-679.885,,-19.931,48.98,0,-150,,0,-5,-5,0,60.017,-0.8832,231211,133490,-624.111,-1175.34
"2026-01-21 13:07:00",-58653,56870,,-678.591,,-45.418,48.98,0,-284,,0,-4,-6,0,60.02,-0.956,231257,133516,-364.69,-1188.71
"2026-01-21 13:07:10",-58653,56870,,-681.195,,41.791,48.98,0,-138,,0,-3,-6,0,60.018,-0.9343,231184,133474,-452.545,-1186.1
"2026-01-21 13:07:20",-58653,56870,,-674.377,,-155.819,48.98,0,-160,,0,-5,-5,0,60.005,-0.9458,231168,133465,-409.929,-1193.73
"2026-01-21 13:07:30",-58653,56870,,-681.771,,13.054,48.98,0,-150,,0,-4,-5,0,60.001,-0.9198,231217,133493,-542.495,-1271.27
"2026-01-21 13:07:40",-58653,56870,,-668.651,,-175.521,48.98,0,-202,,0,-6,-4,0,60.008,-0.9057,231185,133475,-586.742,-1253.53
"2026-01-21 13:07:50",-58653,56870,,-665.181,,43.434,48.98,0,-258,,0,-7,-4,0,60.007,-0.9302,231224,133498,-494.179,-1252.12
"2026-01-21 13:08:00",-58653,56870,,-652.79,,-2.85,48.98,0,-148,,0,-8,-4,0,60.004,-0.8698,231220,133495,-710.008,-1251.78
