"Time (America/New_York)","Tumbleweed 1.Maximum Available Charge (SiteChMax)","Tumbleweed 1.Maximum Available Discharge (SiteDisMax)","Tumbleweed 1.P command (from Local RTU) (kWinLocal)","Tumbleweed 1.P measured (kW)","Tumbleweed 1.Q command (from Local RTU) (kVArinLocal)","Tumbleweed 1.Q measured (kVAr)","Tumbleweed 1.Site State of Charge (SoC)","Tumbleweed 1. P command to units  (kWout)","Tumbleweed 1. Q command to units (kVArout)","Unit #01 (11A1).kW Measured (kW)","Unit #10 (11B2).kW Measured (kW)","Unit #22 (12A6).kW Measured (kW)","Unit #32 (12B8).kW Measured (kW)","Owner 230kV POI-meter.Amps (A)","Owner 230kV POI-meter.Hz (Hz)","Owner 230kV POI-meter.PF (PF)","Owner 230kV POI-meter.Voltage LL (PPV)","Owner 230kV POI-meter.Voltage LN (PhV)","Owner 230kV POI-meter.kVAR (kVAr)","Owner 230kV POI-meter.kiloWatts (kW)"
"2026-01-21 13:08:10",-58653,56870,,-656.357,,-172.076,48.98,0,-168,,0,-7,-4,0,60,-0.9483,231159,133460,-422.061,-1261.11
"2026-01-21 13:08:20",-58653,56870,,-667.74,,-54.349,48.98,0,-187,,0,-7,-4,0,59.992,-0.8996,231241,133507,-620.304,-1278.09
"2026-01-21 13:08:30",-58653,56870,,-670.507,,-41.898,48.98,0,-204,,0,-7,-5,0,59.998,-0.9289,231209,133488,-513.152,-1287.2
"2026-01-21 13:08:40",-58653,56870,,-676.245,,15.404,48.98,0,-141,,0,-6,-4,0,60.007,-0.9387,231178,133471,-480.068,-1306.64
"2026-01-21 13:08:50",-58653,56870,,-689.73,,-43.642,48.97,0,-149,,0,-7,-4,0,60.019,-0.9391,231160,133460,-487.894,-1333.68
"2026-01-21 13:09:00",-58653,56870,,-689.61,,-38.695,48.97,0,-230,,0,-5,-6,0,60.022,-0.9397,231159,133460,-483.916,-1329.73
"2026-01-21 13:09:10",-58653,56870,,-689.71,,-4.867,48.97,0,-173,,0,-4,-6,0,60.02,-0.8777,231221,133496,-728.683,-1334.5
"2026-01-21 13:09:20",-58653,56870,,-705.675,,111.689,48.97,0,-156,,0,-4,-5,0,60.019,-0.9594,231170,133466,-410.597,-1396.35
"2026-01-21 13:09:30",-58653,56870,,-698.142,,4.476,48.97,0,-163,,0,-5,-4,0,60.012,-0.882,231227,133499,-751.319,-1406.41
"2026-01-21 13:09:40",-58653,56870,,-703.724,,-27.799,48.97,0,-162,,0,-7,-4,0,60.01,-0.9242,231201,133484,-588.253,-1423.09
"2026-01-21 13:09:50",-58653,56870,,-702.707,,82.172,48.97,0,-154,,0,-7,-5,0,60.016,-0.9673,231143,133450,-373.973,-1425.89
"2026-01-21 13:10:00",-58653,56870,,-693.139,,-50.022,48.97,0,-154,,0,-5,-7,0,60.021,-0.9937,231018,133378,-160.184,-1419.14
"2026-01-21 13:10:10",-58653,56870,,-687.918,,-73.767,48.97,0,-154,,0,-3,-5,0,60.021,-0.9992,230847,133280,-57.857,-1419.89
"2026-01-21 13:10:20",-58653,56870,,-687.63,,-37.444,48.97,0,-154,,0,-3,-4,0,60.025,-0.9994,230906,133314,-49.788,-1419.25
"2026-01-21 13:10:30",-58653,56870,,-695.112,,-37.638,48.97,0,-154,,0,-7,-4,0,60.016,-0.9993,230903,133312,-53.626,-1426.52
"2026-01-21 13:10:40",-58653,56870,,-700.855,,-37.673,48.97,0,-154,,0,-7,-5,0,60.019,-0.9994,230941,133334,-50.759,-1429.04
"2026-01-21 13:10:50",-58653,56870,,-701.811,,-38.642,48.97,0,-154,,0,-5,-6,0,60.017,-0.9994,230937,133332,-49.591,-1431.99
"2026-01-21 13:11:00",-58653,56870,,-707.101,,-1.772,48.97,0,-154,,0,-3,-5,0,60.026,-0.9994,230936,133331,-48.022,-1436.73
"2026-01-21 13:11:10",-58653,56870,,-704.124,,-32.825,48.97,0,-154,,0,-4,-4,0,60.021,-0.9994,230931,133328,-49.643,-1436.62
"2026-01-21 13:11:20",-58653,56870,,-693.296,,-34.023,48.97,0,-154,,0,-7,-4,0,60.022,-0.9994,230920,133322,-49.933,-1425.76
"2026-01-21 13:11:30",-58653,56870,,-696.205,,-1.952,48.97,0,-154,,0,-6,-7,0,60.025,-0.9995,230929,133327,-45.358,-1427.55
"2026-01-21 13:11:40",-58653,56870,,-694.094,,-36.098,48.97,0,-154,,0,-4,-5,0,60.027,-0.9996,230882,133300,-40.573,-1426.44
"2026-01-21 13:11:50",-58653,56870,,-685.641,,-32.991,48.97,0,-154,,0,-4,-4,0,60.029,-0.9994,230958,133344,-48.553,-1418.21
"2026-01-21 13:12:00",-58653,56870,,-677.902,,-33.639,48.97,0,-154,,0,-7,-6,0,60.027,-0.9995,230949,133339,-46.511,-1409.92
"2026-01-21 13:12:10",-58653,56870,,-684.997,,-35.947,48.97,0,-154,,0,-5,-6,0,60.025,-0.9994,230900,133310,-47.557,-1416.07
"2026-01-21 13:12:20",-58653,56870,,-686.959,,-38.025,48.97,0,-154,,0,-3,-5,0,60.027,-0.9994,230840,133276,-47.439,-1419.64
"2026-01-21 13:12:30",-58653,56870,,-677.009,,-33.903,48.97,0,-154,,0,-6,-4,0,60.027,-0.9995,230886,133302,-46.07,-1409.65
"2026-01-21 13:12:40",-58653,56870,,-673.852,,-36.388,48.97,0,-154,,0,-7,-6,0,60.031,-0.9995,230793,133248,-44.934,-1399.3
"2026-01-21 13:12:50",-58653,56870,,-678.717,,-36.28,48.97,0,-154,,0,-4,-5,0,60.033,-0.9994,230895,133307,-49.159,-1404.52
"2026-01-21 13:13:00",-58653,56870,,-682.863,,-36.218,48.97,0,-154,,0,-3,-4,0,60.024,-0.9994,230872,133294,-49.829,-1407.48
"2026-01-21 13:13:10",-58653,56870,,-674.446,,-37.329,48.97,0,-154,,0,-7,-5,0,60.021,-0.9993,230919,133321,-53.055,-1398.9
"2026-01-21 13:13:20",-58653,56870,,-672.409,,-37.145,48.97,0,-154,,0,-7,-7,0,60.026,-0.9993,230893,133306,-51.484,-1399.01
"2026-01-21 13:13:30",-58653,56870,,-671.514,,-33.677,48.97,0,-154,,0,-4,-5,0,60.026,-0.9994,230840,133275,-46.874,-1395.47
"2026-01-21 13:13:40",-58653,56870,,-669.744,,-29.636,48.97,0,-154,,0,-4,-4,0,60.021,-0.9995,230904,133313,-45.881,-1394.47
"2026-01-21 13:13:50",-58653,56870,,-666.826,,-32.672,48.97,0,-154,,0,-6,-5,0,60.026,-0.9995,230892,133306,-45.293,-1393.01
"2026-01-21 13:14:00",-58653,56870,,-671.761,,-32.706,48.97,0,-154,,0,-6,-6,0,60.029,-0.9993,230920,133322,-50.912,-1395.24
"2026-01-21 13:14:10",-58653,56870,,-663.388,,-36.305,48.97,0,-154,,0,-4,-4,0,60.03,-0.9994,230824,133267,-48.216,-1389.32
"2026-01-21 13:14:20",-58653,56870,,-662.943,,-31.476,48.97,0,-154,,0,-4,-4,0,60.029,-0.9994,230902,133311,-46.094,-1387.63
"2026-01-21 13:14:30",-58653,56870,,-661.871,,-31.084,48.97,0,-154,,0,-7,-7,0,60.026,-0.9995,230829,133269,-42.399,-1384.45
"2026-01-21 13:14:40",-58653,56870,,-663.507,,-33.033,48.97,0,-154,,0,-5,-5,0,60.021,-0.9995,230825,133267,-43.068,-1384.53
"2026-01-21 13:14:50",-58653,56870,,-665.298,,-31.077,48.97,0,-154,,0,-3,-4,0,60.02,-0.9994,230851,133282,-47.14,-1385.75
"2026-01-21 13:15:00",-58653,56870,,-663.54,,-29.684,48.97,0,-154,,0,-4,-4,0,60.029,-0.9996,230715,133203,-37.457,-1380.42
"2026-01-21 13:15:10",-58653,56870,,-708.638,,-26.469,48.97,0,-154,,0,-7,-6,0,60.027,-0.9997,230691,133189,-54.365,-2140.78
"2026-01-21 13:15:20",-58653,56870,,-655.659,,-26.213,48.97,0,-154,,0,-5,-5,0,60.018,-0.9998,230695,133192,-62.423,-3050.04
"2026-01-21 13:15:30",-58653,56870,,172.395,,-33.341,48.97,1846,-154,,0,79,80,0,60.017,-0.9997,230737,133216,-68.366,-2758.9
"2026-01-21 13:15:40",-58652,56870,,3954.31,,-29.181,48.97,5605,-154,,0,315,315,0,60.02,-0.9965,230666,133175,-40.213,-481.873
"2026-01-21 13:15:50",-58650,56870,,7948.09,,-78.12,48.97,9260,-92,,0,547,541,0,60.02,0.9993,230645,133163,-70.247,1880.52
"2026-01-21 13:16:00",-58649,56870,,11170.3,,-98.158,48.97,12753,-92,,0,758,764,0,60.01,0.9993,230701,133195,-153.597,4045.54
"2026-01-21 13:16:10",-58647,56870,,14823.4,,-69.987,48.97,16203,-31,,0,971,981,0,60.005,0.9995,230717,133205,-195.616,6266.65
"2026-01-21 13:16:20",-58645,56870,,17966.1,,-101.939,48.95,19619,30,,0,1187,1191,0,60.003,0.9998,230709,133200,-162.908,8366.3
"2026-01-21 13:16:30",-58641,56870,,21532.3,,-72.009,48.95,23003,91,,0,1400,1406,0,60.012,0.9999,230596,133134,-178.108,10535.6
"2026-01-21 13:16:40",-58639,56870,,24751.6,,-53.294,48.95,26345,148,,0,1619,1617,0,60.017,0.9999,230585,133128,-136.802,12619.8
"2026-01-21 13:16:50",-58634,56870,,28204,,-75.092,48.95,29642,209,,0,1828,1825,0,60.019,0.9999,230557,133112,-193.44,14680.1
"2026-01-21 13:17:00",-58628,56870,,31406.1,,-107.039,48.94,32975,286,,0,2033,2025,0,60.018,0.9999,230544,133105,-197.257,16734.1
"2026-01-21 13:17:10",-58624,56870,,34839.9,,-123.353,48.94,36302,384,,0,2247,2241,0,59.998,0.9999,230609,133142,-237.153,18821.6
"2026-01-21 13:17:20",-58618,56870,,38078.1,,-142.611,48.89,39741,489,,0,2458,2452,0,59.991,0.9999,230653,133167,-234.639,20943.5
"2026-01-21 13:17:30",-58612,56870,,41503,,-142.77,48.89,43050,607,,0,2683,2679,0,60.006,0.9999,230492,133075,-236.869,23011.8
"2026-01-21 13:17:40",-58606,56870,,44744.7,,-147.894,48.89,46399,730,,0,2899,2896,0,60.014,1,230431,133040,-238.361,25139.3
"2026-01-21 13:17:50",-58600,56870,,48178.7,,-107.985,48.84,49690,938,,0,3122,3115,0,60.028,1,230555,133111,-254.475,27204.9
"2026-01-21 13:18:00",-58520,56782,,50549,,-134.767,48.8,51282,1077,,0,3262,3262,0,60.031,1,230445,133048,-164.246,28004.4
"2026-01-21 13:18:10",-58518,56782,,49949.6,,4.36,48.77,51155,1081,,0,3254,3254,0,60.026,1,230547,133106,-62.775,26626.8
"2026-01-21 13:18:20",-58516,56781,,50021.3,,57.113,48.75,51077,1081,,0,3244,3243,0,60.023,-1,230475,133065,-22.412,25319.6
"2026-01-21 13:18:30",-58514,56780,,49954.3,,38.774,48.72,51077,1024,,0,3241,3244,0,60.03,-1,230421,133034,1.313,24110.1
"2026-01-21 13:18:40",-58513,56780,,50090.7,,109.553,48.69,51077,987,,0,3246,3249,0,60.021,-1,230492,133074,15.732,22863.7
"2026-01-21 13:18:50",-58512,56780,,50102.1,,95.093,48.62,51041,967,,0,3245,3244,0,60.016,-1,230502,133080,27.933,21628.7
"2026-01-21 13:19:00",-58488,56757,,49975.3,,85.69,48.59,51037,890,,0,3240,3237,0,60.021,-1,230422,133034,-0.666,20377.7
"2026-01-21 13:19:10",-58487,56757,,49938.6,,79.772,48.58,51000,812,,0,3235,3239,0,60.01,-1,230451,133051,-19.522,19087
"2026-01-21 13:19:20",-58486,56756,,50093.1,,72.347,48.53,51000,812,,0,3237,3238,0,60.003,-1,230473,133063,-13.802,17874.5
"2026-01-21 13:19:30",-58484,56687,,49931.1,,43.794,48.5,50963,734,,0,3233,3235,0,60.011,-1,230506,133083,1.025,16594.8
"2026-01-21 13:19:40",-58484,56687,,50087.5,,77.603,48.5,50943,734,,0,3236,3235,0,60.017,-1,230400,133022,15.1,15340.5
"2026-01-21 13:19:50",-58483,56687,,49954.3,,87.798,48.48,50943,693,,0,3237,3238,0,60.019,-1,230400,133021,-3.929,14093.3
"2026-01-21 13:20:00",-58482,56686,,49963,,43.869,48.47,50943,632,,0,3237,3231,0,60.024,1,230402,133023,-22.985,12852.5
"2026-01-21 13:20:10",-58470,56674,,50309,,59.439,48.44,50832,632,,0,3228,3228,0,60.027,-1,230404,133024,-12.853,13613.2
"2026-01-21 13:20:20",-58480,56674,,50119.3,,25.564,48.42,50607,632,,0,3212,3216,0,60.034,1,230314,132972,-18.164,14708
"2026-01-21 13:20:30",-58469,56663,,50089.8,,-4.01,48.36,50570,632,,0,3213,3212,0,60.029,1,230346,132990,-38.258,15890.8
"2026-01-21 13:20:40",-58480,56674,,49963.6,,-48.05,48.3,50570,632,,0,3212,3208,0,60.025,1,230292,132959,-50.489,17158.7
"2026-01-21 13:20:50",-58456,56628,,50096.4,,-88.409,48.27,50549,632,,0,3206,3211,0,60.023,1,230305,132967,-70.515,18368.1
"2026-01-21 13:21:00",-58456,56628,,50071.6,,-81.452,48.27,50549,673,,0,3208,3208,0,60.014,1,230348,132992,-60.817,19604.1
"2026-01-21 13:21:10",-58456,56628,,49954.7,,-43.016,48.23,50549,750,,0,3209,3213,0,60.013,-1,230268,132945,-10.888,20840.2
"2026-01-21 13:21:20",-58454,56628,,50072.8,,-68.344,48.2,50549,791,,0,3210,3209,0,60.016,-1,230281,132953,4.231,22089.6
"2026-01-21 13:21:30",-58454,56628,,50069,,-30.91,48.2,50549,873,,0,3210,3205,0,60.026,-1,230235,132926,21.726,23328.2
"2026-01-21 13:21:40",-58454,56628,,49944,,-96.362,48.16,50549,873,,0,3204,3204,0,60.029,-1,230225,132921,-20.651,24597.5
"2026-01-21 13:21:50",-58454,56639,,49965.1,,-65.828,48.11,50529,954,,0,3206,3212,0,60.03,-1,230243,132931,-6.2,25841.7
"2026-01-21 13:22:00",-58453,56639,,50094.8,,-83.346,48.11,50529,1052,,0,3210,3204,0,60.018,-1,230220,132918,1.507,27073.8
"2026-01-21 13:22:10",-58453,56616,,49925.9,,-72.056,48.06,50546,1077,,0,3209,3205,0,60.004,-1,230165,132886,6.346,28301.6
"2026-01-21 13:22:20",-58452,56615,,49894.8,,-49.737,48.03,50505,1180,,0,3204,3202,0,60.01,-1,230159,132883,0.744,29488.7
"2026-01-21 13:22:30",-58441,56604,,50074.6,,-98.016,47.95,50530,1241,,0,3209,3208,0,60.021,-1,230153,132879,9.247,30791.6
"2026-01-21 13:22:40",-58430,56593,,49939.6,,-68.142,47.94,50510,1282,,0,3203,3210,0,60.016,-1,230197,132904,-33.923,32006.5
"2026-01-21 13:22:50",-58439,56604,,50061,,-83.781,47.91,50510,1364,,0,3205,3208,0,60.016,-1,230300,132964,-20.403,33264.5
"2026-01-21 13:23:00",-58428,56593,,49950.3,,-76.257,47.89,50510,1446,,0,3208,3206,0,60.008,1,230194,132903,-49.211,34481.6
"2026-01-21 13:23:10",-58439,56604,,49950.3,,-124.701,47.88,50510,1548,,0,3207,3204,0,59.994,-1,230301,132965,-39.102,35731
"2026-01-21 13:23:20",-58439,56603,,50069,,-101.027,47.84,50510,1653,,0,3205,3206,0,60.001,1,230332,132982,-52.364,36987.6
"2026-01-21 13:23:30",-58439,56603,,49923.9,,-85.594,47.81,50510,1730,,0,3209,3202,0,60.011,-1,230284,132955,2.101,38210.8
"2026-01-21 13:23:40",-58439,56603,,49905,,-109.23,47.8,50489,1816,,0,3206,3203,0,60.013,1,230196,132904,-66.246,39471.7
"2026-01-21 13:23:50",-58426,56580,,50082.9,,-97.837,47.78,50489,1893,,0,3208,3204,0,60.005,-1,230302,132965,-49.347,40707.1
"2026-01-21 13:24:00",-58437,56591,,49962.2,,-79.159,47.69,50489,1995,,0,3209,3203,0,60.001,1,230292,132959,-57.936,41942.3
"2026-01-21 13:24:10",-58437,56591,,49920,,-132.453,47.69,50449,2055,,0,3203,3201,0,60,1,230364,133001,-80.339,43145.9
"2026-01-21 13:24:20",-58437,56591,,50095.6,,-139.66,47.67,50473,2178,,0,3206,3205,0,60.009,1,230326,132979,-109.185,44427.9
"2026-01-21 13:24:30",-58437,56591,,49932.9,,-119.411,47.64,50473,2304,,0,3202,3206,0,60.029,1,230250,132935,-85.344,45632.1
"2026-01-21 13:24:40",-58436,56590,,49924.5,,-90.197,47.61,50473,2402,,0,3203,3205,0,60.025,-1,230141,132872,-23.068,46887
"2026-01-21 13:24:50",-58425,56579,,50091.2,,-91.144,47.58,50473,2483,,0,3205,3203,0,60.01,1,230281,132953,-139.417,48117.5
"2026-01-21 13:25:00",-58425,56579,,49963.6,,-102.485,47.55,50473,2624,,0,3203,3202,0,60.01,1,230282,132953,-69.33,48655.4
"2026-01-21 13:25:10",-58424,56579,,49953.7,,-99.748,47.5,50527,2624,,0,3209,3206,0,60.015,1,230304,132966,-89.202,49295.8
"2026-01-21 13:25:20",-58423,56578,,49924.8,,-74.662,47.47,50527,2645,,0,3210,3210,0,60.009,1,230297,132962,-71.66,49294.3
"2026-01-21 13:25:30",-58423,56578,,49919.7,,-71.041,47.42,50527,2645,,0,3209,3210,0,60.016,1,230283,132954,-66.739,49289
"2026-01-21 13:25:40",-58423,56578,,49915.2,,-79.321,47.41,50527,2645,,0,3204,3208,0,60.013,1,230311,132970,-70.072,49288.8
"2026-01-21 13:25:50",-58423,56578,,49911,,-75.225,47.34,50527,2645,,0,3204,3206,0,60.004,1,230393,133018,-71.573,49285.2
"2026-01-21 13:26:00",-58423,56578,,49909.8,,-69.548,47.31,50527,2645,,0,3205,3207,0,59.996,1,230345,132990,-68.274,49284.2
"2026-01-21 13:26:10",-58423,56578,,49910,,-72.803,47.28,50527,2645,,0,3207,3206,0,59.997,1,230386,133013,-66.022,49283.5
"2026-01-21 13:26:20",-58411,56566,,49904.6,,-69.797,47.28,50527,2645,,0,3206,3208,0,60.016,-1,230390,133016,-59.922,49281.2
"2026-01-21 13:26:30",-58411,56566,,49915.6,,-71.555,47.25,50527,2645,,0,3210,3205,0,60.024,-1,230281,132953,-57.285,49287
"2026-01-21 13:26:40",-58422,56588,,49917.2,,-321.457,47.2,50527,2404,,0,3209,3207,0,60.024,1,230297,132962,-351.132,49293.6
"2026-01-21 13:26:50",-58411,56566,,49935.2,,-286.92,47.19,50527,2520,,0,3208,3210,0,60.017,1,230255,132938,-110.669,49308.8
"2026-01-21 13:27:00",-58421,56577,,49930.1,,-124.958,47.19,50527,2396,,0,3206,3212,0,60.005,1,230430,133039,-275.995,49304.8
"2026-01-21 13:27:10",-58421,56577,,49927.2,,-309.693,47.19,50527,2474,,0,3204,3207,0,60.007,1,230356,132996,-343.837,49304.7
"2026-01-21 13:27:20",-58352,56508,,49918,,-1552.07,47.12,50527,658,,0,3206,3204,0,60.027,0.9993,230271,132947,-1891.72,49296.4
"2026-01-21 13:27:30",-58352,56508,,49916.4,,-1889.15,47.06,50527,1373,,0,3209,3208,0,60.028,0.9995,230100,132848,-1500.37,49296.1
"2026-01-21 13:27:40",-58350,56506,,49910.6,,-1675.9,47.03,50527,1152,,0,3209,3211,0,60.011,0.9996,230147,132876,-1425.5,49290.3
"2026-01-21 13:27:50",-58338,56494,,49923.9,,-1797.22,46.95,50527,1113,,0,3208,3213,0,60.008,0.9994,230223,132920,-1710.24,49298.6
"2026-01-21 13:28:00",-58338,56494,,49925.1,,-1862.74,46.92,50527,978,,0,3209,3211,0,60.007,0.9994,230227,132922,-1670.79,49303.3
"2026-01-21 13:28:10",-58338,56494,,49924.3,,-1693.48,46.91,50527,872,,0,3208,3213,0,60.007,0.9994,230337,132985,-1774.79,49299.8
"2026-01-21 13:28:20",-58337,56493,,49927.8,,-1655.42,46.89,50527,-151,,0,3202,3206,0,60.014,0.9994,230285,132955,-1750.76,49306.1
"2026-01-21 13:28:30",-58359,56515,,49920.7,,-2849.13,46.81,50527,-680,,0,3206,3207,0,60.013,0.998,230214,132914,-3153.07,49295.6
"2026-01-21 13:28:40",-58315,56471,,49914.3,,-3126.5,46.8,50527,-457,,0,3209,3206,0,60.019,0.9979,230194,132903,-3187.61,49294.8
"2026-01-21 13:28:50",-58337,56493,,49913.8,,-2962.05,46.75,50527,-1668,,0,3206,3206,0,60.016,0.9977,230077,132835,-3327.28,49294.8
"2026-01-21 13:29:00",-58336,56492,,49920.7,,-4219.67,46.75,50548,-1863,,0,3210,3208,0,60.024,0.9959,230110,132854,-4484.96,49298.3
"2026-01-21 13:29:10",-58336,56492,,49920.7,,-4683.62,46.75,50548,-2003,,0,3209,3208,0,60.021,0.9957,230088,132841,-4593.22,49300
"2026-01-21 13:29:20",-58336,56492,,49914.2,,-4741.51,46.7,50548,-1904,,0,3206,3209,0,60.02,0.9959,229976,132777,-4507.19,49298.5
"2026-01-21 13:29:30",-58325,56481,,49913.3,,-5669.24,46.66,50548,-3393,,0,3211,3211,0,60.013,0.9932,230075,132834,-5811.81,49291.3
"2026-01-21 13:29:40",-58311,56468,,49909.3,,-6016.6,46.64,50548,-3338,,0,3210,3208,0,60.014,0.9928,230018,132801,-5952.85,49289.1
"2026-01-21 13:29:50",-58310,56467,,49913.8,,-5986.75,46.61,50548,-3303,,0,3211,3210,0,60.017,0.993,229965,132771,-5879.87,49292.1
"2026-01-21 13:30:00",-58321,56478,,49908,,-6114.37,46.59,50548,-3264,,0,3210,3208,0,60.022,0.9928,229973,132775,-5943.49,49287.8
"2026-01-21 13:30:10",-58321,56478,,49787.8,,-5870.42,46.56,50681,-3364,,0,3213,3214,0,60.018,0.9928,229971,132774,-5784.42,47694.4
"2026-01-21 13:30:20",-58309,56466,,49713.5,,-5554.94,46.52,50796,-3479,,0,3225,3222,0,60.026,0.9923,229921,132745,-5690.57,45401.9
"2026-01-21 13:30:30",-58320,56477,,50179,,-5671.38,46.48,50898,-3553,,0,3236,3238,0,60.016,0.9913,229893,132729,-5736.26,43098.1
"2026-01-21 13:30:40",-58309,56466,,49855.5,,-5719.92,46.42,50943,-3811,,0,3235,3233,0,60.007,0.9904,229888,132726,-5683.22,40587.9
"2026-01-21 13:30:50",-58308,56465,,50134.6,,-5592.75,46.41,50903,-3997,,0,3237,3238,0,60.009,0.9886,229967,132771,-5820.7,38103.3
"2026-01-21 13:31:00",-58319,56476,,49888.5,,-5790.52,46.34,50988,-4130,,0,3237,3239,0,60.013,0.9873,229904,132735,-5738.06,35635.5
"2026-01-21 13:31:10",-58319,56476,,50079.3,,-5869.13,46.33,50903,-4305,,0,3230,3230,0,60.017,0.9846,229938,132755,-5876.29,33101.4
"2026-01-21 13:31:20",-58317,56474,,49934,,-5848.63,46.3,50985,-4446,,0,3235,3237,0,60.028,0.9829,229894,132729,-5767.04,30713.5
"2026-01-21 13:31:30",-58305,56462,,50047.6,,-5830.73,46.25,50898,-4487,,0,3233,3236,0,60.023,0.98,229824,132689,-5714.7,28130.7
"2026-01-21 13:31:40",-58327,56484,,50222.2,,-5803.15,46.23,50961,-4705,,0,3240,3238,0,60.019,0.9745,229930,132750,-5918.47,25712.8
"2026-01-21 13:31:50",-58328,56485,,49866.6,,-5628.81,46.2,50963,-4769,,0,3234,3234,0,60.024,0.9711,229856,132708,-5696.84,23161.5
"2026-01-21 13:32:00",-58327,56484,,49852.6,,-5742.62,46.17,50935,-4770,,0,3228,3231,0,60.019,0.9648,229748,132645,-5624.88,20631.9
"2026-01-21 13:32:10",-58327,56484,,50196.4,,-5798.92,46.11,50954,-5090,,0,3239,3237,0,60.005,0.953,229855,132707,-5792.71,18212.7
"2026-01-21 13:32:20",-58371,56528,,49808.4,,-5750.53,46.08,50934,-5052,,0,3232,3234,0,60,0.9378,229897,132731,-5791.08,15642.5
"2026-01-21 13:32:30",-58325,56482,,50133.5,,-5638.58,46.05,50895,-5168,,0,3233,3236,0,59.996,0.9158,229869,132715,-5779.59,13177.2
"2026-01-21 13:32:40",-58347,56504,,49882.6,,-5877.42,46.02,50963,-5377,,0,3231,3233,0,59.988,0.8759,229919,132744,-5885.68,10681.9
"2026-01-21 13:32:50",-58369,56526,,50066.5,,-5762.57,46.02,50877,-5389,,0,3230,3229,0,59.994,0.801,229996,132788,-6065.41,8113.81
"2026-01-21 13:33:00",-58367,56525,,50185.2,,-5869.9,46.02,50923,-5449,,0,3233,3235,0,60.008,0.6895,229862,132711,-5961.72,5675.64
"2026-01-21 13:33:10",-58367,56525,,49847.9,,-5800.25,46,50955,-5381,,0,3233,3235,0,60.017,0.4734,229859,132710,-5878.35,3159.33
"2026-01-21 13:33:20",-58377,56535,,50064.6,,-5687.42,45.95,50870,-5510,,0,3232,3231,0,60.007,0.097,229881,132722,-5917.78,576.602
"2026-01-21 13:33:30",-58388,56546,,50388.1,,-5784.46,45.95,50823,-5415,,0,3231,3229,0,60.003,-0.2986,229907,132737,-5848.56,-1829.74
"2026-01-21 13:33:40",-58399,56557,,50115.1,,-5966.36,45.84,50587,-5703,,0,3215,3217,0,59.988,-0.5905,229981,132779,-6055.41,-4430.53
"2026-01-21 13:33:50",-58410,56568,,50051.8,,-5911.54,45.8,50587,-5622,,0,3210,3215,0,59.979,-0.7534,229964,132770,-6016.26,-6892.59
"2026-01-21 13:34:00",-58409,56567,,50045,,-5879.07,45.75,50587,-5495,,0,3209,3215,0,59.994,-0.8433,229940,132756,-5966.33,-9360.59
"2026-01-21 13:34:10",-58431,56589,,50047.3,,-5815.83,45.73,50587,-5437,,0,3210,3212,0,59.988,-0.8929,229897,132731,-5983.06,-11861.8
"2026-01-21 13:34:20",-58431,56589,,50053.1,,-5819.61,45.67,50587,-5405,,0,3210,3214,0,60.001,-0.9278,229863,132712,-5781.84,-14370
"2026-01-21 13:34:30",-58452,56610,,50052.4,,-5645.13,45.66,50587,-5289,,0,3209,3208,0,60.02,-0.9452,229811,132681,-5823.24,-16851.2
"2026-01-21 13:34:40",-58451,56609,,50049.2,,-5555.25,45.62,50587,-5179,,0,3210,3214,0,60.016,-0.9595,229710,132623,-5697.99,-19396.5
"2026-01-21 13:34:50",-58462,56620,,50050.1,,-5661.34,45.61,50587,-5356,,0,3210,3217,0,60.008,-0.9671,229790,132669,-5763.07,-21892.6
"2026-01-21 13:35:00",-58462,56620,,50048,,-5610.94,45.58,50587,-5267,,0,3211,3216,0,60.017,-0.9727,229780,132664,-5831.1,-24405.9
"2026-01-21 13:35:10",-58483,56641,,50045.9,,-5524.28,45.5,50587,-5085,,0,3215,3214,0,60.012,-0.9766,229666,132598,-5526.66,-25074.5
"2026-01-21 13:35:20",-58483,56641,,50044.3,,-5439.51,45.5,50587,-5316,,0,3211,3214,0,59.995,-0.9752,229768,132657,-5697.38,-25109.6
"2026-01-21 13:35:30",-58507,56722,,50041.5,,-5794.13,45.5,50587,-5477,,0,3214,3210,0,59.991,-0.9755,229784,132666,-5676.98,-25140.1
"2026-01-21 13:35:40",-58534,56722,,50045.6,,-5513.64,45.48,50587,-5234,,0,3214,3209,0,60.006,-0.9767,229696,132615,-5531.67,-25151.3
"2026-01-21 13:35:50",-58533,56721,,50050.1,,-5317.46,45.47,50587,-5048,,0,3213,3213,0,60.021,-0.9775,229636,132580,-5417.34,-25088.2
"2026-01-21 13:36:00",-58531,56720,,50048.6,,-5388.65,45.45,50587,-4992,,0,3210,3213,0,60.015,-0.9788,229495,132499,-5254.55,-25108.2
"2026-01-21 13:36:10",-58622,56811,,50050.3,,-5436.58,45.42,50587,-5100,,0,3210,3214,0,60.01,-0.9773,229639,132582,-5452.38,-25127.4
"2026-01-21 13:36:20",-58622,56811,,50049.1,,-5428.43,45.36,50587,-5116,,0,3210,3213,0,60.006,-0.9775,229653,132590,-5427.52,-25144.6
"2026-01-21 13:36:30",-58622,56811,,50048.9,,-5349.07,45.28,50587,-5056,,0,3208,3213,0,59.988,-0.9778,229618,132570,-5391.46,-25114.5
"2026-01-21 13:36:40",-58622,56811,,50047.6,,-5604.91,45.25,50587,-5204,,0,3209,3210,0,59.988,-0.9767,229699,132617,-5526.97,-25127
"2026-01-21 13:36:50",-58621,56811,,50047.7,,-5544.72,45.22,50587,-5130,,0,3211,3214,0,59.999,-0.9768,229687,132610,-5516.04,-25143.1
"2026-01-21 13:37:00",-58620,56810,,50048.6,,-5355.29,45.17,50587,-5039,,0,3209,3213,0,60.016,-0.9782,229605,132563,-5336.67,-25113.6
"2026-01-21 13:37:10",-58620,56810,,50045.7,,-5464.54,45.09,50587,-5088,,0,3210,3214,0,60.021,-0.9775,229627,132575,-5425.29,-25116.9
"2026-01-21 13:37:20",-58649,56870,,50055,,-5348.85,45.09,50587,-5067,,0,3211,3214,0,60.015,-0.978,229608,132564,-5363.21,-25110.9
"2026-01-21 13:37:30",-58649,56870,,50052.6,,-5460.91,45.08,50587,-5241,,0,3213,3212,0,60,-0.976,229784,132666,-5609.67,-25118.4
"2026-01-21 13:37:40",-58649,56870,,50051,,-5764.58,45.06,50587,-5423,,0,3213,3214,0,59.992,-0.9756,229769,132657,-5663.4,-25127.4
"2026-01-21 13:37:50",-58647,56870,,50056.1,,-5618.57,44.98,50587,-5344,,0,3211,3211,0,59.993,-0.976,229756,132650,-5616.45,-25130.1
"2026-01-21 13:38:00",-58647,56870,,50052.8,,-5644.73,44.97,50587,-5270,,0,3209,3213,0,59.997,-0.9759,229778,132662,-5627.79,-25134.7
"2026-01-21 13:38:10",-58647,56870,,50051.6,,-5577.9,44.95,50587,-5264,,0,3210,3216,0,60.007,-0.9763,229697,132615,-5572.66,-25138.3
"2026-01-21 13:38:20",-58647,56870,,50053.7,,-5529.05,44.92,50587,-5137,,0,3212,3214,0,60.018,-0.9767,229646,132586,-5522.74,-25141.1
"2026-01-21 13:38:30",-58647,56870,,50051.6,,-5481.93,44.89,50587,-5190,,0,3214,3210,0,60.017,-0.9764,229690,132612,-5565.08,-25147.3
"2026-01-21 13:38:40",-58647,56870,,50049,,-5471.01,44.89,50587,-5140,,0,3212,3213,0,60.003,-0.9767,229681,132606,-5518.85,-25104.4
"2026-01-21 13:38:50",-58645,56870,,50053.5,,-5485.86,44.89,50587,-5223,,0,3214,3210,0,59.998,-0.9759,229747,132645,-5619.52,-25102.2
"2026-01-21 13:39:00",-58645,56870,,50051.7,,-5550.6,44.86,50587,-5279,,0,3215,3212,0,59.991,-0.9766,229695,132615,-5537.94,-25107.8
"2026-01-21 13:39:10",-58645,56870,,50059.4,,-5490.44,44.83,50587,-5270,,0,3213,3211,0,59.987,-0.9774,229671,132601,-5435.64,-25103.7
"2026-01-21 13:39:20",-58645,56870,,50059.7,,-5490.53,44.8,50587,-5071,,0,3213,3211,0,60,-0.9774,229674,132602,-5428.27,-25104.8
"2026-01-21 13:39:30",-58645,56870,,50057.7,,-5494.16,44.72,50587,-5136,,0,3213,3213,0,60.017,-0.9775,229629,132577,-5427.42,-25107.9
"2026-01-21 13:39:40",-58645,56870,,50059.9,,-5383.27,44.7,50587,-5092,,0,3211,3213,0,60.024,-0.9775,229618,132570,-5420.84,-25107.3
"2026-01-21 13:39:50",-58644,56870,,50055.4,,-5483.34,44.66,50587,-5176,,0,3206,3213,0,60.014,-0.9771,229673,132602,-5477.47,-25117.6
"2026-01-21 13:40:00",-58644,56870,,50057,,-5465.71,44.58,50587,-5145,,0,3209,3212,0,59.995,-0.9776,229646,132586,-5409.22,-25117.1
"2026-01-21 13:40:10",-58643,56870,,50054,,-5446.81,44.56,50587,-5192,,0,3209,3215,0,59.979,-0.9769,229684,132608,-5500.01,-25123.4
"2026-01-21 13:40:20",-58643,56870,,50054.9,,-5534.97,44.48,50587,-5138,,0,3213,3210,0,59.993,-0.9774,229646,132586,-5434.08,-25123.2
"2026-01-21 13:40:30",-58643,56870,,50056.3,,-5471.08,44.45,50587,-5065,,0,3213,3212,0,60.006,-0.9781,229605,132563,-5351.36,-25130.7
"2026-01-21 13:40:40",-58643,56870,,50058.7,,-5376.83,44.42,50587,-5140,,0,3211,3211,0,60.01,-0.9773,229660,132595,-5449.96,-25127.6
"2026-01-21 13:40:50",-58643,56870,,50059.9,,-5507.02,44.42,50587,-4999,,0,3212,3216,0,59.991,-0.9774,229575,132545,-5432.36,-25121.6
"2026-01-21 13:41:00",-58642,56870,,50063.3,,-5457.12,44.39,50587,-5228,,0,3213,3214,0,59.988,-0.9769,229728,132634,-5498.18,-25126.4
"2026-01-21 13:41:10",-58642,56870,,50070.4,,-5494.08,44.39,50587,-5042,,0,3217,3209,0,59.986,-0.9776,229599,132559,-5415.67,-25117.1
"2026-01-21 13:41:20",-58642,56870,,50070.7,,-5443.51,44.39,50587,-5095,,0,3214,3212,0,59.996,-0.9772,229709,132623,-5460.82,-25114.1
"2026-01-21 13:41:30",-58642,56870,,50070.1,,-5336.62,44.36,50587,-4991,,0,3214,3212,0,60.004,-0.9787,229597,132558,-5275.88,-25119.5
"2026-01-21 13:41:40",-58641,56870,,50071.1,,-5215.74,44.36,50587,-5037,,0,3215,3212,0,60.006,-0.9778,229595,132557,-5391.62,-25119.4
"2026-01-21 13:41:50",-58641,56870,,50073.6,,-5558.88,44.3,50587,-5074,,0,3213,3215,0,60.016,-0.9774,229620,132571,-5434.36,-25120.4
"2026-01-21 13:42:00",-58641,56870,,50074.5,,-5462.39,44.25,50587,-5121,,0,3211,3211,0,60.014,-0.9766,229664,132597,-5534.05,-25112.3
"2026-01-21 13:42:10",-58641,56870,,50080.8,,-5552.73,44.17,50587,-5225,,0,3211,3214,0,60.004,-0.9765,229735,132638,-5548.91,-25109.7
"2026-01-21 13:42:20",-58641,56870,,50077,,-5594.2,44.12,50587,-5324,,0,3208,3215,0,60.003,-0.9761,229778,132662,-5592.23,-25112.2
"2026-01-21 13:42:30",-58641,56870,,50081.6,,-5612.05,44.08,50587,-5400,,0,3210,3211,0,60.008,-0.9749,229791,132670,-5738.53,-25107.5
"2026-01-21 13:42:40",-58640,56870,,50081.2,,-5616.69,44.06,50587,-5247,,0,3212,3212,0,60.011,-0.976,229717,132627,-5609.17,-25106
"2026-01-21 13:42:50",-58640,56870,,50080.9,,-5608.76,44.02,50587,-5402,,0,3209,3213,0,60.007,-0.9754,229779,132663,-5680.42,-25111
"2026-01-21 13:43:00",-58639,56870,,50083.2,,-5549.21,43.98,50587,-5319,,0,3210,3212,0,59.999,-0.9767,229727,132633,-5515.33,-25110.7
"2026-01-21 13:43:10",-58639,56870,,50079.5,,-5646.01,43.95,50587,-5453,,0,3208,3212,0,59.994,-0.9755,229793,132671,-5667.43,-25116.8
"2026-01-21 13:43:20",-58639,56870,,50082.1,,-5668.8,43.95,50587,-6593,,0,3209,3210,0,60.007,-0.9751,229788,132668,-5712.29,-25112.1
"2026-01-21 13:43:30",-58639,56870,,50073.8,,-7173.57,43.92,50587,-6809,,0,3211,3210,0,60.013,-0.9607,229687,132610,-7246.63,-25076.7
"2026-01-21 13:43:40",-58639,56870,,50072.4,,-7223.56,43.89,50587,-6896,,0,3212,3212,0,60.01,-0.9621,229669,132599,-7114.16,-25081.8
"2026-01-21 13:43:50",-58639,56870,,50075.6,,-7161.9,43.84,50587,-6869,,0,3212,3213,0,60.001,-0.9609,229784,132666,-7224.44,-25074.8
"2026-01-21 13:44:00",-58638,56870,,50074.2,,-7389.5,43.84,50587,-6997,,0,3212,3215,0,59.989,-0.9603,229793,132671,-7289.16,-25077.2
"2026-01-21 13:44:10",-58638,56870,,50075.6,,-7284.56,43.81,50587,-6872,,0,3208,3213,0,59.996,-0.9603,229842,132700,-7292.37,-25077.3
"2026-01-21 13:44:20",-58638,56870,,50077.1,,-7166.19,43.75,50587,-6967,,0,3212,3214,0,60.006,-0.9603,229814,132683,-7285.88,-25075.3
"2026-01-21 13:44:30",-58632,56870,,50075.5,,-7245.51,43.72,50587,-6961,,0,3213,3213,0,60.011,-0.9605,229809,132680,-7266.18,-25076.4
"2026-01-21 13:44:40",-58621,56870,,50077.9,,-7159.44,43.7,50587,-6936,,0,3211,3214,0,60.012,-0.9609,229792,132670,-7224,-25072.5
"2026-01-21 13:44:50",-58622,56870,,50078.6,,-7069.9,43.66,50587,-6746,,0,3211,3210,0,60.011,-0.9627,229644,132585,-7053.75,-25069.1
"2026-01-21 13:45:00",-58629,56870,,50069.1,,-8854.83,43.62,50587,-8487,,0,3213,3215,0,59.996,-0.9467,229698,132616,-8536.42,-25083.9
"2026-01-21 13:45:10",-58610,56870,,50074.1,,-8697.94,43.59,50587,-8336,,0,3213,3216,0,59.984,-0.9459,229638,132582,-8610.15,-25078
"2026-01-21 13:45:20",-58602,56870,,50074.1,,-8695.76,43.52,50587,-8403,,0,3215,3210,0,59.992,-0.9442,229761,132653,-8748.11,-25076.9
"2026-01-21 13:45:30",-58606,56870,,50082.3,,-8602.58,43.5,50587,-9449,,0,3211,3212,0,60.002,-0.9427,229588,132553,-8876,-25066.7
"2026-01-21 13:45:40",-58605,56870,,50073.3,,-10379,43.47,50587,-9868,,0,3213,3214,0,60.008,-0.9267,229588,132553,-10174.7,-25081
"2026-01-21 13:45:50",-58599,56870,,50071.6,,-10137.1,43.42,50587,-9768,,0,3213,3214,0,60.022,-0.9269,229606,132563,-10162,-25081.1
"2026-01-21 13:46:00",-58598,56870,,50066.9,,-12120,43.41,50587,-11542,,0,3208,3213,0,60.02,-0.9082,229555,132534,-11568.8,-25097.3
"2026-01-21 13:46:10",-58597,56870,,50071.4,,-11744.3,43.38,50587,-11377,,0,3214,3212,0,60.01,-0.908,229566,132540,-11579.8,-25081.2
"2026-01-21 13:46:20",-58598,56870,,50075.5,,-11737.1,43.3,50587,-11551,,0,3210,3209,0,60.007,-0.9043,229695,132615,-11841.5,-25077.5
"2026-01-21 13:46:30",-58590,56870,,50075.3,,-11870.6,43.25,50587,-11359,,0,3212,3208,0,60.014,-0.9065,229566,132540,-11689.6,-25084.3
"2026-01-21 13:46:40",-58583,56870,,50069.9,,-13539.9,43.17,50587,-12974,,0,3213,3212,0,60.016,-0.8868,229572,132543,-13086.6,-25102
"2026-01-21 13:46:50",-58588,56870,,50071.5,,-13239.2,43.17,50587,-14247,,0,3211,3213,0,60.01,-0.8789,229588,132553,-13618.5,-25089.9
"2026-01-21 13:47:00",-58587,56870,,50068.7,,-14787.7,43.16,50587,-14448,,0,3214,3216,0,60.011,-0.8634,229485,132493,-14667.3,-25096.6
"2026-01-21 13:47:10",-58587,56870,,50071.8,,-14735.5,43.11,50587,-14179,,0,3212,3213,0,60.005,-0.8627,229453,132475,-14713.4,-25095.6
"2026-01-21 13:47:20",-58587,56870,,50069.2,,-15449.7,43.11,50587,-15251,,0,3212,3211,0,59.998,-0.8555,229496,132500,-15198.2,-25105.1
"2026-01-21 13:47:30",-58587,56870,,50069.7,,-15295.5,43.06,50587,-14994,,0,3214,3211,0,59.994,-0.852,229459,132478,-15431,-25103.4
"2026-01-21 13:47:40",-58569,56870,,50072.9,,-15264.5,43.03,50587,-14918,,0,3212,3210,0,60.005,-0.8545,229428,132460,-15263.3,-25103.3
"2026-01-21 13:47:50",-58575,56870,,50077.8,,-15275.1,42.98,50587,-14872,,0,3208,3212,0,60.026,-0.8566,229328,132403,-15120.9,-25097.7
"2026-01-21 13:48:00",-58574,56870,,50080.6,,-15206.9,42.94,50587,-14845,,0,3212,3212,0,60.026,-0.857,229299,132386,-15096.2,-25098.4
"2026-01-21 13:48:10",-58570,56870,,50079.9,,-15273.8,42.88,50587,-15016,,0,3212,3213,0,60.014,-0.8533,229422,132457,-15346.9,-25107.8
"2026-01-21 13:48:20",-58574,56870,,50080.8,,-15291,42.8,50587,-15040,,0,3214,3216,0,60.003,-0.8518,229507,132506,-15446.2,-25111.1
"2026-01-21 13:48:30",-58568,56870,,50081.1,,-15306.1,42.78,50587,-14994,,0,3211,3214,0,60.006,-0.8541,229413,132452,-15298.6,-25112.6
"2026-01-21 13:48:40",-58575,56870,,50080.8,,-15374.9,42.75,50587,-15101,,0,3213,3214,0,60.011,-0.8533,229437,132466,-15334.2,-25083.1
"2026-01-21 13:48:50",-58573,56870,,50085,,-14314.3,42.72,50587,-14276,,0,3210,3210,0,60.017,-0.8639,229490,132496,-14620.8,-25072.5
"2026-01-21 13:49:00",-58573,56870,,50095,,-12088.3,42.69,50587,-10939,,0,3210,3213,0,60.03,-0.9081,229685,132609,-11561.1,-25060.2
"2026-01-21 13:49:10",-58571,56870,,50042.7,,-11747.6,42.67,50530,-11434,,0,3209,3212,0,60.017,-0.9071,229622,132572,-11659.2,-25116.3
"2026-01-21 13:49:20",-58573,56870,,50056,,-8360.35,42.61,50530,-8234,,0,3208,3211,0,60.014,-0.9412,229893,132729,-9010.16,-25088.7
"2026-01-21 13:49:30",-58570,56870,,50053.2,,-8732.71,42.56,50530,-5178,,0,3211,3211,0,60.002,-0.9723,229896,132730,-6031.92,-25092.5
"2026-01-21 13:49:40",-58563,56870,,50066.7,,-5790.02,42.53,50530,-5407,,0,3210,3210,0,59.995,-0.9751,229885,132725,-5709.51,-25087.5
"2026-01-21 13:49:50",-58561,56870,,50075.1,,-2300.64,42.52,50530,-2168,,0,3209,3211,0,59.999,-0.9937,230000,132791,-2819.66,-25065.9
"2026-01-21 13:50:00",-58562,56870,,50076.2,,-2689.09,42.48,50530,-2345,,0,3205,3208,0,59.996,-0.9941,229926,132748,-2741.09,-25084.5
"2026-01-21 13:50:10",-58560,56870,,50080.9,,507.735,42.44,50530,590,,0,3209,3212,0,59.999,-1,230014,132799,-135.259,-25072.7
"2026-01-21 13:50:20",-58562,56870,,50077.8,,23.581,42.42,50530,417,,0,3211,3211,0,60.016,1,229994,132787,-16.46,-25082.6
"2026-01-21 13:50:30",-58562,56870,,50075.7,,25.787,42.31,50530,417,,0,3208,3204,0,60.029,1,229994,132787,-14.627,-25082
"2026-01-21 13:50:40",-58566,56870,,50076.3,,25.941,42.27,50530,417,,0,3203,3210,0,60.016,1,229948,132761,-10.478,-25078.4
"2026-01-21 13:50:50",-58562,56870,,50075.6,,338.769,42.27,50530,740,,0,3207,3207,0,60.025,0.9999,230023,132804,321.762,-25082.2
"2026-01-21 13:51:00",-58559,56870,,50073.6,,1336.82,42.2,50530,2659,,0,3209,3211,0,60.02,0.9973,230051,132820,1843.87,-25074.2
"2026-01-21 13:51:10",-58563,56870,,50075.6,,1813.22,42.17,50530,2323,,0,3212,3208,0,60.008,0.9971,229990,132785,1921.81,-25078.5
"2026-01-21 13:51:20",-58560,56870,,50080.3,,3484.28,42.14,50530,3649,,0,3212,3208,0,59.998,0.9912,230144,132874,3353.27,-25073.6
"2026-01-21 13:51:30",-58562,56870,,50087.3,,5102.52,42.12,50530,5176,,0,3213,3207,0,60.002,0.9829,230188,132899,4687.21,-25053.5
"2026-01-21 13:51:40",-58562,56870,,50095.1,,6602.3,42.09,50530,6950,,0,3209,3207,0,60.018,0.9683,230308,132968,6455.67,-25047.3
"2026-01-21 13:51:50",-58569,56870,,50096.7,,8131.9,42.06,50530,8474,,0,3203,3205,0,60.024,0.9544,230279,132952,7827.1,-25041.9
"2026-01-21 13:52:00",-58571,56870,,50099,,9350.02,42.03,50530,9925,,0,3207,3211,0,60.015,0.9365,230434,133041,9370.24,-25043.8
"2026-01-21 13:52:10",-58570,56870,,50039.5,,9679.05,41.97,50489,11480,,0,3204,3210,0,60.008,0.9215,230443,133046,10574.9,-25104.5
"2026-01-21 13:52:20",-58560,56870,,50044.6,,10599.4,41.95,50489,11042,,0,3207,3207,0,60.005,0.9199,230409,133027,10701.1,-25107.2
"2026-01-21 13:52:30",-58571,56870,,50045.7,,10716.6,41.92,50489,11138,,0,3207,3204,0,59.996,0.921,230401,133022,10616.7,-25106.9
"2026-01-21 13:52:40",-58568,56870,,50053.3,,12638.8,41.86,50489,12731,,0,3204,3205,0,59.992,0.9004,230454,133053,12116.1,-25087.8
"2026-01-21 13:52:50",-58564,56870,,50051.3,,12173.2,41.81,50489,12578,,0,3206,3206,0,60.014,0.8988,230401,133022,12234.4,-25097.7
"2026-01-21 13:53:00",-58567,56870,,50059.8,,14109.6,41.77,50489,14357,,0,3208,3204,0,60.024,0.8741,230378,133009,13936.9,-25089.3
"2026-01-21 13:53:10",-58572,56870,,50058.7,,14902.2,41.75,50489,16997,,0,3204,3204,0,60.023,0.8414,230417,133031,16107,-25085.6
"2026-01-21 13:53:20",-58572,56870,,50072.3,,16247.9,41.69,50489,16532,,0,3201,3208,0,60.022,0.8398,230434,133041,16205.7,-25079.4
"2026-01-21 13:53:30",-58570,56870,,50073.7,,16169.3,41.67,50489,16513,,0,3205,3204,0,60.019,0.8411,230437,133043,16122.6,-25076.7
"2026-01-21 13:53:40",-58572,56870,,50071.8,,16225.4,41.66,50489,16683,,0,3207,3204,0,60.03,0.8389,230327,132979,16262.7,-25073.8
"2026-01-21 13:53:50",-58571,56870,,50074.6,,16245.9,41.62,50489,16725,,0,3202,3200,0,60.032,0.8387,230287,132957,16284.9,-25087.3
"2026-01-21 13:54:00",-58573,56870,,50074.3,,16269.3,41.58,50489,16670,,0,3203,3205,0,60.02,0.8388,230309,132969,16275.8,-25084.4
"2026-01-21 13:54:10",-58572,56870,,50075.3,,16214.8,41.48,50489,16578,,0,3209,3207,0,60.018,0.8397,230353,132994,16217.4,-25081.1
"2026-01-21 13:54:20",-58571,56870,,50078.4,,16311,41.48,50489,14239,,0,3209,3203,0,60.028,0.8669,230248,132934,14418,-25083.7
"2026-01-21 13:54:30",-58572,56870,,50064.3,,11134.1,41.42,50489,10681,,0,3202,3206,0,60.031,0.9193,230147,132876,10733.9,-25085.9
"2026-01-21 13:54:40",-58569,56870,,50059.7,,10957.6,41.39,50489,11197,,0,3204,3204,0,60.029,0.9172,230255,132938,10900.4,-25095.3
"2026-01-21 13:54:50",-58569,56870,,50058.7,,10812,41.34,50489,8185,,0,3204,3201,0,60.024,0.9474,230174,132891,8471.26,-25097.5
"2026-01-21 13:55:00",-58554,56870,,50042.9,,7690.99,41.3,50489,8090,,0,3206,3201,0,60.019,0.956,230208,132911,7705.63,-25109
"2026-01-21 13:55:10",-58560,56870,,50025.8,,4281.33,41.3,50489,4885,,0,3205,3203,0,60.019,0.982,230170,132889,4828.92,-25130.8
"2026-01-21 13:55:20",-58568,56870,,50027.2,,4640.19,41.28,50489,1928,,0,3203,3200,0,60.014,0.9964,230028,132807,2142.2,-25133.9
"2026-01-21 13:55:30",-58576,56870,,50010.7,,1630.27,41.23,50489,2044,,0,3203,3207,0,60.016,0.9977,230115,132857,1697.43,-25140.3
"2026-01-21 13:55:40",-58571,56870,,48541.2,,-380.751,41.19,48053,112,,0,3074,3066,0,60.025,1,230025,132805,17.102,-27090.8
"2026-01-21 13:55:50",-58570,56870,,44892.7,,-38.864,41.17,44465,183,,0,2837,2832,0,60.029,-1,229993,132787,-182.774,-30373.2
"2026-01-21 13:56:00",-58579,56870,,41375.2,,1.907,41.12,41020,183,,0,2594,2606,0,60.022,-1,229963,132769,-196.498,-33793.9
"2026-01-21 13:56:10",-58576,56870,,37991,,20.439,41.11,37690,183,,0,2377,2384,0,60.016,-1,229884,132724,-182.357,-37181.6
"2026-01-21 13:56:20",-58551,56870,,34628.1,,44.539,41.06,34326,183,,0,2174,2169,0,60.008,-1,229984,132782,-178.197,-40528.6
"2026-01-21 13:56:30",-58653,56870,,31297.2,,78.026,41.02,31055,183,,0,1961,1961,0,60.013,-1,229895,132730,-247.327,-43893.6
"2026-01-21 13:56:40",-58656,56870,,27976.8,,94.629,41,27765,183,,0,1758,1752,0,60.013,-0.9999,229879,132721,-508.285,-47208
"2026-01-21 13:56:50",-58662,56870,,24679.1,,48.755,40.97,24477,118,,0,1555,1552,0,60.007,-0.9999,229916,132742,-851.332,-50459.9
"2026-01-21 13:57:00",-58665,56870,,21364.6,,72.669,40.95,21154,118,,0,1351,1350,0,60.018,-0.9998,229957,132766,-1147.55,-53801.1
"2026-01-21 13:57:10",-58669,56870,,18040.2,,100.148,40.95,17803,77,,0,1135,1140,0,60.026,-0.9997,229848,132703,-1486.17,-57123.1
"2026-01-21 13:57:20",-58674,56870,,14696.7,,78.56,40.92,14467,77,,0,933,933,0,60.024,-0.9995,229862,132711,-1865.38,-60480.6
"2026-01-21 13:57:30",-58678,56870,,11411.4,,100.046,40.91,11184,36,,0,731,728,0,60.026,-0.9994,229771,132658,-2240.26,-63756.5
"2026-01-21 13:57:40",-58683,56870,,8092.79,,79.986,40.91,7866,36,,0,515,514,0,60.026,-0.9992,229680,132606,-2662.43,-67048.8
"2026-01-21 13:57:50",-58687,56870,,4722.06,,92.209,40.89,4486,-5,,0,306,305,0,60.02,-0.999,229707,132621,-3116.92,-70448.9
"2026-01-21 13:58:00",-58692,56870,,1434.39,,102.667,40.89,1199,-41,,0,102,101,0,60.028,-0.9989,229573,132544,-3527.73,-73745.6
"2026-01-21 13:58:10",-58695,56870,,-624.591,,32.159,40.89,0,-86,,0,-3,-6,0,60.021,-0.9987,229601,132560,-3827.98,-75328.6
"2026-01-21 13:58:20",-58697,56870,,-618.787,,32.54,40.89,0,-86,,0,-4,-4,0,60.016,-0.9987,229609,132565,-3841.35,-75444.7
"2026-01-21 13:58:30",-58698,56870,,-615.601,,31.76,40.89,0,-86,,0,-5,-4,0,60.002,-0.9987,229701,132618,-3842.87,-75446.1
"2026-01-21 13:58:40",-58699,56870,,-614.632,,33.103,40.88,0,-86,,0,-5,-5,0,59.988,-0.9987,229782,132665,-3835.33,-75444.9
"2026-01-21 13:58:50",-58699,56870,,-614.159,,33.714,40.88,0,-86,,0,-4,-5,0,59.989,-0.9987,229753,132648,-3837.57,-75443.3
"2026-01-21 13:59:00",-58701,56870,,-609.429,,34.019,40.88,0,-86,,0,-3,-4,0,59.999,-0.9987,229746,132644,-3839.31,-75439.1
"2026-01-21 13:59:10",-58701,56870,,-610.39,,36.345,40.86,0,-86,,0,-4,-5,0,60.009,-0.9987,229715,132626,-3837.6,-75439.4
"2026-01-21 13:59:20",-58702,56870,,-609.303,,40.037,40.86,0,-86,,0,-5,-4,0,60.014,-0.9987,229698,132616,-3840.69,-75442.9
"2026-01-21 13:59:30",-58702,56870,,-605.083,,38.51,40.86,0,-86,,0,-7,-4,0,60.021,-0.9987,229673,132602,-3838.64,-75445.5
"2026-01-21 13:59:40",-58702,56870,,-605.376,,38.012,40.86,0,-86,,0,-6,-6,0,60.025,-0.9987,229652,132590,-3842.88,-75443.2
"2026-01-21 13:59:50",-58702,56870,,-598.388,,35.832,40.86,0,-86,,0,-3,-5,0,60.031,-0.9987,229570,132542,-3844.72,-75437.4
"2026-01-21 14:00:00",-58704,56870,,-598.015,,33.064,40.86,0,-86,,0,-5,-3,0,60.019,-0.9987,229565,132539,-3849.64,-75437.9
"2026-01-21 14:00:10",-58704,56870,,-595.578,,31.519,40.86,0,-86,,0,-6,-3,0,60.017,-0.9987,229597,132558,-3849.67,-75435.8
"2026-01-21 14:00:20",-58704,56870,,-593.937,,36.737,40.86,0,-86,,0,-6,-6,0,60.022,-0.9987,229427,132460,-3844.79,-75435.3
"2026-01-21 14:00:30",-58704,56870,,-590.791,,37.278,40.86,0,-86,,0,-5,-6,0,60.014,-0.9987,229415,132453,-3848.66,-75433.3
"2026-01-21 14:00:40",-58705,56870,,-587.287,,36.618,40.86,0,-86,,0,-3,-5,0,60.027,-0.9987,229463,132480,-3851.59,-75432.3
"2026-01-21 14:00:50",-58705,56870,,-1880.06,,46.418,40.86,-2354,-86,,0,-118,-111,0,60.031,-0.9986,229359,132421,-4092.54,-77227
"2026-01-21 14:01:00",-58709,56870,,-5358.31,,92.366,40.86,-5826,-86,,0,-338,-329,0,60.026,-0.9984,229330,132404,-4548.57,-80557.5
"2026-01-21 14:01:10",-58713,56870,,-8753.25,,3.616,40.86,-9131,-86,,0,-543,-550,0,60.024,-0.9982,229351,132416,-5102.11,-83914.6
"2026-01-21 14:01:20",-58717,56870,,-12095.9,,-76.403,40.89,-12559,-86,,0,-759,-756,0,60.025,-0.998,229426,132459,-5636,-87256.5
"2026-01-21 14:01:30",-58720,56870,,-15375.3,,-105.77,40.89,-15856,56,,0,-962,-962,0,60.027,-0.9978,229391,132439,-6068.32,-90538.3
"2026-01-21 14:01:40",-58725,56870,,-18675.7,,-135.265,40.91,-19159,172,,0,-1169,-1169,0,60.027,-0.9976,229410,132450,-6539.01,-93852.9
"2026-01-21 14:01:50",-58729,56870,,-22015.1,,-132.016,40.92,-22473,371,,0,-1382,-1384,0,60.032,-0.9975,229287,132379,-6933.58,-97184
"2026-01-21 14:02:00",-58734,56870,,-25393.3,,-168.081,40.94,-25872,587,,0,-1593,-1592,0,60.034,-0.9974,229333,132406,-7331.73,-100552
"2026-01-21 14:02:10",-58738,56870,,-28715.3,,-184.338,40.94,-29240,873,,0,-1802,-1810,0,60.035,-0.9973,229369,132426,-7684.41,-103895
"2026-01-21 14:02:20",-58743,56870,,-32087.8,,-217.325,40.95,-32575,1223,,0,-2008,-2019,0,60.031,-0.9973,229355,132418,-8006.51,-107243
"2026-01-21 14:02:30",-58747,56870,,-35353.1,,-224.83,40.98,-35853,1614,,0,-2212,-2218,0,60.032,-0.9972,229312,132393,-8278.87,-110502
"2026-01-21 14:02:40",-58750,56870,,-38702.1,,-270.948,41.02,-39215,2150,,0,-2431,-2430,0,60.034,-0.9972,229256,132361,-8584.3,-113848
"2026-01-21 14:02:50",-58750,56870,,-42049.6,,-222.567,41.03,-42540,2642,,0,-2640,-2641,0,60.026,-0.9973,229256,132361,-8778.76,-117161
"2026-01-21 14:03:00",-58750,56870,,-45353.9,,-344.068,41.08,-45859,3000,,0,-2873,-2872,0,60.03,-0.9972,229171,132312,-9140.31,-120484
"2026-01-21 14:03:10",-58750,56870,,-48725.3,,-918.988,41.09,-49199,3031,,0,-3096,-3091,0,60.031,-0.9969,229188,132322,-9901.98,-123822
"2026-01-21 14:03:20",-58750,56870,,-50465.2,,-1458.27,41.14,-50127,3070,,0,-3184,-3184,0,60.026,-0.9967,229144,132297,-10231.9,-125222
"2026-01-21 14:03:30",-58750,56870,,-50197.5,,-1387.59,41.2,-49854,3000,,0,-3163,-3164,0,60.024,-0.9968,229173,132313,-10146.9,-125043
"2026-01-21 14:03:40",-58750,56870,,-50091.4,,-1366.62,41.22,-49771,3124,,0,-3160,-3158,0,60.026,-0.9968,229133,132290,-10164.1,-124955
"2026-01-21 14:03:50",-58750,56870,,-50059.5,,-1427.29,41.23,-49734,3000,,0,-3153,-3155,0,60.034,-0.9967,229209,132334,-10197.4,-124934
"2026-01-21 14:04:00",-58750,56870,,-50087.7,,-1435.49,41.25,-49734,3000,,0,-3150,-3152,0,60.029,-0.9967,229236,132349,-10193.9,-124960
"2026-01-21 14:04:10",-58750,56870,,-50108,,-1430.67,41.27,-49677,3000,,0,-3151,-3149,0,60.017,-0.9968,229253,132359,-10184.1,-124964
"2026-01-21 14:04:20",-58750,56870,,-50056.1,,-1423,41.3,-49653,3000,,0,-3150,-3148,0,60.015,-0.9968,229244,132354,-10179.3,-124932
"2026-01-21 14:04:30",-58750,56870,,-50074,,-1427.64,41.3,-49653,3000,,0,-3151,-3151,0,60.018,-0.9967,229236,132349,-10187.5,-124953
"2026-01-21 14:04:40",-58750,56870,,-50093.2,,-1417.36,41.36,-49653,3115,,0,-3148,-3150,0,60.03,-0.9967,229168,132310,-10197.9,-124969
"2026-01-21 14:04:50",-58750,56870,,-50045.7,,-1426.84,41.38,-49596,3100,,0,-3143,-3144,0,60.024,-0.9968,229131,132289,-10137.5,-124932
"2026-01-21 14:05:00",-58750,56870,,-50066.2,,-1415.71,41.39,-49596,3054,,0,-3147,-3148,0,60.026,-0.9968,229142,132295,-10129.1,-124947
"2026-01-21 14:05:10",-58750,56870,,-50083.5,,-1413.56,41.42,-49596,3064,,0,-3149,-3146,0,60.032,-0.9968,229124,132285,-10166,-124965
"2026-01-21 14:05:20",-58750,56870,,-50094.3,,-1387.94,41.45,-49596,3125,,0,-3145,-3146,0,60.033,-0.9968,229144,132297,-10186.6,-124987
"2026-01-21 14:05:30",-58750,56870,,-50071.9,,-1418.22,41.53,-49575,3007,,0,-3142,-3141,0,60.024,-0.9968,229106,132274,-10156.9,-124970
"2026-01-21 14:05:40",-58750,56870,,-50085.5,,-1439.96,41.56,-49575,3000,,0,-3144,-3145,0,60.013,-0.9967,229292,132382,-10205.5,-124988
"2026-01-21 14:05:50",-58750,56870,,-50093.8,,-1439.72,41.56,-49575,3000,,0,-3144,-3145,0,60.013,-0.9967,229211,132335,-10210.6,-124993
"2026-01-21 14:06:00",-58750,56870,,-50101.1,,-1442.68,41.61,-49559,3000,,0,-3143,-3145,0,60.025,-0.9967,229271,132369,-10211.6,-125006
"2026-01-21 14:06:10",-58750,56870,,-50046.9,,-1443.66,41.62,-49515,3012,,0,-3138,-3138,0,60.034,-0.9967,229179,132317,-10217.3,-124948
"2026-01-21 14:06:20",-58750,56870,,-50050.8,,-1450.95,41.67,-49515,3000,,0,-3138,-3140,0,60.014,-0.9967,229167,132310,-10203,-124957
"2026-01-21 14:06:30",-58750,56870,,-50059.8,,-1440.19,41.69,-49515,3000,,0,-3140,-3142,0,60.012,-0.9967,229227,132344,-10206.7,-124966
"2026-01-21 14:06:40",-58750,56870,,-50066.5,,-1435.75,41.72,-49515,3000,,0,-3141,-3141,0,60.015,-0.9967,229248,132356,-10214.9,-124976
"2026-01-21 14:06:50",-58750,56870,,-50074,,-1447.33,41.75,-49515,3015,,0,-3140,-3138,0,60.031,-0.9967,229156,132304,-10199.7,-124985
"2026-01-21 14:07:00",-58750,56870,,-50078.3,,-1258.34,41.75,-49515,3171,,0,-3140,-3139,0,60.03,-0.9968,229078,132258,-10095.8,-124995
"2026-01-21 14:07:10",-58750,56870,,-50084,,-1451.69,41.81,-49515,3033,,0,-3143,-3142,0,60.039,-0.9967,229176,132315,-10216.3,-124999
"2026-01-21 14:07:20",-58750,56870,,-50088.7,,-1449.56,41.81,-49515,3000,,0,-3140,-3139,0,60.034,-0.9967,229164,132308,-10203.3,-125009
"2026-01-21 14:07:30",-58750,56870,,-50090.6,,-1459.19,41.84,-49515,3000,,0,-3137,-3140,0,60.034,-0.9967,229210,132335,-10240.5,-125009
"2026-01-21 14:07:40",-58750,56870,,-50100,,-1461.73,41.91,-49474,3023,,0,-3141,-3140,0,60.035,-0.9967,229219,132340,-10241.9,-125013
"2026-01-21 14:07:50",-58750,56870,,-50072.9,,-1459.33,41.91,-49474,3000,,0,-3140,-3136,0,60.033,-0.9967,229207,132333,-10225.9,-124997
"2026-01-21 14:08:00",-58750,56870,,-50079.4,,-1607.74,41.95,-49474,2822,,0,-3137,-3137,0,60.033,-0.9966,229280,132375,-10423.7,-125000
"2026-01-21 14:08:10",-58750,56870,,-50092.3,,-3150.67,41.98,-49474,1471,,0,-3138,-3138,0,60.032,-0.9956,229180,132317,-11898,-125015
"2026-01-21 14:08:20",-58750,56870,,-50093.8,,-4101.2,41.98,-49474,-51,,0,-3136,-3139,0,60.024,-0.9946,229050,132242,-13147.4,-125025
"2026-01-21 14:08:30",-58750,56870,,-50067.6,,-4349.98,42.02,-49437,16,,0,-3134,-3134,0,60.032,-0.9944,229130,132288,-13311.5,-125003
"2026-01-21 14:08:40",-58750,56870,,-50074.6,,-4358.79,42.05,-49437,76,,0,-3138,-3139,0,60.034,-0.9946,229056,132246,-13173.9,-125006
"2026-01-21 14:08:50",-58750,56870,,-50085.4,,-5952.5,42.06,-49437,-1478,,0,-3135,-3134,0,60.033,-0.9933,228977,132200,-14676,-125016
"2026-01-21 14:09:00",-58750,56870,,-50099.3,,-7471.19,42.08,-49437,-2914,,0,-3135,-3136,0,60.023,-0.9918,228956,132188,-16211.6,-125036
"2026-01-21 14:09:10",-58750,56870,,-50076.1,,-8717.85,42.16,-49417,-4393,,0,-3133,-3137,0,60.021,-0.9903,228904,132158,-17667.6,-125020
"2026-01-21 14:09:20",-58750,56870,,-50083.4,,-9462.96,42.2,-49417,-6004,,0,-3134,-3132,0,60.02,-0.9889,228869,132138,-18909.5,-125036
"2026-01-21 14:09:30",-58750,56870,,-50095.4,,-10518.6,42.2,-49417,-6096,,0,-3134,-3133,0,60.03,-0.9881,228966,132194,-19542.6,-125044
"2026-01-21 14:09:40",-58750,56870,,-50043.9,,-12119.9,42.23,-49356,-7375,,0,-3127,-3132,0,60.027,-0.9864,228734,132060,-20903.1,-125004
"2026-01-21 14:09:50",-58750,56870,,-50065.9,,-13837.7,42.27,-49356,-9195,,0,-3129,-3131,0,60.024,-0.9842,228942,132180,-22607.1,-125018
