"Time (America/New_York)","Tumbleweed 1.Maximum Available Charge (SiteChMax)","Tumbleweed 1.Maximum Available Discharge (SiteDisMax)","Tumbleweed 1.P command (from Local RTU) (kWinLocal)","Tumbleweed 1.P measured (kW)","Tumbleweed 1.Q command (from Local RTU) (kVArinLocal)","Tumbleweed 1.Q measured (kVAr)","Tumbleweed 1.Site State of Charge (SoC)","Tumbleweed 1. P command to units  (kWout)","Tumbleweed 1. Q command to units (kVArout)","Unit #01 (11A1).kW Measured (kW)","Unit #10 (11B2).kW Measured (kW)","Unit #22 (12A6).kW Measured (kW)","Unit #32 (12B8).kW Measured (kW)","Owner 230kV POI-meter.Amps (A)","Owner 230kV POI-meter.Hz (Hz)","Owner 230kV POI-meter.PF (PF)","Owner 230kV POI-meter.Voltage LL (PPV)","Owner 230kV POI-meter.Voltage LN (PhV)","Owner 230kV POI-meter.kVAR (kVAr)","Owner 230kV POI-meter.kiloWatts (kW)"
"2026-01-21 14:10:00",-58750,56870,,-50073.1,,-14713.2,42.28,-49356,-10651,,0,-3129,-3126,0,60.027,-0.9823,228879,132143,-23960.7,-125033
"2026-01-21 14:10:10",-58750,56870,,-50086.5,,-15434.3,42.31,-49356,-11207,,0,-3131,-3129,0,60.014,-0.9819,228966,132194,-24242.2,-125046
"2026-01-21 14:10:20",-58750,56870,,-50091.4,,-16325.4,42.36,-49356,-11536,,0,-3128,-3129,0,60.024,-0.9804,228954,132187,-25240.2,-125061
"2026-01-21 14:10:30",-58750,56870,,-50095.5,,-16135.4,42.39,-49356,-11464,,0,-3127,-3133,0,60.026,-0.9807,228903,132157,-25036,-125070
"2026-01-21 14:10:40",-58750,56870,,-50041,,-16175.2,42.42,-49315,-11466,,0,-3129,-3124,0,60.032,-0.9803,228953,132186,-25274.2,-125013
"2026-01-21 14:10:50",-58750,56870,,-50045.7,,-16328.7,42.45,-49315,-11609,,0,-3126,-3124,0,60.019,-0.9805,228931,132173,-25147.6,-125025
"2026-01-21 14:11:00",-58750,56870,,-50044.2,,-16453,42.48,-49315,-11713,,0,-3122,-3126,0,60.017,-0.98,229075,132256,-25479.5,-125023
"2026-01-21 14:11:10",-58750,56870,,-50047.9,,-16511.4,42.48,-49315,-9690,,0,-3124,-3129,0,60.018,-0.9828,229058,132247,-23608.2,-125019
"2026-01-21 14:11:20",-58750,56870,,-50034.1,,-14052.4,42.52,-49315,-9474,,0,-3129,-3125,0,60.023,-0.9835,229116,132280,-23075.1,-125018
"2026-01-21 14:11:30",-58750,56870,,-50038.3,,-14221,42.53,-49315,-9551,,0,-3129,-3127,0,60.026,-0.9835,229102,132272,-23089,-125025
"2026-01-21 14:11:40",-58750,56870,,-50040,,-13994.2,42.55,-49315,-7064,,0,-3132,-3132,0,60.028,-0.9848,229208,132333,-22140.9,-125040
"2026-01-21 14:11:50",-58750,56870,,-50028.5,,-11081.9,42.61,-49315,-6463,,0,-3123,-3128,0,60.028,-0.9875,229239,132351,-20050.4,-125019
"2026-01-21 14:12:00",-58750,56870,,-50015.7,,-8092.16,42.64,-49315,-3675,,0,-3128,-3125,0,60.018,-0.991,229372,132428,-16933.1,-125005
"2026-01-21 14:12:10",-58750,56870,,-50005.7,,-5628.77,42.67,-49315,-677,,0,-3130,-3125,0,60.018,-0.9938,229526,132517,-14042.1,-124993
"2026-01-21 14:12:20",-58750,56870,,-49998.6,,-5070.36,42.7,-49315,2097,,0,-3128,-3127,0,60.021,-0.9958,229536,132523,-11640.3,-124982
"2026-01-21 14:12:30",-58750,56870,,-49981.8,,-2007.06,42.77,-49315,2421,,0,-3123,-3125,0,60.012,-0.9963,229546,132529,-10820,-124965
"2026-01-21 14:12:40",-58750,56870,,-49975.7,,-1428.75,42.77,-49315,3000,,0,-3123,-3126,0,60.003,-0.9967,229556,132534,-10190.3,-124962
"2026-01-21 14:12:50",-58750,56870,,-49973,,-1418.26,42.84,-49315,3000,,0,-3122,-3124,0,59.978,-0.9968,229639,132582,-10167.8,-124958
"2026-01-21 14:13:00",-58750,56870,,-49975.3,,-1267.49,42.84,-49315,3698,,0,-3128,-3126,0,59.979,-0.9971,229688,132610,-9634.21,-124958
"2026-01-21 14:13:10",-58750,56870,,-49967.7,,-687.707,42.84,-49315,4809,,0,-3131,-3128,0,59.97,-0.9975,229784,132666,-8968.11,-124956
"2026-01-21 14:13:20",-58750,56870,,-49961.2,,821.376,42.84,-49315,6238,,0,-3129,-3128,0,59.978,-0.9981,229765,132655,-7853.99,-124947
"2026-01-21 14:13:30",-58750,56870,,-49954.1,,2178.05,42.88,-49315,6820,,0,-3126,-3127,0,59.996,-0.9988,229750,132646,-6298.28,-124936
"2026-01-21 14:13:40",-58750,56870,,-49948.6,,3665.08,42.91,-49315,8178,,0,-3126,-3126,0,60.014,-0.9993,229857,132708,-4869.26,-124931
"2026-01-21 14:13:50",-58750,56870,,-49940,,5293.33,42.94,-49315,9766,,0,-3130,-3126,0,60.023,-0.9996,229919,132744,-3431.79,-124923
"2026-01-21 14:14:00",-58750,56870,,-49931.4,,6210.23,42.98,-49315,11238,,0,-3129,-3125,0,60,-0.9999,229966,132771,-2034.42,-124914
"2026-01-21 14:14:10",-58750,56870,,-49925.7,,7618.51,43.03,-49315,12623,,0,-3131,-3126,0,59.989,-1,230011,132797,-604.834,-124906
"2026-01-21 14:14:20",-58750,56870,,-49920.4,,8053.5,43.06,-49315,13274,,0,-3125,-3126,0,59.988,-1,229954,132764,-340.248,-124901
"2026-01-21 14:14:30",-58750,56870,,-49916.2,,9576.65,43.09,-49315,14124,,0,-3124,-3123,0,59.988,1,230087,132841,1003.3,-124892
"2026-01-21 14:14:40",-58750,56870,,-49907.9,,10670.1,43.09,-49315,15749,,0,-3124,-3128,0,60.005,0.9998,230030,132808,2518.84,-124883
"2026-01-21 14:14:50",-58750,56870,,-49903.7,,11199.8,43.14,-49315,15827,,0,-3127,-3126,0,60.019,0.9997,229968,132772,2803.2,-124879
"2026-01-21 14:15:00",-58750,56870,,-49901.8,,12877.6,43.17,-49335,17394,,0,-3129,-3127,0,60.011,0.9994,230017,132801,4262.23,-124902
"2026-01-21 14:15:10",-58750,56870,,-49928.4,,12567.8,43.23,-49335,17315,,0,-3131,-3124,0,59.988,0.9994,230024,132805,4306.85,-124897
"2026-01-21 14:15:20",-58750,56870,,-49923.8,,14134.2,43.25,-49335,19500,,0,-3129,-3127,0,59.975,0.9988,230022,132803,6128.01,-124889
"2026-01-21 14:15:30",-58750,56870,,-49918.2,,14607.3,43.27,-49335,19500,,0,-3125,-3130,0,59.981,0.9987,230002,132792,6370.54,-124891
"2026-01-21 14:15:40",-58750,56870,,-49920,,14614.4,43.28,-49335,19500,,0,-3126,-3133,0,59.988,0.9987,229997,132789,6365.08,-124897
"2026-01-21 14:15:50",-58750,56870,,-49919.6,,14612.1,43.36,-49335,19500,,0,-3125,-3129,0,60,0.9987,229906,132736,6366.13,-124901
"2026-01-21 14:16:00",-58750,56870,,-49931.6,,14601.8,43.36,-49335,19500,,0,-3123,-3126,0,59.998,0.9987,230016,132800,6364.37,-124902
"2026-01-21 14:16:10",-58750,56870,,-49937.5,,12857.7,43.39,-49335,17669,,0,-3127,-3129,0,59.99,0.9993,229832,132694,4574.88,-124920
"2026-01-21 14:16:20",-58750,56870,,-49951.2,,9986.27,43.41,-49335,14718,,0,-3127,-3125,0,59.992,0.9999,229756,132650,1539.46,-124942
"2026-01-21 14:16:30",-58750,56870,,-49967,,6963.83,43.42,-49335,11692,,0,-3131,-3128,0,59.993,-0.9999,229601,132560,-1346.28,-124959
"2026-01-21 14:16:40",-58750,56870,,-49976.9,,4257.92,43.42,-49335,8770,,0,-3127,-3124,0,59.99,-0.9994,229489,132495,-4436.78,-124976
"2026-01-21 14:16:50",-58750,56870,,-49977.7,,4121.63,43.47,-49335,5866,,0,-3125,-3121,0,59.981,-0.9991,229535,132522,-5289.03,-124968
"2026-01-21 14:17:00",-58750,56870,,-49993.6,,1230.65,43.48,-49335,5689,,0,-3128,-3127,0,59.985,-0.9983,229441,132468,-7454.88,-124998
"2026-01-21 14:17:10",-58750,56870,,-50004.1,,-1424.88,43.55,-49335,3000,,0,-3126,-3128,0,59.985,-0.9967,229260,132363,-10203.6,-125014
"2026-01-21 14:17:20",-58750,56870,,-49999.6,,-1431.09,43.55,-49335,3000,,0,-3128,-3129,0,59.984,-0.9967,229329,132403,-10205.9,-125010
"2026-01-21 14:17:30",-58750,56870,,-50001.4,,-1432.62,43.59,-49335,3000,,0,-3125,-3126,0,59.994,-0.9967,229388,132437,-10211.4,-125011
"2026-01-21 14:17:40",-58750,56870,,-50003.3,,-1438.1,43.64,-49335,3000,,0,-3127,-3128,0,59.992,-0.9967,229249,132357,-10220.8,-125011
"2026-01-21 14:17:50",-58750,56870,,-50002.4,,-1428.23,43.64,-49335,3000,,0,-3129,-3128,0,59.991,-0.9967,229392,132440,-10210.8,-125011
"2026-01-21 14:18:00",-58750,56870,,-50003.6,,-1436.3,43.69,-49335,3000,,0,-3129,-3126,0,59.983,-0.9967,229415,132453,-10204.7,-125013
"2026-01-21 14:18:10",-58750,56870,,-50000.1,,-1429.29,43.73,-49335,3000,,0,-3130,-3128,0,59.979,-0.9967,229442,132468,-10199.5,-125013
"2026-01-21 14:18:20",-58750,56870,,-50004.2,,-1430.84,43.78,-49335,3000,,0,-3129,-3127,0,59.991,-0.9967,229415,132453,-10203.7,-125018
"2026-01-21 14:18:30",-58750,56870,,-50002.5,,-1432.84,43.81,-49335,3000,,0,-3125,-3128,0,59.994,-0.9967,229448,132472,-10207.4,-125019
"2026-01-21 14:18:40",-58750,56870,,-49998.7,,-1495.31,43.84,-49335,2596,,0,-3128,-3127,0,59.996,-0.9966,229418,132455,-10472.4,-125023
"2026-01-21 14:18:50",-58750,56870,,-50004.1,,-2880.66,43.89,-49335,1270,,0,-3125,-3129,0,59.988,-0.9956,229349,132415,-11826.7,-125033
"2026-01-21 14:19:00",-58750,56870,,-50011.7,,-4188.31,43.94,-49335,-58,,0,-3129,-3128,0,59.986,-0.9946,229318,132397,-13122.9,-125045
"2026-01-21 14:19:10",-58750,56870,,-50017.8,,-5444.56,43.94,-49335,-1411,,0,-3129,-3129,0,59.977,-0.9935,229214,132337,-14463.8,-125054
"2026-01-21 14:19:20",-58750,56870,,-50027.8,,-6816.65,43.97,-49335,-2697,,0,-3127,-3130,0,59.987,-0.9921,229180,132317,-15860.3,-125064
"2026-01-21 14:19:30",-58750,56870,,-50036.2,,-8053.37,43.98,-49335,-3789,,0,-3127,-3126,0,59.998,-0.9908,229101,132272,-17157.3,-125079
"2026-01-21 14:19:40",-58750,56870,,-50044.2,,-9259.83,44,-49335,-5006,,0,-3130,-3131,0,60.004,-0.9895,228971,132196,-18329.6,-125090
"2026-01-21 14:19:50",-58750,56870,,-50054.2,,-10579.2,44.05,-49335,-6295,,0,-3130,-3131,0,60.013,-0.9882,228950,132184,-19506.7,-125099
"2026-01-21 14:20:00",-58750,56870,,-50057.8,,-11737.9,44.06,-49335,-7592,,0,-3127,-3128,0,60.014,-0.9868,228872,132140,-20596.5,-125115
"2026-01-21 14:20:10",-58750,56870,,-50065.7,,-13116.7,44.06,-49335,-8936,,0,-3125,-3127,0,59.995,-0.9847,228926,132171,-22213.6,-125123
"2026-01-21 14:20:20",-58750,56870,,-50071.9,,-14641.7,44.11,-49335,-10230,,0,-3127,-3131,0,59.981,-0.983,228850,132127,-23472.1,-125135
"2026-01-21 14:20:30",-58750,56870,,-50084.9,,-15773.3,44.22,-49335,-11342,,0,-3130,-3129,0,59.983,-0.981,228835,132118,-24821.4,-125149
"2026-01-21 14:20:40",-58750,56870,,-50096.2,,-17196.5,44.25,-49335,-12752,,0,-3131,-3127,0,59.983,-0.9793,228773,132082,-25936.8,-125171
"2026-01-21 14:20:50",-58750,56870,,-50056.9,,-17725.2,44.3,-49294,-12883,,0,-3124,-3126,0,59.993,-0.979,228776,132084,-26142.1,-125144
"2026-01-21 14:21:00",-58750,56870,,-50067.2,,-17633.1,44.34,-49294,-12828,,0,-3125,-3123,0,59.996,-0.9788,228808,132102,-26249.3,-125156
"2026-01-21 14:21:10",-58750,56870,,-50070.1,,-17719.8,44.38,-49294,-12944,,0,-3127,-3124,0,59.999,-0.979,228816,132107,-26139.6,-125168
"2026-01-21 14:21:20",-58750,56870,,-50070.9,,-17730.1,44.39,-49294,-12934,,0,-3125,-3124,0,60,-0.9784,228877,132142,-26551.6,-125169
"2026-01-21 14:21:30",-58750,56870,,-50076.8,,-17800.8,44.44,-49294,-13017,,0,-3125,-3125,0,60.002,-0.9782,228885,132147,-26691.8,-125177
"2026-01-21 14:21:40",-58750,56870,,-50074.4,,-17864.7,44.48,-49294,-13044,,0,-3124,-3123,0,60.008,-0.9785,228844,132123,-26465.5,-125181
"2026-01-21 14:21:50",-58750,56870,,-50075.1,,-17814.9,44.53,-49294,-13023,,0,-3123,-3125,0,59.997,-0.9783,228916,132165,-26619.3,-125188
"2026-01-21 14:22:00",-58750,56870,,-50071.2,,-16245.7,44.56,-49294,-11544,,0,-3123,-3124,0,59.984,-0.9803,228965,132193,-25302.7,-125182
"2026-01-21 14:22:10",-58750,56870,,-50071.4,,-16346.5,44.58,-49294,-11519,,0,-3124,-3126,0,59.978,-0.9804,228963,132192,-25238.8,-125186
"2026-01-21 14:22:20",-58750,56870,,-50072.6,,-16333.3,44.59,-49294,-11435,,0,-3125,-3125,0,59.992,-0.9802,229027,132229,-25345.1,-125191
"2026-01-21 14:22:30",-58750,56870,,-50072.6,,-16200.6,44.66,-49294,-11383,,0,-3125,-3126,0,59.991,-0.9804,228961,132191,-25228.7,-125196
"2026-01-21 14:22:40",-58750,56870,,-50073.4,,-16261.9,44.69,-49294,-11632,,0,-3129,-3129,0,59.967,-0.9803,228994,132210,-25304.6,-125208
"2026-01-21 14:22:50",-58750,56870,,-50075.5,,-16291.4,44.69,-49294,-11469,,0,-3127,-3126,0,59.973,-0.9803,229015,132222,-25314.2,-125205
"2026-01-21 14:23:00",-58750,56870,,-50072.2,,-16227.8,44.73,-49294,-11558,,0,-3122,-3124,0,59.982,-0.9803,228999,132213,-25312.3,-125208
"2026-01-21 14:23:10",-58750,56870,,-50075.9,,-16399.4,44.78,-49294,-11736,,0,-3126,-3124,0,59.991,-0.9802,229054,132245,-25403.1,-125216
"2026-01-21 14:23:20",-58750,56870,,-50079.3,,-16066.8,44.83,-49294,-11399,,0,-3123,-3125,0,60.001,-0.9805,228976,132199,-25160.5,-125221
"2026-01-21 14:23:30",-58750,56870,,-50084.7,,-16309.4,44.83,-49294,-11610,,0,-3124,-3127,0,59.996,-0.9805,229011,132219,-25198,-125228
"2026-01-21 14:23:40",-58750,56870,,-50078.1,,-15429.3,44.84,-49294,-10467,,0,-3125,-3125,0,60.004,-0.9818,229103,132273,-24284.1,-125224
"2026-01-21 14:23:50",-58750,56870,,-50073.2,,-14017.9,44.88,-49294,-9122,,0,-3122,-3125,0,60,-0.9838,229085,132262,-22878.7,-125221
"2026-01-21 14:24:00",-58750,56870,,-50068.5,,-12818.8,44.94,-49294,-7976,,0,-3127,-3127,0,59.992,-0.9855,229255,132361,-21683.2,-125220
"2026-01-21 14:24:10",-58750,56870,,-50058.2,,-11505.8,44.98,-49294,-6653,,0,-3127,-3127,0,59.986,-0.9872,229191,132324,-20344.3,-125222
"2026-01-21 14:24:20",-58750,56870,,-50055.3,,-10159.5,45.02,-49294,-5383,,0,-3128,-3127,0,59.992,-0.9888,229265,132366,-18973.8,-125217
"2026-01-21 14:24:30",-58750,56870,,-50047.2,,-8826.87,45.05,-49294,-4074,,0,-3129,-3127,0,60.006,-0.9903,229289,132380,-17640.9,-125212
"2026-01-21 14:24:40",-58750,56870,,-50035,,-7510.84,45.06,-49294,-2785,,0,-3124,-3124,0,60.015,-0.9917,229332,132405,-16302.9,-125207
"2026-01-21 14:24:50",-58750,56870,,-50030.1,,-6183.79,45.16,-49294,-1483,,0,-3126,-3124,0,60.014,-0.993,229385,132436,-14947.8,-125201
"2026-01-21 14:25:00",-58750,56870,,-50020.9,,-4863.05,45.25,-49294,-200,,0,-3124,-3124,0,59.999,-0.9942,229460,132479,-13599.5,-125192
"2026-01-21 14:25:10",-58750,56870,,-50016.7,,-3599.42,45.28,-49294,1165,,0,-3123,-3122,0,59.994,-0.9953,229458,132478,-12303.2,-125193
"2026-01-21 14:25:20",-58750,56870,,-50007.1,,-2228.06,45.3,-49294,2514,,0,-3125,-3124,0,59.991,-0.9963,229474,132487,-10921,-125187
"2026-01-21 14:25:30",-58750,56870,,-49994.8,,-883.181,45.3,-49294,3846,,0,-3125,-3126,0,59.991,-0.9972,229557,132535,-9550.21,-125184
"2026-01-21 14:25:40",-58750,56870,,-49988.7,,236.7,45.3,-49294,4568,,0,-3127,-3124,0,60.001,-0.9977,229566,132540,-8627.31,-125176
"2026-01-21 14:25:50",-58750,56870,,-49988.7,,86.734,45.33,-49294,4528,,0,-3123,-3124,0,60.016,-0.9976,229560,132537,-8685.84,-125174
"2026-01-21 14:26:00",-58750,56870,,-49986.8,,78.561,45.39,-49294,4528,,0,-3124,-3125,0,60.019,-0.9976,229608,132564,-8691.52,-125175
"2026-01-21 14:26:10",-58750,56870,,-49981.1,,392.908,45.42,-49294,5205,,0,-3127,-3129,0,60.009,-0.9979,229662,132595,-8177.17,-125173
"2026-01-21 14:26:20",-58750,56870,,-49973.7,,1832.45,45.47,-49294,6595,,0,-3128,-3128,0,60.006,-0.9986,229612,132567,-6741.39,-125133
"2026-01-21 14:26:30",-58750,56870,,-49973.1,,3162.05,45.52,-49294,7959,,0,-3128,-3130,0,60.003,-0.9991,229759,132652,-5376.77,-125131
"2026-01-21 14:26:40",-58750,56870,,-49963.1,,4515.07,45.55,-49294,9315,,0,-3128,-3126,0,60.011,-0.9995,229770,132658,-3997.38,-125134
"2026-01-21 14:26:50",-58750,56870,,-49955.9,,5816.93,45.58,-49294,10652,,0,-3127,-3127,0,60.012,-0.9998,229758,132651,-2666.35,-125128
"2026-01-21 14:27:00",-58750,56870,,-49946.7,,7146.94,45.67,-49294,12031,,0,-3127,-3126,0,60.001,-1,229905,132736,-1252.4,-125121
"2026-01-21 14:27:10",-58750,56870,,-49939.3,,8487.09,45.73,-49294,13401,,0,-3125,-3125,0,59.994,1,229942,132757,113.164,-125110
"2026-01-21 14:27:20",-58750,56870,,-49932.2,,9796.01,45.8,-49294,14769,,0,-3125,-3123,0,60.001,0.9999,229925,132748,1471.84,-125109
"2026-01-21 14:27:30",-58750,56870,,-49926.2,,11145.8,45.83,-49294,16144,,0,-3126,-3125,0,60.003,0.9997,229972,132774,2846,-125098
"2026-01-21 14:27:40",-58750,56870,,-49920.1,,12488.9,45.89,-49294,17536,,0,-3125,-3123,0,60.006,0.9994,229951,132762,4230.86,-125098
"2026-01-21 14:27:50",-58750,56870,,-49920.6,,13776.9,45.94,-49294,18902,,0,-3124,-3124,0,60.01,0.999,230027,132806,5575.58,-125098
"2026-01-21 14:28:00",-58750,56870,,-49913.3,,15078.6,46.03,-49294,20253,,0,-3126,-3127,0,60.003,0.9984,230072,132832,6917.1,-125086
"2026-01-21 14:28:10",-58750,56870,,-49907.2,,16341.4,46.11,-49294,21500,,0,-3125,-3122,0,59.984,0.9978,230195,132903,8243.42,-125078
"2026-01-21 14:28:20",-58750,56870,,-49908,,16502.5,46.2,-49294,21500,,0,-3127,-3126,0,59.971,0.9978,230086,132841,8310.2,-125085
"2026-01-21 14:28:30",-58750,56870,,-49915.5,,16511.6,46.25,-49294,21500,,0,-3127,-3127,0,59.974,0.9978,230124,132862,8316.69,-125082
"2026-01-21 14:28:40",-58750,56870,,-49917.3,,16507.5,46.28,-49294,21500,,0,-3124,-3128,0,59.981,0.9978,230066,132829,8308.7,-125087
"2026-01-21 14:28:50",-58750,56870,,-49920.8,,16508.1,46.3,-49294,21500,,0,-3127,-3126,0,60.005,0.9978,230048,132818,8302.62,-125096
"2026-01-21 14:29:00",-58750,56870,,-49918.9,,16511,46.3,-49294,21500,,0,-3126,-3126,0,60.007,0.9978,229997,132789,8295.67,-125099
"2026-01-21 14:29:10",-58750,56870,,-49921.2,,16512.7,46.33,-49294,21500,,0,-3125,-3127,0,59.995,0.9978,230055,132822,8305.4,-125102
"2026-01-21 14:29:20",-58750,56870,,-49923.9,,16509.4,46.36,-49294,21500,,0,-3125,-3127,0,59.991,0.9978,230128,132864,8306.14,-125106
"2026-01-21 14:29:30",-58750,56870,,-49925.1,,16505.8,46.41,-49294,21500,,0,-3122,-3128,0,59.982,0.9978,230040,132814,8307.25,-125105
"2026-01-21 14:29:40",-58750,56870,,-49925.6,,16511.1,46.45,-49294,21500,,0,-3124,-3125,0,59.982,0.9978,230113,132856,8309.74,-125111
"2026-01-21 14:29:50",-58750,56870,,-49928.9,,16512,46.48,-49294,21500,,0,-3126,-3123,0,59.985,0.9978,230079,132836,8315.11,-125112
"2026-01-21 14:30:00",-58750,56870,,-49925.6,,16512.3,46.48,-49294,21500,,0,-3130,-3126,0,59.988,0.9978,230046,132817,8308.15,-125117
"2026-01-21 14:30:10",-58750,56870,,-49932.6,,16510,46.55,-49294,21500,,0,-3129,-3124,0,59.98,0.9978,230170,132889,8314.01,-125120
"2026-01-21 14:30:20",-58750,56870,,-49933.9,,16508.5,46.56,-49294,21500,,0,-3125,-3126,0,59.992,0.9978,229972,132774,8302.16,-125121
"2026-01-21 14:30:30",-58750,56870,,-49934.7,,16500.6,46.58,-49294,21500,,0,-3123,-3129,0,59.988,0.9978,229956,132765,8291.59,-125126
"2026-01-21 14:30:40",-58750,56870,,-49926.7,,16499.5,46.58,-49294,21500,,0,-3125,-3128,0,59.978,0.9978,230006,132794,8307.51,-125082
"2026-01-21 14:30:50",-58750,56870,,-49935.1,,16510.7,46.59,-49294,21500,,0,-3129,-3124,0,59.974,0.9978,229984,132781,8313.74,-125089
"2026-01-21 14:31:00",-58750,56870,,-49939.4,,15810.9,46.59,-49294,20487,,0,-3126,-3124,0,59.987,0.9982,229983,132781,7479.95,-125094
"2026-01-21 14:31:10",-58750,56870,,-49945.1,,14457.1,46.66,-49294,19003,,0,-3126,-3125,0,59.995,0.9988,229888,132726,6053.33,-125101
"2026-01-21 14:31:20",-58750,56870,,-49950.3,,13096.2,46.72,-49294,17607,,0,-3127,-3127,0,59.999,0.9993,229788,132668,4632.26,-125112
"2026-01-21 14:31:30",-58750,56870,,-49954.1,,11740.1,46.77,-49294,16196,,0,-3128,-3125,0,60.002,0.9996,229778,132662,3241.23,-125117
"2026-01-21 14:31:40",-58750,56870,,-49957,,10414.8,46.83,-49294,14810,,0,-3128,-3124,0,59.999,0.9999,229729,132634,1860.2,-125128
"2026-01-21 14:31:50",-58750,56870,,-49964.9,,9085.73,46.88,-49294,13412,,0,-3124,-3126,0,59.991,1,229647,132587,460.686,-125141
"2026-01-21 14:32:00",-58750,56870,,-49969,,7746.33,46.89,-49294,12033,,0,-3126,-3123,0,59.984,-1,229664,132597,-918.974,-125152
"2026-01-21 14:32:10",-58750,56870,,-49969.9,,6407.1,46.91,-49294,10664,,0,-3126,-3125,0,59.982,-0.9998,229637,132581,-2299.51,-125155
"2026-01-21 14:32:20",-58750,56870,,-49967.7,,5084.06,46.91,-49294,9313,,0,-3124,-3127,0,59.994,-0.9996,229553,132533,-3668.12,-125138
"2026-01-21 14:32:30",-58750,56870,,-49984.9,,3738.03,46.92,-49294,7944,,0,-3124,-3127,0,60.01,-0.9992,229381,132433,-5060.57,-125150
"2026-01-21 14:32:40",-58750,56870,,-49994.2,,2408.12,46.97,-49294,6594,,0,-3122,-3125,0,60.018,-0.9987,229347,132414,-6444.28,-125161
"2026-01-21 14:32:50",-58750,56870,,-48894.6,,1157.6,47,-47412,5229,,0,-3030,-3030,0,60.018,-0.9982,229384,132435,-7453.94,-123670
"2026-01-21 14:33:00",-58750,56870,,-45298.4,,271.034,47,-43882,3997,,0,-2797,-2798,0,60.011,-0.9978,229336,132407,-8016.75,-120152
"2026-01-21 14:33:10",-58750,56870,,-41838.9,,621.221,47.02,-40452,3637,,0,-2559,-2558,0,59.986,-0.9979,229420,132456,-7571.8,-116700
"2026-01-21 14:33:20",-58750,56870,,-38498.1,,720.544,47.05,-37120,3189,,0,-2353,-2347,0,59.988,-0.998,229420,132456,-7282.89,-113347
"2026-01-21 14:33:30",-58750,56870,,-35203,,735.222,47.05,-33753,2720,,0,-2140,-2148,0,60.008,-0.998,229016,132223,-7013.48,-110026
"2026-01-21 14:33:40",-58750,56870,,-31870.2,,716.31,47.08,-30434,2240,,0,-1934,-1937,0,60.005,-0.998,229398,132443,-6811.08,-106708
"2026-01-21 14:33:50",-58750,56870,,-28515.3,,697.092,47.11,-27113,1770,,0,-1732,-1717,0,60.01,-0.998,229401,132445,-6583.74,-103346
"2026-01-21 14:34:00",-58750,56870,,-25188.6,,595.433,47.11,-23800,1347,,0,-1513,-1515,0,60.004,-0.998,229363,132423,-6376.61,-99995.1
"2026-01-21 14:34:10",-58750,56870,,-21799.8,,481.478,47.14,-20413,969,,0,-1305,-1308,0,59.986,-0.998,229479,132490,-6146.4,-96641.7
"2026-01-21 14:34:20",-58750,56870,,-18475.8,,359.577,47.16,-17072,647,,0,-1101,-1090,0,59.991,-0.998,229455,132476,-5895.58,-93292.7
"2026-01-21 14:34:30",-58750,56870,,-15092.9,,254.717,47.19,-13711,380,,0,-884,-884,0,59.995,-0.9981,229451,132474,-5593.47,-89921.3
"2026-01-21 14:34:40",-58750,56870,,-11810.4,,144.476,47.19,-10438,160,,0,-686,-679,0,59.993,-0.9982,229467,132483,-5294.89,-86651.3
"2026-01-21 14:34:50",-58750,56870,,-8492.67,,90.752,47.19,-7056,99,,0,-470,-470,0,59.999,-0.9983,229467,132483,-4878.9,-83362.5
"2026-01-21 14:35:00",-55000,53240,,-4846.65,,98.215,47.19,-3765,2,,0,-280,-278,0,60.01,-0.9985,229499,132501,-4448.24,-80045.6
"2026-01-21 14:35:10",-55000,53240,,-1903,,58.468,47.19,-440,-96,,0,-59,-54,0,60.001,-0.9987,229540,132525,-4012.47,-76773.1
"2026-01-21 14:35:20",-55000,53240,,-627.804,,38.581,47.19,0,-96,,0,-7,-3,0,60.004,-0.9987,229545,132528,-3903.49,-75917.9
"2026-01-21 14:35:30",-58750,56870,,-625.853,,38.073,47.19,0,-96,,0,-7,-4,0,60.009,-0.9987,229553,132533,-3891.53,-75800.9
"2026-01-21 14:35:40",-58750,56870,,-626.33,,33.209,47.19,0,-96,,0,-6,-5,0,60.012,-0.9987,229594,132556,-3891.55,-75800
"2026-01-21 14:35:50",-58750,56870,,-626.528,,34.087,47.19,0,-96,,0,-4,-6,0,60.017,-0.9987,229424,132458,-3895.66,-75802.9
"2026-01-21 14:36:00",-58750,56870,,-629.465,,26.933,47.19,0,-96,,0,-2,-6,0,60.015,-0.9987,229715,132626,-3898.96,-75804.9
"2026-01-21 14:36:10",-58750,56870,,-628.712,,27.163,47.19,0,-96,,0,-4,-5,0,60.012,-0.9987,229542,132526,-3896.59,-75805.8
"2026-01-21 14:36:20",-58750,56870,,-626.347,,29.624,47.19,0,-96,,0,-5,-5,0,60.009,-0.9987,229499,132501,-3903.93,-75807.8
"2026-01-21 14:36:30",-58750,56870,,-625.277,,29.299,47.19,0,-96,,0,-6,-5,0,60,-0.9987,229490,132496,-3897.47,-75810.8
"2026-01-21 14:36:40",-58750,56870,,-625.068,,29.305,47.19,0,-96,,0,-6,-4,0,60.004,-0.9987,229508,132506,-3893.75,-75810.9
"2026-01-21 14:36:50",-58750,56870,,-625.964,,31.302,47.19,0,-96,,0,-7,-3,0,60.014,-0.9987,229472,132486,-3898.66,-75816.1
"2026-01-21 14:37:00",-58750,56870,,-624.844,,30.939,47.19,0,-96,,0,-7,-4,0,60.018,-0.9987,229467,132483,-3898.72,-75819.5
"2026-01-21 14:37:10",-58750,56870,,-626.43,,31.03,47.19,0,-96,,0,-5,-7,0,60.013,-0.9987,229487,132495,-3893.95,-75778
"2026-01-21 14:37:20",-58750,56870,,-624.4,,27.404,47.19,0,-96,,0,-3,-6,0,60.012,-0.9987,229481,132491,-3898.06,-75779.2
"2026-01-21 14:37:30",-58750,56870,,-622.962,,32.587,47.19,0,-96,,0,-3,-5,0,60.016,-0.9987,229530,132519,-3888.87,-75775.8
"2026-01-21 14:37:40",-58750,56870,,-619.893,,30.389,47.19,0,-96,,0,-5,-4,0,60.015,-0.9987,229493,132498,-3892.33,-75777.5
"2026-01-21 14:37:50",-58750,56870,,-621.917,,33.905,47.19,0,-96,,0,-6,-3,0,60.012,-0.9987,229513,132510,-3890.02,-75782.5
"2026-01-21 14:38:00",-58750,56870,,-620.337,,29.862,47.19,0,-96,,0,-7,-4,0,60.011,-0.9987,229467,132483,-3893.1,-75782.2
"2026-01-21 14:38:10",-58750,56870,,-617.722,,30.71,47.19,0,-96,,0,-7,-6,0,60.008,-0.9987,229501,132502,-3891.21,-75782.8
"2026-01-21 14:38:20",-58750,56870,,-615.076,,30.863,47.19,0,-96,,0,-6,-6,0,60.002,-0.9987,229577,132546,-3889.53,-75780.6
"2026-01-21 14:38:30",-58750,56870,,-616.232,,26.641,47.19,0,-96,,0,-6,-7,0,60.004,-0.9987,229483,132492,-3892.17,-75784.4
"2026-01-21 14:38:40",-58750,56870,,-613.436,,28.213,47.19,0,-96,,0,-5,-6,0,60.004,-0.9987,229531,132520,-3894.74,-75785.9
"2026-01-21 14:38:50",-58750,56870,,-611.154,,27.734,47.19,0,-96,,0,-4,-6,0,60.011,-0.9987,229559,132536,-3896.28,-75787.2
"2026-01-21 14:39:00",-58750,56870,,-609.481,,30.846,47.19,0,-96,,0,-3,-5,0,60.017,-0.9987,229540,132525,-3889.35,-75787.4
"2026-01-21 14:39:10",-58750,56870,,-603.697,,28.712,47.19,0,-96,,0,-3,-4,0,60.018,-0.9987,229595,132557,-3892.33,-75785.4
"2026-01-21 14:39:20",-58750,56870,,-600.52,,29.129,47.19,0,-96,,0,-5,-4,0,60.008,-0.9987,229648,132587,-3886.22,-75786
"2026-01-21 14:39:30",-58750,56870,,-600.223,,29.916,47.19,0,-96,,0,-6,-5,0,60.011,-0.9987,229631,132578,-3884.17,-75796
"2026-01-21 14:39:40",-58750,56870,,-602.768,,31.154,47.19,0,-96,,0,-8,-6,0,60.011,-0.9987,229634,132579,-3886.27,-75764.7
"2026-01-21 14:39:50",-58750,56870,,-605.888,,28.15,47.19,0,-96,,0,-6,-7,0,60.004,-0.9987,229567,132541,-3888.69,-75770
"2026-01-21 14:40:00",-58750,56870,,-606.768,,29.043,47.19,0,-96,,0,-7,-7,0,59.996,-0.9987,229576,132546,-3882.64,-75768.9
"2026-01-21 14:40:10",-58750,56870,,-607.312,,21.955,47.19,0,-96,,0,-8,-6,0,59.99,-0.9987,229666,132598,-3888.08,-75768.4
"2026-01-21 14:40:20",-58750,56870,,-607.625,,25.829,47.19,0,-96,,0,-7,-5,0,59.997,-0.9987,229626,132575,-3884.58,-75770.7
"2026-01-21 14:40:30",-58750,56870,,-609.861,,26.868,47.19,0,-96,,0,-7,-5,0,60.004,-0.9987,229601,132560,-3889.74,-75773
"2026-01-21 14:40:40",-58750,56870,,-609.915,,32.202,47.19,0,-96,,0,-7,-6,0,60.017,-0.9987,229484,132493,-3887.37,-75773.4
"2026-01-21 14:40:50",-58750,56870,,-613.27,,32.486,47.19,0,-96,,0,-4,-6,0,60.02,-0.9987,229646,132586,-3889.64,-75773.9
"2026-01-21 14:41:00",-58750,56870,,-613.527,,27.335,47.19,0,-96,,0,-3,-4,0,60.013,-0.9987,229627,132575,-3886.06,-75777.4
"2026-01-21 14:41:10",-58750,56870,,-616.716,,30.993,47.19,0,-96,,0,-3,-4,0,59.999,-0.9987,229641,132583,-3895.01,-75795.4
"2026-01-21 14:41:20",-58750,56870,,-617.688,,26.431,47.19,0,-96,,0,-3,-4,0,59.999,-0.9987,229687,132610,-3895.45,-75790.6
"2026-01-21 14:41:30",-58750,56870,,-619.699,,26.117,47.19,0,-96,,0,-3,-4,0,59.996,-0.9987,229706,132621,-3892.54,-75792.8
"2026-01-21 14:41:40",-58750,56870,,-620.332,,26.852,47.19,0,-96,,0,-3,-4,0,60.008,-0.9987,229669,132600,-3879.44,-75797.3
"2026-01-21 14:41:50",-58750,56870,,-625.017,,30.974,47.19,0,-96,,0,-3,-4,0,60.016,-0.9987,229680,132606,-3898.23,-75772.1
"2026-01-21 14:42:00",-58750,56870,,-626.498,,28.005,47.19,0,-96,,0,-6,-5,0,60.026,-0.9987,229636,132581,-3898.24,-75772.4
"2026-01-21 14:42:10",-58750,56870,,-630.555,,29.319,47.19,0,-96,,0,-7,-7,0,60.011,-0.9987,229716,132626,-3894.6,-75776.6
"2026-01-21 14:42:20",-58750,56870,,-632.298,,27.367,47.17,0,-96,,0,-7,-6,0,60.003,-0.9987,229706,132621,-3900.89,-75777.8
"2026-01-21 14:42:30",-58750,56870,,-629.906,,28.082,47.17,0,-96,,0,-6,-6,0,60.004,-0.9987,229697,132615,-3898.1,-75773.5
"2026-01-21 14:42:40",-58750,56870,,-628.41,,31.51,47.17,0,-96,,0,-5,-5,0,60.013,-0.9987,229725,132632,-3887.52,-75770.5
"2026-01-21 14:42:50",-58750,56870,,-628.607,,30.811,47.17,0,-96,,0,-4,-5,0,60.014,-0.9987,229773,132659,-3892.14,-75771.2
"2026-01-21 14:43:00",-58750,56870,,-628.174,,28.774,47.17,0,-96,,0,-3,-4,0,60.013,-0.9987,229737,132639,-3893.76,-75769.6
"2026-01-21 14:43:10",-58750,56870,,-620.095,,29.42,47.17,0,-96,,0,-3,-3,0,60.003,-0.9987,229698,132616,-3891.42,-75759.1
"2026-01-21 14:43:20",-58750,56870,,-620.029,,26.923,47.17,0,-96,,0,-3,-4,0,59.999,-0.9987,229802,132677,-3887.07,-75760
"2026-01-21 14:43:30",-58750,56870,,-620.401,,26.505,47.17,0,-96,,0,-4,-4,0,60.006,-0.9987,229802,132676,-3887.82,-75759.9
"2026-01-21 14:43:40",-58750,56870,,-618.468,,26.142,47.17,0,-96,,0,-6,-6,0,60.014,-0.9987,229790,132669,-3883.5,-75755.1
"2026-01-21 14:43:50",-58750,56870,,-616.835,,23.803,47.17,0,-96,,0,-6,-7,0,60.001,-0.9987,229836,132696,-3887.35,-75755.5
"2026-01-21 14:44:00",-58750,56870,,-617.225,,24.53,47.17,0,-96,,0,-6,-6,0,59.992,-0.9987,229911,132739,-3884.2,-75757.1
"2026-01-21 14:44:10",-58750,56870,,-611.304,,24.187,47.17,0,-96,,0,-4,-5,0,59.994,-0.9987,229891,132728,-3882.95,-75749.7
"2026-01-21 14:44:20",-58750,56870,,-609.754,,24.682,47.17,0,-96,,0,-5,-6,0,60.006,-0.9987,229908,132738,-3877.73,-75751.1
"2026-01-21 14:44:30",-58750,56870,,-610.879,,30.235,47.17,0,-96,,0,-6,-6,0,60.019,-0.9987,229933,132752,-3877.16,-75750.1
"2026-01-21 14:44:40",-58750,56870,,-609.582,,30.037,47.16,0,-96,,0,-7,-5,0,60.008,-0.9987,229934,132752,-3878.08,-75751.1
"2026-01-21 14:44:50",-58750,56870,,-604.625,,25.418,47.16,0,-96,,0,-7,-5,0,60.005,-0.9987,230079,132836,-3878.86,-75740.2
"2026-01-21 14:45:00",-58750,56870,,-599.326,,27.323,47.16,0,-96,,0,-6,-5,0,59.998,-0.9987,230014,132799,-3873.08,-75739
"2026-01-21 14:45:10",-58750,56870,,-599.818,,22.751,47.16,0,-96,,0,-7,-5,0,59.993,-0.9987,230065,132828,-3878.07,-75740.8
"2026-01-21 14:45:20",-58750,56870,,-601.514,,26.588,47.16,0,-96,,0,-7,-5,0,60,-0.9987,229983,132781,-3872.42,-75746
"2026-01-21 14:45:30",-58750,56870,,-604.06,,29.444,47.16,0,-96,,0,-6,-5,0,60.007,-0.9987,229969,132773,-3873.2,-75751.9
"2026-01-21 14:45:40",-58750,56870,,-606.307,,29.473,47.16,0,-96,,0,-5,-5,0,60.014,-0.9987,230029,132808,-3872.29,-75754.6
"2026-01-21 14:45:50",-58750,56870,,-606.537,,33.163,47.16,0,-96,,0,-3,-4,0,60.016,-0.9987,230062,132826,-3867.78,-75755
"2026-01-21 14:46:00",-58750,56870,,-603.647,,34.863,47.16,0,-96,,0,-3,-5,0,60.014,-0.9987,230120,132860,-3870.5,-75750.1
"2026-01-21 14:46:10",-58750,56870,,-604.384,,30.075,47.16,0,-96,,0,-4,-6,0,60.005,-0.9987,230057,132824,-3873.28,-75758.2
"2026-01-21 14:46:20",-58750,56870,,-608.702,,30.738,47.16,0,-96,,0,-4,-7,0,60.005,-0.9987,230148,132876,-3872,-75761.8
"2026-01-21 14:46:30",-58750,56870,,-610.502,,30.357,47.16,0,-96,,0,-5,-7,0,59.997,-0.9987,230108,132853,-3871.34,-75770.5
"2026-01-21 14:46:40",-58750,56870,,-613.798,,30.844,47.16,0,-96,,0,-5,-7,0,59.993,-0.9987,230159,132882,-3873.17,-75774.8
"2026-01-21 14:46:50",-58750,56870,,-614.558,,30.83,47.16,0,-96,,0,-4,-7,0,60.001,-0.9987,230167,132887,-3868.19,-75775
"2026-01-21 14:47:00",-58749,56870,,-614.479,,33.333,47.16,0,-96,,0,-5,-6,0,60.007,-0.9987,230173,132890,-3870.31,-75779.2
"2026-01-21 14:47:10",-58749,56870,,-614.036,,32.26,47.16,0,-96,,0,-7,-6,0,60.005,-0.9987,230094,132845,-3870.85,-75782.3
"2026-01-21 14:47:20",-58749,56870,,-615.918,,30.546,47.16,0,-96,,0,-7,-6,0,60.004,-0.9987,230192,132901,-3865.59,-75784.8
"2026-01-21 14:47:30",-58749,56870,,-615.244,,28.166,47.16,0,-96,,0,-7,-5,0,60.01,-0.9987,230179,132894,-3872.84,-75787.4
"2026-01-21 14:47:40",-58749,56870,,-612.703,,34.13,47.16,0,-96,,0,-7,-4,0,60.015,-0.9987,230187,132899,-3866.18,-75787.9
"2026-01-21 14:47:50",-58749,56870,,-615.511,,36.73,47.16,0,-96,,0,-5,-4,0,60.022,-0.9987,230206,132910,-3865.44,-75798.3
"2026-01-21 14:48:00",-58749,56870,,-616.579,,33.134,47.16,0,-96,,0,-4,-5,0,60.01,-0.9987,230303,132966,-3871.89,-75802
"2026-01-21 14:48:10",-58749,56870,,-614.714,,28.318,47.16,0,-96,,0,-3,-5,0,59.995,-0.9987,230255,132938,-3869.94,-75803.4
"2026-01-21 14:48:20",-58749,56870,,-617.553,,30.257,47.16,0,-96,,0,-3,-4,0,59.995,-0.9987,230236,132927,-3867.85,-75808.2
"2026-01-21 14:48:30",-58749,56870,,-619.855,,32.464,47.16,0,-96,,0,-3,-4,0,60.003,-0.9987,230225,132921,-3868.62,-75812
"2026-01-21 14:48:40",-58749,56870,,-617.99,,32.598,47.16,0,-96,,0,-4,-5,0,60.007,-0.9987,230255,132938,-3865.77,-75811.2
"2026-01-21 14:48:50",-58749,56870,,-619.981,,29.969,47.16,0,-96,,0,-3,-6,0,60.01,-0.9987,230232,132925,-3865.82,-75810.4
"2026-01-21 14:49:00",-58749,56870,,-621.212,,33.32,47.16,0,-96,,0,-4,-6,0,60.014,-0.9987,230221,132918,-3864.73,-75815
"2026-01-21 14:49:10",-58749,56870,,-620.175,,31.134,47.16,0,-96,,0,-6,-6,0,60.01,-0.9987,230183,132896,-3866.55,-75817.5
"2026-01-21 14:49:20",-58749,56870,,-620.765,,29.27,47.16,0,-96,,0,-7,-5,0,60.004,-0.9987,230200,132906,-3858.65,-75764.1
"2026-01-21 14:49:30",-58749,56870,,-619.576,,32.567,47.16,0,-96,,0,-7,-5,0,59.997,-0.9987,230226,132921,-3851.83,-75760.4
"2026-01-21 14:49:40",-58749,56870,,-618.443,,31.382,47.16,0,-96,,0,-7,-4,0,60.003,-0.9987,230179,132894,-3855.49,-75758
"2026-01-21 14:49:50",-58749,56870,,-614.899,,33.343,47.16,0,-96,,0,-7,-5,0,60.01,-0.9987,230223,132920,-3856.77,-75756.2
"2026-01-21 14:50:00",-58749,56870,,-617.286,,31.144,47.16,0,-96,,0,-6,-3,0,60.015,-0.9987,230150,132877,-3860.01,-75761
"2026-01-21 14:50:10",-58749,56870,,-614.193,,28.387,47.16,0,-96,,0,-5,-4,0,60.008,-0.9987,230185,132898,-3862.51,-75756.9
"2026-01-21 14:50:20",-58749,56870,,-613.112,,27.571,47.16,0,-96,,0,-5,-5,0,60.007,-0.9987,230186,132898,-3858.14,-75755.6
"2026-01-21 14:50:30",-58749,56870,,-615.261,,31.848,47.16,0,-96,,0,-3,-5,0,60.002,-0.9987,230147,132876,-3859.35,-75757
"2026-01-21 14:50:40",-58749,56870,,-614.735,,28.996,47.16,0,-96,,0,-4,-6,0,60.002,-0.9987,230199,132906,-3860.34,-75756.3
"2026-01-21 14:50:50",-58749,56870,,-612.678,,27.881,47.16,0,-96,,0,-3,-6,0,60.005,-0.9987,230186,132898,-3864.32,-75754.2
"2026-01-21 14:51:00",-58749,56870,,-612.325,,34.42,47.16,0,-96,,0,-3,-7,0,60.017,-0.9987,230238,132928,-3855.89,-75755
"2026-01-21 14:51:10",-58749,56870,,-612.099,,32.837,47.16,0,-96,,0,-4,-6,0,60.014,-0.9987,230225,132921,-3853.31,-75755.2
"2026-01-21 14:51:20",-58749,56870,,-607.593,,36.495,47.16,0,-96,,0,-7,-5,0,60.01,-0.9987,230177,132893,-3848.29,-75749.9
"2026-01-21 14:51:30",-58749,56870,,-605.23,,33.251,47.16,0,-96,,0,-7,-4,0,60.002,-0.9987,230218,132916,-3848.2,-75750.9
"2026-01-21 14:51:40",-58749,56870,,-604.953,,34.304,47.16,0,-96,,0,-6,-5,0,59.994,-0.9987,230224,132920,-3851.23,-75751.8
"2026-01-21 14:51:50",-58749,56870,,-606.587,,27.651,47.16,0,-96,,0,-6,-4,0,60.003,-0.9987,230236,132927,-3854.23,-75750.4
"2026-01-21 14:52:00",-58749,56870,,-605.819,,28.653,47.16,0,-96,,0,-7,-4,0,60.01,-0.9987,230195,132903,-3853.09,-75752.8
"2026-01-21 14:52:10",-58749,56870,,-603.624,,27.946,47.16,0,-96,,0,-7,-4,0,60.003,-0.9987,230301,132964,-3851.84,-75752
"2026-01-21 14:52:20",-58749,56870,,-601.103,,29.851,47.16,0,-96,,0,-7,-4,0,60.006,-0.9987,230250,132935,-3852.08,-75747.6
"2026-01-21 14:52:30",-58749,56870,,-601.62,,27.269,47.16,0,-96,,0,-6,-3,0,59.997,-0.9987,230229,132923,-3849.89,-75748.7
"2026-01-21 14:52:40",-58749,56870,,-605.505,,32.122,47.16,0,-96,,0,-7,-4,0,59.989,-0.9987,230230,132923,-3850.23,-75751.7
"2026-01-21 14:52:50",-58749,56870,,-609.16,,25.936,47.16,0,-96,,0,-7,-3,0,59.988,-0.9987,230235,132926,-3853.71,-75754.8
"2026-01-21 14:53:00",-58749,56870,,-610.084,,27.758,47.16,0,-96,,0,-7,-4,0,59.99,-0.9987,230274,132949,-3852.43,-75761.1
"2026-01-21 14:53:10",-58749,56870,,-610.496,,26.348,47.16,0,-96,,0,-5,-5,0,59.988,-0.9987,230344,132989,-3852.71,-75765.6
"2026-01-21 14:53:20",-58749,56870,,-606.707,,28.509,47.16,0,-96,,0,-4,-5,0,59.999,-0.9987,230133,132868,-3848.66,-75759.3
"2026-01-21 14:53:30",-58749,56870,,-603.596,,30.401,47.16,0,-96,,0,-4,-5,0,59.994,-0.9987,230309,132969,-3847.87,-75756.9
"2026-01-21 14:53:40",-58749,56870,,-604.086,,30.027,47.16,0,-96,,0,-4,-5,0,60,-0.9987,230343,132989,-3849.87,-75758.1
"2026-01-21 14:53:50",-58749,56870,,-602.443,,29.801,47.16,0,-96,,0,-4,-5,0,59.995,-0.9987,230298,132963,-3851.09,-75756.6
"2026-01-21 14:54:00",-58749,56870,,-602.155,,30.195,47.16,0,-96,,0,-3,-5,0,59.992,-0.9987,230228,132922,-3851.02,-75754.6
"2026-01-21 14:54:10",-58749,56870,,-602.068,,30.447,47.16,0,-96,,0,-3,-6,0,59.979,-0.9987,230332,132982,-3846.92,-75758.6
"2026-01-21 14:54:20",-58749,56870,,-600.97,,30.748,47.16,0,-96,,0,-5,-6,0,59.979,-0.9987,230243,132931,-3845.61,-75757.6
"2026-01-21 14:54:30",-58749,56870,,-602.441,,33.425,47.16,0,-96,,0,-7,-4,0,59.973,-0.9987,230235,132926,-3845.33,-75759.2
"2026-01-21 14:54:40",-58749,56870,,-605.392,,29.533,47.16,0,-96,,0,-6,-4,0,59.983,-0.9987,230260,132941,-3847.63,-75762.9
"2026-01-21 14:54:50",-58749,56870,,-603.32,,29.383,47.16,0,-96,,0,-4,-5,0,59.987,-0.9987,230267,132945,-3851.79,-75761.5
"2026-01-21 14:55:00",-58749,56870,,-605.89,,34.637,47.16,0,-96,,0,-3,-6,0,59.985,-0.9987,230264,132943,-3843.32,-75761.3
"2026-01-21 14:55:10",-58749,56870,,-607.598,,32.22,47.16,0,-96,,0,-4,-7,0,59.979,-0.9987,230327,132980,-3844.4,-75769.1
"2026-01-21 14:55:20",-58749,56870,,-603.931,,33.553,47.16,0,-96,,0,-5,-6,0,59.989,-0.9987,230325,132978,-3842.79,-75763.8
"2026-01-21 14:55:30",-58749,56870,,-602.191,,34.357,47.16,0,-96,,0,-6,-5,0,59.996,-0.9987,230285,132955,-3840.58,-75762.7
"2026-01-21 14:55:40",-58749,56870,,-601.967,,32.35,47.16,0,-96,,0,-7,-5,0,60.006,-0.9987,230296,132961,-3846.05,-75770.9
"2026-01-21 14:55:50",-58749,56870,,-605.127,,35.292,47.16,0,-96,,0,-6,-6,0,60.001,-0.9987,230323,132977,-3849.32,-75773.7
"2026-01-21 14:56:00",-58749,56870,,-608.25,,33.648,47.16,0,-96,,0,-5,-7,0,60.014,-0.9987,230324,132978,-3847.74,-75775.1
"2026-01-21 14:56:10",-58749,56870,,-609.258,,35.463,47.16,0,-96,,0,-4,-6,0,60.014,-0.9987,230282,132953,-3845.31,-75774.5
"2026-01-21 14:56:20",-58749,56870,,-611.489,,30.505,47.16,0,-96,,0,-3,-6,0,59.995,-0.9987,230363,133000,-3850.06,-75780.9
"2026-01-21 14:56:30",-58748,56870,,-614.178,,33.742,47.16,0,-96,,0,-4,-6,0,59.985,-0.9987,230393,133017,-3840.63,-75784.3
"2026-01-21 14:56:40",-58748,56870,,-615.266,,32.928,47.16,0,-96,,0,-5,-7,0,59.982,-0.9987,230358,132997,-3840.79,-75784.3
"2026-01-21 14:56:50",-58748,56870,,-615.801,,34.279,47.16,0,-96,,0,-7,-5,0,59.99,-0.9987,230428,133038,-3838.24,-75785.1
"2026-01-21 14:57:00",-58748,56870,,-613.042,,33.493,47.16,0,-96,,0,-7,-5,0,59.99,-0.9987,230350,132993,-3839.11,-75780.2
"2026-01-21 14:57:10",-58748,56870,,-614.823,,37.111,47.16,0,-96,,0,-7,-4,0,59.991,-0.9987,230438,133044,-3840.15,-75776.6
"2026-01-21 14:57:20",-58748,56870,,-615.892,,31.781,47.16,0,-96,,0,-7,-4,0,60.004,-0.9987,230393,133017,-3846.4,-75779.6
"2026-01-21 14:57:30",-58748,56870,,-612.967,,32.313,47.16,0,-96,,0,-7,-4,0,59.999,-0.9987,230479,133067,-3844.24,-75774
"2026-01-21 14:57:40",-58748,56870,,-613.6,,32.363,47.16,0,-96,,0,-7,-4,0,59.98,-0.9987,230479,133067,-3842.87,-75777.9
"2026-01-21 14:57:50",-58748,56870,,-613.892,,25.445,47.16,0,-96,,0,-3,-4,0,59.962,-0.9987,230520,133091,-3844.61,-75778.1
"2026-01-21 14:58:00",-58748,56870,,-614.749,,30.269,47.16,0,-96,,0,-5,-6,0,59.972,-0.9987,230536,133100,-3826.01,-75735.8
"2026-01-21 14:58:10",-58748,56870,,-616.359,,31.132,47.16,0,-96,,0,-7,-6,0,59.977,-0.9988,230431,133039,-3819.52,-75734.6
"2026-01-21 14:58:20",-58748,56870,,-617.148,,35.167,47.16,0,-96,,0,-5,-3,0,59.976,-0.9988,230496,133077,-3820.85,-75733.1
"2026-01-21 14:58:30",-58748,56870,,-608.434,,32.43,47.16,0,-96,,0,-3,-4,0,59.978,-0.9987,230519,133090,-3825.19,-75727.6
"2026-01-21 14:58:40",-58748,56870,,-607.17,,32.263,47.16,0,-96,,0,-4,-5,0,59.973,-0.9987,230596,133134,-3826.72,-75724.7
"2026-01-21 14:58:50",-58748,56870,,-600.706,,31.296,47.16,0,-96,,0,-6,-7,0,59.978,-0.9987,230517,133089,-3824.77,-75720.1
"2026-01-21 14:59:00",-58748,56870,,-599.051,,29.93,47.16,0,-96,,0,-6,-5,0,59.986,-0.9987,230589,133130,-3825.24,-75717.6
"2026-01-21 14:59:10",-58748,56870,,-599.494,,29.767,47.16,0,-96,,0,-4,-4,0,59.986,-0.9987,230527,133095,-3827.84,-75712.8
"2026-01-21 14:59:20",-58748,56870,,-599.057,,32.052,47.16,0,-96,,0,-3,-4,0,59.991,-0.9987,230538,133101,-3824.53,-75715
"2026-01-21 14:59:30",-58748,56870,,-598.176,,37.062,47.16,0,-96,,0,-3,-4,0,59.994,-0.9988,230564,133116,-3817.42,-75712.7
"2026-01-21 14:59:40",-58748,56870,,-596.953,,36.575,47.16,0,-96,,0,-3,-4,0,60.002,-0.9988,230510,133085,-3812.72,-75708.9
"2026-01-21 14:59:50",-58748,56870,,-596.36,,38.886,47.16,0,-96,,0,-3,-4,0,60.011,-0.9988,230546,133106,-3819.88,-75710.8
"2026-01-21 15:00:00",-58748,56870,,-597.465,,35.089,47.16,0,-96,,0,-4,-4,0,59.996,-0.9988,230573,133121,-3818.98,-75709
"2026-01-21 15:00:10",-58748,56870,,-595.695,,33.401,47.16,0,-96,,0,-3,-4,0,59.967,-0.9987,230655,133169,-3820.84,-75707.4
"2026-01-21 15:00:20",-58748,56870,,-596.998,,27.973,47.16,0,-96,,0,-7,-6,0,59.971,-0.9988,230644,133163,-3818.97,-75710.4
"2026-01-21 15:00:30",-58748,56870,,-594.54,,34.071,47.16,0,-96,,0,-7,-6,0,59.984,-0.9988,230514,133087,-3815.44,-75706.1
"2026-01-21 15:00:40",-58748,56870,,-594.445,,34.817,47.16,0,-96,,0,-5,-5,0,59.987,-0.9988,230617,133147,-3815.31,-75708.4
"2026-01-21 15:00:50",-58748,56870,,-592.019,,36.163,47.16,0,-96,,0,-4,-4,0,59.995,-0.9988,230504,133082,-3813.3,-75705.1
"2026-01-21 15:01:00",-58748,56870,,-588.561,,37.999,47.16,0,-96,,0,-4,-3,0,59.998,-0.9988,230569,133119,-3809.34,-75702.4
"2026-01-21 15:01:10",-58748,56870,,-590.401,,37.662,47.16,0,-96,,0,-4,-3,0,59.994,-0.9988,230582,133126,-3813.55,-75703.5
"2026-01-21 15:01:20",-58748,56870,,-591.699,,35.331,47.16,0,-96,,0,-3,-4,0,59.99,-0.9988,230555,133111,-3816.3,-75706.6
"2026-01-21 15:01:30",-58748,56870,,-595.008,,35.678,47.16,0,-96,,0,-3,-3,0,59.988,-0.9988,230627,133153,-3818.32,-75708.3
"2026-01-21 15:01:40",-58748,56870,,-596.29,,34.231,47.16,0,-96,,0,-4,-4,0,59.992,-0.9988,230595,133134,-3815.01,-75710.4
"2026-01-21 15:01:50",-58748,56870,,-597.106,,34.486,47.16,0,-96,,0,-4,-4,0,60,-0.9988,230601,133138,-3812.5,-75709.2
"2026-01-21 15:02:00",-58748,56870,,-598.026,,36.885,47.16,0,-96,,0,-4,-5,0,59.999,-0.9988,230650,133166,-3814.99,-75710.8
"2026-01-21 15:02:10",-58748,56870,,-600.21,,38.191,47.16,0,-96,,0,-4,-5,0,59.995,-0.9988,230630,133154,-3810.34,-75712.9
"2026-01-21 15:02:20",-58748,56870,,-600.67,,35.423,47.16,0,-96,,0,-5,-4,0,60,-0.9988,230649,133165,-3810.53,-75710.6
"2026-01-21 15:02:30",-58748,56870,,-600.862,,36.385,47.14,0,-96,,0,-5,-5,0,59.995,-0.9988,230662,133173,-3810.76,-75709.8
"2026-01-21 15:02:40",-58748,56870,,-602.546,,35.327,47.14,0,-96,,0,-4,-5,0,60.008,-0.9988,230667,133175,-3807.62,-75712.7
"2026-01-21 15:02:50",-58748,56870,,-602.925,,39.82,47.14,0,-96,,0,-4,-4,0,60.01,-0.9988,230606,133141,-3807.03,-75712.2
"2026-01-21 15:03:00",-58748,56870,,-603.89,,37.565,47.14,0,-96,,0,-4,-4,0,59.994,-0.9988,230682,133185,-3806.03,-75714.4
"2026-01-21 15:03:10",-58748,56870,,-605.096,,34.912,47.14,0,-96,,0,-5,-4,0,59.976,-0.9988,230644,133163,-3808.59,-75714.8
"2026-01-21 15:03:20",-58748,56870,,-604.608,,34.696,47.14,0,-96,,0,-7,-6,0,59.979,-0.9988,230662,133173,-3805.21,-75713.6
"2026-01-21 15:03:30",-58748,56870,,-602.385,,36.4,47.14,0,-96,,0,-7,-7,0,59.988,-0.9988,230703,133197,-3804.92,-75713.8
"2026-01-21 15:03:40",-58748,56870,,-605.887,,34.841,47.14,0,-96,,0,-6,-6,0,59.989,-0.9988,230699,133194,-3808.25,-75717.4
"2026-01-21 15:03:50",-58748,56870,,-607.197,,41.49,47.14,0,-96,,0,-4,-6,0,59.988,-0.9988,230657,133170,-3801.73,-75715
"2026-01-21 15:04:00",-58748,56870,,-605.072,,40.555,47.14,0,-96,,0,-3,-4,0,59.979,-0.9988,230634,133157,-3802.79,-75714.1
"2026-01-21 15:04:10",-58748,56870,,-604.816,,34.615,47.14,0,-96,,0,-5,-4,0,59.976,-0.9988,230725,133209,-3808.9,-75718.7
"2026-01-21 15:04:20",-58748,56870,,-602.536,,35.768,47.14,0,-96,,0,-6,-5,0,59.99,-0.9988,230660,133171,-3804.91,-75714.4
"2026-01-21 15:04:30",-58748,56870,,-599.798,,38.205,47.14,0,-96,,0,-6,-5,0,60.004,-0.9988,230657,133170,-3803.57,-75710.8
"2026-01-21 15:04:40",-58748,56870,,-598.742,,41.106,47.14,0,-96,,0,-5,-5,0,60.015,-0.9988,230650,133166,-3806.36,-75712.1
"2026-01-21 15:04:50",-58748,56870,,-597.975,,37.86,47.14,0,-96,,0,-3,-3,0,60.012,-0.9988,230670,133177,-3805.1,-75712.7
"2026-01-21 15:05:00",-58748,56870,,-594.413,,42.712,47.14,0,-96,,0,-3,-4,0,59.999,-0.9988,230672,133179,-3800.08,-75708.8
"2026-01-21 15:05:10",-58748,56870,,-594.054,,39.699,47.14,0,-96,,0,-4,-3,0,59.985,-0.9988,230662,133173,-3804.85,-75711.7
"2026-01-21 15:05:20",-58748,56870,,-596.076,,39.793,47.14,0,-96,,0,-4,-4,0,59.987,-0.9988,230650,133166,-3807.5,-75720
"2026-01-21 15:05:30",-58748,56870,,-599.074,,35.862,47.14,0,-96,,0,-7,-5,0,59.986,-0.9988,230661,133172,-3806.72,-75719.5
"2026-01-21 15:05:40",-58748,56870,,-599.512,,40.491,47.14,0,-96,,0,-7,-5,0,59.994,-0.9988,230682,133185,-3802.12,-75719.9
"2026-01-21 15:05:50",-58748,56870,,-597.907,,39.522,47.14,0,-96,,0,-7,-4,0,60.008,-0.9988,230633,133156,-3803.52,-75717.4
"2026-01-21 15:06:00",-58748,56870,,-601.601,,38.833,47.14,0,-96,,0,-5,-4,0,60.014,-0.9988,230736,133216,-3803.92,-75722.1
"2026-01-21 15:06:10",-58748,56870,,-601.171,,36.134,47.14,0,-96,,0,-5,-4,0,60.008,-0.9988,230726,133210,-3806.99,-75721.1
"2026-01-21 15:06:20",-58748,56870,,-600.258,,38.994,47.14,0,-96,,0,-4,-4,0,60.001,-0.9988,230727,133210,-3804.47,-75720.9
"2026-01-21 15:06:30",-58748,56870,,-601.368,,38.317,47.14,0,-96,,0,-3,-4,0,59.995,-0.9988,230670,133177,-3800,-75718.3
"2026-01-21 15:06:40",-58748,56870,,-596.054,,40.497,47.14,0,-96,,0,-4,-4,0,60.001,-0.9988,230672,133179,-3802.31,-75712
"2026-01-21 15:06:50",-58748,56870,,-593.237,,43.051,47.12,0,-96,,0,-3,-5,0,60.021,-0.9988,230731,133213,-3798.12,-75711.6
"2026-01-21 15:07:00",-58748,56870,,-593.317,,37.207,47.12,0,-96,,0,-4,-6,0,60.007,-0.9988,230533,133098,-3801.86,-75703.5
"2026-01-21 15:07:10",-58748,56870,,-595.565,,36.067,47.12,0,-96,,0,-3,-6,0,59.973,-0.9988,230677,133181,-3802.59,-75705.2
"2026-01-21 15:07:20",-58748,56870,,-596.106,,32.498,47.12,0,-96,,0,-5,-4,0,59.972,-0.9988,230632,133156,-3806.07,-75704.5
"2026-01-21 15:07:30",-58748,56870,,-598.516,,33.326,47.12,0,-96,,0,-7,-5,0,59.978,-0.9988,230637,133158,-3802.56,-75708.2
"2026-01-21 15:07:40",-58748,56870,,-600.319,,36.361,47.12,0,-96,,0,-6,-6,0,59.987,-0.9988,230638,133159,-3803.01,-75707.5
"2026-01-21 15:07:50",-58748,56870,,-601.486,,39.349,47.12,0,-96,,0,-6,-5,0,60.003,-0.9988,230552,133109,-3799.48,-75712.2
"2026-01-21 15:08:00",-58748,56870,,-602.629,,42.866,47.12,0,-96,,0,-7,-5,0,60.018,-0.9988,230567,133118,-3800.25,-75714
"2026-01-21 15:08:10",-58748,56870,,-602.896,,45.116,47.12,0,-96,,0,-6,-4,0,60.02,-0.9988,230553,133110,-3803.52,-75715.3
"2026-01-21 15:08:20",-58748,56870,,-599.99,,40.511,47.12,0,-96,,0,-4,-4,0,60.018,-0.9988,230590,133131,-3806.1,-75710.2
"2026-01-21 15:08:30",-58748,56870,,-596.09,,37.981,47.12,0,-96,,0,-3,-5,0,60.001,-0.9988,230648,133165,-3807.41,-75708.5
"2026-01-21 15:08:40",-58748,56870,,-595.857,,41.028,47.12,0,-96,,0,-4,-5,0,59.985,-0.9988,230586,133129,-3802.23,-75709.3
"2026-01-21 15:08:50",-58748,56870,,-597.661,,33.608,47.12,0,-96,,0,-5,-4,0,59.989,-0.9988,230622,133150,-3803.92,-75705.1
"2026-01-21 15:09:00",-58748,56870,,-596.934,,35.631,47.12,0,-96,,0,-6,-4,0,60.001,-0.9988,230507,133083,-3803.08,-75703.5
"2026-01-21 15:09:10",-58748,56870,,-594.978,,40.738,47.12,0,-96,,0,-4,-3,0,60.016,-0.9988,230573,133122,-3802.28,-75699.6
"2026-01-21 15:09:20",-58748,56870,,-595.259,,41.188,47.12,0,-96,,0,-3,-6,0,60.017,-0.9988,230543,133104,-3807.15,-75697.6
"2026-01-21 15:09:30",-58748,56870,,-594.033,,34.25,47.12,0,-96,,0,-4,-6,0,60.02,-0.9988,230537,133101,-3807.81,-75696.6
"2026-01-21 15:09:40",-58748,56870,,-591.932,,39.982,47.12,0,-96,,0,-7,-5,0,60.016,-0.9988,230560,133114,-3804.68,-75692.8
"2026-01-21 15:09:50",-58748,56870,,-590.726,,39.339,47.12,0,-96,,0,-7,-3,0,60.012,-0.9988,230550,133109,-3806.91,-75697.9
"2026-01-21 15:10:00",-58748,56870,,-595.086,,40.051,47.12,0,-96,,0,-7,-3,0,59.991,-0.9988,230484,133070,-3804.66,-75702.3
"2026-01-21 15:10:10",-58748,56870,,-592.338,,36.443,47.12,0,-96,,0,-7,-5,0,59.981,-0.9988,230587,133130,-3806.31,-75698
"2026-01-21 15:10:20",-58748,56870,,-594.199,,38.848,47.12,0,-96,,0,-5,-5,0,59.996,-0.9988,230518,133090,-3800.5,-75700.5
"2026-01-21 15:10:30",-58748,56870,,-591.117,,41.629,47.12,0,-96,,0,-5,-5,0,60.004,-0.9988,230544,133105,-3804.36,-75697.5
"2026-01-21 15:10:40",-58748,56870,,-589.971,,39.502,47.12,0,-96,,0,-7,-4,0,60.016,-0.9988,230468,133061,-3804.63,-75698.1
"2026-01-21 15:10:50",-58748,56870,,-590.739,,40.936,47.12,0,-96,,0,-7,-3,0,60.019,-0.9988,230526,133094,-3805.6,-75697.6
"2026-01-21 15:11:00",-58748,56870,,-588.267,,44.189,47.12,0,-96,,0,-5,-5,0,60.021,-0.9988,230475,133065,-3800.77,-75695.7
"2026-01-21 15:11:10",-58748,56870,,-587.874,,48.558,47.12,0,-96,,0,-3,-6,0,60.002,-0.9988,230565,133117,-3792.42,-75694
"2026-01-21 15:11:20",-58748,56870,,-589.668,,42.167,47.12,0,-96,,0,-3,-6,0,60.004,-0.9988,230567,133118,-3801.08,-75696.2
"2026-01-21 15:11:30",-58748,56870,,-592.271,,40.281,47.12,0,-96,,0,-3,-6,0,60.011,-0.9988,230516,133089,-3805.44,-75697.1
"2026-01-21 15:11:40",-58748,56870,,-592.167,,41.577,47.12,0,-96,,0,-3,-5,0,60.015,-0.9988,230518,133090,-3804.87,-75696.8
"2026-01-21 15:11:50",-58748,56870,,-593.624,,38.281,47.12,0,-96,,0,-5,-5,0,60.007,-0.9988,230485,133071,-3806.5,-75702.6
"2026-01-21 15:12:00",-58748,56870,,-594.789,,40.675,47.12,0,-96,,0,-6,-5,0,60.012,-0.9988,230578,133124,-3807.02,-75700.8
"2026-01-21 15:12:10",-58748,56870,,-595.407,,37.713,47.12,0,-96,,0,-7,-3,0,60.013,-0.9988,230512,133086,-3804.91,-75703.9
"2026-01-21 15:12:20",-58748,56870,,-598.102,,39.328,47.12,0,-96,,0,-6,-5,0,60.015,-0.9988,230589,133131,-3806.83,-75707.5
"2026-01-21 15:12:30",-58748,56870,,-599.311,,38.636,47.12,0,-96,,0,-4,-5,0,60.013,-0.9988,230520,133091,-3806.64,-75708.5
"2026-01-21 15:12:40",-58748,56870,,-598.501,,39.8,47.12,0,-96,,0,-4,-6,0,60.007,-0.9988,230484,133070,-3805.63,-75708.7
