"Time (America/New_York)","Tumbleweed 1.Maximum Available Charge (SiteChMax)","Tumbleweed 1.Maximum Available Discharge (SiteDisMax)","Tumbleweed 1.P command (from Local RTU) (kWinLocal)","Tumbleweed 1.P measured (kW)","Tumbleweed 1.Q command (from Local RTU) (kVArinLocal)","Tumbleweed 1.Q measured (kVAr)","Tumbleweed 1.Site State of Charge (SoC)","Tumbleweed 1. P command to units  (kWout)","Tumbleweed 1. Q command to units (kVArout)","Unit #01 (11A1).kW Measured (kW)","Unit #10 (11B2).kW Measured (kW)","Unit #22 (12A6).kW Measured (kW)","Unit #32 (12B8).kW Measured (kW)","Owner 230kV POI-meter.Amps (A)","Owner 230kV POI-meter.Hz (Hz)","Owner 230kV POI-meter.PF (PF)","Owner 230kV POI-meter.Voltage LL (PPV)","Owner 230kV POI-meter.Voltage LN (PhV)","Owner 230kV POI-meter.kVAR (kVAr)","Owner 230kV POI-meter.kiloWatts (kW)"
"2026-01-21 15:12:50",-58748,56870,,-598.956,,36.385,47.12,0,-96,,0,-4,-7,0,59.997,-0.9988,230582,133126,-3810.87,-75704.1
"2026-01-21 15:13:00",-58748,56870,,-592.752,,30.656,47.12,0,-96,,0,-4,-7,0,59.997,-0.9988,230535,133100,-3811.75,-75704.8
"2026-01-21 15:13:10",-58748,56870,,-592.433,,35.919,47.12,0,-96,,0,-3,-7,0,59.998,-0.9988,230554,133111,-3804.69,-75705.5
"2026-01-21 15:13:20",-58748,56870,,-591.812,,35.143,47.12,0,-96,,0,-3,-6,0,60.003,-0.9988,230464,133059,-3811.97,-75710.1
"2026-01-21 15:13:30",-58748,56870,,-593.979,,38.703,47.12,0,-96,,0,-3,-6,0,60.001,-0.9988,230530,133097,-3808.07,-75708.3
"2026-01-21 15:13:40",-58748,56870,,-594.005,,40.819,47.12,0,-96,,0,-3,-7,0,60.003,-0.9988,230468,133061,-3806.77,-75708.8
"2026-01-21 15:13:50",-58748,56870,,-596.131,,42.093,47.12,0,-96,,0,-4,-5,0,60.03,-0.9988,230506,133083,-3807.27,-75710.7
"2026-01-21 15:14:00",-58748,56870,,-598.446,,42.432,47.12,0,-96,,0,-7,-4,0,60.027,-0.9988,230483,133069,-3805.79,-75710.9
"2026-01-21 15:14:10",-58748,56870,,-601.41,,41.403,47.12,0,-96,,0,-6,-6,0,60.02,-0.9988,230506,133083,-3810.82,-75715.9
"2026-01-21 15:14:20",-58748,56870,,-597.498,,36.874,47.12,0,-96,,0,-3,-6,0,60.029,-0.9988,230496,133077,-3815.02,-75709.4
"2026-01-21 15:14:30",-58748,56870,,-594.081,,34.825,47.12,0,-96,,0,-3,-4,0,60.005,-0.9988,230523,133093,-3817.04,-75707
"2026-01-21 15:14:40",-58748,56870,,-590.366,,33.647,47.12,0,-96,,0,-3,-5,0,59.994,-0.9988,230571,133121,-3812.19,-75703.7
"2026-01-21 15:14:50",-58748,56870,,-590.894,,39.025,47.12,0,-96,,0,-3,-4,0,60.008,-0.9988,230425,133036,-3807.95,-75707.6
"2026-01-21 15:15:00",-58748,56870,,-593.103,,38.665,47.12,0,-96,,0,-4,-4,0,60.018,-0.9988,230452,133052,-3814.9,-75706.8
"2026-01-21 15:15:10",-58748,56870,,-592.031,,35.93,47.12,0,-96,,0,-7,-4,0,60.017,-0.9988,230377,133008,-3817.78,-75711.6
"2026-01-21 15:15:20",-58748,56870,,-590.712,,39.619,47.12,0,-96,,0,-6,-6,0,60.021,-0.9988,230493,133076,-3815.15,-75706.1
"2026-01-21 15:15:30",-58748,56870,,-591.049,,34.037,47.12,0,-96,,0,-4,-6,0,60.017,-0.9988,230429,133038,-3816.61,-75707.5
"2026-01-21 15:15:40",-58748,56870,,-589.811,,33.468,47.12,0,-96,,0,-3,-6,0,60.011,-0.9988,230293,132960,-3818.82,-75707
"2026-01-21 15:15:50",-58748,56870,,-591.803,,35.397,47.12,0,-96,,0,-3,-5,0,60.011,-0.9988,230464,133059,-3814.35,-75708.3
"2026-01-21 15:16:00",-58748,56870,,-592.004,,34.811,47.12,0,-96,,0,-5,-4,0,60.02,-0.9988,230427,133037,-3814.67,-75706.3
"2026-01-21 15:16:10",-58748,56870,,-588.983,,35.759,47.12,0,-96,,0,-7,-4,0,60.014,-0.9988,230431,133039,-3818.67,-75706.5
"2026-01-21 15:16:20",-58748,56870,,-592.004,,34.89,47.12,0,-96,,0,-7,-5,0,60.016,-0.9988,230473,133064,-3811.94,-75703.7
"2026-01-21 15:16:30",-58748,56870,,-590.503,,33.083,47.12,0,-96,,0,-5,-7,0,60.017,-0.9988,230481,133069,-3814.01,-75703.8
"2026-01-21 15:16:40",-58747,56870,,-592.68,,36.285,47.12,0,-96,,0,-3,-5,0,60.017,-0.9988,230618,133147,-3805.36,-75702.9
"2026-01-21 15:16:50",-58747,56870,,-592.004,,28.506,47.12,0,-96,,0,-4,-4,0,60.022,-0.9987,230638,133159,-3899.01,-75724.6
"2026-01-21 15:17:00",-58747,56870,,-593.734,,37.854,47.12,0,-96,,0,-6,-4,0,60.017,-0.9987,230646,133164,-3836.42,-75728.2
"2026-01-21 15:17:10",-58747,56870,,-593.476,,41.016,47.12,0,-96,,0,-7,-5,0,60.019,-0.9988,230583,133127,-3816.63,-75719.5
"2026-01-21 15:17:20",-58747,56870,,-594.083,,37.971,47.12,0,-96,,0,-5,-6,0,60.019,-0.9988,230553,133110,-3817.97,-75721
"2026-01-21 15:17:30",-58747,56870,,-592.346,,37.554,47.12,0,-96,,0,-4,-5,0,60.013,-0.9988,230594,133133,-3817.51,-75713.9
"2026-01-21 15:17:40",-58747,56870,,-589.725,,34.593,47.12,0,-96,,0,-3,-5,0,60.002,-0.9988,230592,133132,-3813.15,-75710.3
"2026-01-21 15:17:50",-58747,56870,,-587.774,,35.243,47.12,0,-96,,0,-3,-4,0,60.002,-0.9988,230579,133125,-3796.5,-75717.4
"2026-01-21 15:18:00",-58747,56870,,-588.909,,32.467,47.12,0,-96,,0,-4,-4,0,60.014,-0.9988,230564,133116,-3790.66,-75708.7
"2026-01-21 15:18:10",-58747,56870,,-585.215,,39.058,47.12,0,-96,,0,-6,-4,0,60.024,-0.9988,230510,133085,-3794.74,-75716.1
"2026-01-21 15:18:20",-58747,56870,,-584.017,,39.006,47.12,0,-96,,0,-7,-6,0,60.023,-0.9988,230565,133117,-3801.35,-75714.4
"2026-01-21 15:18:30",-58750,56870,,-583.17,,33.971,47.12,0,-96,,0,-4,-6,0,60.027,-0.9988,230549,133108,-3798.87,-75715.3
"2026-01-21 15:18:40",-58750,56870,,-583.235,,34.819,47.12,0,-96,,0,-3,-4,0,60.027,-0.9988,230637,133158,-3808.65,-75717.7
"2026-01-21 15:18:50",-58750,56870,,-582.634,,35.855,47.12,0,-96,,0,-7,-4,0,60.018,-0.9988,230653,133168,-3829.61,-75930.3
"2026-01-21 15:19:00",-58750,56870,,-582.569,,37.331,47.12,0,-96,,0,-7,-6,0,60.008,-0.9988,230593,133133,-3802.48,-75755.5
"2026-01-21 15:19:10",-58750,56870,,-577.748,,38.518,47.12,0,-96,,0,-7,-7,0,60.009,-0.9988,230616,133146,-3798.87,-75750.9
"2026-01-21 15:19:20",-58750,56870,,-574.842,,38.591,47.12,0,-96,,0,-7,-6,0,60.017,-0.9988,230677,133182,-3802.36,-75751.1
"2026-01-21 15:19:30",-58750,56870,,-576.679,,40.155,47.12,0,-96,,0,-4,-5,0,60.016,-0.9988,230618,133147,-3803.07,-75745.6
"2026-01-21 15:19:40",-58750,56870,,-576.798,,35.724,47.12,0,-96,,0,-3,-5,0,60.008,-0.9988,230656,133170,-3805.73,-75741.7
"2026-01-21 15:19:50",-58750,56870,,-576.847,,36.883,47.12,0,-96,,0,-3,-4,0,60.022,-0.9988,230677,133181,-3800.97,-75744.1
"2026-01-21 15:20:00",-58750,56870,,-578.003,,40.845,47.12,0,-96,,0,-7,-5,0,60.021,-0.9988,230705,133198,-3800.23,-75741.3
"2026-01-21 15:20:10",-58750,56870,,-573.773,,38.098,47.12,0,-96,,0,-7,-7,0,60.015,-0.9987,230687,133187,-3849.71,-76089.6
"2026-01-21 15:20:20",-58750,56870,,-573.561,,38.61,47.12,0,-96,,0,-6,-5,0,60.014,-0.9988,230660,133172,-3800.48,-75786.5
"2026-01-21 15:20:30",-58750,56870,,-574.414,,40.856,47.12,0,-96,,0,-4,-4,0,60.015,-0.9988,230679,133183,-3792.97,-75761.2
"2026-01-21 15:20:40",-58750,56870,,-576.94,,39.672,47.12,0,-96,,0,-3,-4,0,60.023,-0.9988,230750,133224,-3798.89,-75763
"2026-01-21 15:20:50",-58750,56870,,-577.489,,41.436,47.12,0,-96,,0,-5,-5,0,60.019,-0.9988,230698,133194,-3793.74,-75763.9
"2026-01-21 15:21:00",-58750,56870,,-581.698,,42.543,47.12,0,-96,,0,-7,-7,0,60.012,-0.9988,230697,133193,-3792.64,-75765.4
"2026-01-21 15:21:10",-58750,56870,,-584.367,,37.876,47.12,0,-96,,0,-8,-7,0,60.009,-0.9987,230675,133181,-3842.61,-76073.7
"2026-01-21 15:21:20",-58750,56870,,-588.115,,42.743,47.12,0,-96,,0,-5,-5,0,60.017,-0.9988,230688,133188,-3790.41,-75796.5
"2026-01-21 15:21:30",-58750,56870,,-590.938,,40.195,47.12,0,-96,,0,-4,-4,0,60.018,-0.9988,230688,133188,-3787.95,-75779.5
"2026-01-21 15:21:40",-58750,56870,,-590.475,,38.841,47.12,0,-96,,0,-3,-3,0,60.015,-0.9988,230650,133166,-3789.37,-75778.9
"2026-01-21 15:21:50",-58750,56870,,-587.014,,40.179,47.11,0,-96,,0,-3,-5,0,60.014,-0.9988,230646,133164,-3790.6,-75775.5
"2026-01-21 15:22:00",-58750,56870,,-591.322,,37.438,47.09,0,-96,,0,-5,-6,0,60.003,-0.9988,230666,133175,-3788.82,-75773.3
"2026-01-21 15:22:10",-58750,56870,,-593.694,,34.672,47.08,0,-96,,0,-5,-5,0,59.996,-0.9988,230667,133176,-3841.13,-76133.4
"2026-01-21 15:22:20",-58750,56870,,-592.789,,35.237,47.08,0,-96,,0,-5,-6,0,60.003,-0.9988,230587,133130,-3789.11,-75806.7
"2026-01-21 15:22:30",-58750,56870,,-591.96,,38.02,47.08,0,-96,,0,-7,-6,0,60.019,-0.9988,230565,133117,-3777.78,-75751.5
"2026-01-21 15:22:40",-58750,56870,,-592.05,,42.81,47.08,0,-96,,0,-7,-5,0,60.029,-0.9988,230636,133158,-3776.47,-75751
"2026-01-21 15:22:50",-58750,56870,,-593.635,,38.734,47.08,0,-96,,0,-3,-3,0,60.028,-0.9988,230674,133180,-3782.52,-75751.4
"2026-01-21 15:23:00",-58750,56870,,-595.405,,37.263,47.08,0,-96,,0,-4,-5,0,60.019,-0.9988,230671,133178,-3782.79,-75754.7
"2026-01-21 15:23:10",-58750,56870,,-597.019,,35.857,47.08,0,-96,,0,-5,-7,0,60.011,-0.9988,230697,133193,-3775.6,-75755.4
"2026-01-21 15:23:20",-58750,56870,,-596.14,,38.107,47.08,0,-96,,0,-7,-6,0,60.025,-0.9988,230705,133198,-3782.96,-75753.9
"2026-01-21 15:23:30",-58750,56870,,-594.769,,38.211,47.08,0,-96,,0,-4,-4,0,60.026,-0.9988,230631,133155,-3829.68,-76095.6
"2026-01-21 15:23:40",-58750,56870,,-596.781,,36.863,47.08,0,-96,,0,-3,-5,0,60.015,-0.9988,230681,133184,-3788,-75811.2
"2026-01-21 15:23:50",-58750,56870,,-595.469,,40.304,47.08,0,-96,,0,-4,-6,0,60.01,-0.9988,230617,133147,-3770.71,-75750
"2026-01-21 15:24:00",-58750,56870,,-587.094,,38.699,47.08,0,-96,,0,-4,-6,0,59.999,-0.9988,230730,133212,-3768.74,-75743.6
"2026-01-21 15:24:10",-58750,56870,,-586.902,,34.227,47.09,0,-96,,0,-4,-6,0,59.995,-0.9988,230693,133191,-3802.62,-75946.6
"2026-01-21 15:24:20",-58750,56870,,-582.976,,38.771,47.08,0,-96,,0,-4,-5,0,59.997,-0.9988,230643,133162,-3770.38,-75788.3
"2026-01-21 15:24:30",-58750,56870,,-584.303,,34.994,47,0,-96,,0,-4,-6,0,60.008,-0.9988,230633,133156,-3770.78,-75740.7
"2026-01-21 15:24:40",-58750,56870,,-585.324,,42.908,46.92,0,-96,,0,-6,-7,0,60.024,-0.9988,230614,133145,-3759.45,-75740.6
"2026-01-21 15:24:50",-58750,56870,,-588.668,,43.057,46.84,0,-96,,0,-7,-5,0,60.028,-0.9988,230592,133132,-3764.21,-75749.1
"2026-01-21 15:25:00",-58750,56870,,-583.28,,38.785,46.8,0,-96,,0,-4,-3,0,60.027,-0.9988,230637,133158,-3771.7,-75744.1
"2026-01-21 15:25:10",-58750,56870,,-583.716,,41.188,46.8,0,-96,,0,-2,-6,0,60.024,-0.9988,230627,133153,-3798.26,-75992.5
"2026-01-21 15:25:20",-58750,56870,,-584.824,,42.183,46.8,0,-96,,0,-6,-7,0,60.02,-0.9988,230595,133134,-3762.69,-75777.5
"2026-01-21 15:25:30",-58750,56870,,-582.641,,42.445,46.8,0,-96,,0,-7,-5,0,60.018,-0.9988,230569,133119,-3762.62,-75775.3
"2026-01-21 15:25:40",-58750,56870,,-585.911,,39.549,46.8,0,-96,,0,-6,-4,0,60.003,-0.9988,230634,133157,-3765.55,-75779.8
"2026-01-21 15:25:50",-58750,56870,,-583.327,,35.77,46.8,0,-96,,0,-5,-3,0,60.002,-0.9988,230581,133126,-3764.74,-75774.5
"2026-01-21 15:26:00",-58750,56870,,-580.28,,36.395,46.8,0,-96,,0,-4,-4,0,60.004,-0.9988,230601,133138,-3770.99,-75773
"2026-01-21 15:26:10",-58750,56870,,-580.699,,39.389,46.8,0,-96,,0,-4,-3,0,60.01,-0.9988,230578,133125,-3762.64,-75745.1
"2026-01-21 15:26:20",-58750,56870,,-580.284,,40.505,46.8,0,-96,,0,-3,-5,0,60.019,-0.9988,230521,133091,-3758.42,-75745.6
"2026-01-21 15:26:30",-58750,56870,,-581.224,,40.848,46.8,0,-96,,0,-4,-7,0,60.024,-0.9988,230540,133102,-3761.61,-75745.2
"2026-01-21 15:26:40",-58750,56870,,-584.976,,38.944,46.8,0,-96,,0,-8,-5,0,60.024,-0.9988,230545,133106,-3766.2,-75746.9
"2026-01-21 15:26:50",-58750,56870,,-586.298,,37.761,46.8,0,-96,,0,-5,-4,0,60.02,-0.9988,230528,133095,-3767.2,-75749.4
"2026-01-21 15:27:00",-58750,56870,,-582.872,,40.629,46.8,0,-96,,0,-3,-4,0,60.022,-0.9988,230428,133038,-3766.01,-75748.2
"2026-01-21 15:27:10",-58750,56870,,-580.556,,38.219,46.8,0,-96,,0,-4,-6,0,60.016,-0.9988,230440,133044,-3767.99,-75745.8
"2026-01-21 15:27:20",-58750,56870,,-580.579,,39.913,46.8,0,-96,,0,-5,-6,0,60.014,-0.9988,230445,133048,-3701.56,-75317.1
"2026-01-21 15:27:30",-58750,56870,,-580.306,,35.965,46.8,0,-96,,0,-7,-5,0,60.016,-0.9988,230525,133094,-3723.81,-75438.5
"2026-01-21 15:27:40",-58750,56870,,-576.041,,38.967,46.8,0,-96,,0,-7,-4,0,60.001,-0.9988,230475,133065,-3719.84,-75434.5
"2026-01-21 15:27:50",-58750,56870,,-569.242,,36.586,46.8,0,-96,,0,-7,-4,0,59.984,-0.9988,230465,133059,-3718.5,-75427.8
"2026-01-21 15:28:00",-58750,56870,,-566.059,,32.685,46.8,0,-96,,0,-6,-6,0,59.975,-0.9988,230521,133091,-3722.55,-75422.5
"2026-01-21 15:28:10",-58750,56870,,-564.353,,34.98,46.8,0,-96,,0,-3,-7,0,59.983,-0.9988,230462,133057,-3718.68,-75419.3
"2026-01-21 15:28:20",-58750,56870,,-565.157,,39.723,46.8,0,-96,,0,-3,-6,0,59.994,-0.9988,230494,133076,-3709.16,-75422.2
"2026-01-21 15:28:30",-58750,56870,,-567.263,,37.169,46.8,0,-96,,0,-4,-6,0,60.016,-0.9988,230434,133041,-3718.21,-75421.7
"2026-01-21 15:28:40",-58750,56870,,-566.242,,39.796,46.8,0,-96,,0,-5,-5,0,60.028,-0.9988,230343,132989,-3686.34,-75163.2
"2026-01-21 15:28:50",-58750,56870,,-570.215,,38.978,46.8,0,-96,,0,-7,-4,0,60.011,-0.9988,230447,133049,-3708.24,-75291
"2026-01-21 15:29:00",-58750,56870,,-572.973,,34.198,46.8,0,-96,,0,-7,-4,0,59.994,-0.9988,230472,133063,-3729.06,-75419.1
"2026-01-21 15:29:10",-58750,56870,,-571.003,,34.408,46.8,0,-96,,0,-6,-5,0,59.981,-0.9988,230394,133018,-3728.1,-75419.3
"2026-01-21 15:29:20",-58750,56870,,-570.804,,33.839,46.8,0,-96,,0,-5,-4,0,59.987,-0.9988,230369,133004,-3730.39,-75421.4
"2026-01-21 15:29:30",-58750,56870,,-570.095,,35.433,46.8,0,-96,,0,-3,-6,0,59.991,-0.9988,230417,133031,-3731.33,-75419.9
"2026-01-21 15:29:40",-58750,56870,,-567.694,,37.848,46.8,0,-96,,0,-4,-5,0,60.014,-0.9988,230268,132945,-3731.43,-75414.2
"2026-01-21 15:29:50",-58750,56870,,-569.658,,34.955,46.8,0,-96,,0,-6,-5,0,60.01,-0.9988,230292,132959,-3726.35,-75419.7
"2026-01-21 15:30:00",-58750,56870,,-571.254,,30.801,46.8,0,-96,,0,-7,-5,0,59.996,-0.9988,230343,132989,-3746.38,-75422.3
"2026-01-21 15:30:10",-58750,56870,,-572.731,,31.367,46.8,0,-96,,0,-4,-5,0,59.98,-0.9988,230333,132983,-3736.22,-75426.1
"2026-01-21 15:30:20",-58750,56870,,-574.348,,37.566,46.8,0,-96,,0,-3,-6,0,59.988,-0.9988,230267,132945,-3702.93,-75234.3
"2026-01-21 15:30:30",-58750,56870,,-576.704,,38.673,46.8,0,-96,,0,-3,-7,0,59.992,-0.9988,230178,132894,-3731.48,-75394.6
"2026-01-21 15:30:40",-58750,56870,,-578.992,,36.93,46.8,0,-96,,0,-4,-7,0,59.998,-0.9988,230196,132904,-3740.46,-75405.9
"2026-01-21 15:30:50",-58750,56870,,-580.634,,35.939,46.8,0,-96,,0,-3,-7,0,59.994,-0.9988,230103,132850,-3743.95,-75413.9
"2026-01-21 15:31:00",-58750,56870,,-581.079,,34.179,46.8,0,-96,,0,-4,-6,0,59.985,-0.9988,230149,132876,-3744.23,-75410.2
"2026-01-21 15:31:10",-58750,56870,,-585.533,,33.388,46.8,0,-96,,0,-6,-5,0,59.984,-0.9988,230079,132836,-3747.6,-75419.6
"2026-01-21 15:31:20",-58750,56870,,-588.664,,32.78,46.8,0,-96,,0,-7,-3,0,59.986,-0.9988,229992,132786,-3716.48,-75154.3
"2026-01-21 15:31:30",-58750,56870,,-581.195,,33.012,46.8,0,-96,,0,-7,-4,0,59.994,-0.9988,230078,132836,-3756.88,-75420.7
"2026-01-21 15:31:40",-58750,56870,,-579.461,,36.467,46.8,0,-96,,0,-7,-4,0,60.006,-0.9988,230011,132797,-3759.32,-75423.1
"2026-01-21 15:31:50",-58750,56870,,-580.144,,35.376,46.8,0,-96,,0,-7,-3,0,60.007,-0.9988,230129,132865,-3759.37,-75425.3
"2026-01-21 15:32:00",-58750,56870,,-579.956,,36.165,46.8,0,-96,,0,-7,-4,0,60.004,-0.9988,230101,132849,-3763.95,-75418.6
"2026-01-21 15:32:10",-58750,56870,,-581.147,,36.937,46.8,0,-96,,0,-8,-4,0,59.98,-0.9988,230156,132881,-3759.96,-75420.8
"2026-01-21 15:32:20",-58750,56870,,-580.411,,28.918,46.8,0,-96,,0,-6,-4,0,59.978,-0.9988,230196,132904,-3752.62,-75419.7
"2026-01-21 15:32:30",-58750,56870,,-579.035,,34.688,46.8,0,-96,,0,-3,-5,0,59.987,-0.9988,230084,132839,-3754.88,-75421.1
"2026-01-21 15:32:40",-58750,56870,,-577.441,,33.146,46.8,0,-96,,0,-3,-5,0,59.993,-0.9988,230075,132834,-3716.83,-75120.8
"2026-01-21 15:32:50",-58750,56870,,-573.631,,34.923,46.8,0,-96,,0,-4,-6,0,59.988,-0.9988,230083,132839,-3739.9,-75287.3
"2026-01-21 15:33:00",-58750,56870,,-571.919,,35.313,46.8,0,-96,,0,-4,-7,0,59.99,-0.9988,230026,132806,-3762.1,-75376.4
"2026-01-21 15:33:10",-58750,56870,,-573.985,,35.037,46.8,0,-96,,0,-4,-6,0,59.998,-0.9988,230012,132798,-3758.13,-75375.9
"2026-01-21 15:33:20",-58750,56870,,-575.178,,33.129,46.8,0,-96,,0,-4,-6,0,59.997,-0.9988,229906,132736,-3769.1,-75415.9
"2026-01-21 15:33:30",-58750,56870,,-572.673,,30.284,46.8,0,-96,,0,-5,-6,0,59.987,-0.9988,229939,132756,-3772.22,-75413.5
"2026-01-21 15:33:40",-58750,56870,,-569.248,,30.539,46.8,0,-96,,0,-7,-5,0,59.986,-0.9988,229970,132773,-3768.19,-75412
"2026-01-21 15:33:50",-58750,56870,,-565.076,,37.385,46.8,0,-96,,0,-7,-4,0,60.01,-0.9988,229881,132722,-3767.28,-75405.4
"2026-01-21 15:34:00",-58750,56870,,-562.162,,38.136,46.8,0,-96,,0,-4,-6,0,60.016,-0.9988,229851,132705,-3735.53,-75134.4
"2026-01-21 15:34:10",-58750,56870,,-555.351,,34.289,46.8,0,-96,,0,-4,-6,0,60.002,-0.9988,229846,132702,-3772.62,-75349
"2026-01-21 15:34:20",-58750,56870,,-555.676,,32.881,46.8,0,-96,,0,-4,-6,0,59.999,-0.9988,229897,132731,-3778.76,-75390.8
"2026-01-21 15:34:30",-58750,56870,,-555.905,,35.882,46.8,0,-96,,0,-5,-7,0,59.994,-0.9988,229856,132708,-3773.17,-75392.9
"2026-01-21 15:34:40",-58750,56870,,-558.495,,31.744,46.8,0,-96,,0,-5,-6,0,59.99,-0.9988,229818,132686,-3777.21,-75396.6
"2026-01-21 15:34:50",-58750,56870,,-561.516,,30.466,46.8,0,-96,,0,-7,-5,0,59.976,-0.9988,229865,132713,-3780.63,-75399.1
"2026-01-21 15:35:00",-58750,56870,,-564.278,,30.405,46.8,0,-96,,0,-6,-4,0,59.978,-0.9988,229828,132691,-3782.1,-75405
"2026-01-21 15:35:10",-58750,56870,,-565.905,,28.291,46.8,0,-96,,0,-3,-5,0,59.976,-0.9988,229864,132712,-3782.79,-75408.3
"2026-01-21 15:35:20",-58750,56870,,-565.279,,30.865,46.8,0,-96,,0,-4,-6,0,59.985,-0.9988,229841,132699,-3756.55,-75208.1
"2026-01-21 15:35:30",-58750,56870,,-565.996,,29.648,46.8,0,-96,,0,-5,-6,0,59.978,-0.9988,229787,132668,-3785.98,-75387.4
"2026-01-21 15:35:40",-58750,56870,,-568.895,,31.697,46.8,0,-96,,0,-7,-4,0,59.971,-0.9988,229850,132704,-3784.59,-75396
"2026-01-21 15:35:50",-58750,56870,,-574.757,,30.401,46.8,0,-96,,0,-4,-3,0,59.976,-0.9988,229823,132688,-3791.01,-75403.1
"2026-01-21 15:36:00",-58750,56870,,-579.181,,24.643,46.8,0,-96,,0,-3,-5,0,59.977,-0.9988,229801,132676,-3797.18,-75410.4
"2026-01-21 15:36:10",-58750,56870,,-582.55,,28.118,46.8,0,-96,,0,-5,-6,0,59.97,-0.9988,229834,132695,-3793.78,-75415.2
"2026-01-21 15:36:20",-58750,56870,,-588.307,,29.003,46.8,0,-96,,0,-7,-5,0,59.98,-0.9988,229867,132714,-3785.09,-75424.4
"2026-01-21 15:36:30",-58750,56870,,-587.237,,32.116,46.8,0,-96,,0,-5,-4,0,59.987,-0.9988,229830,132693,-3787.4,-75427.6
"2026-01-21 15:36:40",-58750,56870,,-589.194,,28.79,46.8,0,-96,,0,-4,-4,0,59.981,-0.9988,229859,132709,-3753.13,-75130.6
"2026-01-21 15:36:50",-58750,56870,,-590.772,,29.156,46.8,0,-96,,0,-3,-5,0,59.984,-0.9988,229822,132688,-3793.94,-75399.1
"2026-01-21 15:37:00",-58750,56870,,-582.83,,30.054,46.8,0,-96,,0,-4,-4,0,59.982,-0.9988,229853,132706,-3793.84,-75386.6
"2026-01-21 15:37:10",-58750,56870,,-574.787,,27.148,46.8,0,-96,,0,-5,-7,0,59.993,-0.9988,229748,132645,-3794.91,-75381.3
"2026-01-21 15:37:20",-58750,56870,,-575.997,,27.433,46.8,0,-96,,0,-6,-6,0,60,-0.9988,229779,132663,-3799.9,-75386.1
"2026-01-21 15:37:30",-58750,56870,,-577.262,,25.932,46.8,0,-96,,0,-6,-6,0,60.007,-0.9988,229720,132629,-3798.51,-75382.8
"2026-01-21 15:37:40",-58750,56870,,-572.552,,35.383,46.8,0,-96,,0,-5,-6,0,59.999,-0.9988,229647,132587,-3800.63,-75381.6
"2026-01-21 15:37:50",-58750,56870,,-569.328,,27.059,46.8,0,-96,,0,-6,-7,0,59.983,-0.9987,229657,132592,-3804.76,-75380.4
"2026-01-21 15:38:00",-58750,56870,,-567.867,,23.39,46.8,0,-96,,0,-8,-6,0,59.975,-0.9988,229684,132608,-3802.92,-75379.8
"2026-01-21 15:38:10",-58750,56870,,-567.211,,23.724,46.8,0,-96,,0,-4,-4,0,59.983,-0.9988,229741,132641,-3780.26,-75187.4
"2026-01-21 15:38:20",-58750,56870,,-563.107,,24.261,46.8,0,-96,,0,-3,-3,0,60.003,-0.9987,229633,132578,-3814.6,-75382.5
"2026-01-21 15:38:30",-58750,56870,,-563.057,,28.649,46.8,0,-96,,0,-4,-4,0,60.013,-0.9987,229645,132586,-3819.87,-75383.4
"2026-01-21 15:38:40",-58750,56870,,-563.191,,28.631,46.8,0,-96,,0,-6,-5,0,60.012,-0.9987,229681,132607,-3815,-75388.5
"2026-01-21 15:38:50",-58750,56870,,-565.086,,24.845,46.8,0,-96,,0,-7,-6,0,59.998,-0.9987,229644,132585,-3820.67,-75396.9
"2026-01-21 15:39:00",-58750,56870,,-565.219,,25.277,46.8,0,-96,,0,-6,-5,0,59.994,-0.9987,229724,132632,-3815.42,-75397.5
"2026-01-21 15:39:10",-58750,56870,,-563.463,,27.29,46.8,0,-96,,0,-6,-6,0,59.99,-0.9988,229682,132607,-3783.22,-75149
"2026-01-21 15:39:20",-58750,56870,,-560.654,,25.416,46.8,0,-96,,0,-4,-4,0,59.987,-0.9987,229728,132634,-3815.3,-75334.7
"2026-01-21 15:39:30",-58750,56870,,-560.902,,26.293,46.8,0,-96,,0,-4,-3,0,59.988,-0.9987,229698,132616,-3821.65,-75401.4
"2026-01-21 15:39:40",-58750,56870,,-559.974,,28.505,46.8,0,-96,,0,-3,-3,0,59.991,-0.9987,229763,132654,-3818.92,-75393.8
"2026-01-21 15:39:50",-58750,56870,,-553.649,,25.243,46.8,0,-96,,0,-3,-4,0,59.998,-0.9987,229800,132675,-3821.65,-75388.4
"2026-01-21 15:40:00",-58750,56870,,-549.503,,26.313,46.8,0,-96,,0,-3,-4,0,60.003,-0.9987,229781,132664,-3819.84,-75384.3
"2026-01-21 15:40:10",-58750,56870,,-549.414,,25.506,46.8,0,-96,,0,-3,-4,0,59.99,-0.9987,229845,132701,-3820.72,-75386.8
"2026-01-21 15:40:20",-58750,56870,,-549.178,,28.033,46.8,0,-96,,0,-4,-4,0,60,-0.9987,229833,132694,-3819.89,-75385.3
"2026-01-21 15:40:30",-58750,56870,,-546.725,,30.727,46.8,0,-96,,0,-3,-4,0,60.002,-0.9988,229806,132679,-3762.89,-75016.1
"2026-01-21 15:40:40",-58750,56870,,-547.019,,28.431,46.8,0,-96,,0,-3,-4,0,59.994,-0.9987,229822,132688,-3811.46,-75311.4
"2026-01-21 15:40:50",-58750,56870,,-548.635,,25.586,46.8,0,-96,,0,-4,-5,0,59.988,-0.9987,229857,132708,-3821.63,-75356.2
"2026-01-21 15:41:00",-58750,56870,,-549.814,,29.792,46.8,0,-96,,0,-5,-5,0,59.996,-0.9987,229845,132701,-3817.72,-75358.7
"2026-01-21 15:41:10",-58750,56870,,-551.733,,29.779,46.8,0,-96,,0,-6,-5,0,59.992,-0.9987,229837,132697,-3822.66,-75358.7
"2026-01-21 15:41:20",-58750,56870,,-548.63,,25.194,46.8,0,-96,,0,-6,-6,0,59.982,-0.9987,229862,132711,-3825.74,-75357.6
"2026-01-21 15:41:30",-58750,56870,,-551.948,,26.618,46.8,0,-96,,0,-7,-6,0,59.981,-0.9987,229852,132705,-3826.71,-75367.6
"2026-01-21 15:41:40",-58750,56870,,-558.31,,26.104,46.8,0,-96,,0,-5,-5,0,59.99,-0.9987,229865,132713,-3824.47,-75377.3
"2026-01-21 15:41:50",-58750,56870,,-562.625,,30.034,46.8,0,-96,,0,-4,-5,0,60.003,-0.9988,229877,132720,-3779.64,-75075.2
"2026-01-21 15:42:00",-58750,56870,,-563.372,,33.852,46.8,0,-96,,0,-6,-7,0,60.007,-0.9987,229833,132694,-3823.64,-75345.7
"2026-01-21 15:42:10",-58750,56870,,-564.707,,29.898,46.8,0,-96,,0,-5,-6,0,59.985,-0.9987,229914,132741,-3831.7,-75397.1
"2026-01-21 15:42:20",-58750,56870,,-565.317,,27.114,46.8,0,-96,,0,-3,-4,0,59.976,-0.9987,229952,132763,-3829.43,-75398.8
"2026-01-21 15:42:30",-58750,56870,,-565.066,,25.228,46.8,0,-96,,0,-4,-4,0,59.98,-0.9987,229896,132731,-3833.43,-75397.7
"2026-01-21 15:42:40",-58750,56870,,-563.753,,27.277,46.8,0,-96,,0,-6,-5,0,59.991,-0.9987,229974,132775,-3833.43,-75399.5
"2026-01-21 15:42:50",-58750,56870,,-564.828,,30.497,46.8,0,-96,,0,-5,-4,0,60.014,-0.9987,229840,132698,-3827.03,-75396.1
"2026-01-21 15:43:00",-58750,56870,,-565.037,,32.343,46.8,0,-96,,0,-4,-4,0,60.013,-0.9987,229822,132688,-3833.37,-75394.7
"2026-01-21 15:43:10",-58750,56870,,-565.02,,28.678,46.78,0,-96,,0,-4,-4,0,60,-0.9987,229894,132730,-3793.97,-75086.9
"2026-01-21 15:43:20",-58750,56870,,-568.174,,30.801,46.78,0,-96,,0,-3,-4,0,60.001,-0.9987,229876,132719,-3834.59,-75349.8
"2026-01-21 15:43:30",-58750,56870,,-571.822,,29.212,46.78,0,-96,,0,-3,-4,0,60.004,-0.9987,229910,132738,-3848.99,-75404.9
"2026-01-21 15:43:40",-58750,56870,,-569.251,,27.05,46.78,0,-96,,0,-3,-4,0,59.991,-0.9987,229922,132745,-3847.95,-75405.2
"2026-01-21 15:43:50",-58750,56870,,-567.907,,26.322,46.78,0,-96,,0,-4,-3,0,59.996,-0.9987,229963,132769,-3847.85,-75400.4
"2026-01-21 15:44:00",-58750,56870,,-569.247,,28.309,46.78,0,-96,,0,-3,-4,0,59.999,-0.9987,229911,132739,-3845.91,-75402.7
"2026-01-21 15:44:10",-58750,56870,,-571.212,,30.354,46.78,0,-96,,0,-3,-4,0,60.001,-0.9987,229973,132775,-3811.65,-75139.7
"2026-01-21 15:44:20",-58750,56870,,-569.193,,29.836,46.78,0,-96,,0,-3,-4,0,60.008,-0.9987,229937,132754,-3849.39,-75396
"2026-01-21 15:44:30",-58750,56870,,-566.559,,33.248,46.78,0,-96,,0,-3,-6,0,60.013,-0.9987,229925,132748,-3851.71,-75396.9
"2026-01-21 15:44:40",-58750,56870,,-558.323,,31.059,46.78,0,-96,,0,-5,-6,0,60.015,-0.9987,229940,132756,-3850.22,-75389
"2026-01-21 15:44:50",-58750,56870,,-553.872,,26.98,46.78,0,-96,,0,-6,-6,0,59.994,-0.9987,229990,132785,-3851.38,-75385.1
"2026-01-21 15:45:00",-58750,56870,,-551.191,,30.027,46.78,0,-96,,0,-5,-6,0,59.987,-0.9987,229999,132790,-3848.46,-75381.9
"2026-01-21 15:45:10",-58750,56870,,-550.95,,28.517,46.78,0,-96,,0,-4,-5,0,59.98,-0.9987,229974,132776,-3850.98,-75383.4
"2026-01-21 15:45:20",-58750,56870,,-550.665,,27.906,46.78,0,-96,,0,-3,-5,0,59.994,-0.9987,229924,132747,-3854.29,-75380.9
"2026-01-21 15:45:30",-58750,56870,,-546.678,,30.356,46.78,0,-96,,0,-3,-4,0,60.005,-0.9987,229852,132705,-3850.47,-75381.1
"2026-01-21 15:45:40",-58750,56870,,-546.967,,33.58,46.78,0,-96,,0,-3,-6,0,60.016,-0.9987,229806,132679,-3858.88,-75384.9
"2026-01-21 15:45:50",-58750,56870,,-559.186,,8.175,46.78,0,-96,,0,-4,-6,0,60.011,-0.9987,229806,132679,-3872.75,-75398.7
"2026-01-21 15:46:00",-58750,56870,,-560.326,,19.597,46.78,0,-96,,0,-4,-6,0,59.996,-0.9987,229871,132716,-3862.51,-75404.5
"2026-01-21 15:46:10",-58750,56870,,-562.834,,19.458,46.78,0,-96,,0,-4,-6,0,59.999,-0.9987,229927,132749,-3865.68,-75407.6
"2026-01-21 15:46:20",-58750,56870,,-562.496,,23.002,46.78,0,-96,,0,-5,-5,0,60.013,-0.9987,229877,132720,-3868.04,-75405.2
"2026-01-21 15:46:30",-58750,56870,,-560.857,,20.947,46.78,0,-96,,0,-7,-5,0,60.016,-0.9987,229879,132721,-3910.56,-75708.8
"2026-01-21 15:46:40",-58750,56870,,-563.122,,26.038,46.78,0,-96,,0,-7,-4,0,60.015,-0.9987,229800,132675,-3909.21,-75711.4
"2026-01-21 15:46:50",-58750,56870,,-563.668,,25.499,46.78,0,-96,,0,-5,-4,0,60.016,-0.9987,229883,132723,-3908.54,-75707.1
"2026-01-21 15:47:00",-58750,56870,,-561.747,,26.108,46.78,0,-96,,0,-3,-5,0,60.006,-0.9987,229840,132698,-3901.93,-75710.1
"2026-01-21 15:47:10",-58750,56870,,-564.367,,24.879,46.78,0,-96,,0,-4,-5,0,59.995,-0.9987,229969,132773,-3904.05,-75713.5
"2026-01-21 15:47:20",-58750,56870,,-565.575,,23.441,46.78,0,-96,,0,-4,-4,0,59.996,-0.9987,229906,132736,-3902.94,-75713.7
"2026-01-21 15:47:30",-58750,56870,,-564.318,,24.744,46.78,0,-96,,0,-4,-4,0,60.002,-0.9987,229909,132738,-3905.71,-75714.6
"2026-01-21 15:47:40",-58750,56870,,-564.605,,24.226,46.78,0,-96,,0,-4,-6,0,60.014,-0.9987,229882,132722,-3908.92,-75714.1
"2026-01-21 15:47:50",-58750,56870,,-568.307,,20.583,46.78,0,-96,,0,-2,-6,0,60.017,-0.9987,229914,132741,-3908.9,-75718.5
"2026-01-21 15:48:00",-58750,56870,,-564.031,,26.128,46.78,0,-96,,0,-4,-6,0,60.008,-0.9987,229950,132762,-3905.7,-75717.3
"2026-01-21 15:48:10",-58750,56870,,-563.928,,23.486,46.78,0,-96,,0,-4,-5,0,59.989,-0.9987,230000,132791,-3902.67,-75721.8
"2026-01-21 15:48:20",-58750,56870,,-564.582,,20.735,46.78,0,-96,,0,-3,-6,0,59.979,-0.9987,229987,132783,-3905.67,-75722.6
"2026-01-21 15:48:30",-58750,56870,,-564.33,,23.128,46.78,0,-96,,0,-3,-7,0,59.988,-0.9987,230004,132793,-3931.35,-75904.7
"2026-01-21 15:48:40",-58750,56870,,-566.296,,25.68,46.78,0,-96,,0,-4,-5,0,59.996,-0.9987,229956,132765,-3911.95,-75836.7
"2026-01-21 15:48:50",-58750,56870,,-562.761,,24.297,46.78,0,-96,,0,-4,-5,0,59.993,-0.9987,229998,132789,-3900.32,-75751.5
"2026-01-21 15:49:00",-58750,56870,,-563.331,,26.3,46.78,0,-96,,0,-5,-4,0,59.996,-0.9987,230003,132792,-3896.97,-75751.6
"2026-01-21 15:49:10",-58750,56870,,-562.505,,21.48,46.78,0,-96,,0,-6,-4,0,59.986,-0.9987,230000,132791,-3900.26,-75751.8
"2026-01-21 15:49:20",-58750,56870,,-556.425,,22.145,46.78,0,-96,,0,-7,-4,0,59.984,-0.9987,229961,132768,-3893.68,-75745.9
"2026-01-21 15:49:30",-58750,56870,,-558.035,,23.35,46.78,0,-96,,0,-6,-4,0,59.994,-0.9987,229997,132789,-3894.81,-75749.1
"2026-01-21 15:49:40",-58750,56870,,-555.915,,26.987,46.78,0,-96,,0,-7,-4,0,59.999,-0.9987,230049,132819,-3888.62,-75732.7
"2026-01-21 15:49:50",-58750,56870,,-555.77,,24.244,46.78,0,-96,,0,-6,-4,0,59.991,-0.9987,229993,132787,-3891.02,-75704.5
"2026-01-21 15:50:00",-58750,56870,,-550.408,,21.047,46.78,0,-96,,0,-3,-5,0,59.965,-0.9987,230105,132852,-3890.09,-75705.6
"2026-01-21 15:50:10",-58750,56870,,-548.624,,21.12,46.78,0,-96,,0,-4,-6,0,59.975,-0.9987,230079,132836,-3936.27,-76072.7
"2026-01-21 15:50:20",-58750,56870,,-546.073,,22.111,46.78,0,-96,,0,-6,-5,0,59.984,-0.9987,230024,132804,-3891.05,-75770.9
"2026-01-21 15:50:30",-58750,56870,,-547.718,,25.183,46.78,0,-96,,0,-7,-4,0,59.985,-0.9987,230024,132804,-3886.54,-75742.7
"2026-01-21 15:50:40",-58750,56870,,-545.534,,25.279,46.78,0,-96,,0,-6,-4,0,59.987,-0.9987,230019,132802,-3880.23,-75701.1
"2026-01-21 15:50:50",-58750,56870,,-548.048,,25.371,46.78,0,-96,,0,-6,-4,0,59.998,-0.9987,229947,132760,-3878.71,-75701.3
"2026-01-21 15:51:00",-58750,56870,,-549.372,,25.39,46.78,0,-96,,0,-5,-4,0,59.987,-0.9987,229989,132784,-3881.55,-75705.1
"2026-01-21 15:51:10",-58750,56870,,-554.498,,26.004,46.78,0,-96,,0,-3,-5,0,59.976,-0.9987,230033,132810,-3878.79,-75708.9
"2026-01-21 15:51:20",-58750,56870,,-556.353,,21.596,46.78,0,-96,,0,-4,-7,0,59.97,-0.9987,230006,132794,-3878.22,-75708.9
"2026-01-21 15:51:30",-58750,56870,,-557.609,,19.666,46.78,0,-96,,0,-7,-4,0,59.98,-0.9987,229929,132750,-3902.86,-75878.5
"2026-01-21 15:51:40",-58750,56870,,-557.659,,22.433,46.78,0,-96,,0,-7,-4,0,59.99,-0.9987,229952,132763,-3882.69,-75746.3
"2026-01-21 15:51:50",-58750,56870,,-558.344,,28.178,46.78,0,-96,,0,-6,-4,0,59.99,-0.9987,229948,132761,-3879.64,-75746.5
"2026-01-21 15:52:00",-58750,56870,,-560.528,,27.682,46.78,0,-96,,0,-4,-5,0,59.991,-0.9987,229913,132741,-3876.45,-75747.6
"2026-01-21 15:52:10",-58750,56870,,-556.926,,25.601,46.78,0,-96,,0,-3,-4,0,59.981,-0.9987,229968,132772,-3878.71,-75744.2
"2026-01-21 15:52:20",-58750,56870,,-557.185,,23.002,46.78,0,-96,,0,-3,-6,0,59.978,-0.9987,230059,132825,-3867.76,-75745
"2026-01-21 15:52:30",-58750,56870,,-560.688,,34.966,46.78,0,-96,,0,-5,-6,0,59.973,-0.9987,229975,132776,-3860,-75749.2
"2026-01-21 15:52:40",-58750,56870,,-562.844,,29.091,46.78,0,-96,,0,-7,-3,0,59.977,-0.9987,229971,132774,-3874.24,-75752.3
"2026-01-21 15:52:50",-58750,56870,,-567.385,,19.609,46.78,0,-96,,0,-4,-4,0,59.971,-0.9987,229986,132782,-3924.53,-76008
"2026-01-21 15:53:00",-58750,56870,,-569.804,,20.656,46.78,0,-96,,0,-3,-5,0,59.978,-0.9987,229966,132771,-3878.9,-75760.6
"2026-01-21 15:53:10",-58750,56870,,-568.938,,27.658,46.78,0,-96,,0,-5,-6,0,59.979,-0.9987,230018,132801,-3874.48,-75758.4
"2026-01-21 15:53:20",-58750,56870,,-569.126,,30.401,46.78,0,-96,,0,-7,-5,0,59.982,-0.9987,229958,132767,-3862.07,-75756.2
"2026-01-21 15:53:30",-58750,56870,,-570.049,,29.41,46.78,0,-96,,0,-7,-4,0,59.983,-0.9987,230024,132805,-3865.85,-75756.2
"2026-01-21 15:53:40",-58750,56870,,-571.08,,20.163,46.78,0,-96,,0,-4,-4,0,59.981,-0.9987,230100,132849,-3875.33,-75760.4
"2026-01-21 15:53:50",-58750,56870,,-570.335,,19.943,46.78,0,-96,,0,-3,-5,0,59.972,-0.9987,230157,132881,-3872.35,-75757.7
"2026-01-21 15:54:00",-58750,56870,,-568.114,,19.475,46.78,0,-96,,0,-6,-7,0,59.964,-0.9987,230160,132883,-3858.97,-75713
"2026-01-21 15:54:10",-58750,56870,,-563.896,,23.927,46.78,0,-96,,0,-6,-4,0,59.969,-0.9987,230207,132910,-3905.08,-76070.7
"2026-01-21 15:54:20",-58750,56870,,-564.375,,24.968,46.78,0,-96,,0,-4,-4,0,59.974,-0.9987,230160,132883,-3848.26,-75749.8
"2026-01-21 15:54:30",-58750,56870,,-562.957,,27.716,46.78,0,-96,,0,-5,-6,0,59.974,-0.9987,230212,132913,-3845.71,-75738.3
"2026-01-21 15:54:40",-58750,56870,,-562.296,,31.588,46.78,0,-96,,0,-7,-6,0,59.982,-0.9987,230221,132918,-3844.92,-75736.5
"2026-01-21 15:54:50",-58750,56870,,-563.749,,25.144,46.78,0,-96,,0,-7,-4,0,59.977,-0.9987,230182,132896,-3852.43,-75734.8
"2026-01-21 15:55:00",-58750,56870,,-561.473,,26.43,46.78,0,-96,,0,-4,-4,0,59.974,-0.9987,230221,132918,-3845.68,-75732.5
"2026-01-21 15:55:10",-58750,56870,,-562.118,,30.698,46.78,0,-96,,0,-3,-5,0,59.974,-0.9987,230281,132953,-3839.03,-75729.4
"2026-01-21 15:55:20",-58750,56870,,-563.275,,28.067,46.78,0,-96,,0,-6,-6,0,59.973,-0.9987,230217,132916,-3843.14,-75731.2
"2026-01-21 15:55:30",-58750,56870,,-561.246,,27.078,46.78,0,-96,,0,-7,-5,0,59.978,-0.9987,230200,132906,-3859.78,-75876.1
"2026-01-21 15:55:40",-58750,56870,,-552.133,,30.749,46.78,0,-96,,0,-4,-3,0,59.983,-0.9987,230235,132926,-3835.61,-75717.8
"2026-01-21 15:55:50",-58750,56870,,-550.018,,30.107,46.78,0,-96,,0,-3,-5,0,59.984,-0.9987,230237,132927,-3837.86,-75715
"2026-01-21 15:56:00",-58750,56870,,-546.693,,30.938,46.78,0,-96,,0,-3,-5,0,59.986,-0.9989,230253,132937,-3600.35,-75717.2
"2026-01-21 15:56:10",-58750,56870,,-544.482,,31.379,46.78,0,-96,,0,-5,-6,0,59.982,-0.9988,230517,133089,-3814.94,-75714.4
"2026-01-21 15:56:20",-58750,56870,,-544.772,,43.849,46.78,0,-96,,0,-6,-6,0,59.992,-0.9987,230472,133063,-3833.44,-75712.2
"2026-01-21 15:56:30",-58750,56870,,-546.63,,35.861,46.78,0,-96,,0,-7,-7,0,59.983,-0.9987,230477,133066,-3828.59,-75712
"2026-01-21 15:56:40",-58750,56870,,-548.425,,25.285,46.78,0,-96,,0,-6,-5,0,59.985,-0.9987,230485,133070,-3826.99,-75695.9
"2026-01-21 15:56:50",-58750,56870,,-549.862,,28.379,46.78,0,-96,,0,-5,-4,0,59.996,-0.9988,230460,133056,-3814.47,-75697.9
"2026-01-21 15:57:00",-58750,56870,,-549.1,,36.962,46.78,0,-96,,0,-6,-4,0,60.009,-0.9988,230379,133010,-3813.69,-75690.7
"2026-01-21 15:57:10",-58750,56870,,-548.07,,53.277,46.78,0,-96,,0,-7,-6,0,60.001,-0.9988,230287,132956,-3809.53,-75692.6
"2026-01-21 15:57:20",-58750,56870,,-544.246,,36.009,46.78,0,-96,,0,-7,-6,0,60,-0.9987,230230,132923,-3827.09,-75680
"2026-01-21 15:57:30",-58750,56870,,-536.675,,35.951,46.81,0,-96,,0,-6,-5,0,59.994,-0.9987,230269,132946,-3826.58,-75676.1
"2026-01-21 15:57:40",-58750,56870,,-535.052,,33.458,46.78,0,-96,,0,-4,-4,0,59.975,-0.9987,230386,133014,-3824.77,-75675.1
"2026-01-21 15:57:50",-58750,56870,,-535.302,,36.193,46.78,0,-96,,0,-3,-4,0,59.979,-0.9988,230312,132971,-3817.72,-75674.5
"2026-01-21 15:58:00",-58750,56870,,-536.123,,38.333,46.78,0,-96,,0,-5,-5,0,59.976,-0.9988,230378,133009,-3808.5,-75675.2
"2026-01-21 15:58:10",-58750,56870,,-534.197,,36.1,46.78,0,-96,,0,-7,-6,0,59.97,-0.9988,230425,133036,-3811.34,-75672.7
"2026-01-21 15:58:20",-58750,56870,,-531.159,,32.494,46.78,0,-96,,0,-4,-4,0,59.974,-0.9988,230414,133030,-3815.87,-75667.2
"2026-01-21 15:58:30",-58750,56870,,-528.471,,38.882,46.78,0,-96,,0,-4,-4,0,59.973,-0.9988,230471,133063,-3807.42,-75664.6
"2026-01-21 15:58:40",-58750,56870,,-531.164,,40.052,46.78,0,-96,,0,-5,-5,0,59.982,-0.9988,230388,133015,-3806.38,-75664.1
"2026-01-21 15:58:50",-58750,56870,,-532.65,,34.839,46.78,0,-96,,0,-7,-6,0,59.975,-0.9988,230466,133060,-3812,-75669.3
"2026-01-21 15:59:00",-58750,56870,,-531.91,,40.325,46.78,0,-96,,0,-6,-5,0,59.985,-0.9988,230480,133068,-3800.55,-75667.4
"2026-01-21 15:59:10",-58750,56870,,-536.234,,39.294,46.78,0,-96,,0,-3,-4,0,59.972,-0.9988,230445,133048,-3807.82,-75669.8
"2026-01-21 15:59:20",-58750,56870,,-536.972,,39.232,46.77,0,-96,,0,-4,-4,0,59.981,-0.9988,230548,133107,-3802.23,-75670.4
"2026-01-21 15:59:30",-58750,56870,,-535.718,,43.007,46.77,0,-96,,0,-6,-5,0,59.986,-0.9988,230437,133043,-3801,-75671.6
"2026-01-21 15:59:40",-58750,56870,,-534.268,,40.533,46.77,0,-96,,0,-7,-5,0,59.994,-0.9988,230511,133086,-3801.24,-75667.5
"2026-01-21 15:59:50",-58750,56870,,-535.493,,38.557,46.77,0,-96,,0,-7,-5,0,59.99,-0.9988,230380,133010,-3816.94,-75672.5
"2026-01-21 16:00:00",-58750,56870,,-535.901,,41.251,46.77,0,-96,,0,-7,-7,0,59.983,-0.9988,230395,133019,-3803.45,-75672.2
"2026-01-21 16:00:10",-58750,56870,,-536.924,,36.074,46.77,0,-96,,0,-5,-5,0,59.976,-0.9988,230477,133066,-3808.92,-75675.5
"2026-01-21 16:00:20",-58750,56870,,-538.54,,42.785,46.77,0,-96,,0,-3,-5,0,59.99,-0.9988,230436,133043,-3804.86,-75677.9
"2026-01-21 16:00:30",-58750,56870,,-539.354,,45.704,46.77,0,-96,,0,-3,-4,0,60,-0.9988,230414,133030,-3805.83,-75676.4
"2026-01-21 16:00:40",-58750,56870,,-544.009,,44.83,46.77,0,-96,,0,-3,-4,0,60.004,-0.9988,230405,133024,-3808.25,-75680.6
"2026-01-21 16:00:50",-58750,56870,,-545.44,,44.709,46.77,0,-96,,0,-3,-4,0,59.995,-0.9988,230498,133078,-3808.74,-75680.8
"2026-01-21 16:01:00",-58750,56870,,-547.679,,41.18,46.77,0,-96,,0,-4,-3,0,59.989,-0.9988,230471,133062,-3812.59,-75683.7