Time (America/New_York),Tumbleweed 1.P command (from Fleet) (kWinCloud),Tumbleweed 1.P measured (kW),Unit #17 (12A1).kW Measured (kW),Unit #18 (12A2).kW Measured (kW),Unit #19 (12A3).kW Measured (kW),Unit #20 (12A4).kW Measured (kW),Unit #21 (12A5).kW Measured (kW),Unit #17 (12A1).State of Charge (SoC),Unit #18 (12A2).State of Charge (SoC),Unit #19 (12A3).State of Charge (SoC),Unit #20 (12A4).State of Charge (SoC),Unit #21 (12A5).State of Charge (SoC),Unit #22 (12A6).State of Charge (SoC),Unit #23 (12A7).State of Charge (SoC),Unit #24 (12A8).State of Charge (SoC),Unit #25 (12B1).State of Charge (SoC),Unit #26 (12B2).State of Charge (SoC),Unit #22 (12A6).kW Measured (kW),Unit #23 (12A7).kW Measured (kW),Unit #24 (12A8).kW Measured (kW),Unit #25 (12B1).kW Measured (kW),Unit #26 (12B2).kW Measured (kW),Unit #27 (12B3).State of Charge (SoC),Unit #28 (12B4).State of Charge (SoC),Unit #29 (12B5).State of Charge (SoC),Unit #30 (12B6).State of Charge (SoC),Unit #31 (12B7).State of Charge (SoC),Unit #27 (12B3).kW Measured (kW),Unit #28 (12B4).kW Measured (kW),Unit #29 (12B5).kW Measured (kW),Unit #30 (12B6).kW Measured (kW),Unit #31 (12B7).kW Measured (kW),Unit #01 (11A1).State of Charge (SoC),Unit #02 (11A2).State of Charge (SoC),Unit #03 (11A3).State of Charge (SoC),Unit #04 (11A4).State of Charge (SoC),Unit #32 (12B8).State of Charge (SoC),Unit #01 (11A1).kW Measured (kW),Unit #02 (11A2).kW Measured (kW),Unit #03 (11A3).kW Measured (kW),Unit #04 (11A4).kW Measured (kW),Unit #32 (12B8).kW Measured (kW)
1/30/2026 04:00,0,-1281.45,0,0,0,0,0,4.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-6,-5,-6,0
1/30/2026 04:00,0,-1282.93,0,0,0,0,0,4.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-6,-4,-6,0
1/30/2026 04:01,0,-1286.56,0,0,0,0,0,4.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-5,-6,-2,0
1/30/2026 04:01,0,-1302.68,0,0,0,0,0,4.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-3,-5,-7,0
1/30/2026 04:02,0,-1304.94,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-7,-4,-5,0
1/30/2026 04:02,0,-1301.42,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-4,-6,-3,0
1/30/2026 04:03,0,-1292.83,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-4,-4,-8,0
1/30/2026 04:03,0,-1288.23,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-6,-4,-7,0
1/30/2026 04:04,0,-1285.81,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-6,-4,-7,0
1/30/2026 04:04,0,-1277.1,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-6,-5,-3,0
1/30/2026 04:05,0,-1286.25,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-7,-4,-5,0
1/30/2026 04:05,0,-1285.23,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-6,-4,-4,0
1/30/2026 04:06,0,-1295.43,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-5,-5,-3,0
1/30/2026 04:06,0,-1293.13,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-6,-4,-4,0
1/30/2026 04:07,0,-1307.77,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-5,-5,-4,0
1/30/2026 04:07,0,-1296.79,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-6,-6,0
1/30/2026 04:08,0,-1297.83,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-6,-5,-8,0
1/30/2026 04:08,0,-1288.46,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-3,-5,-3,0
1/30/2026 04:09,0,-1298.21,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-4,-5,-2,0
1/30/2026 04:09,0,-1281.11,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-3,-6,-3,0
1/30/2026 04:10,0,-1291.66,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-6,-4,-5,0
1/30/2026 04:10,0,-1284.85,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-4,-5,-3,0
1/30/2026 04:11,0,-1297.58,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-3,-6,-2,0
1/30/2026 04:11,0,-1305.41,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-5,-4,-6,0
1/30/2026 04:12,0,-1311.57,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-5,-4,-5,0
1/30/2026 04:12,0,-1328.02,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-6,-5,-7,0
1/30/2026 04:13,0,-1307.12,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-7,-4,-6,0
1/30/2026 04:13,0,-1316.03,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-4,-5,-3,0
1/30/2026 04:14,0,-1334.64,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-4,-6,-2,0
1/30/2026 04:14,0,-1329.94,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-6,-5,-7,0
1/30/2026 04:15,0,-1324.09,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-3,-5,-3,0
1/30/2026 04:15,0,-1319.07,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-5,-5,0
1/30/2026 04:16,0,-1316.24,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-5,-4,-7,0
1/30/2026 04:16,0,-1317.19,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-6,-5,-8,0
1/30/2026 04:17,0,-1304.8,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-5,-4,-7,0
1/30/2026 04:17,0,-1320.08,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-3,-4,-5,0
1/30/2026 04:18,0,-1329.27,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-7,-5,-5,0
1/30/2026 04:18,0,-1343.95,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-6,-4,-8,0
1/30/2026 04:19,0,-1344.56,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-6,-6,-3,0
1/30/2026 04:19,0,-1345.53,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-5,-5,-7,0
1/30/2026 04:20,0,-1346.3,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-7,-5,-3,0
1/30/2026 04:20,0,-1343.96,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-5,-4,-7,0
1/30/2026 04:21,0,-1343.82,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-6,-6,-2,0
1/30/2026 04:21,0,-1339.84,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-3,-4,-7,0
1/30/2026 04:22,0,-1336.39,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-6,-6,-2,0
1/30/2026 04:22,0,-1331.55,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-4,-4,-7,0
1/30/2026 04:23,0,-1322.86,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-4,-6,-4,0
1/30/2026 04:23,0,-1327.55,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-5,-6,-3,0
1/30/2026 04:24,0,-1333.66,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-6,-6,-2,0
1/30/2026 04:24,0,-1310.99,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-7,-6,-2,0
1/30/2026 04:25,0,-1301.58,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-3,-3,-7,0
1/30/2026 04:25,0,-1303.21,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-6,-6,-3,0
1/30/2026 04:26,0,-1286.51,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-7,-6,-2,0
1/30/2026 04:26,0,-1295.25,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-5,-5,-6,0
1/30/2026 04:27,0,-1284.48,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-6,-6,-4,0
1/30/2026 04:27,0,-1274.03,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-6,-5,-3,0
1/30/2026 04:28,0,-1271.22,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-4,-8,0
1/30/2026 04:28,0,-1257.59,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-6,-6,-2,0
1/30/2026 04:29,0,-1237.94,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-5,-5,-4,0
1/30/2026 04:29,0,-1229.96,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-6,-5,-4,0
1/30/2026 04:30,0,-1227.19,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-6,-6,-3,0
1/30/2026 04:30,0,-1226.71,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-6,-6,-2,0
1/30/2026 04:31,0,-1232.44,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-3,-5,-8,0
1/30/2026 04:31,0,-1221.49,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-6,-5,-5,0
1/30/2026 04:32,0,-1230.78,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-6,-6,-3,0
1/30/2026 04:32,0,-1224.43,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-4,-7,0
1/30/2026 04:33,0,-1221.34,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-6,-6,-3,0
1/30/2026 04:33,0,-1212.1,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-6,-6,-4,0
1/30/2026 04:34,0,-1216.66,0,0,0,0,0,4,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-6,-6,-2,0
1/30/2026 04:34,0,-1215.84,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-4,-4,-7,0
1/30/2026 04:35,0,-1226.02,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-4,-5,-3,0
1/30/2026 04:35,0,-1222.4,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-7,-6,-4,0
1/30/2026 04:36,0,-1235.41,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-7,-5,-4,0
1/30/2026 04:36,0,-1233.55,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-4,-5,-3,0
1/30/2026 04:37,0,-1236.26,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-7,-5,-7,0
1/30/2026 04:37,0,-1226.38,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-7,-4,-7,0
1/30/2026 04:38,0,-1213.81,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-6,-2,0
1/30/2026 04:38,0,-1207.6,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-4,-6,-2,0
1/30/2026 04:39,0,-1200.79,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-4,-5,-8,0
1/30/2026 04:39,0,-1211.12,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-5,-4,-8,0
1/30/2026 04:40,0,-1198.81,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-5,-5,-4,0
1/30/2026 04:40,0,-1204.96,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-7,-4,-7,0
1/30/2026 04:41,0,-1217.87,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-4,-5,-2,0
1/30/2026 04:41,0,-1237.84,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-4,-5,-3,0
1/30/2026 04:42,0,-1233.64,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-6,-5,-7,0
1/30/2026 04:42,0,-1232.22,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-7,-4,-8,0
1/30/2026 04:43,0,-1235.64,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-6,-2,0
1/30/2026 04:43,0,-1236.56,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-3,-6,-2,0
1/30/2026 04:44,0,-1241.74,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-6,-4,-6,0
1/30/2026 04:44,0,-1253.3,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-6,-5,-6,0
1/30/2026 04:45,0,-1269.81,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-4,-6,-2,0
1/30/2026 04:45,0,-1270.22,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-5,-4,-4,0
1/30/2026 04:46,0,-1254.21,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-6,-4,-8,0
1/30/2026 04:46,0,-1249.65,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-4,-5,-5,0
1/30/2026 04:47,0,-1245.56,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-4,-6,-2,0
1/30/2026 04:47,0,-1224.88,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-6,-5,-5,0
1/30/2026 04:48,0,-1208.94,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-7,-4,-7,0
1/30/2026 04:48,0,-1210.81,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-6,-4,-7,0
1/30/2026 04:49,0,-1210.38,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-6,-4,-8,0
1/30/2026 04:49,0,-1204.86,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-6,-4,-7,0
1/30/2026 04:50,0,-1207.2,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-6,-4,-7,0
1/30/2026 04:50,0,-1196.64,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-6,-5,-3,0
1/30/2026 04:51,0,-1207.36,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-6,-4,-8,0
1/30/2026 04:51,0,-1198,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-7,-5,-3,0
1/30/2026 04:52,0,-1191.59,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-6,-4,-6,0
1/30/2026 04:52,0,-1182.43,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-6,-5,-3,0
1/30/2026 04:53,0,-1185.87,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-3,-6,-4,0
1/30/2026 04:53,0,-1190.06,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-4,-7,0
1/30/2026 04:54,0,-1169.09,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-5,-4,-7,0
1/30/2026 04:54,0,-1145.4,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-4,-6,-3,0
1/30/2026 04:55,0,-1136.4,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-5,-4,-8,0
1/30/2026 04:55,0,-1120.23,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-7,-4,-3,0
1/30/2026 04:56,0,-1127.45,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-6,-5,-2,0
1/30/2026 04:56,0,-1115.02,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-3,-5,-5,0
1/30/2026 04:57,0,-1113.96,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-5,-5,-6,0
1/30/2026 04:57,0,-1104.32,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-4,-4,-7,0
1/30/2026 04:58,0,-1104.39,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-4,-4,-7,0
1/30/2026 04:58,0,-1104.92,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-6,-7,0
1/30/2026 04:59,0,-1106.53,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-7,-6,-2,0
1/30/2026 04:59,0,-1123.1,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-6,-6,-4,0
1/30/2026 05:00,0,-1076.22,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-6,-4,-3,0
1/30/2026 05:00,0,-1078.84,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-6,-6,-4,0
1/30/2026 05:01,0,-1074.79,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-4,-6,-5,0
1/30/2026 05:01,0,-1073.72,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-3,-5,-7,0
1/30/2026 05:02,0,-1074.88,0,0,0,0,0,3.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-5,-4,-5,0
1/30/2026 05:02,0,-1062.16,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-7,-6,-3,0
1/30/2026 05:03,0,-1060.83,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-6,-6,-2,0
1/30/2026 05:03,0,-1058.94,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-4,-5,-7,0
1/30/2026 05:04,0,-1049.67,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-5,-5,-3,0
1/30/2026 05:04,0,-1055.84,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-5,-6,-6,0
1/30/2026 05:05,0,-1071.14,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-4,-7,0
1/30/2026 05:05,0,-1067.65,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-7,-6,-4,0
1/30/2026 05:06,0,-1082.15,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-4,-4,-6,0
1/30/2026 05:06,0,-1062.28,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-5,-5,-2,0
1/30/2026 05:07,0,-1053.23,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-7,-6,-5,0
1/30/2026 05:07,0,-1064.89,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-4,-8,0
1/30/2026 05:08,0,-1086.17,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-3,-4,-6,0
1/30/2026 05:08,0,-1090.09,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-5,-2,0
1/30/2026 05:09,0,-1098.54,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-5,-6,-3,0
1/30/2026 05:09,0,-1105.73,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-4,-5,-2,0
1/30/2026 05:10,0,-1095.77,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-5,-6,-3,0
1/30/2026 05:10,0,-1096.86,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-7,-6,-5,0
1/30/2026 05:11,0,-1097.44,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-5,-6,-4,0
1/30/2026 05:11,0,-1095.84,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-5,-6,-4,0
1/30/2026 05:12,0,-1125.16,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-4,-4,-2,0
1/30/2026 05:12,0,-1134.37,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-3,-4,-5,0
1/30/2026 05:13,0,-1132.54,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-6,-6,-4,0
1/30/2026 05:13,0,-1132.57,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-3,-5,-2,0
1/30/2026 05:14,0,-1137.46,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-6,-6,-6,0
1/30/2026 05:14,0,-1148.06,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-4,-4,-5,0
1/30/2026 05:15,0,-1149.38,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-3,-4,-2,0
1/30/2026 05:15,0,-1174.2,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-6,-5,-7,0
1/30/2026 05:16,0,-1146.34,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-4,-4,-5,0
1/30/2026 05:16,0,-1148.83,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-6,-6,-7,0
1/30/2026 05:17,0,-1148.07,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-3,-5,-2,0
1/30/2026 05:17,0,-1132.06,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-7,-4,-8,0
1/30/2026 05:18,0,-1123.73,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-3,-5,-3,0
1/30/2026 05:18,0,-1108.17,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-7,-4,-8,0
1/30/2026 05:19,0,-1092.86,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-4,-6,-4,0
1/30/2026 05:19,0,-1085.86,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-6,-5,-4,0
1/30/2026 05:20,0,-1083.8,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-7,-4,-6,0
1/30/2026 05:20,0,-1076.48,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-5,-5,-8,0
1/30/2026 05:21,0,-1069.92,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-3,-5,-2,0
1/30/2026 05:21,0,-1072.28,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-6,-5,-8,0
1/30/2026 05:22,0,-1052.93,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-4,-6,-6,0
1/30/2026 05:22,0,-1054.36,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-3,-5,-6,0
1/30/2026 05:23,0,-1060.23,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-6,-4,-4,0
1/30/2026 05:23,0,-1051.11,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-5,-5,-3,0
1/30/2026 05:24,0,-1036.41,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-6,-4,-6,0
1/30/2026 05:24,0,-1027.91,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-4,-6,-5,0
1/30/2026 05:25,0,-1020.51,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-5,-4,-3,0
1/30/2026 05:25,0,-1031.51,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-5,-5,-8,0
1/30/2026 05:26,0,-1026.21,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-6,-4,-6,0
1/30/2026 05:26,0,-1007.14,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-6,-4,-5,0
1/30/2026 05:27,0,-1008.86,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-3,-6,-6,0
1/30/2026 05:27,0,-996.25,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-5,-8,0
1/30/2026 05:28,0,-1008.88,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-4,-5,-3,0
1/30/2026 05:28,0,-993.799,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-6,-5,-3,0
1/30/2026 05:29,0,-993.862,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-5,-5,-3,0
1/30/2026 05:29,0,-985.388,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-6,-5,-3,0
1/30/2026 05:30,0,-970.292,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-4,-6,-5,0
1/30/2026 05:30,0,-960.442,0,0,0,0,0,3,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-4,-5,-8,0
1/30/2026 05:31,0,-955.471,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-3,-6,-7,0
1/30/2026 05:31,0,-956.526,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-7,-5,-2,0
1/30/2026 05:32,0,-973.36,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-6,-5,-4,0
1/30/2026 05:32,0,-972.298,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-3,-5,-8,0
1/30/2026 05:33,0,-986.392,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-3,-6,-8,0
1/30/2026 05:33,0,-986.206,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-4,-5,-7,0
1/30/2026 05:34,0,-985.162,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-4,-6,-7,0
1/30/2026 05:34,0,-971.685,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-6,-7,0
1/30/2026 05:35,0,-971.271,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-6,-6,0
1/30/2026 05:35,0,-971.503,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-4,-4,-4,0
1/30/2026 05:36,0,-967.518,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-4,-8,0
1/30/2026 05:36,0,-986.982,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-4,-4,-4,0
1/30/2026 05:37,0,-992.514,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-6,-4,-2,0
1/30/2026 05:37,0,-997.281,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-5,-5,-2,0
1/30/2026 05:38,0,-1007.92,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-6,-6,-6,0
1/30/2026 05:38,0,-1029.62,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-6,-8,0
1/30/2026 05:39,0,-1037.53,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-6,-6,-5,0
1/30/2026 05:39,0,-1024.55,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-7,-5,-3,0
1/30/2026 05:40,0,-1060.1,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-6,-6,-3,0
1/30/2026 05:40,0,-1059.75,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-6,-6,-7,0
1/30/2026 05:41,0,-1051.95,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-7,-5,-6,0
1/30/2026 05:41,0,-1059.94,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-4,-4,-6,0
1/30/2026 05:42,0,-1038.72,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-4,-5,-7,0
1/30/2026 05:42,0,-1047.57,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-6,-5,-8,0
1/30/2026 05:43,0,-1053.86,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-5,-2,0
1/30/2026 05:43,0,-1063.79,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-6,-5,-5,0
1/30/2026 05:44,0,-1074.18,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-6,-5,-8,0
1/30/2026 05:44,0,-1071.68,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-4,-4,-3,0
1/30/2026 05:45,0,-1067.01,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-5,-4,-7,0
1/30/2026 05:45,0,-1063.97,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-5,-5,-7,0
1/30/2026 05:46,0,-1063.12,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-4,-4,0
1/30/2026 05:46,0,-1042.81,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-3,-5,-3,0
1/30/2026 05:47,0,-1041.57,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-4,-4,-5,0
1/30/2026 05:47,0,-1027.15,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-2,-4,-2,0
1/30/2026 05:48,0,-1029.13,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-4,-4,-5,0
1/30/2026 05:48,0,-1023.42,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-3,-4,-3,0
1/30/2026 05:49,0,-1018.29,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-7,-6,-8,0
1/30/2026 05:49,0,-996.597,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-6,-5,-7,0
1/30/2026 05:50,0,-982.595,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-6,-5,-8,0
1/30/2026 05:50,0,-983.885,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-5,-6,-6,0
1/30/2026 05:51,0,-989.514,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-5,-6,-7,0
1/30/2026 05:51,0,-1007,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-6,-5,-3,0
1/30/2026 05:52,0,-1006.11,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-4,-2,0
1/30/2026 05:52,0,-1003.87,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-4,-6,-5,0
1/30/2026 05:53,0,-992.868,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-5,-6,-6,0
1/30/2026 05:53,0,-994.282,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-6,-6,-8,0
1/30/2026 05:54,0,-966.533,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-6,-5,-7,0
1/30/2026 05:54,0,-969.875,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-5,-6,0
1/30/2026 05:55,0,-968.975,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-6,-6,-7,0
1/30/2026 05:55,0,-961.893,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-3,-5,-3,0
1/30/2026 05:56,0,-953.733,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-4,-4,-3,0
1/30/2026 05:56,0,-943.695,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-6,-4,-3,0
1/30/2026 05:57,0,-945.344,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-6,-5,-7,0
1/30/2026 05:57,0,-932.628,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-7,-4,-3,0
1/30/2026 05:58,0,-922.776,0,0,0,0,0,2.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-6,-5,-6,0
1/30/2026 05:58,0,-932.829,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-5,-4,-2,0
1/30/2026 05:59,0,-924.111,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-6,-5,-7,0
1/30/2026 05:59,0,-924.095,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-7,-5,-6,0
1/30/2026 06:00,0,-930.274,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-6,-7,0
1/30/2026 06:00,0,-969.299,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-4,-6,-7,0
1/30/2026 06:01,0,-975.225,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-6,-5,-5,0
1/30/2026 06:01,0,-980.684,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-5,-4,-5,0
1/30/2026 06:02,0,-989.36,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-5,-5,-6,0
1/30/2026 06:02,0,-995.913,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-6,-4,-3,0
1/30/2026 06:03,0,-989.993,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-5,-5,-6,0
1/30/2026 06:03,0,-983.131,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-6,-4,-2,0
1/30/2026 06:04,0,-996.392,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-4,-5,-5,0
1/30/2026 06:04,0,-999.439,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-4,-5,-6,0
1/30/2026 06:05,0,-1004.41,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-3,-7,-8,0
1/30/2026 06:05,0,-993.861,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-7,-4,-2,0
1/30/2026 06:06,0,-1001.28,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-5,-5,-6,0
1/30/2026 06:06,0,-1009.46,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-4,-5,-6,0
1/30/2026 06:07,0,-1002.44,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-6,-4,-2,0
1/30/2026 06:07,0,-985.749,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-4,-5,-7,0
1/30/2026 06:08,0,-975.339,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-4,-6,-6,0
1/30/2026 06:08,0,-976.272,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-6,-5,-2,0
1/30/2026 06:09,0,-970.442,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-6,-4,-2,0
1/30/2026 06:09,0,-978.531,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-3,-6,-8,0
1/30/2026 06:10,0,-979.113,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-4,-2,0
1/30/2026 06:10,0,-964.579,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-6,-4,-3,0
1/30/2026 06:11,0,-1000.8,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-3,-6,-7,0
1/30/2026 06:11,0,-996.989,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-6,-5,-3,0
1/30/2026 06:12,0,-1023.25,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-3,-6,-8,0
1/30/2026 06:12,0,-1014.92,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-6,-4,-4,0
1/30/2026 06:13,0,-1035.07,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-3,-5,-6,0
1/30/2026 06:13,0,-1044.79,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-6,-4,-4,0
1/30/2026 06:14,0,-1032.48,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-6,-8,0
1/30/2026 06:14,0,-1042.79,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-7,-5,-5,0
1/30/2026 06:15,0,-1017.57,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-4,-4,-2,0
1/30/2026 06:15,0,-1025.64,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-7,-6,-7,0
1/30/2026 06:16,0,-1043.06,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-3,-3,-2,0
1/30/2026 06:16,0,-1041.8,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-6,-5,-7,0
1/30/2026 06:17,0,-1056.98,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-5,-6,-8,0
1/30/2026 06:17,0,-1049.34,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-3,-5,-5,0
1/30/2026 06:18,0,-1042.31,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-3,-5,-2,0
1/30/2026 06:18,0,-1049.95,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-4,-4,-3,0
1/30/2026 06:19,0,-1040.98,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-6,-6,-7,0
1/30/2026 06:19,0,-1041.28,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-3,-4,-2,0
1/30/2026 06:20,0,-1039.27,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-5,-5,-4,0
1/30/2026 06:20,0,-1036,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-4,-4,0
1/30/2026 06:21,0,-1025.96,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-6,-5,-7,0
1/30/2026 06:21,0,-1012.28,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-6,-6,-6,0
1/30/2026 06:22,0,-1002.95,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-4,-5,-3,0
1/30/2026 06:22,0,-980.69,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-6,-6,-6,0
1/30/2026 06:23,0,-971.457,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-5,-3,0
1/30/2026 06:23,0,-946.585,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-5,-4,-5,0
1/30/2026 06:24,0,-933.098,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-6,-5,-5,0
1/30/2026 06:24,0,-945.169,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-4,-2,0
1/30/2026 06:25,0,-936.488,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-7,-5,-5,0
1/30/2026 06:25,0,-923.236,0,0,0,0,0,2,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-5,-4,-2,0
1/30/2026 06:26,0,-908.534,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-5,-5,0
1/30/2026 06:26,0,-909.409,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-3,-5,-7,0
1/30/2026 06:27,0,-946.981,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-4,-3,0
1/30/2026 06:27,0,-950.977,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-3,-4,-4,0
1/30/2026 06:28,0,-962.131,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-3,-4,-4,0
1/30/2026 06:28,0,-964.454,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-4,-5,-7,0
1/30/2026 06:29,0,-980.472,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-4,-4,-2,0
1/30/2026 06:29,0,-979.77,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-3,-5,-6,0
1/30/2026 06:30,0,-984.974,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-4,-4,-5,0
1/30/2026 06:30,0,-984.594,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-4,-5,-8,0
1/30/2026 06:31,0,-984.317,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-6,-6,-4,0
1/30/2026 06:31,0,-970.091,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-4,-6,-8,0
1/30/2026 06:32,0,-969.988,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-4,-4,-5,0
1/30/2026 06:32,0,-970.29,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-5,-5,-4,0
1/30/2026 06:33,0,-962.335,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-7,-4,-2,0
1/30/2026 06:33,0,-980.095,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-6,-7,0
1/30/2026 06:34,0,-965.697,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-5,-8,0
1/30/2026 06:34,0,-972.936,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-6,-4,-3,0
1/30/2026 06:35,0,-970.327,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-6,-8,0
1/30/2026 06:35,0,-986.384,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-4,-5,-7,0
1/30/2026 06:36,0,-976.736,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-5,-5,-5,0
1/30/2026 06:36,0,-973.461,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-6,-4,-4,0
1/30/2026 06:37,0,-977.366,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-4,-5,-7,0
1/30/2026 06:37,0,-953.371,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-5,-6,0
1/30/2026 06:38,0,-957.782,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-6,-4,-2,0
1/30/2026 06:38,0,-967.993,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-5,-8,0
1/30/2026 06:39,0,-1005.87,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-4,-6,-6,0
1/30/2026 06:39,0,-1014.39,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-3,-5,-8,0
1/30/2026 06:40,0,-1000.26,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-3,-5,-8,0
1/30/2026 06:40,0,-1012.54,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-3,-5,-4,0
1/30/2026 06:41,0,-1018.03,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-4,-6,-5,0
1/30/2026 06:41,0,-996.806,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-6,-3,-2,0
1/30/2026 06:42,0,-1015.15,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-4,-6,-3,0
1/30/2026 06:42,0,-1031.18,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-7,-4,-5,0
