Time (America/New_York),Tumbleweed 1.P command (from Fleet) (kWinCloud),Tumbleweed 1.P measured (kW),Unit #17 (12A1).kW Measured (kW),Unit #18 (12A2).kW Measured (kW),Unit #19 (12A3).kW Measured (kW),Unit #20 (12A4).kW Measured (kW),Unit #21 (12A5).kW Measured (kW),Unit #17 (12A1).State of Charge (SoC),Unit #18 (12A2).State of Charge (SoC),Unit #19 (12A3).State of Charge (SoC),Unit #20 (12A4).State of Charge (SoC),Unit #21 (12A5).State of Charge (SoC),Unit #22 (12A6).State of Charge (SoC),Unit #23 (12A7).State of Charge (SoC),Unit #24 (12A8).State of Charge (SoC),Unit #25 (12B1).State of Charge (SoC),Unit #26 (12B2).State of Charge (SoC),Unit #22 (12A6).kW Measured (kW),Unit #23 (12A7).kW Measured (kW),Unit #24 (12A8).kW Measured (kW),Unit #25 (12B1).kW Measured (kW),Unit #26 (12B2).kW Measured (kW),Unit #27 (12B3).State of Charge (SoC),Unit #28 (12B4).State of Charge (SoC),Unit #29 (12B5).State of Charge (SoC),Unit #30 (12B6).State of Charge (SoC),Unit #31 (12B7).State of Charge (SoC),Unit #27 (12B3).kW Measured (kW),Unit #28 (12B4).kW Measured (kW),Unit #29 (12B5).kW Measured (kW),Unit #30 (12B6).kW Measured (kW),Unit #31 (12B7).kW Measured (kW),Unit #01 (11A1).State of Charge (SoC),Unit #02 (11A2).State of Charge (SoC),Unit #03 (11A3).State of Charge (SoC),Unit #04 (11A4).State of Charge (SoC),Unit #32 (12B8).State of Charge (SoC),Unit #01 (11A1).kW Measured (kW),Unit #02 (11A2).kW Measured (kW),Unit #03 (11A3).kW Measured (kW),Unit #04 (11A4).kW Measured (kW),Unit #32 (12B8).kW Measured (kW)
1/30/2026 06:43,0,-1024.64,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-5,-8,0
1/30/2026 06:43,0,-1026.67,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-5,-5,-8,0
1/30/2026 06:44,0,-1046.92,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-5,-7,0
1/30/2026 06:44,0,-1040.91,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-3,-6,-3,0
1/30/2026 06:45,0,-1039.98,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-4,-2,0
1/30/2026 06:45,0,-1062.96,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-6,-4,-4,0
1/30/2026 06:46,0,-1080.12,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-4,-6,-8,0
1/30/2026 06:46,0,-1083.36,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-3,-5,-2,0
1/30/2026 06:47,0,-1071.06,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-6,-4,-6,0
1/30/2026 06:47,0,-1068.55,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-3,-6,-5,0
1/30/2026 06:48,0,-1078.89,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-3,-6,-4,0
1/30/2026 06:48,0,-1076.83,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-3,-6,-4,0
1/30/2026 06:49,0,-1085.78,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-4,-6,-4,0
1/30/2026 06:49,0,-1097.22,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-5,-4,-4,0
1/30/2026 06:50,0,-1099.13,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-7,-5,-7,0
1/30/2026 06:50,0,-1063.08,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-4,-6,-5,0
1/30/2026 06:51,0,-1035.8,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-4,-4,0
1/30/2026 06:51,0,-1027.98,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-7,-5,-8,0
1/30/2026 06:52,0,-1024.52,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-3,-4,-3,0
1/30/2026 06:52,0,-1020.45,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-4,-3,0
1/30/2026 06:53,0,-1022.9,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-5,-4,-5,0
1/30/2026 06:53,0,-1018.49,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-8,-5,-5,-7,0
1/30/2026 06:54,0,-1031.64,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-6,-6,-6,0
1/30/2026 06:54,0,-1029.7,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-6,-3,0
1/30/2026 06:55,0,-1034.03,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-6,-6,-5,0
1/30/2026 06:55,0,-1054.01,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-5,-6,-3,0
1/30/2026 06:56,0,-1061.69,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-7,-6,-7,0
1/30/2026 06:56,0,-1060.57,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-5,-6,-3,0
1/30/2026 06:57,0,-1029.43,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-6,-5,-8,0
1/30/2026 06:57,0,-1038.96,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-6,-5,-3,0
1/30/2026 06:58,0,-1056.45,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-6,-6,-7,0
1/30/2026 06:58,0,-1040.22,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-3,-4,-3,0
1/30/2026 06:59,0,-1013.69,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-6,-6,-8,0
1/30/2026 06:59,0,-1004.03,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-3,-4,-4,0
1/30/2026 07:00,0,-1005.54,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-7,-6,-6,0
1/30/2026 07:00,0,-1004.32,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-6,-6,-2,0
1/30/2026 07:01,0,-999.897,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-4,-4,-7,0
1/30/2026 07:01,0,-1007.55,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-7,-6,-3,0
1/30/2026 07:02,0,-1005.15,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-5,-4,-3,0
1/30/2026 07:02,0,-1037.69,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-5,-5,-7,0
1/30/2026 07:03,0,-1024.56,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-4,-4,0
1/30/2026 07:03,0,-1027.9,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-5,-8,0
1/30/2026 07:04,0,-1050.54,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-6,-6,-2,0
1/30/2026 07:04,0,-1060.03,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-6,-6,-2,0
1/30/2026 07:05,0,-1059.53,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-5,-6,-3,0
1/30/2026 07:05,0,-1063.34,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-4,-5,-8,0
1/30/2026 07:06,0,-1063.74,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-4,-5,-8,0
1/30/2026 07:06,0,-1062.88,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-4,-5,-7,0
1/30/2026 07:07,0,-1090.68,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-3,-5,-7,0
1/30/2026 07:07,0,-1074.1,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-6,-6,-2,0
1/30/2026 07:08,0,-1078.18,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-5,-4,-4,0
1/30/2026 07:08,0,-1089.33,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-3,-5,-8,0
1/30/2026 07:09,0,-1112.05,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-6,-6,-3,0
1/30/2026 07:09,0,-1106.01,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-3,-5,-7,0
1/30/2026 07:10,0,-1125.16,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-6,-4,-5,0
1/30/2026 07:10,0,-1117.02,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-6,-5,-2,0
1/30/2026 07:11,0,-1128.65,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-4,-4,-7,0
1/30/2026 07:11,0,-1126.17,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-5,-6,-2,0
1/30/2026 07:12,0,-1115.1,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-6,-3,0
1/30/2026 07:12,0,-1098.59,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-7,-5,-4,0
1/30/2026 07:13,0,-1107.7,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-6,-4,-6,0
1/30/2026 07:13,0,-1130.64,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-3,-5,-7,0
1/30/2026 07:14,0,-1132.5,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-3,-5,-6,0
1/30/2026 07:14,0,-1139.31,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-6,-2,0
1/30/2026 07:15,0,-1146.26,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-6,-2,0
1/30/2026 07:15,0,-1139.35,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-6,-2,0
1/30/2026 07:16,0,-1147.02,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-7,-4,-4,0
1/30/2026 07:16,0,-1130.78,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-5,-2,0
1/30/2026 07:17,0,-1131.84,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-6,-5,-7,0
1/30/2026 07:17,0,-1142.99,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-6,-4,-8,0
1/30/2026 07:18,0,-1121.76,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-6,-4,-5,0
1/30/2026 07:18,0,-1125.48,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-6,-5,-8,0
1/30/2026 07:19,0,-1114.24,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-7,-4,-7,0
1/30/2026 07:19,0,-1096.04,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-6,-5,-8,0
1/30/2026 07:20,0,-1081.79,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-6,-5,-7,0
1/30/2026 07:20,0,-1093.09,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-5,-6,0
1/30/2026 07:21,0,-1106.48,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-3,-6,-3,0
1/30/2026 07:21,0,-1104.95,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-5,-4,-5,0
1/30/2026 07:22,0,-1085.53,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-5,-5,-4,0
1/30/2026 07:22,0,-1097.05,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-6,-5,-8,0
1/30/2026 07:23,0,-1085.21,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-5,-5,0
1/30/2026 07:23,0,-1074.12,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-7,-5,-7,0
1/30/2026 07:24,0,-1072.17,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-4,-6,-3,0
1/30/2026 07:24,0,-1056.73,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-4,-5,0
1/30/2026 07:25,0,-1052.65,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-3,-6,-2,0
1/30/2026 07:25,0,-1058.51,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-3,-6,-2,0
1/30/2026 07:26,0,-1057.79,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-7,-4,-8,0
1/30/2026 07:26,0,-1046.94,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-5,-4,-7,0
1/30/2026 07:27,0,-1047.52,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-5,-4,-7,0
1/30/2026 07:27,0,-1055.13,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-6,-6,-3,0
1/30/2026 07:28,0,-1034.59,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-4,-4,-5,0
1/30/2026 07:28,0,-1022.49,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-6,-2,0
1/30/2026 07:29,0,-1013.58,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-6,-5,-5,0
1/30/2026 07:29,0,-1022.9,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-6,-5,-8,0
1/30/2026 07:30,0,-1029.3,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-3,-4,-5,0
1/30/2026 07:30,0,-1028.56,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-5,-4,-7,0
1/30/2026 07:31,0,-1049.46,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-3,-5,-3,0
1/30/2026 07:31,0,-1054.43,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-4,-6,-3,0
1/30/2026 07:32,0,-1045.54,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-6,-6,-2,0
1/30/2026 07:32,0,-1037.76,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-5,-6,-2,0
1/30/2026 07:33,0,-1016.04,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-7,-5,-4,0
1/30/2026 07:33,0,-1003.83,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-6,-6,-2,0
1/30/2026 07:34,0,-995.014,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-7,-5,-3,0
1/30/2026 07:34,0,-1021.75,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-6,-5,-3,0
1/30/2026 07:35,0,-1016.96,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-6,-6,-2,0
1/30/2026 07:35,0,-1026.67,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-4,-4,-5,0
1/30/2026 07:36,0,-1033.95,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-3,-5,-8,0
1/30/2026 07:36,0,-1031.03,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-4,-5,-8,0
1/30/2026 07:37,0,-1039.35,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-3,-4,-7,0
1/30/2026 07:37,0,-1038.25,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-5,-5,-5,0
1/30/2026 07:38,0,-1042.18,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-5,-5,-4,0
1/30/2026 07:38,0,-1064.49,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-6,-6,-2,0
1/30/2026 07:39,0,-1059.88,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-6,-5,-3,0
1/30/2026 07:39,0,-1067.91,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-6,-5,-3,0
1/30/2026 07:40,0,-1064.55,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-5,-5,-5,0
1/30/2026 07:40,0,-1057.94,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-6,-6,-3,0
1/30/2026 07:41,0,-1047.88,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-3,-4,-7,0
1/30/2026 07:41,0,-1047.19,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-5,-5,0
1/30/2026 07:42,0,-1043.3,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-7,-5,-2,0
1/30/2026 07:42,0,-1049.08,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-6,-6,-3,0
1/30/2026 07:43,0,-1049.01,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-6,-7,-3,0
1/30/2026 07:43,0,-1058.93,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-6,-6,-2,0
1/30/2026 07:44,0,-1051.44,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-5,-5,-3,0
1/30/2026 07:44,0,-1075.63,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-5,-5,-2,0
1/30/2026 07:45,0,-1068.54,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-4,-5,-4,0
1/30/2026 07:45,0,-1076.06,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-4,-4,-5,0
1/30/2026 07:46,0,-1065.51,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-4,-5,-4,0
1/30/2026 07:46,0,-1065.98,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-5,-4,-4,-6,0
1/30/2026 07:47,0,-1087.27,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-5,-6,-3,0
1/30/2026 07:47,0,-1068.21,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-5,-6,-3,0
1/30/2026 07:48,0,-1080.45,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-4,-6,-2,0
1/30/2026 07:48,0,-1070.41,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-4,-5,-5,0
1/30/2026 07:49,0,-1072.48,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-6,-6,-4,0
1/30/2026 07:49,0,-1068.69,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-5,-6,-4,0
1/30/2026 07:50,0,-1062.39,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-6,-3,0
1/30/2026 07:50,0,-1058.19,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-4,-5,-3,0
1/30/2026 07:51,0,-1068.35,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-4,-5,-6,0
1/30/2026 07:51,0,-1096.52,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-7,-6,-4,-7,0
1/30/2026 07:52,0,-1092.55,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-6,-5,-6,0
1/30/2026 07:52,0,-1092.36,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-3,-5,-3,0
1/30/2026 07:53,0,-1117.01,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-7,-4,-8,0
1/30/2026 07:53,0,-1121.45,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-6,-5,-5,0
1/30/2026 07:54,0,-1118.21,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-3,-5,-2,0
1/30/2026 07:54,0,-1106.17,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-6,-4,-7,0
1/30/2026 07:55,0,-1118.07,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-4,-3,-6,-2,0
1/30/2026 07:55,0,-1127.09,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-6,-7,-4,-8,0
1/30/2026 07:56,0,-1110.8,0,0,0,0,0,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,0,0,0,0,0,26,33,24.5,21.5,32,0,0,0,0,0,6,39.5,27,17.5,10.5,-3,-3,-5,-3,0
1/30/2026 07:56,0,-1067.61,-4,-5,-4,-4,-4,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,-4,-5,-7,-6,-5,26,33,24.5,21.5,32,-7,-4,-7,-5,-5,6,39.5,27,17.5,10.5,-7,-5,-4,-7,-5
1/30/2026 07:57,0,-1083.07,-7,-6,-5,-6,-6,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,-6,-5,-4,-5,-6,26,33,24.5,21.5,32,-5,-6,-5,-7,-5,6,39.5,27,17.5,10.5,-4,-5,-6,-5,-6
1/30/2026 07:57,0,-1119.84,-4,-5,-7,-4,-6,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,-5,-7,-5,-5,-7,26,33,24.5,21.5,32,-4,-5,-4,-4,-6,6,39.5,27,17.5,10.5,-4,-4,-5,-3,-7
1/30/2026 07:58,0,-1120.05,-6,-4,-4,-6,-4,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,-5,-3,-5,-5,-4,26,33,24.5,21.5,32,-6,-4,-7,-7,-5,6,39.5,27,17.5,10.5,-6,-6,-4,-8,-3
1/30/2026 07:58,0,-1147.16,-5,-6,-6,-4,-6,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,-6,-5,-4,-5,-6,26,33,24.5,21.5,32,-4,-7,-4,-4,-5,6,39.5,27,17.5,10.5,-4,-4,-5,-3,-5
1/30/2026 07:59,0,-1266.34,-5,-7,-7,-4,-7,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,-7,-6,-4,-5,-6,26,33,24.5,21.5,32,-5,-7,-4,-4,-5,6,39.5,27,17.5,10.5,-4,-4,-5,-3,-5
1/30/2026 07:59,0,-1147.77,-4,-4,-4,-5,-4,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,-5,-4,-6,-6,-4,26,33,24.5,21.5,32,-5,-4,-5,-5,-6,6,39.5,27,17.5,10.5,-7,-4,-5,-6,-6
1/30/2026 08:00,0,-1149.41,-6,-5,-4,-6,-5,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,-5,-4,-6,-4,-4,26,33,24.5,21.5,32,-7,-5,-7,-8,-5,6,39.5,27,17.5,10.5,-4,-5,-4,-7,-3
1/30/2026 08:00,50000,7050.46,509,509,503,499,510,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,497,511,498,502,503,26,33,24.5,21.5,32,500,508,503,500,504,6,39.5,27,17.5,10.5,-4,-6,-4,-7,501
1/30/2026 08:01,50000,17540.5,1166,1164,1170,1173,1170,1.5,5.5,6,28.5,1.5,30.5,26,27,30.5,28,1167,1168,1175,1172,1171,26,33,24,21.5,32,1171,1163,1172,1174,1169,6,39.5,27,17.5,10.5,-5,-3,-5,-3,1170
1/30/2026 08:01,50000,27558.8,1804,1806,1807,1803,1797,1.5,5,6,28.5,1.5,30.5,26,27,30.5,28,1807,1809,1801,1803,1799,26,33,24,21.5,32,1808,1808,1806,1802,1810,6,39.5,27,17.5,10.5,-4,-6,-6,-4,1804
1/30/2026 08:02,50000,37558.9,2389,2438,2438,2433,2435,1.5,5,6,28.5,1.5,30,26,27,30.5,27.5,2440,2443,2431,2436,2434,26,33,24,21.5,31.5,2441,2437,2441,2434,2444,6,39.5,27,17.5,10.5,-3,-6,-5,-7,2447
1/30/2026 08:02,50000,47649.3,2386,3113,3111,3111,3111,1.5,5,6,28,1.5,29.5,25.5,27,30.5,27.5,3117,3119,3111,3110,3115,26,33,24,21.5,31.5,3116,3112,3114,3114,3115,6,39.5,27,17.5,10.5,-5,-5,-5,-7,3111
1/30/2026 08:03,50000,50045.5,2386,3282,3285,3281,3285,1.5,5,6,28,1.5,29.5,25.5,26,30,27.5,3279,3282,3282,3279,3284,26,33,23.5,21.5,31.5,3286,3286,3285,3284,3281,6,39.5,27,17.5,10.5,-7,-3,-6,-4,3279
1/30/2026 08:03,50000,50071.8,2386,3283,3281,3280,3281,1.5,5,6,28,1.5,29.5,25,26,29.5,27.5,3281,3280,3283,3282,3280,25.5,33,23.5,21.5,31,3283,3281,3278,3281,3278,6,39.5,27,17.5,10,-7,-4,-6,-3,3280
1/30/2026 08:04,50000,50086.9,2384,3276,3278,3277,3277,1.5,5,6,28,1.5,29.5,25,26,29.5,27,3274,3274,3273,3273,3280,25,32,23,21.5,31,3278,3275,3274,3279,3274,6,39.5,27,17.5,10,-4,-6,-4,-7,3275
1/30/2026 08:04,50000,50072,2383,3271,3273,3274,3276,1.5,5,6,27.5,1.5,29.5,24.5,26,29.5,26.5,3272,3272,3275,3273,3274,24.5,32,23,21,31,3274,3275,3272,3272,3272,6,39.5,27,17.5,10,-7,-5,-5,-3,3276
1/30/2026 08:05,50000,50091.3,2380,3271,3271,3269,3270,1.5,5,6,27,1.5,29,24.5,26,29,26.5,3271,3272,3274,3271,3273,23.5,32,23,21,30.5,3270,3271,3274,3274,3273,6,39.5,27,17.5,9.5,-3,-4,-4,-7,3270
1/30/2026 08:05,50000,50085.7,2382,3267,3268,3274,3271,1.5,5,5.5,27,1.5,28.5,23.5,25,29,26.5,3270,3267,3268,3269,3272,23,32,23,21,30.5,3270,3267,3265,3272,3271,6,39.5,27,17.5,9.5,-4,-6,-4,-6,3270
1/30/2026 08:06,50000,50093.3,2377,3268,3269,3271,3266,1.5,5,5.5,26.5,1.5,28.5,23.5,25,28.5,25.5,3266,3269,3270,3267,3269,22.5,32,22.5,21,30,3267,3267,3269,3268,3266,6,39.5,27,17.5,9.5,-4,-4,-4,-7,3264
1/30/2026 08:06,50000,50083.8,2383,3266,3266,3268,3264,1.5,5,5.5,26.5,1.5,28.5,23.5,25,28.5,25.5,3264,3263,3262,3269,3268,22,31,22,21,30,3269,3263,3267,3268,3270,6,39.5,27,17.5,9,-6,-6,-5,-3,3267
1/30/2026 08:07,50000,50064.5,2377,3267,3267,3264,3265,1.5,5,5.5,26,1.5,28,23,24.5,28,25.5,3269,3267,3265,3264,3265,21.5,31,22,20.5,30,3266,3263,3263,3266,3264,6,39.5,27,17.5,9,-6,-6,-5,-2,3267
1/30/2026 08:07,50000,50070.1,2378,3265,3264,3263,3264,1.5,5,5.5,25.5,1.5,28,22.5,24,28,25,3265,3268,3262,3264,3266,21,31,22,20.5,29.5,3264,3265,3269,3260,3262,6,39.5,27,17.5,9,-3,-4,-6,-5,3259
1/30/2026 08:08,50000,50080.2,2378,3264,3265,3264,3265,1.5,5,5.5,25.5,1.5,27.5,22,23.5,27.5,25,3266,3266,3260,3266,3267,20,31,22,20.5,29.5,3262,3262,3266,3265,3264,6,39.5,27,17.5,9,-5,-4,-4,-7,3264
1/30/2026 08:08,50000,50093.6,2375,3265,3266,3263,3263,1.5,5,5.5,25,1.5,27,22,23.5,27.5,24,3266,3266,3264,3264,3269,20,31,21,20.5,29.5,3268,3267,3266,3262,3266,6,39.5,27,17.5,8.5,-4,-6,-6,-4,3265
1/30/2026 08:09,50000,50072.9,2374,3262,3261,3256,3264,1.5,5,5.5,25,1.5,27,21.5,23,27,24,3265,3267,3266,3263,3262,19.5,31,21,20.5,29,3264,3267,3260,3260,3259,6,39.5,27,17.5,8.5,-4,-5,-5,-4,3260
1/30/2026 08:09,50000,50076.4,2377,3261,3260,3264,3262,1.5,5,5.5,25,1.5,26.5,21,22.5,27,24,3261,3264,3262,3262,3266,18.5,30,21,20.5,29,3266,3262,3261,3261,3262,6,39.5,27,17.5,8.5,-3,-4,-5,-7,3259
1/30/2026 08:10,50000,50080.2,2376,3258,3262,3261,3264,1.5,5,5.5,24,1.5,26.5,20.5,22.5,27,23,3262,3261,3263,3262,3261,18.5,30,21,20,29,3262,3263,3264,3262,3261,6,39.5,27,17.5,8.5,-4,-4,-4,-7,3261
1/30/2026 08:10,50000,50082.6,2376,3260,3263,3263,3264,1.5,5,5.5,24,1.5,26,20,21.5,26.5,23,3264,3262,3261,3263,3259,18,30,21,20,28.5,3262,3260,3265,3264,3261,6,39.5,27,17.5,8.5,-5,-5,-3,-7,3261
1/30/2026 08:11,50000,50090.3,2376,3263,3262,3259,3261,1.5,5,5.5,24,1.5,25.5,19.5,21.5,26.5,22.5,3267,3262,3263,3263,3261,17.5,30,20,20,28.5,3260,3258,3261,3262,3265,6,39.5,27,17.5,8,-6,-4,-4,-7,3261
1/30/2026 08:11,50000,50079.1,2375,3263,3266,3261,3264,1.5,4.5,5.5,23.5,1.5,25.5,19,21,26,22,3260,3259,3263,3263,3259,17,30,20,20,28,3261,3265,3260,3261,3262,6,39.5,27,17.5,8,-6,-6,-5,-3,3265
1/30/2026 08:12,50000,50063.2,2376,3260,3257,3258,3259,1.5,4.5,5,23.5,1.5,25,19,20.5,26,22,3258,3257,3261,3259,3258,16.5,29,20,20,28,3260,3261,3263,3259,3261,6,39.5,27,17.5,8,-4,-5,-6,-5,3258
1/30/2026 08:12,50000,50051.4,2365,3255,3260,3262,3257,1.5,4.5,5,22.5,1.5,24.5,18,20,26,21,3262,3259,3260,3259,3258,16,29,20,19.5,28,3260,3258,3262,3261,3261,6,39.5,27,17.5,8,-5,-4,-4,-8,3260
1/30/2026 08:13,50000,50042.6,2348,3259,3263,3260,3257,1.5,4.5,5,22.5,1.5,24,17.5,20,25.5,21,3262,3260,3260,3259,3257,15.5,29,20,19.5,27.5,3257,3262,3262,3263,3263,6,39.5,27,17.5,8,-7,-4,-4,-6,3259
1/30/2026 08:13,50000,50036.9,2345,3263,3255,3260,3263,1.5,4.5,5,22,1.5,23.5,17.5,19.5,25.5,20,3259,3265,3260,3262,3262,15.5,29,19,19.5,27.5,3259,3258,3260,3257,3261,6,39.5,27,17.5,8,-3,-6,-6,-4,3264
1/30/2026 08:14,50000,50012,2330,3258,3263,3261,3259,1.5,4.5,5,21.5,1,23.5,17.5,19,25,20,3260,3258,3261,3261,3258,15,29,19,19.5,27,3260,3260,3262,3260,3260,6,39.5,27,17.5,7.5,-6,-4,-3,-7,3258
1/30/2026 08:14,50000,50007.2,2330,3261,3255,3258,3260,1.5,4.5,5,21.5,1,23,16.5,19,25,19.5,3261,3263,3261,3261,3265,15,29,19,19.5,27,3263,3264,3258,3259,3261,6,39.5,27,17.5,7,-3,-5,-5,-3,3264
1/30/2026 08:15,50000,50022.4,2323,3261,3263,3259,3265,1.5,4.5,5,20.5,1,22.5,16.5,18.5,25,19,3261,3263,3260,3263,3263,14.5,28,19,19,27,3263,3262,3265,3262,3263,6,39.5,27,17.5,7,-6,-4,-4,-4,3264
1/30/2026 08:15,50000,50030.2,2309,3261,3260,3263,3262,1.5,4.5,5,20.5,1,22,16,18,24.5,18.5,3262,3258,3262,3263,3263,14,28,19,19,27,3262,3260,3264,3263,3261,6,39.5,27,17.5,7,-4,-7,-5,-5,3264
1/30/2026 08:16,50000,50038.8,2308,3263,3266,3262,3262,1.5,4.5,5,20,1,22,15.5,18,24.5,18.5,3263,3254,3262,3264,3257,14,28,18,19,26.5,3263,3262,3263,3264,3258,6,39.5,27,17.5,7,-6,-4,-4,-7,3260
1/30/2026 08:16,50000,50039.5,2292,3261,3262,3264,3263,1.5,4.5,5,19.5,1,21,15.5,17.5,24.5,18,3262,3264,3259,3265,3262,14,27.5,18,19,26.5,3262,3265,3259,3260,3263,6,39.5,27,17.5,7,-3,-5,-5,-2,3266
1/30/2026 08:17,50000,50022.8,2290,3264,3263,3261,3261,1.5,4.5,5,19,1,21,15,17.5,24,17.5,3263,3261,3262,3265,3260,13.5,27.5,18,19,26,3265,3263,3265,3265,3263,6,39.5,27,17.5,6.5,-7,-3,-4,-7,3259
1/30/2026 08:17,50000,50038.6,2278,3262,3266,3267,3263,1.5,4.5,4.5,19,1,20.5,15,17,24,17.5,3266,3262,3264,3264,3263,13,27,18,18.5,26,3262,3267,3263,3266,3262,6,39.5,27,17.5,6.5,-5,-4,-4,-6,3263
1/30/2026 08:18,50000,50031.3,2271,3261,3260,3266,3264,1.5,4.5,4.5,18.5,1,20,14.5,16.5,23.5,17,3264,3264,3262,3262,3265,12.5,26.5,17.5,18.5,26,3263,3264,3263,3263,3263,6,39.5,27,17.5,6.5,-5,-6,-6,-4,3269
1/30/2026 08:18,50000,50035.3,2273,3264,3265,3265,3264,1.5,4.5,4.5,18,1,19.5,14,16.5,23.5,16.5,3262,3264,3267,3262,3265,12.5,26.5,17.5,18.5,25.5,3265,3267,3268,3265,3267,6,39.5,27,17.5,6.5,-6,-4,-4,-7,3265
1/30/2026 08:19,50000,50019.7,2254,3262,3263,3265,3264,1.5,4.5,4.5,18,1,19.5,14,16,23,16.5,3262,3262,3263,3259,3268,12.5,26,17,18.5,25.5,3261,3265,3266,3266,3263,6,39.5,27,17.5,6.5,-4,-4,-5,-4,3261
1/30/2026 08:19,50000,50039.2,2254,3263,3265,3264,3265,1.5,4.5,4.5,17,1,19,14,16,22.5,16.5,3264,3265,3265,3264,3267,12.5,26,17,18.5,25,3264,3268,3266,3262,3261,6,39.5,27,17.5,6.5,-5,-4,-4,-7,3265
1/30/2026 08:20,50000,50038.7,2250,3263,3263,3263,3266,1.5,4.5,4.5,17,1,18.5,13.5,15.5,22.5,15.5,3261,3266,3264,3263,3269,12,25.5,17,18.5,25,3264,3264,3263,3265,3263,6,39.5,27,17.5,6.5,-5,-4,-5,-3,3263
1/30/2026 08:20,50000,50036.1,2252,3264,3266,3266,3263,1.5,4,4.5,17,1,18.5,13.5,15,22,15.5,3264,3267,3268,3267,3263,11.5,25,17,18,25,3265,3262,3265,3262,3264,6,39.5,27,17.5,6,-6,-5,-4,-8,3264
1/30/2026 08:21,50000,50016.2,2234,3262,3266,3265,3267,1.5,4,4.5,16.5,1,17.5,13,15,21.5,15.5,3262,3266,3265,3266,3265,11.5,24.5,16.5,18,25,3265,3264,3266,3264,3266,6,39.5,27,17.5,6,-4,-4,-5,-2,3262
1/30/2026 08:21,50000,50019.7,2233,3266,3266,3261,3263,1,4,4,16,1,17.5,12.5,15,21.5,15,3266,3264,3268,3266,3264,11.5,24.5,16.5,18,24.5,3266,3265,3263,3267,3267,6,39.5,27,17.5,6,-7,-6,-6,-6,3268
1/30/2026 08:22,50000,50030.5,2229,3266,3261,3266,3268,1,4,4,16,1,17.5,12.5,15,20.5,14.5,3265,3267,3262,3262,3269,11,24,16.5,18,24.5,3263,3266,3262,3262,3260,6,39.5,27,17.5,5.5,-4,-4,-5,-3,3260
1/30/2026 08:22,50000,50026.3,2235,3265,3266,3267,3267,1,4,3.5,15.5,1,17,12.5,14,20.5,14.5,3267,3266,3264,3261,3263,11,24,16.5,18,24,3263,3264,3262,3265,3266,6,39.5,27,17.5,5.5,-5,-5,-6,-3,3263
1/30/2026 08:23,50000,50027.8,2232,3266,3266,3261,3264,1,4,3,15.5,1,16.5,12.5,14,19.5,14,3266,3263,3268,3265,3264,11,23,16.5,17.5,24,3262,3267,3263,3262,3263,6,39.5,27,17.5,5,-5,-6,-4,-7,3261
1/30/2026 08:23,50000,50037.6,2233,3263,3263,3264,3265,1,3.5,3,15,1,16.5,12,14,19.5,14,3265,3269,3268,3266,3268,11,23,16,17.5,24,3266,3267,3269,3260,3267,6,39.5,27,17.5,4.5,-3,-5,-3,-7,3266
1/30/2026 08:24,50000,50016.8,2229,3267,3264,3266,3263,1,3.5,3,15,1,16.5,11.5,14,19,14,3262,3269,3264,3263,3263,10.5,22.5,16,17.5,23.5,3265,3263,3264,3263,3266,6,39.5,27,17.5,4,-4,-3,-5,-4,3263
1/30/2026 08:24,50000,50018.1,2230,3265,3261,3266,3266,1,3.5,3,14.5,1,16,11.5,13.5,18.5,13.5,3265,3259,3263,3264,3267,10,22,16,17.5,23.5,3263,3260,3263,3265,3266,6,39.5,27,17.5,4,-4,-4,-5,-3,3262
1/30/2026 08:25,50000,50013.1,2230,3265,3265,3262,3264,1,3.5,3,14.5,1,15.5,11.5,13,18.5,13.5,3264,3264,3265,3264,3263,10,22,16,17.5,23,3265,3265,3266,3262,3262,6,39.5,27,17.5,4,-8,-5,-6,-5,3269
1/30/2026 08:25,50000,50010,2229,3264,3260,3264,3264,1,3.5,3,14,1,15.5,11.5,13,17.5,13,3263,3267,3266,3263,3267,10,21,16,17.5,23,3266,3264,3267,3265,3268,6,39.5,27,17.5,4,-4,-6,-4,-7,3260
1/30/2026 08:26,50000,50005,2227,3262,3257,3262,3259,1,3.5,3,13.5,1,15,11,13,17.5,13,3264,3265,3267,3265,3269,10,21,15.5,17,23,3268,3262,3266,3262,3263,6,39.5,27,17.5,4,-4,-6,-5,-7,3265
1/30/2026 08:26,50000,49996.7,2228,3263,3264,3265,3262,1,3.5,2.5,13.5,1,15,11,13,17.5,13,3263,3263,3266,3266,3263,10,20.5,15.5,17,22,3262,3262,3265,3269,3263,6,39.5,27,17.5,3.5,-5,-3,-5,-3,3262
1/30/2026 08:27,50000,50007.6,2227,3262,3266,3267,3261,1,3.5,2.5,13.5,1,14.5,11,12.5,16.5,13,3265,3262,3263,3266,3261,9.5,20,15.5,17,22,3266,3265,3260,3259,3262,6,39.5,27,17.5,3.5,-6,-4,-6,-5,3264
1/30/2026 08:27,50000,50010.4,2226,3266,3262,3266,3263,1,3.5,2.5,13.5,1,14.5,10.5,12.5,16.5,12.5,3264,3262,3260,3266,3265,9,20,15,17,21.5,3269,3265,3258,3260,3264,6,39.5,27,17.5,3.5,-5,-5,-6,-5,3268
1/30/2026 08:28,50000,50025.7,2243,3265,3263,3266,3262,1,3.5,2.5,13,1,14,10.5,12,16.5,12,3268,3265,3264,3261,3264,9,19,15,17,21.5,3263,3261,3265,3264,3265,6,39.5,27,17.5,3,-6,-3,-5,-2,3261
1/30/2026 08:28,50000,50039.7,2241,3264,3264,3266,3266,1,3.5,2.5,12.5,1,14,10.5,12,16,12,3264,3263,3260,3260,3259,9,19,14.5,16.5,21.5,3263,3259,3267,3265,3260,6,39.5,27,17.5,2.5,-6,-4,-5,-3,3262
1/30/2026 08:29,50000,50121,2244,3506,3504,3504,3509,1,3.5,2.5,12.5,1,13.5,10,12,15.5,11.5,3506,3506,3503,3504,3506,9,19,14.5,16,20.5,3502,3506,3505,3505,3505,6,39.5,27,17.5,2,-4,-5,-6,-6,0
1/30/2026 08:29,50000,50087.9,2242,3501,3498,3502,3501,1,3.5,2.5,12.5,1,13.5,10,11.5,15.5,11.5,3501,3500,3504,3505,3500,9,18,14.5,16,20.5,3499,3502,3499,3499,3497,6,39.5,27,17.5,2,-3,-6,-5,-7,0
1/30/2026 08:30,50000,50067.7,2239,3498,3494,3498,3499,1,3.5,2.5,12.5,1,13,10,11.5,15.5,11.5,3495,3495,3494,3498,3495,9,18,14.5,16,20,3498,3495,3495,3489,3497,6,39.5,27,17.5,2,-4,-5,-6,-6,0
1/30/2026 08:30,50000,50070,2240,3501,3490,3494,3493,1,3.5,2.5,11.5,1,13,10,11.5,14.5,11.5,3496,3494,3494,3497,3497,8,17,14,16,19.5,3500,3498,3497,3494,3497,6,39.5,27,17.5,2,-5,-4,-6,-4,0
1/30/2026 08:31,50000,50083.1,2239,3492,3500,3498,3497,1,3.5,2.5,11.5,1,12.5,10,11.5,14.5,11,3497,3493,3497,3494,3498,8,17,14,15.5,19.5,3499,3494,3499,3498,3492,6,39.5,27,17.5,2,-6,-5,-5,-4,-5
1/30/2026 08:31,50000,49319.3,2237,3289,3291,3291,3291,1,3.5,2,11.5,1,12.5,10,11,14.5,11,3290,3289,3291,3288,3291,7.5,17,14,15.5,19,3292,3289,3285,3291,3288,6,39.5,27,17.5,2,-4,-6,-4,-7,2887
1/30/2026 08:32,50000,50469.3,2236,3299,3298,3296,3299,1,3.5,2,11.5,1,12,9.5,11,13.5,11,3295,3295,3297,3300,3298,7,16.5,14,15.5,18.5,3298,3304,3299,3296,3299,6,39.5,27,17.5,2,-3,-4,-6,-6,2617
1/30/2026 08:32,50000,49756.4,2252,3299,3298,3298,3296,1,3.5,2,11.5,1,12,9.5,11,13.5,10.5,3296,3295,3295,3296,3298,7,16,13.5,15.5,18.5,3297,3299,3301,3297,3300,6,39.5,27,17.5,2,-5,-4,-5,-3,2792
1/30/2026 08:33,50000,50230.9,2250,3299,3301,3301,3301,1,3.5,2,10.5,1,12,9,10.5,13.5,10,3301,3298,3301,3298,3298,7,16,13.5,15.5,18,3299,3294,3301,3301,3296,6,39.5,27,17.5,2,-6,-6,-5,-5,2701
1/30/2026 08:33,50000,49771.2,2248,3298,3294,3297,3296,1,3.5,2,10.5,1,12,9,10.5,13.5,10,3296,3300,3294,3294,3299,6.5,15.5,13.5,15,17.5,3295,3295,3295,3295,3295,6,39.5,27,17.5,2,-4,-5,-5,-7,2920
1/30/2026 08:34,50000,49722.5,2250,3291,3286,3291,3287,1,3.5,2,10.5,1,11.5,8.5,10.5,13,10,3290,3289,3288,3287,3290,6.5,15.5,13.5,15,17.5,3290,3292,3291,3288,3290,6,39.5,27,17.5,2,-4,-3,-5,-3,2617
1/30/2026 08:34,50000,50004.6,2247,3295,3295,3293,3293,1,3.5,1.5,10.5,1,11.5,8.5,10,12.5,10,3295,3296,3298,3294,3293,6.5,15,13.5,15,17.5,3294,3297,3296,3295,3292,6,39.5,27,17.5,2,-7,-7,-5,-4,2856
1/30/2026 08:35,50000,50273.2,2244,3292,3288,3288,3294,1,3.5,1.5,10.5,1,11,8.5,10,12.5,9.5,3289,3290,3289,3294,3292,6.5,14.5,13,15,16.5,3289,3294,3294,3289,3288,6,39,27,17.5,1.5,-3,-4,-5,-5,3019
1/30/2026 08:35,50000,48794,2257,3508,-7,3510,3510,1,3,1,10.5,1,11,8,10,12.5,9.5,3508,3508,3510,3509,3510,6.5,14.5,13,15,16.5,3506,3513,3510,3507,3507,6,39,27,17.5,1.5,-5,-5,-5,-3,2896
1/30/2026 08:36,50000,50364.1,2258,3544,-12,3543,3542,1,3,1,10,1,11,7.5,10,12.5,9.5,3548,3545,3547,3545,3543,6.5,14.5,13,14.5,16,3548,3539,3547,3544,3543,6,39,27,17.5,1.5,-7,-6,-4,-5,3009
1/30/2026 08:36,50000,50079,2253,3395,1813,3396,3398,1,3,1,9.5,1,10.5,7,10,12,9,3393,3399,3395,3392,3398,5.5,14,13,14.5,15.5,3391,3396,3397,3392,3398,6,39,27,17.5,1.5,-4,-3,-6,-5,3020
1/30/2026 08:37,50000,49735.9,2255,3414,1810,3420,3413,1,3,1,9.5,1,10.5,7,9.5,11.5,8.5,3414,3411,3420,3418,3417,5,13.5,12.5,14.5,15.5,3407,3416,3412,3408,3405,6,39,27,17.5,1.5,-5,-6,-5,-2,2761
1/30/2026 08:37,50000,50073.7,2255,3395,1790,3396,3394,1,3,0.5,9.5,1,10.5,7,9,11.5,8,3394,3393,3397,3393,3392,4.5,13.5,12.5,14.5,15,3396,3395,3397,3399,3396,6,39,27,17.5,1,-7,-6,-4,-6,3026
1/30/2026 08:38,50000,50237.3,2264,3520,151,3517,3524,1,3,0,9.5,1,10.5,7,9,11.5,7.5,3519,3522,3521,3521,3522,4.5,13.5,12,14.5,15,3524,3516,3520,3525,3521,6,39,27,17.5,1,-6,-4,-4,-8,3022
1/30/2026 08:38,50000,50047.2,2264,3531,0,3532,3532,1,3,0,9.5,1,10,7,9,11.5,7,3530,3534,3533,3534,3530,4.5,13.5,12,14,15,3529,3531,3529,3529,3529,6,39,27,17.5,1,-4,-3,-5,-5,3015
1/30/2026 08:39,50000,50056.6,2259,3530,0,3531,3531,1,3,0,9.5,1,10,6.5,9,11,7,3531,3533,3532,3534,3532,4.5,12.5,12,14,14,3536,3532,3531,3534,3531,6,39,27,17.5,1,-7,-5,-4,-7,3001
1/30/2026 08:39,50000,50059.8,2274,3529,0,3530,3534,1,3,0,9.5,1,10,6.5,9,11,7,3532,3531,3528,3528,3536,4.5,12.5,12,14,14,3529,3531,3530,3534,3531,6,39,27,17.5,0.5,-6,-3,-5,-7,2999
1/30/2026 08:40,50000,48142.9,2265,3580,0,3632,3630,1,3,0,9,1,9.5,6,8.5,10.5,7,3630,3607,3629,3629,3612,4.5,12.5,12,14,14,3629,3609,3627,3631,3631,6,39,27,17.5,0,-4,-6,-5,-3,-48
1/30/2026 08:40,50000,48227.5,2280,3544,0,3630,3627,1,3,0,8.5,1,9.5,5.5,8.5,10.5,7,3628,3603,3628,3632,3617,4,12.5,12,14,13.5,3628,3603,3627,3634,3633,6,39,27,17.5,1,-6,-3,-6,-7,-43
1/30/2026 08:41,50000,49452.9,2274,3583,0,3633,3631,1,3,0,8.5,1,9.5,4.5,8.5,10.5,6.5,3632,3601,3628,3633,3618,4,12,11.5,13.5,13,3624,3604,3626,3631,3630,6,39,27,17.5,1,-4,-5,-5,-5,1207
1/30/2026 08:41,50000,47151.7,0,3593,0,3628,3627,0.5,3,0,8.5,1,9.5,4.5,8.5,10.5,6.5,3630,3595,3624,3627,3612,3.5,11.5,11.5,13.5,13,3625,3604,3626,3632,3629,6,39,27,17.5,1,-7,-3,-5,-7,1206
1/30/2026 08:42,50000,47152,0,3588,0,3629,3631,0.5,3,0,8.5,1,9.5,4.5,7.5,10.5,6.5,3632,3595,3625,3631,3609,3.5,11.5,11.5,13.5,13,3625,3607,3627,3629,3628,6,39,27,17.5,1,-5,-3,-6,-5,1204
1/30/2026 08:42,50000,47183,0,3607,0,3630,3631,0.5,3,0,8.5,1,9,4.5,7.5,10,6.5,3632,3594,3630,3632,3615,3.5,11.5,11.5,13.5,12.5,3633,3609,3623,3629,3633,6,39,27,17.5,0.5,-4,-6,-5,-2,1207
1/30/2026 08:43,50000,47205.7,-5,3608,0,3629,3632,0.5,3,0,8.5,1,9,4.5,7,9.5,5.5,3628,3590,3624,3628,3609,3,11.5,11,13.5,12.5,3631,3610,3625,3632,3634,6,39,27,17.5,0.5,-6,-5,-6,-5,1176
1/30/2026 08:43,50000,45993.8,-5,3610,0,3630,3626,0.5,3,0,7.5,1,9,4,6.5,9.5,5.5,3630,3580,3620,3630,3607,3,11,11,13,12,3635,3611,3624,3630,3631,6,39,27,17.5,0,-4,-5,-4,-7,0
1/30/2026 08:44,50000,48836.2,1808,3606,0,3627,3633,0.5,3,0,7.5,1,8.5,4,6.5,9.5,4.5,3629,3579,3629,3625,3609,3,11,11,13,12,3633,3614,3621,3632,3631,6,39,27,17.5,0,-4,-6,-5,-2,0
1/30/2026 08:44,50000,51375.5,1811,3609,0,3627,3632,0.5,3,0,7.5,1,8.5,4,6.5,9.5,4.5,3632,3571,3624,3630,3602,3,11,11,13,11.5,3627,3613,3624,3630,3630,6,39,27,17.5,0,-6,-5,-6,-7,0
1/30/2026 08:45,50000,51356.6,1799,3610,0,3630,3631,0.5,3,0,7,1,8.5,4,6.5,9.5,4.5,3631,3569,3619,3633,3603,2,10.5,11,13,11.5,3633,3611,3619,3630,3633,6,39,27,17.5,0,-5,-4,-4,-7,0
1/30/2026 08:45,50000,47735.6,1797,3613,0,3626,3631,0.5,3,0,7,1,8.5,3.5,6.5,9.5,4.5,3634,3562,3621,3634,3601,1.5,10.5,10.5,12.5,11.5,-35,3608,3625,3632,3631,6,39,27,17.5,0,-7,-6,-6,-5,0
1/30/2026 08:46,50000,51436.2,1793,3618,0,3628,3628,0.5,3,0,6.5,1,8.5,3,6,9.5,4.5,3628,3559,3624,3631,3605,1.5,10.5,10.5,12.5,11.5,1812,3615,3618,3632,3632,6,39,27,17.5,0,-4,-5,-5,-2,0
1/30/2026 08:46,50000,51411.9,1796,3616,0,3633,3631,0.5,3,0,6,1,8,3,6,9,4.5,3633,3552,3622,3633,3599,1.5,10,10.5,12.5,11,1811,3611,3626,3632,3627,6,39,27,17.5,0,-6,-3,-5,-8,0
1/30/2026 08:47,50000,51405.3,1793,3618,0,3629,3633,0.5,3,0,5.5,1,8,3,6,8.5,4,3633,3546,3625,3634,3597,1.5,10,10.5,12.5,10.5,1813,3618,3617,3628,3632,6,39,27,17.5,0,-4,-5,-5,-2,0
1/30/2026 08:47,50000,51397.7,1795,3616,0,3635,3632,0.5,3,0,5.5,1,7.5,2.5,5.5,8.5,4,3626,3537,3621,3630,3593,1.5,10,10.5,12.5,10.5,1812,3616,3627,3627,3630,6,39,27,17.5,0,-4,-4,-5,-8,0
1/30/2026 08:48,50000,48494.3,1802,3613,0,3628,3630,0.5,3,0,5.5,1,7,2,5.5,8.5,4,3631,635,3620,3630,3597,1,10,10.5,12,10.5,1814,3613,3622,3630,3631,6,39,27,17.5,0,-5,-5,-5,-2,0
1/30/2026 08:48,50000,51467.8,1805,3615,0,3628,3628,0.5,3,0,5,1,6.5,2,5.5,8.5,3.5,3630,0,3619,3629,3587,1,10,10.5,12,10.5,1811,3613,3622,3634,3629,6,39,27,17.5,0,-6,-6,-6,-6,0
1/30/2026 08:49,50000,51344.2,1801,3475,0,3476,3478,0.5,2.5,0,5,1,6.5,2,5,8.5,3,3477,1813,3474,3476,3477,1,10,10.5,12,10.5,1806,3481,3478,3477,3475,6,39,27,17.5,0,-5,-4,-4,-5,0
1/30/2026 08:49,50000,50154.8,1805,3383,0,3380,3382,0.5,2.5,0,5,1,6.5,2,4.5,8.5,3,3383,1812,3385,3386,3382,0.5,9.5,10.5,12,10.5,1803,3381,3385,3381,3381,6,39,27,17.5,0,-7,-6,-6,-3,0
1/30/2026 08:50,50000,50165.2,1804,3524,0,3522,3522,0.5,2.5,0,4.5,1,6.5,2,4.5,8.5,3,3519,1812,3522,3521,3518,0,9,10,12,10.5,-49,3522,3520,3518,3521,6,39,27,17.5,0,-3,-5,-5,-7,0
1/30/2026 08:50,50000,50122.4,1803,3508,0,3506,3508,0.5,2.5,0,4.5,1,6.5,1.5,4.5,7.5,2.5,3511,1812,3505,3509,3511,0,9,10,11.5,9.5,0,3506,3504,3509,3511,6,39,27,17.5,0,-6,-4,-5,-2,0
1/30/2026 08:51,50000,50021,1804,3498,0,3502,3502,0.5,2.5,0,4.5,0.5,6.5,1.5,4,7.5,2.5,3504,1812,3505,3501,3503,0,9,10,11.5,9.5,0,3501,3502,3503,3501,6,39,27,17.5,0,-7,-6,-5,-4,0
1/30/2026 08:51,50000,50141.8,1804,3520,0,3518,3520,0.5,2.5,0,4.5,0.5,6.5,1.5,4,7.5,2,3521,1812,3524,3523,0,0,9,9.5,11.5,9.5,0,3520,3516,3522,3520,6,39,27,17.5,0,-7,-5,-5,-2,0
1/30/2026 08:52,50000,50063.7,1803,3511,0,3510,3507,0.5,2.5,0,4,0.5,6,1.5,4,7.5,2,3508,1810,3513,3514,0,0,9,9.5,11.5,9.5,0,3513,3515,3512,3511,6,39,27,17.5,0,-4,-6,-5,-7,0
1/30/2026 08:52,50000,49747.7,-34,3612,0,3631,3629,0.5,2.5,0,4,0.5,6,1.5,3.5,7.5,2,3636,1812,3611,3633,0,0,9,9.5,11,9.5,0,3612,3624,3633,3627,6,39,27,17.5,0,-7,-5,-5,-3,0
1/30/2026 08:53,50000,50270.2,1206,3568,0,3570,3575,0.5,2.5,0,4,0.5,6,1,3.5,6.5,2,3573,1812,3572,3575,-6,0,8,9.5,11,9.5,0,3567,3566,3571,3570,6,39,27,17.5,0,-7,-5,-5,-3,0
1/30/2026 08:53,50000,50047.8,1205,3551,0,3553,3502,0.5,2.5,0,4,0.5,6,1,3,6,2,3513,1812,3549,3535,-2,0,8,9.5,11,9.5,0,3501,3484,3541,3508,6,39,27,17.5,0,-5,-4,-3,-6,0
1/30/2026 08:54,50000,49892.1,1206,3361,0,3357,3360,0.5,2.5,0,4,0.5,5.5,1,3,5.5,2,3359,1812,3359,3360,2419,0,8,9.5,10.5,8.5,0,3362,3361,3356,3361,6,39,27,17.5,0,-4,-6,-5,-8,0
1/30/2026 08:54,50000,49932.8,1205,3360,0,3358,3360,0.5,2.5,0,3.5,0.5,5,1,3,5,2,3359,1811,3360,3357,2418,0,8,9.5,10.5,8.5,0,3362,3360,3357,3360,6,39,27,17.5,0,-3,-7,-6,-7,0
1/30/2026 08:55,50000,49932.4,1205,3359,0,3361,3362,0.5,2.5,0,3.5,0.5,4.5,1,3,5,2,3359,1811,3361,3363,2416,0,7.5,9.5,10.5,8.5,0,3356,3359,3362,3359,6,39,27,17.5,0,-6,-4,-5,-3,0
1/30/2026 08:55,50000,49689.5,1205,3177,0,3178,3179,0.5,2.5,0,3.5,0.5,4.5,0.5,2.5,5,2,3183,1811,3178,3182,2418,0,7,9.5,10,8.5,0,3178,3184,3184,3182,6,39,27,17.5,0,-6,-4,-5,-2,0
1/30/2026 08:56,50000,49989.2,1203,3181,0,3177,3176,0.5,2.5,0,3.5,0.5,4.5,0.5,2.5,5,2,3180,1810,3179,3176,2416,0,6.5,9.5,10,8,0,3177,3174,3179,3175,6,39,27,17.5,0,-4,-5,-6,-5,0
1/30/2026 08:56,50000,47533.4,1203,3619,0,3631,179,0.5,2.5,0,3.5,0.5,4.5,0,2,5,2,3634,-52,-5,3633,2421,0,6.5,9,10,8,0,3609,3624,3628,3622,6,39,27,17.5,0,-5,-6,-4,-7,0
1/30/2026 08:57,50000,46778.8,1202,3618,0,3625,464,0.5,2.5,0,2.5,0.5,4.5,0,2,5,2,3629,-51,-6,3624,2418,0,5.5,9,10,8,0,3606,3620,3631,3620,6,39,27,17.5,0,-6,-4,-4,-5,0
1/30/2026 08:57,50000,50721.8,1206,3622,0,3630,283,0.5,2.5,0,2.5,0.5,4.5,0,2,5,2,3632,-53,-5,3629,2416,0,5,9,9.5,7.5,0,3602,3618,3628,3618,6,39,27,17.5,0,-4,-4,-5,-3,0
1/30/2026 08:58,50000,51035.2,1207,3621,0,3630,448,0.5,2.5,0,2.5,0.5,4.5,0,2,5,2,3629,0,-4,3629,2417,0,5,8.5,9.5,6.5,0,3601,3619,3629,3613,6,39,27,17.5,0,-3,-5,-5,-6,0
1/30/2026 08:58,50000,50410.7,1204,3621,0,3629,0,0.5,2.5,0,2,0.5,4,0,2,4.5,1.5,3627,0,0,3625,2420,0,5,8.5,9.5,6.5,0,3601,3618,3630,3608,6,39,27,17.5,0,-4,-6,-6,-7,0
1/30/2026 08:59,50000,46815.6,1206,3612,0,-17,0,0.5,2.5,0,1.5,0.5,4,0,2,4,1.5,3626,0,0,3622,2420,0,5,8,9,6.5,0,3596,3614,3632,3608,6,39,27,17.5,0,-8,-5,-4,-4,0
1/30/2026 08:59,50000,50399.4,1206,3621,0,0,0,0.5,2.5,0,1.5,0.5,4,0,2,4,1.5,3619,0,0,3628,2418,0,5,8,9,6.5,0,3589,3614,3629,3610,6,39,27,17.5,0,-4,-4,-4,-3,0
1/30/2026 09:00,50000,50052.9,1206,3437,0,1810,0,0.5,2.5,0,1.5,0.5,4,0,2,4,1.5,3441,0,0,3439,2420,0,5,7.5,9,6.5,0,3441,3441,3441,3444,6,39,27,17.5,0,-5,-7,-6,-8,0
1/30/2026 09:00,50000,49962.9,1206,3440,0,1812,0,0.5,2.5,0,1.5,0.5,4,0,2,4,1.5,3436,0,0,3441,2420,0,4.5,7,9,6.5,0,3439,3436,3439,3440,6,39,27,17.5,0,-5,-6,-6,-8,0
1/30/2026 09:01,50000,49971.3,1206,3439,0,1811,0,0.5,2.5,0,1,0.5,4,0,2,4,1.5,3439,0,0,3439,2418,0,4.5,7,8.5,5.5,0,3443,3436,3439,3439,6,39,27,17.5,0,-5,-4,-6,-5,0
1/30/2026 09:01,50000,50076,1206,3441,0,1811,-6,0.5,2.5,0,1,0.5,3.5,0,2,4,1.5,3443,0,0,3442,2422,0,4,7,8.5,5.5,0,3443,3440,3441,3441,6,39,27,17.5,0,-5,-5,-6,-7,0
1/30/2026 09:02,50000,49973.9,1207,3435,0,1811,-4,0.5,2.5,0,1,0.5,3,0,2,4,1.5,3436,0,0,3435,2423,0,4,7,8.5,5,0,3435,3435,3436,3430,6,39,27,17.5,0,-6,-6,-5,-8,0
1/30/2026 09:02,50000,50827.8,1206,3183,0,1813,3027,0.5,2.5,0,0.5,0.5,3,0,2,4,1,3182,0,-5,3181,2496,0,4,7,8.5,4.5,0,3179,3182,3182,3185,6,39,27,17.5,0,-4,-4,-5,-2,0
1/30/2026 09:03,50000,50612.8,1206,3335,0,-51,3025,0.5,2,0,0,0.5,3,0,2,4,1,3337,0,-7,3332,2452,0,4,7,8,4.5,0,3336,3341,3334,3335,6,39,27,17.5,0,-4,-3,-4,-3,0
1/30/2026 09:03,50000,49360,1206,3097,0,0,2934,0.5,2,0,0,0.5,3,0,2,3.5,1,3094,0,2415,3100,2571,0,4,6.5,8,4.5,0,3099,3097,3094,3099,6,39,27,17.5,0,-4,-4,-5,-4,0
1/30/2026 09:04,50000,50784.9,1207,3116,0,0,3016,0.5,2,0,0,0.5,3,0,2,3,0.5,3117,0,2594,3115,2862,0,4,6.5,8,4.5,0,3120,3114,3119,3114,6,39,27,17.5,0,-7,-4,-6,-7,0
1/30/2026 09:04,50000,50140.7,1206,3103,0,0,3002,0.5,2,0,0,0.5,3,0,2,3,0.5,3108,0,2736,3106,2707,0,4,6,8,4.5,0,3108,3101,3110,3104,6,39,27,17.5,0,-7,-5,-6,-7,0
1/30/2026 09:05,50000,50630.8,1207,3356,0,0,3010,0.5,2,0,0,0.5,3,0,2,3,0,3353,0,2738,3354,0,0,4,6,7.5,4.5,0,3354,3353,3350,3355,6,39,27,17.5,0,-4,-7,-4,-5,0
1/30/2026 09:05,50000,49067.6,1206,3225,0,0,2872,0.5,2,0,0,0.5,2.5,0,2,3,0,3223,0,2914,3227,1205,0,3.5,6,7.5,4.5,0,3223,3223,3224,3228,6,39,27,17.5,0,-4,-5,-5,-2,0
1/30/2026 09:06,50000,50588.3,1206,3237,0,0,2962,0.5,2,0,0,0.5,2,0,1.5,3,0,3234,0,2502,3236,1206,0,3,6,7.5,4,0,3237,3234,3238,3235,6,39,27,17.5,0,-5,-4,-6,-5,0
1/30/2026 09:06,50000,50302,1206,3213,0,0,2869,0.5,2,0,0,0.5,2,0,1.5,3,0,3217,0,2509,3214,1207,0,3,6,7.5,4,0,3218,3212,3216,3215,6,39,27,17.5,0,-7,-4,-5,-6,0
1/30/2026 09:07,50000,50053.4,1207,3213,0,0,3015,0.5,2,0,0,0.5,1.5,0,1.5,2,0,3210,0,2920,3214,1206,0,3,5.5,7.5,3.5,0,3209,3215,3210,3209,6,39,27,17.5,0,-4,-6,-5,-3,0
1/30/2026 09:07,50000,46204,1206,3596,0,0,257,0.5,2,0,0,0,1,0,1.5,2,0,748,0,2852,3580,-52,0,3,5.5,7,3.5,0,3483,3567,3624,3529,6,39,27,17.5,0,-7,-4,-5,-7,0
