Time (America/New_York),Tumbleweed 1.P command (from Fleet) (kWinCloud),Tumbleweed 1.P measured (kW),Unit #17 (12A1).kW Measured (kW),Unit #18 (12A2).kW Measured (kW),Unit #19 (12A3).kW Measured (kW),Unit #20 (12A4).kW Measured (kW),Unit #21 (12A5).kW Measured (kW),Unit #17 (12A1).State of Charge (SoC),Unit #18 (12A2).State of Charge (SoC),Unit #19 (12A3).State of Charge (SoC),Unit #20 (12A4).State of Charge (SoC),Unit #21 (12A5).State of Charge (SoC),Unit #22 (12A6).State of Charge (SoC),Unit #23 (12A7).State of Charge (SoC),Unit #24 (12A8).State of Charge (SoC),Unit #25 (12B1).State of Charge (SoC),Unit #26 (12B2).State of Charge (SoC),Unit #22 (12A6).kW Measured (kW),Unit #23 (12A7).kW Measured (kW),Unit #24 (12A8).kW Measured (kW),Unit #25 (12B1).kW Measured (kW),Unit #26 (12B2).kW Measured (kW),Unit #27 (12B3).State of Charge (SoC),Unit #28 (12B4).State of Charge (SoC),Unit #29 (12B5).State of Charge (SoC),Unit #30 (12B6).State of Charge (SoC),Unit #31 (12B7).State of Charge (SoC),Unit #27 (12B3).kW Measured (kW),Unit #28 (12B4).kW Measured (kW),Unit #29 (12B5).kW Measured (kW),Unit #30 (12B6).kW Measured (kW),Unit #31 (12B7).kW Measured (kW),Unit #01 (11A1).State of Charge (SoC),Unit #02 (11A2).State of Charge (SoC),Unit #03 (11A3).State of Charge (SoC),Unit #04 (11A4).State of Charge (SoC),Unit #32 (12B8).State of Charge (SoC),Unit #01 (11A1).kW Measured (kW),Unit #02 (11A2).kW Measured (kW),Unit #03 (11A3).kW Measured (kW),Unit #04 (11A4).kW Measured (kW),Unit #32 (12B8).kW Measured (kW)
1/30/2026 09:08,50000,48312,1207,3596,0,0,1206,0.5,2,0,0,0,1,0,1.5,2,0,-12,0,2627,3571,-53,0,2.5,5.5,7,3.5,0,3470,3564,3626,3514,6,39,27,17.5,0,-3,-6,-4,-5,0
1/30/2026 09:08,50000,51125,1207,3494,0,0,1205,0.5,2,0,0,0,1,0,1.5,1.5,0,1812,0,2677,3497,0,0,2.5,4.5,7,3,0,3397,3491,3497,3450,6,39,27,17.5,0,-5,-4,-5,-3,0
1/30/2026 09:09,50000,51019.6,1207,3535,0,0,1207,0.5,2,0,0,0,1,0,1,0.5,0,1813,0,2748,1147,-53,0,2,4.5,7,3,0,3423,3513,3582,3464,6,39,27,17.5,0,-4,-4,-5,-8,0
1/30/2026 09:09,50000,49088.4,1206,3581,0,0,1206,0.5,2,0,0,0,0.5,0,1,0.5,0,1806,0,2918,-53,-51,0,2,4,7,3,0,3431,3544,3624,3481,6,39,27,17.5,0,-5,-5,-5,-3,0
1/30/2026 09:10,50000,46570.4,1206,3574,0,0,-44,0.5,2,0,0,0,0,0,1,0.5,0,-52,0,2736,1811,-30,0,1.5,4,6.5,3,0,3402,3531,3626,3455,6,39,27,17.5,0,-5,-5,-6,-7,0
1/30/2026 09:10,50000,48008.1,1206,3568,0,0,0,0.5,2,0,0,0,0,0,0.5,0.5,0,-52,0,2915,1795,0,0,1,4,6.5,2.5,0,-3,3525,3626,3424,6,39,27,17.5,0,-5,-6,-5,-2,0
1/30/2026 09:11,50000,41241.8,1206,3561,0,0,0,0.5,2,0,0,0,0,0,0,0,0,0,0,-5,0,0,0,1,4,6.5,1.5,0,-7,3513,3624,665,6,39,27,17.5,0,-4,-4,-6,-8,0
1/30/2026 09:11,50000,43512.4,1205,3555,0,0,0,0.5,2,0,0,0,0,0,0,0,0,0,0,16,0,0,0,1,4,6.5,1.5,0,0,3512,3623,631,6,39,27,17.5,0,-5,-7,-5,-3,0
1/30/2026 09:12,50000,50617.2,1207,3548,0,0,0,0.5,2,0,0,0,0,0,0,0,0,0,0,-4,0,0,0,1,3.5,6.5,1.5,0,1813,3496,3627,-53,6,39,27,17.5,0,-4,3607,-6,-7,0
1/30/2026 09:12,50000,51246.4,1206,3542,0,0,0,0.5,2,0,0,0,0,0,0,0,0,0,0,215,0,0,0,0.5,3,6,1.5,0,1801,3491,3626,1746,6,39,27,17.5,0,-5,3630,-4,-2,0
1/30/2026 09:13,50000,47312.9,1207,3536,0,0,0,0.5,2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,6,1.5,0,-28,3479,3628,1813,6,39,27,17.5,0,-4,3630,-6,-8,0
1/30/2026 09:13,50000,53502.6,1205,3527,0,0,0,0.5,2,0,0,0,0,0,0,0,0,0,0,1206,0,0,0,0,3,6,1.5,0,-51,3470,3627,1812,6,38,27,17.5,0,-6,3630,3631,-2,0
1/30/2026 09:14,50000,52385.1,0,3513,0,0,0,0,2,0,0,0,0,0,0,0,0,0,0,1205,0,0,0,0,3,6,1.5,0,0,3460,3629,1809,6,38,26.5,17.5,0,-6,3632,3628,-5,0
1/30/2026 09:14,50000,52318,0,3510,0,0,0,0,2,0,0,0,0,0,0,0,0,0,0,1207,0,0,0,0,2.5,6,1.5,0,0,3448,3628,1799,6,37.5,26.5,17.5,0,-5,3630,3631,-2,0
1/30/2026 09:15,50000,51077.9,0,3492,0,0,0,0,2,0,0,0,0,0,0,0,0,0,0,-53,0,0,0,0,2.5,6,1.5,0,0,3440,3629,1783,6,37,26,17.5,0,-6,3625,3626,-4,0
1/30/2026 09:15,50000,52145.6,0,3486,0,0,0,0,2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.5,6,1.5,0,0,630,3630,1773,6,37,26,17.5,0,-6,3630,3630,-3,0
1/30/2026 09:16,50000,52355,0,3340,0,0,0,0,2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.5,6,1,0,0,1655,3344,1767,6,36.5,26,17,0,-3,3345,3346,3342,0
1/30/2026 09:16,50000,51501.2,0,3218,0,0,0,0,2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.5,5.5,1,0,0,1811,3224,1759,6,36,25.5,16.5,0,-6,3220,3221,3225,0
1/30/2026 09:17,50000,50243.8,0,3124,0,0,0,0,2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.5,5.5,1,0,0,1810,3124,1750,6,35.5,25.5,16.5,0,-6,3123,3124,3125,0
1/30/2026 09:17,50000,50058.3,0,3102,0,0,0,0,2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.5,5.5,0.5,0,0,1810,3106,1741,6,35.5,25,16.5,0,-5,3107,3106,3105,0
1/30/2026 09:18,50000,50053.4,0,3106,0,0,0,0,2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.5,5.5,0.5,0,0,1813,3107,1731,6,35.5,25,16.5,0,-3,3105,3105,3106,0
1/30/2026 09:18,50000,50072.2,0,3231,0,0,0,0,2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.5,5.5,0,0,0,1813,3239,0,6,34.5,25,16,0,-6,3236,3238,3240,0
1/30/2026 09:19,50000,50036.6,0,3231,0,0,0,0,2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,5.5,0,0,0,1812,3230,0,6,34.5,25,16,0,-5,3233,3234,3232,0
1/30/2026 09:19,50000,50059.8,0,3233,0,0,0,0,2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,5.5,0,0,0,1813,3229,0,6,34.5,24.5,16,0,-4,3229,3231,3232,0
1/30/2026 09:20,50000,50040.3,0,3215,0,0,0,0,2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,5.5,0,0,0,1812,3234,0,6,34,24.5,16,0,-6,3232,3230,3232,0
1/30/2026 09:20,50000,50030.4,0,3211,0,0,0,0,2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,5,0,0,0,1814,3230,0,6,33.5,24,16,0,-4,3232,3229,3230,0
1/30/2026 09:21,50000,50023.6,0,3196,0,0,0,0,2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,5,0,0,0,1812,3233,0,6,33,24,15.5,0,-7,3233,3232,3231,0
1/30/2026 09:21,50000,49181.3,0,3033,0,0,0,0,2,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,5,0,0,0,1813,3037,0,6,33,24,15.5,0,2288,3043,3036,3037,0
1/30/2026 09:22,50000,50077.8,0,3127,0,0,0,0,1.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0,3130,0,5.5,32.5,24,15.5,0,3127,3132,3133,3128,0
1/30/2026 09:22,50000,50045.6,0,-33,0,0,0,0,1.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0,3369,0,5,32,24,15.5,0,3364,3364,3366,3365,0
1/30/2026 09:23,50000,50029.2,0,1812,0,0,0,0,1.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0,3220,0,5,32,23,15.5,0,3228,3226,3228,3226,0
1/30/2026 09:23,50000,50045.8,0,1813,0,0,0,0,1.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,4.5,0,0,0,0,3223,0,5,31.5,23,15,0,3223,3224,3227,3223,0
1/30/2026 09:24,50000,50045.8,0,1801,0,0,0,0,1,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,4.5,0,0,0,0,3229,0,4.5,31,23,15,0,3227,3229,3224,3226,0
1/30/2026 09:24,50000,50031.5,0,1781,0,0,0,0,1,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,4.5,0,0,0,0,3226,0,4,31,23,15,0,3226,3225,3228,3224,0
1/30/2026 09:25,50000,50071.3,0,1756,0,0,0,0,1,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0,3231,0,4,30.5,23,15,0,3227,3226,3224,3227,0
1/30/2026 09:25,50000,50042,0,1751,0,0,0,0,1,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0,3229,0,4,30,22.5,15,0,3230,3227,3228,3228,0
1/30/2026 09:26,50000,50050.4,0,1748,0,0,0,0,0.5,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0,3226,0,3.5,30,22,14.5,0,3228,3225,3226,3229,0
1/30/2026 09:26,50000,50730.1,0,29,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0,3352,0,3.5,29.5,22,14.5,0,3348,3355,3354,3355,0
1/30/2026 09:27,50000,50053.8,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0,3357,0,3.5,29.5,22,14.5,0,3355,3357,3359,3360,0
1/30/2026 09:27,50000,50027.9,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0,3353,0,3.5,28.5,22,14.5,0,3356,3357,3353,3357,0
1/30/2026 09:28,50000,50067.1,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0,3359,0,3,28.5,22,14.5,0,3356,3358,3354,3354,0
1/30/2026 09:28,50000,50043.8,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0,3351,0,3,28.5,21,14,0,3351,3356,3356,3357,0
1/30/2026 09:29,50000,50046.3,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0,3355,0,3,28,21,14,0,3356,3357,3355,3357,0
1/30/2026 09:29,50000,50068.2,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0,3353,0,3,27.5,21,14,0,3354,3356,3357,3351,0
1/30/2026 09:30,50000,50049.7,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0,3352,0,2.5,27,21,14,0,3354,3349,3350,3352,0
1/30/2026 09:30,50000,50049.5,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0,3352,0,2.5,27,21,14,0,3349,3353,3353,3356,0
1/30/2026 09:31,50000,50046.3,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0,3356,0,2.5,26.5,21,13.5,0,3351,3352,3355,3353,0
1/30/2026 09:31,50000,50074.9,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0,3349,0,2.5,26,20,13.5,0,3351,3349,3351,3353,0
1/30/2026 09:32,50000,50077.8,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0,3355,0,2,26,20,13.5,0,3351,3350,3351,3344,0
1/30/2026 09:32,50000,50020,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0,3351,0,2,25,20,13.5,0,3353,3350,3351,3346,0
1/30/2026 09:33,50000,50055.6,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0,3347,0,2,25,20,13,0,3343,3350,3351,3349,0
1/30/2026 09:33,50000,50022.1,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0,3343,0,2,25,20,13,0,3341,3348,3349,3350,0
1/30/2026 09:34,50000,50047.9,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0,3349,0,1.5,24.5,19.5,13,0,3341,3348,3347,3346,0
1/30/2026 09:34,50000,49991.5,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0,3348,0,1.5,24,19,13,0,3348,3341,3347,3342,0
1/30/2026 09:35,50000,50113,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0,3346,0,1.5,23.5,19,13,0,3347,3345,3348,3343,0
1/30/2026 09:35,50000,50024.1,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0,3343,0,1.5,23.5,19,12.5,0,3339,3343,3344,3349,0
1/30/2026 09:36,50000,50001.7,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0,3346,0,1,23.5,19,12.5,0,3340,3347,3343,3348,0
1/30/2026 09:36,50000,49980.4,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0,3340,0,1,22.5,19,12.5,0,3346,3341,3342,3341,0
1/30/2026 09:37,50000,50029.4,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0,3345,0,1,22.5,18,12.5,0,3342,3346,3342,3343,0
1/30/2026 09:37,50000,50030,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0,3342,0,1,22.5,18,12.5,0,3343,3346,3343,3341,0
1/30/2026 09:38,50000,49986,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0,3315,0,1,21.5,18,12,0,3338,3337,3338,3342,0
1/30/2026 09:38,50000,49958.9,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0,3278,0,1,21.5,18,12,0,3340,3339,3341,3341,0
1/30/2026 09:39,50000,49982,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0,3269,0,1,21,18,12,0,3349,3347,3346,3348,0
1/30/2026 09:39,50000,50031.3,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,3236,0,1,21,17.5,12,0,3351,3350,3351,3349,0
1/30/2026 09:40,50000,49682.5,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,-25,0,1,20.5,17,12,0,3587,3590,3588,3586,0
1/30/2026 09:40,50000,50021.9,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,1,20,17,11.5,0,3618,3619,3619,3625,0
1/30/2026 09:41,50000,50037,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,1,20,17,11.5,0,3620,3615,3620,3622,0
1/30/2026 09:41,50000,50071.7,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,-6,0,1,19,16.5,11.5,0,3620,3622,3619,3620,0
1/30/2026 09:42,50000,49991,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,-53,0,1,19,16.5,11.5,0,3620,3617,3619,3617,0
1/30/2026 09:42,50000,49983.8,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,-53,0,1,18.5,16,11,0,3620,3618,3619,3620,0
1/30/2026 09:43,50000,49932,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,1205,0,1,18,16,11,0,3502,3505,3503,3507,0
1/30/2026 09:43,50000,49949.5,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,1231,0,1,18,16,11,0,3503,3501,3501,3500,0
1/30/2026 09:44,50000,50062.7,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,1427,0,1,17.5,15.5,11,0,3486,3491,3487,3487,0
1/30/2026 09:44,50000,50162.9,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,1499,0,1,17,15.5,11,0,3484,3484,3484,3483,0
1/30/2026 09:45,50000,49637.5,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,1773,0,1,16.5,15,10.5,0,3487,3481,3485,3485,0
1/30/2026 09:45,50000,49314.3,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,1776,0,1,16.5,15,10.5,0,3483,3479,3481,3484,0
1/30/2026 09:46,50000,50893.8,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,1829,0,1,16.5,15,10.5,0,3473,3477,3480,3476,0
1/30/2026 09:46,50000,50062.9,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,1840,0,1,15.5,14.5,10.5,0,3465,3463,3462,3465,0
1/30/2026 09:47,50000,50014,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,1841,0,1,15.5,14.5,10,0,3466,3462,3464,3462,0
1/30/2026 09:47,50000,50029.3,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,1838,0,1,15,14.5,10,0,3460,3459,3458,3463,0
1/30/2026 09:48,50000,50058,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,1840,0,1,14.5,14.5,10,0,3462,3465,3460,3458,0
1/30/2026 09:48,50000,50033.9,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,1842,0,1,14.5,14,10,0,3457,3462,3460,3456,0
1/30/2026 09:49,50000,49910.3,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,1842,0,1,14,13.5,10,0,3464,3458,3461,3460,0
1/30/2026 09:49,50000,50071.7,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,13.5,13.5,9.5,0,3618,3621,3616,3621,0
1/30/2026 09:50,50000,50025.2,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,601,0,1,13,13.5,9.5,0,3570,3568,3565,3562,0
1/30/2026 09:50,50000,50017.2,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,599,0,1,13,13.5,9.5,0,3559,3559,3562,3563,0
1/30/2026 09:51,50000,50012.9,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,601,0,1,12,13,9.5,0,3563,3560,3560,3564,0
1/30/2026 09:51,50000,50002.1,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,601,0,1,12,13,9,0,3559,3559,3560,3553,0
1/30/2026 09:52,50000,50020.6,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,11.5,12.5,9,0,3608,3607,3611,3615,0
1/30/2026 09:52,50000,50049.5,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,11.5,12.5,9,0,3612,3613,3610,3610,0
1/30/2026 09:53,50000,49974.4,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,10.5,12.5,9,0,3605,3605,3610,3612,0
1/30/2026 09:53,50000,49983.6,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,600,0,1,10.5,12,9,0,3558,3555,3559,3557,0
1/30/2026 09:54,50000,50036.1,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,601,0,1,10.5,12,8.5,0,3562,3559,3559,3554,0
1/30/2026 09:54,50000,50006.1,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,600,0,1,9.5,12,8.5,0,3560,3560,3559,3561,0
1/30/2026 09:55,50000,49995.7,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,599,0,1,9.5,11.5,8.5,0,3557,3558,3558,3557,0
1/30/2026 09:55,50000,49957.2,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,599,0,1,9,11.5,8.5,0,3552,3557,3558,3561,0
1/30/2026 09:56,50000,50036.4,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,600,0,1,8.5,11.5,8,0,3559,3558,3555,3557,0
1/30/2026 09:56,50000,50044.4,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,600,0,1,8,11.5,8,0,3559,3558,3555,3560,0
1/30/2026 09:57,50000,49996.9,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,599,0,1,8,11,8,0,3555,3563,3560,3561,0
1/30/2026 09:57,50000,50002.6,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,599,0,1,8,11,8,0,3557,3561,3561,3558,0
1/30/2026 09:58,50000,49993.6,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,600,0,1,7.5,11,8,0,3560,3559,3559,3558,0
1/30/2026 09:58,50000,50020.5,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,599,0,1,7.5,10.5,7.5,0,3554,3561,3558,3563,0
1/30/2026 09:59,50000,49970.5,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,600,0,1,7.5,10.5,7.5,0,3560,3558,3555,3555,0
1/30/2026 09:59,50000,49957.7,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,601,0,1,7,10.5,7.5,0,3558,3553,3555,3558,0
1/30/2026 10:00,50000,49986.5,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,600,0,1,7,10,7.5,0,3558,3554,3560,3561,0
1/30/2026 10:00,50000,49980.5,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,600,0,1,7,10,7.5,0,3556,3554,3555,3553,0
1/30/2026 10:01,50000,49976.1,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,599,0,1,6.5,10,7,0,3552,3554,3554,3556,0
1/30/2026 10:01,50000,49968.8,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,600,0,1,6.5,9.5,7,0,3557,3555,3558,3560,0
1/30/2026 10:02,50000,49971.5,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,599,0,1,6.5,9,7,0,3559,3558,3555,3556,0
1/30/2026 10:02,50000,49956.3,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,599,0,1,6,9,7,0,3552,3561,3559,3562,0
1/30/2026 10:03,50000,49970.9,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,601,0,1,6,8.5,6.5,0,3553,3560,3556,3557,0
1/30/2026 10:03,50000,49972.4,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,600,0,1,6,7.5,6.5,0,3542,3557,3555,3559,0
1/30/2026 10:04,50000,50048,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,5.5,7,6.5,0,3566,3619,3620,3615,0
1/30/2026 10:04,50000,50007.2,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,5.5,6.5,6.5,0,3556,3618,3612,3612,0
1/30/2026 10:05,50000,50045.5,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,5.5,6.5,6.5,0,3551,3617,3612,3611,0
1/30/2026 10:05,50000,50003.8,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,5,6,6,0,3544,3621,3621,3618,0
1/30/2026 10:06,50000,49942.5,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,5,5.5,6,0,3535,3620,3618,3616,0
1/30/2026 10:06,50000,49959.9,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,5,4.5,6,0,3533,3620,3614,3616,0
1/30/2026 10:07,50000,49968.5,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,5,4.5,6,0,3517,3615,3617,3609,0
1/30/2026 10:07,50000,49984.7,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,4.5,4,5.5,0,3516,3616,3614,3619,0
1/30/2026 10:08,50000,49977.6,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,4.5,4,5.5,0,3498,3622,3616,3612,0
1/30/2026 10:08,50000,49934.4,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,4.5,3,5.5,0,3491,3619,3617,3610,0
1/30/2026 10:09,50000,49067.3,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,4,3,5.5,0,3484,3632,2707,3619,0
1/30/2026 10:09,50000,47665.1,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,4,2.5,5,0,3471,3632,1374,3617,0
1/30/2026 10:10,50000,46890.7,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,4,2.5,5,0,3461,3626,519,3622,0
1/30/2026 10:10,50000,46415.7,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,3.5,2.5,5,0,3447,3635,91,3620,0
1/30/2026 10:11,50000,51090.3,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,3.5,2,5,0,3429,3629,3412,3611,0
1/30/2026 10:11,50000,48123.8,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,3.5,2,5,0,3414,3630,1813,3614,0
1/30/2026 10:12,50000,48120.8,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,3,2,4.5,0,3395,3633,1813,3621,0
1/30/2026 10:12,50000,47298.8,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,3,1.5,4.5,0,2519,3631,1807,3614,0
1/30/2026 10:13,50000,46395.6,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,3,1.5,4.5,0,1803,3633,1789,3619,0
1/30/2026 10:13,50000,45941.3,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,2.5,1,4.5,0,1311,3629,1768,3618,0
1/30/2026 10:14,50000,45571.9,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,2.5,1,4,0,970,3632,1749,3616,0
1/30/2026 10:14,50000,45008.6,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,2.5,0.5,4,0,791,3629,1339,3614,0
1/30/2026 10:15,50000,44591.2,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,2,0.5,4,0,667,3631,816,3619,0
1/30/2026 10:15,50000,44514.3,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1.5,0.5,4,0,608,3629,656,3613,0
1/30/2026 10:16,50000,43268.1,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1.5,0.5,3.5,0,576,3633,0,3612,0
1/30/2026 10:16,50000,43253.6,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1.5,0.5,3.5,0,544,3632,0,3613,0
1/30/2026 10:17,50000,43245,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,3.5,0,502,3631,0,3612,0
1/30/2026 10:17,50000,43230.6,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,3.5,0,463,3628,0,3617,0
1/30/2026 10:18,50000,43160.6,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,3.5,0,455,3629,0,3621,0
1/30/2026 10:18,50000,43153.9,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,3,0,455,3630,0,3607,0
1/30/2026 10:19,50000,43133.1,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,3,0,417,3632,0,3609,0
1/30/2026 10:19,50000,41605.4,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,3,0,414,3632,0,3615,0
1/30/2026 10:20,50000,43038.6,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,3,0,414,3631,0,3618,0
1/30/2026 10:20,50000,42960.9,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,3,0,390,3634,0,3617,0
1/30/2026 10:21,50000,43096.8,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,3,0,402,3628,0,3621,0
1/30/2026 10:21,50000,43019.3,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,2.5,0,373,3630,0,3615,0
1/30/2026 10:22,50000,42790.6,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,2.5,0,333,3632,0,3617,0
1/30/2026 10:22,50000,42986.2,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,2.5,0,333,3631,0,3622,0
1/30/2026 10:23,50000,43019.8,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,2.5,0,336,3635,0,3621,0
1/30/2026 10:23,50000,42901.8,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,2.5,0,333,3631,0,3625,0
1/30/2026 10:24,50000,42858.9,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,2.5,0,335,3631,0,3624,0
1/30/2026 10:24,50000,42888.7,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,2.5,0,313,3629,0,3621,0
1/30/2026 10:25,50000,42734.5,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,2.5,0,309,3631,0,3620,0
1/30/2026 10:25,50000,42717.7,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,2.5,0,290,3630,0,3630,0
1/30/2026 10:26,50000,42770.2,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,2.5,0,285,3626,0,3623,0
1/30/2026 10:26,50000,42723.1,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,2.5,0,289,3630,0,3628,0
1/30/2026 10:27,50000,42578.7,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,2.5,0,279,3629,0,3627,0
1/30/2026 10:27,50000,41330.6,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,2.5,0,279,3633,0,3631,0
1/30/2026 10:28,50000,41110.8,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,2.5,0,243,3629,0,3625,0
1/30/2026 10:28,50000,41170,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,2.5,0,257,3627,0,3630,0
1/30/2026 10:29,50000,41303.7,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,2.5,0,244,3626,0,3621,0
1/30/2026 10:29,50000,41216.2,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,2,0,247,3632,0,3628,0
1/30/2026 10:30,50000,41121.7,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,2,0,244,3632,0,3629,0
1/30/2026 10:30,50000,41189.2,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,2,0,229,3632,0,3627,0
1/30/2026 10:31,50000,41212.1,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,2,0,240,3632,0,3621,0
1/30/2026 10:31,50000,41172.2,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,2,0,236,3630,0,3622,0
1/30/2026 10:32,50000,41147.7,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,2,0,206,3636,0,3623,0
1/30/2026 10:32,50000,41167.1,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,2,0,202,3631,0,3620,0
1/30/2026 10:33,50000,41070.2,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,2,0,184,3629,0,3612,0
1/30/2026 10:33,50000,41016.6,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,2,0,194,3630,0,3613,0
1/30/2026 10:34,50000,41129.3,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,2,0,193,3631,0,3614,0
1/30/2026 10:34,50000,40992.4,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,2,0,179,3633,0,3613,0
1/30/2026 10:35,50000,40894.7,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,2,0,173,3630,0,3609,0
1/30/2026 10:35,50000,40941.6,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,2,0,182,3630,0,3602,0
1/30/2026 10:36,50000,40508.2,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,2,0,161,3631,0,3605,0
1/30/2026 10:36,50000,36258.1,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,164,3626,0,109,0
1/30/2026 10:37,50000,34995.9,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,161,3630,0,544,0
1/30/2026 10:37,0,34507.5,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,163,3633,0,6,0
1/30/2026 10:38,0,35421.5,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,124,3631,0,113,0
1/30/2026 10:38,5000,34344.2,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,163,3632,0,-8,0
1/30/2026 10:39,5000,34165.6,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,142,3627,0,-4,0
1/30/2026 10:39,0,34044.1,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,146,3629,0,-4,0
1/30/2026 10:40,0,-888.77,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,-52,-4,0,-5,0
1/30/2026 10:40,0,-885.619,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,-53,-6,0,-8,0
1/30/2026 10:41,0,-859.787,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,-53,-3,0,-6,0
1/30/2026 10:41,0,-848.619,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,-54,-6,0,-8,0
1/30/2026 10:42,0,-842.753,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,-52,-4,0,-5,0
1/30/2026 10:42,0,-782.493,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,-2,0
1/30/2026 10:43,0,-771.11,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 10:43,0,-741.208,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 10:44,0,-697.457,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,-3,0,0,0
1/30/2026 10:44,0,-694.782,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,-4,0,0,0
1/30/2026 10:45,0,-706.058,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,-7,0,0,0
1/30/2026 10:45,0,-724.568,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 10:46,0,-728.98,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 10:46,0,-716.464,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 10:47,0,-713.079,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 10:47,0,-711.348,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 10:48,0,-712.607,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 10:48,0,-714.951,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 10:49,0,-711.443,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 10:49,0,-707.646,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 10:50,0,-707.215,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 10:50,0,-707.996,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 10:51,0,-709.423,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 10:51,0,-708.712,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 10:52,0,-707.695,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 10:52,0,-708.485,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 10:53,0,-704.935,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 10:53,0,-693.833,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 10:54,0,-684.948,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 10:54,0,-675.145,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 10:55,0,-678.402,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 10:55,0,-678.191,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 10:56,0,-677.485,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 10:56,0,-673.912,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 10:57,0,-681.111,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 10:57,0,-691.552,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 10:58,0,-698.844,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 10:58,0,-694.267,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 10:59,0,-697.24,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 10:59,0,-687.758,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 11:00,0,-682.086,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 11:00,0,-678.9,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 11:01,0,-679.001,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 11:01,0,-680.958,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 11:02,0,-672.32,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 11:02,0,-664.409,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 11:03,0,-663.581,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 11:03,0,-645.921,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 11:04,0,-637.986,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 11:04,0,-633.72,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 11:05,0,-624.711,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 11:05,0,-616.876,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 11:06,0,-607.199,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 11:06,0,-598.616,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 11:07,0,-592.163,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 11:07,0,-587.471,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 11:08,0,-582.485,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 11:08,0,-590.803,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 11:09,0,-591.128,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 11:09,0,-593.374,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 11:10,0,-584.412,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 11:10,0,-584.302,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 11:11,0,-580.216,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/30/2026 11:11,0,-566.222,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:12,0,-567.651,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:12,0,-574.134,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:13,0,-568.859,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:13,0,-568.283,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:14,0,-570.095,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:14,0,-567.801,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:15,0,-560.307,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:15,0,-557.443,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:16,0,-559.29,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:16,0,-569.874,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:17,0,-565.572,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:17,0,-565.068,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:18,0,-566.922,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:18,0,-561.96,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:19,0,-558.699,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:19,0,-555.505,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:20,0,-545.825,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:20,0,-550.771,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:21,0,-554.68,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:21,0,-561.121,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:22,0,-560.524,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:22,0,-559.32,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:23,0,-558.977,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:23,0,-554.035,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:24,0,-546.299,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:24,0,-559.272,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:25,0,-556.177,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:25,0,-556.311,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:26,0,-551.482,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:26,0,-554.838,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:27,0,-545.589,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:27,0,-549.132,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:28,0,-547.293,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:28,0,-544.236,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:29,0,-524.9,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:29,0,-523.923,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:30,0,-523.833,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:30,0,-525.232,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:31,0,-524.452,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:31,0,-524.368,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:32,0,-524.633,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:32,0,-524.323,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:33,0,-525.559,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:33,0,-524.872,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:34,0,-526.712,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:34,0,-529.898,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:35,0,-525.75,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:35,0,-522.523,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:36,0,-519.277,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:36,0,-520.741,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:37,0,-512.321,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:37,0,-510.593,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:38,0,-510.404,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:38,0,-509.662,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:39,0,-521.309,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:39,0,-522.48,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:40,0,-524.902,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:40,0,-530.563,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:41,0,-529.181,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:41,0,-529.321,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:42,0,-530.544,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:42,0,-524.039,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:43,0,-522.914,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:43,0,-523.271,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:44,0,-524.385,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:44,0,-525.11,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:45,0,-517.835,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:45,0,-516.656,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:46,0,-511.62,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:46,0,-518.046,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:47,0,-518.411,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:47,0,-518.084,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:48,0,-517.095,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:48,0,-517.491,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:49,0,-516.374,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:49,0,-513.936,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:50,0,-507.469,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:50,0,-502.588,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:51,0,-511.913,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:51,0,-510.803,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:52,0,-512.127,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:52,0,-512.883,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:53,0,-513.937,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:53,0,-510.238,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:54,0,-499.33,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:54,0,-499.075,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:55,0,-500.178,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:55,0,-502.943,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:56,0,-502.235,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:56,0,-500.978,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:57,0,-497.88,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:57,0,-494.145,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:58,0,-495.06,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:58,0,-496.065,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:59,0,-496.284,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,,0,0,0
1/30/2026 11:59,0,-616.63,-11,-8,-15,-11,-52,0,0,0,0,0,0.5,0,0,0,0,-10,-11,-12,-9,-11,0,0,0,0,0,-15,-12,-13,-11,-13,1,1,0.5,0.5,0,0,,0,0,-11
1/30/2026 12:00,0,-1249.4,-48,-53,-53,-50,-52,0,0,0,0,0,0.5,0,0,0,0,-50,-51,-48,-53,-52,0,0,0,0,0,-51,-54,-50,-53,-49,1,1,0.5,0.5,0,0,,0,0,-53
1/30/2026 12:00,-50000,-6938.51,-458,-455,-455,-453,-53,0,0,0,0,0,0.5,0,0,0,0,-455,-460,-455,-453,-453,0,0,0,0,0,-455,-456,-452,-457,-455,1,1,0.5,0.5,0,0,,0,0,-453
1/30/2026 12:01,-50000,-17047.8,-1097,-1097,-1101,-1110,-502,0,0,0,0,0,0.5,0,0,0,0,-1102,-1102,-1108,-1100,-1095,0,0,0,0.5,0,-1100,-1102,-1101,-1101,-1101,1,1,0.5,0.5,0,0,,0,0,-1107
1/30/2026 12:01,-50000,-26148.3,-1594,-1644,-1634,-1641,-1629,0,0,0,0.5,0,0.5,0,0,0,0,-1647,-1645,-1642,-1640,-1639,0,0,0,0.5,0.5,-1640,-1643,-1641,-1637,-1641,1,1,0.5,0.5,0,0,,0,0,-1637
1/30/2026 12:02,-50000,-36877.7,-1573,-2386,-2381,-2384,-2384,1,0,0,0.5,0,0.5,0,0.5,0,0,-2383,-2383,-2382,-2385,-2391,0,0.5,0.5,1,0.5,-2388,-2383,-2388,-1882,-2387,1,1,0.5,0.5,0,0,,0,0,-2382
1/30/2026 12:02,-50000,-46464.3,-1655,-3137,-3136,-3136,-3147,1,0,0,0.5,0.5,1,0,0.5,0.5,0.5,-3138,-3135,-2505,-3137,-2504,0.5,0.5,0.5,1,0.5,-3130,-3129,-3130,-2255,-3130,1,1,0.5,0.5,0.5,0,,0,0,-3120
1/30/2026 12:03,-50000,-49949.6,-1887,-3479,-3475,-3474,-3305,1,0.5,0.5,1,0.5,1,1,1,1,0.5,-3473,-3473,-2504,-3476,-2510,0.5,0.5,0.5,1,1,-3472,-3471,-3473,-1949,-3473,1,1,0.5,0.5,0.5,0,,0,0,-3126
1/30/2026 12:03,-50000,-50161,-2025,-3404,-3406,-3403,-3315,1,1,1,1,1,1,1,1,1,1,-3404,-3403,-2984,-3404,-2505,1,1,1,1,1,-3409,-3403,-3406,-2090,-3402,1,1,0.5,0.5,1,0,,0,0,-3130
1/30/2026 12:04,-50000,-50159.4,-2166,-3344,-3345,-3343,-3323,1,1,1,1,1,1.5,1,1,1,1,-3344,-3341,-3321,-3341,-2506,1,1,1,1,1,-3348,-3351,-3348,-2221,-3347,1,1,0.5,0.5,1,0,,0,0,-3131
1/30/2026 12:04,-50000,-49992.6,-2277,-3313,-3317,-3314,-3312,1,1,1,1,1,1.5,1,1,1,1,-3314,-3314,-3319,-3314,-2505,1,1,1,1,1,-3316,-3317,-3316,-2294,-3313,1,1,0.5,0.5,1,0,,0,0,-3131
1/30/2026 12:05,-50000,-50023.5,-2416,-3293,-3296,-3295,-3296,1,1,1,1.5,1,1.5,1,1,1.5,1,-3293,-3296,-3296,-3293,-2504,1,1.5,1,1,1.5,-3297,-3298,-3295,-2371,-3294,1,1,0.5,0.5,1,0,,0,0,-3129
1/30/2026 12:05,-50000,-50029.4,-2502,-3253,-3253,-3255,-3257,1,1,1,1.5,1.5,2,1,1.5,1.5,1.5,-3252,-3255,-3251,-3254,-2506,1.5,1.5,1,1,1.5,-3251,-3254,-3252,-2440,-3252,1,1,0.5,0.5,1.5,0,,0,0,-3126
1/30/2026 12:06,-50000,-50030.4,-2509,-3232,-3234,-3237,-3232,1,1,1.5,2,1.5,2,1,1.5,2,1.5,-3236,-3238,-3236,-3234,-2503,1.5,1.5,1,1,1.5,-3234,-3237,-3233,-2637,-3235,1,1,0.5,0.5,1.5,0,,0,0,-3128
1/30/2026 12:06,-50000,-50333.3,-2503,-3176,-3169,-3175,-3172,1.5,2,1.5,2,2,2,2,1.5,2,1.5,-3172,-3175,-3171,-3171,-3127,1.5,1.5,2,1,2,-3172,-3171,-3175,-2885,-3171,1,1,0.5,0.5,2,0,,0,0,-3172
1/30/2026 12:07,-50000,-50045.5,-2505,-3141,-3146,-3146,-3140,1.5,2,1.5,2,2,2.5,2,1.5,2,2,-3143,-3147,-3142,-3142,-3144,2,2,2,1,2,-3144,-3147,-3148,-3061,-3142,1,1,0.5,0.5,2,0,,0,0,-3141
1/30/2026 12:07,-50000,-50041,-2504,-3136,-3134,-3138,-3139,1.5,2,2,2,2,2.5,2,1.5,2,2,-3137,-3137,-3134,-3141,-3136,2,2,2,1,2,-3135,-3135,-3135,-3132,-3132,1,1,0.5,0.5,2,0,,0,0,-3136
1/30/2026 12:08,-50000,-50062.2,-2506,-3137,-3134,-3140,-3138,1.5,2,2,2,2,2.5,2,1.5,2,2,-3133,-3138,-3134,-3139,-3131,2,2.5,2,1.5,2.5,-3136,-3136,-3135,-3134,-3131,1,1,0.5,0.5,2,0,,0,0,-3133
1/30/2026 12:08,-50000,-50052.9,-2507,-3139,-3137,-3135,-3133,2,2,2,2.5,2.5,2.5,2,2,2.5,2,-3138,-3133,-3139,-3136,-3135,2.5,2.5,2,1.5,2.5,-3135,-3141,-3136,-3138,-3137,1,1,0.5,0.5,2,0,,0,0,-3136
1/30/2026 12:09,-50000,-50003.8,-2505,-3131,-3134,-3130,-3129,2.5,2,2.5,2.5,2.5,3,2,2,3,2,-3128,-3134,-3129,-3131,-3130,2.5,2.5,2,1.5,2.5,-3131,-3134,-3133,-3136,-3130,1,1,0.5,0.5,2,0,,0,0,-3131
1/30/2026 12:09,-50000,-49997.5,-2503,-3133,-3128,-3131,-3134,2.5,2.5,2.5,3,2.5,3,3,2,3,2,-3132,-3133,-3131,-3131,-3134,2.5,2.5,2,1.5,3,-3131,-3132,-3132,-3130,-3134,1,1,0.5,0.5,2,0,,0,0,-3135
1/30/2026 12:10,-50000,-50046.3,-2504,-3131,-3132,-3132,-3130,2.5,3,2.5,3,2.5,3,3,2.5,3,2,-3131,-3132,-3132,-3132,-3130,3,2.5,3,1.5,3,-3133,-3136,-3131,-3134,-3131,1,1,0.5,0.5,2.5,0,,0,0,-3132
1/30/2026 12:10,-50000,-49957.8,-2500,-3133,-3126,-3133,-3132,2.5,3,2.5,3,3,3,3,2.5,3,2.5,-3129,-3132,-3133,-3132,-3133,3,3,3,1.5,3,-3136,-3130,-3131,-3131,-3134,1,1,0.5,0.5,2.5,0,,0,0,-3133
1/30/2026 12:11,-50000,-49950.4,-2507,-3128,-3133,-3133,-3134,2.5,3,2.5,3,3,3.5,3,2.5,3,2.5,-3133,-3132,-3131,-3131,-3129,3,3.5,3,2,3,-3128,-3131,-3133,-3135,-3130,1,1,0.5,0.5,2.5,0,,0,0,-3128
1/30/2026 12:11,-50000,-49963.6,-2504,-3134,-3130,-3133,-3133,3.5,3,3,3.5,3.5,3.5,3,3,3,2.5,-3136,-3131,-3136,-3132,-3137,3.5,3.5,3,2,3.5,-3134,-3132,-3133,-3133,-3135,1,1,0.5,0.5,2.5,0,,0,0,-3134
1/30/2026 12:12,-50000,-49958.2,-2501,-3127,-3133,-3129,-3132,3.5,3,3.5,3.5,3.5,3.5,3,3,4,2.5,-3128,-3135,-3132,-3132,-3125,3.5,3.5,3,2,3.5,-3128,-3132,-3134,-3131,-3128,1,1,0.5,0.5,2.5,0,,0,0,-3125
1/30/2026 12:12,-50000,-49941.8,-2503,-3133,-3131,-3132,-3131,3.5,3.5,3.5,4,3.5,4,4,3,4,2.5,-3133,-3129,-3132,-3131,-3133,3.5,3.5,3,2,4,-3132,-3133,-3131,-3129,-3133,1,1,0.5,0.5,2.5,0,,0,0,-3132
1/30/2026 12:13,-50000,-49956.3,-2503,-3135,-3129,-3133,-3135,3.5,4,3.5,4,3.5,4,4,3,4,2.5,-3130,-3134,-3133,-3131,-3135,4,3.5,3.5,2.5,4,-3135,-3132,-3130,-3131,-3135,1,1,0.5,0.5,2.5,0,,0,0,-3129
1/30/2026 12:13,-50000,-49948.2,-2506,-3128,-3134,-3131,-3131,3.5,4,3.5,4,4,4,4,3.5,4,3,-3132,-3133,-3130,-3135,-3132,4,3.5,4,2.5,4,-3132,-3135,-3130,-3135,-3132,1,1,0.5,0.5,3,0,,0,0,-3130
1/30/2026 12:14,-50000,-49957.2,-2505,-3129,-3133,-3129,-3128,4,4,3.5,4,4,4,4,3.5,4,3,-3132,-3127,-3127,-3132,-3131,4,4.5,4,2.5,4,-3133,-3134,-3131,-3134,-3130,1,1,0.5,0.5,3,0,,0,0,-3128
1/30/2026 12:14,-50000,-49956.1,-2501,-3133,-3130,-3131,-3132,4.5,4,4,4,4,4,4,3.5,4,3,-3130,-3129,-3129,-3129,-3133,4,4.5,4,3,4.5,-3130,-3132,-3133,-3131,-3131,1,1,0.5,0.5,3,0,,0,0,-3132
1/30/2026 12:15,-50000,-49968.4,-2504,-3129,-3131,-3132,-3135,4.5,4,4,4.5,4.5,4,4,4,5,3,-3128,-3133,-3134,-3130,-3129,4.5,4.5,4,3,4.5,-3130,-3129,-3131,-3130,-3134,1,1,0.5,0.5,3,0,,0,0,-3132
