Time (America/New_York),Tumbleweed 1.P command (from Fleet) (kWinCloud),Tumbleweed 1.P measured (kW),Unit #17 (12A1).kW Measured (kW),Unit #18 (12A2).kW Measured (kW),Unit #19 (12A3).kW Measured (kW),Unit #20 (12A4).kW Measured (kW),Unit #21 (12A5).kW Measured (kW),Unit #17 (12A1).State of Charge (SoC),Unit #18 (12A2).State of Charge (SoC),Unit #19 (12A3).State of Charge (SoC),Unit #20 (12A4).State of Charge (SoC),Unit #21 (12A5).State of Charge (SoC),Unit #22 (12A6).State of Charge (SoC),Unit #23 (12A7).State of Charge (SoC),Unit #24 (12A8).State of Charge (SoC),Unit #25 (12B1).State of Charge (SoC),Unit #26 (12B2).State of Charge (SoC),Unit #22 (12A6).kW Measured (kW),Unit #23 (12A7).kW Measured (kW),Unit #24 (12A8).kW Measured (kW),Unit #25 (12B1).kW Measured (kW),Unit #26 (12B2).kW Measured (kW),Unit #27 (12B3).State of Charge (SoC),Unit #28 (12B4).State of Charge (SoC),Unit #29 (12B5).State of Charge (SoC),Unit #30 (12B6).State of Charge (SoC),Unit #31 (12B7).State of Charge (SoC),Unit #27 (12B3).kW Measured (kW),Unit #28 (12B4).kW Measured (kW),Unit #29 (12B5).kW Measured (kW),Unit #30 (12B6).kW Measured (kW),Unit #31 (12B7).kW Measured (kW),Unit #01 (11A1).State of Charge (SoC),Unit #02 (11A2).State of Charge (SoC),Unit #03 (11A3).State of Charge (SoC),Unit #04 (11A4).State of Charge (SoC),Unit #32 (12B8).State of Charge (SoC),Unit #01 (11A1).kW Measured (kW),Unit #02 (11A2).kW Measured (kW),Unit #03 (11A3).kW Measured (kW),Unit #04 (11A4).kW Measured (kW),Unit #32 (12B8).kW Measured (kW)
1/30/2026 12:15,-50000,-50058.1,-2503,-3136,-3129,-3138,-3135,4.5,4,4.5,5,4.5,4,4,4,5,3,-3132,-3132,-3135,-3134,-3137,4.5,4.5,4,3,4.5,-3133,-3132,-3136,-3133,-3136,1,1,0.5,0.5,3,0,,0,0,-3135
1/30/2026 12:16,-50000,-50038.8,-2506,-3132,-3133,-3132,-3135,4.5,4.5,4.5,5,4.5,4.5,5,4,5,3,-3129,-3137,-3133,-3137,-3132,4.5,4.5,4,3.5,5,-3136,-3134,-3135,-3134,-3138,1,1,0.5,0.5,3,0,,0,0,-3137
1/30/2026 12:16,-50000,-50038.6,-2506,-3135,-3134,-3139,-3136,5,5,4.5,5,4.5,4.5,5,4.5,5,3.5,-3132,-3138,-3139,-3135,-3132,5,4.5,4,3.5,5,-3137,-3133,-3135,-3134,-3139,1,1,0.5,0.5,3,0,,0,0,-3136
1/30/2026 12:17,-50000,-50029.4,-2505,-3133,-3134,-3134,-3137,5.5,5,4.5,5,5,5,5,4.5,5,4,-3134,-3134,-3136,-3133,-3134,5,5,5,3.5,5,-3136,-3135,-3135,-3134,-3137,1,1,0.5,0.5,3.5,0,,0,0,-3134
1/30/2026 12:17,-50000,-50014.5,-2505,-3137,-3134,-3136,-3139,5.5,5,4.5,5,5,5,5,4.5,5,4,-3132,-3140,-3134,-3134,-3132,5,5.5,5,3.5,5,-3136,-3133,-3135,-3135,-3135,1,1,0.5,0.5,4,0,,0,0,-3134
1/30/2026 12:18,-50000,-50024.3,-2504,-3135,-3134,-3131,-3135,5.5,5,5,5,5,5,5,5,5.5,4,-3134,-3136,-3135,-3137,-3128,5.5,5.5,5,4,5.5,-3131,-3136,-3135,-3139,-3136,1,1,0.5,0.5,4,0,,0,0,-3137
1/30/2026 12:18,-50000,-50018.7,-2501,-3129,-3131,-3128,-3128,5.5,5.5,5.5,5.5,5,5,5,5,5.5,4,-3131,-3132,-3127,-3133,-3129,5.5,5.5,5,4,5.5,-3130,-3132,-3134,-3130,-3131,1,1,0.5,0.5,4,0,,0,0,-3131
1/30/2026 12:19,-50000,-50021.6,-2507,-3129,-3136,-3132,-3137,5.5,5.5,5.5,6,5.5,5.5,6,5,6,4,-3134,-3136,-3136,-3134,-3133,5.5,5.5,5,4,5.5,-3135,-3133,-3137,-3134,-3138,1,1,0.5,0.5,4,0,,0,0,-3133
1/30/2026 12:19,-50000,-50024.2,-2506,-3133,-3133,-3134,-3135,5.5,5.5,5.5,6,5.5,5.5,6,5.5,6,4.5,-3132,-3136,-3136,-3135,-3133,6,5.5,5,4.5,6,-3136,-3133,-3133,-3136,-3136,1,1,0.5,0.5,4,0,,0,0,-3135
1/30/2026 12:20,-50000,-50037.8,-2504,-3135,-3133,-3133,-3135,6,6,5.5,6,5.5,5.5,6,5.5,6,4.5,-3134,-3136,-3133,-3133,-3135,6,5.5,6,4.5,6,-3133,-3132,-3134,-3131,-3133,1,1,0.5,0.5,4,0,,0,0,-3131
1/30/2026 12:20,-50000,-49980.4,-2507,-3134,-3137,-3130,-3133,6,6,5.5,6,6,5.5,6,5.5,6.5,5,-3134,-3135,-3140,-3137,-3135,6,6.5,6,4.5,6,-3136,-3137,-3134,-3136,-3136,1,1,0.5,0.5,5,0,,0,0,-3135
1/30/2026 12:21,-50000,-49986.3,-2505,-3132,-3135,-3130,-3136,6,6,5.5,6,6,5.5,6,6,6.5,5,-3133,-3134,-3133,-3135,-3133,6,6.5,6,4.5,6.5,-3136,-3136,-3136,-3135,-3133,1,1,0.5,0.5,5,0,,0,0,-3134
1/30/2026 12:21,-50000,-49988.3,-2504,-3134,-3134,-3131,-3132,6,6,6,6.5,6,5.5,6,6,6.5,5,-3133,-3131,-3135,-3135,-3132,6.5,6.5,6,5,6.5,-3136,-3135,-3137,-3139,-3136,1,1,0.5,0.5,5,0,,0,0,-3136
1/30/2026 12:22,-50000,-49990.6,-2505,-3135,-3134,-3134,-3133,6.5,6.5,6.5,6.5,6.5,5.5,7,6,6.5,5,-3132,-3134,-3138,-3138,-3135,6.5,6.5,6,5,6.5,-3136,-3138,-3136,-3133,-3138,1,1,0.5,0.5,5,0,,0,0,-3133
1/30/2026 12:22,-50000,-49987.5,-2505,-3130,-3136,-3132,-3135,6.5,6.5,6.5,7,6.5,6,7,6,7,5.5,-3132,-3134,-3132,-3135,-3130,6.5,6.5,6,5.5,7,-3136,-3134,-3134,-3136,-3132,1,1,0.5,0.5,5,0,,0,0,-3134
1/30/2026 12:23,-50000,-49983.9,-2503,-3136,-3134,-3137,-3134,7,6.5,6.5,7,6.5,6,7,6.5,7,5.5,-3131,-3135,-3132,-3132,-3139,7,6.5,6,5.5,7,-3134,-3133,-3134,-3132,-3134,1,1,0.5,0.5,5,0,,0,0,-3134
1/30/2026 12:23,-50000,-49978.7,-2506,-3132,-3134,-3138,-3136,7,7,6.5,7,6.5,6.5,7,6.5,7.5,5.5,-3135,-3135,-3132,-3134,-3138,7,7.5,7,5.5,7,-3134,-3131,-3135,-3133,-3130,1,1,0.5,0.5,5,0,,0,0,-3134
1/30/2026 12:24,-50000,-49988.6,-2504,-3134,-3133,-3131,-3133,7,7,6.5,7,7,6.5,7,6.5,7.5,6,-3132,-3134,-3135,-3134,-3133,7,7.5,7,5.5,7.5,-3133,-3136,-3132,-3136,-3134,1,1,0.5,0.5,6,0,,0,0,-3132
1/30/2026 12:24,-50000,-49982,-2509,-3132,-3136,-3133,-3134,7,7,6.5,7,7,6.5,7,7,7.5,6,-3131,-3136,-3133,-3136,-3132,7.5,7.5,7,5.5,7.5,-3134,-3134,-3134,-3133,-3131,1,1,0.5,0.5,6,0,,0,0,-3133
1/30/2026 12:25,-50000,-49981.9,-2506,-3132,-3135,-3131,-3131,7,7.5,7,7.5,7,6.5,7.5,7,7.5,6,-3136,-3132,-3135,-3135,-3135,7.5,7.5,7,6,7.5,-3135,-3135,-3136,-3137,-3137,1,1,0.5,0.5,6,0,,0,0,-3134
1/30/2026 12:25,-50000,-50042.2,-2501,-3140,-3135,-3140,-3136,7,7.5,7.5,7.5,7.5,7,8,7,7.5,6.5,-3141,-3137,-3141,-3138,-3139,7.5,7.5,7,6.5,7.5,-3137,-3139,-3138,-3135,-3142,1,1,0.5,0.5,6,0,,0,0,-3140
1/30/2026 12:26,-50000,-50021.9,-2505,-3140,-3140,-3139,-3138,7.5,7.5,7.5,8,7.5,7,8,7.5,7.5,6.5,-3141,-3141,-3142,-3142,-3140,8,7.5,7,6.5,8,-3139,-3144,-3140,-3143,-3139,1,1,0.5,0.5,6,0,,0,0,-3137
1/30/2026 12:26,-50000,-50008.6,-2500,-3137,-3137,-3141,-3136,7.5,7.5,7.5,8,7.5,7,8,7.5,8,6.5,-3139,-3136,-3139,-3142,-3134,8,7.5,7,6.5,8,-3138,-3141,-3135,-3135,-3137,1,1,0.5,0.5,6,0,,0,0,-3137
1/30/2026 12:27,-50000,-50019.9,-2505,-3138,-3138,-3139,-3137,7.5,8,7.5,8,7.5,7,8,7.5,8.5,6.5,-3141,-3138,-3139,-3143,-3138,8,8.5,8,6.5,8,-3139,-3142,-3137,-3141,-3139,1,1,0.5,0.5,6,0,,0,0,-3139
1/30/2026 12:27,-50000,-49998.6,-2503,-3140,-3139,-3141,-3141,7.5,8,7.5,8,8,7,8,8,8.5,7,-3143,-3137,-3141,-3141,-3142,8,8.5,8,6.5,8.5,-3143,-3141,-3139,-3138,-3143,1,1,0.5,0.5,7,0,,0,0,-3143
1/30/2026 12:28,-50000,-50004.3,-2503,-3141,-3139,-3135,-3138,7.5,8,7.5,8.5,8,7,8,8,8.5,7,-3142,-3137,-3139,-3142,-3138,8.5,8.5,8,6.5,8.5,-3137,-3141,-3136,-3142,-3137,1,1,0.5,0.5,7,0,,0,0,-3136
1/30/2026 12:28,-50000,-50020.4,-2506,-3140,-3141,-3141,-3141,8.5,8.5,8,8.5,8,7,8.5,8,8.5,7.5,-3137,-3142,-3141,-3139,-3140,8.5,8.5,8,7,8.5,-3139,-3139,-3143,-3140,-3137,1,1,0.5,0.5,7,0,,0,0,-3141
1/30/2026 12:29,-50000,-49994.9,-2507,-3137,-3145,-3137,-3141,8.5,8.5,8.5,8.5,8.5,8,9,8,8.5,7.5,-3139,-3140,-3138,-3139,-3138,8.5,8.5,8,7.5,9,-3136,-3140,-3140,-3140,-3136,1,1,0.5,0.5,7,0,,0,0,-3140
1/30/2026 12:29,-50000,-50008.6,-2507,-3139,-3140,-3138,-3140,8.5,8.5,8.5,9,8.5,8,9,8.5,9,7.5,-3140,-3140,-3138,-3137,-3135,9,8.5,8,7.5,9,-3138,-3140,-3137,-3141,-3136,1,1,0.5,0.5,7,0,,0,0,-3140
1/30/2026 12:30,-50000,-50022.3,-2503,-3140,-3139,-3139,-3137,8.5,9,8.5,9,8.5,8,9,8.5,9.5,7.5,-3140,-3139,-3143,-3139,-3141,9,9,8.5,7.5,9,-3142,-3138,-3139,-3137,-3141,1,1,0.5,0.5,7,0,,0,0,-3140
1/30/2026 12:30,-50000,-50053.2,-2502,-3140,-3138,-3139,-3136,8.5,9,8.5,9,8.5,8,9,8.5,9.5,7.5,-3143,-3138,-3139,-3142,-3139,9,9.5,9,7.5,9,-3137,-3142,-3139,-3141,-3138,1,1,0.5,0.5,7,0,,0,0,-3137
1/30/2026 12:31,-50000,-50082.6,-2507,-3138,-3144,-3139,-3142,8.5,9,8.5,9,9,8,9,9,9.5,7.5,-3139,-3145,-3140,-3140,-3139,9,9.5,9,7.5,9.5,-3140,-3140,-3145,-3144,-3139,1,1,0.5,0.5,8,0,,0,0,-3140
1/30/2026 12:31,-50000,-50044.6,-2501,-3140,-3137,-3144,-3140,9,9.5,9,9.5,9,8,9.5,9,9.5,8,-3145,-3139,-3140,-3145,-3141,9.5,9.5,9,8,9.5,-3141,-3145,-3138,-3138,-3140,1,1,0.5,0.5,8,0,,0,0,-3143
1/30/2026 12:32,-50000,-50051.1,-2507,-3142,-3140,-3140,-3144,9,9.5,9,9.5,9,8.5,9.5,9,9.5,8.5,-3138,-3140,-3142,-3142,-3138,9.5,9.5,9,8,10,-3138,-3141,-3143,-3144,-3138,1,1,0.5,0.5,8,0,,0,0,-3144
1/30/2026 12:32,-50000,-50060.1,-2503,-3143,-3143,-3142,-3145,9,9.5,9.5,9.5,9.5,8.5,10,9.5,9.5,8.5,-3140,-3142,-3142,-3141,-3145,9.5,9.5,9,8.5,10,-3145,-3141,-3138,-3140,-3143,1,1,0.5,0.5,8,0,,0,0,-3140
1/30/2026 12:33,-50000,-50045.5,-2504,-3139,-3143,-3136,-3140,9,9.5,9.5,10,9.5,8.5,10,9.5,10,8.5,-3140,-3142,-3142,-3138,-3141,10,9.5,9,8.5,10,-3139,-3142,-3143,-3143,-3142,1,1,0.5,0.5,8,0,,0,0,-3145
1/30/2026 12:33,-50000,-50045.5,-2506,-3141,-3145,-3142,-3143,9.5,10,9.5,10,9.5,8.5,10,9.5,10.5,8.5,-3141,-3143,-3146,-3138,-3143,10,10.5,10,8.5,10,-3144,-3140,-3141,-3144,-3145,1,1,0.5,0.5,8,0,,0,0,-3142
1/30/2026 12:34,-50000,-50045.3,-2504,-3144,-3142,-3143,-3142,9.5,10,9.5,10,9.5,9,10,10,10.5,8.5,-3140,-3138,-3140,-3143,-3142,10,10.5,10,8.5,10,-3140,-3142,-3138,-3139,-3138,1,1,0.5,0.5,8.5,0,,0,0,-3138
1/30/2026 12:34,-50000,-50028.4,-2506,-3144,-3142,-3139,-3142,10,10.5,9.5,10,10,9,10.5,10,10.5,9,-3141,-3144,-3143,-3140,-3146,10,10.5,10,8.5,10.5,-3141,-3142,-3139,-3141,-3142,1,1,0.5,0.5,9,0,,0,0,-3141
1/30/2026 12:35,-50000,-49936.8,-2504,-3137,-3137,-3138,-3132,10,10.5,10,10.5,10,9,10.5,10,10.5,9,-3137,-3137,-3137,-3138,-3137,10.5,10.5,10,9,10.5,-3138,-3140,-3139,-3138,-3134,1,1,0.5,0.5,9,0,,0,0,-3139
1/30/2026 12:35,-50000,-50010.8,-2503,-3140,-3135,-3137,-3135,10,10.5,10,10.5,10.5,9.5,11,10,10.5,9.5,-3138,-3135,-3135,-3140,-3138,10.5,10.5,10,9.5,11,-3135,-3140,-3137,-3136,-3137,1,1,0.5,0.5,9,0,,0,0,-3139
1/30/2026 12:36,-50000,-50004.6,-2505,-3139,-3135,-3140,-3137,10,10.5,10.5,11,10.5,9.5,11,10,10.5,9.5,-3137,-3134,-3139,-3142,-3137,10.5,10.5,10,9.5,11,-3137,-3137,-3135,-3136,-3137,1,1,0.5,0.5,9,0,,0,0,-3137
1/30/2026 12:36,-50000,-50009.8,-2505,-3135,-3141,-3137,-3138,10,11,10.5,11,10.5,9.5,11,10.5,11.5,9.5,-3140,-3137,-3139,-3135,-3137,11,10.5,10.5,9.5,11,-3137,-3134,-3136,-3136,-3137,1,1,0.5,0.5,9,0,,0,0,-3138
1/30/2026 12:37,-50000,-50012.3,-2503,-3139,-3140,-3137,-3137,10.5,11,10.5,11,10.5,9.5,11,10.5,11.5,9.5,-3137,-3139,-3135,-3135,-3137,11,11.5,11,9.5,11,-3139,-3135,-3134,-3138,-3133,1,1,0.5,0.5,9.5,0,,0,0,-3135
1/30/2026 12:37,-50000,-50011.1,-2501,-3137,-3133,-3137,-3133,10.5,11,10.5,11,11,9.5,11,11,11.5,9.5,-3139,-3134,-3137,-3136,-3136,11,11.5,11,9.5,11,-3133,-3135,-3137,-3137,-3134,1,1,0.5,0.5,9.5,0,,0,0,-3136
1/30/2026 12:38,-50000,-50009.1,-2502,-3138,-3137,-3139,-3135,11,11.5,10.5,11,11,10,11.5,11,11.5,10,-3136,-3135,-3135,-3139,-3138,11.5,11.5,11,9.5,11,-3135,-3135,-3137,-3136,-3136,1,1,0.5,0.5,10,0,,0,0,-3138
1/30/2026 12:38,-50000,-50020.6,-2504,-3138,-3137,-3135,-3135,11,11.5,11,11.5,11.5,10.5,11.5,11,11.5,10,-3133,-3135,-3134,-3138,-3135,11.5,11.5,11,10,12,-3134,-3137,-3136,-3137,-3133,1,1,0.5,0.5,10,0,,0,0,-3135
1/30/2026 12:39,-50000,-50013.9,-2506,-3139,-3135,-3136,-3138,11,11.5,11,11.5,11.5,10.5,12,11,11.5,10.5,-3139,-3138,-3138,-3135,-3133,11.5,11.5,11,10.5,12,-3137,-3137,-3138,-3141,-3138,1,1,0.5,0.5,10,0,,0,0,-3136
1/30/2026 12:39,-50000,-50021.2,-2504,-3137,-3138,-3135,-3138,11,11.5,11.5,12,11.5,10.5,12,11.5,12,10.5,-3137,-3138,-3134,-3136,-3136,12,11.5,11,10.5,12,-3134,-3134,-3135,-3134,-3137,1,1,0.5,0.5,10,0,,0,0,-3137
1/30/2026 12:40,-50000,-50024.6,-2504,-3135,-3136,-3137,-3135,11.5,12,11.5,12,11.5,10.5,12,11.5,12.5,10.5,-3141,-3135,-3138,-3140,-3135,12,12.5,11.5,10.5,12,-3140,-3136,-3134,-3138,-3140,1,1,0.5,0.5,10,0,,0,0,-3136
1/30/2026 12:40,-50000,-49958.4,-2504,-3131,-3133,-3135,-3130,11.5,12,11.5,12,11.5,10.5,12,12,12.5,10.5,-3135,-3131,-3135,-3131,-3132,12,12.5,12,10.5,12,-3134,-3132,-3132,-3132,-3134,1,1,0.5,0.5,10.5,0,,0,0,-3131
1/30/2026 12:41,-50000,-49967.1,-2506,-3135,-3137,-3134,-3130,11.5,12,11.5,12,12,10.5,12.5,12,12.5,10.5,-3131,-3134,-3129,-3134,-3138,12,12.5,12,10.5,12,-3129,-3131,-3133,-3134,-3130,1,1,0.5,0.5,10.5,0,,0,0,-3132
1/30/2026 12:41,-50000,-50029,-2502,-3136,-3133,-3133,-3133,12,12.5,11.5,12,12,10.5,12.5,12,12.5,11,-3138,-3132,-3136,-3133,-3134,12.5,12.5,12,10.5,12,-3135,-3135,-3133,-3135,-3134,1,1,0.5,0.5,10.5,0,,0,0,-3135
1/30/2026 12:42,-50000,-50006.8,-2504,-3134,-3134,-3134,-3134,12,12.5,12,12.5,12.5,11.5,12.5,12,12.5,11,-3137,-3134,-3135,-3131,-3134,12.5,12.5,12,11,13,-3137,-3133,-3130,-3134,-3136,1,1,0.5,0.5,11,0,,0,0,-3132
1/30/2026 12:42,-50000,-50006,-2505,-3135,-3131,-3135,-3130,12.5,12.5,12,13,12.5,11.5,13,12,12.5,11.5,-3133,-3132,-3134,-3135,-3135,12.5,12.5,12,11.5,13,-3131,-3131,-3134,-3132,-3130,1,1,0.5,0.5,11,0,,0,0,-3138
1/30/2026 12:43,-50000,-50041.2,-2505,-3135,-3135,-3133,-3134,12.5,12.5,12.5,13,12.5,11.5,13,12.5,13,11.5,-3133,-3134,-3132,-3134,-3136,13,12.5,12.5,11.5,13,-3134,-3130,-3132,-3133,-3131,1,1,0.5,0.5,11,0,,0,0,-3137
1/30/2026 12:43,-50000,-50009.3,-2501,-3132,-3132,-3136,-3129,12.5,13,12.5,13,12.5,11.5,13,12.5,13.5,11.5,-3135,-3131,-3134,-3130,-3129,13,13.5,13,11.5,13,-3135,-3137,-3132,-3132,-3134,1,1,0.5,0.5,11.5,0,,0,0,-3133
1/30/2026 12:44,-50000,-50013.7,-2509,-3134,-3136,-3133,-3134,13,13,12.5,13,12.5,11.5,13,13,13.5,11.5,-3133,-3134,-3129,-3136,-3132,13,13.5,13,11.5,13,-3131,-3131,-3132,-3135,-3131,1,1,0.5,0.5,11.5,0,,0,0,-3137
1/30/2026 12:44,-50000,-50043.8,-2504,-3137,-3134,-3132,-3131,13,13.5,12.5,13,13,11.5,13.5,13,13.5,12,-3132,-3133,-3139,-3136,-3135,13.5,13.5,13,11.5,13,-3133,-3135,-3132,-3130,-3136,1,1,0.5,0.5,11.5,0,,0,0,-3137
1/30/2026 12:45,-50000,-50027.3,-2502,-3136,-3133,-3134,-3137,13,13.5,12.5,13.5,13.5,12,13.5,13,13.5,12,-3134,-3132,-3132,-3132,-3129,13.5,13.5,13,11.5,13.5,-3131,-3134,-3130,-3135,-3132,1,1,0.5,0.5,11.5,0,,0,0,-3133
1/30/2026 12:45,-50000,-49969.7,-2504,-3133,-3133,-3131,-3134,13.5,13.5,13,13.5,13.5,12,13.5,13,13.5,12,-3133,-3135,-3131,-3132,-3133,13.5,13.5,13,12.5,14,-3134,-3130,-3134,-3135,-3132,1,1,0.5,0.5,12,0,,0,0,-3132
1/30/2026 12:46,-50000,-49973.1,-2505,-3134,-3135,-3132,-3131,13.5,13.5,13.5,14,13.5,12.5,14,13,13.5,12,-3132,-3131,-3131,-3134,-3135,13.5,13.5,13,12.5,14,-3132,-3132,-3132,-3131,-3131,1,1,0.5,0.5,12,0,,0,0,-3134
1/30/2026 12:46,-50000,-49970.8,-2505,-3136,-3133,-3138,-3132,13.5,13.5,13.5,14,13.5,12.5,14,13.5,14.5,12.5,-3135,-3131,-3135,-3134,-3131,14,14,13.5,12.5,14,-3132,-3137,-3133,-3136,-3134,1,1,0.5,0.5,12,0,,0,0,-3134
1/30/2026 12:47,-50000,-49976.7,-2503,-3137,-3134,-3135,-3130,14,14,13.5,14,13.5,12.5,14,13.5,14.5,12.5,-3132,-3131,-3134,-3133,-3135,14,14.5,14,12.5,14,-3134,-3134,-3133,-3133,-3137,1,1,0.5,0.5,12.5,0,,0,0,-3132
1/30/2026 12:47,-50000,-49974.4,-2507,-3131,-3131,-3130,-3134,14,14,13.5,14,13.5,12.5,14.5,14,14.5,12.5,-3134,-3133,-3132,-3133,-3130,14,14.5,14,12.5,14,-3131,-3131,-3133,-3138,-3130,1,1,0.5,0.5,12.5,0,,0,0,-3137
1/30/2026 12:48,-50000,-49974.6,-2502,-3134,-3133,-3135,-3129,14,14.5,13.5,14,14,12.5,14.5,14,14.5,13,-3132,-3131,-3137,-3135,-3133,14.5,14.5,14,12.5,14,-3132,-3136,-3131,-3131,-3133,1,1,0.5,0.5,12.5,0,,0,0,-3135
1/30/2026 12:48,-50000,-49975.8,-2507,-3131,-3131,-3132,-3134,14.5,14.5,13.5,14.5,14.5,13,14.5,14,14.5,13,-3131,-3134,-3135,-3137,-3135,14.5,14.5,14,12.5,14.5,-3130,-3132,-3134,-3132,-3130,1,1,0.5,0.5,12.5,0,,0,0,-3138
1/30/2026 12:49,-50000,-49977.9,-2507,-3132,-3134,-3131,-3136,14.5,14.5,14,15,14.5,13,14.5,14,14.5,13,-3135,-3132,-3131,-3134,-3132,14.5,14.5,14,13.5,15,-3132,-3132,-3131,-3134,-3130,1,1,0.5,0.5,13,0,,0,0,-3135
1/30/2026 12:49,-50000,-49979.4,-2505,-3131,-3134,-3135,-3135,15,14.5,14,15,14.5,13,15,14.5,15,13,-3136,-3132,-3132,-3132,-3132,15,14.5,14.5,13.5,15,-3131,-3133,-3133,-3137,-3131,1,1,0.5,0.5,13,0,,0,0,-3135
1/30/2026 12:50,-50000,-49973.6,-2503,-3137,-3134,-3132,-3133,15,14.5,14.5,15,14.5,13.5,15,14.5,15.5,13.5,-3131,-3130,-3136,-3135,-3131,15,15.5,14.5,13.5,15,-3136,-3133,-3129,-3134,-3132,1,1,0.5,0.5,13.5,0,,0,0,-3131
1/30/2026 12:50,-50000,-49979.8,-2503,-3137,-3132,-3136,-3127,15,15,14.5,15,14.5,13.5,15,15,15.5,13.5,-3134,-3128,-3130,-3136,-3132,15,15.5,15,13.5,15,-3130,-3131,-3133,-3133,-3130,1,1,0.5,0.5,13.5,0,,0,0,-3136
1/30/2026 12:51,-50000,-49983.9,-2503,-3131,-3134,-3133,-3132,15,15.5,14.5,15,15,13.5,15.5,15,15.5,14,-3136,-3132,-3135,-3131,-3132,15,15.5,15,13.5,15,-3131,-3135,-3136,-3136,-3129,1,1,0.5,0.5,13.5,0,,0,0,-3134
1/30/2026 12:51,-50000,-49988.7,-2503,-3133,-3134,-3139,-3131,15.5,15.5,14.5,15,15,14,15.5,15,15.5,14,-3135,-3131,-3132,-3133,-3133,15.5,15.5,15,13.5,15.5,-3135,-3135,-3135,-3132,-3131,1,1,0.5,0.5,13.5,0,,0,0,-3132
1/30/2026 12:52,-50000,-49990,-2503,-3132,-3133,-3135,-3130,16,15.5,15,15.5,15.5,14,15.5,15,15.5,14,-3135,-3131,-3130,-3130,-3133,15.5,15.5,15,13.5,15.5,-3130,-3133,-3135,-3130,-3132,1,1,0.5,0.5,13.5,0,,0,0,-3133
1/30/2026 12:52,-50000,-49987.7,-2505,-3132,-3135,-3134,-3132,16,15.5,15,16,15.5,14,16,15,15.5,14,-3134,-3134,-3132,-3134,-3134,15.5,15.5,15,14.5,16,-3133,-3132,-3131,-3132,-3133,1,1,0.5,0.5,14,0,,0,0,-3130
1/30/2026 12:53,-50000,-49987.9,-2506,-3131,-3132,-3135,-3136,16,15.5,15.5,16,15.5,14,16,15.5,16.5,14,-3136,-3136,-3137,-3136,-3133,16,16,15.5,14.5,16,-3132,-3132,-3130,-3134,-3132,1,1,0.5,0.5,14,0,,0,0,-3134
1/30/2026 12:53,-50000,-49985.4,-2503,-3134,-3132,-3134,-3134,16,16,15.5,16,15.5,14.5,16,15.5,16.5,14.5,-3135,-3129,-3133,-3133,-3133,16,16.5,15.5,14.5,16,-3132,-3132,-3135,-3135,-3132,1,1,0.5,0.5,14.5,0,,0,0,-3137
1/30/2026 12:54,-50000,-49992.2,-2506,-3133,-3133,-3130,-3131,16,16,15.5,16,15.5,14.5,16,16,16.5,14.5,-3132,-3132,-3131,-3134,-3135,16,16.5,16,14.5,16,-3135,-3132,-3133,-3131,-3133,1,1,0.5,0.5,14.5,0,,0,0,-3133
1/30/2026 12:54,-50000,-49983.6,-2503,-3133,-3130,-3135,-3134,17,16.5,15.5,16,16,14.5,16.5,16,16.5,15,-3134,-3135,-3136,-3133,-3130,16,16.5,16,14.5,16,-3132,-3134,-3132,-3135,-3133,1,1,0.5,0.5,14.5,0,,0,0,-3132
1/30/2026 12:55,-50000,-49990.1,-2506,-3131,-3134,-3130,-3130,17,16.5,15.5,16,16.5,15,16.5,16,16.5,15,-3133,-3131,-3131,-3132,-3133,16.5,16.5,16,14.5,16.5,-3133,-3136,-3133,-3134,-3131,1,1,0.5,0.5,14.5,0,,0,0,-3134
1/30/2026 12:55,-50000,-49996.8,-2503,-3132,-3134,-3132,-3134,17,16.5,16,17,16.5,15,16.5,16,16.5,15,-3135,-3132,-3137,-3132,-3129,16.5,16.5,16,15,17,-3133,-3132,-3133,-3136,-3131,1,1,0.5,0.5,15,0,,0,0,-3135
1/30/2026 12:56,-50000,-49989.6,-2505,-3132,-3134,-3132,-3130,17,16.5,16,17,16.5,15,17,16,16.5,15,-3132,-3127,-3132,-3132,-3129,17,16.5,16.5,15.5,17,-3129,-3133,-3133,-3134,-3130,1,1,0.5,0.5,15,0,,0,0,-3136
1/30/2026 12:56,-50000,-49993.1,-2508,-3133,-3134,-3132,-3133,17,16.5,16.5,17,16.5,15,17,16.5,17.5,15,-3133,-3132,-3132,-3135,-3134,17,17,16.5,15.5,17,-3133,-3134,-3134,-3132,-3132,1,1,0.5,0.5,15.5,0,,0,0,-3133
1/30/2026 12:57,-50000,-49992.4,-2507,-3130,-3133,-3133,-3135,18,16.5,16.5,17,16.5,15.5,17,16.5,17.5,15.5,-3135,-3134,-3133,-3136,-3136,17,17.5,17,15.5,17,-3134,-3134,-3132,-3134,-3134,1,1,0.5,0.5,15.5,0,,0,0,-3132
1/30/2026 12:57,-50000,-49999.1,-2503,-3136,-3136,-3136,-3131,18,17.5,16.5,17,16.5,15.5,17.5,17,17.5,16,-3134,-3131,-3137,-3131,-3129,17,17.5,17,15.5,17,-3132,-3135,-3134,-3134,-3133,1,1,0.5,0.5,15.5,0,,0,0,-3136
1/30/2026 12:58,-50000,-49995.6,-2502,-3133,-3133,-3134,-3130,18,17.5,16.5,17,17,16,17.5,17,17.5,16,-3133,-3130,-3135,-3133,-3131,17,17.5,17,15.5,17,-3132,-3132,-3132,-3130,-3133,1,1,0.5,0.5,15.5,0,,0,0,-3135
1/30/2026 12:58,-50000,-49994,-2504,-3131,-3135,-3137,-3131,18,17.5,16.5,17,17.5,16,17.5,17,17.5,16,-3135,-3132,-3136,-3131,-3131,17.5,17.5,17,15.5,17.5,-3132,-3132,-3131,-3134,-3130,1,1,0.5,0.5,15.5,0,,0,0,-3133
1/30/2026 12:59,-50000,-50056,-2504,-3134,-3130,-3134,-3135,18,17.5,17,18,17.5,16,17.5,17,17.5,16,-3135,-3136,-3133,-3135,-3134,17.5,17.5,17,16,18,-3134,-3133,-3134,-3132,-3134,1,1,0.5,0.5,15.5,0,,0,0,-3132
1/30/2026 12:59,-50000,-49995.7,-2508,-3130,-3133,-3132,-3131,18.5,17.5,17,18,17.5,16,18,17.5,17.5,16,-3133,-3133,-3130,-3133,-3135,18,17.5,17.5,16.5,18,-3132,-3133,-3133,-3134,-3133,1,1,0.5,0.5,16,0,,0,0,-3133
1/30/2026 13:00,-50000,-49997.7,-2503,-3131,-3134,-3136,-3131,19,17.5,17.5,18,17.5,16.5,18,17.5,18.5,16,-3133,-3128,-3134,-3132,-3131,18,18.5,17.5,16.5,18,-3133,-3133,-3131,-3133,-3134,1,1,0.5,0.5,16.5,0,,0,0,-3133
1/30/2026 13:00,-50000,-50052.5,-2507,-3131,-3129,-3133,-3133,19,18,17.5,18,17.5,16.5,18.5,18,18.5,16.5,-3132,-3136,-3129,-3131,-3136,18,18.5,18,16.5,18,-3129,-3131,-3133,-3131,-3130,1,1,0.5,0.5,16.5,0,,0,0,-3130
1/30/2026 13:01,-50000,-50041.4,-2501,-3136,-3130,-3134,-3133,19,18.5,17.5,18,17.5,16.5,18.5,18,18.5,17,-3134,-3133,-3132,-3131,-3131,18,18.5,18,16.5,18,-3136,-3131,-3131,-3132,-3137,1,1,0.5,0.5,16.5,0,,0,0,-3132
1/30/2026 13:01,-50000,-50037.3,-2503,-3134,-3134,-3134,-3137,19.5,18.5,17.5,18,18,17,18.5,18,18.5,17,-3133,-3130,-3132,-3135,-3133,18.5,18.5,18,16.5,18.5,-3133,-3132,-3131,-3135,-3136,1,1,0.5,0.5,16.5,0,,0,0,-3131
1/30/2026 13:02,-50000,-50037.4,-2505,-3132,-3131,-3128,-3129,19.5,18.5,17.5,18.5,18.5,17,18.5,18,18.5,17,-3129,-3130,-3129,-3129,-3134,18.5,18.5,18,16.5,26.5,-3129,-3132,-3132,-3128,-3127,1,1,0.5,0.5,16.5,0,,0,0,-3132
1/30/2026 13:02,-50000,-50020.8,-2503,-3136,-3133,-3135,-3135,19.5,18.5,18,19,18.5,17,19,18,18.5,17,-3135,-3132,-3132,-3133,-3131,18.5,18.5,18,17.5,30,-3136,-3132,-3134,-3135,-3136,1,1,0.5,0.5,16.5,0,,0,0,-3132
1/30/2026 13:03,-50000,-50056,-2507,-3134,-3130,-3128,-3130,20,18.5,18,19,18.5,17,19,18.5,19.5,17,-3127,-3133,-3131,-3128,-3134,19,19,18.5,17.5,30,-3130,-3136,-3132,-3130,-3128,1,1,0.5,0.5,17.5,0,,0,0,-3131
1/30/2026 13:03,-50000,-50043.2,-2502,-3129,-3129,-3134,-3134,20,18.5,18.5,19,18.5,17.5,19,18.5,19.5,17.5,-3132,-3131,-3131,-3134,-3128,19,19.5,18.5,17.5,30,-3127,-3130,-3131,-3131,-3129,1,1,0.5,0.5,17.5,0,,0,0,-3130
1/30/2026 13:04,-50000,-50042.6,-2502,-3129,-3132,-3131,-3133,20.5,19.5,18.5,19,18.5,17.5,19.5,19,19.5,17.5,-3130,-3131,-3127,-3134,-3131,19,19.5,19,17.5,30.5,-3130,-3133,-3130,-3133,-3130,1,1,0.5,0.5,17.5,0,,0,0,-3131
1/30/2026 13:04,-50000,-50050.5,-2507,-3130,-3131,-3132,-3133,20.5,19.5,18.5,19,19,18,19.5,19,19.5,18,-3128,-3131,-3131,-3132,-3136,19,19.5,19,17.5,30.5,-3129,-3130,-3134,-3129,-3128,1,1,0.5,0.5,17.5,0,,0,0,-3135
1/30/2026 13:05,-50000,-50048.3,-2505,-3131,-3130,-3130,-3130,20.5,19.5,18.5,19,19,18,19.5,19,19.5,18,-3130,-3131,-3131,-3131,-3134,19.5,19.5,19,17.5,30.5,-3130,-3134,-3131,-3131,-3128,1,1,0.5,0.5,17.5,0,,0,0,-3135
1/30/2026 13:05,-50000,-49987.6,-2503,-3130,-3130,-3131,-3134,20.5,19.5,18.5,20,19.5,18,19.5,19,19.5,18,-3129,-3134,-3129,-3130,-3130,19.5,19.5,19,18,30.5,-3130,-3130,-3132,-3130,-3129,1,1,0.5,0.5,17.5,0,,0,0,-3132
1/30/2026 13:06,-50000,-49996,-2506,-3135,-3133,-3129,-3132,21.5,19.5,19,20,19.5,18,20,19,19.5,18,-3129,-3131,-3132,-3129,-3130,19.5,19.5,19.5,18,31.5,-3134,-3133,-3130,-3128,-3130,1,1,0.5,0.5,18,0,,0,0,-3130
1/30/2026 13:06,-50000,-49989.2,-2509,-3131,-3132,-3128,-3131,21.5,19.5,19,20,19.5,18.5,20,19.5,20.5,18,-3129,-3130,-3136,-3132,-3133,20,20,19.5,18.5,31.5,-3131,-3134,-3130,-3129,-3132,1,1,0.5,0.5,18.5,0,,0,0,-3130
1/30/2026 13:07,-50000,-49994.1,-2507,-3131,-3131,-3130,-3130,21.5,19.5,19.5,20,19.5,18.5,20,19.5,20.5,18,-3131,-3134,-3134,-3128,-3133,20,20.5,20,18.5,31.5,-3133,-3134,-3135,-3129,-3132,1,1,0.5,0.5,18.5,0,,0,0,-3134
1/30/2026 13:07,-50000,-49986.6,-2508,-3138,-3134,-3132,-3134,21.5,20.5,19.5,20,19.5,18.5,20.5,20,20.5,19,-3131,-3128,-3135,-3130,-3130,20,20.5,20,18.5,31.5,-3132,-3133,-3129,-3132,-3134,1,1,0.5,0.5,18.5,0,,0,0,-3129
1/30/2026 13:08,-50000,-49991.4,-2503,-3130,-3129,-3129,-3126,21.5,20.5,19.5,20,20,19,20.5,20,20.5,19,-3128,-3128,-3128,-3130,-3132,20,20.5,20,18.5,31.5,-3134,-3132,-3129,-3129,-3133,1,1,0.5,0.5,18.5,0,,0,0,-3128
1/30/2026 13:08,-50000,-49989.6,-2506,-3136,-3134,-3128,-3131,22,20.5,19.5,20,20.5,19,20.5,20,20.5,19,-3129,-3130,-3132,-3131,-3132,20.5,20.5,20,18.5,31.5,-3135,-3136,-3130,-3130,-3134,1,1,0.5,0.5,18.5,0,,0,0,-3130
1/30/2026 13:09,-50000,-49986.8,-2502,-3131,-3133,-3133,-3136,22.5,20.5,19.5,21,20.5,19,20.5,20,20.5,19,-3136,-3133,-3128,-3136,-3131,20.5,20.5,20,19,32.5,-3130,-3133,-3132,-3133,-3132,1,1,0.5,0.5,18.5,0,,0,0,-3134
1/30/2026 13:09,-50000,-49994.4,-2503,-3130,-3131,-3132,-3131,22.5,20.5,20,21,20.5,19,21,20.5,20.5,19,-3134,-3134,-3133,-3132,-3132,21,21,20.5,19.5,32.5,-3130,-3130,-3132,-3131,-3129,1,1,0.5,0.5,19.5,0,,0,0,-3131
1/30/2026 13:10,-50000,-49990.1,-2507,-3129,-3130,-3130,-3129,22.5,20.5,20,21,20.5,19.5,21,20.5,21.5,19,-3132,-3132,-3133,-3131,-3137,21,21.5,20.5,19.5,32.5,-3135,-3134,-3133,-3133,-3135,1,1,0.5,0.5,19.5,0,,0,0,-3131
1/30/2026 13:10,-50000,-49995.4,-2505,-3131,-3128,-3130,-3129,22.5,21,20.5,21,20.5,19.5,21.5,21,21.5,19.5,-3129,-3133,-3133,-3130,-3135,21,21.5,21,19.5,32.5,-3134,-3133,-3132,-3131,-3133,1,1,0.5,0.5,19.5,0,,0,0,-3130
1/30/2026 13:11,-50000,-49992.9,-2504,-3129,-3132,-3132,-3130,23,21.5,20.5,21,20.5,19.5,21.5,21,21.5,20,-3131,-3133,-3132,-3129,-3133,21,21.5,21,19.5,32.5,-3132,-3132,-3131,-3133,-3130,1,1,0.5,0.5,19.5,0,,0,0,-3130
1/30/2026 13:11,-50000,-49996.8,-2508,-3134,-3131,-3130,-3131,23.5,21.5,20.5,21,21,20,21.5,21,21.5,20,-3130,-3132,-3131,-3131,-3133,21,21.5,21,19.5,32.5,-3131,-3132,-3128,-3128,-3131,1,1,0.5,0.5,19.5,0,,0,0,-3130
1/30/2026 13:12,-50000,-49997,-2505,-3134,-3133,-3135,-3133,23.5,21.5,20.5,21,21.5,20,21.5,21,21.5,20,-3132,-3134,-3131,-3135,-3136,21.5,21.5,21,19.5,33,-3132,-3132,-3132,-3132,-3132,1,1,0.5,0.5,19.5,0,,0,0,-3134
1/30/2026 13:12,-50000,-50008.4,-2504,-3135,-3134,-3132,-3132,23.5,21.5,20.5,22,21.5,20,21.5,21,21.5,20,-3132,-3132,-3131,-3133,-3130,21.5,21.5,21.5,20,33.5,-3131,-3134,-3135,-3133,-3134,1,1,0.5,0.5,19.5,0,,0,0,-3132
1/30/2026 13:13,-50000,-49992.3,-2504,-3132,-3133,-3130,-3133,23.5,21.5,21,22,21.5,20.5,22,21.5,22.5,20,-3130,-3128,-3130,-3135,-3130,22,22,21.5,20,33.5,-3129,-3131,-3131,-3130,-3128,1,1,0.5,0.5,20.5,0,,0,0,-3132
1/30/2026 13:13,-50000,-50007.6,-2504,-3129,-3128,-3128,-3129,24,21.5,21,22,21.5,20.5,22,21.5,22.5,20,-3130,-3131,-3128,-3128,-3131,22,22.5,21.5,20.5,33.5,-3132,-3132,-3129,-3130,-3134,1,1,0.5,0.5,20.5,0,,0,0,-3128
1/30/2026 13:14,-50000,-50004.1,-2500,-3130,-3132,-3134,-3133,24,22,21.5,22,21.5,20.5,22.5,22,22.5,21,-3132,-3132,-3131,-3133,-3125,22,22.5,22,20.5,33.5,-3130,-3130,-3132,-3135,-3130,1,1,0.5,0.5,20.5,0,,0,0,-3134
1/30/2026 13:14,-50000,-50002.8,-2507,-3136,-3130,-3132,-3128,24.5,22.5,21.5,22,21.5,20.5,22.5,22,22.5,21,-3132,-3130,-3129,-3129,-3133,22,22.5,22,20.5,34,-3131,-3131,-3132,-3129,-3132,1,1,0.5,0.5,20.5,0,,0,0,-3129
1/30/2026 13:15,-50000,-50003.1,-2504,-3134,-3133,-3135,-3134,24.5,22.5,21.5,22,22,21,22.5,22,22.5,21,-3134,-3139,-3133,-3131,-3134,22,22.5,22,20.5,34,-3133,-3135,-3131,-3134,-3131,1,1,0.5,0.5,20.5,0,,0,0,-3130
1/30/2026 13:15,-50000,-50046.5,-2506,-3136,-3131,-3128,-3128,24.5,22.5,21.5,23,22.5,21,22.5,22,22.5,21,-3133,-3130,-3128,-3132,-3129,22.5,22.5,22,21,34.5,-3133,-3133,-3135,-3130,-3130,1,1,0.5,0.5,20.5,0,,0,0,-3134
1/30/2026 13:16,-50000,-50060.6,-2506,-3131,-3132,-3131,-3128,25,22.5,21.5,23,22.5,21.5,23,22.5,22.5,21,-3133,-3130,-3130,-3130,-3133,23,22.5,22.5,21,34.5,-3131,-3132,-3136,-3131,-3132,1,1,0.5,0.5,21,0,,0,0,-3132
1/30/2026 13:16,-50000,-50061.7,-2502,-3131,-3133,-3132,-3135,25,22.5,22,23,22.5,21.5,23,22.5,23.5,21,-3133,-3129,-3136,-3135,-3128,23,23,22.5,21.5,34.5,-3133,-3133,-3130,-3136,-3129,1,1,0.5,0.5,21.5,0,,0,0,-3134
1/30/2026 13:17,-50000,-50050.8,-2502,-3131,-3135,-3134,-3133,25,23,22,23,22.5,21.5,23.5,22.5,23.5,21,-3135,-3136,-3132,-3134,-3133,23,23.5,22.5,21.5,34.5,-3133,-3131,-3131,-3136,-3136,1,1,0.5,0.5,21.5,0,,0,0,-3131
1/30/2026 13:17,-50000,-50051.7,-2504,-3128,-3134,-3132,-3134,25.5,23,22.5,23,22.5,21.5,23.5,23,23.5,22,-3131,-3130,-3133,-3133,-3131,23,23.5,23,21.5,35,-3132,-3129,-3128,-3134,-3128,1,1,0.5,0.5,21.5,0,,0,0,-3132
1/30/2026 13:18,-50000,-50037,-2505,-3131,-3130,-3131,-3132,25.5,23.5,22.5,23,22.5,22,23.5,23,23.5,22,-3132,-3132,-3132,-3133,-3129,23,23.5,23,21.5,35,-3127,-3130,-3131,-3133,-3129,1,1,0.5,0.5,21.5,0,,0,0,-3131
1/30/2026 13:18,-50000,-50040.2,-2507,-3130,-3128,-3135,-3131,26,23.5,22.5,23,23,22,23.5,23,23.5,22,-3134,-3132,-3133,-3132,-3135,23.5,23.5,23,22,35.5,-3131,-3133,-3130,-3132,-3132,1,1,0.5,0.5,21.5,0,,0,0,-3130
1/30/2026 13:19,-50000,-50039.8,-2502,-3128,-3134,-3129,-3132,26,23.5,22.5,23.5,23.5,22.5,23.5,23,23.5,22,-3133,-3133,-3131,-3134,-3131,23.5,23.5,23.5,22,35.5,-3131,-3129,-3131,-3133,-3130,1,1,0.5,0.5,21.5,0,,0,0,-3128
1/30/2026 13:19,-50000,-50033.7,-2506,-3131,-3128,-3130,-3127,26,23.5,23,24,23.5,22.5,24,23.5,24,22,-3130,-3128,-3130,-3132,-3131,24,24,23.5,22,35.5,-3129,-3132,-3134,-3127,-3127,1,1,0.5,0.5,22.5,0,,0,0,-3132
1/30/2026 13:20,-50000,-50009.7,-2501,-3132,-3133,-3134,-3135,26,24,23,24,23.5,22.5,24,23.5,24.5,22,-3135,-3132,-3135,-3132,-3128,24,24.5,23.5,22,35.5,-3134,-3129,-3132,-3134,-3133,1,1,0.5,0.5,22.5,0,,0,0,-3127
1/30/2026 13:20,-50000,-50046.6,-2506,-3141,-3137,-3136,-3134,26.5,24,23,24,23.5,22.5,24.5,24,24.5,23,-3136,-3134,-3137,-3138,-3134,24,24.5,23.5,22.5,36,-3134,-3137,-3136,-3136,-3133,1,1,0.5,0.5,22.5,0,,0,0,-3136
1/30/2026 13:21,-50000,-50034.8,-2502,-3136,-3139,-3138,-3139,27,24,23.5,24,23.5,22.5,24.5,24,24.5,23,-3140,-3140,-3139,-3144,-3133,24,24.5,24,22.5,36,-3143,-3137,-3135,-3136,-3140,1,1,0.5,0.5,22.5,0,,0,0,-3138
1/30/2026 13:21,-50000,-50036.6,-2503,-3137,-3135,-3139,-3137,27,24.5,23.5,24,24,23,24.5,24,24.5,23,-3137,-3137,-3136,-3137,-3137,24,24.5,24,22.5,36,-3137,-3137,-3137,-3139,-3135,1,1,0.5,0.5,22.5,0,,0,0,-3139
1/30/2026 13:22,-50000,-50045.8,-2504,-3141,-3136,-3138,-3139,27,24.5,23.5,24,24,23,24.5,24,24.5,23,-3138,-3133,-3142,-3141,-3136,24.5,24.5,24,23,36.5,-3136,-3135,-3138,-3138,-3136,1,1,0.5,0.5,22.5,0,,0,0,-3138
1/30/2026 13:22,-50000,-50028.4,-2503,-3134,-3139,-3140,-3139,27,24.5,23.5,25,24.5,23.5,24.5,24.5,24.5,23,-3139,-3141,-3136,-3138,-3137,25,24.5,24.5,23,36.5,-3135,-3138,-3137,-3138,-3137,1,1,0.5,0.5,22.5,0,,0,0,-3140
1/30/2026 13:23,-50000,-50047,-2503,-3136,-3138,-3137,-3138,27,25,24,25,24.5,23.5,25,24.5,25,23,-3139,-3133,-3137,-3140,-3134,25,25,24.5,23,36.5,-3138,-3135,-3134,-3136,-3136,1,1,0.5,0.5,23.5,0,,0,0,-3137
1/30/2026 13:23,-50000,-50034.3,-2503,-3133,-3137,-3140,-3137,27.5,25,24,25,24.5,23.5,25.5,24.5,25.5,23,-3139,-3136,-3137,-3134,-3139,25,25.5,24.5,23,37,-3136,-3139,-3138,-3138,-3136,1,1,0.5,0.5,23.5,0,,0,0,-3138
1/30/2026 13:24,-50000,-50060.6,-2505,-3141,-3138,-3139,-3141,28,25,24,25,24.5,23.5,25.5,25,25.5,24,-3138,-3139,-3139,-3141,-3138,25,25.5,25,23.5,37,-3139,-3136,-3136,-3136,-3137,1,1,0.5,0.5,23.5,0,,0,0,-3136
1/30/2026 13:24,-50000,-50054.7,-2505,-3136,-3136,-3142,-3137,28,25,24.5,25,24.5,24,25.5,25,25.5,24,-3138,-3138,-3136,-3137,-3137,25,25.5,25,23.5,37,-3137,-3136,-3137,-3139,-3135,1,1,0.5,0.5,23.5,0,,0,0,-3138
1/30/2026 13:25,-50000,-50033.7,-2503,-3138,-3142,-3141,-3139,28,25.5,24.5,25,25,24,25.5,25,25.5,24,-3141,-3138,-3136,-3139,-3137,25,25.5,25,24,37.5,-3139,-3137,-3138,-3140,-3138,1,1,0.5,0.5,23.5,0,,0,0,-3139
1/30/2026 13:25,-50000,-50091.6,-2503,-3133,-3140,-3142,-3137,28,25.5,24.5,25.5,25.5,24.5,25.5,25.5,25.5,24,-3139,-3141,-3135,-3136,-3138,25.5,25.5,25.5,24,37.5,-3138,-3137,-3139,-3139,-3138,1,1,0.5,0.5,23.5,0,,0,0,-3141
1/30/2026 13:26,-50000,-50090.2,-2507,-3134,-3139,-3140,-3139,28,25.5,24.5,26,25.5,24.5,26,25.5,25.5,24,-3139,-3136,-3138,-3137,-3138,26,26,25.5,24,37.5,-3139,-3142,-3139,-3141,-3137,1,1,0.5,0.5,23.5,0,,0,0,-3141
1/30/2026 13:26,-50000,-50091.2,-2505,-3132,-3136,-3136,-3133,29,26,25,26,25.5,24.5,26,25.5,26.5,24,-3136,-3137,-3140,-3133,-3140,26,26,25.5,24,37.5,-3135,-3139,-3135,-3139,-3136,1,1,0.5,0.5,24.5,0,,0,0,-3139
1/30/2026 13:27,-50000,-50070.2,-2506,-3137,-3135,-3134,-3133,29,26,25,26,25.5,24.5,26.5,25.5,26.5,24.5,-3134,-3131,-3138,-3133,-3137,26,26.5,25.5,24,38,-3135,-3139,-3132,-3135,-3131,1,1,0.5,0.5,24.5,0,,0,0,-3137
1/30/2026 13:27,-50000,-50070,-2506,-3136,-3133,-3137,-3132,29,26,25,26,25.5,25,26.5,26,26.5,25,-3134,-3136,-3135,-3135,-3137,26,26.5,26,24.5,38,-3134,-3135,-3138,-3135,-3133,1,1,0.5,0.5,24.5,0,,0,0,-3137
1/30/2026 13:28,-50000,-50076,-2501,-3139,-3135,-3133,-3134,29,26.5,25.5,26,25.5,25,26.5,26,26.5,25,-3135,-3135,-3134,-3139,-3135,26,26.5,26,24.5,38,-3137,-3133,-3131,-3132,-3139,1,1,0.5,0.5,24.5,0,,0,0,-3133
1/30/2026 13:28,-50000,-50073.2,-2506,-3135,-3136,-3139,-3133,29,26.5,25.5,26,26,25.5,26.5,26,26.5,25,-3137,-3137,-3140,-3134,-3136,26,26.5,26,25,38.5,-3133,-3137,-3136,-3137,-3136,1,1,0.5,0.5,24.5,0,,0,0,-3136
1/30/2026 13:29,-50000,-50078.2,-2505,-3138,-3136,-3136,-3133,29,26.5,25.5,26.5,26.5,25.5,26.5,26.5,26.5,25,-3134,-3134,-3138,-3139,-3137,26.5,26.5,26.5,25,38.5,-3137,-3137,-3133,-3134,-3138,1,1,0.5,0.5,24.5,0,,0,0,-3133
1/30/2026 13:29,-50000,-50071.4,-2506,-3132,-3135,-3134,-3133,30,27,25.5,27,26.5,25.5,27,26.5,27,25,-3135,-3135,-3135,-3136,-3138,27,27,26.5,25,38.5,-3134,-3138,-3135,-3133,-3136,1,1,0.5,0.5,25.5,0,,0,0,-3135
1/30/2026 13:30,-50000,-50086.2,-2503,-3134,-3132,-3136,-3134,30,27,26,27,26.5,25.5,27.5,26.5,27.5,25,-3136,-3134,-3137,-3134,-3140,27,27.5,26.5,25,38.5,-3132,-3136,-3134,-3136,-3134,1,1,0.5,0.5,25.5,0,,0,0,-3134
1/30/2026 13:30,-50000,-50007.4,-2502,-3128,-3131,-3131,-3131,30,27,26,27,26.5,25.5,27.5,27,27.5,26,-3133,-3132,-3130,-3128,-3132,27,27.5,26.5,25.5,39,-3125,-3130,-3130,-3132,-3127,1,1,0.5,0.5,25.5,0,,0,0,-3131
1/30/2026 13:31,-50000,-50012.7,-2503,-3129,-3129,-3132,-3131,30,27,26,27,26.5,26,27.5,27,27.5,26,-3127,-3129,-3130,-3128,-3135,27,27.5,27,25.5,39,-3129,-3133,-3130,-3131,-3131,1,1,0.5,0.5,25.5,0,,0,0,-3129
1/30/2026 13:31,-50000,-50049.6,-2502,-3130,-3128,-3130,-3130,30,27,26.5,27,26.5,26.5,27.5,27,27.5,26,-3130,-3132,-3130,-3127,-3131,27,27.5,27,26,39.5,-3127,-3131,-3129,-3133,-3128,1,1,0.5,0.5,25.5,0,,0,0,-3130
1/30/2026 13:32,-50000,-50043.9,-2506,-3132,-3127,-3127,-3126,30.5,27.5,26.5,27,27,26.5,27.5,27.5,27.5,26,-3127,-3126,-3125,-3128,-3130,27,27.5,27,26,39.5,-3130,-3132,-3126,-3125,-3133,1,1,0.5,0.5,25.5,0,,0,0,-3127
1/30/2026 13:32,-50000,-50041.8,-2507,-3132,-3127,-3129,-3132,31,28,26.5,27.5,27.5,26.5,27.5,27.5,28,26,-3129,-3126,-3128,-3131,-3133,27.5,27.5,27.5,26,39.5,-3131,-3131,-3131,-3128,-3135,1,1,0.5,0.5,25.5,0,,0,0,-3133
1/30/2026 13:33,-50000,-50011.9,-2503,-3129,-3131,-3128,-3134,31,28,26.5,28,27.5,26.5,28.5,27.5,28,26,-3133,-3132,-3131,-3128,-3127,28,28,27.5,26,39.5,-3128,-3129,-3128,-3128,-3126,1,1,0.5,0.5,26.5,0,,0,0,-3130
1/30/2026 13:33,-50000,-50048,-2504,-3132,-3130,-3132,-3130,31,28,27,28,27.5,26.5,28.5,27.5,28.5,27,-3128,-3131,-3129,-3130,-3133,28,28.5,27.5,26,39.5,-3130,-3130,-3128,-3129,-3133,1,1,0.5,0.5,26.5,0,,0,0,-3126
1/30/2026 13:34,-50000,-50049.8,-2503,-3132,-3129,-3128,-3133,31,28,27,28,27.5,26.5,28.5,28,28.5,27,-3131,-3132,-3129,-3129,-3129,28,28.5,27.5,26.5,40,-3127,-3127,-3130,-3128,-3130,1,1,0.5,0.5,26.5,0,,0,0,-3132
1/30/2026 13:34,-50000,-50021.5,-2503,-3131,-3131,-3127,-3132,31,28,27,28,27.5,27,28.5,28,28.5,27,-3129,-3131,-3130,-3129,-3128,28,28.5,28,26.5,40,-3129,-3130,-3131,-3128,-3126,1,1,0.5,0.5,26.5,0,,0,0,-3127
1/30/2026 13:35,-50000,-50038.4,-2502,-3129,-3131,-3127,-3132,31,28,27.5,28,27.5,27.5,28.5,28,28.5,27,-3130,-3132,-3131,-3131,-3130,28,28.5,28,27,40.5,-3128,-3128,-3129,-3128,-3127,1,1,0.5,0.5,26.5,0,,0,0,-3129
1/30/2026 13:35,-50000,-49996.1,-2505,-3131,-3129,-3130,-3130,32,29,27.5,28,28.5,27.5,28.5,28.5,28.5,27,-3131,-3129,-3128,-3131,-3132,28.5,28.5,28,27,40.5,-3131,-3134,-3127,-3132,-3135,1,1,0.5,0.5,26.5,0,,0,0,-3130
1/30/2026 13:36,-50000,-49993.7,-2504,-3131,-3131,-3128,-3134,32,29,27.5,28.5,28.5,27.5,29,28.5,29,27,-3131,-3134,-3134,-3130,-3131,29,29,28.5,27,40.5,-3129,-3130,-3128,-3127,-3129,1,1,0.5,0.5,26.5,0,,0,0,-3133
1/30/2026 13:36,-50000,-49996.2,-2506,-3129,-3133,-3135,-3131,32,29,27.5,29,28.5,27.5,29.5,28.5,29,27,-3131,-3129,-3132,-3133,-3134,29,29,28.5,27,40.5,-3132,-3133,-3128,-3131,-3133,1,1,0.5,0.5,27.5,0,,0,0,-3130
1/30/2026 13:37,-50000,-49998.8,-2507,-3132,-3129,-3130,-3127,32,29,28,29,28.5,27.5,29.5,29,29.5,28,-3129,-3129,-3127,-3134,-3130,29,29.5,28.5,27,40.5,-3130,-3128,-3131,-3129,-3131,1,1,0.5,0.5,27.5,0,,0,0,-3130
1/30/2026 13:37,-50000,-49997.3,-2503,-3132,-3127,-3126,-3132,32,29,28,29,28.5,28,29.5,29,29.5,28,-3131,-3131,-3132,-3129,-3130,29,29.5,28.5,27.5,40.5,-3129,-3129,-3130,-3128,-3128,1,1,0.5,0.5,27.5,0,,0,0,-3129
1/30/2026 13:38,-50000,-49997.8,-2507,-3132,-3129,-3128,-3128,32.5,29,28,29,28.5,28.5,29.5,29,29.5,28,-3129,-3130,-3129,-3131,-3132,29,29.5,29,28,41.5,-3129,-3130,-3134,-3129,-3130,1,1,0.5,0.5,27.5,0,,0,0,-3132
1/30/2026 13:38,-50000,-49991.2,-2505,-3132,-3126,-3129,-3129,33,29.5,28,29,28.5,28.5,29.5,29.5,29.5,28,-3129,-3128,-3132,-3129,-3128,29,29.5,29,28,41.5,-3128,-3129,-3130,-3128,-3127,1,1,0.5,0.5,27.5,0,,0,0,-3132
1/30/2026 13:39,-50000,-50000.5,-2506,-3134,-3133,-3128,-3133,33,30,28.5,29.5,29.5,28.5,29.5,29.5,30,28,-3132,-3132,-3131,-3132,-3130,30,30,29.5,28,41.5,-3127,-3130,-3132,-3128,-3129,1,1,0.5,0.5,27.5,0,,0,0,-3132
1/30/2026 13:39,-50000,-49998.5,-2502,-3131,-3131,-3128,-3131,33,30,28.5,29.5,29.5,28.5,30.5,29.5,30,28,-3131,-3135,-3131,-3129,-3128,30,30,29.5,28,41.5,-3130,-3126,-3130,-3130,-3132,1,1,0.5,0.5,27.5,0,,0,0,-3126
1/30/2026 13:40,-50000,-50000.4,-2506,-3128,-3131,-3130,-3130,33,30,28.5,30,29.5,28.5,30.5,29.5,30,29,-3127,-3127,-3126,-3130,-3134,30,30.5,29.5,28,41.5,-3127,-3129,-3129,-3131,-3130,1,1,0.5,0.5,28.5,0,,0,0,-3129
1/30/2026 13:40,-50000,-50001,-2507,-3133,-3128,-3130,-3129,33,30,29,30,29.5,28.5,30.5,30,30.5,29,-3129,-3129,-3130,-3131,-3131,30,30.5,29.5,28,41.5,-3128,-3129,-3132,-3130,-3128,1,1,0.5,0.5,28.5,0,,0,0,-3134
1/30/2026 13:41,-50000,-50006.8,-2505,-3131,-3132,-3130,-3133,33,30,29,30,29.5,29,30.5,30,30.5,29,-3131,-3132,-3128,-3127,-3131,30,30.5,30,28.5,41.5,-3132,-3128,-3128,-3129,-3132,1,1,0.5,0.5,28.5,0,,0,0,-3129
1/30/2026 13:41,-50000,-50310.5,-2503,-3147,-3148,-3152,-3150,34,30,29,30,29.5,29.5,30.5,30.5,30.5,29,-3150,-3149,-3148,-3146,-3144,30,30.5,30,29,40.5,-3149,-3150,-3149,-3151,-3150,1,1,0.5,0.5,28.5,0,,0,0,-3149
1/30/2026 13:42,-50000,-50096.6,-2508,-3136,-3136,-3138,-3135,34,30.5,29.5,30,29.5,29.5,30.5,30.5,30.5,29,-3137,-3134,-3136,-3135,-3140,30,30.5,30,29,40.5,-3133,-3137,-3134,-3136,-3135,1,1,0.5,0.5,28.5,0,,0,0,-3137
1/30/2026 13:42,-50000,-50074.4,-2506,-3137,-3132,-3131,-3134,34,31,29.5,30,30.5,29.5,31,30.5,31,29,-3132,-3136,-3134,-3134,-3133,31,31,30.5,29,40.5,-3132,-3132,-3133,-3133,-3130,1,1,0.5,0.5,28.5,0,,0,0,-3133
1/30/2026 13:43,-50000,-50078.6,-2504,-3132,-3136,-3132,-3132,34,31,29.5,30.5,30.5,29.5,31.5,30.5,31,29.5,-3135,-3134,-3132,-3132,-3133,31,31,30.5,29,40.5,-3135,-3131,-3135,-3134,-3138,1,1,0.5,0.5,29.5,0,,0,0,-3134
1/30/2026 13:43,-50000,-50078.4,-2506,-3134,-3136,-3132,-3136,34,31,29.5,31,30.5,29.5,31.5,31,31,30,-3135,-3139,-3135,-3134,-3132,31,31.5,30.5,29,40.5,-3136,-3133,-3134,-3131,-3138,1,1,0.5,0.5,29.5,0,,0,0,-3133
1/30/2026 13:44,-50000,-50084.1,-2504,-3132,-3137,-3138,-3132,34.5,31,30,31,30.5,30,31.5,31,31.5,30,-3134,-3137,-3130,-3132,-3131,31,31.5,30.5,29,40.5,-3135,-3135,-3139,-3137,-3134,1,1,0.5,0.5,29.5,0,,0,0,-3135
1/30/2026 13:44,-50000,-50084.5,-2505,-3134,-3134,-3135,-3134,34.5,31,30,31,30.5,30.5,31.5,31.5,31.5,30,-3133,-3134,-3134,-3138,-3135,31,31.5,31,30,40.5,-3131,-3134,-3137,-3135,-3132,1,1,0.5,0.5,29.5,0,,0,0,-3134
1/30/2026 13:45,-50000,-50077.3,-2504,-3131,-3133,-3136,-3129,35,31.5,30,31,30.5,30.5,31.5,31.5,31.5,30,-3131,-3136,-3133,-3132,-3132,31,31.5,31,30,41,-3133,-3134,-3136,-3135,-3135,1,1,0.5,0.5,29.5,0,,0,0,-3138
1/30/2026 13:45,-50000,-50085.1,-2505,-3131,-3133,-3138,-3131,35,31.5,30.5,31,30.5,30.5,31.5,31.5,32,30,-3132,-3132,-3137,-3137,-3136,31.5,31.5,31,30,41,-3130,-3132,-3134,-3137,-3136,1,1,0.5,0.5,29.5,0,,0,0,-3134
1/30/2026 13:46,-50000,-50084.9,-2504,-3135,-3135,-3137,-3133,35,32,30.5,31.5,31.5,30.5,32.5,31.5,32,30,-3134,-3137,-3136,-3136,-3136,32,32,31.5,30,41,-3134,-3136,-3137,-3138,-3134,1,1,0.5,0.5,30,0,,0,0,-3137
1/30/2026 13:46,-50000,-50089.8,-2509,-3135,-3132,-3135,-3134,35,32,30.5,32,31.5,30.5,32.5,31.5,32,31,-3134,-3130,-3136,-3136,-3137,32,32.5,31.5,30,41,-3133,-3133,-3134,-3135,-3133,1,1,0.5,0.5,30.5,0,,0,0,-3133
1/30/2026 13:47,-50000,-50092.2,-2507,-3134,-3133,-3136,-3130,35.5,32,31,32,31.5,30.5,32.5,32,32,31,-3129,-3132,-3134,-3134,-3134,32,32.5,31.5,30,41,-3131,-3134,-3132,-3137,-3134,1,1,0.5,0.5,30.5,0,,0,0,-3134
1/30/2026 13:47,-50000,-50078.7,-2504,-3130,-3135,-3137,-3129,35.5,32,31,32,31.5,31,32.5,32,32.5,31,-3131,-3130,-3137,-3134,-3131,32,32.5,31.5,30.5,41,-3133,-3135,-3130,-3136,-3130,1,1,0.5,0.5,30.5,0,,0,0,-3133
1/30/2026 13:48,-50000,-50080.5,-2506,-3131,-3134,-3132,-3129,36,32.5,31,32,31.5,31.5,32.5,32.5,32.5,31,-3133,-3132,-3136,-3133,-3134,32,32.5,32,31,43.5,-3131,-3137,-3130,-3134,-3131,1,1,0.5,0.5,30.5,0,,0,0,-3132
1/30/2026 13:48,-50000,-50079.9,-2504,-3135,-3134,-3133,-3133,36,32.5,31,32,31.5,31.5,32.5,32.5,32.5,31,-3135,-3133,-3136,-3134,-3136,32,32.5,32,31,44,-3134,-3137,-3131,-3136,-3131,1,1,0.5,0.5,30.5,0,,0,0,-3133
1/30/2026 13:49,-50000,-50078,-2504,-3131,-3134,-3132,-3134,36,32.5,31.5,32,32,31.5,33.5,32.5,33,31,-3135,-3134,-3132,-3131,-3132,32.5,33,32.5,31,44,-3134,-3131,-3134,-3132,-3133,1,1,0.5,0.5,30.5,0,,0,0,-3134
1/30/2026 13:49,-50000,-50083,-2506,-3134,-3131,-3131,-3130,36,33,31.5,32.5,32.5,31.5,33.5,32.5,33,31.5,-3133,-3129,-3131,-3132,-3133,33,33,32.5,31,44,-3133,-3133,-3132,-3132,-3131,1,1,0.5,0.5,31,0,,0,0,-3132
1/30/2026 13:50,-50000,-50081.1,-2505,-3134,-3134,-3136,-3132,36.5,33,31.5,33,32.5,31.5,33.5,33,33,32,-3136,-3134,-3133,-3129,-3129,33,33.5,32.5,31,44,-3132,-3132,-3136,-3135,-3135,1,1,0.5,0.5,31.5,0,,0,0,-3137
1/30/2026 13:50,-50000,-50080.5,-2502,-3133,-3133,-3132,-3131,36.5,33,32,33,32.5,32,33.5,33,33.5,32,-3132,-3134,-3131,-3132,-3136,33,33.5,32.5,31,44.5,-3133,-3132,-3135,-3135,-3135,1,1,0.5,0.5,31.5,0,,0,0,-3134
1/30/2026 13:51,-50000,-50092.3,-2502,-3130,-3135,-3131,-3131,37,33.5,32,33,32.5,32,33.5,33.5,33.5,32,-3136,-3134,-3137,-3131,-3130,33,33.5,32.5,31.5,44.5,-3131,-3133,-3131,-3130,-3132,1,1,0.5,0.5,31.5,0,,0,0,-3134
1/30/2026 13:51,-50000,-50071.3,-2502,-3132,-3129,-3127,-3133,37,33.5,32,33,32.5,32.5,33.5,33.5,33.5,32,-3135,-3134,-3133,-3130,-3130,33,33.5,33,32,45,-3128,-3130,-3132,-3131,-3130,1,1,0.5,0.5,31.5,0,,0,0,-3132
1/30/2026 13:52,-50000,-50262.4,-2502,-3270,-3270,-3259,-3265,37,33.5,32,33,32.5,32.5,34,33.5,33.5,32,-3275,-3277,-3260,-3262,-3262,33.5,34,33,32,45,-3270,-3268,-3261,-3261,-1285,1,1,0.5,0.5,31.5,0,,0,0,-3261
1/30/2026 13:52,-50000,-50054.4,-2503,-3128,-3128,-3126,-3131,37,33.5,32.5,33,33,32.5,34.5,33.5,34,32.5,-3133,-3128,-3128,-3125,-3130,34,34,33.5,32,43.5,-3128,-3129,-3126,-3130,-3128,1,1,0.5,0.5,31.5,0,,0,0,-3131
1/30/2026 13:53,-50000,-50054.1,-2501,-3130,-3131,-3130,-3130,37.5,34,32.5,34,33.5,32.5,34.5,34,34,33,-3129,-3128,-3131,-3128,-3124,34,34,33.5,32,43.5,-3125,-3128,-3129,-3129,-3125,1,1,0.5,0.5,32,0,,0,0,-3129
1/30/2026 13:53,-50000,-50056.5,-2502,-3129,-3131,-3128,-3133,37.5,34,32.5,34,33.5,32.5,34.5,34,34,33,-3130,-3129,-3129,-3129,-3129,34,34.5,33.5,32,43.5,-3130,-3130,-3130,-3129,-3130,1,1,0.5,0.5,32.5,0,,0,0,-3132
1/30/2026 13:54,-50000,-50059.4,-2501,-3127,-3130,-3129,-3129,37.5,34,33,34,33.5,33,34.5,34.5,34.5,33,-3131,-3129,-3133,-3126,-3129,34,34.5,33.5,32.5,43.5,-3125,-3126,-3127,-3128,-3127,1,1,0.5,0.5,32.5,0,,0,0,-3132
1/30/2026 13:54,-50000,-50058.5,-2503,-3127,-3129,-3128,-3132,38,34,33,34,33.5,33.5,34.5,34.5,34.5,33,-3130,-3130,-3131,-3125,-3128,34,34.5,33.5,32.5,44,-3126,-3127,-3129,-3128,-3128,1,1,0.5,0.5,32.5,0,,0,0,-3130
1/30/2026 13:55,-50000,-50057.7,-2506,-3128,-3129,-3131,-3124,38,34.5,33,34,33.5,33.5,34.5,34.5,34.5,33,-3126,-3125,-3127,-3130,-3130,34,34.5,34,33,44,-3130,-3129,-3126,-3131,-3130,1,1,0.5,0.5,32.5,0,,0,0,-3125
1/30/2026 13:55,-50000,-50069.1,-2500,-3130,-3129,-3128,-3134,38,34.5,33,34,33.5,33.5,35.5,34.5,34.5,33,-3130,-3130,-3134,-3124,-3127,34.5,35,34,33,44,-3129,-3130,-3130,-3132,-3129,1,1,0.5,0.5,32.5,0,,0,0,-3132
1/30/2026 13:56,-50000,-50072.8,-2504,-3125,-3129,-3130,-3131,38.5,34.5,33.5,34.5,34.5,33.5,35.5,34.5,35,33.5,-3132,-3130,-3131,-3132,-3124,35,35,34.5,33,44,-3129,-3133,-3126,-3129,-3128,1,1,0.5,0.5,33,0,,0,0,-3130
1/30/2026 13:56,-50000,-50076.7,-2504,-3129,-3134,-3133,-3128,38.5,35,33.5,34.5,34.5,33.5,35.5,35,35,34,-3130,-3131,-3132,-3131,-3126,35,35.5,34.5,33,44,-3132,-3130,-3126,-3128,-3127,1,1,0.5,0.5,33.5,0,,0,0,-3127
1/30/2026 13:57,-50000,-50090.7,-2504,-3129,-3131,-3131,-3128,38.5,35,34,35,34.5,34,35.5,35,35,34,-3129,-3130,-3129,-3134,-3129,35,35.5,34.5,33,44,-3132,-3129,-3132,-3131,-3131,1,1,0.5,0.5,33.5,0,,0,0,-3127
1/30/2026 13:57,-50000,-50089.3,-2503,-3128,-3128,-3128,-3125,38.5,35,34,35,34.5,34,35.5,35.5,35.5,34,-3127,-3126,-3128,-3129,-3131,35,35.5,34.5,33.5,44,-3130,-3129,-3129,-3132,-3131,1,1,0.5,0.5,33.5,0,,0,0,-3131
1/30/2026 13:58,-50000,-49300.8,-2506,-3158,-3157,-3155,-3158,39,35.5,34,35,34.5,34.5,35.5,35.5,35.5,34,-3149,-3160,-3164,-3156,-3164,35,35.5,35,34,37.5,-3157,-3161,-3156,-3156,-2643,1,1,0.5,0.5,33.5,0,,0,0,-3161
1/30/2026 13:58,-50000,-50064.6,-2505,-3128,-3129,-3131,-3126,39,35.5,34,35,34.5,34.5,36,35.5,35.5,34,-3129,-3125,-3127,-3131,-3127,35.5,36,35,34,37.5,-3128,-3128,-3129,-3128,-3130,1,1,0.5,0.5,33.5,0,,0,0,-3129
1/30/2026 13:59,-50000,-50071.2,-2505,-3131,-3128,-3128,-3127,39.5,35.5,34,35,34.5,34.5,36.5,35.5,36,34.5,-3128,-3126,-3126,-3126,-3131,35.5,36,35.5,34,37.5,-3123,-3128,-3128,-3132,-3127,1,1,0.5,0.5,33.5,0,,0,0,-3128
1/30/2026 13:59,-50000,-50075.5,-2505,-3127,-3129,-3128,-3127,39.5,35.5,34.5,35,35.5,34.5,36.5,35.5,36,35,-3126,-3128,-3126,-3127,-3131,36,36,35.5,34,37.5,-3125,-3126,-3128,-3129,-3130,1,1,0.5,0.5,34,0,,0,0,-3129
1/30/2026 14:00,-50000,-50072.7,-2500,-3127,-3124,-3125,-3130,39.5,36,34.5,36,35.5,35,36.5,36,36,35,-3124,-3125,-3130,-3124,-3127,36,36.5,35.5,34,37.5,-3124,-3125,-3125,-3127,-3124,1,1,0.5,0.5,34.5,0,,0,0,-3124
1/30/2026 14:00,-50000,-50232.5,-2504,-3101,-3099,-3101,-3103,39.5,36,35,36,35.5,35,36.5,36.5,36,35,-3103,-3105,-3103,-3100,-3103,36,36.5,35.5,34.5,37.5,-3101,-3098,-3102,-3103,-3103,1,1,0.5,0.5,34.5,0,,0,0,-3098
1/30/2026 14:01,-50000,-50036.1,-2503,-3126,-3124,-3125,-3124,39.5,36.5,35,36,35.5,35.5,36.5,36.5,36.5,35,-3127,-3130,-3126,-3128,-3124,36,36.5,35.5,34.5,37.5,-3131,-3124,-3124,-3126,-3126,1,1,0.5,0.5,34.5,0,,0,0,-3125
1/30/2026 14:01,-50000,-49907,-2508,-3127,-3130,-3130,-3126,40,36.5,35,36,35.5,35.5,36.5,36.5,36.5,35,-3127,-3128,-3126,-3131,-3127,36,36.5,36,35,38,-3130,-3128,-3128,-3125,-3130,1,1,0.5,0.5,34.5,0,,0,0,-3127
1/30/2026 14:02,-50000,-50087.3,-2505,-3128,-3130,-3133,-3131,40.5,36.5,35,36,35.5,35.5,37.5,36.5,36.5,35.5,-3130,-3131,-3126,-3130,-3128,36.5,37,36,35,38,-3129,-3129,-3131,-3127,-3130,1,1,0.5,0.5,34.5,0,,0,0,-3131
1/30/2026 14:02,-50000,-49943.1,-2508,-3127,-3131,-3131,-3128,40.5,36.5,35,36,36,35.5,37.5,36.5,36.5,36,-3131,-3130,-3130,-3128,-3127,36.5,37,36.5,35,38,-3129,-3130,-3130,-3128,-3131,1,1,0.5,0.5,35,0,,0,0,-3131
1/30/2026 14:03,-50000,-50048.6,-2503,-3124,-3120,-3122,-3124,40.5,36.5,35.5,36.5,36.5,35.5,37.5,36.5,37,36,-3125,-3126,-3120,-3123,-3124,37,37.5,36.5,35,38,-3126,-3123,-3121,-3120,-3122,1,1,0.5,0.5,35.5,0,,0,0,-3121
1/30/2026 14:03,-50000,-50050.4,-2503,-3124,-3124,-3120,-3121,40.5,37,35.5,37,36.5,36,37.5,37.5,37,36,-3124,-3124,-3121,-3122,-3121,37,37.5,36.5,35.5,38,-3124,-3124,-3123,-3123,-3122,1,1,0.5,0.5,35.5,0,,0,0,-3127
1/30/2026 14:04,-50000,-50057.4,-2504,-3125,-3125,-3123,-3125,40.5,37,36,37,36.5,36,37.5,37.5,37.5,36,-3121,-3121,-3122,-3120,-3126,37,37.5,36.5,35.5,38,-3123,-3123,-3120,-3126,-3120,1,1,0.5,0.5,35.5,0,,0,0,-3122
1/30/2026 14:04,-50000,-49822.2,-2504,-3154,-3154,-3153,-3152,41.5,37.5,36,37,36.5,36.5,37.5,37.5,37.5,36,-3153,-3149,-3153,-3152,-3154,37,37.5,36.5,35.5,38.5,-3152,-3152,-3152,-3155,-3151,1,1,0.5,0.5,35.5,0,,0,0,-3149
1/30/2026 14:05,-50000,-50100.3,-2503,-3128,-3124,-3121,-3128,41.5,37.5,36,37,36.5,36.5,38,37.5,37.5,36,-3126,-3126,-3123,-3129,-3123,37,38,37,36,38.5,-3128,-3123,-3123,-3125,-3125,1,1,0.5,0.5,35.5,0,,0,0,-3127
1/30/2026 14:05,-50000,-50082.6,-2507,-3125,-3122,-3121,-3124,41.5,37.5,36,37,36.5,36.5,38.5,37.5,37.5,36.5,-3120,-3124,-3125,-3121,-3126,37.5,38,37,36,46,-3124,-3124,-3120,-3124,-3120,1,1,0.5,0.5,35.5,0,,0,0,-3124
1/30/2026 14:06,-50000,-50089.8,-2504,-3124,-3122,-3121,-3125,41.5,37.5,36.5,37,37,36.5,38.5,37.5,38,37,-3126,-3125,-3123,-3120,-3125,38,38,37.5,36,48.5,-3126,-3122,-3123,-3123,-3124,1,1,0.5,0.5,36,0,,0,0,-3125
1/30/2026 14:06,-50000,-50090.4,-2503,-3122,-3124,-3124,-3119,41.5,37.5,36.5,38,37.5,37,38.5,37.5,38,37,-3121,-3122,-3125,-3119,-3126,38,38.5,37.5,36.5,48.5,-3123,-3121,-3120,-3123,-3118,1,1,0.5,0.5,36.5,0,,0,0,-3122
1/30/2026 14:07,-50000,-50710.1,-2506,-3151,-3154,-3155,-3151,41.5,38,36.5,38,37.5,37,38.5,38.5,38,37,-3154,-3152,-3155,-3152,-3154,38,38.5,37.5,36.5,48.5,-3153,-3153,-3155,-3155,-3151,1,1,0.5,0.5,36.5,0,,0,0,-3152
1/30/2026 14:07,-50000,-49610.9,-2505,-3143,-3145,-3143,-3144,42.5,38.5,37,38,37.5,37,38.5,38.5,38.5,37,-3144,-3144,-3147,-3142,-3143,38,38.5,37.5,36.5,48.5,-3143,-3147,-3145,-3143,-3144,1,1,0.5,0.5,36.5,0,,0,0,-3144
1/30/2026 14:08,-50000,-50077.7,-2503,-3120,-3122,-3121,-3122,42.5,38.5,37,38,37.5,37.5,39,38.5,38.5,37,-3125,-3122,-3118,-3124,-3122,38,38.5,38,36.5,49,-3124,-3120,-3122,-3122,-3124,1,1,0.5,0.5,36.5,0,,0,0,-3122
1/30/2026 14:08,-50000,-50092.2,-2504,-3123,-3120,-3123,-3122,42.5,38.5,37,38,37.5,37.5,39.5,38.5,38.5,37.5,-3122,-3120,-3119,-3123,-3122,38.5,39,38,37,49,-3124,-3121,-3121,-3123,-3122,1,1,0.5,0.5,36.5,0,,0,0,-3125
1/30/2026 14:09,-50000,-50092,-2507,-3121,-3121,-3125,-3117,42.5,38.5,37,38,37.5,37.5,39.5,38.5,38.5,38,-3121,-3119,-3123,-3121,-3121,38.5,39,38,37,49,-3121,-3121,-3118,-3122,-3119,1,1,0.5,0.5,36.5,0,,0,0,-3120
1/30/2026 14:09,-50000,-50065.7,-2504,-3120,-3119,-3115,-3119,42.5,38.5,37.5,38,38,37.5,39.5,38.5,39,38,-3119,-3124,-3121,-3124,-3118,39,39.5,38.5,37.5,49,-3119,-3119,-3120,-3120,-3120,1,1,0.5,0.5,37,0,,0,0,-3120
