Time (America/New_York),Tumbleweed 1.P command (from Fleet) (kWinCloud),Tumbleweed 1.P measured (kW),Unit #17 (12A1).kW Measured (kW),Unit #18 (12A2).kW Measured (kW),Unit #19 (12A3).kW Measured (kW),Unit #20 (12A4).kW Measured (kW),Unit #21 (12A5).kW Measured (kW),Unit #17 (12A1).State of Charge (SoC),Unit #18 (12A2).State of Charge (SoC),Unit #19 (12A3).State of Charge (SoC),Unit #20 (12A4).State of Charge (SoC),Unit #21 (12A5).State of Charge (SoC),Unit #22 (12A6).State of Charge (SoC),Unit #23 (12A7).State of Charge (SoC),Unit #24 (12A8).State of Charge (SoC),Unit #25 (12B1).State of Charge (SoC),Unit #26 (12B2).State of Charge (SoC),Unit #22 (12A6).kW Measured (kW),Unit #23 (12A7).kW Measured (kW),Unit #24 (12A8).kW Measured (kW),Unit #25 (12B1).kW Measured (kW),Unit #26 (12B2).kW Measured (kW),Unit #27 (12B3).State of Charge (SoC),Unit #28 (12B4).State of Charge (SoC),Unit #29 (12B5).State of Charge (SoC),Unit #30 (12B6).State of Charge (SoC),Unit #31 (12B7).State of Charge (SoC),Unit #27 (12B3).kW Measured (kW),Unit #28 (12B4).kW Measured (kW),Unit #29 (12B5).kW Measured (kW),Unit #30 (12B6).kW Measured (kW),Unit #31 (12B7).kW Measured (kW),Unit #01 (11A1).State of Charge (SoC),Unit #02 (11A2).State of Charge (SoC),Unit #03 (11A3).State of Charge (SoC),Unit #04 (11A4).State of Charge (SoC),Unit #32 (12B8).State of Charge (SoC),Unit #01 (11A1).kW Measured (kW),Unit #02 (11A2).kW Measured (kW),Unit #03 (11A3).kW Measured (kW),Unit #04 (11A4).kW Measured (kW),Unit #32 (12B8).kW Measured (kW)
1/30/2026 14:10,-50000,-50065.6,-2505,-3119,-3123,-3122,-3117,42.5,38.5,37.5,39,38.5,38,39.5,39,39,38,-3120,-3117,-3123,-3116,-3118,39,39.5,38.5,37.5,49.5,-3118,-3121,-3118,-3114,-3117,1,1,0.5,0.5,37.5,0,,0,0,-3119
1/30/2026 14:10,-50000,-50066.6,-2504,-3120,-3121,-3117,-3119,43,39.5,38,39,38.5,38,39.5,39.5,39.5,38,-3122,-3118,-3119,-3121,-3119,39,39.5,38.5,37.5,49.5,-3119,-3118,-3116,-3119,-3115,1,1,0.5,0.5,37.5,0,,0,0,-3121
1/30/2026 14:11,-50000,-50068,-2508,-3119,-3122,-3121,-3117,43.5,39.5,38,39,38.5,38,39.5,39.5,39.5,38,-3119,-3118,-3120,-3118,-3116,39,39.5,38.5,37.5,50,-3118,-3121,-3118,-3115,-3116,1,1,0.5,0.5,37.5,0,,0,0,-3119
1/30/2026 14:11,-50000,-50073.9,-2502,-3121,-3116,-3115,-3118,43.5,39.5,38,39,38.5,38.5,40,39.5,39.5,38.5,-3118,-3120,-3119,-3120,-3121,39,39.5,39,37.5,50,-3119,-3116,-3121,-3119,-3121,1,1,0.5,0.5,37.5,0,,0,0,-3119
1/30/2026 14:12,-50000,-50074.1,-2505,-3121,-3119,-3115,-3121,43.5,39.5,38,39,38.5,38.5,40.5,39.5,39.5,38.5,-3123,-3123,-3120,-3120,-3119,39.5,40,39,38,50,-3121,-3120,-3118,-3120,-3120,1,1,0.5,0.5,37.5,0,,0,0,-3121
1/30/2026 14:12,-50000,-50075.9,-2507,-3115,-3121,-3121,-3119,43.5,39.5,38,39,39,38.5,40.5,39.5,40,39,-3121,-3115,-3116,-3118,-3117,39.5,40,39.5,38,48.5,-3119,-3120,-3119,-3118,-3119,1,1,0.5,0.5,38,0,,0,0,-3118
1/30/2026 14:13,-50000,-50086.3,-2507,-3115,-3122,-3121,-3117,44,39.5,38.5,39,39.5,39,40.5,40,40,39,-3118,-3115,-3119,-3119,-3117,40,40.5,39.5,38.5,48.5,-3121,-3122,-3117,-3118,-3121,1,1,0.5,0.5,38.5,0,,0,0,-3121
1/30/2026 14:13,-50000,-50080.1,-2504,-3123,-3119,-3117,-3120,44,39.5,38.5,40,39.5,39,40.5,40.5,40,39,-3122,-3118,-3118,-3119,-3123,40,40.5,39.5,38.5,48.5,-3120,-3120,-3119,-3123,-3121,1,1,0.5,0.5,38.5,0,,0,0,-3121
1/30/2026 14:14,-50000,-50092,-2505,-3117,-3123,-3122,-3118,44.5,40.5,39,40,39.5,39,40.5,40.5,40,39,-3120,-3117,-3117,-3117,-3117,40,40.5,39.5,38.5,48.5,-3119,-3122,-3121,-3118,-3120,1,1,0.5,0.5,38.5,0,,0,0,-3121
1/30/2026 14:14,-50000,-50063.7,-2503,-3117,-3115,-3118,-3117,44.5,40.5,39,40,39.5,39.5,41,40.5,40.5,39,-3120,-3121,-3116,-3120,-3114,40,40.5,39.5,38.5,50.5,-3117,-3118,-3116,-3119,-3116,1,1,0.5,0.5,38.5,0,,0,0,-3116
1/30/2026 14:15,-50000,-50013.4,-2505,-3113,-3113,-3113,-3109,44.5,40.5,39,40,39.5,39.5,41.5,40.5,40.5,39.5,-3110,-3109,-3110,-3112,-3110,40.5,41,40,39,50.5,-3115,-3113,-3111,-3114,-3111,1,1,0.5,0.5,38.5,0,,0,0,-3115
1/30/2026 14:15,-50000,-50019.2,-2508,-3112,-3116,-3111,-3114,44.5,40.5,39,40,39.5,39.5,41.5,40.5,40.5,40,-3117,-3114,-3111,-3114,-3109,40.5,41,40,39,50.5,-3117,-3112,-3108,-3113,-3110,1,1,0.5,0.5,39,0,,0,0,-3112
1/30/2026 14:16,-50000,-50024.4,-2503,-3111,-3113,-3112,-3117,45,40.5,39.5,40,40,39.5,41.5,41,41,40,-3113,-3113,-3116,-3114,-3114,40.5,41,40.5,39.5,50.5,-3111,-3112,-3111,-3115,-3111,1,1,0.5,0.5,39,0,,0,0,-3115
1/30/2026 14:16,-50000,-50015.9,-2505,-3109,-3117,-3114,-3109,45.5,40.5,39.5,41,40.5,40,41.5,41,41,40,-3110,-3110,-3115,-3112,-3111,41,41.5,40.5,39.5,50.5,-3116,-3115,-3112,-3113,-3116,1,1,0.5,0.5,39.5,0,,0,0,-3116
1/30/2026 14:17,-50000,-51165.4,-2506,-3148,-3147,-3148,-3148,45.5,41.5,39.5,41,40.5,40,41.5,41,41,40,-3147,-3147,-3148,-3145,-3144,41,41.5,40.5,39.5,51,-3152,-3150,-3150,-3144,-3067,1,1,0.5,0.5,39.5,0,,0,0,-3150
1/30/2026 14:17,-50000,-50069.3,-2507,-3338,-3342,-3341,-3338,45.5,41.5,40,41,40.5,40,42,41.5,41.5,40,-3339,-3341,-3339,-3340,-3341,41,41.5,40.5,39.5,51,-3341,-3344,-3341,-3339,-7,1,1,0.5,0.5,39.5,0,,0,0,-3343
1/30/2026 14:18,-50000,-50057.2,-2509,-3334,-3338,-3337,-3338,45.5,41.5,40,41,40.5,40.5,42,41.5,41.5,40,-3337,-3337,-3336,-3336,-3338,41,42,41,39.5,43.5,-3339,-3338,-3340,-3336,-6,1,1,0.5,0.5,39.5,0,,0,0,-3339
1/30/2026 14:18,-50000,-50067.8,-2501,-3337,-3336,-3336,-3337,46,41.5,40,41,40.5,40.5,42.5,41.5,41.5,41,-3333,-3336,-3336,-3336,-3338,41.5,42,41,40,41,-3334,-3336,-3338,-3336,-5,1,1,0.5,0.5,40,0,,0,0,-3339
1/30/2026 14:19,-50000,-50071.3,-2508,-3338,-3335,-3338,-3336,46,41.5,40,41,41,40.5,42.5,41.5,42,41,-3338,-3338,-3334,-3338,-3335,41.5,42,41,40.5,41,-3337,-3336,-3339,-3332,-8,1,1,0.5,0.5,40,0,,0,0,-3337
1/30/2026 14:19,-50000,-50080.7,-2503,-3339,-3334,-3335,-3337,46,41.5,40.5,41,41.5,41,42.5,42,42,41,-3339,-3341,-3337,-3339,-3336,42,42.5,41.5,40.5,41,-3336,-3335,-3336,-3338,0,1,1,0.5,0.5,40.5,0,,0,0,-3332
1/30/2026 14:20,-50000,-50086.3,-2506,-3335,-3335,-3338,-3336,46.5,42,40.5,42,41.5,41,42.5,42,42,41,-3335,-3334,-3338,-3335,-3334,42,42.5,41.5,40.5,41,-3336,-3337,-3336,-3337,0,1,1,0.5,0.5,40.5,0,,0,0,-3336
1/30/2026 14:20,-50000,-50027.5,-2504,-3331,-3333,-3335,-3331,46.5,42.5,41,42,41.5,41.5,42.5,42.5,42.5,41,-3335,-3333,-3334,-3332,-3333,42,42.5,41.5,40.5,41,-3334,-3336,-3335,-3333,0,1,1,0.5,0.5,40.5,0,,0,0,-3333
1/30/2026 14:21,-50000,-50006.7,-2502,-3329,-3325,-3326,-3328,46.5,42.5,41,42,41.5,41.5,43,42.5,42.5,41,-3331,-3333,-3329,-3327,-3328,42,43,42,40.5,41,-3329,-3327,-3328,-3332,0,1,1,0.5,0.5,40.5,0,,0,0,-3327
1/30/2026 14:21,-50000,-50038.1,-2507,-3327,-3328,-3329,-3326,47,42.5,41,42,41.5,41.5,43.5,42.5,42.5,42,-3325,-3326,-3326,-3325,-3327,42.5,43,42,41,41,-3328,-3331,-3327,-3324,-19,1,1,0.5,0.5,40.5,0,,0,0,-3329
1/30/2026 14:22,-50000,-49987.2,-2504,-3330,-3327,-3322,-3334,47,42.5,41,42,42,41.5,43.5,43,43,42,-3328,-3329,-3327,-3329,-3328,42.5,43,42,41.5,41,-3328,-3329,-3329,-3331,-4,1,1,0.5,0.5,41,0,,0,0,-3327
1/30/2026 14:22,-50000,-50001.1,-2504,-3106,-3104,-3104,-3106,47.5,42.5,41.5,42,42.5,42,43.5,43,43,42,-3106,-3109,-3104,-3102,-3105,43,43,42.5,41.5,41.5,-3106,-3107,-3103,-3107,-3107,1,1,0.5,0.5,41,0,,0,0,-3108
1/30/2026 14:23,-50000,-49961.1,-2504,-3104,-3107,-3108,-3106,47.5,43,41.5,43,42.5,42,43.5,43,43,42,-3108,-3105,-3104,-3106,-3105,43,43.5,42.5,41.5,42,-3108,-3108,-3109,-3106,-3108,1,1,0.5,0.5,41.5,0,,0,0,-3108
1/30/2026 14:23,-50000,-49983.1,-2507,-3110,-3109,-3108,-3111,47.5,43.5,42,43,42.5,42,43.5,43.5,43,42,-3113,-3112,-3109,-3111,-3108,43,43.5,42.5,41.5,42,-3110,-3112,-3111,-3110,-3112,1,1,0.5,0.5,41.5,0,,0,0,-3110
1/30/2026 14:24,-50000,-49970.9,-2505,-3110,-3110,-3116,-3110,47.5,43.5,42,43,42.5,42.5,44,43.5,43.5,42,-3112,-3110,-3115,-3109,-3110,43,43.5,42.5,41.5,42,-3110,-3114,-3110,-3111,-3112,1,1,0.5,0.5,41.5,0,,0,0,-3113
1/30/2026 14:24,-50000,-50057.5,-2501,-3106,-3112,-3110,-3107,48,43.5,42,43,42.5,42.5,44,43.5,43.5,42.5,-3104,-3106,-3108,-3111,-3107,43,44,43,41.5,42,-3108,-3109,-3107,-3106,-3108,1,1,0.5,0.5,41.5,0,,0,0,-3106
1/30/2026 14:25,-50000,-49983.8,-2502,-3109,-3110,-3110,-3107,48,43.5,42,43,42.5,42.5,44.5,43.5,43.5,43,-3107,-3107,-3111,-3112,-3107,43.5,44,43,42.5,42,-3109,-3108,-3108,-3107,-3107,1,1,0.5,0.5,42,0,,0,0,-3108
1/30/2026 14:25,-50000,-49989.2,-2503,-3113,-3110,-3108,-3111,48.5,43.5,42,43,43,42.5,44.5,44,44,43,-3112,-3114,-3110,-3112,-3111,43.5,44,43.5,42.5,42.5,-3110,-3110,-3112,-3112,-3113,1,1,0.5,0.5,42,0,,0,0,-3114
1/30/2026 14:26,-50000,-49958.3,-2500,-3111,-3108,-3109,-3108,48.5,43.5,42.5,43.5,43.5,43,44.5,44,44,43,-3107,-3106,-3104,-3111,-3109,44,44,43.5,42.5,43,-3107,-3105,-3109,-3109,-3108,1,1,0.5,0.5,42.5,0,,0,0,-3105
1/30/2026 14:26,-50000,-49981,-2504,-3105,-3106,-3107,-3106,48.5,44,42.5,44,43.5,43,44.5,44,44,43,-3109,-3108,-3109,-3106,-3108,44,44.5,43.5,42.5,43,-3105,-3107,-3108,-3107,-3105,1,1,0.5,0.5,42.5,0,,0,0,-3106
1/30/2026 14:27,-50000,-49987.2,-2502,-3107,-3106,-3106,-3109,49,44.5,43,44,43.5,43.5,45,44.5,44.5,43,-3106,-3106,-3105,-3110,-3107,44,44.5,43.5,42.5,43,-3108,-3106,-3108,-3106,-3105,1,1,0.5,0.5,42.5,0,,0,0,-3110
1/30/2026 14:27,-50000,-50091.7,-2504,-3108,-3110,-3112,-3108,49,44.5,43,44,43.5,43.5,45,44.5,44.5,43,-3111,-3111,-3111,-3111,-3109,44,45,43.5,42.5,43,-3110,-3113,-3111,-3105,-3110,1,1,0.5,0.5,42.5,0,0,0,0,-3109
1/30/2026 14:28,-50000,-50007.4,-2505,-3115,-3114,-3111,-3113,49,44.5,43,44,43.5,43.5,45.5,44.5,44.5,44,-3111,-3109,-3110,-3111,-3111,44.5,45,44,43,43,-3114,-3110,-3112,-3112,-3113,1,1,0.5,0.5,43,0,0,0,0,-3112
1/30/2026 14:28,-50000,-50023.6,-2504,-3115,-3109,-3110,-3111,49.5,44.5,43,44,43.5,43.5,45.5,45,44.5,44,-3114,-3113,-3110,-3111,-3114,44.5,45,44,43.5,43,-3109,-3109,-3111,-3114,-3112,1,1,0.5,0.5,43,0,0,0,0,-3112
1/30/2026 14:29,-50000,-49870.3,-2502,-3111,-3109,-3108,-3111,49.5,44.5,43.5,44,44,44,45.5,45,45,44,-3107,-3108,-3106,-3110,-3107,44.5,45,44.5,43.5,43.5,-3109,-3110,-3107,-3108,-3111,1,1,0.5,0.5,43,0,0,0,0,-3109
1/30/2026 14:29,-50000,-50298.6,-2503,-3110,-3108,-3107,-3106,49.5,44.5,43.5,44.5,44.5,44,45.5,45,45,44,-3110,-3107,-3111,-3104,-3107,45,45.5,44.5,43.5,44,-3108,-3110,-3105,-3107,-3110,1,1,0.5,0.5,43.5,0,0,0,0,-3107
1/30/2026 14:30,-50000,-49999.6,-2501,-3111,-3111,-3106,-3109,50,45,43.5,45,44.5,44,45.5,45,45,44,-3107,-3112,-3109,-3108,-3112,45,45.5,44.5,43.5,44,-3109,-3111,-3109,-3113,-3112,1,1,0.5,0.5,43.5,0,0,0,0,-3112
1/30/2026 14:30,-50000,-49989.9,-2505,-3111,-3113,-3110,-3111,50,45.5,44,45,44.5,44.5,46,45.5,45.5,44,-3111,-3110,-3108,-3111,-3109,45,45.5,44.5,43.5,44,-3111,-3110,-3109,-3110,-3109,1,1,0.5,0.5,43.5,0,0,0,0,-3110
1/30/2026 14:31,-50000,-50005.9,-2507,-3046,-3047,-3028,-3043,50.5,45.5,44,45,44.5,44.5,46,45.5,45.5,44.5,-3040,-3036,-3024,-3016,-3020,45,46,44.5,43.5,44,-3037,-3049,-3040,-3018,-3038,1,1,0.5,0.5,44,0,-523,0,0,-3047
1/30/2026 14:31,-50000,-50020.5,-2502,-2916,-2915,-2914,-2917,50.5,45.5,44,45,44.5,44.5,46.5,45.5,45.5,45,-2913,-2916,-2918,-2912,-2918,45.5,46,45,44.5,44,-2915,-2917,-2914,-2917,-2918,1,1,0.5,0.5,44,0,-2917,0,0,-2916
1/30/2026 14:32,-50000,-50017.6,-2504,-2915,-2917,-2919,-2914,50.5,45.5,44,45,44.5,44.5,46.5,46,45.5,45,-2916,-2916,-2916,-2917,-2913,45.5,46,45,44.5,44.5,-2916,-2917,-2914,-2913,-2912,1,1,0.5,0.5,44,0,-2916,0,0,-2916
1/30/2026 14:32,-50000,-50019.7,-2501,-2917,-2914,-2912,-2916,50.5,45.5,44.5,45,45.5,45,46.5,46,46,45,-2915,-2917,-2915,-2914,-2917,46,46,45.5,44.5,44.5,-2914,-2914,-2918,-2914,-2918,1,1,0.5,0.5,44,0,-2916,0,0,-2917
1/30/2026 14:33,-50000,-49922.4,-2507,-3107,-3105,-3105,-3105,51,46,44.5,45.5,45.5,45,46.5,46,46,45,-3107,-3107,-3110,-3106,-3108,46,46.5,45.5,44.5,45,-3108,-3105,-3109,-3108,-3103,1,1,0.5,0.5,44.5,0,-7,0,0,-3101
1/30/2026 14:33,-50000,-49956,-2502,-3105,-3110,-3107,-3106,51.5,46,44.5,46,45.5,45.5,47,46,46,45,-3106,-3105,-3107,-3109,-3103,46,46.5,45.5,44.5,45,-3109,-3107,-3106,-3105,-3108,1,1,0.5,0.5,44.5,0,-4,0,0,-3107
1/30/2026 14:34,-50000,-49961.4,-2503,-3103,-3109,-3108,-3105,51.5,46.5,45,46,45.5,45.5,47,46.5,46.5,45,-3106,-3103,-3107,-3107,-3106,46,47,45.5,44.5,45,-3107,-3109,-3109,-3106,-3107,1,1.5,0.5,0.5,44.5,0,0,,0,-3106
1/30/2026 14:34,-50000,-49963.7,-2501,-3106,-3107,-3110,-3106,51.5,46.5,45,46,45.5,45.5,47,46.5,46.5,45.5,-3109,-3107,-3106,-3108,-3106,46,47,46,44.5,45,-3108,-3108,-3111,-3107,-3108,1,1,0.5,0.5,45,0,0,,0,-3109
1/30/2026 14:35,-50000,-49968.6,-2501,-3108,-3106,-3105,-3107,51.5,46.5,45,46,45.5,45.5,47.5,47,46.5,46,-3106,-3105,-3106,-3108,-3105,46.5,47,46,45.5,45,-3104,-3107,-3108,-3108,-3109,1,1,0.5,0.5,45,0,0,,0,-3107
1/30/2026 14:35,-50000,-49966.9,-2502,-3107,-3109,-3112,-3104,52,46.5,45,46,46,46,47.5,47,47,46,-3105,-3105,-3106,-3107,-3102,46.5,47,46,45.5,45.5,-3107,-3108,-3109,-3106,-3110,1,1,0.5,0.5,45,0,0,,0,-3108
1/30/2026 14:36,-50000,-49958,-2502,-3110,-3108,-3110,-3109,52,46.5,45.5,46.5,46.5,46,47.5,47,47,46,-3109,-3107,-3114,-3110,-3108,47,47,46.5,45.5,46,-3105,-3107,-3108,-3106,-3108,1,1,0.5,0.5,45.5,0,0,,0,-3109
1/30/2026 14:36,-50000,-49970.1,-2505,-3109,-3107,-3110,-3104,52.5,47,45.5,46.5,46.5,46,47.5,47,47,46,-3111,-3107,-3104,-3107,-3107,47,47.5,46.5,45.5,46,-3109,-3110,-3112,-3109,-3110,1,1,0.5,0.5,45.5,0,0,,0,-3108
1/30/2026 14:37,-50000,-49973.4,-2502,-3104,-3108,-3109,-3106,52.5,47,46,47,46.5,46.5,48,47,47,46,-3103,-3104,-3109,-3107,-3102,47,47.5,46.5,45.5,46,-3106,-3105,-3106,-3106,-3102,1,1,0.5,0.5,45.5,0,0,,0,-3106
1/30/2026 14:37,-50000,-49970.1,-2506,-3104,-3108,-3109,-3104,52.5,47.5,46,47,46.5,46.5,48,47.5,47.5,46.5,-3106,-3106,-3105,-3108,-3104,47,48,46.5,45.5,46,-3108,-3109,-3108,-3108,-3112,1,1,0.5,0.5,46,0,0,,0,-3107
1/30/2026 14:38,-50000,-49973.2,-2503,-3107,-3109,-3110,-3104,52.5,47.5,46,47,46.5,46.5,48.5,47.5,47.5,46.5,-3103,-3105,-3111,-3107,-3103,47,48,47,46,46,-3107,-3106,-3107,-3107,-3106,1,1,0.5,0.5,46,0,0,,0,-3105
1/30/2026 14:38,-50000,-49966.5,-2505,-3109,-3107,-3106,-3107,53,47.5,46,47,46.5,46.5,48.5,48,47.5,47,-3107,-3106,-3110,-3106,-3107,47.5,48,47,46.5,46.5,-3104,-3109,-3106,-3108,-3104,1,1,0.5,0.5,46,0,0,,0,-3104
1/30/2026 14:39,-50000,-49970.5,-2502,-3110,-3108,-3104,-3109,53.5,47.5,46,47,47.5,47,48.5,48,48,47,-3106,-3106,-3107,-3109,-3107,47.5,48,47,46.5,46.5,-3107,-3108,-3108,-3110,-3104,1,1,0.5,0.5,46,0,0,,0,-3106
1/30/2026 14:39,-50000,-49978.1,-2502,-3107,-3106,-3106,-3110,53.5,48,46.5,47.5,47.5,47,48.5,48,48,47,-3106,-3104,-3108,-3105,-3105,48,48,47.5,46.5,47,-3106,-3106,-3107,-3106,-3107,1,1,0.5,0.5,46.5,0,0,,0,-3106
1/30/2026 14:40,-50000,-49975.3,-2504,-3110,-3106,-3106,-3106,53.5,48,46.5,48,47.5,47.5,49,48,48,47,-3107,-3109,-3104,-3106,-3108,48,48.5,47.5,46.5,47,-3111,-3104,-3107,-3109,-3105,1,1,0.5,0.5,46.5,0,0,,0,-3110
1/30/2026 14:40,-50000,-49984.2,-2507,-3109,-3110,-3108,-3109,53.5,48,47,48,47.5,47.5,49,48,48.5,47,-3108,-3111,-3105,-3104,-3111,48,49,47.5,46.5,47,-3109,-3106,-3106,-3111,-3105,1,1,0.5,0.5,47,0,0,,0,-3108
1/30/2026 14:41,-50000,-49978.2,-2505,-3104,-3106,-3107,-3107,53.5,48.5,47,48,47.5,47.5,49,48.5,48.5,47.5,-3110,-3105,-3110,-3112,-3107,48,49,48,47,47,-3106,-3110,-3108,-3108,-3109,1,1,0.5,0.5,47,0,0,,0,-3109
1/30/2026 14:41,-50000,-49980.9,-2504,-3108,-3109,-3108,-3109,54.5,48.5,47,48,47.5,47.5,49.5,49,48.5,48,-3106,-3110,-3108,-3106,-3109,48.5,49,48,47.5,47.5,-3110,-3109,-3109,-3106,-3105,1,1,0.5,0.5,47,0,0,,0,-3108
1/30/2026 14:42,-50000,-49988.8,-2503,-3108,-3110,-3110,-3109,54.5,48.5,47,48,48,47.5,49.5,49,49,48,-3103,-3108,-3109,-3108,-3104,48.5,49,48,47.5,47.5,-3108,-3108,-3106,-3104,-3104,1,1,0.5,0.5,47,0,0,,0,-3106
1/30/2026 14:42,-50000,-49983.6,-2509,-3109,-3106,-3108,-3106,54.5,48.5,47.5,48,48.5,48,49.5,49,49,48,-3110,-3111,-3106,-3106,-3108,48.5,49,48.5,47.5,48,-3109,-3106,-3108,-3107,-3109,1,1,0.5,0.5,47.5,0,0,,0,-3111
1/30/2026 14:43,-50000,-49992,-2506,-3109,-3107,-3103,-3107,54.5,49,47.5,48.5,48.5,48,50,49,49,48,-3107,-3108,-3102,-3106,-3108,49,49,48.5,47.5,48,-3110,-3102,-3108,-3108,-3110,1,1,0.5,0.5,47.5,0,0,,0,-3109
1/30/2026 14:43,-50000,-49986.2,-2505,-3108,-3106,-3102,-3108,54.5,49,47.5,49,48.5,48.5,50,49,49,48,-3105,-3111,-3105,-3105,-3110,49,49.5,48.5,47.5,48,-3107,-3107,-3109,-3109,-3107,1,1,0.5,0.5,47.5,0,0,,0,-3109
1/30/2026 14:44,-50000,-49989.9,-2506,-3107,-3105,-3104,-3110,55.5,49.5,48,49,48.5,48.5,50,49,49.5,48.5,-3107,-3107,-3108,-3110,-3110,49,50,48.5,47.5,48,-3109,-3107,-3111,-3110,-3106,1,1,0.5,0.5,48,0,0,,0,-3107
1/30/2026 14:44,-50000,-49997.9,-2506,-3105,-3106,-3107,-3105,55.5,49.5,48,49,48.5,48.5,50.5,49.5,49.5,48.5,-3110,-3109,-3109,-3108,-3108,49,50,49,48,48,-3107,-3106,-3108,-3108,-3108,1,1,0.5,0.5,48,0,0,,0,-3107
1/30/2026 14:45,-50000,-49995.1,-2503,-3107,-3109,-3104,-3111,55.5,49.5,48,49,48.5,48.5,50.5,50,50,49,-3107,-3108,-3103,-3105,-3108,49.5,50,49,48.5,48.5,-3110,-3107,-3107,-3105,-3103,1,1,0.5,0.5,48,0,0,,0,-3109
1/30/2026 14:45,-50000,-49973.2,-2508,-3110,-3108,-3108,-3109,55.5,49.5,48,49,49.5,49,50.5,50,50,49,-3107,-3110,-3109,-3108,-3108,49.5,50,49,48.5,48.5,-3109,-3107,-3109,-3110,-3110,1,1,0.5,0.5,48,0,0,,0,-3107
1/30/2026 14:46,-50000,-49979.7,-2501,-3104,-3105,-3112,-3104,55.5,50,48.5,49.5,49.5,49,50.5,50,50,49,-3105,-3106,-3108,-3108,-3109,49.5,50,49.5,48.5,49,-3106,-3109,-3107,-3107,-3104,1,1,0.5,0.5,48.5,0,0,,0,-3104
1/30/2026 14:46,-50000,-49991.6,-2507,-3105,-3107,-3107,-3110,56,50,48.5,49.5,49.5,49.5,51,50,50,49,-3109,-3111,-3109,-3108,-3109,50,50.5,49.5,48.5,49,-3107,-3108,-3108,-3108,-3106,1,1,0.5,0.5,48.5,0,0,,0,-3107
1/30/2026 14:47,-50000,-49942.3,-2501,-3103,-3107,-3103,-3103,56.5,50,48.5,50,49.5,49.5,51,50,50,49,-3103,-3104,-3102,-3104,-3099,50,51,49.5,48.5,49,-3105,-3103,-3104,-3101,-3102,1,1,0.5,0.5,49,0,0,,0,-3105
1/30/2026 14:47,-50000,-49997,-2503,-3110,-3108,-3108,-3108,56.5,50.5,49,50,49.5,49.5,51.5,50.5,50.5,49.5,-3105,-3107,-3108,-3108,-3110,50,51,49.5,49,49,-3106,-3106,-3108,-3105,-3110,1,1,0.5,0.5,49,0,0,,0,-3109
1/30/2026 14:48,-50000,-49989.5,-2502,-3108,-3108,-3109,-3109,56.5,50.5,49,50,49.5,49.5,51.5,51,50.5,49.5,-3108,-3104,-3104,-3106,-3101,50.5,51,50,49,49.5,-3111,-3107,-3108,-3106,-3107,1,1,0.5,0.5,49,0,0,,0,-3108
1/30/2026 14:48,-50000,-49990.6,-2504,-3109,-3110,-3105,-3108,57,50.5,49,50,50.5,49.5,51.5,51,51,50,-3104,-3106,-3109,-3108,-3107,50.5,51,50,49.5,49.5,-3108,-3105,-3107,-3105,-3109,1,1,0.5,0.5,49,0,0,,0,-3109
1/30/2026 14:49,-50000,-49973.5,-2504,-3107,-3109,-3109,-3106,57,50.5,49,50,50.5,50,51.5,51,51,50,-3107,-3103,-3106,-3105,-3105,50.5,51,50,49.5,50,-3111,-3106,-3109,-3107,-3106,1,1,0.5,0.5,49,0,0,,0,-3109
1/30/2026 14:49,-50000,-49940.9,-2501,-3107,-3109,-3110,-3108,57.5,51,49.5,50.5,50.5,50.5,52,51,51,50,-3106,-3106,-3105,-3107,-3104,51,51,50.5,49.5,50,-3112,-3109,-3109,-3108,-3109,1,1,0.5,0.5,49.5,0,0,,0,-3106
1/30/2026 14:50,-50000,-50002.2,-2502,-3109,-3111,-3109,-3110,57.5,51,49.5,50.5,50.5,50.5,52,51,51,50,-3109,-3107,-3107,-3104,-3105,51,51,50.5,49.5,50,-3107,-3109,-3109,-3104,-3110,1,1,0.5,0.5,49.5,0,0,,0,-3108
1/30/2026 14:50,-50000,-49996.9,-2506,-3111,-3105,-3105,-3110,57.5,51,50,51,50.5,50.5,52,51,51.5,50.5,-3105,-3108,-3111,-3110,-3106,51,52,50.5,50,50,-3106,-3108,-3105,-3104,-3105,1,1,0.5,0.5,50,0,0,,0,-3107
1/30/2026 14:51,-50000,-50003.4,-2507,-3108,-3106,-3105,-3109,58,51.5,50,51,50.5,50.5,52.5,51.5,51.5,50.5,-3109,-3108,-3108,-3109,-3112,51,52,51,50,50.5,-3109,-3109,-3109,-3107,-3110,1,1,0.5,0.5,50,0,0,,0,-3108
1/30/2026 14:51,-50000,-49954.5,-2504,-3107,-3105,-3107,-3106,58,51.5,50,51,50.5,50.5,52.5,52,51.5,50.5,-3105,-3105,-3108,-3107,-3104,51.5,52,51,50.5,50.5,-3102,-3103,-3105,-3101,-3106,1,1,0.5,0.5,50,0,0,,0,-3105
1/30/2026 14:52,-50000,-49899.4,-2505,-3104,-3105,-3103,-3104,58,51.5,50,51,51.5,51,52.5,52,52,51,-3108,-3103,-3104,-3109,-3105,51.5,52,51,50.5,51,-3108,-3105,-3109,-3108,-3104,1,1,0.5,0.5,50,0,0,,0,-3105
1/30/2026 14:52,-50000,-49977.8,-2504,-3103,-3107,-3105,-3105,58.5,51.5,50.5,51.5,51.5,51,52.5,52,52,51,-3104,-3101,-3106,-3101,-3101,51.5,52,51.5,50.5,51,-3104,-3106,-3103,-3104,-3107,1,1,0.5,0.5,50.5,0,0,,0,-3103
1/30/2026 14:53,-50000,-49958.3,-2506,-3104,-3102,-3101,-3106,59,52,50.5,51.5,51.5,51.5,53,52,52,51,-3101,-3105,-3105,-3106,-3103,52,52,51.5,50.5,51,-3101,-3101,-3102,-3104,-3101,1,1,0.5,0.5,50.5,0,0,,0,-3100
1/30/2026 14:53,-50000,-49968.9,-2504,-3107,-3103,-3106,-3106,59.5,52,50.5,51.5,51.5,51.5,53,52,52,51.5,-3109,-3105,-3105,-3107,-3107,52,52.5,51.5,50.5,51,-3109,-3107,-3110,-3108,-3103,1,1,0.5,0.5,51,0,0,,0,-3109
1/30/2026 14:54,-50000,-49928.5,-2504,-3101,-3105,-3104,-3105,60.5,52,51,52,51.5,51.5,53,52,52.5,51.5,-3102,-3099,-3105,-3100,-3100,52,53,51.5,51,51,-3099,-3104,-3100,-3099,-3101,1,1,0.5,0.5,51,0,0,,0,-3103
1/30/2026 14:54,-50000,-50044.6,-2507,-3062,-3060,-3060,-3059,61,52.5,51,52,51.5,51.5,53.5,53,52.5,51.5,-3060,-3064,-3062,-3062,-3061,52,53,52,51.5,51.5,-3062,-3061,-3059,-3062,-3061,1,1,0.5,0.5,51,0,0,,0,-3060
1/30/2026 14:55,-50000,-49827.9,-2506,-3095,-3096,-3091,-3094,61.5,52.5,51,52,52,51.5,53.5,53,53,52,-3095,-3099,-3096,-3097,-3096,52.5,53,52,51.5,51.5,-3095,-3093,-3095,-3094,-3091,1,1,0.5,0.5,51,0,0,,0,-3096
1/30/2026 14:55,-50000,-49943.3,-2503,-3100,-3101,-3104,-3102,62,52.5,51.5,52,52.5,52,53.5,53,53,52,-3104,-3100,-3102,-3102,-3102,52.5,53,52,51.5,52,-3103,-3101,-3101,-3103,-3107,1,1,0.5,0.5,51,0,0,,0,-3103
1/30/2026 14:56,-50000,-49946.5,-2500,-3103,-3104,-3104,-3105,62,53,51.5,52.5,52.5,52.5,53.5,53,53,52,-3099,-3100,-3102,-3101,-3101,53,53,52.5,51.5,52,-3100,-3100,-3099,-3103,-3104,1,1,0.5,0.5,51.5,0,0,,0,-3100
1/30/2026 14:56,-50000,-49932.7,-2506,-3103,-3101,-3103,-3100,62,53,51.5,52.5,52.5,52.5,54,53,53,52,-3103,-3101,-3101,-3103,-3101,53,53,52.5,51.5,52,-3101,-3103,-3102,-3103,-3105,1,1,0.5,0.5,52,0,0,,0,-3100
1/30/2026 14:57,-50000,-49967.2,-2505,-3108,-3105,-3100,-3106,62.5,53,51.5,52.5,52.5,52.5,54,53,53,52.5,-3101,-3105,-3102,-3106,-3106,53,53.5,52.5,52,52,-3103,-3100,-3104,-3101,-3103,1,1,0.5,0.5,52,0,0,,0,-3105
1/30/2026 14:57,-50000,-49972.2,-2504,-3107,-3103,-3106,-3105,63,53.5,52,53,52.5,52.5,54,53,53.5,52.5,-3101,-3103,-3105,-3104,-3103,53,54,52.5,52,52,-3101,-3104,-3101,-3103,-3101,1,1,0.5,0.5,52,0,0,,0,-3105
1/30/2026 14:58,-50000,-49494.3,-2508,-3076,-3075,-3074,-3076,64.5,53.5,52,53,52.5,52.5,54.5,54,53.5,52.5,-3077,-3074,-3073,-3074,-3080,53,54,53,52.5,52.5,-3078,-3077,-3075,-3076,-3075,1,1,0.5,0.5,52,0,0,,0,-3075
1/30/2026 14:58,-50000,-50144.2,-2504,-3097,-3097,-3100,-3098,65,53.5,52,53,53.5,52.5,54.5,54,54,53,-3096,-3095,-3099,-3097,-3094,53.5,54,53,52.5,53,-3097,-3096,-3097,-3094,-3095,1,1,0.5,0.5,52,0,0,,0,-3095
1/30/2026 14:59,-50000,-49858.8,-2506,-3097,-3096,-3096,-3096,65.5,53.5,52.5,53,53.5,53.5,54.5,54,54,53,-3097,-3097,-3099,-3094,-3101,53.5,54,53,52.5,53,-3099,-3098,-3100,-3099,-3099,1,1,0.5,0.5,52,0,0,,0,-3096
1/30/2026 14:59,-50000,-49929.4,-2502,-3099,-3100,-3100,-3097,66.5,54,52.5,53.5,53.5,53.5,55,54,54,53,-3104,-3100,-3103,-3100,-3104,54,54,53.5,52.5,53,-3098,-3103,-3101,-3104,-3105,1,1,0.5,0.5,53,0,0,,0,-3101
1/30/2026 15:00,-50000,-50007.6,-2504,-3103,-3103,-3106,-3101,67,54,52.5,53.5,53.5,53.5,55,54,54,53.5,-3108,-3102,-3107,-3101,-3104,54,54,53.5,52.5,53,-3104,-3107,-3105,-3107,-3104,1,1,0.5,0.5,53,0,0,,0,-3104
1/30/2026 15:00,-50000,-49929.2,-2505,-3141,-3140,-3140,-3137,67.5,54,52.5,53.5,53.5,53.5,55,54,54.5,53.5,-3138,-3140,-3141,-3136,-3141,54,55,53.5,53,53,-3140,-3139,-3138,-3144,-3141,1,1,0.5,0.5,53,0,0,,0,-3139
1/30/2026 15:01,-50000,-50018.1,-2503,-3104,-3105,-3105,-3102,68.5,54.5,53,54,53.5,53.5,55.5,54.5,54.5,53.5,-3100,-3100,-3106,-3105,-3102,54,55,53.5,53,53.5,-3102,-3103,-3103,-3104,-3104,1,1,0.5,0.5,53,0,0,,0,-3104
1/30/2026 15:01,-50000,-49872.8,-2502,-3093,-3092,-3097,-3095,69,54.5,53,54,54,53.5,55.5,55,54.5,53.5,-3093,-3091,-3093,-3093,-3092,54.5,55,54,53.5,54,-3095,-3092,-3096,-3090,-3093,1,1,0.5,0.5,53,0,0,,0,-3097
1/30/2026 15:02,-50000,-49956.1,-2504,-3098,-3102,-3104,-3099,69.5,54.5,53,54,54.5,54,55.5,55,55,54,-3099,-3098,-3099,-3105,-3103,54.5,55,54,53.5,54,-3100,-3099,-3102,-3100,-3101,1,1,0.5,0.5,53,0,0,,0,-3102
1/30/2026 15:02,-50000,-50081,-2504,-3092,-3092,-3091,-3090,70,54.5,53.5,54,54.5,54.5,55.5,55,55,54,-3095,-3096,-3094,-3091,-3092,54.5,55,54,53.5,54,-3091,-3093,-3090,-3093,-3094,1,1,0.5,0.5,54,0,0,,0,-3093
1/30/2026 15:03,-50000,-49962.1,-2507,-3104,-3104,-3103,-3104,70.5,55,53.5,54.5,54.5,54.5,56,55,55,54,-3102,-3105,-3102,-3106,-3101,55,55,54.5,53.5,54,-3104,-3100,-3104,-3099,-3103,1,1,0.5,0.5,54,0,0,,0,-3104
1/30/2026 15:03,-50000,-49958.8,-2507,-3106,-3105,-3103,-3104,71.5,55,53.5,54.5,54.5,54.5,56,55,55,54.5,-3103,-3105,-3109,-3107,-3104,55,55,54.5,54,54,-3106,-3104,-3100,-3104,-3105,1,1,0.5,0.5,54,0,0,,0,-3106
1/30/2026 15:04,-50000,-49966.5,-2504,-3104,-3103,-3102,-3108,71.5,55,53.5,54.5,54.5,54.5,56,55,55.5,54.5,-3102,-3103,-3103,-3105,-3100,55,56,54.5,54,54.5,-3108,-3100,-3105,-3103,-3104,1,1,0.5,0.5,54,0,0,,0,-3107
1/30/2026 15:04,-50000,-49978.5,-2505,-3103,-3107,-3104,-3105,72,55.5,54,55,55,54.5,56.5,55.5,55.5,54.5,-3101,-3105,-3100,-3105,-3101,55,56,55,54.5,54.5,-3109,-3102,-3104,-3102,-3101,1,1,0.5,0.5,54,0,0,,0,-3108
1/30/2026 15:05,-50000,-49965.6,-2500,-3101,-3102,-3107,-3101,72.5,55.5,54,55,55.5,54.5,56.5,56,55.5,54.5,-3102,-3102,-3101,-3106,-3101,55.5,56,55,54.5,55,-3104,-3103,-3105,-3101,-3099,1,1,0.5,0.5,54,0,0,,0,-3102
1/30/2026 15:05,-50000,-49964.3,-2502,-3098,-3100,-3106,-3103,73,55.5,54.5,55,55.5,55.5,56.5,56,56,55,-3103,-3101,-3100,-3104,-3101,55.5,56,55,54.5,55,-3102,-3100,-3104,-3104,-3099,1,1,0.5,0.5,54,0,0,,0,-3105
1/30/2026 15:06,-50000,-49966.6,-2505,-3104,-3104,-3103,-3102,73,56,54.5,55.5,55.5,55.5,57,56,56,55,-3105,-3107,-3101,-3102,-3106,55.5,56,55,54.5,55,-3102,-3104,-3102,-3107,-3102,1,1,0.5,0.5,55,0,0,,0,-3101
1/30/2026 15:06,-50000,-49972.4,-2506,-3104,-3102,-3101,-3105,74,56,54.5,55.5,55.5,55.5,57,56,56,55.5,-3103,-3106,-3106,-3104,-3101,56,56,55.5,55,55,-3100,-3100,-3101,-3101,-3104,1,1,0.5,0.5,55,0,0,,0,-3100
1/30/2026 15:07,-50000,-49970.6,-2506,-3102,-3103,-3102,-3100,74.5,56,54.5,55.5,55.5,55.5,57,56,56,55.5,-3103,-3104,-3104,-3100,-3102,56,56.5,55.5,55,55,-3102,-3102,-3099,-3100,-3102,1,1,0.5,0.5,55,0,0,,0,-3099
1/30/2026 15:07,-50000,-49977.8,-2506,-3103,-3104,-3105,-3103,74.5,56,54.5,55.5,55.5,55.5,57,56,56.5,55.5,-3103,-3105,-3106,-3105,-3103,56,57,55.5,55,55.5,-3104,-3102,-3101,-3101,-3106,1,1,0.5,0.5,55,0,0,,0,-3099
1/30/2026 15:08,-50000,-49967,-2505,-3102,-3103,-3100,-3102,75,56.5,55,56,56,55.5,57.5,57,56.5,55.5,-3104,-3101,-3100,-3098,-3103,56,57,56,55.5,56,-3101,-3103,-3104,-3101,-3102,1,1,0.5,0.5,55,0,0,,0,-3103
1/30/2026 15:08,-50000,-49954.3,-2504,-3102,-3101,-3099,-3103,75,56.5,55,56,56.5,55.5,57.5,57,57,55.5,-3099,-3104,-3102,-3101,-3102,56.5,57,56,55.5,56,-3099,-3102,-3101,-3100,-3104,1,1,0.5,0.5,55,0,0,,0,-3098
1/30/2026 15:09,-50000,-49975.5,-2505,-3100,-3099,-3100,-3098,75.5,56.5,55.5,56,56.5,56.5,57.5,57,57,56,-3103,-3102,-3099,-3102,-3101,56.5,57,56,55.5,56,-3100,-3104,-3102,-3103,-3098,1,1,0.5,0.5,55,0,0,,0,-3103
1/30/2026 15:09,-50000,-50002.6,-2503,-3102,-3101,-3104,-3102,76,57,55.5,56.5,56.5,56.5,58,57,57,56,-3100,-3101,-3105,-3107,-3102,56.5,57,56,55.5,56,-3102,-3103,-3102,-3100,-3104,1,1,0.5,0.5,56,0,0,,0,-3101
1/30/2026 15:10,-50000,-49979.1,-2506,-3101,-3103,-3101,-3103,76,57,55.5,56.5,56.5,56.5,58,57,57,56.5,-3102,-3103,-3103,-3099,-3103,57,57,56.5,56,56,-3103,-3102,-3101,-3098,-3100,1,1,0.5,0.5,56,0,0,,0,-3103
1/30/2026 15:10,-50000,-49973.3,-2506,-3102,-3102,-3096,-3103,76.5,57,55.5,56.5,56.5,56.5,58,57,57.5,56.5,-3101,-3103,-3098,-3100,-3105,57,58,56.5,56,56,-3104,-3102,-3102,-3102,-3100,1,1,0.5,0.5,56,0,0,,0,-3105
1/30/2026 15:11,-50000,-49956.2,-2504,-3106,-3102,-3100,-3103,76.5,57,56,57,57,56.5,58.5,57,57.5,56.5,-3098,-3105,-3102,-3102,-3099,57,58,56.5,56,56.5,-3099,-3100,-3100,-3099,-3103,1,1,0.5,0.5,56,0,0,,0,-3098
1/30/2026 15:11,-50000,-49977.9,-2507,-3109,-3102,-3103,-3106,76.5,57.5,56,57,57.5,56.5,58.5,58,57.5,56.5,-3105,-3105,-3102,-3101,-3101,57,58,57,56.5,57,-3101,-3101,-3100,-3101,-3104,1,1,0.5,0.5,56,0,0,,0,-3101
1/30/2026 15:12,-50000,-49959,-2508,-3104,-3101,-3098,-3105,77.5,57.5,56,57,57.5,57,58.5,58,58,57,-3099,-3103,-3100,-3097,-3097,57.5,58,57,56.5,57,-3099,-3099,-3102,-3100,-3101,1,1,0.5,0.5,56,0,0,,0,-3100
1/30/2026 15:12,-50000,-49948.1,-2504,-3104,-3102,-3102,-3101,77.5,58,56.5,57,57.5,57.5,58.5,58,58,57,-3100,-3103,-3099,-3099,-3103,57.5,58,57,56.5,57,-3104,-3102,-3104,-3099,-3100,1,1,0.5,0.5,56.5,0,0,,0,-3105
1/30/2026 15:13,-50000,-49964.9,-2505,-3101,-3105,-3101,-3100,77.5,58,56.5,57.5,57.5,57.5,59,58,58,57.5,-3104,-3099,-3102,-3101,-3103,58,58,57.5,57,57,-3104,-3103,-3105,-3102,-3100,1,1,0.5,0.5,57,0,0,,0,-3106
1/30/2026 15:13,-50000,-49966.3,-2502,-3103,-3104,-3103,-3100,78,58,56.5,57.5,57.5,57.5,59,58,58,57.5,-3102,-3106,-3104,-3103,-3106,58,58,57.5,57,57,-3104,-3105,-3104,-3102,-3104,1,1,0.5,0.5,57,0,0,,0,-3104
1/30/2026 15:14,-50000,-50003,-2505,-3103,-3103,-3101,-3103,78,59,56.5,57.5,57.5,57.5,59,58,58.5,57.5,-3103,-3107,-3105,-3102,-3104,58,58.5,57.5,57,57.5,-3106,-3104,-3105,-3102,-3103,1,1,0.5,0.5,57,0,0,,0,-3105
1/30/2026 15:14,-50000,-49971.9,-2503,-3102,-3106,-3104,-3101,78.5,60,56.5,58,58,57.5,59.5,58.5,58.5,57.5,-3104,-3101,-3108,-3106,-3107,58,59,57.5,57.5,58,-3105,-3107,-3104,-3106,-3109,1,1,0.5,0.5,57,0,0,,0,-3105
1/30/2026 15:15,-50000,-49983.4,-2505,-3106,-3106,-3103,-3104,78.5,61.5,57,58,58.5,58,59.5,59,58.5,57.5,-3101,-3107,-3101,-3102,-3104,58.5,59,58,57.5,58,-3105,-3102,-3107,-3102,-3104,1,1,0.5,0.5,57,0,0,,0,-3104
1/30/2026 15:15,-50000,-50008.3,-2506,-3108,-3104,-3104,-3103,79,62,57.5,58,58.5,58,59.5,59,59,57.5,-3109,-3106,-3108,-3105,-3107,58.5,59,58,57.5,58,-3108,-3107,-3108,-3108,-3107,1,1,0.5,0.5,57.5,0,0,,0,-3107
1/30/2026 15:16,-50000,-49987.9,-2504,-3105,-3104,-3106,-3106,79,62,57.5,58,58.5,58.5,59.5,59,59,58,-3106,-3107,-3105,-3105,-3103,58.5,59,58,57.5,58,-3102,-3104,-3107,-3104,-3104,1,1,0.5,0.5,58,0,0,,0,-3107
1/30/2026 15:16,-50000,-49991.7,-2506,-3107,-3108,-3100,-3104,79,62,57.5,58.5,58.5,58.5,60,59,59,58.5,-3106,-3104,-3108,-3105,-3107,59,59,58.5,58,58,-3106,-3106,-3104,-3104,-3106,1,1,0.5,0.5,58,0,0,,0,-3106
1/30/2026 15:17,-50000,-50020.9,-2506,-3107,-3107,-3102,-3102,79,62,57.5,58.5,58.5,58.5,60,59,59,58.5,-3104,-3108,-3107,-3107,-3106,59,59,58.5,58,58,-3107,-3107,-3105,-3102,-3105,1,1,0.5,0.5,58,0,0,,0,-3106
1/30/2026 15:17,-50000,-50052.9,-2504,-3107,-3106,-3108,-3108,79.5,62,57.5,58.5,58.5,58.5,60,59,59.5,58.5,-3106,-3108,-3104,-3107,-3104,59,60,58.5,58,58.5,-3107,-3107,-3107,-3107,-3107,1,1,0.5,0.5,58,0,0,,0,-3109
1/30/2026 15:18,-50000,-50042,-2502,-3108,-3109,-3106,-3104,79.5,62.5,58,59,59,58.5,60.5,59,59.5,58.5,-3109,-3107,-3112,-3110,-3109,59,60,58.5,58.5,58.5,-3103,-3108,-3108,-3105,-3108,1,1,0.5,0.5,58,0,0,,0,-3104
1/30/2026 15:18,-50000,-50042.3,-2504,-3104,-3104,-3109,-3107,79.5,63,58.5,59,59.5,59,60.5,60,60,58.5,-3107,-3102,-3103,-3106,-3106,59.5,60,59,58.5,59,-3107,-3108,-3107,-3108,-3104,1,1,0.5,0.5,58,0,0,,0,-3108
1/30/2026 15:19,-50000,-50046.7,-2504,-3107,-3108,-3105,-3103,80,63,58.5,59,59.5,59.5,60.5,60,60,58.5,-3111,-3105,-3107,-3111,-3107,59.5,60,59,58.5,59,-3105,-3108,-3105,-3107,-3110,1,1,0.5,0.5,58.5,0,0,,0,-3106
1/30/2026 15:19,-50000,-50054.8,-2504,-3104,-3106,-3111,-3106,80,63,58.5,59,59.5,59.5,60.5,60,60,59.5,-3108,-3107,-3105,-3104,-3105,59.5,60,59,58.5,59,-3107,-3106,-3108,-3110,-3104,1,1,0.5,0.5,59,0,0,,0,-3110
1/30/2026 15:20,-50000,-50065.8,-2505,-3106,-3108,-3106,-3108,80,63,58.5,59.5,59.5,59.5,61,60,60,59.5,-3109,-3106,-3107,-3110,-3112,60,60,59.5,59,59,-3107,-3109,-3109,-3110,-3108,1,1,0.5,0.5,59,0,0,,0,-3107
1/30/2026 15:20,-50000,-50073.7,-2507,-3108,-3110,-3108,-3111,80.5,63,58.5,59.5,59.5,59.5,61,60,60,59.5,-3108,-3109,-3108,-3105,-3103,60,60.5,59.5,59,59,-3108,-3108,-3108,-3108,-3106,1,1,0.5,0.5,59,0,0,,0,-3109
1/30/2026 15:21,-50000,-50068.2,-2508,-3106,-3108,-3110,-3109,80.5,63,58.5,59.5,60,59.5,61,60,60.5,59.5,-3108,-3107,-3107,-3107,-3105,60,61,59.5,59.5,59.5,-3112,-3109,-3111,-3109,-3106,1,1,0.5,0.5,59,0,0,,0,-3109
1/30/2026 15:21,-50000,-50056.5,-2508,-3109,-3109,-3108,-3108,80.5,64,59,60,60,60,61.5,61,60.5,59.5,-3106,-3108,-3110,-3107,-3106,60,61,60,59.5,60,-3104,-3109,-3108,-3106,-3110,1,1,0.5,0.5,59,0,0,,0,-3107
1/30/2026 15:22,-50000,-50055.5,-2507,-3109,-3107,-3108,-3106,80.5,64,59.5,60,60.5,60,61.5,61,61,59.5,-3106,-3110,-3108,-3108,-3108,60.5,61,60,59.5,60,-3107,-3107,-3107,-3106,-3108,1,1,0.5,0.5,59.5,0,0,,0,-3108
1/30/2026 15:22,-50000,-50063,-2504,-3105,-3106,-3110,-3108,80.5,64,59.5,60,60.5,60.5,61.5,61,61,60,-3107,-3105,-3107,-3105,-3109,60.5,61,60,59.5,60,-3110,-3107,-3108,-3110,-3103,1,1,0.5,0.5,59.5,0,0,,0,-3108
1/30/2026 15:23,-50000,-50067.4,-2501,-3104,-3105,-3109,-3106,81,65,59.5,60.5,60.5,60.5,61.5,61,61,60.5,-3107,-3104,-3104,-3104,-3108,61,61,60,60,60,-3109,-3110,-3108,-3111,-3105,1,1,0.5,0.5,60,0,0,,0,-3107
1/30/2026 15:23,-50000,-50058.2,-2504,-3108,-3110,-3110,-3107,81.5,66.5,59.5,60.5,60.5,60.5,62,61,61,60.5,-3111,-3106,-3108,-3111,-3110,61,61,60.5,60,60,-3105,-3111,-3109,-3110,-3106,1,1,0.5,0.5,60,0,0,,0,-3111
1/30/2026 15:24,-50000,-50060.6,-2506,-3108,-3107,-3108,-3108,81.5,67.5,59.5,60.5,60.5,60.5,62,61,61.5,60.5,-3108,-3108,-3109,-3108,-3103,61,61.5,60.5,60,60.5,-3105,-3106,-3107,-3107,-3109,1,1,0.5,0.5,60,0,0,,0,-3107
1/30/2026 15:24,-50000,-50061,-2503,-3105,-3107,-3110,-3111,81.5,71.5,59.5,60.5,61,61,62.5,61,61.5,60.5,-3107,-3106,-3108,-3106,-3106,61,61.5,60.5,60.5,60.5,-3110,-3109,-3107,-3110,-3106,1,1,0.5,0.5,60,0,0,,0,-3109
1/30/2026 15:25,-50000,-50064.7,-2502,-3107,-3106,-3103,-3106,81.5,75,60,61,61.5,61,62.5,62,61.5,60.5,-3110,-3108,-3105,-3109,-3109,61,62,61,60.5,61,-3107,-3108,-3108,-3108,-3106,1,1,0.5,0.5,60,0,0,,0,-3109
1/30/2026 15:25,-50000,-50066.8,-2508,-3109,-3106,-3110,-3110,81.5,76,60.5,61,61.5,61,62.5,62,62,60.5,-3107,-3109,-3108,-3106,-3106,61.5,62,61,60.5,61,-3107,-3105,-3108,-3107,-3111,1,1,0.5,0.5,60.5,0,0,,0,-3106
1/30/2026 15:26,-50000,-50067.6,-2501,-3108,-3106,-3106,-3107,82,76,60.5,61,61.5,61.5,62.5,62,62,61.5,-3109,-3106,-3104,-3109,-3110,61.5,62,61,60.5,61,-3108,-3108,-3110,-3109,-3107,1,1,0.5,0.5,60.5,0,0,,0,-3108
1/30/2026 15:26,-50000,-50071.5,-2505,-3104,-3105,-3110,-3109,82,76.5,60.5,61.5,61.5,61.5,63,62,62,61.5,-3108,-3108,-3110,-3104,-3108,62,62,61,61,61,-3105,-3107,-3107,-3110,-3107,1,1,0.5,0.5,61,0,0,,0,-3104
1/30/2026 15:27,-50000,-50064.4,-2503,-3108,-3109,-3107,-3107,82,76.5,60.5,61.5,61.5,61.5,63,62,62,61.5,-3110,-3104,-3104,-3108,-3111,62,62,61.5,61,61,-3110,-3109,-3107,-3105,-3104,1,1,0.5,0.5,61,0,0,,0,-3108
1/30/2026 15:27,-50000,-50061.2,-2505,-3106,-3105,-3108,-3108,82,76.5,60.5,61.5,61.5,62,63,62,62.5,61.5,-3106,-3107,-3107,-3106,-3105,62,62.5,61.5,61,61.5,-3107,-3106,-3105,-3105,-3107,1,1,0.5,0.5,61,0,0,,0,-3105
1/30/2026 15:28,-50000,-50024.2,-2502,-3104,-3103,-3105,-3103,82,77,61,61.5,62,62,63.5,62.5,62.5,61.5,-3105,-3104,-3106,-3102,-3105,62,63,62,61.5,61.5,-3104,-3102,-3103,-3103,-3101,1,1,0.5,0.5,61,0,0,,0,-3105
1/30/2026 15:28,-50000,-50002,-2505,-3104,-3105,-3099,-3102,82.5,77,61.5,62,62.5,62,63.5,63,62.5,61.5,-3104,-3102,-3101,-3103,-3101,62.5,63,62,61.5,62,-3106,-3105,-3104,-3102,-3102,1,1,0.5,0.5,61.5,0,0,,0,-3103
1/30/2026 15:29,-50000,-50269.2,-2507,-3095,-3094,-3100,-3098,83,77,61.5,62,62.5,62,63.5,63,63,62,-3097,-3099,-3097,-3095,-3097,62.5,63,62,61.5,62,-3095,-3098,-3093,-3097,-3097,1,1,0.5,0.5,61.5,0,0,,0,-3094
1/30/2026 15:29,-50000,-49960.9,-2503,-3100,-3100,-3098,-3101,83,77,61.5,62,62.5,62.5,63.5,63,63,62.5,-3103,-3100,-3105,-3098,-3101,62.5,63,62,62,62,-3102,-3099,-3098,-3102,-3102,1,1,0.5,0.5,62,0,0,,0,-3099
1/30/2026 15:30,-50000,-49936.3,-2505,-3099,-3097,-3099,-3098,83,77,61.5,62.5,62.5,62.5,64,63,63,62.5,-3098,-3100,-3097,-3099,-3097,63,63,62.5,62,62,-3095,-3098,-3100,-3099,-3096,1,1,0.5,0.5,62,0,0,,0,-3101
1/30/2026 15:30,-50000,-49927.6,-2506,-3096,-3099,-3102,-3101,83,77,61.5,62.5,62.5,63,64,63,63,62.5,-3101,-3098,-3097,-3099,-3098,63,63.5,62.5,62,62.5,-3097,-3100,-3097,-3100,-3102,1,1,0.5,0.5,62,0,0,,0,-3101
1/30/2026 15:31,-50000,-49944.7,-2506,-3099,-3101,-3094,-3097,83.5,77,61.5,62.5,63,63,64.5,63,63.5,62.5,-3097,-3097,-3098,-3096,-3099,63,63.5,62.5,62,62.5,-3100,-3099,-3099,-3097,-3096,1,1,0.5,0.5,62,0,0,,0,-3098
1/30/2026 15:31,-50000,-49932.4,-2503,-3099,-3100,-3095,-3096,83.5,77.5,62.5,62.5,63.5,63,64.5,63.5,63.5,62.5,-3098,-3098,-3098,-3099,-3096,63,64,63,62.5,63,-3098,-3098,-3099,-3096,-3093,1,1,0.5,0.5,62,0,0,,0,-3097
1/30/2026 15:32,-50000,-49909.7,-2501,-3098,-3094,-3098,-3093,83.5,77.5,62.5,63,63.5,63,64.5,64,64,62.5,-3096,-3095,-3098,-3095,-3099,63.5,64,63,62.5,63,-3094,-3095,-3097,-3096,-3099,1,1,0.5,0.5,62.5,0,0,,0,-3096
1/30/2026 15:32,-50000,-49937.9,-2504,-3094,-3095,-3098,-3102,83.5,77.5,62.5,63,63.5,63.5,64.5,64,64,63,-3096,-3100,-3096,-3099,-3097,63.5,64,63,62.5,63,-3098,-3097,-3097,-3098,-3098,1,1,0.5,0.5,62.5,0,0,,0,-3100
1/30/2026 15:33,-50000,-49902.4,-2505,-3095,-3095,-3099,-3101,83.5,77.5,62.5,63.5,63.5,63.5,64.5,64,64,63.5,-3096,-3098,-3098,-3098,-3098,64,64,63,63,63,-3094,-3096,-3095,-3100,-3097,1,1,0.5,0.5,63,0,0,,0,-3098
1/30/2026 15:33,-50000,-49932.2,-2504,-3098,-3102,-3100,-3097,83.5,77.5,62.5,63.5,63.5,64,65,64,64,63.5,-3103,-3100,-3099,-3098,-3104,64,64.5,63.5,63,63,-3098,-3102,-3097,-3099,-3102,1,1,0.5,0.5,63,0,0,,0,-3099
1/30/2026 15:34,-50000,-49934.5,-2508,-3097,-3097,-3101,-3102,84,77.5,62.5,63.5,63.5,64,65,64,64.5,63.5,-3097,-3101,-3097,-3102,-3097,64,64.5,63.5,63,63.5,-3099,-3100,-3100,-3100,-3099,1,1,0.5,0.5,63,0,0,,0,-3099
1/30/2026 15:34,-50000,-49945.3,-2506,-3101,-3100,-3102,-3102,84,77.5,62.5,63.5,64,64,65.5,64,64.5,63.5,-3098,-3101,-3096,-3102,-3098,64,64.5,63.5,63,63.5,-3102,-3096,-3100,-3102,-3100,1,1,0.5,0.5,63,0,0,,0,-3099
1/30/2026 15:35,-50000,-49945.7,-2504,-3101,-3098,-3096,-3099,84,78,63.5,63.5,64.5,64,65.5,65,64.5,63.5,-3101,-3098,-3100,-3099,-3102,64,65,64,63.5,64,-3099,-3102,-3099,-3097,-3100,1,1,0.5,0.5,63.5,0,0,,0,-3099
1/30/2026 15:35,-50000,-49940.3,-2507,-3103,-3102,-3098,-3099,84,78,63.5,64,64.5,64,65.5,65,65,64,-3096,-3102,-3101,-3099,-3097,64.5,65,64,63.5,64,-3101,-3098,-3100,-3100,-3097,1,1,0.5,0.5,63.5,0,0,,0,-3100
1/30/2026 15:36,-50000,-49931.3,-2504,-3098,-3102,-3098,-3100,84.5,78,63.5,64,64.5,64.5,65.5,65,65,64,-3103,-3100,-3099,-3101,-3101,64.5,65,64,64,64,-3099,-3100,-3099,-3098,-3101,1,1,0.5,0.5,63.5,0,0,,0,-3099
1/30/2026 15:36,-50000,-49938.7,-2502,-3100,-3101,-3099,-3098,85,78,63.5,64.5,64.5,65,66,65,65,64.5,-3103,-3097,-3100,-3095,-3103,65,65,64,64,64,-3096,-3103,-3100,-3099,-3102,1,1,0.5,0.5,64,0,0,,0,-3101
1/30/2026 15:37,-50000,-49938.7,-2507,-3099,-3098,-3098,-3103,85,78,63.5,64.5,64.5,65,66,65,65,64.5,-3098,-3105,-3102,-3098,-3097,65,65.5,64.5,64,64.5,-3102,-3099,-3099,-3099,-3097,1,1,0.5,0.5,64,0,0,,0,-3097
1/30/2026 15:37,-50000,-49937.2,-2506,-3097,-3095,-3101,-3098,85,78,63.5,64.5,64.5,65,66,65,65.5,64.5,-3096,-3100,-3101,-3102,-3098,65,65.5,64.5,64,64.5,-3101,-3096,-3102,-3099,-3098,1,1,0.5,0.5,64,0,0,,0,-3099
1/30/2026 15:38,-50000,-49934.4,-2505,-3098,-3102,-3100,-3100,85,78,64.5,64.5,65,65,66.5,65.5,65.5,64.5,-3102,-3099,-3098,-3099,-3100,65,66,65,64.5,64.5,-3097,-3100,-3102,-3101,-3102,1,1,0.5,0.5,64.5,0,0,,0,-3102
1/30/2026 15:38,-50000,-49938.5,-2506,-3099,-3097,-3101,-3099,85,78.5,64.5,64.5,65.5,65,66.5,66,65.5,65,-3099,-3099,-3102,-3101,-3099,65.5,66,65,64.5,65,-3099,-3099,-3101,-3098,-3099,1,1,0.5,0.5,64.5,0,0,,0,-3102
1/30/2026 15:39,-50000,-49938.5,-2508,-3101,-3097,-3102,-3099,85,78.5,64.5,65,65.5,65.5,66.5,66,66,65,-3097,-3103,-3101,-3099,-3097,65.5,66,65,64.5,65,-3098,-3098,-3097,-3099,-3097,1,1,0.5,0.5,64.5,0,0,,0,-3095
1/30/2026 15:39,-50000,-49935.9,-2504,-3101,-3103,-3097,-3099,85.5,78.5,64.5,65,65.5,66,66.5,66,66,65,-3100,-3102,-3098,-3100,-3097,65.5,66,65,65,65,-3096,-3102,-3099,-3099,-3101,1,1,0.5,0.5,64.5,0,0,,0,-3098
1/30/2026 15:40,-50000,-49939.9,-2509,-3100,-3098,-3101,-3103,85.5,78.5,64.5,65.5,65.5,66,67,66,66,65.5,-3100,-3104,-3102,-3101,-3098,66,66,65,65,65,-3101,-3099,-3101,-3104,-3099,1,1,0.5,0.5,65,0,0,,0,-3097
1/30/2026 15:40,-50000,-49951.6,-2507,-3101,-3100,-3099,-3101,85.5,79,64.5,65.5,65.5,66,67,66,66,65.5,-3097,-3104,-3104,-3099,-3099,66,66.5,65.5,65,65.5,-3099,-3101,-3102,-3102,-3099,1,1,0.5,0.5,65,0,0,,0,-3098
1/30/2026 15:41,-50000,-49953.1,-2502,-3100,-3100,-3097,-3099,85.5,79,64.5,65.5,66,66,67.5,66.5,66.5,65.5,-3100,-3095,-3097,-3098,-3101,66,66.5,65.5,65,65.5,-3101,-3097,-3101,-3096,-3099,1,1,0.5,0.5,65,0,0,,0,-3100
1/30/2026 15:41,-50000,-49942.7,-2505,-3101,-3102,-3097,-3098,85.5,79.5,65.5,65.5,66.5,66,67.5,66.5,66.5,65.5,-3102,-3096,-3099,-3097,-3101,66,67,66,65.5,66,-3101,-3099,-3100,-3098,-3097,1,1,0.5,0.5,65.5,0,0,,0,-3100
1/30/2026 15:42,-50000,-50055.2,-2507,-3108,-3106,-3109,-3109,85.5,79.5,65.5,65.5,66.5,66.5,67.5,67,67,66,-3107,-3112,-3110,-3106,-3106,66.5,67,66,65.5,66,-3105,-3105,-3109,-3110,-3111,1,1,0.5,0.5,65.5,0,0,,0,-3106
1/30/2026 15:42,-50000,-50058.5,-2502,-3108,-3108,-3106,-3106,86,79.5,65.5,66,66.5,66.5,67.5,67,67,66,-3106,-3109,-3106,-3105,-3104,66.5,67,66,66,66,-3107,-3105,-3108,-3107,-3105,1,1,0.5,0.5,65.5,0,0,,0,-3107
1/30/2026 15:43,-50000,-50069.4,-2502,-3109,-3111,-3109,-3106,86,79.5,65.5,66.5,66.5,67,67.5,67,67,66,-3112,-3105,-3108,-3107,-3111,66.5,67,66,66,66,-3111,-3110,-3106,-3111,-3108,1,1,0.5,0.5,66,0,0,,0,-3110
1/30/2026 15:43,-50000,-50046.6,-2504,-3105,-3104,-3105,-3106,86,79.5,65.5,66.5,66.5,67,68,67,67,66.5,-3109,-3105,-3109,-3106,-3107,67,67.5,66.5,66,66.5,-3107,-3106,-3107,-3104,-3103,1,1,0.5,0.5,66,0,0,,0,-3106
1/30/2026 15:44,-50000,-50044.5,-2503,-3102,-3102,-3107,-3108,86,79.5,65.5,66.5,66.5,67,68.5,67,67.5,66.5,-3104,-3107,-3105,-3109,-3109,67,67.5,66.5,66,66.5,-3103,-3103,-3103,-3105,-3107,1,1,0.5,0.5,66,0,0,,0,-3101
1/30/2026 15:44,-50000,-50045.1,-2502,-3107,-3108,-3106,-3108,86,79.5,66,66.5,67,67,68.5,67.5,67.5,66.5,-3105,-3103,-3110,-3107,-3108,67,67.5,66.5,66.5,66.5,-3105,-3105,-3106,-3105,-3105,1,1,0.5,0.5,66.5,0,0,,0,-3103
1/30/2026 15:45,-50000,-50043.9,-2505,-3106,-3104,-3102,-3107,86.5,80,66.5,66.5,67.5,67,68.5,67.5,67.5,67,-3103,-3105,-3104,-3102,-3105,67.5,68,67,66.5,67,-3103,-3104,-3106,-3106,-3107,1,1,0.5,0.5,66.5,0,0,,0,-3104
1/30/2026 15:45,-50000,-50047.3,-2505,-3104,-3104,-3108,-3109,86.5,80,66.5,66.5,67.5,67.5,68.5,68,68,67,-3104,-3110,-3105,-3106,-3106,67.5,68,67,67,67,-3102,-3106,-3105,-3106,-3109,1,1,0.5,0.5,66.5,0,0,,0,-3105
1/30/2026 15:46,-50000,-50043.1,-2500,-3106,-3106,-3105,-3105,86.5,80,66.5,67,67.5,68,68.5,68,68,67,-3102,-3106,-3105,-3103,-3106,67.5,68,67,67,67,-3106,-3105,-3105,-3107,-3107,1,1,0.5,0.5,66.5,0,0,,0,-3107
1/30/2026 15:46,-50000,-50045.9,-2502,-3106,-3106,-3106,-3104,86.5,80,66.5,67.5,67.5,68,69,68,68,67,-3108,-3108,-3109,-3107,-3109,68,68,67,67,67,-3106,-3105,-3108,-3102,-3106,1,1,0.5,0.5,67,0,0,,0,-3102
1/30/2026 15:47,-50000,-50040.6,-2505,-3109,-3106,-3105,-3107,86.5,80,66.5,67.5,67.5,68,69,68,68,67.5,-3104,-3109,-3104,-3103,-3105,68,68.5,67.5,67,67.5,-3108,-3108,-3107,-3106,-3106,1,1,0.5,0.5,67,0,0,,0,-3107
1/30/2026 15:47,-50000,-50050,-2503,-3105,-3100,-3106,-3104,86.5,80,67,67.5,68,68,69.5,68.5,68.5,67.5,-3102,-3108,-3102,-3104,-3103,68,68.5,67.5,67,67.5,-3106,-3104,-3107,-3103,-3106,1,1,0.5,0.5,67,0,0,,0,-3105
1/30/2026 15:48,-50000,-50298.6,-2503,-3091,-3095,-3091,-3092,87,80,67.5,67.5,68.5,68,69.5,68.5,68.5,68,-3098,-3093,-3095,-3097,-3097,68,69,68,67.5,68,-3094,-3095,-3095,-3091,-3095,1,1,0.5,0.5,67.5,0,0,,0,-3093
1/30/2026 15:48,-50000,-49711.7,-2505,-3088,-3088,-3087,-3089,87,80.5,67.5,67.5,68.5,68.5,69.5,69,68.5,68,-3085,-3089,-3090,-3084,-3086,68.5,69,68,68,68,-3088,-3089,-3088,-3088,-3085,1,1,0.5,0.5,67.5,0,0,,0,-3088
1/30/2026 15:49,-50000,-49940.7,-2506,-3099,-3098,-3101,-3100,87,80.5,67.5,67.5,68.5,69,69.5,69,69,68,-3101,-3101,-3098,-3099,-3098,68.5,69,68,68,68,-3101,-3098,-3101,-3100,-3097,1,1,0.5,0.5,67.5,0,0,,0,-3099
1/30/2026 15:49,-50000,-50324.9,-2507,-3105,-3101,-3101,-3102,87,80.5,67.5,68,68.5,69,69.5,69,69,68,-3101,-3104,-3102,-3100,-3102,68.5,69,68,68,68,-3105,-3102,-3105,-3101,-3102,1,1,0.5,0.5,67.5,0,0,,0,-3102
1/30/2026 15:50,-50000,-50025.6,-2507,-3104,-3104,-3108,-3110,87,80.5,67.5,68.5,68.5,69,70,69,69,68.5,-3103,-3103,-3103,-3102,-3107,69,69.5,68.5,68,68.5,-3105,-3105,-3106,-3106,-3103,1,1,0.5,0.5,68,0,0,,0,-3106
1/30/2026 15:50,-50000,-50039.8,-2505,-3105,-3105,-3104,-3104,87.5,80.5,68,68.5,68.5,69,70,69,69.5,68.5,-3109,-3104,-3104,-3107,-3107,69,69.5,68.5,68,68.5,-3103,-3105,-3102,-3103,-3105,1,1,0.5,0.5,68,0,0,,0,-3106
1/30/2026 15:51,-50000,-50020.6,-2504,-3104,-3108,-3104,-3106,87.5,80.5,68,68.5,69,69,70.5,69.5,69.5,69,-3108,-3102,-3105,-3108,-3105,69,69.5,68.5,68,69,-3103,-3107,-3106,-3102,-3106,1,1,0.5,0.5,68,0,0,,0,-3108
1/30/2026 15:51,-50000,-50015.6,-2504,-3107,-3107,-3106,-3104,88,80.5,68.5,68.5,69,69,70.5,69.5,69.5,69,-3108,-3101,-3106,-3106,-3106,69,70,69,68.5,69,-3104,-3106,-3102,-3103,-3106,1,1,0.5,0.5,68.5,0,0,,0,-3108
1/30/2026 15:52,-50000,-49991.2,-2504,-3104,-3105,-3105,-3103,88,81,68.5,68.5,69.5,70,70.5,70,70,69,-3106,-3102,-3102,-3106,-3106,69.5,70,69,69,69,-3103,-3104,-3106,-3102,-3106,1,1,0.5,0.5,68.5,0,0,,0,-3107
1/30/2026 15:52,-50000,-50072.3,-2502,-3105,-3103,-3102,-3101,88,81,68.5,68.5,69.5,70,70.5,70,70,69,-3105,-3102,-3101,-3104,-3102,69.5,70,69,69,69,-3104,-3105,-3102,-3104,-3106,1,1,0.5,0.5,68.5,0,0,,0,-3107
1/30/2026 15:53,-50000,-49961,-2504,-3099,-3101,-3101,-3102,88,81,68.5,69.5,69.5,70,71,70,70,69,-3102,-3099,-3098,-3101,-3102,70,70.5,69,69,69,-3104,-3102,-3100,-3101,-3103,1,1,0.5,0.5,69,0,0,,0,-3103
1/30/2026 15:53,-50000,-49950.1,-2504,-3104,-3102,-3100,-3098,88.5,81,68.5,69.5,69.5,70,71,70,70,69.5,-3099,-3100,-3101,-3104,-3100,70,70.5,69.5,69,69.5,-3102,-3105,-3100,-3100,-3101,1,1,0.5,0.5,69,0,0,,0,-3101
1/30/2026 15:54,-50000,-49948.8,-2506,-3101,-3101,-3102,-3098,88.5,81.5,69,69.5,69.5,70,71.5,70.5,70.5,69.5,-3101,-3104,-3102,-3098,-3100,70,70.5,69.5,69,70,-3103,-3101,-3100,-3101,-3102,1,1,0.5,0.5,69,0,0,,0,-3100
1/30/2026 15:54,-50000,-49960.1,-2504,-3098,-3102,-3100,-3100,88.5,81.5,69,69.5,70,70,71.5,70.5,70.5,70,-3103,-3099,-3100,-3102,-3105,70,70.5,70,69.5,70,-3102,-3100,-3101,-3098,-3102,1,1,0.5,0.5,69.5,0,0,,0,-3101
1/30/2026 15:55,-50000,-49960.6,-2506,-3096,-3100,-3104,-3101,88.5,82,69.5,69.5,70.5,70.5,71.5,70.5,71,70,-3100,-3100,-3102,-3099,-3101,70,71,70,70,70,-3103,-3100,-3098,-3100,-3099,1,1,0.5,0.5,69.5,0,0,,0,-3101
1/30/2026 15:55,-50000,-49964.4,-2501,-3101,-3102,-3100,-3102,88.5,82,69.5,69.5,70.5,71,71.5,71,71,70,-3103,-3099,-3097,-3104,-3101,70.5,71,70,70,70,-3101,-3104,-3103,-3100,-3102,1,1,0.5,0.5,69.5,0,0,,0,-3102
1/30/2026 15:56,-50000,-49964.8,-2508,-3099,-3100,-3105,-3100,89,82,69.5,70,70.5,71,71.5,71,71,70,-3102,-3106,-3103,-3100,-3101,70.5,71,70,70,70,-3102,-3098,-3099,-3101,-3100,1,1,0.5,0.5,69.5,0,0,,0,-3097
1/30/2026 15:56,-50000,-49953.5,-2505,-3103,-3103,-3100,-3100,89,82,69.5,70.5,70.5,71,72,71,71,70,-3101,-3099,-3098,-3101,-3105,71,71.5,70,70,70.5,-3104,-3102,-3103,-3099,-3099,1,1,0.5,0.5,70,0,0,,0,-3103
1/30/2026 15:57,-50000,-49957.6,-2506,-3101,-3100,-3102,-3103,89,82,70,70.5,71,71,72,71,71.5,70.5,-3100,-3103,-3102,-3104,-3101,71,71.5,70.5,70,70.5,-3101,-3101,-3100,-3103,-3104,1,1,0.5,0.5,70,0,0,,0,-3103
1/30/2026 15:57,-50000,-49962.8,-2505,-3100,-3102,-3104,-3100,89,82,70,70.5,72,71,72.5,71.5,71.5,71,-3103,-3101,-3102,-3099,-3101,71,71.5,70.5,70,71,-3101,-3100,-3100,-3100,-3100,1,1,0.5,0.5,70,0,0,,0,-3100
1/30/2026 15:58,-50000,-49916.9,-2507,-3098,-3101,-3105,-3098,89,82,70.5,70.5,72.5,71.5,72.5,71.5,71.5,71,-3099,-3101,-3100,-3099,-3103,71,71.5,71,71,71,-3102,-3099,-3097,-3103,-3102,1,1,0.5,0.5,70.5,0,0,,0,-3101
1/30/2026 15:58,-50000,-49859.8,-2506,-3107,-3108,-3107,-3105,89,82,70.5,70.5,72.5,72,72.5,72,72,71,-3105,-3105,-3103,-3107,-3105,71.5,72,71,71,71,-3102,-3106,-3103,-3110,-3107,1,1,0.5,0.5,70.5,0,0,,0,-3106
1/30/2026 15:59,-50000,-50045.7,-2501,-3104,-3109,-3108,-3107,89.5,82.5,70.5,70.5,73,72,72.5,72,72,71,-3109,-3105,-3109,-3107,-3110,71.5,72,71,71,71,-3107,-3109,-3103,-3105,-3105,1,1,0.5,0.5,70.5,0,0,,0,-3107
1/30/2026 15:59,-50000,-50048.8,-2504,-3110,-3106,-3107,-3105,89.5,82.5,70.5,71,73.5,72,72.5,72,72,71,-3107,-3106,-3104,-3112,-3105,72,72.5,71,71,71,-3105,-3110,-3105,-3107,-3106,1,1,0.5,0.5,70.5,0,0,,0,-3109
1/30/2026 16:00,-50000,-50048.5,-2504,-3104,-3106,-3110,-3107,89.5,82.5,70.5,71.5,74,72,73,72,72,71,-3104,-3111,-3106,-3109,-3109,72,72.5,71,71,71.5,-3106,-3105,-3104,-3109,-3111,1,1,0.5,0.5,71,0,0,,0,-3109
1/30/2026 16:00,-50000,-50056.3,-2502,-3107,-3109,-3105,-3108,89.5,82.5,71,71.5,74,72,73.5,72.5,72.5,72,-3109,-3107,-3109,-3105,-3108,72,72.5,71.5,71,72,-3108,-3110,-3106,-3108,-3106,1,1,0.5,0.5,71,0,0,,0,-3105
1/30/2026 16:01,-50000,-49786.1,-2508,-3092,-3093,-3093,-3095,89.5,82.5,71,71.5,75,72.5,73.5,72.5,72.5,72,-3094,-3096,-3094,-3090,-3095,72,72.5,71.5,71,72,-3093,-3090,-3090,-3092,-3094,1,1,0.5,0.5,71.5,0,0,,0,-3091
1/30/2026 16:01,-50000,-49939.4,-2507,-3099,-3097,-3103,-3102,90,82.5,71.5,71.5,75.5,73,73.5,72.5,73,72,-3099,-3102,-3097,-3103,-3099,72.5,73,72,72,72,-3101,-3100,-3101,-3103,-3104,1,1,0.5,0.5,71.5,0,0,,0,-3104
1/30/2026 16:02,-50000,-49934.6,-2503,-3102,-3100,-3097,-3101,90,83,71.5,71.5,75.5,73,73.5,73,73,72,-3099,-3099,-3102,-3099,-3097,72.5,73,72,72,72,-3102,-3100,-3098,-3099,-3096,1,1,0.5,0.5,71.5,0,0,,0,-3099
1/30/2026 16:02,-50000,-49965,-2504,-3101,-3105,-3097,-3102,90,83,71.5,71.5,76,73,73.5,73,73,72,-3102,-3101,-3104,-3098,-3102,72.5,73.5,72,72,72,-3103,-3103,-3102,-3103,-3100,1,1,0.5,0.5,71.5,0,0,,0,-3100
1/30/2026 16:03,-50000,-49965,-2506,-3102,-3099,-3102,-3101,90,83,71.5,72.5,76.5,73.5,74,73,73,72,-3103,-3102,-3099,-3101,-3103,73,73.5,72,72,72.5,-3097,-3099,-3104,-3103,-3107,1,1,0.5,0.5,72,0,0,,0,-3104
1/30/2026 16:03,-50000,-49946.9,-2505,-3099,-3100,-3105,-3106,90,83,72,72.5,76.5,73.5,74,73,73.5,72.5,-3104,-3104,-3102,-3103,-3104,73,73.5,72.5,72,73,-3102,-3102,-3100,-3101,-3104,1,1,0.5,0.5,72,0,0,,0,-3102
