Time (America/New_York),Tumbleweed 1.P command (from Fleet) (kWinCloud),Tumbleweed 1.P measured (kW),Unit #17 (12A1).kW Measured (kW),Unit #18 (12A2).kW Measured (kW),Unit #19 (12A3).kW Measured (kW),Unit #20 (12A4).kW Measured (kW),Unit #21 (12A5).kW Measured (kW),Unit #17 (12A1).State of Charge (SoC),Unit #18 (12A2).State of Charge (SoC),Unit #19 (12A3).State of Charge (SoC),Unit #20 (12A4).State of Charge (SoC),Unit #21 (12A5).State of Charge (SoC),Unit #22 (12A6).State of Charge (SoC),Unit #23 (12A7).State of Charge (SoC),Unit #24 (12A8).State of Charge (SoC),Unit #25 (12B1).State of Charge (SoC),Unit #26 (12B2).State of Charge (SoC),Unit #22 (12A6).kW Measured (kW),Unit #23 (12A7).kW Measured (kW),Unit #24 (12A8).kW Measured (kW),Unit #25 (12B1).kW Measured (kW),Unit #26 (12B2).kW Measured (kW),Unit #27 (12B3).State of Charge (SoC),Unit #28 (12B4).State of Charge (SoC),Unit #29 (12B5).State of Charge (SoC),Unit #30 (12B6).State of Charge (SoC),Unit #31 (12B7).State of Charge (SoC),Unit #27 (12B3).kW Measured (kW),Unit #28 (12B4).kW Measured (kW),Unit #29 (12B5).kW Measured (kW),Unit #30 (12B6).kW Measured (kW),Unit #31 (12B7).kW Measured (kW),Unit #01 (11A1).State of Charge (SoC),Unit #02 (11A2).State of Charge (SoC),Unit #03 (11A3).State of Charge (SoC),Unit #04 (11A4).State of Charge (SoC),Unit #32 (12B8).State of Charge (SoC),Unit #01 (11A1).kW Measured (kW),Unit #02 (11A2).kW Measured (kW),Unit #03 (11A3).kW Measured (kW),Unit #04 (11A4).kW Measured (kW),Unit #32 (12B8).kW Measured (kW)
1/30/2026 16:04,-50000,-49949.8,-2502,-3103,-3102,-3100,-3104,90.5,83,72,72.5,77,74.5,74.5,73.5,73.5,73,-3101,-3102,-3104,-3103,-3102,73,73.5,72.5,72,73,-3105,-3104,-3101,-3104,-3101,1,1,0.5,0.5,72,0,0,,0,-3101
1/30/2026 16:04,-50000,-49951.5,-2507,-3101,-3101,-3104,-3100,90.5,83,72.5,72.5,77.5,75,74.5,73.5,74,73,-3102,-3105,-3099,-3103,-3102,73,73.5,73,73,73,-3102,-3100,-3105,-3105,-3104,1,1,0.5,0.5,72.5,0,0,,0,-3104
1/30/2026 16:05,-50000,-49953.8,-2504,-3105,-3103,-3102,-3101,90.5,83,72.5,72.5,78,75,74.5,73.5,74,73,-3098,-3103,-3106,-3101,-3105,73.5,74,73,73,73,-3105,-3104,-3102,-3103,-3102,1,1,0.5,0.5,72.5,0,0,,0,-3103
1/30/2026 16:05,-50000,-49957.9,-2506,-3102,-3103,-3100,-3103,90.5,83.5,72.5,72.5,78,75.5,74.5,74,74,73,-3101,-3102,-3101,-3100,-3106,73.5,74,73,73,73,-3098,-3101,-3102,-3099,-3104,1,1,0.5,0.5,72.5,0,0,,0,-3102
1/30/2026 16:06,-50000,-49950.2,-2507,-3099,-3102,-3105,-3103,90.5,83.5,72.5,72.5,78.5,76,74.5,74,74,73,-3102,-3103,-3099,-3105,-3106,74,74.5,73,73,73,-3102,-3101,-3103,-3099,-3103,1,1,0.5,0.5,72.5,0,0,,0,-3103
1/30/2026 16:06,-50000,-49948.5,-2502,-3103,-3102,-3098,-3103,90.5,83.5,73,73.5,78.5,76.5,75,74,74,73,-3104,-3100,-3100,-3100,-3102,74,74.5,73,73,74,-3101,-3099,-3103,-3099,-3104,1,1,0.5,0.5,73,0,0,,0,-3104
1/30/2026 16:07,-50000,-49955.4,-2505,-3101,-3101,-3103,-3101,91,83.5,73,73.5,79,77,75.5,74,74.5,74,-3102,-3105,-3102,-3103,-3104,74,74.5,73.5,73,74,-3102,-3101,-3100,-3101,-3101,1,1,0.5,0.5,73,0,0,,0,-3102
1/30/2026 16:07,-50000,-49958.6,-2505,-3100,-3102,-3105,-3103,91,83.5,73,73.5,79.5,77.5,75.5,74.5,74.5,74,-3103,-3103,-3105,-3104,-3102,74,74.5,73.5,74,74,-3105,-3100,-3102,-3104,-3100,1,1,0.5,0.5,73.5,0,0,,0,-3101
1/30/2026 16:08,-50000,-49985.9,-2503,-3103,-3101,-3106,-3102,91,83.5,73.5,73.5,80,77.5,75.5,74.5,75,74,-3102,-3103,-3107,-3102,-3103,74,74.5,74,74,74,-3102,-3105,-3103,-3106,-3102,1,1,0.5,0.5,73.5,0,0,,0,-3100
1/30/2026 16:08,-50000,-49943.7,-2503,-3106,-3105,-3103,-3102,91,83.5,73.5,73.5,80,78,75.5,75,75,74,-3103,-3103,-3103,-3103,-3100,74.5,75,74,74,74,-3102,-3107,-3103,-3106,-3104,1,1,0.5,0.5,73.5,0,0,,0,-3107
1/30/2026 16:09,-50000,-50032.1,-2502,-3106,-3106,-3102,-3108,91,84,73.5,73.5,80,78.5,75.5,75,75,74,-3107,-3105,-3101,-3103,-3102,74.5,75.5,74,74,74,-3104,-3105,-3109,-3102,-3107,1,1,0.5,0.5,73.5,0,0,,0,-3106
1/30/2026 16:09,-50000,-49958.3,-2504,-3105,-3105,-3102,-3105,91.5,84,74,74,80.5,78.5,76,75,75,74,-3105,-3105,-3106,-3101,-3101,75,75.5,74,74,75,-3099,-3107,-3105,-3106,-3107,1,1,0.5,0.5,73.5,0,0,,0,-3107
1/30/2026 16:10,-50000,-50028,-2505,-3101,-3103,-3105,-3102,92,84,74.5,74.5,80.5,79,76,75,75.5,74.5,-3105,-3108,-3108,-3109,-3105,75,75.5,74,74,75,-3106,-3105,-3103,-3108,-3100,1,1,0.5,0.5,74,0,0,,0,-3103
1/30/2026 16:10,-50000,-49938.4,-2508,-3104,-3105,-3108,-3106,92,84,75,74.5,81,79.5,76.5,75.5,75.5,75,-3105,-3108,-3107,-3107,-3109,75,75.5,74.5,74.5,75,-3106,-3106,-3104,-3106,-3103,1,1,0.5,0.5,74,0,0,,0,-3103
1/30/2026 16:11,-50000,-49993.9,-2507,-3104,-3104,-3107,-3104,92.5,84,75,74.5,81.5,80,76.5,75.5,76,75,-3108,-3110,-3109,-3108,-3107,75,75.5,75,74.5,75,-3106,-3102,-3104,-3106,-3103,1,1,0.5,0.5,74.5,0,0,,0,-3103
1/30/2026 16:11,-50000,-50027.5,-2506,-3103,-3105,-3108,-3107,92.5,84.5,75.5,74.5,81.5,80,76.5,75.5,76,75,-3104,-3108,-3108,-3108,-3105,75.5,76,75,75,75,-3104,-3104,-3104,-3108,-3105,1,1,0.5,0.5,74.5,0,0,,0,-3106
1/30/2026 16:12,-50000,-50035.4,-2506,-3102,-3104,-3104,-3106,92.5,85,76,74.5,81.5,80.5,76.5,76,76.5,75,-3105,-3109,-3106,-3104,-3108,75.5,76.5,75,75,75.5,-3107,-3105,-3104,-3106,-3101,1,1,0.5,0.5,74.5,0,0,,0,-3104
1/30/2026 16:12,-50000,-49952.2,-2501,-3103,-3104,-3104,-3104,92.5,85,76,74.5,82,80.5,76.5,76,77,75,-3102,-3103,-3103,-3105,-3103,76,76.5,75,75,76,-3105,-3104,-3105,-3109,-3107,1,1,0.5,0.5,74.5,0,0,,0,-3107
1/30/2026 16:13,-50000,-50003.5,-2505,-3103,-3106,-3102,-3106,93,85,77,75,82,81,77,76,77,75.5,-3106,-3101,-3106,-3107,-3103,76,76.5,75,75,76,-3103,-3101,-3100,-3101,-3103,1,1,0.5,0.5,74.5,0,0,,0,-3102
1/30/2026 16:13,-50000,-50051.8,-2504,-3105,-3103,-3101,-3102,93,85,77,75.5,82,81.5,77,76,77.5,76,-3104,-3103,-3108,-3106,-3104,76,76.5,75.5,75.5,76,-3106,-3101,-3101,-3102,-3103,1,1,0.5,0.5,75.5,0,0,,0,-3101
1/30/2026 16:14,-50000,-50029.7,-2503,-3104,-3102,-3106,-3102,93,85,77.5,75.5,82.5,81.5,77.5,77,78.5,76,-3104,-3103,-3101,-3102,-3104,76,76.5,76,75.5,76,-3102,-3104,-3104,-3104,-3105,1,1,0.5,0.5,76,0,0,,0,-3105
1/30/2026 16:14,-50000,-50020.4,-2502,-3104,-3105,-3101,-3106,93,85,78,75.5,83,82,77.5,77.5,78.5,76,-3105,-3103,-3107,-3105,-3102,76.5,76.5,76,76,76,-3106,-3104,-3102,-3104,-3104,1,1,0.5,0.5,76.5,0,0,,0,-3102
1/30/2026 16:15,-50000,-50029.1,-2505,-3103,-3105,-3105,-3103,93,85,78,75.5,83,82,77.5,77.5,79,76,-3104,-3104,-3103,-3106,-3106,76.5,77,76,76,76.5,-3103,-3102,-3101,-3101,-3104,1,1,0.5,0.5,77,0,0,,0,-3103
1/30/2026 16:15,-50000,-50016.8,-2503,-3105,-3102,-3106,-3100,93.5,85.5,78.5,76,83,82,77.5,78,79,76,-3101,-3103,-3100,-3101,-3103,76.5,77.5,76,76,76.5,-3105,-3105,-3107,-3107,-3106,1,1,0.5,0.5,77,0,0,,0,-3105
1/30/2026 16:16,-50000,-50017.9,-2505,-3103,-3105,-3104,-3102,93.5,85.5,79,76.5,83,82.5,78,78.5,79.5,76,-3103,-3104,-3101,-3103,-3105,77,77.5,76,76,77,-3105,-3105,-3105,-3109,-3105,1,1,0.5,0.5,77.5,0,0,,0,-3104
1/30/2026 16:16,-50000,-50030.2,-2504,-3104,-3105,-3106,-3103,93.5,85.5,79,77,83.5,83,78,78.5,79.5,76.5,-3104,-3103,-3103,-3104,-3104,77,77.5,76,76,77,-3104,-3106,-3105,-3105,-3107,1,1,0.5,0.5,78.5,0,0,,0,-3106
1/30/2026 16:17,-50000,-50003.8,-2507,-3103,-3104,-3107,-3103,93.5,85.5,79.5,77.5,84.5,83,78.5,79.5,80,77,-3106,-3105,-3102,-3107,-3106,77,77.5,76.5,76.5,77,-3103,-3101,-3104,-3102,-3103,1,1,0.5,0.5,78.5,0,0,,0,-3109
1/30/2026 16:17,-50000,-50031.8,-2504,-3101,-3105,-3103,-3099,93.5,85.5,79.5,78,84.5,83,78.5,79.5,80.5,77,-3103,-3104,-3101,-3102,-3103,77,77.5,77,77,77,-3104,-3103,-3105,-3105,-3104,1,1,0.5,0.5,79,0,0,,0,-3104
1/30/2026 16:18,-50000,-50009.8,-2503,-3105,-3104,-3106,-3103,93.5,85.5,80,78,85,83.5,78.5,80,81,77.5,-3101,-3102,-3104,-3102,-3102,77.5,77.5,77,77,77.5,-3105,-3104,-3102,-3105,-3104,1,1,0.5,0.5,79.5,0,0,,0,-3102
1/30/2026 16:18,-50000,-50038.7,-2507,-3103,-3105,-3103,-3104,94,86,80,78.5,85,83.5,78.5,80,81,77.5,-3105,-3103,-3102,-3103,-3106,77.5,78.5,77,77,77.5,-3101,-3102,-3103,-3106,-3106,1,1,0.5,0.5,79.5,0,0,,0,-3105
1/30/2026 16:19,-50000,-50019.2,-2505,-3103,-3100,-3106,-3101,94,86,80.5,78.5,85.5,83.5,78.5,80.5,81.5,78,-3102,-3105,-3101,-3100,-3104,77.5,78.5,77,77,78,-3102,-3103,-3105,-3105,-3105,1,1,0.5,0.5,80,0,0,,0,-3104
1/30/2026 16:19,-50000,-50028.6,-2504,-3104,-3103,-3104,-3100,94,86,81,79,85.5,84,79,80.5,81.5,78.5,-3101,-3104,-3106,-3101,-3102,78,78.5,77,77,78,-3107,-3105,-3102,-3106,-3104,1,1,0.5,0.5,80.5,0,0,,0,-3102
1/30/2026 16:20,-50000,-50008.6,-2509,-3103,-3105,-3104,-3102,94,86,81,80,86,84.5,79.5,81,82,78.5,-3105,-3107,-3101,-3102,-3105,78,78.5,77.5,77.5,78,-3103,-3103,-3106,-3104,-3104,1,1,0.5,0.5,81,0,0,,0,-3104
1/30/2026 16:20,-50000,-50016.8,-2501,-3104,-3103,-3099,-3106,94,86,81,80,86.5,85,79.5,81.5,82.5,79.5,-3104,-3102,-3104,-3104,-3103,78,78.5,78,77.5,78,-3104,-3102,-3100,-3104,-3101,1,1,0.5,0.5,81.5,0,0,,0,-3102
1/30/2026 16:21,-50000,-50018.3,-2506,-3102,-3106,-3103,-3105,94,86,81.5,80.5,87,85,79.5,82,82.5,80,-3105,-3104,-3101,-3104,-3103,78,78.5,78,78,78.5,-3103,-3102,-3102,-3102,-3104,1,1,0.5,0.5,81.5,0,0,,0,-3107
1/30/2026 16:21,-50000,-50035,-2508,-3101,-3104,-3101,-3106,94,86,81.5,80.5,87,85.5,79.5,82,83,80,-3103,-3101,-3102,-3104,-3105,78.5,79,78,78,78.5,-3101,-3100,-3104,-3103,-3105,1,1,0.5,0.5,82,0,0,,0,-3103
1/30/2026 16:22,-50000,-49985,-2506,-3099,-3104,-3106,-3103,94.5,86.5,81.5,81,87.5,85.5,80,82,83,80.5,-3104,-3106,-3106,-3103,-3105,78.5,79.5,78,78,78.5,-3107,-3102,-3104,-3101,-3104,1,1,0.5,0.5,82,0,0,,0,-3101
1/30/2026 16:22,-50000,-49989.9,-2504,-3104,-3102,-3105,-3103,94.5,86.5,82.5,81,87.5,86.5,80,82.5,83,80.5,-3104,-3105,-3106,-3101,-3102,79,79.5,78,78,79,-3106,-3103,-3104,-3108,-3105,1,1,0.5,0.5,82.5,0,0,,0,-3101
1/30/2026 16:23,-50000,-49983,-2504,-3102,-3106,-3102,-3104,94.5,86.5,82.5,81.5,88,86.5,81,82.5,83.5,81,-3105,-3104,-3103,-3102,-3102,79,79.5,78,78.5,79,-3102,-3101,-3103,-3103,-3105,1,1,0.5,0.5,83,0,0,,0,-3105
1/30/2026 16:23,-50000,-49987.1,-2508,-3103,-3106,-3108,-3103,94.5,86.5,82.5,82,88,87,81,82.5,84,81,-3106,-3106,-3103,-3100,-3106,79,79.5,78.5,79,79,-3106,-3103,-3101,-3105,-3103,1,1,0.5,0.5,83.5,0,0,,0,-3103
1/30/2026 16:24,-50000,-49993.6,-2505,-3102,-3102,-3107,-3101,94.5,86.5,82.5,82,88,87,81.5,83.5,84,82,-3103,-3105,-3104,-3102,-3109,79,79.5,79,79.5,79.5,-3103,-3104,-3104,-3105,-3102,1,1,0.5,0.5,83.5,0,0,,0,-3104
1/30/2026 16:24,-50000,-49992.5,-2504,-3102,-3105,-3107,-3104,94.5,86.5,83,82.5,88.5,87.5,81.5,84,84.5,82,-3103,-3108,-3108,-3100,-3108,79.5,79.5,79,79.5,79.5,-3107,-3103,-3099,-3105,-3103,1,1,0.5,0.5,84,0,0,,0,-3104
1/30/2026 16:25,-50000,-49993.3,-2506,-3103,-3104,-3103,-3106,95,87,83,82.5,88.5,87.5,82,84,84.5,82.5,-3107,-3105,-3106,-3104,-3103,79.5,80.5,79,80,79.5,-3107,-3104,-3106,-3101,-3102,1,1,0.5,0.5,84,0,0,,0,-3103
1/30/2026 16:25,-50000,-49989,-2506,-3105,-3105,-3102,-3108,95,87,83.5,83,89,88,82,85,84.5,82.5,-3104,-3102,-3102,-3104,-3101,80,80.5,79,80,80,-3103,-3105,-3106,-3104,-3105,1,1,0.5,0.5,84.5,0,0,,0,-3102
1/30/2026 16:26,-50000,-49982.8,-2506,-3103,-3104,-3105,-3103,95.5,87,83.5,83,89.5,88.5,83,85,84.5,83,-3107,-3103,-3106,-3100,-3103,80,80.5,79,80.5,80,-3108,-3102,-3102,-3103,-3103,1,1,0.5,0.5,84.5,0,0,,0,-3100
1/30/2026 16:26,-50000,-49983.4,-2506,-3103,-3108,-3103,-3103,95.5,87,84,83,89.5,88.5,83,85,85,83,-3104,-3103,-3106,-3103,-3104,80,80.5,79,81.5,80,-3107,-3105,-3104,-3105,-3104,1,1,0.5,0.5,85,0,0,,0,-3105
1/30/2026 16:27,-50000,-49983.4,-2506,-3100,-3102,-3104,-3104,95.5,87,84,83.5,89.5,89,83,86,85.5,83.5,-3103,-3105,-3104,-3099,-3104,80,80.5,80,81.5,80.5,-3105,-3102,-3104,-3102,-3100,1,1,0.5,0.5,85.5,0,0,,0,-3100
1/30/2026 16:27,-50000,-49984.9,-2505,-3103,-3107,-3101,-3105,95.5,87,84,84,90,89,84,86,85.5,84,-3104,-3105,-3106,-3104,-3102,80,80.5,80,82,80.5,-3105,-3102,-3101,-3101,-3106,1,1,0.5,0.5,85.5,0,0,,0,-3103
1/30/2026 16:28,-50000,-49991.7,-2503,-3106,-3103,-3106,-3102,95.5,87,84.5,84,90,89,84,86.5,85.5,84,-3104,-3105,-3102,-3107,-3103,80.5,81,80.5,82,80.5,-3101,-3108,-3105,-3107,-3105,1,1,0.5,0.5,86,0,0,,0,-3105
1/30/2026 16:28,-50000,-49995.1,-2503,-3104,-3102,-3105,-3102,95.5,87.5,85,84,90,89.5,85,86.5,85.5,84,-3104,-3104,-3102,-3107,-3103,80.5,81.5,80.5,82.5,80.5,-3102,-3106,-3104,-3106,-3108,1,1,0.5,0.5,86,0,0,,0,-3104
1/30/2026 16:29,-50000,-49993.7,-2501,-3108,-3100,-3104,-3103,96,87.5,85,84.5,90,89.5,85,87,85.5,84.5,-3100,-3100,-3101,-3107,-3104,81,81.5,81,82.5,81,-3101,-3105,-3106,-3107,-3106,1,1,0.5,0.5,86.5,0,0,,0,-3104
1/30/2026 16:29,-50000,-49990.1,-2508,-3101,-3105,-3105,-3103,96.5,87.5,86,84.5,90.5,89.5,85.5,87.5,86,84.5,-3108,-3105,-3105,-3100,-3108,81,81.5,81,83,81.5,-3104,-3105,-3100,-3101,-3102,1,1,0.5,0.5,87,0,0,,0,-3104
1/30/2026 16:30,-50000,-49988.6,-2506,-3102,-3104,-3107,-3102,96.5,87.5,86,85,90.5,90,86,87.5,86.5,84.5,-3101,-3106,-3099,-3107,-3105,81,81.5,81.5,83.5,81.5,-3102,-3105,-3103,-3105,-3104,1,1,0.5,0.5,87,0,0,,0,-3106
1/30/2026 16:30,-50000,-49988.8,-2503,-3101,-3102,-3105,-3100,96.5,87.5,86,85,90.5,90,86,88,86.5,85.5,-3105,-3105,-3101,-3102,-3103,81,81.5,82,83.5,81.5,-3102,-3102,-3103,-3100,-3102,1,1,0.5,0.5,87,0,0,,0,-3105
1/30/2026 16:31,-50000,-49997.3,-2500,-3104,-3103,-3104,-3101,96.5,87.5,86.5,85,90.5,90,86.5,88,86.5,85.5,-3101,-3101,-3104,-3104,-3102,81.5,82,82.5,84,81.5,-3103,-3105,-3102,-3106,-3102,1,1,0.5,0.5,87,0,0,,0,-3103
1/30/2026 16:31,-50000,-50000.9,-2506,-3102,-3105,-3103,-3103,96.5,88,86.5,85.5,90.5,90.5,86.5,88,87,85.5,-3104,-3110,-3104,-3101,-3104,81.5,82,82.5,84,81.5,-3102,-3104,-3102,-3103,-3101,1,1,0.5,0.5,87.5,0,0,,0,-3103
1/30/2026 16:32,-50000,-50005.8,-2423,-3106,-3110,-3114,-3107,97,88,87,85.5,91,90.5,87,89,87,85.5,-3107,-3109,-3106,-3111,-3113,82,83,82.5,84,82,-3109,-3108,-3112,-3109,-3112,1,1,0.5,0.5,87.5,0,0,,0,-3112
1/30/2026 16:32,-50000,-49999.1,-2314,-3114,-3116,-3117,-3113,97,88,87,85.5,91,91,87.5,89,87.5,86,-3117,-3116,-3115,-3115,-3119,82,83,83,85,82.5,-3112,-3115,-3116,-3114,-3117,1,1,0.5,0.5,87.5,0,0,,0,-3118
1/30/2026 16:33,-50000,-50013.7,-2231,-3121,-3124,-3122,-3121,97,88,87.5,85.5,91.5,91,87.5,89,88,86,-3123,-3123,-3118,-3118,-3123,82,83.5,83,85,82.5,-3121,-3121,-3121,-3119,-3120,1,1,0.5,0.5,88,0,0,,0,-3125
1/30/2026 16:33,-50000,-50010.5,-2145,-3126,-3125,-3126,-3128,97,88,87.5,86,91.5,91,87.5,89.5,88,86,-3127,-3126,-3128,-3126,-3127,82.5,83.5,84,85,82.5,-3130,-3126,-3123,-3126,-3127,1,1,0.5,0.5,88,0,0,,0,-3125
1/30/2026 16:34,-50000,-49999.7,-2063,-3132,-3131,-3132,-3131,97,88,88,86.5,91.5,91,88.5,89.5,88.5,86.5,-3133,-3132,-3138,-3135,-3135,82.5,83.5,84,85.5,83,-3134,-3134,-3131,-3134,-3132,1,1,0.5,0.5,88,0,0,,0,-3131
1/30/2026 16:34,-50000,-50002.6,-1999,-3140,-3139,-3135,-3141,97,88,88.5,86.5,92,91,88.5,89.5,88.5,86.5,-3136,-3137,-3135,-3135,-3135,83,84,84,85.5,83,-3138,-3137,-3139,-3137,-3138,1,1,0.5,0.5,88,0,0,,0,-3136
1/30/2026 16:35,-50000,-49994.5,-1935,-3138,-3140,-3145,-3139,97,89,88.5,86.5,92,91.5,88.5,89.5,88.5,87,-3140,-3141,-3143,-3142,-3145,83,84.5,84.5,85.5,83,-3141,-3141,-3141,-3140,-3143,1,1,0.5,0.5,88,0,0,,0,-3140
1/30/2026 16:35,-50000,-49986.5,-1859,-3147,-3146,-3146,-3148,97,89,88.5,86.5,92,91.5,89,90,89,87,-3148,-3144,-3148,-3146,-3146,84,85,84.5,86.5,84,-3147,-3146,-3146,-3148,-3144,1,1,0.5,0.5,88,0,0,,0,-3146
1/30/2026 16:36,-50000,-49984,-1806,-3148,-3147,-3153,-3148,97,89.5,89,86.5,92,91.5,89,90.5,89,87,-3147,-3149,-3154,-3150,-3151,84,85.5,84.5,86.5,84,-3152,-3150,-3149,-3152,-3152,1,1,0.5,0.5,88,0,0,,0,-3145
1/30/2026 16:36,-50000,-49986.4,-1745,-3155,-3155,-3153,-3156,97,89.5,89,87,92,91.5,89.5,90.5,89.5,87,-3156,-3151,-3156,-3152,-3153,84,85.5,85.5,86.5,84.5,-3152,-3154,-3155,-3156,-3153,1,1,0.5,0.5,88.5,0,0,,0,-3159
1/30/2026 16:37,-50000,-49985.8,-1691,-3155,-3156,-3155,-3159,97,90,89,87.5,92,91.5,89.5,90.5,89.5,87.5,-3155,-3154,-3154,-3155,-3152,84.5,86,85.5,86.5,84.5,-3156,-3157,-3158,-3153,-3158,1,1,0.5,0.5,88.5,0,0,,0,-3160
1/30/2026 16:37,-50000,-50002.1,-1639,-3158,-3162,-3164,-3159,97,90,89.5,88,92,92,90,91,90,87.5,-3162,-3162,-3163,-3160,-3165,84.5,86.5,85.5,87.5,85,-3164,-3160,-3162,-3159,-3162,1,1,0.5,0.5,88.5,0,0,,0,-3160
1/30/2026 16:38,-50000,-50000,-1597,-3162,-3163,-3165,-3164,97,90,89.5,88,92,92,90,91,90,87.5,-3162,-3164,-3163,-3162,-3165,85,87,85.5,87.5,85.5,-3164,-3165,-3162,-3163,-3164,1,1,0.5,0.5,88.5,0,0,,0,-3159
1/30/2026 16:38,-50000,-50007.7,-1555,-3166,-3169,-3171,-3164,97,90.5,89.5,88,92.5,92.5,90,91,90,88,-3169,-3170,-3169,-3168,-3166,85.5,87,86,88,85.5,-3170,-3169,-3164,-3167,-3167,1,1,0.5,0.5,88.5,0,0,,0,-3166
1/30/2026 16:39,-50000,-50005.5,-1512,-3171,-3169,-3169,-3166,97,90.5,90.5,88.5,93,92.5,90.5,91,90.5,88,-3170,-3168,-3172,-3171,-3171,85.5,87.5,86.5,88,86,-3170,-3167,-3168,-3167,-3166,1,1,0.5,0.5,88.5,0,0,,0,-3170
1/30/2026 16:39,-50000,-49985,-1474,-3168,-3174,-3170,-3169,97,91,90.5,88.5,93,92.5,90.5,91,90.5,88,-3172,-3175,-3174,-3174,-3169,86,88,86.5,88,86.5,-3176,-3171,-3171,-3168,-3174,1,1,0.5,0.5,89,0,0,,0,-3171
1/30/2026 16:40,-50000,-49994.9,-1431,-3174,-3177,-3176,-3174,97,91,90.5,88.5,93,92.5,91,91.5,90.5,88,-3177,-3179,-3176,-3177,-3175,86,88,87,88,86.5,-3176,-3174,-3175,-3172,-3175,1,1,0.5,0.5,89,0,0,,0,-3173
1/30/2026 16:40,-50000,-49991.9,-1390,-3175,-3180,-3176,-3176,97,91,90.5,89,93,92.5,91,91.5,91,88.5,-3179,-3181,-3177,-3181,-3175,86.5,88,87.5,89,87.5,-3182,-3177,-3178,-3175,-3177,1,1,0.5,0.5,89,0,0,,0,-3176
1/30/2026 16:41,-50000,-49994.6,-1346,-3182,-3180,-3186,-3177,97,91.5,91,89,93,92.5,91,91.5,91,88.5,-3186,-3181,-3179,-3183,-3183,86.5,89,88,89,87.5,-3184,-3181,-3179,-3180,-3178,1,1,0.5,0.5,89,0,0,,0,-3184
1/30/2026 16:41,-50000,-49994.3,-1312,-3182,-3187,-3185,-3182,97,91.5,91,89,93,92.5,91.5,92,91.5,88.5,-3186,-3189,-3186,-3186,-3181,87,89,88,89,87.5,-3187,-3186,-3184,-3183,-3186,1,1,0.5,0.5,89,0,0,,0,-3182
1/30/2026 16:42,-50000,-49985.5,-1304,-3186,-3184,-3180,-3185,97,91.5,91,89.5,93,92.5,91.5,92,91.5,88.5,-3183,-3181,-3184,-3187,-3180,87.5,89,88,89.5,87.5,-3188,-3182,-3185,-3183,-3187,1,1,0.5,0.5,89,0,0,,0,-3181
1/30/2026 16:42,-50000,-49990.6,-1264,-3188,-3186,-3183,-3189,97,92,91,90,93,92.5,91.5,92,91.5,88.5,-3186,-3184,-3191,-3188,-3183,87.5,89.5,89,89.5,88.5,-3190,-3187,-3189,-3186,-3189,1,1,0.5,0.5,89.5,0,0,,0,-3185
1/30/2026 16:43,-50000,-49997.2,-1252,-3187,-3183,-3185,-3186,97,92,91,90,93,93.5,92,92.5,91.5,89,-3184,-3186,-3186,-3185,-3188,87.5,89.5,89,89.5,88.5,-3186,-3186,-3189,-3187,-3190,1,1,0.5,0.5,89.5,0,0,,0,-3186
1/30/2026 16:43,-50000,-49997.3,-1210,-3189,-3190,-3186,-3193,97,92,91.5,90,93,93.5,92,92.5,91.5,89.5,-3188,-3189,-3192,-3189,-3185,88,90,89,90,88.5,-3191,-3187,-3190,-3191,-3189,1,1,0.5,0.5,90.5,0,0,,0,-3187
1/30/2026 16:44,-50000,-49980.4,-1147,-3194,-3193,-3191,-3192,97,92.5,91.5,90.5,93,93.5,92,92.5,92,89.5,-3196,-3195,-3195,-3197,-3192,88.5,90,89,90.5,89,-3195,-3192,-3193,-3192,-3193,1,1,0.5,0.5,90.5,0,0,,0,-3193
1/30/2026 16:44,-50000,-49997.5,-1134,-3193,-3193,-3197,-3191,97,92.5,91.5,90.5,93.5,93.5,92,92.5,92,89.5,-3195,-3197,-3192,-3195,-3197,88.5,90,89.5,90.5,89.5,-3194,-3193,-3193,-3192,-3194,1,1,0.5,0.5,90.5,0,0,,0,-3195
1/30/2026 16:45,-50000,-49996.7,-1100,-3198,-3197,-3199,-3193,97,92.5,91.5,90.5,93.5,93.5,92,92.5,92,89.5,-3196,-3196,-3196,-3198,-3198,89,90.5,89.5,90.5,89.5,-3196,-3201,-3197,-3194,-3200,1,1,0.5,0.5,91,0,0,,0,-3197
1/30/2026 16:45,-50000,-49989,-1072,-3199,-3198,-3200,-3198,97,92.5,91.5,90.5,93.5,93.5,92.5,92.5,92.5,89.5,-3198,-3199,-3200,-3199,-3198,89,90.5,90,90.5,89.5,-3199,-3201,-3199,-3201,-3200,1,1,0.5,0.5,91,0,0,,0,-3196
1/30/2026 16:46,-50000,-49982.9,-1059,-3197,-3201,-3200,-3199,97,93,91.5,91,93.5,93.5,92.5,92.5,92.5,89.5,-3199,-3200,-3198,-3199,-3199,89.5,90.5,90.5,90.5,89.5,-3198,-3197,-3199,-3200,-3196,1,1,0.5,0.5,91,0,0,,0,-3201
1/30/2026 16:46,-50000,-49975.1,-1028,-3205,-3202,-3201,-3203,97.5,93,91.5,91,93.5,93.5,93,92.5,92.5,89.5,-3202,-3200,-3206,-3201,-3202,89.5,91,90.5,91,90,-3203,-3202,-3204,-3203,-3202,1,1,0.5,0.5,91,0,0,,0,-3203
1/30/2026 16:47,-50000,-49997.8,-1009,-3201,-3207,-3201,-3202,97.5,93,91.5,91,93.5,93.5,93,92.5,93,90,-3206,-3207,-3201,-3203,-3200,90,91.5,90.5,91,90,-3202,-3204,-3204,-3202,-3202,1,1,0.5,0.5,91.5,0,0,,0,-3202
1/30/2026 16:47,-50000,-49999.5,-1006,-3198,-3203,-3206,-3201,97.5,93,92,91,93.5,93.5,93,93,93,90.5,-3204,-3205,-3205,-3200,-3206,90,91.5,90.5,91,90.5,-3202,-3206,-3206,-3203,-3202,1,1,0.5,0.5,91.5,0,0,,0,-3204
1/30/2026 16:48,-50000,-49998,-966,-3206,-3207,-3207,-3208,97.5,93,92,91,93.5,94,93,93.5,93,90.5,-3205,-3206,-3208,-3206,-3209,90,91.5,91,91,90.5,-3209,-3207,-3206,-3207,-3206,1,1,0.5,0.5,91.5,0,0,,0,-3203
1/30/2026 16:48,-50000,-50000.8,-927,-3209,-3209,-3211,-3206,97.5,93.5,92.5,91,93.5,94,93,93.5,93,90.5,-3210,-3207,-3211,-3210,-3209,90,91.5,91,91.5,90.5,-3209,-3212,-3208,-3208,-3210,1,1,0.5,0.5,92.5,0,0,,0,-3208
1/30/2026 16:49,-50000,-49998.5,-917,-3214,-3209,-3208,-3209,97.5,93.5,92.5,92,93.5,94,93,93.5,93,91,-3208,-3209,-3207,-3212,-3210,91,91.5,91,91.5,91,-3211,-3209,-3206,-3214,-3210,1,1,0.5,0.5,92.5,0,0,,0,-3212
1/30/2026 16:49,-50000,-50006.8,-898,-3208,-3214,-3212,-3208,97.5,93.5,92.5,92,93.5,94,93,93.5,93,91,-3209,-3208,-3209,-3206,-3207,91,91.5,91.5,92,91,-3207,-3209,-3210,-3208,-3210,1,1,0.5,0.5,92.5,0,0,,0,-3210
1/30/2026 16:50,-50000,-50002.4,-883,-3213,-3212,-3214,-3215,97.5,93.5,92.5,92,93.5,94,93.5,93.5,93,91,-3212,-3212,-3213,-3214,-3214,91,92,91.5,92,91,-3213,-3211,-3209,-3213,-3211,1,1,0.5,0.5,92.5,0,0,,0,-3211
1/30/2026 16:50,-50000,-49998.9,-840,-3214,-3215,-3217,-3210,97.5,93.5,92.5,92,94,94,93.5,93.5,93,91,-3217,-3218,-3215,-3211,-3215,91,92,91.5,92,91.5,-3215,-3213,-3215,-3215,-3215,1,1,0.5,0.5,93,0,0,,0,-3215
1/30/2026 16:51,-50000,-50001.6,-864,-3214,-3211,-3212,-3217,97.5,94,92.5,92,94,94,93.5,93.5,93.5,91.5,-3214,-3215,-3209,-3214,-3210,91,92.5,92,92,91.5,-3213,-3212,-3213,-3215,-3215,1,1,0.5,0.5,93.5,0,0,,0,-3218
1/30/2026 16:51,-50000,-50003.3,-841,-3213,-3216,-3215,-3213,97.5,94,93,92,94,94,94,93.5,94,91.5,-3213,-3219,-3212,-3214,-3214,91.5,92.5,92,92,91.5,-3212,-3213,-3216,-3213,-3219,1,1,0.5,0.5,93.5,0,0,,0,-3213
1/30/2026 16:52,-50000,-50002.3,-830,-3219,-3215,-3216,-3217,97.5,94,93,92.5,94.5,94,94,93.5,94,91.5,-3214,-3215,-3217,-3219,-3215,91.5,92.5,92,92,91.5,-3213,-3215,-3219,-3217,-3215,1,1,0.5,0.5,93.5,0,0,,0,-3217
1/30/2026 16:52,-50000,-50012.7,-799,-3218,-3221,-3220,-3214,97.5,94,93,92.5,94.5,94,94,93.5,94,91.5,-3220,-3218,-3221,-3216,-3221,92,92.5,92,92.5,91.5,-3222,-3221,-3216,-3218,-3217,1,1,0.5,0.5,94,0,0,,0,-3217
1/30/2026 16:53,-50000,-49974.9,-784,-3217,-3218,-3216,-3217,97.5,94,93,92.5,94.5,94,94,93.5,94,91.5,-3217,-3216,-3214,-3219,-3216,92,92.5,92,92.5,92,-3216,-3219,-3221,-3220,-3217,1,1,0.5,0.5,94.5,0,0,,0,-3219
1/30/2026 16:53,-50000,-49995,-766,-3216,-3219,-3221,-3214,97.5,94.5,93,92.5,94.5,94,94,93.5,94,92,-3218,-3215,-3221,-3219,-3222,92,93,92,92.5,92,-3219,-3217,-3216,-3215,-3216,1,1,0.5,0.5,95,0,0,,0,-3216
1/30/2026 16:54,-50000,-49618,-758,-3424,-3424,-3421,-3421,97.5,94.5,93,92.5,94.5,94,94,93.5,94,92,-3426,-3428,-3428,-3421,-3423,92,93,92,92.5,92,-3425,-3422,-3424,-3426,-3427,1,1,0.5,0.5,95.5,0,0,,0,-4
1/30/2026 16:54,-50000,-50038.7,-752,-3455,-3454,-3454,-3455,97.5,95,93,92.5,94.5,94,94.5,94,94,92,-3452,-3452,-3447,-3453,-3453,92.5,93,93,93,92,-3451,-3454,-3450,-3449,-3453,1,1,0.5,0.5,95.5,0,0,,0,0
1/30/2026 16:55,-50000,-50056.2,-723,-3453,-3458,-3450,-3455,97.5,95,94,92.5,94.5,94,94.5,94,94,92,-3458,-3456,-3459,-3456,-3452,92.5,93,93,93,92.5,-3454,-3454,-3454,-3455,-3460,1,1,0.5,0.5,95.5,0,0,,0,0
1/30/2026 16:55,-50000,-50068.3,-714,-3456,-3459,-3457,-3455,97.5,95,94,92.5,94.5,94,94.5,94.5,94.5,92.5,-3459,-3456,-3458,-3452,-3458,92.5,93,93,93,92.5,-3458,-3456,-3455,-3456,-3457,1,1,0.5,0.5,95.5,0,0,,0,0
1/30/2026 16:56,-50000,-50058.9,-707,-3455,-3457,-3455,-3462,97.5,95,94,93.5,94.5,94,94.5,94.5,94.5,92.5,-3456,-3454,-3456,-3459,-3459,93,93.5,93,93,93,-3453,-3456,-3457,-3461,-3455,1,1,0.5,0.5,95.5,0,0,,0,0
1/30/2026 16:56,-50000,-50042.6,-690,-3348,-3354,-3369,-3342,97.5,95,94,93.5,94.5,95,94.5,94.5,94.5,92.5,-3350,-3345,-3371,-3364,-3368,93,94,93,93.5,93,-3388,-3351,-3343,-3357,-3380,1,1,0.5,0.5,92,0,0,,0,-362
1/30/2026 16:57,-50000,-49962.7,-674,-3275,-3272,-3271,-3274,97.5,95,94,93.5,95,95,95,94.5,94.5,92.5,-3274,-3273,-3274,-3275,-3271,93,94,93,93.5,93,-3274,-3272,-3277,-3276,-3274,1,1,0.5,0.5,92.5,0,0,,0,-2502
1/30/2026 16:57,-50000,-49935.9,-672,-3269,-3274,-3277,-3275,97.5,95,94,93.5,95,95,95,94.5,94.5,92.5,-3276,-3274,-3272,-3274,-3278,93.5,94,93.5,93.5,93,-3274,-3276,-3275,-3271,-3273,1,1,0.5,0.5,92.5,0,0,,0,-2505
1/30/2026 16:58,-50000,-49958,-648,-3276,-3275,-3277,-3277,97.5,95.5,94,93.5,95,95,95,94.5,94.5,92.5,-3275,-3275,-3276,-3280,-3274,93.5,94,93.5,94,93,-3274,-3273,-3275,-3276,-3280,1,1,0.5,0.5,93,0,0,,0,-2505
1/30/2026 16:58,-50000,-49958.4,-642,-3272,-3274,-3279,-3277,97.5,95.5,94,93.5,95,95,95,94.5,94.5,92.5,-3274,-3272,-3274,-3276,-3277,93.5,94,93.5,94,93,-3274,-3274,-3274,-3274,-3274,1,1,0.5,0.5,93,0,0,,0,-2506
1/30/2026 16:59,-50000,-49967.2,-629,-3278,-3278,-3280,-3279,97.5,95.5,94,93.5,95,95,95,94.5,94.5,93,-3276,-3275,-3275,-3280,-3280,93.5,94,93.5,94,93,-3277,-3276,-3278,-3276,-3276,1,1,0.5,0.5,93,0,0,,0,-2504
1/30/2026 16:59,-50000,-49840.6,-631,-3285,-3282,-3283,-3287,97.5,95.5,94.5,93.5,95,95,95,94.5,94.5,93,-3280,-3280,-3288,-3281,-3283,93.5,94,93.5,94,93,-3286,-3285,-3286,-3287,-3287,1,1,0.5,0.5,93,0,0,,0,-2503
1/30/2026 17:00,-50000,-50044.1,-587,-3285,-3290,-3286,-3287,97.5,95.5,94.5,94,95,95,95,94.5,94.5,93,-3291,-3286,-3286,-3284,-3284,93.5,94,94,94,93,-3285,-3286,-3286,-3284,-3286,1,1,0.5,0.5,93,0,0,,0,-2504
1/30/2026 17:00,-50000,-50047.7,-587,-3286,-3288,-3291,-3285,97.5,95.5,94.5,94,95,95,95,95,94.5,93,-3286,-3285,-3284,-3290,-3289,93.5,94,94,94,93.5,-3286,-3288,-3289,-3285,-3287,1,1,0.5,0.5,93.5,0,0,,0,-2502
1/30/2026 17:01,-50000,-50044.7,-589,-3286,-3284,-3284,-3285,97.5,95.5,94.5,94,95,95,95,95,94.5,93.5,-3287,-3287,-3284,-3282,-3286,93.5,94,94,94,93.5,-3289,-3286,-3283,-3289,-3287,1,1,0.5,0.5,93.5,0,0,,0,-2504
1/30/2026 17:01,-50000,-50042,-583,-3283,-3287,-3287,-3284,97.5,95.5,94.5,94,95,95,95,95,95,93.5,-3289,-3286,-3283,-3290,-3287,93.5,94,94,94,94,-3284,-3286,-3287,-3281,-3287,1,1,0.5,0.5,93.5,0,0,,0,-2502
1/30/2026 17:02,-50000,-50033.7,-584,-3283,-3288,-3288,-3286,97.5,95.5,94.5,94,95,95,95,95,95,93.5,-3287,-3281,-3289,-3288,-3289,93.5,94,94.5,94,94,-3290,-3284,-3286,-3284,-3286,1,1,0.5,0.5,93.5,0,0,,0,-2503
1/30/2026 17:02,-50000,-50037.4,-550,-3286,-3290,-3285,-3284,97.5,95.5,94.5,94,95,95,95,95,95,93.5,-3288,-3291,-3285,-3287,-3286,94,94.5,94.5,94.5,94,-3285,-3287,-3287,-3287,-3281,1,1,0.5,0.5,93.5,0,0,,0,-2506
1/30/2026 17:03,-50000,-50047.5,-528,-3286,-3293,-3289,-3292,97.5,95.5,94.5,94,95,95,95,95,95,93.5,-3289,-3288,-3293,-3295,-3291,94,94.5,94.5,94.5,94,-3294,-3292,-3289,-3288,-3292,1,1,0.5,0.5,93.5,0,0,,0,-2502
1/30/2026 17:03,-50000,-50038.3,-549,-3290,-3284,-3288,-3287,97.5,95.5,95,94,95,95,95,95,95,94,-3286,-3288,-3285,-3288,-3289,94.5,95,94.5,94.5,94,-3289,-3285,-3287,-3290,-3288,1,1,0.5,0.5,93.5,0,0,,0,-2504
1/30/2026 17:04,-50000,-50039.6,-511,-3292,-3290,-3289,-3285,97.5,96,95,94,95,95,95,95,95,94,-3293,-3290,-3292,-3291,-3291,94.5,95,94.5,94.5,94,-3289,-3290,-3291,-3293,-3289,1,1,0.5,0.5,93.5,0,0,,0,-2502
1/30/2026 17:04,-50000,-50033.7,-521,-3289,-3289,-3294,-3293,97.5,96,95,94,95,95,95,95,95,94,-3290,-3292,-3293,-3290,-3291,94.5,95,94.5,94.5,94,-3294,-3290,-3292,-3288,-3294,1,1,0.5,0.5,93.5,0,0,,0,-2500
1/30/2026 17:05,-50000,-50036.1,-508,-3292,-3292,-3291,-3291,97.5,96,95,94.5,95,95,95,95,95,94,-3291,-3293,-3289,-3289,-3294,94.5,95,94.5,94.5,94,-3289,-3291,-3290,-3295,-3293,1,1,0.5,0.5,93.5,0,0,,0,-2505
1/30/2026 17:05,-50000,-50056.6,-504,-3290,-3294,-3290,-3293,97.5,96,95,94.5,95,95,95,95,95,94,-3293,-3297,-3293,-3296,-3290,94.5,95,94.5,94.5,94,-3294,-3292,-3295,-3291,-3292,1,1,0.5,0.5,93.5,0,0,,0,-2503
1/30/2026 17:06,-50000,-50047.9,-495,-3293,-3295,-3296,-3296,97.5,96,95,94.5,95,95,95,95,95,94,-3296,-3293,-3294,-3295,-3295,94.5,95,95,94.5,94.5,-3298,-3293,-3292,-3292,-3294,1,1,0.5,0.5,93.5,0,0,,0,-2503
1/30/2026 17:06,-50000,-50060,-505,-3298,-3295,-3295,-3296,97.5,96,95,94.5,95,95,95,95,95,94,-3294,-3293,-3291,-3291,-3292,94.5,95,95,94.5,95,-3293,-3292,-3295,-3299,-3293,1,1,0.5,0.5,93.5,0,0,,0,-2507
1/30/2026 17:07,-50000,-50062.5,-497,-3292,-3295,-3296,-3290,97.5,96,95,94.5,95,95,95,95,95,94,-3296,-3294,-3298,-3297,-3291,94.5,95,95,95,95,-3294,-3293,-3293,-3294,-3297,1,1,0.5,0.5,93.5,0,0,,0,-2504
1/30/2026 17:07,-50000,-50051,-495,-3295,-3292,-3295,-3293,97.5,96,95,94.5,95,95,95,95,95,94,-3291,-3291,-3291,-3290,-3293,95,95,95,95,95,-3292,-3293,-3294,-3290,-3290,1,1,0.5,0.5,93.5,0,0,,0,-2506
1/30/2026 17:08,-50000,-50054.8,-462,-3294,-3298,-3297,-3302,97.5,96,95,95,95,95,95,95,95,94,-3296,-3295,-3296,-3298,-3300,95,95,95,95,95,-3294,-3299,-3295,-3294,-3296,1,1,0.5,0.5,93.5,0,0,,0,-2507
1/30/2026 17:08,-50000,-50055.3,-461,-3294,-3298,-3299,-3299,97.5,96.5,95,95,95,95,95,95,95,94,-3299,-3294,-3296,-3294,-3297,95,95,95,95,95,-3298,-3295,-3294,-3294,-3294,1,1,0.5,0.5,93.5,0,0,,0,-2506
1/30/2026 17:09,-50000,-50075.7,-459,-3293,-3298,-3296,-3294,97.5,96.5,95,95,95,95,95,95,95,94.5,-3297,-3294,-3300,-3300,-3297,95,95,95,95,95,-3300,-3294,-3294,-3296,-3295,1,1,0.5,0.5,93.5,0,0,,0,-2504
1/30/2026 17:09,-50000,-50068.3,-433,-3298,-3296,-3301,-3300,97.5,96.5,95,95,95,95,95,95,95,94.5,-3299,-3297,-3295,-3294,-3300,95,95,95,95,95,-3295,-3298,-3295,-3294,-3297,1,1,0.5,0.5,93.5,0,0,,0,-2509
1/30/2026 17:10,-50000,-50064.1,-431,-3300,-3298,-3296,-3298,97.5,96.5,95,95,95,95,95,95,95,94.5,-3298,-3301,-3302,-3299,-3297,95,95,95,95,95,-3301,-3298,-3299,-3301,-3301,1,1,0.5,0.5,94,0,0,,0,-2503
1/30/2026 17:10,-50000,-50054.2,-420,-3296,-3300,-3302,-3299,97.5,96.5,95,95,95,95,95,95,95,94.5,-3300,-3296,-3295,-3297,-3297,95,95,95,95,95,-3300,-3298,-3295,-3297,-3297,1,1,0.5,0.5,94,0,0,,0,-2506
1/30/2026 17:11,-50000,-50044.7,-442,-3298,-3298,-3297,-3296,97.5,96.5,95,95,95.5,95,95,95,95,94.5,-3296,-3298,-3300,-3297,-3294,95,95,95,95,95,-3297,-3296,-3298,-3298,-3297,1,1,0.5,0.5,94,0,0,,0,-2502
1/30/2026 17:11,-50000,-50045.4,-422,-3297,-3300,-3300,-3301,97.5,96.5,95,95,95.5,95,95,95,95.5,94.5,-3299,-3296,-3296,-3296,-3299,95,95,95,95,95,-3296,-3300,-3299,-3294,-3292,1,1,0.5,0.5,94,0,0,,0,-2504
1/30/2026 17:12,-50000,-50043.1,-420,-3298,-3300,-3297,-3296,97.5,96.5,95,95,95.5,95,95,95,95.5,94.5,-3301,-3297,-3299,-3299,-3294,95,95,95,95,95,-3299,-3298,-3297,-3300,-3297,1,1,0.5,0.5,94,0,0,,0,-2506
1/30/2026 17:12,-50000,-50029.8,-415,-3297,-3295,-3296,-3295,97.5,96.5,95,95,95.5,95,95,95.5,95.5,94.5,-3296,-3298,-3301,-3301,-3298,95,95,95,95,95,-3301,-3296,-3298,-3299,-3299,1,1,0.5,0.5,94,0,0,,0,-2505
1/30/2026 17:13,-50000,-50041.3,-410,-3300,-3300,-3295,-3296,97.5,96.5,95,95,95.5,95,95,95.5,95.5,94.5,-3299,-3301,-3297,-3301,-3295,95,95,95,95,95,-3297,-3298,-3296,-3302,-3296,1,1,0.5,0.5,94,0,0,,0,-2507
1/30/2026 17:13,-50000,-50036.9,-376,-3300,-3302,-3299,-3300,97.5,96.5,95,95,95.5,95.5,95,95.5,95.5,94.5,-3301,-3301,-3298,-3299,-3300,95,95,95,95.5,95,-3300,-3303,-3300,-3299,-3300,1,1,0.5,0.5,94,0,0,,0,-2507
1/30/2026 17:14,-50000,-50051.5,-406,-3299,-3301,-3298,-3295,98,96.5,95,95,95.5,95.5,95.5,95.5,95.5,95,-3298,-3301,-3296,-3300,-3295,95,95,95,95.5,95,-3297,-3299,-3297,-3300,-3297,1,1,0.5,0.5,94,0,0,,0,-2506
1/30/2026 17:14,-50000,-50035.8,-382,-3302,-3300,-3302,-3302,98,96.5,95,95,95.5,95.5,95.5,95.5,95.5,95,-3301,-3301,-3303,-3300,-3301,95,95,95,95.5,95,-3302,-3300,-3301,-3297,-3304,1,1,0.5,0.5,94,0,0,,0,-2502
1/30/2026 17:15,-50000,-50041.3,-375,-3300,-3302,-3301,-3304,98,96.5,95,95,96,95.5,95.5,95.5,95.5,95,-3301,-3299,-3301,-3298,-3300,95,95,95,95.5,95,-3297,-3301,-3302,-3297,-3298,1,1,0.5,0.5,94,0,0,,0,-2503
1/30/2026 17:15,-50000,-50054.4,-378,-3300,-3297,-3297,-3300,98,96.5,95.5,95,96,95.5,95.5,95.5,95.5,95,-3296,-3299,-3302,-3300,-3300,95,95,95,95.5,95,-3301,-3298,-3301,-3299,-3302,1,1,0.5,0.5,94,0,0,,0,-2503
1/30/2026 17:16,-50000,-50052.9,-374,-3297,-3300,-3303,-3303,98,96.5,95.5,95.5,96,95.5,95.5,95.5,95.5,95,-3299,-3300,-3299,-3296,-3304,95,95,95,95.5,95,-3296,-3302,-3302,-3296,-3304,1,1,0.5,0.5,94,0,0,,0,-2503
1/30/2026 17:16,-50000,-50070.6,-378,-3297,-3303,-3302,-3300,98,96.5,95.5,95.5,96,95.5,95.5,95.5,95.5,95,-3302,-3299,-3299,-3299,-3299,95,95,95,95.5,95,-3299,-3302,-3302,-3300,-3299,1,1,0.5,0.5,94.5,0,0,,0,-2503
1/30/2026 17:17,-50000,-50050.3,-373,-3303,-3298,-3300,-3302,98,96.5,95.5,95.5,96,95.5,95.5,95.5,95.5,95,-3301,-3297,-3301,-3301,-3301,95,95,95,95.5,95,-3301,-3301,-3301,-3297,-3300,1,1,0.5,0.5,94.5,0,0,,0,-2505
1/30/2026 17:17,-50000,-50051.3,-336,-3304,-3305,-3307,-3309,98,96.5,95.5,95.5,96,96,95.5,95.5,95.5,95,-3306,-3304,-3310,-3304,-3305,95,95,95,95.5,95,-3304,-3305,-3306,-3301,-3304,1,1,0.5,0.5,94.5,0,0,,0,-2503
1/30/2026 17:18,-50000,-50056.2,-340,-3301,-3305,-3303,-3304,98,96.5,95.5,95.5,96,96,96,95.5,95.5,95,-3303,-3304,-3303,-3306,-3307,95,95,95,95.5,95,-3306,-3304,-3302,-3304,-3306,1,1,0.5,0.5,94.5,0,0,,0,-2505
1/30/2026 17:18,-50000,-50044.1,-374,-3302,-3297,-3298,-3299,98,97,95.5,95.5,96,96,96,95.5,95.5,95,-3300,-3299,-3297,-3296,-3300,95,95,95,95.5,95,-3300,-3298,-3302,-3301,-3296,1,1,0.5,0.5,94.5,0,0,,0,-2504
1/30/2026 17:19,-50000,-50051.3,-336,-3304,-3307,-3304,-3301,98,97,95.5,95.5,96,96,96,96,96,95,-3308,-3300,-3307,-3300,-3303,95,95,95,95.5,95,-3305,-3306,-3305,-3303,-3307,1,1,0.5,0.5,94.5,0,0,,0,-2503
1/30/2026 17:19,-50000,-50045,-338,-3302,-3302,-3304,-3304,98,97,95.5,95.5,96,96,96,96,96,95,-3300,-3300,-3301,-3305,-3304,95,95,95,95.5,95,-3306,-3305,-3303,-3300,-3303,1,1,0.5,0.5,94.5,0,0,,0,-2507
1/30/2026 17:20,-50000,-50042.2,-335,-3304,-3304,-3301,-3301,98,97,95.5,95.5,96,96,96,96,96,95,-3303,-3304,-3303,-3303,-3300,95,95,95,95.5,95,-3302,-3302,-3303,-3304,-3301,1,1,0.5,0.5,95,0,0,,0,-2503
1/30/2026 17:20,-50000,-50027.5,-337,-3308,-3307,-3304,-3308,98,97,95.5,95.5,96,96,96,96,96,95,-3307,-3309,-3307,-3309,-3307,95,95,95,95.5,95,-3307,-3306,-3307,-3307,-3308,1,1,0.5,0.5,95,0,0,,0,-2504
1/30/2026 17:21,-50000,-50093.1,-330,-3307,-3310,-3312,-3309,98,97,96,95.5,96,96,96,96,96,95,-3309,-3306,-3306,-3311,-3311,95,95,95.5,95.5,95,-3309,-3307,-3306,-3308,-3310,1,1,0.5,0.5,95,0,0,,0,-2506
1/30/2026 17:21,-50000,-50013.9,-300,-3308,-3305,-3311,-3308,98,97,96,95.5,96,96,96,96,96,95.5,-3310,-3306,-3306,-3310,-3311,95,95,95.5,95.5,95,-3307,-3309,-3306,-3307,-3308,1,1,0.5,0.5,95.5,0,0,,0,-2507
1/30/2026 17:22,-50000,-50012.4,-333,-3311,-3305,-3305,-3303,98,97,96,95.5,96,96,96,96,96,95.5,-3306,-3310,-3309,-3307,-3307,95,95.5,95.5,95.5,95.5,-3306,-3305,-3307,-3306,-3306,1,1,0.5,0.5,95.5,0,0,,0,-2501
1/30/2026 17:22,-50000,-50006.3,-312,-3306,-3310,-3309,-3308,98,97,96,95.5,96,96,96,96,96,95.5,-3310,-3306,-3311,-3306,-3310,95,95.5,95.5,95.5,95.5,-3309,-3311,-3305,-3309,-3308,1,1,0.5,0.5,95.5,0,0,,0,-2502
1/30/2026 17:23,-50000,-49993.3,-298,-3305,-3311,-3312,-3313,98,97,96,95.5,96,96,96,96,96,95.5,-3307,-3309,-3309,-3312,-3311,95.5,95.5,95.5,95.5,95.5,-3310,-3312,-3309,-3309,-3308,1,1,0.5,0.5,95.5,0,0,,0,-2507
1/30/2026 17:23,-50000,-50011.6,-319,-3309,-3308,-3309,-3308,98,97,96,95.5,96,96,96,96,96,95.5,-3307,-3311,-3309,-3310,-3309,95.5,95.5,95.5,96,95.5,-3305,-3308,-3309,-3309,-3307,1,1,0.5,0.5,95.5,0,0,,0,-2503
1/30/2026 17:24,-50000,-49999.9,-297,-3310,-3309,-3311,-3311,98,97,96,95.5,96,96,96,96,96,95.5,-3308,-3307,-3307,-3312,-3311,95.5,96,95.5,96,95.5,-3307,-3308,-3311,-3305,-3307,1,1,0.5,0.5,95.5,0,0,,0,-2504
1/30/2026 17:24,-50000,-49991,-295,-3312,-3310,-3306,-3311,98,97,96,95.5,96,96,96,96,96.5,95.5,-3308,-3312,-3314,-3307,-3309,95.5,96,95.5,96,96,-3310,-3309,-3313,-3310,-3311,1,1,0.5,0.5,95.5,0,0,,0,-2504
1/30/2026 17:25,-50000,-49981.5,-298,-3311,-3311,-3310,-3310,98,97,96,95.5,96,96,96,96,96.5,96,-3308,-3306,-3311,-3311,-3308,95.5,96,95.5,96,96,-3308,-3307,-3310,-3309,-3306,1,1,0.5,0.5,95.5,0,0,,0,-2502
1/30/2026 17:25,-50000,-50039.5,-300,-3306,-3307,-3305,-3307,98,97,96,95.5,96,96,96,96,96.5,96,-3304,-3301,-3300,-3304,-3302,95.5,96,95.5,96,96,-3302,-3305,-3303,-3302,-3300,1,1,0.5,0.5,95.5,0,0,,0,-2506
1/30/2026 17:26,-50000,-50036.9,-283,-3303,-3307,-3305,-3307,98,97,96,96,96,96,96,96,96.5,96,-3308,-3304,-3303,-3306,-3306,95.5,96,95.5,96.5,96,-3303,-3305,-3302,-3304,-3302,1,1,0.5,0.5,95.5,0,0,,0,-2506
1/30/2026 17:26,-50000,-50032,-279,-3305,-3309,-3302,-3308,98,97,96,96,96,96,96,96,96.5,96,-3308,-3306,-3306,-3306,-3304,95.5,96,95.5,96.5,96,-3308,-3307,-3304,-3308,-3305,1,1,0.5,0.5,95.5,0,0,,0,-2508
1/30/2026 17:27,-50000,-50028.6,-272,-3307,-3305,-3306,-3304,98,97,96,96,96,96,96,96,96.5,96,-3309,-3308,-3306,-3304,-3306,95.5,96,96,97,96,-3305,-3308,-3306,-3308,-3304,1,1,0.5,0.5,95.5,0,0,,0,-2505
1/30/2026 17:27,-50000,-49999.1,-266,-3309,-3308,-3307,-3302,98,97,96,96,96,96,96,96,96.5,96,-3305,-3309,-3305,-3305,-3307,95.5,96,96,97,96,-3305,-3306,-3301,-3306,-3304,1,1,0.5,0.5,95.5,0,0,,0,-2504
1/30/2026 17:28,-50000,-50034.7,-272,-3308,-3303,-3310,-3305,98,97,96,96,96,96,96,96,96.5,96,-3308,-3305,-3311,-3308,-3305,95.5,96,96,97,96,-3307,-3307,-3305,-3304,-3306,1,1,0.5,0.5,95.5,0,0,,0,-2502
1/30/2026 17:28,-50000,-50062,-250,-3309,-3314,-3309,-3308,98,97,96,96,96,96,96,96,97,96.5,-3311,-3310,-3307,-3312,-3309,95.5,96,96,97,96.5,-3308,-3308,-3308,-3311,-3310,1,1,0.5,0.5,95.5,0,0,,0,-2507
1/30/2026 17:29,-50000,-50027.8,-287,-3306,-3300,-3302,-3303,98,97,96,96,96,96,96,96,97.5,96.5,-3304,-3306,-3304,-3303,-3303,95.5,96,96,97.5,96.5,-3305,-3301,-3305,-3304,-3305,1,1,0.5,0.5,95.5,0,0,,0,-2505
1/30/2026 17:29,-50000,-50038.5,-269,-3302,-3305,-3305,-3309,98,97,96,96,96,96,96,96,97.5,96.5,-3307,-3304,-3304,-3306,-3306,96,96,96,97.5,96.5,-3307,-3306,-3308,-3303,-3303,1,1,0.5,0.5,95.5,0,0,,0,-2502
1/30/2026 17:30,-50000,-50044.2,-291,-3305,-3303,-3302,-3305,98,97.5,96,96,96,96,96,96,97.5,96.5,-3302,-3307,-3304,-3304,-3304,96,96,96,97.5,96.5,-3304,-3302,-3304,-3308,-3300,1,1,0.5,0.5,95.5,0,0,,0,-2507
1/30/2026 17:30,-50000,-50037.6,-316,-3305,-3305,-3306,-3305,98.5,97.5,96,96,96,96,96,96,97.5,96.5,-3305,-3302,-3308,-3306,-3308,96,96,96,98,96.5,-3308,-3306,-3306,-3304,-3306,1,1,0.5,0.5,96,0,0,,0,-2503
1/30/2026 17:31,-50000,-50044.3,-257,-3304,-3308,-3310,-3312,98.5,97.5,96,96,96,96,96.5,96,97.5,96.5,-3307,-3303,-3309,-3307,-3311,96,96,96,98,96.5,-3309,-3309,-3306,-3306,-3310,1,1,0.5,0.5,96,0,0,,0,-2501
1/30/2026 17:31,-50000,-50034.4,-249,-3312,-3309,-3310,-3312,98.5,97.5,96,96,96,96,97,96,97.5,96.5,-3308,-3310,-3308,-3311,-3309,96,96,96,98,96.5,-3309,-3310,-3308,-3313,-3307,1,1,0.5,0.5,96,0,0,,0,-2507
1/30/2026 17:32,-50000,-50005.8,-286,-3310,-3306,-3307,-3306,98.5,97.5,96,96,96.5,96.5,97,96.5,97.5,96.5,-3302,-3306,-3303,-3306,-3306,96,96,96,98,96.5,-3308,-3305,-3308,-3307,-3309,1,1,0.5,0.5,96,0,0,,0,-2509
1/30/2026 17:32,-50000,-50015.1,-252,-3310,-3306,-3312,-3307,98.5,97.5,96,96,96.5,96.5,97,96.5,98,97,-3309,-3307,-3309,-3308,-3312,96,96,96,98.5,97,-3308,-3305,-3311,-3307,-3313,1,1,0.5,0.5,96,0,0,,0,-2506
1/30/2026 17:33,-50000,-50029.8,-252,-3310,-3309,-3313,-3310,98.5,97.5,96,96,96.5,96.5,97,96.5,98.5,97,-3311,-3305,-3310,-3310,-3312,96,96.5,96,98.5,97,-3313,-3311,-3309,-3309,-3311,1,1,0.5,0.5,96,0,0,,0,-2505
1/30/2026 17:33,-50000,-50022.4,-244,-3310,-3313,-3311,-3310,98.5,97.5,96,96.5,96.5,97,97,96.5,98.5,97,-3310,-3307,-3313,-3313,-3309,96,96.5,96,98.5,97,-3310,-3312,-3309,-3310,-3308,1,1,0.5,0.5,96.5,0,0,,0,-2503
1/30/2026 17:34,-50000,-50011.5,-235,-3313,-3309,-3310,-3308,98.5,97.5,96,96.5,97,97,97,96.5,98.5,97,-3311,-3309,-3310,-3313,-3309,96,97,96,98.5,97,-3309,-3307,-3311,-3311,-3310,1,1,0.5,0.5,96.5,0,0,,0,-2504
1/30/2026 17:34,-50000,-50011.7,-245,-3313,-3309,-3312,-3308,98.5,97.5,96,96.5,97,97,97.5,96.5,98.5,97,-3310,-3311,-3308,-3309,-3312,96,97,96,99,97,-3310,-3310,-3308,-3308,-3310,1,1,0.5,0.5,96.5,0,0,,0,-2505
1/30/2026 17:35,-50000,-50022.7,-251,-3309,-3308,-3316,-3309,98.5,97.5,96,96.5,97,97,97.5,97,98.5,97,-3313,-3307,-3308,-3309,-3310,96,97,96,99,97,-3312,-3309,-3308,-3306,-3310,1,1,0.5,0.5,96.5,0,0,,0,-2507
1/30/2026 17:35,-50000,-50075.2,-249,-3311,-3309,-3310,-3309,98.5,97.5,96.5,96.5,97,97,98,97.5,98.5,97,-3308,-3310,-3308,-3312,-3312,96,97,96,99,97.5,-3309,-3309,-3312,-3309,-3311,1,1,0.5,0.5,96.5,0,0,,0,-2504
1/30/2026 17:36,-50000,-50078,-240,-3308,-3314,-3312,-3311,98.5,97.5,96.5,96.5,97.5,97,98,97.5,98.5,98,-3313,-3308,-3311,-3310,-3311,96,97,96,99,98,-3311,-3309,-3308,-3311,-3311,1,1,0.5,0.5,96.5,0,0,,0,-2504
1/30/2026 17:36,-50000,-50053.9,-237,-3311,-3311,-3311,-3308,98.5,97.5,97,96.5,97.5,97,98,97.5,99,98,-3308,-3310,-3308,-3309,-3309,96.5,97.5,96.5,99,98,-3309,-3312,-3311,-3308,-3311,1,1,0.5,0.5,96.5,0,0,,0,-2506
1/30/2026 17:37,-50000,-49911.2,-243,-7,-3546,-3547,-3548,98.5,98,97,97,97.5,97,98.5,97.5,99,98,-3546,-3553,-3553,-3548,-3547,96.5,97.5,97,99,98,-3546,-3549,-3550,-3548,-3544,1,1,0.5,0.5,97,0,0,,0,-2501
1/30/2026 17:37,-50000,-50231,-249,0,-3580,-3574,-3579,98.5,98,97,97.5,97.5,97,98.5,97.5,99,98,-3580,-3574,-3580,-3577,-3575,96.5,97.5,97,99,98,-3577,-3579,-3574,-3580,-3578,1,1,0.5,0.5,97,0,0,,0,-2505
1/30/2026 17:38,-50000,-50192.6,-245,-1880,-3707,-3707,-3705,98.5,98,97,97.5,97.5,97,98.5,97.5,99,98,-3708,-3704,-3702,-3702,-3709,96.5,97.5,97,99,98.5,-3702,-3709,-3705,-3705,-16,1,1,0.5,0.5,97,0,0,,0,-2507
1/30/2026 17:38,-50000,-50180.7,-236,-1881,-3544,-3548,-3547,98.5,98,97.5,97.5,97.5,97.5,98.5,97.5,99,98,-3548,-3550,-3546,-3547,-3546,96.5,97.5,97,99,98.5,-3547,-3549,-3549,-3548,-1877,1,1,0.5,0.5,97,0,0,,0,-2502
1/30/2026 17:39,-50000,-48343.3,-210,-1881,-3723,-3721,-3720,98.5,98,97.5,97.5,98,97.5,99,97.5,99,98.5,-3722,0,-3723,-3725,-3726,96.5,97.5,97,99,98.5,-3658,-3651,-3728,-3724,-1879,1,1,0.5,0.5,97,0,0,,0,-2503
1/30/2026 17:39,-50000,-48187.6,-210,-1881,-3718,-3719,-3717,98.5,98.5,98,97.5,98,98,99,98.5,99,98.5,-3716,0,-3720,-3717,-3719,97,98.5,97,99,98.5,-3640,-3603,-3721,-3720,-1881,1,1,0.5,0.5,97,0,0,,0,-2504
1/30/2026 17:40,-50000,-49992.4,-211,-1880,-3721,-3717,-3722,98.5,98.5,98,98,98,98,99,98.5,99,98.5,-3718,-1879,-3716,-3720,-3715,97.5,98.5,97.5,99,99,-3597,-3565,-3719,-3721,-1881,1,1,0.5,0.5,97,0,0,,0,-2507
1/30/2026 17:40,-50000,-50038.9,-230,-1881,-3732,-3730,-3729,98.5,98.5,98,98,98,98,99.5,98.5,99,98.5,-3728,-1880,-3734,-3733,-3732,97.5,98.5,98,99,99,-3576,-3516,-3729,-3730,-1879,1,1,0.5,0.5,97,0,0,,0,-2502
1/30/2026 17:41,-50000,-49931.2,-208,-1881,-3731,-3727,-3727,98.5,98.5,98,98,98,98,99.5,98.5,99,98.5,-3728,-1880,-3732,-3731,-3728,97.5,98.5,98,99,99,-3559,-3470,-3730,-3729,-1882,1,1,0.5,0.5,97,0,0,,0,-2504
1/30/2026 17:41,-50000,-46149.9,-210,-1881,-3735,-3737,-3732,98.5,98.5,98.5,98,98,99,99.5,98.5,99,98.5,-5,-1879,-3735,-3730,-3735,97.5,98.5,98,99,99.5,-3527,-3426,-3733,-3732,-1882,1,1,0.5,0.5,97,0,0,,0,-2503
1/30/2026 17:42,-50000,-45766.5,-53,-1881,-3725,-3725,-3727,99,98.5,98.5,98.5,98,99,99.5,98.5,99,99,-1880,-1879,-3724,-3725,-3721,98,98.5,98,99,99.5,-3505,-3386,-3725,-3726,-1881,1,1,0.5,0.5,97,0,0,,0,-2505
1/30/2026 17:42,-50000,-49061.6,-1132,-1882,-3746,-3750,-3749,99,98.5,98.5,98.5,98,99,99.5,99,99,99,-1879,-1881,-3752,-3753,-3751,98,98.5,98.5,99,99.5,-3494,-3333,-3749,-3749,-1883,1,1,0.5,0.5,97.5,0,0,,0,-2503
1/30/2026 17:43,-50000,-48951.5,-1255,-1881,-3742,-3737,-3740,99,99,99,98.5,98,99,99.5,99,99,99,-1881,-1879,-3738,-3737,-3736,98.5,98.5,99,99,99.5,-3471,-3294,-3740,-3742,-1879,1,1,0.5,0.5,97.5,0,0,,0,-2505
1/30/2026 17:43,-50000,-47083.1,-1253,-1882,-3741,-3740,-3746,99,99,99,98.5,98,99,99.5,99,99,99,-1849,-1882,-3740,-3742,-3741,98.5,98.5,99,99,100,-3449,-3296,-3741,-3742,-5,1,1,0.5,0.5,97.5,0,0,,0,-2508
1/30/2026 17:44,-50000,-45125.2,-1253,-1882,-3746,-3749,-3745,99.5,99,99,98.5,98,99.5,100,99,99,99,-1814,-6,-3745,-3725,-3750,98.5,99,99,99,100,-3420,-3247,-3746,-3747,0,1,1,0.5,0.5,97.5,0,0,,0,-2507
1/30/2026 17:44,-50000,-41288.7,-1256,-1879,-3755,-3761,-3757,99.5,99,99,99,98,99.5,100,99.5,99,99,-1786,0,-7,-3701,-3760,98.5,99,99,99,100,-3403,-3206,-3755,-3757,0,1,1,0.5,0.5,97.5,0,0,,0,-2502
1/30/2026 17:45,-50000,-39258.9,-1255,-1879,-3758,-3758,-3754,99.5,99,99,99,98,99.5,100,99.5,99,99,-1773,0,-1623,-3681,-3757,99,99,99,99,100,-6,-3163,-3758,-3757,0,1,1,0.5,0.5,97.5,0,0,,0,-2503
1/30/2026 17:45,-50000,-35756.8,-1255,-1880,-7,-3755,-3757,99.5,99,99.5,99,98.5,99.5,100,99.5,99,99,-1754,0,-1882,-3674,-3756,99,99,99,99,100,-7,-3119,-3757,-3759,0,1,1,0.5,0.5,97.5,0,0,,0,-2504
1/30/2026 17:46,-50000,-30720.6,-1256,-1881,0,-3757,-3760,99.5,99.5,99.5,99,98.5,99.5,100,99.5,99,99,-1743,0,-1883,-3663,-3755,99.5,99.5,99.5,99,100,-1882,-7,-7,-3761,0,1,1,0.5,0.5,97.5,0,0,,0,-2504
1/30/2026 17:46,-50000,-22003.7,-1255,-1880,-1880,-18,-3756,99.5,99.5,99.5,99.5,98.5,99.5,100,99.5,99,99,-1722,0,-1879,-3628,-3758,99.5,99.5,99.5,99.5,100,-1881,-5,-4,-55,0,1,1,0.5,0.5,97.5,0,0,,0,-2502
1/30/2026 17:47,-50000,-26933.9,-1254,-1880,-1880,-8,-3756,99.5,99.5,99.5,99.5,98.5,99.5,100,99.5,99,99,-1710,0,-1879,-3629,-3761,99.5,99.5,99.5,99.5,100,-1882,-1879,-4,-4,0,1,1,0.5,0.5,97.5,0,0,,0,-2506
1/30/2026 17:47,-50000,-17111.3,-1255,-1880,-1880,-7,-17,99.5,99.5,99.5,99.5,99,100,100,99.5,99.5,99,-5,0,-1880,-5,-3761,99.5,99.5,99.5,99.5,100,-1881,-1881,-1879,-5,0,1,1,0.5,0.5,98,0,0,,0,-4
1/30/2026 17:48,-50000,-20626.2,-1256,-1880,-1881,-8,-5,99.5,99.5,99.5,99.5,99,100,100,99.5,99.5,99,-4,0,-1880,-6,-3762,99.5,99.5,99.5,99.5,100,-1880,-1881,-1879,-1836,0,1,1,0.5,0.5,98,0,0,,0,-6
1/30/2026 17:48,-50000,-10275.8,-6,-3,-5,-7,-5,100,100,100,99.5,99,100,100,99.5,99.5,99.5,-5,0,-1881,-5,-7,99.5,99.5,99.5,99.5,100,-1881,-1880,-1878,-1880,0,1,1,0.5,0.5,98,0,0,,0,-1354
1/30/2026 17:49,-50000,-9930.78,0,-5,-3,-4,-4,100,100,100,99.5,99,100,100,99.5,99.5,99.5,-4,0,-1882,-5,-5,99.5,99.5,100,99.5,100,-1880,-372,-5,-1879,0,1,1,0.5,0.5,98,0,0,,0,-1880
1/30/2026 17:49,-50000,-8427.9,0,0,0,-3,-7,100,100,100,99.5,99,100,100,99.5,99.5,99.5,-4,0,-1882,-3,-3,99.5,99.5,100,99.5,100,-1883,-5,-5,-1881,0,1,1,0.5,0.5,98,0,0,,0,-1879
1/30/2026 17:50,-50000,-10577,0,0,0,0,-7,100,100,100,99.5,99,100,100,99.5,99.5,99.5,-5,0,-1882,-3,-3,99.5,99.5,100,99.5,100,-1881,-1879,-5,-1881,0,1,1,0.5,0.5,98,0,0,,0,-1880
1/30/2026 17:50,-50000,-12212.2,0,0,0,-1881,-5,100,100,100,99.5,99,100,100,99.5,99.5,99.5,-5,0,-1878,-6,-6,99.5,99.5,100,99.5,100,-1882,-1881,-4,-1880,0,1,1,0.5,0.5,98,0,0,,0,-1882
1/30/2026 17:51,-50000,-6940.04,0,0,0,-1880,-1869,100,100,100,99.5,99,100,100,100,99.5,99.5,-4,0,-5,-4,-4,100,100,100,100,100,-5,-5,-5,-3,0,1,1,0.5,0.5,98,0,0,,0,-1879
1/30/2026 17:51,-50000,-6568.16,0,0,0,-1883,-1880,100,100,100,99.5,99.5,100,100,100,99.5,99.5,-4,0,-3,-6,-7,100,100,100,100,100,-3,-4,-5,-3,0,1,1,0.5,0.5,98,0,0,,0,-1881
1/30/2026 17:52,-50000,-8425.53,0,0,0,-1879,-1882,100,100,100,99.5,99.5,100,100,100,99.5,99.5,-4,0,-4,-1879,0,100,100,100,100,100,-5,-6,-4,-5,0,1,1,0.5,0.5,98.5,0,0,,0,-1881
1/30/2026 17:52,-50000,-10295.5,0,0,0,-1881,-1881,100,100,100,99.5,99.5,100,100,100,99.5,99.5,-5,0,-4,-1879,-1879,100,100,100,100,100,-5,-5,-4,-5,0,1,1,0.5,0.5,98.5,0,0,,0,-1882
1/30/2026 17:53,-50000,-8968.11,0,0,0,-1880,-1881,100,100,100,99.5,99.5,100,100,100,100,99.5,0,0,0,-183,-1879,100,100,100,100,100,-5,-5,-5,-3,0,1,1,0.5,0.5,98.5,0,0,,0,-1878
1/30/2026 17:53,-50000,-8473.85,0,0,0,-1879,-1881,100,100,100,99.5,99.5,100,100,100,100,99.5,0,0,0,0,-1880,100,100,100,100,100,-4,-6,-4,-5,0,1,1,0.5,0.5,98.5,0,0,,0,-1882
1/30/2026 17:54,-50000,-8480.59,0,0,0,-1883,-1880,100,100,100,99.5,99.5,100,100,100,100,99.5,0,0,0,0,-1882,100,100,100,100,100,0,0,-5,-4,0,1,1,0.5,0.5,98.5,0,0,,0,-1879
1/30/2026 17:54,-50000,-4734.62,0,0,0,-3,-4,100,100,100,100,100,100,100,100,100,99.5,0,0,0,0,-1881,100,100,100,100,100,0,0,0,-6,0,1,1,0.5,0.5,98.5,0,0,,0,-1882
1/30/2026 17:55,-50000,-4745.2,0,0,0,-4,0,100,100,100,100,100,100,100,100,100,99.5,0,0,0,0,-1880,100,100,100,100,100,0,0,0,0,0,1,1,0.5,0.5,98.5,0,0,,0,-1880
1/30/2026 17:55,-50000,-2864.74,0,0,0,0,0,100,100,100,100,100,100,100,100,100,100,0,0,0,0,-5,100,100,100,100,100,0,0,0,0,0,1,1,0.5,0.5,98.5,0,0,,0,-1879
1/30/2026 17:56,-50000,-2864.81,0,0,0,0,0,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,1,1,0.5,0.5,98.5,0,0,,0,-1881
1/30/2026 17:56,-2000,-2888.96,0,0,0,0,0,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,1,1,0.5,0.5,98.5,0,0,,0,-1878
1/30/2026 17:57,-2000,-2008.19,0,0,0,0,0,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,1,1,0.5,0.5,98.5,0,0,,0,-1046
1/30/2026 17:57,-2000,-1958.17,0,0,0,0,0,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,1,1,0.5,0.5,98.5,0,0,,0,-1001
1/30/2026 17:58,-3000,-1915.11,0,0,0,0,0,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,1,1,0.5,0.5,98.5,0,0,,0,-961
1/30/2026 17:58,-3000,-1904.68,0,0,0,0,0,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,1,1,0.5,0.5,98.5,0,0,,0,-958
1/30/2026 17:59,-3000,-1895.16,0,0,0,0,0,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,1,1,0.5,0.5,98.5,0,0,,0,-962
1/30/2026 17:59,-3000,-1893.94,0,0,0,0,0,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,1,1,0.5,0.5,98.5,0,0,,0,-959
1/30/2026 18:00,-3000,-1890.13,0,0,0,0,0,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,1,1,0.5,0.5,98.5,0,0,,0,-961
1/30/2026 18:00,-3000,-1780.63,0,0,0,0,0,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,1,1,0.5,0.5,98.5,0,0,,0,-869
1/30/2026 18:01,-3000,-1781.64,0,0,0,0,0,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,1,1,0.5,0.5,98.5,0,0,,0,-910
1/30/2026 18:01,-3000,-1788.48,0,0,0,0,0,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,1,1,0.5,0.5,98.5,0,0,,0,-929
1/30/2026 18:02,-3000,-1777.84,0,0,0,0,0,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,1,1,0.5,0.5,98.5,0,0,,0,-929
