Time (America/New_York),Tumbleweed 1.P command (from Fleet) (kWinCloud),Tumbleweed 1.P measured (kW),Unit #17 (12A1).kW Measured (kW),Unit #18 (12A2).kW Measured (kW),Unit #19 (12A3).kW Measured (kW),Unit #20 (12A4).kW Measured (kW),Unit #21 (12A5).kW Measured (kW),Unit #17 (12A1).State of Charge (SoC),Unit #18 (12A2).State of Charge (SoC),Unit #19 (12A3).State of Charge (SoC),Unit #20 (12A4).State of Charge (SoC),Unit #21 (12A5).State of Charge (SoC),Unit #22 (12A6).State of Charge (SoC),Unit #23 (12A7).State of Charge (SoC),Unit #24 (12A8).State of Charge (SoC),Unit #25 (12B1).State of Charge (SoC),Unit #26 (12B2).State of Charge (SoC),Unit #22 (12A6).kW Measured (kW),Unit #23 (12A7).kW Measured (kW),Unit #24 (12A8).kW Measured (kW),Unit #25 (12B1).kW Measured (kW),Unit #26 (12B2).kW Measured (kW),Unit #27 (12B3).State of Charge (SoC),Unit #28 (12B4).State of Charge (SoC),Unit #29 (12B5).State of Charge (SoC),Unit #30 (12B6).State of Charge (SoC),Unit #31 (12B7).State of Charge (SoC),Unit #27 (12B3).kW Measured (kW),Unit #28 (12B4).kW Measured (kW),Unit #29 (12B5).kW Measured (kW),Unit #30 (12B6).kW Measured (kW),Unit #31 (12B7).kW Measured (kW),Unit #01 (11A1).State of Charge (SoC),Unit #02 (11A2).State of Charge (SoC),Unit #03 (11A3).State of Charge (SoC),Unit #04 (11A4).State of Charge (SoC),Unit #32 (12B8).State of Charge (SoC),Unit #01 (11A1).kW Measured (kW),Unit #02 (11A2).kW Measured (kW),Unit #03 (11A3).kW Measured (kW),Unit #04 (11A4).kW Measured (kW),Unit #32 (12B8).kW Measured (kW)
1/30/2026 18:02,-3000,-1796.15,0,0,0,0,0,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,1,1,0.5,0.5,98.5,0,0,,0,-956
1/30/2026 18:03,-3000,-1796.53,0,0,0,0,0,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99,0,0,,0,-956
1/30/2026 18:03,-3000,-1796.12,0,0,0,0,0,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99,0,0,,0,-955
1/30/2026 18:04,-3000,-1789.1,0,0,0,0,0,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,100,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99,0,0,,0,-954
1/30/2026 18:04,-3000,-1780.08,0,0,0,0,0,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99,0,0,,0,-953
1/30/2026 18:05,-3000,-1793.54,0,0,0,0,0,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99,0,0,,0,-975
1/30/2026 18:05,-3000,-1793.64,0,0,0,0,0,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99,0,0,,0,-975
1/30/2026 18:06,-3000,-1788.03,0,0,0,0,0,100,100,100,100,100,100,100,100,100,100,0,0,0,0,0,100,99.5,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99,0,0,,0,-973
1/30/2026 18:06,-3000,-1781.8,0,0,0,0,0,100,100,100,100,100,100,100,100,99.5,100,0,0,0,0,0,100,99.5,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99,0,0,,0,-975
1/30/2026 18:07,-3000,-1796.23,0,0,0,0,0,100,100,100,100,100,100,100,100,99.5,99,0,0,0,0,0,100,99.5,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99,0,0,,0,-998
1/30/2026 18:07,-3000,-1784.3,0,0,0,0,0,100,100,100,100,100,100,100,100,99.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99,0,0,,0,-995
1/30/2026 18:08,-3000,-1794.17,0,0,0,0,0,100,100,100,100,100,100,100,100,99.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99.5,0,0,,0,-1014
1/30/2026 18:08,-3000,-1792,0,0,0,0,0,100,100,100,100,100,100,100,100,99.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99.5,0,0,,0,-1017
1/30/2026 18:09,-3000,-1786.21,0,0,0,0,0,100,100,100,100,100,100,100,100,99.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99.5,0,0,,0,-1015
1/30/2026 18:09,-3000,-1787.56,0,0,0,0,0,100,100,100,100,100,100,100,100,99.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99.5,0,0,,0,-1048
1/30/2026 18:10,-3000,-1805.16,0,0,0,0,0,100,100,100,100,100,100,100,100,99.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99.5,0,0,,0,-1057
1/30/2026 18:10,-3000,-1802.42,0,0,0,0,0,100,100,100,100,100,100,100,100,99.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99.5,0,0,,0,-1056
1/30/2026 18:11,-3000,-1798,0,0,0,0,0,100,100,100,100,100,100,100,100,99.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99.5,0,0,,0,-1057
1/30/2026 18:11,-3000,-1792.94,0,0,0,0,0,100,100,100,100,100,100,100,100,99.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99.5,0,0,,0,-1056
1/30/2026 18:12,-3000,-1792.55,0,0,0,0,0,100,100,100,100,100,100,100,100,99.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99.5,0,0,,0,-1058
1/30/2026 18:12,-3000,-1783.86,0,0,0,0,0,100,100,100,100,100,100,100,100,99.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99.5,0,0,,0,-1056
1/30/2026 18:13,-3000,-1775.77,0,0,0,0,0,100,100,100,100,100,100,100,100,99.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99.5,0,0,,0,-1056
1/30/2026 18:13,-3000,-1792.67,0,0,0,0,0,100,100,100,100,100,100,100,100,99.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99.5,0,0,,0,-1077
1/30/2026 18:14,-3000,-802.835,0,0,0,0,0,100,100,100,100,100,100,100,100,99.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,100,0,0,,0,-119
1/30/2026 18:14,-3000,-723.413,0,0,0,0,0,100,100,100,100,100,100,100,100,99.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,100,0,0,,0,0
1/30/2026 18:15,-3000,-714.381,0,0,0,0,0,100,100,100,100,100,100,100,100,99.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,100,0,0,,0,0
1/30/2026 18:15,-3000,-711.79,0,0,0,0,0,100,100,100,100,100,100,100,100,99.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,100,0,0,,0,0
1/30/2026 18:16,-3000,-710.618,0,0,0,0,0,100,100,100,100,100,100,100,100,99.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,100,0,0,,0,0
1/30/2026 18:16,-3000,-707.633,0,0,0,0,0,100,100,100,100,100,100,100,100,99.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,100,0,0,,0,0
1/30/2026 18:17,-3000,-704.527,0,0,0,0,0,100,100,100,100,100,100,100,100,99.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,100,0,0,,0,0
1/30/2026 18:17,-3000,-706.897,0,0,0,0,0,100,100,100,100,100,100,100,100,99.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,100,0,0,,0,0
1/30/2026 18:18,-3000,-705.381,0,0,0,0,0,100,100,100,100,100,100,100,100,99.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,100,0,0,,0,0
1/30/2026 18:18,-3000,-696.664,0,0,0,0,0,100,100,100,100,100,100,100,100,99.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,100,0,0,,0,0
1/30/2026 18:19,-3000,-688.672,0,0,0,0,0,100,100,100,100,100,100,100,100,99.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,100,0,0,,0,0
1/30/2026 18:19,-3000,-689.697,0,0,0,0,0,100,100,100,100,100,100,100,100,99.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,100,0,0,,0,0
1/30/2026 18:20,-3000,-694.649,0,0,0,0,0,100,100,100,100,100,100,100,100,99.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,100,0,0,,0,0
1/30/2026 18:20,-3000,-701.384,0,0,0,0,0,100,100,100,100,100,100,100,100,99.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,100,0,0,,0,0
1/30/2026 18:21,-3000,-699.404,0,0,0,0,0,100,100,100,100,100,100,100,100,99.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,100,0,0,,0,0
1/30/2026 18:21,-3000,-699.561,0,0,0,0,0,100,100,100,100,100,100,100,100,99.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,100,0,0,,0,0
1/30/2026 18:22,-3000,-700.293,0,0,0,0,0,100,100,100,100,100,100,100,100,99.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,100,0,0,,0,0
1/30/2026 18:22,-3000,-692.93,0,0,0,0,0,100,100,100,100,100,100,100,100,49.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,100,0,0,,0,0
1/30/2026 18:23,-3000,-694.717,0,0,0,0,0,100,100,100,100,100,100,100,100,49.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,100,0,0,,0,0
1/30/2026 18:23,-3000,-700.052,0,0,0,0,0,100,100,100,100,100,100,100,100,49.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,100,0,0,,0,0
1/30/2026 18:24,-3000,-700.145,0,0,0,0,0,100,100,100,100,100,100,100,100,49.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,100,0,0,,0,0
1/30/2026 18:24,-3000,-695.507,0,0,0,0,0,100,100,100,100,100,100,100,100,49.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,100,0,0,,0,0
1/30/2026 18:25,-3000,-691.048,0,0,0,0,0,100,100,100,100,100,100,100,100,49.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,100,0,0,,0,0
1/30/2026 18:25,-3000,-642.36,0,0,0,0,0,100,100,100,100,100,100,100,100,49.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,100,0,0,,0,0
1/30/2026 18:26,-3000,-671.867,0,0,0,0,0,100,100,100,100,100,100,100,100,49.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,100,0,0,,0,0
1/30/2026 18:26,-3000,-637.752,0,0,0,0,0,100,100,100,100,100,100,100,100,49.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,100,0,0,,0,0
1/30/2026 18:27,-3000,-644.784,0,0,0,0,0,100,100,100,100,100,100,100,100,49.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,100,0,0,,0,0
1/30/2026 18:27,-3000,-662.743,0,0,0,0,0,100,100,100,100,100,100,100,100,49.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,100,0,0,,0,0
1/30/2026 18:28,-3000,-649.024,0,0,0,0,0,100,100,100,100,100,100,100,100,49.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,100,0,0,,0,0
1/30/2026 18:28,0,-647.285,0,0,0,0,0,100,100,100,100,100,100,100,100,49.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,100,0,0,,0,0
1/30/2026 18:29,0,-696.054,0,0,0,0,0,100,100,100,100,100,100,100,100,49.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,100,0,0,,0,0
1/30/2026 18:29,0,-660.118,0,0,0,0,0,100,100,100,100,100,100,100,100,49.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,100,0,0,0,0,0
1/30/2026 18:30,0,-669.99,0,0,0,0,0,100,100,100,100,100,100,100,100,49.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,100,0,0,,0,0
1/30/2026 18:30,0,-669.856,0,0,0,0,0,100,100,100,100,100,100,100,100,49.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,100,0,0,,0,0
1/30/2026 18:31,0,-660.944,0,0,0,0,0,100,100,100,100,100,100,100,100,49.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,100,0,0,0,0,0
1/30/2026 18:31,0,-672.874,0,0,0,0,0,100,100,100,100,100,100,100,100,49.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,100,0,0,0,0,0
1/30/2026 18:32,0,-681.863,0,0,0,0,0,100,100,100,100,100,100,100,100,49.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,100,-53,-4,0,0,0
1/30/2026 18:32,0,-681.837,0,0,0,0,0,100,100,100,100,100,100,100,100,49.5,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,100,-53,-7,0,0,0
1/30/2026 18:33,0,-671.56,0,0,0,0,0,100,100,100,100,100,100,100,100,99,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,100,-52,-6,0,0,0
1/30/2026 18:33,0,-664.237,0,0,0,0,0,100,100,100,100,100,100,100,100,99,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,100,-53,-6,0,0,0
1/30/2026 18:34,0,-677.338,0,0,0,0,0,100,100,100,100,100,100,100,100,99,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,100,-51,-6,0,0,0
1/30/2026 18:34,0,-679.542,0,0,0,0,0,100,100,100,100,100,100,100,100,99,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,100,-54,-5,0,0,0
1/30/2026 18:35,0,-736.016,0,0,0,0,0,100,100,100,100,100,100,100,100,99,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,100,-53,-5,-51,0,0
1/30/2026 18:35,0,-737.334,0,0,0,0,0,100,100,100,100,100,100,100,100,99,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,100,-51,-7,-52,0,0
1/30/2026 18:36,0,-733.875,0,0,0,0,0,100,100,100,100,100,100,100,100,99,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,100,-52,-6,-53,0,0
1/30/2026 18:36,0,-750.331,0,0,0,0,0,100,100,100,100,100,100,100,100,99,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,100,-53,-4,-52,0,0
1/30/2026 18:37,0,-747.502,0,0,0,0,0,100,100,100,100,100,100,100,100,99,99,0,0,0,0,0,100,49.5,100,100,100,0,0,0,0,0,1,1,0.5,0.5,100,-52,-4,-51,0,0
1/30/2026 18:37,0,-759.561,0,0,0,0,0,100,100,100,100,100,100,100,100,99,99,0,0,0,0,0,100,49.5,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99.5,-53,-6,-52,0,0
1/30/2026 18:38,0,-753.875,0,0,0,0,0,100,100,100,100,100,100,100,100,99,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99.5,-54,-5,-54,0,0
1/30/2026 18:38,0,-745.182,0,0,0,0,0,100,100,100,100,100,100,100,100,99,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99.5,-52,-7,-52,0,0
1/30/2026 18:39,0,-759.504,0,0,0,0,0,100,100,100,100,100,100,100,100,99,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99.5,-51,-5,-51,0,0
1/30/2026 18:39,0,-748.803,0,0,0,0,0,100,100,100,100,100,100,100,100,99,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99.5,-53,-6,-54,0,0
1/30/2026 18:40,0,-742.759,0,0,0,0,0,100,100,100,100,100,100,100,100,99,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99.5,-52,-5,-52,0,0
1/30/2026 18:40,0,-729.034,0,0,0,0,0,100,100,100,100,100,100,100,100,99,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99.5,-55,-5,-54,0,0
1/30/2026 18:41,0,-723.26,0,0,0,0,0,100,100,100,100,100,100,100,100,99,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99.5,-53,-7,-51,0,0
1/30/2026 18:41,0,-718.708,0,0,0,0,0,100,100,100,100,100,100,100,100,99,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99.5,-52,-5,-51,0,0
1/30/2026 18:42,0,-697.989,0,0,0,0,0,100,100,100,100,100,100,100,100,99,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99.5,-54,-6,-53,0,0
1/30/2026 18:42,0,-691.957,0,0,0,0,0,100,100,100,100,100,100,100,100,99,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99.5,-51,-4,-53,0,0
1/30/2026 18:43,0,-694.022,0,0,0,0,0,100,100,100,100,100,100,100,100,99,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99.5,-55,-6,-54,0,0
1/30/2026 18:43,0,-697.736,0,0,0,0,0,100,100,100,100,100,100,100,100,99,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99.5,-53,-6,-52,0,0
1/30/2026 18:44,0,-713.896,0,0,0,0,0,100,100,100,100,100,100,100,100,99,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99.5,-52,-3,-55,0,0
1/30/2026 18:44,0,-712.397,0,0,0,0,0,100,100,100,100,100,100,100,100,99,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99.5,-55,-7,-54,0,0
1/30/2026 18:45,0,-726.356,0,0,0,0,0,100,100,100,100,100,100,100,100,99,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99.5,-52,-4,-52,0,0
1/30/2026 18:45,0,-742.974,0,0,0,0,0,100,100,100,100,100,100,100,100,99,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99.5,-52,-3,-53,0,0
1/30/2026 18:46,0,-744.079,0,0,0,0,0,100,100,100,100,100,100,100,100,99,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99.5,-51,-3,-55,0,0
1/30/2026 18:46,0,-728.031,0,0,0,0,0,100,100,100,100,100,100,100,100,99,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99.5,-51,-4,-55,0,0
1/30/2026 18:47,0,-723.279,0,0,0,0,0,100,100,100,100,100,100,100,100,99,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99.5,-52,-4,-55,0,0
1/30/2026 18:47,0,-735.853,0,0,0,0,0,100,100,100,100,100,100,100,100,99,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99.5,-52,-3,-54,0,0
1/30/2026 18:48,0,-699.613,0,0,0,0,0,100,100,100,100,100,100,100,100,99,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99.5,-52,-4,-54,0,0
1/30/2026 18:48,0,-668.698,0,0,0,0,0,100,100,100,100,100,100,100,100,99,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99.5,-52,-7,-54,0,0
1/30/2026 18:49,0,-680.073,0,0,0,0,0,100,100,100,100,100,100,100,100,99,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99.5,-54,-3,-52,0,0
1/30/2026 18:49,0,-690.567,0,0,0,0,0,100,100,100,100,100,100,100,100,99,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99.5,-53,-6,-53,0,0
1/30/2026 18:50,0,-685.815,0,0,0,0,0,100,100,100,100,100,100,100,100,99,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99.5,-52,-4,-54,0,0
1/30/2026 18:50,0,-691.251,0,0,0,0,0,100,100,100,100,100,100,100,100,99,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99.5,-52,-6,-54,0,0
1/30/2026 18:51,0,-692.672,0,0,0,0,0,100,100,100,100,100,100,100,100,99,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99.5,-54,-4,-53,0,0
1/30/2026 18:51,0,-706.203,0,0,0,0,0,100,100,100,100,100,100,100,100,99,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99.5,-52,-6,-54,0,0
1/30/2026 18:52,0,-696.35,0,0,0,0,0,100,100,100,100,100,100,100,100,99,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99.5,-55,-4,-51,0,0
1/30/2026 18:52,0,-694.21,0,0,0,0,0,100,100,100,100,100,100,100,100,99,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99.5,-52,-6,-55,0,0
1/30/2026 18:53,0,-698.31,0,0,0,0,0,100,100,100,100,100,100,100,100,99,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99.5,-55,-3,-52,0,0
1/30/2026 18:53,0,-701.545,0,0,0,0,0,100,100,100,100,100,100,100,100,99,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99.5,-53,-7,-55,0,0
1/30/2026 18:54,0,-702.658,0,0,0,0,0,100,100,100,100,100,100,100,100,99,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99.5,-52,-5,-53,0,0
1/30/2026 18:54,0,-698.926,0,0,0,0,0,100,100,100,100,100,100,100,100,99,99,0,0,0,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99.5,-54,-6,-55,0,0
1/30/2026 18:55,0,-668.272,-6,-7,-3,-5,-4,100,100,100,100,100,100,100,100,99,99,-3,-4,-15,0,0,100,99,100,100,100,0,0,0,0,0,1,1,0.5,0.5,99.5,-53,-6,-54,0,0
1/30/2026 18:55,0,-654.681,-5,-4,-6,-6,-5,100,100,100,100,100,100,100,100,99,99,-6,-6,-4,-4,-6,100,99,100,100,100,-6,-7,-4,-7,-4,1,1,0.5,0.5,99.5,-54,-4,-53,0,-5
1/30/2026 18:56,0,-679.95,-6,-6,-4,-5,-4,100,100,100,100,100,100,100,100,99,99,-3,-4,-6,-6,-5,100,99,100,100,100,-4,-5,-6,-6,-6,1,1,0.5,0.5,99.5,-54,-6,-54,0,-7
1/30/2026 18:56,0,-696.867,-6,-6,-4,-6,-5,100,100,100,100,100,100,100,100,99,99,-4,-5,-5,-6,-6,100,99,100,100,100,-5,-6,-6,-6,-6,1,1,0.5,0.5,99.5,-53,-6,-55,0,-7
1/30/2026 18:57,0,-719.408,-5,-6,-4,-5,-4,100,100,100,100,100,100,100,100,99,99,-3,-3,-7,-5,-4,100,99,100,100,100,-4,-4,-6,-4,-6,1,1,0.5,0.5,99.5,-52,-5,-52,0,-5
1/30/2026 18:57,0,-722.032,-6,-6,-4,-5,-3,100,100,100,100,100,100,100,100,99,99,-3,-4,-7,-6,-4,100,99,100,100,100,-5,-5,-7,-5,-6,1,1,0.5,0.5,99.5,-53,-5,-53,0,-6
1/30/2026 18:58,0,-730.623,-4,-6,-5,-3,-4,100,100,100,100,100,100,100,100,99,99,-5,-4,-4,-4,-3,100,99,100,100,100,-6,-3,-4,-3,-4,1,1,0.5,0.5,99.5,-52,-4,-52,0,-4
1/30/2026 18:58,0,-735.217,-5,-4,-6,-6,-6,100,100,100,100,100,100,100,100,99,99,-6,-6,-4,-5,-7,100,99,100,100,100,-5,-7,-4,-6,-4,1,1,0.5,0.5,99.5,-55,-6,-55,0,-6
1/30/2026 18:59,0,-724.728,-6,-5,-5,-7,-4,100,100,100,100,100,100,100,100,99,99,-4,-4,-7,-7,-6,100,99,100,100,100,-4,-6,-6,-6,-6,1,1,0.5,0.5,99.5,-53,-6,-53,0,-6
1/30/2026 18:59,0,-650.179,-5,-4,-7,-6,-6,100,100,100,100,100,100,100,100,99,99,-6,-6,-5,-5,-7,100,99,100,100,100,-5,-6,-5,-5,-4,1,1,0.5,0.5,99.5,0,0,0,0,-7
1/30/2026 19:00,0,-636.686,-4,-5,-4,-4,-5,100,100,100,100,100,100,100,100,99,99,-5,-4,-4,-5,-3,100,99,100,100,100,-6,-3,-4,-3,-4,1,1,0.5,0.5,99.5,0,0,0,0,-3
1/30/2026 19:00,50000,7375.14,495,493,491,494,492,99,100,100,100,100,100,100,100,99,99,492,492,492,493,493,100,99,100,100,100,492,493,493,494,492,1,1,0.5,0.5,99.5,0,0,0,0,489
1/30/2026 19:01,50000,17600,1136,1137,1134,1137,1137,99,100,99.5,100,99.5,99,100,99,99,99,1135,1136,1136,1139,1137,99.5,99,99.5,99,99.5,1143,1134,1142,1139,1141,1,1,0.5,0.5,99.5,0,0,0,0,1137
1/30/2026 19:01,50000,27646.9,1776,1775,1777,1779,1768,99,99.5,99.5,99.5,99.5,99,100,99,99,99,1768,1773,1777,1777,1769,99.5,99,99.5,99,99.5,1770,1777,1772,1779,1773,1,1,0.5,0.5,99.5,0,0,0,0,1775
1/30/2026 19:02,50000,37650.5,2401,2398,2396,2404,2404,99,99.5,99,99.5,99.5,99,100,99,99,99,2405,2399,2405,2397,2405,99,99,99,99,99.5,2402,2397,2403,2395,2401,1,1,0.5,0.5,99.5,0,0,0,0,2396
1/30/2026 19:02,50000,47693.6,2420,3067,3065,3072,3066,99,99.5,99,99,99,99,99.5,99,99,99,3065,3067,3064,3070,3074,99,99,99,99,99,3065,3069,3065,3068,3066,1,1,0.5,0.5,99.5,0,0,0,0,3067
1/30/2026 19:03,50000,50071.1,2419,3237,3231,3232,3232,99,99,99,99,99,99,99,99,99,99,3233,3235,3232,3233,3232,99,99,99,99,99,3234,3230,3236,3235,3232,1,1,0.5,0.5,99,0,0,0,0,3234
1/30/2026 19:03,50000,50096.6,2418,3232,3236,3233,3234,99,99,99,99,99,99,99,99,99,99,3238,3230,3233,3232,3233,99,99,99,99,99,3231,3232,3232,3235,3231,1,1,0.5,0.5,99,0,0,0,0,3234
1/30/2026 19:04,50000,50085.9,2416,3227,3226,3226,3226,99,99,99,99,99,98.5,99,99,98.5,99,3226,3226,3225,3229,3233,99,99,99,99,99,3229,3230,3223,3228,3229,1,1,0.5,0.5,99,0,0,0,0,3224
1/30/2026 19:04,50000,50075,2418,3225,3224,3220,3227,99,99,99,99,99,98,99,98.5,98.5,99,3226,3224,3224,3224,3223,99,98.5,98.5,98.5,98.5,3223,3225,3225,3222,3223,1,1,0.5,0.5,99,0,0,0,0,3227
1/30/2026 19:05,50000,50063.6,2419,3213,3220,3222,3218,98.5,98.5,98.5,98.5,99,98,99,98.5,98,99,3218,3218,3220,3219,3218,98.5,98,98.5,98.5,98.5,3221,3216,3217,3221,3218,1,1,0.5,0.5,98.5,0,0,0,0,3217
1/30/2026 19:05,50000,50056.6,2417,3217,3215,3216,3216,98,98.5,98.5,98.5,98.5,98,98.5,98,98,98.5,3219,3217,3219,3214,3212,98.5,98,98,98,98,3213,3215,3221,3215,3219,1,1,0.5,0.5,98.5,0,0,0,0,3213
1/30/2026 19:06,50000,50097.5,2418,3215,3216,3216,3220,98,98.5,98,98,98.5,98,98,98,98,98.5,3217,3220,3221,3217,3215,98,98,98,98,98,3217,3212,3216,3213,3216,1,1,0.5,0.5,98.5,0,0,0,0,3216
1/30/2026 19:06,50000,50076.7,2420,3213,3210,3217,3215,98,98,98,98,98,97.5,98,98,98,98,3214,3214,3214,3213,3215,98,98,98,98,98,3217,3211,3214,3217,3211,1,1,0.5,0.5,98,0,0,0,0,3213
1/30/2026 19:07,50000,50081.8,2419,3212,3218,3211,3218,98,98,98,98,98,97.5,98,98,97.5,98,3218,3217,3219,3216,3213,98,97.5,98,98,98,3213,3215,3216,3212,3213,1,1,0.5,0.5,98,0,0,0,0,3215
1/30/2026 19:07,50000,50084.4,2419,3217,3211,3217,3214,98,98,98,98,98,97.5,98,98,97.5,98,3210,3214,3214,3211,3216,98,97.5,97.5,97.5,97.5,3217,3218,3214,3217,3212,1,1,0.5,0.5,97.5,0,0,0,0,3214
1/30/2026 19:08,50000,50083.2,2420,3207,3217,3215,3217,97.5,97.5,97.5,97.5,98,97,98,97.5,97.5,98,3213,3215,3211,3214,3215,97.5,97,97.5,97.5,97.5,3214,3215,3216,3211,3216,1,1,0.5,0.5,97.5,0,0,0,0,3214
1/30/2026 19:08,50000,50059.8,2420,3213,3212,3214,3212,97,97.5,97.5,97.5,98,97,98,97,97,97.5,3209,3208,3212,3210,3214,97.5,97,97,97.5,97,3208,3210,3214,3214,3211,1,1,0.5,0.5,97.5,0,0,0,0,3211
1/30/2026 19:09,50000,50087.3,2419,3206,3214,3213,3213,97,97.5,97,97,97.5,97,97.5,97,97,97.5,3214,3209,3211,3213,3214,97.5,97,97,97,97,3211,3213,3213,3214,3208,1,1,0.5,0.5,97.5,0,0,0,0,3209
1/30/2026 19:09,50000,50080.8,2418,3210,3212,3209,3210,97,97,97,97,97,96.5,97,97,97,97,3214,3215,3213,3214,3211,97,97,97,97,97,3210,3210,3213,3208,3213,1,1,0.5,0.5,97.5,0,0,0,0,3212
1/30/2026 19:10,50000,50079.8,2416,3213,3209,3209,3212,97,97,97,97,97,96.5,97,97,96.5,97,3209,3214,3213,3214,3207,97,96.5,97,97,97,3211,3208,3213,3213,3211,1,1,0.5,0.5,97,0,0,0,0,3212
1/30/2026 19:10,50000,50075,2417,3211,3207,3211,3211,96.5,96.5,97,97,97,96.5,97,97,96.5,97,3209,3209,3210,3211,3209,97,96.5,97,96.5,96.5,3207,3208,3210,3212,3210,1,1,0.5,0.5,96.5,0,0,0,0,3212
1/30/2026 19:11,50000,50075.7,2417,3209,3207,3208,3211,96.5,96.5,96.5,96.5,97,96,97,97,96,97,3206,3210,3211,3210,3210,96.5,96,96.5,96.5,96.5,3209,3211,3210,3212,3212,1,1,0.5,0.5,96.5,0,0,0,0,3210
1/30/2026 19:11,50000,50063.9,2417,3209,3212,3213,3211,96,96.5,96.5,96.5,97,96,97,96,96,96.5,3212,3209,3212,3210,3213,96.5,96,96,96,96,3213,3212,3210,3212,3209,1,1,0.5,0.5,96.5,0,0,0,0,3211
1/30/2026 19:12,50000,50054.1,2420,3211,3211,3210,3210,96,96.5,96,96,96.5,96,96.5,96,96,96.5,3214,3212,3210,3210,3213,96.5,96,96,96,96,3210,3212,3213,3209,3212,1,1,0.5,0.5,96.5,0,0,0,0,3208
1/30/2026 19:12,50000,50073.8,2419,3208,3208,3210,3213,96,96.5,96,96,96,95.5,96,96,95.5,96.5,3215,3212,3208,3211,3211,96,96,96,96,96,3213,3213,3209,3206,3211,1,1,0.5,0.5,96,0,0,0,0,3209
1/30/2026 19:13,50000,50072.9,2417,3212,3209,3210,3213,96,96,96,96,96,95.5,96,96,95.5,96,3212,3212,3209,3209,3211,96,95.5,96,96,96,3210,3209,3210,3212,3210,1,1,0.5,0.5,96,0,0,0,0,3210
1/30/2026 19:13,50000,50056.3,2420,3210,3208,3213,3205,95.5,95.5,96,96,96,95.5,96,96,95.5,96,3208,3208,3213,3211,3209,96,95,96,95.5,95.5,3209,3212,3209,3214,3209,1,1,0.5,0.5,95.5,0,0,0,0,3211
1/30/2026 19:14,50000,50061.5,2418,3213,3208,3210,3210,95,95.5,96,96,96,95.5,96,96,95,96,3210,3212,3211,3215,3212,95.5,95,95.5,95.5,95.5,3210,3207,3210,3212,3209,1,1,0.5,0.5,95.5,0,0,0,0,3205
1/30/2026 19:14,50000,50058.7,2415,3212,3209,3208,3209,95,95.5,95.5,95.5,96,95,96,95.5,95,96,3208,3209,3208,3209,3206,95.5,95,95.5,95.5,95,3208,3210,3210,3208,3210,1,1,0.5,0.5,95.5,0,0,0,0,3208
1/30/2026 19:15,50000,50051.5,2419,3209,3209,3208,3212,95,95.5,95,95,96,95,95.5,95,95,95.5,3212,3211,3211,3210,3206,95.5,95,95,95,95,3210,3208,3212,3207,3210,1,1,0.5,0.5,95,0,0,0,0,3209
1/30/2026 19:15,50000,50059.8,2419,3214,3209,3212,3213,95,95.5,95,95,95.5,95,95,95,94.5,95.5,3211,3209,3210,3210,3212,95,95,95,95,95,3211,3209,3209,3212,3211,1,1,0.5,0.5,95,0,0,0,0,3209
1/30/2026 19:16,50000,50050.2,2417,3214,3209,3205,3213,94.5,95,95,95,95,94.5,95,95,94.5,95,3213,3215,3211,3211,3208,95,94.5,95,94.5,95,3212,3211,3210,3209,3210,1,1,0.5,0.5,95,0,0,0,0,3211
1/30/2026 19:16,50000,50051.8,2421,3213,3212,3214,3207,94.5,94.5,95,95,95,94.5,95,95,94.5,95,3208,3208,3212,3209,3214,95,94,95,94.5,94.5,3210,3212,3210,3212,3213,1,1,0.5,0.5,95,0,0,0,0,3211
1/30/2026 19:17,50000,50054.1,2418,3212,3213,3210,3210,94,94.5,95,95,95,94.5,95,95,94.5,95,3212,3211,3210,3213,3209,94.5,94,95,94.5,94,3213,3212,3213,3207,3211,1,1,0.5,0.5,94,0,0,0,0,3211
1/30/2026 19:17,50000,50050.6,2418,3206,3209,3213,3209,94,94.5,94.5,94.5,95,94,95,94.5,94,95,3206,3206,3208,3210,3215,94.5,94,94.5,94.5,94,3211,3206,3208,3211,3212,1,1,0.5,0.5,94,0,0,0,0,3206
1/30/2026 19:18,50000,50042.5,2416,3213,3212,3211,3215,94,94.5,94.5,94,95,94,95,94,93.5,94.5,3214,3214,3208,3210,3206,94.5,94,94,94,94,3212,3210,3210,3208,3211,1,1,0.5,0.5,94,0,0,0,0,3208
1/30/2026 19:18,50000,50047.8,2417,3213,3208,3210,3207,94,94.5,94,94,95,94,94.5,94,93.5,94.5,3214,3212,3213,3212,3207,94,94,94,94,94,3211,3211,3211,3206,3212,1,1,0.5,0.5,94,0,0,0,0,3210
1/30/2026 19:19,50000,50034.8,2414,3212,3208,3206,3211,94,94.5,94,94,94.5,94,94,94,93.5,94,3210,3210,3210,3211,3208,94,93,94,94,94,3205,3208,3213,3207,3207,1,1,0.5,0.5,94,0,0,0,0,3210
1/30/2026 19:19,50000,50036,2418,3212,3209,3209,3209,93.5,93.5,94,94,94,93.5,94,94,93.5,94,3213,3212,3211,3208,3207,94,93,94,93.5,93.5,3210,3209,3214,3204,3210,1,1,0.5,0.5,93.5,0,0,0,0,3211
1/30/2026 19:20,50000,50030.6,2417,3213,3208,3207,3211,93,93.5,94,94,94,93.5,94,94,93,94,3211,3210,3206,3214,3206,93.5,93,94,93.5,93.5,3210,3210,3211,3208,3212,1,1,0.5,0.5,93.5,0,0,0,0,3209
1/30/2026 19:20,50000,50046.3,2419,3211,3211,3210,3209,93,93.5,93.5,93.5,94,93.5,94,94,93,94,3214,3212,3211,3209,3213,93.5,93,93.5,93.5,93,3211,3210,3214,3210,3213,1,1,0.5,0.5,93,0,0,0,0,3210
1/30/2026 19:21,50000,50044.7,2419,3209,3213,3208,3209,93,93.5,93,93,94,93,94,93,93,93.5,3213,3212,3214,3205,3212,93.5,93,93,93,93,3209,3213,3212,3208,3214,1,1,0.5,0.5,93,0,0,0,0,3214
1/30/2026 19:21,50000,50041.4,2419,3214,3208,3206,3211,93,93.5,93,93,94,93,93.5,93,92.5,93.5,3209,3213,3212,3214,3207,93.5,93,93,93,93,3209,3209,3211,3214,3210,1,1,0.5,0.5,93,0,0,0,0,3213
1/30/2026 19:22,50000,50049.9,2417,3212,3210,3209,3212,93,93,93,93,93.5,93,93,93,92.5,93.5,3208,3210,3207,3210,3213,93,92,93,93,93,3211,3206,3214,3212,3206,1,1,0.5,0.5,92.5,0,0,0,0,3207
1/30/2026 19:22,50000,50041.6,2417,3215,3207,3210,3211,92,92.5,93,93,93,93,93,93,92.5,93,3206,3208,3212,3212,3211,93,92,93,93,92.5,3209,3207,3213,3212,3211,1,1,0.5,0.5,92.5,0,0,0,0,3211
1/30/2026 19:23,50000,50040.4,2417,3211,3208,3213,3211,92,92.5,93,93,93,92.5,93,93,92,93,3209,3214,3208,3211,3212,92.5,92,93,92.5,92.5,3208,3209,3214,3214,3211,1,1,0.5,0.5,92.5,0,0,0,0,3211
1/30/2026 19:23,50000,50032.4,2417,3211,3209,3212,3212,92,92.5,92.5,92.5,93,92.5,93,93,92,93,3209,3210,3212,3213,3213,92.5,92,92.5,92.5,92,3210,3207,3215,3213,3208,1,1,0.5,0.5,92,0,0,0,0,3207
1/30/2026 19:24,50000,50033.4,2418,3206,3210,3213,3210,92,92.5,92.5,92.5,93,92,93,93,92,93,3213,3214,3208,3212,3210,92.5,92,92,92,92,3211,3210,3208,3207,3212,1,1,0.5,0.5,92,0,0,0,0,3209
1/30/2026 19:24,50000,50034.8,2419,3209,3212,3210,3210,92,92.5,92,92,93,92,92.5,92,91.5,92.5,3211,3212,3209,3208,3211,92.5,92,92,92,92,3213,3212,3207,3207,3211,1,1,0.5,0.5,92,0,0,0,0,3208
1/30/2026 19:25,50000,50036,2417,3214,3207,3207,3210,92,92,92,92,92.5,92,92,92,91.5,92.5,3211,3214,3210,3208,3211,92,91.5,92,92,92,3211,3211,3209,3210,3214,1,1,0.5,0.5,91.5,0,0,0,0,3213
1/30/2026 19:25,50000,50040.1,2419,3210,3210,3207,3208,91,91.5,92,92,92,92,92,92,91.5,92,3212,3211,3211,3206,3208,92,91,92,92,91.5,3212,3212,3212,3210,3213,1,1,0.5,0.5,91.5,0,0,0,0,3212
1/30/2026 19:26,50000,50043.9,2419,3207,3210,3209,3209,91,91.5,92,92,92,91.5,92,92,91,92,3208,3208,3211,3215,3210,92,91,92,91.5,91.5,3208,3212,3209,3211,3208,1,1,0.5,0.5,91.5,0,0,0,0,3207
1/30/2026 19:26,50000,50048.2,2420,3210,3211,3210,3209,91,91.5,91.5,91.5,92,91.5,92,92,91,92,3211,3210,3212,3214,3210,91.5,91,92,91.5,91,3210,3208,3211,3209,3209,1,1,0.5,0.5,91.5,0,0,0,0,3213
1/30/2026 19:27,50000,50040.6,2418,3210,3213,3210,3208,91,91.5,91.5,91,92,91.5,92,91.5,91,92,3213,3215,3210,3207,3208,91.5,91,91,91.5,91,3211,3211,3206,3207,3208,1,1,0.5,0.5,91,0,0,0,0,3210
1/30/2026 19:27,50000,50034.6,2418,3211,3205,3209,3210,91,91.5,91,91,92,91,92,91,91,92,3208,3207,3212,3215,3212,91.5,91,91,91,91,3210,3209,3211,3213,3210,1,1,0.5,0.5,90.5,0,0,0,0,3212
1/30/2026 19:28,50000,50030.8,2417,3212,3211,3209,3208,91,91,91,91,92,91,91,91,90.5,91.5,3210,3211,3208,3208,3208,91,90.5,91,91,91,3209,3209,3205,3209,3212,1,1,0.5,0.5,90.5,0,0,0,0,3207
1/30/2026 19:28,50000,50033.2,2419,3210,3211,3215,3207,90.5,90.5,91,91,91.5,91,91,91,90.5,91,3210,3207,3210,3212,3213,91,90.5,91,91,91,3209,3209,3212,3209,3208,1,1,0.5,0.5,90.5,0,0,0,0,3210
1/30/2026 19:29,50000,50025.2,2416,3212,3207,3212,3209,90,90.5,91,91,91,91,91,91,90,91,3204,3206,3212,3210,3208,91,90,91,91,90,3211,3207,3209,3214,3211,1,1,0.5,0.5,90.5,0,0,0,0,3213
1/30/2026 19:29,50000,50035,2419,3209,3209,3215,3213,90,90.5,90.5,91,91,90.5,91,91,90,91,3208,3210,3212,3210,3211,90.5,90,91,90.5,90,3211,3209,3212,3212,3213,1,1,0.5,0.5,90.5,0,0,0,0,3215
1/30/2026 19:30,50000,50039.2,2418,3213,3207,3209,3211,90,90.5,90.5,90,91,90.5,91,91,90,91,3207,3210,3206,3207,3210,90.5,90,90.5,90,90,3210,3206,3211,3215,3211,1,1,0.5,0.5,90,0,0,0,0,3206
1/30/2026 19:30,50000,50039.6,2417,3214,3209,3207,3212,90,90.5,90,90,91,90,91,90,90,91,3209,3213,3209,3212,3213,90.5,89.5,90,90,90,3209,3210,3212,3213,3211,1,1,0.5,0.5,89.5,0,0,0,0,3205
1/30/2026 19:31,50000,50040.7,2419,3209,3214,3209,3208,89.5,90,90,90,91,90,90.5,90,89.5,91,3214,3213,3211,3211,3210,90,89.5,90,90,90,3207,3209,3211,3211,3210,1,1,0.5,0.5,89.5,0,0,0,0,3211
1/30/2026 19:31,50000,50038.7,2419,3212,3212,3211,3213,89.5,89.5,90,90,91,90,90,90,89.5,90,3208,3209,3211,3210,3212,90,89.5,90,90,89.5,3206,3213,3212,3210,3211,1,1,0.5,0.5,89.5,0,0,0,0,3216
1/30/2026 19:32,50000,50035.4,2419,3208,3212,3212,3208,89.5,89.5,90,90,90,90,90,90,89.5,90,3212,3209,3214,3212,3214,89.5,89.5,90,90,89,3210,3211,3212,3210,3211,1,1,0.5,0.5,89.5,0,0,0,0,3213
1/30/2026 19:32,50000,50031.7,2419,3209,3210,3210,3211,89,89.5,89.5,90,90,89.5,90,90,89,90,3211,3213,3211,3212,3207,89.5,89,90,89.5,89,3214,3209,3209,3214,3210,1,1,0.5,0.5,89,0,0,0,0,3209
1/30/2026 19:33,50000,50035.6,2415,3211,3207,3209,3214,89,89.5,89.5,89.5,90,89.5,90,90,89,90,3213,3211,3212,3210,3212,89.5,89,90,89.5,89,3211,3211,3207,3212,3210,1,1,0.5,0.5,89,0,0,0,0,3208
1/30/2026 19:33,50000,50036.9,2418,3213,3208,3209,3213,89,89.5,89,89,90,89.5,90,89.5,89,90,3206,3210,3211,3212,3209,89.5,88.5,89,89,89,3212,3209,3207,3214,3213,1,1,0.5,0.5,88.5,0,0,0,0,3203
1/30/2026 19:34,50000,50036.4,2419,3212,3208,3208,3209,88.5,89,89,89,90,89,90,89,89,90,3213,3209,3209,3208,3207,89.5,88.5,89,89,89,3209,3212,3210,3209,3208,1,1,0.5,0.5,88.5,0,0,0,0,3212
1/30/2026 19:34,50000,50038.2,2417,3215,3206,3210,3208,88.5,89,89,89,89.5,89,89,89,88.5,89.5,3208,3213,3208,3205,3212,89,88.5,89,89,89,3212,3208,3207,3212,3208,1,1,0.5,0.5,88.5,0,0,0,0,3208
1/30/2026 19:35,50000,50033.8,2416,3213,3205,3210,3209,88.5,88.5,89,89,89,89,89,89,88,89,3212,3212,3213,3211,3206,89,88.5,89,89,88.5,3208,3213,3212,3210,3211,1,1,0.5,0.5,88,0,0,0,0,3213
1/30/2026 19:35,50000,50059.1,2419,3203,3205,3201,3204,88.5,88.5,88.5,89,89,89,89,89,88,89,3203,3204,3207,3205,3199,88.5,88.5,89,89,88,3201,3204,3201,3198,3204,1,1,0.5,0.5,88,0,0,0,0,3207
1/30/2026 19:36,50000,50025.5,2420,3207,3204,3200,3205,88,88.5,88.5,88.5,89,88.5,89,89,88,89,3204,3203,3204,3207,3200,88.5,87.5,89,88.5,88,3201,3206,3203,3207,3203,1,1,0.5,0.5,88,0,0,0,0,3208
1/30/2026 19:36,50000,50021.3,2420,3206,3203,3201,3204,88,88.5,88,88,89,88.5,89,88.5,88,89,3206,3209,3207,3204,3203,88.5,87.5,88,88,88,3204,3207,3207,3209,3202,1,1,0.5,0.5,88,0,0,0,0,3209
1/30/2026 19:37,50000,49986.9,2421,3200,3208,3204,3201,87.5,88,88,88,89,88.5,89,88,88,89,3205,3204,3202,3207,3207,88.5,87.5,88,88,88,3206,3203,3203,3205,3207,1,1,0.5,0.5,87.5,0,0,0,0,3203
1/30/2026 19:37,50000,49982.5,2420,3204,3205,3203,3201,87.5,88,88,88,89,88,88,88,88,88.5,3205,3206,3201,3206,3204,88,87.5,88,88,87.5,3202,3208,3205,3199,3208,1,1,0.5,0.5,87,0,0,0,0,3203
1/30/2026 19:38,50000,50012.9,2417,3203,3201,3209,3207,87.5,87.5,88,88,88,88,88,88,87.5,88,3202,3202,3206,3203,3204,88,87.5,88,88,87,3205,3201,3207,3205,3203,1,1,0.5,0.5,87,0,0,0,0,3204
1/30/2026 19:38,50000,50000.8,2419,3202,3203,3207,3203,87.5,87.5,88,88,88,88,88,88,87,88,3200,3205,3203,3201,3204,87.5,87.5,88,88,87,3202,3202,3200,3204,3204,1,1,0.5,0.5,87,0,0,0,0,3203
1/30/2026 19:39,50000,49977.4,2415,3203,3202,3205,3206,87.5,87.5,87.5,88,88,87.5,88,88,87,88,3201,3206,3208,3204,3202,87.5,87,88,88,87,3201,3204,3206,3206,3206,1,1,0.5,0.5,87,0,0,0,0,3208
1/30/2026 19:39,50000,49974.9,2420,3204,3206,3205,3207,86.5,87.5,87.5,87,88,87.5,88,87.5,87,88,3207,3207,3199,3202,3202,87.5,86.5,87,87,87,3204,3202,3204,3203,3203,1,1,0.5,0.5,87,0,0,0,0,3205
1/30/2026 19:40,50000,49987,2421,3203,3206,3201,3205,86.5,87,87,87,88,87.5,88,87.5,87,88,3207,3209,3203,3201,3198,87.5,86.5,87,87,87,3204,3204,3204,3203,3206,1,1,0.5,0.5,86.5,0,0,0,0,3204
1/30/2026 19:40,50000,49945.2,2417,3205,3201,3199,3203,86.5,87,87,87,88,87,87.5,87,87,88,3207,3206,3201,3207,3197,87,86.5,87,87,87,3203,3204,3201,3203,3204,1,1,0.5,0.5,86,0,0,0,0,3203
1/30/2026 19:41,50000,49975.8,2415,3201,3201,3206,3203,86.5,86.5,87,87,87.5,87,87,87,86,87,3200,3199,3208,3200,3204,87,86.5,87,87,86,3203,3202,3203,3203,3199,1,1,0.5,0.5,86,0,0,0,0,3206
1/30/2026 19:41,50000,49969.1,2421,3204,3206,3203,3201,86.5,86.5,87,87,87,87,87,87,86,87,3206,3205,3202,3206,3204,86.5,86.5,87,87,86,3206,3208,3204,3202,3205,1,1,0.5,0.5,86,0,0,0,0,3199
1/30/2026 19:42,50000,49977.3,2420,3204,3206,3200,3208,86.5,86.5,86.5,87,87,87,87,87,86,87,3204,3208,3199,3205,3201,86.5,86.5,87,87,86,3205,3203,3203,3203,3204,1,1,0.5,0.5,86,0,0,0,0,3203
1/30/2026 19:42,50000,49954.2,2417,3205,3207,3207,3202,86,86.5,86,86,87,86.5,87,87,86,87,3201,3203,3207,3203,3206,86.5,85.5,87,86.5,86,3204,3202,3203,3204,3198,1,1,0.5,0.5,86,0,0,0,0,3205
1/30/2026 19:43,50000,49965.2,2420,3199,3208,3207,3202,85.5,86,86,86,87,86.5,87,86.5,86,87,3205,3202,3207,3202,3205,86.5,85.5,86,86,86,3207,3206,3203,3202,3203,1,1,0.5,0.5,85.5,0,0,0,0,3203
1/30/2026 19:43,50000,49969.3,2420,3203,3202,3202,3208,85.5,86,86,86,87,86,87,86,86,87,3204,3204,3203,3206,3199,86.5,85.5,86,86,86,3205,3205,3204,3209,3205,1,1,0.5,0.5,85,0,0,0,0,3203
1/30/2026 19:44,50000,49954,2417,3203,3200,3202,3204,85.5,86,86,86,87,86,86,86,86,86.5,3204,3206,3199,3201,3203,86,85.5,86,86,85,3202,3202,3199,3204,3204,1,1,0.5,0.5,85,0,0,0,0,3206
1/30/2026 19:44,50000,49918.8,2420,3206,3207,3207,3202,85.5,85.5,86,86,86,86,86,86,85,86,3201,3203,3208,3199,3206,85.5,85.5,86,86,85,3204,3206,3204,3206,3201,1,1,0.5,0.5,85,0,0,0,0,3205
1/30/2026 19:45,50000,49954.5,2419,3206,3206,3201,3205,85.5,85.5,85.5,86,86,86,86,86,85,86,3204,3206,3201,3201,3200,85.5,85.5,86,86,85,3204,3207,3202,3209,3206,1,1,0.5,0.5,85,0,0,0,0,3199
1/30/2026 19:45,50000,49928.1,2420,3202,3204,3206,3204,85,85.5,85.5,85,86,85.5,86,86,85,86,3200,3204,3202,3199,3208,85.5,84.5,86,86,85,3200,3199,3205,3200,3203,1,1,0.5,0.5,84.5,0,0,0,0,3202
1/30/2026 19:46,50000,49925.9,2421,3203,3204,3201,3204,85,85,85,85,86,85.5,86,85.5,85,86,3206,3208,3204,3204,3202,85.5,84.5,85,85,85,3207,3204,3203,3201,3203,1,1,0.5,0.5,84.5,0,0,0,0,3205
1/30/2026 19:46,50000,49959.7,2420,3202,3207,3205,3202,84.5,85,85,85,86,85.5,86,85,85,86,3209,3204,3204,3207,3200,85.5,84.5,85,85,85,3203,3207,3203,3203,3203,1,1,0.5,0.5,84,0,0,0,0,3205
1/30/2026 19:47,50000,49951.7,2419,3206,3201,3205,3205,84.5,85,85,85,86,85,85,85,85,86,3204,3204,3203,3204,3204,85,84.5,85,85,84,3204,3204,3204,3205,3206,1,1,0.5,0.5,84,0,0,0,0,3200
1/30/2026 19:47,50000,49948,2416,3207,3202,3208,3209,84.5,84.5,85,85,85,85,85,85,84,85,3204,3202,3201,3207,3207,84.5,84.5,85,85,84,3205,3206,3206,3202,3206,1,1,0.5,0.5,84,0,0,0,0,3205
1/30/2026 19:48,50000,49952.7,2417,3209,3200,3201,3204,84,84.5,84.5,85,85,85,85,85,84,85,3204,3209,3205,3208,3203,84.5,84.5,85,85,84,3206,3205,3203,3207,3206,1,1,0.5,0.5,84,0,0,0,0,3202
1/30/2026 19:48,50000,49918.2,2421,3203,3205,3203,3203,84,84.5,84.5,85,85,85,85,85,84,85,3209,3204,3209,3207,3202,84.5,84,85,85,84,3200,3207,3208,3200,3205,1,1,0.5,0.5,83.5,0,0,0,0,3209
1/30/2026 19:49,50000,49952.2,2414,3204,3205,3208,3204,84,84,84,84,85,84.5,85,85,84,85,3200,3203,3202,3202,3210,84.5,83.5,84,84.5,84,3203,3202,3203,3203,3208,1,1,0.5,0.5,83.5,0,0,0,0,3203
1/30/2026 19:49,50000,49950.6,2420,3206,3204,3205,3208,84,84,84,84,85,84.5,85,84.5,84,85,3205,3207,3204,3207,3205,84.5,83.5,84,84,84,3205,3205,3206,3205,3203,1,1,0.5,0.5,83.5,0,0,0,0,3203
1/30/2026 19:50,50000,49950,2418,3206,3203,3202,3204,83.5,83.5,84,84,85,84,84.5,84,84,85,3204,3204,3203,3204,3205,84,83.5,84,84,83,3207,3203,3206,3206,3205,1,1,0.5,0.5,83,0,0,0,0,3202
1/30/2026 19:50,50000,49938.6,2420,3206,3205,3202,3207,83.5,83.5,84,84,84.5,84,84,84,83.5,84,3205,3209,3208,3206,3203,83.5,83.5,84,84,83,3203,3209,3206,3208,3202,1,1,0.5,0.5,83,0,0,0,0,3206
1/30/2026 19:51,50000,49952.8,2417,3200,3206,3207,3203,83,83.5,83.5,84,84,84,84,84,83,84,3205,3203,3202,3204,3204,83.5,83.5,84,84,83,3203,3206,3204,3201,3203,1,1,0.5,0.5,82.5,0,0,0,0,3202
1/30/2026 19:51,50000,49913.5,2418,3208,3212,3209,3206,83,83.5,83.5,84,84,84,84,84,83,84,3207,3208,3206,3208,3208,83.5,83.5,84,84,83,3211,3205,3204,3202,3209,1,1,0.5,0.5,82.5,0,0,0,0,3204
1/30/2026 19:52,50000,49949.3,2420,3208,3207,3202,3207,83,83,83,83,84,83.5,84,84,83,84,3210,3208,3209,3207,3202,83.5,82.5,83,83.5,83,3204,3208,3207,3208,3203,1,1,0.5,0.5,82.5,0,0,0,0,3210
1/30/2026 19:52,50000,49936.3,2422,3206,3206,3202,3206,83,83,83,83,84,83.5,84,83.5,83,84,3205,3207,3204,3203,3207,83.5,82.5,83,83,82.5,3204,3204,3208,3209,3205,1,1,0.5,0.5,82.5,0,0,0,0,3209
1/30/2026 19:53,50000,49937,2416,3208,3201,3205,3205,83,83,83,83,84,83.5,83.5,83,83,84,3206,3204,3207,3207,3209,83.5,82.5,83,83,82,3207,3205,3204,3209,3207,1,1,0.5,0.5,82,0,0,0,0,3204
1/30/2026 19:53,50000,49923.2,2417,3206,3206,3211,3206,82.5,82.5,83,83,83.5,83,83,83,82.5,84,3205,3205,3209,3207,3207,82.5,82.5,83,83,82,3211,3207,3205,3206,3204,1,1,0.5,0.5,82,0,0,0,0,3209
1/30/2026 19:54,50000,49932,2420,3209,3202,3204,3206,82,82.5,83,83,83,83,83,83,82,83,3207,3205,3208,3210,3207,82.5,82.5,83,83,82,3203,3209,3205,3209,3207,1,1,0.5,0.5,81.5,0,0,0,0,3210
1/30/2026 19:54,50000,49938,2422,3206,3211,3205,3205,82,82,82.5,82.5,83,83,83,83,82,83,3209,3206,3203,3203,3207,82.5,82.5,83,83,82,3210,3207,3205,3206,3208,1,1,0.5,0.5,81.5,0,0,0,0,3205
1/30/2026 19:55,50000,49928,2417,3208,3210,3208,3209,82,82,82,82,83,82.5,83,83,82,83,3201,3207,3209,3209,3208,82.5,82,82.5,82.5,82,3210,3204,3209,3208,3202,1,1,0.5,0.5,81.5,0,0,0,0,3210
1/30/2026 19:55,50000,49935.3,2420,3212,3211,3207,3211,82,82,82,82,83,82.5,83,83,82,83,3211,3211,3207,3208,3210,82.5,81.5,82,82,82,3210,3214,3214,3213,3211,1,1,0.5,0.5,81.5,0,0,0,0,3212
1/30/2026 19:56,50000,49950,2416,3213,3207,3212,3212,82,82,82,82,83,82.5,82.5,82.5,82,83,3206,3210,3211,3213,3215,82.5,81.5,82,82,81,3209,3212,3208,3210,3211,1,1,0.5,0.5,81,0,0,0,0,3214
1/30/2026 19:56,50000,49948.3,2420,3212,3209,3210,3213,81.5,81.5,82,82,82.5,82,82,82,81.5,83,3209,3212,3213,3211,3211,82,81.5,82,82,81,3207,3211,3211,3212,3208,1,1,0.5,0.5,80.5,0,0,0,0,3215
1/30/2026 19:57,50000,49952.7,2420,3207,3209,3209,3207,81,81.5,82,82,82.5,82,82,82,81.5,82,3216,3207,3209,3209,3212,81.5,81.5,82,82,81,3209,3212,3210,3206,3209,1,1,0.5,0.5,80.5,0,0,0,0,3210
1/30/2026 19:57,50000,49971.5,2419,3210,3213,3212,3211,81,81,82,82,82,82,82,82,81,82,3210,3211,3210,3209,3214,81.5,81.5,82,82,81,3211,3209,3212,3209,3211,1,1,0.5,0.5,80.5,0,0,0,0,3212
1/30/2026 19:58,50000,49957,2417,3213,3206,3209,3212,81,81,81,81.5,82,81.5,82,82,81,82,3211,3212,3212,3212,3214,81.5,81,82,81.5,81,3209,3211,3215,3208,3210,1,1,0.5,0.5,80.5,0,0,0,0,3210
1/30/2026 19:58,50000,49950.2,2416,3208,3208,3214,3208,81,81,81,81,82,81.5,82,82,81,82,3212,3207,3213,3211,3212,81.5,80.5,81,81,80,3208,3205,3208,3207,3207,1,1,0.5,0.5,80.5,0,0,0,0,3213
1/30/2026 19:59,50000,49937.2,2419,3211,3213,3212,3209,81,81,81,81,82,81.5,82,81.5,81,82,3212,3208,3210,3209,3209,81.5,80.5,81,81,80,3211,3210,3210,3208,3207,1,1,0.5,0.5,80,0,0,0,0,3212
1/30/2026 19:59,50000,49917.8,2415,3211,3213,3212,3213,80.5,80.5,81,81,81.5,81.5,81,81,80.5,82,3208,3209,3212,3215,3212,81,80.5,81,81,80,3206,3207,3209,3209,3211,1,1,0.5,0.5,79.5,0,0,0,0,3212
1/30/2026 20:00,50000,49929.8,2421,3210,3208,3209,3206,80,80.5,81,81,81.5,81,81,81,80.5,81.5,3214,3216,3213,3209,3206,80.5,80.5,81,81,80,3212,3212,3212,3212,3209,1,1,0.5,0.5,79.5,0,0,0,0,3207
1/30/2026 20:00,50000,49961.3,2422,3221,3220,3213,3219,80,80.5,81,81,81,81,81,81,80,81,3222,3219,3217,3219,3216,80.5,80.5,81,81,80,3219,3219,3215,3221,3221,1,1,0.5,0.5,79.5,0,0,0,0,3216
1/30/2026 20:01,50000,49941.2,2419,3218,3219,3217,3216,80,80,80,80.5,81,81,81,81,80,81,3221,3218,3221,3219,3216,80.5,80,80.5,81,80,3218,3218,3221,3216,3222,1,1,0.5,0.5,79.5,0,0,0,0,3219
1/30/2026 20:01,50000,49915.8,2415,3218,3218,3218,3217,80,80,80,80,81,80.5,81,81,80,81,3217,3217,3217,3216,3219,80.5,80,80,80.5,79.5,3216,3217,3222,3217,3219,1,1,0.5,0.5,79.5,0,0,0,0,3221
1/30/2026 20:02,50000,49907.7,2420,3222,3220,3215,3216,79.5,80,80,80,81,80.5,81,81,80,81,3222,3220,3222,3218,3215,80.5,79.5,80,80,79,3218,3218,3216,3220,3218,1,1,0.5,0.5,79,0,0,0,0,3221
1/30/2026 20:02,50000,49939.4,2420,3223,3216,3220,3219,79.5,79.5,80,80,80.5,80.5,80.5,80,79.5,81,3215,3218,3216,3219,3221,80,79.5,80,80,79,3221,3220,3220,3218,3221,1,1,0.5,0.5,79,0,0,0,0,3218
1/30/2026 20:03,50000,49916.3,2417,3218,3222,3218,3216,79.5,79.5,80,80,80.5,80,80,80,79.5,81,3222,3219,3220,3224,3221,79.5,79.5,80,80,79,3216,3220,3221,3222,3216,1,1,0.5,0.5,78.5,0,0,0,0,3224
1/30/2026 20:03,50000,49934.7,2420,3222,3222,3220,3217,79,79.5,80,80,80,80,80,80,79,80,3225,3221,3223,3225,3220,79.5,79.5,80,80,79,3220,3220,3222,3220,3221,1,1,0.5,0.5,78.5,0,0,0,0,3222
1/30/2026 20:04,50000,49917.9,2417,3221,3223,3217,3221,79,79,79,79.5,80,80,80,80,79,80,3225,3222,3221,3224,3219,79.5,79,80,80,79,3223,3224,3223,3225,3222,1,1,0.5,0.5,78.5,0,0,0,0,3224
1/30/2026 20:04,50000,49932.7,2418,3226,3223,3221,3225,79,79,79,79,80,79.5,80,80,79,80,3223,3225,3228,3222,3220,79.5,79,79,79.5,78.5,3226,3225,3224,3227,3223,1,1,0.5,0.5,78.5,0,0,0,0,3224
1/30/2026 20:05,50000,49964.4,2419,3229,3224,3221,3229,78.5,79,79,79,80,79.5,80,80,79,80,3225,3228,3228,3223,3226,79.5,78.5,79,79,78,3227,3226,3227,3230,3228,1,1,0.5,0.5,78.5,0,0,0,0,3226
1/30/2026 20:05,50000,50084.6,2419,3225,3220,3218,3223,78.5,78.5,79,79,79.5,79.5,79.5,79,78.5,80,3222,3223,3225,3217,3219,79,78.5,79,79,78,3222,3224,3221,3219,3220,1,1,0.5,0.5,78,0,0,0,0,3220
1/30/2026 20:06,50000,50079.1,2419,3219,3215,3222,3219,78.5,78.5,79,79,79.5,79,79,79,78.5,80,3221,3222,3223,3222,3221,78.5,78.5,79,79,78,3220,3221,3218,3221,3220,1,1,0.5,0.5,77.5,0,0,0,0,3220
1/30/2026 20:06,50000,50088.7,2418,3221,3220,3222,3220,78,78,79,79,79,79,79,79,78,79,3216,3219,3219,3220,3225,78.5,78.5,79,79,78,3222,3219,3217,3217,3222,1,1,0.5,0.5,77.5,0,0,0,0,3218
1/30/2026 20:07,50000,50083.1,2416,3220,3221,3226,3220,78,78,78,78.5,79,79,79,79,78,79,3219,3220,3222,3218,3222,78.5,78,79,79,78,3222,3219,3219,3218,3221,1,1,0.5,0.5,77.5,0,0,0,0,3219
1/30/2026 20:07,50000,50070.6,2419,3220,3222,3225,3224,77.5,78,78,78.5,79,78.5,79,79,78,79,3220,3219,3221,3220,3220,78.5,78,78,78.5,77,3221,3218,3221,3216,3218,1,1,0.5,0.5,77.5,0,0,0,0,3218
1/30/2026 20:08,50000,50069.7,2418,3219,3221,3219,3219,77.5,78,78,78,79,78.5,79,79,78,79,3222,3219,3216,3222,3220,78.5,77.5,78,78.5,77,3223,3216,3220,3220,3219,1,1,0.5,0.5,77,0,0,0,0,3218
1/30/2026 20:08,50000,50055.2,2419,3220,3218,3220,3217,77.5,77.5,78,78,78.5,78.5,78,78,77.5,79,3221,3217,3219,3219,3219,78.5,77.5,78,78,77,3218,3220,3222,3221,3219,1,1,0.5,0.5,77,0,0,0,0,3218
1/30/2026 20:09,50000,50053.4,2421,3220,3217,3218,3223,77.5,77.5,78,78,78.5,78,78,78,77.5,79,3219,3222,3221,3218,3218,77.5,77.5,78,78,77,3216,3219,3218,3216,3218,1,1,0.5,0.5,76.5,0,0,0,0,3223
1/30/2026 20:09,50000,50049.4,2418,3215,3220,3222,3224,77.5,77.5,78,78,78,78,78,78,77.5,78.5,3217,3218,3220,3219,3220,77.5,77.5,78,78,77,3220,3216,3219,3217,3220,1,1,0.5,0.5,76.5,0,0,0,0,3219
1/30/2026 20:10,50000,50064.2,2421,3224,3219,3215,3221,77,77,77.5,77.5,78,78,78,78,77,78,3216,3221,3221,3222,3218,77.5,77,78,78,77,3217,3224,3223,3221,3219,1,1,0.5,0.5,76.5,0,0,0,0,3223
1/30/2026 20:10,50000,50061.8,2417,3215,3220,3220,3219,76.5,77,77,77,78,77.5,78,78,77,78,3219,3215,3221,3219,3218,77.5,77,77.5,77.5,76.5,3221,3217,3215,3216,3219,1,1,0.5,0.5,76.5,0,0,0,0,3218
1/30/2026 20:11,50000,50065.4,2416,3215,3223,3219,3222,76.5,77,77,77,78,77.5,78,78,77,78,3219,3220,3221,3223,3216,77.5,76.5,77,77.5,76,3222,3217,3216,3218,3224,1,1,0.5,0.5,76.5,0,0,0,0,3217
1/30/2026 20:11,50000,50053.3,2418,3221,3217,3218,3222,76.5,76.5,77,77,77.5,77.5,77.5,78,76.5,78,3216,3221,3222,3217,3221,77.5,76.5,77,77,76,3218,3222,3218,3221,3215,1,1,0.5,0.5,76,0,0,0,0,3223
1/30/2026 20:12,50000,50052.5,2419,3220,3222,3221,3221,76.5,76.5,77,77,77.5,77.5,77,77,76.5,78,3217,3220,3222,3220,3220,77,76.5,77,77,76,3218,3220,3224,3218,3219,1,1,0.5,0.5,76,0,0,0,0,3221
1/30/2026 20:12,50000,50043.5,2420,3221,3223,3219,3221,76.5,76.5,77,77,77.5,77,77,77,76.5,77.5,3223,3217,3217,3219,3220,76.5,76.5,77,77,76,3224,3220,3220,3222,3222,1,1,0.5,0.5,75.5,0,0,0,0,3216
1/30/2026 20:13,50000,50054.7,2421,3220,3217,3223,3220,75.5,76,76.5,76.5,77,77,77,77,76,77,3218,3222,3216,3220,3219,76.5,76,77,77,76,3218,3222,3219,3220,3218,1,1,0.5,0.5,75.5,0,0,0,0,3223
1/30/2026 20:13,50000,50053.6,2420,3223,3222,3221,3222,75.5,76,76,76.5,77,76.5,77,77,76,77,3218,3219,3218,3220,3225,76.5,76,76.5,76.5,75.5,3218,3219,3223,3218,3219,1,1,0.5,0.5,75.5,0,0,0,0,3220
1/30/2026 20:14,50000,50048.3,2416,3217,3223,3222,3221,75.5,76,76,76,77,76.5,77,77,76,77,3214,3221,3223,3218,3223,76.5,76,76,76.5,75,3222,3216,3221,3215,3217,1,1,0.5,0.5,75.5,0,0,0,0,3220
1/30/2026 20:14,50000,50046.9,2419,3221,3220,3218,3218,75.5,75.5,76,76,76.5,76.5,76.5,77,75.5,77,3226,3219,3220,3223,3218,76.5,75.5,76,76,75,3224,3220,3220,3223,3221,1,1,0.5,0.5,75,0,0,0,0,3222
1/30/2026 20:15,50000,50054.2,2421,3223,3218,3217,3219,75.5,75.5,76,76,76.5,76.5,76,76,75.5,77,3223,3218,3221,3219,3218,76,75.5,76,76,75,3221,3223,3215,3224,3218,1,1,0.5,0.5,75,0,0,0,0,3216
1/30/2026 20:15,50000,50062,2417,3219,3221,3224,3224,75.5,75.5,76,76,76.5,76,76,76,75.5,76.5,3216,3222,3218,3219,3222,75.5,75.5,76,76,75,3217,3221,3225,3218,3219,1,1,0.5,0.5,75,0,0,0,0,3223
1/30/2026 20:16,50000,50057.5,2417,3218,3221,3224,3220,74.5,75,75.5,76,76,76,76,76,75,76.5,3216,3221,3219,3217,3221,75.5,75,76,76,74.5,3221,3219,3221,3220,3217,1,1,0.5,0.5,75,0,0,0,0,3222
1/30/2026 20:16,50000,50052.1,2420,3222,3218,3225,3221,74.5,75,75,75.5,76,75.5,76,76,75,76,3217,3225,3220,3221,3225,75.5,75,75.5,75.5,74,3221,3221,3217,3218,3216,1,1,0.5,0.5,74.5,0,0,0,0,3220
1/30/2026 20:17,50000,50052.6,2421,3223,3220,3225,3219,74.5,75,75,75,76,75.5,76,76,75,76,3220,3224,3219,3220,3224,75.5,75,75,75.5,74,3221,3223,3219,3221,3222,1,1,0.5,0.5,74,0,0,0,0,3219
1/30/2026 20:17,50000,50040.6,2421,3218,3220,3223,3225,74.5,74.5,75,75,75.5,75.5,75.5,76,75,76,3216,3222,3219,3220,3223,75.5,74.5,75,75,74,3221,3223,3217,3217,3222,1,1,0.5,0.5,74,0,0,0,0,3219
1/30/2026 20:18,50000,50049,2420,3221,3220,3213,3218,74.5,74.5,75,75,75.5,75.5,75,75.5,74.5,76,3222,3218,3223,3219,3219,75,74.5,75,75,74,3218,3222,3219,3222,3225,1,1,0.5,0.5,74,0,0,0,0,3219
1/30/2026 20:18,50000,50054.9,2419,3221,3219,3219,3218,74,74.5,75,75,75.5,75,75,75,74.5,76,3222,3217,3222,3218,3217,74.5,74.5,75,75,74,3222,3220,3219,3226,3221,1,1,0.5,0.5,74,0,0,0,0,3223
1/30/2026 20:19,50000,50053.3,2418,3218,3222,3216,3219,73.5,74,74.5,74.5,75,75,75,75,74,75.5,3223,3219,3222,3221,3218,74.5,74,75,75,73.5,3221,3220,3219,3221,3217,1,1,0.5,0.5,74,0,0,0,0,3222
1/30/2026 20:19,50000,50057.3,2422,3219,3220,3221,3220,73.5,74,74.5,74.5,75,74.5,75,75,74,75,3216,3219,3219,3220,3221,74.5,74,74.5,75,73,3222,3221,3219,3220,3222,1,1,0.5,0.5,74,0,0,0,0,3219
1/30/2026 20:20,50000,50048.6,2419,3223,3221,3215,3220,73.5,74,74,74,75,74.5,75,75,74,75,3220,3216,3223,3220,3215,74.5,74,74,74.5,73,3220,3219,3222,3224,3217,1,1,0.5,0.5,74,0,0,0,0,3220
1/30/2026 20:20,50000,50046.9,2417,3216,3220,3220,3222,73.5,73.5,74,74,74.5,74.5,74.5,75,73.5,75,3218,3221,3219,3220,3219,74.5,73.5,74,74,73,3220,3216,3219,3216,3219,1,1,0.5,0.5,73,0,0,0,0,3215
1/30/2026 20:21,50000,50036.9,2416,3221,3220,3217,3220,73.5,73.5,74,74,74.5,74.5,74,74.5,73.5,75,3221,3222,3218,3218,3216,74,73.5,74,74,73,3219,3223,3219,3224,3214,1,1,0.5,0.5,73,0,0,0,0,3225
1/30/2026 20:21,50000,50031.5,2419,3218,3224,3219,3218,73,73.5,74,74,74.5,74.5,74,74,73.5,75,3224,3220,3217,3220,3220,73.5,73.5,74,74,73,3219,3220,3220,3219,3217,1,1,0.5,0.5,73,0,0,0,0,3221
1/30/2026 20:22,50000,50035.8,2418,3217,3225,3220,3221,72.5,73,73.5,74,74,74,74,74,73.5,74.5,3217,3220,3218,3219,3221,73.5,73,74,74,72.5,3223,3220,3219,3218,3220,1,1,0.5,0.5,73,0,0,0,0,3217
