Time (America/New_York),Tumbleweed 1.P command (from Fleet) (kWinCloud),Tumbleweed 1.P measured (kW),Unit #17 (12A1).kW Measured (kW),Unit #18 (12A2).kW Measured (kW),Unit #19 (12A3).kW Measured (kW),Unit #20 (12A4).kW Measured (kW),Unit #21 (12A5).kW Measured (kW),Unit #17 (12A1).State of Charge (SoC),Unit #18 (12A2).State of Charge (SoC),Unit #19 (12A3).State of Charge (SoC),Unit #20 (12A4).State of Charge (SoC),Unit #21 (12A5).State of Charge (SoC),Unit #22 (12A6).State of Charge (SoC),Unit #23 (12A7).State of Charge (SoC),Unit #24 (12A8).State of Charge (SoC),Unit #25 (12B1).State of Charge (SoC),Unit #26 (12B2).State of Charge (SoC),Unit #22 (12A6).kW Measured (kW),Unit #23 (12A7).kW Measured (kW),Unit #24 (12A8).kW Measured (kW),Unit #25 (12B1).kW Measured (kW),Unit #26 (12B2).kW Measured (kW),Unit #27 (12B3).State of Charge (SoC),Unit #28 (12B4).State of Charge (SoC),Unit #29 (12B5).State of Charge (SoC),Unit #30 (12B6).State of Charge (SoC),Unit #31 (12B7).State of Charge (SoC),Unit #27 (12B3).kW Measured (kW),Unit #28 (12B4).kW Measured (kW),Unit #29 (12B5).kW Measured (kW),Unit #30 (12B6).kW Measured (kW),Unit #31 (12B7).kW Measured (kW),Unit #01 (11A1).State of Charge (SoC),Unit #02 (11A2).State of Charge (SoC),Unit #03 (11A3).State of Charge (SoC),Unit #04 (11A4).State of Charge (SoC),Unit #32 (12B8).State of Charge (SoC),Unit #01 (11A1).kW Measured (kW),Unit #02 (11A2).kW Measured (kW),Unit #03 (11A3).kW Measured (kW),Unit #04 (11A4).kW Measured (kW),Unit #32 (12B8).kW Measured (kW)
1/30/2026 20:22,50000,50042.6,2419,3220,3220,3215,3219,72.5,73,73.5,73.5,74,73.5,74,74,73,74,3221,3221,3218,3219,3219,73.5,73,74,74,72,3219,3220,3221,3223,3215,1,1,0.5,0.5,73,0,0,0,0,3224
1/30/2026 20:23,50000,50048.8,2418,3219,3224,3222,3220,72.5,72.5,73,73,74,73.5,74,74,73,74,3220,3216,3222,3222,3221,73.5,73,73,73.5,72,3220,3217,3219,3221,3217,1,1,0.5,0.5,73,0,0,0,0,3218
1/30/2026 20:23,50000,50056.3,2420,3221,3222,3225,3223,72.5,72.5,73,73,73.5,73.5,73.5,74,72.5,74,3217,3226,3225,3221,3223,73.5,72.5,73,73,72,3224,3221,3220,3219,3222,1,1,0.5,0.5,72.5,0,0,0,0,3219
1/30/2026 20:24,50000,50050.4,2420,3221,3218,3221,3223,72,72.5,73,73,73.5,73.5,73,73.5,72.5,74,3218,3224,3225,3223,3226,73.5,72.5,73,73,72,3223,3223,3221,3214,3222,1,1,0.5,0.5,72.5,0,0,0,0,3220
1/30/2026 20:24,50000,50044,2418,3223,3218,3217,3217,72,72.5,73,73,73.5,73.5,73,73,72.5,74,3222,3220,3218,3218,3216,73,72,73,73,72,3219,3220,3222,3221,3217,1,1,0.5,0.5,72,0,0,0,0,3219
1/30/2026 20:25,50000,50041.6,2417,3219,3218,3218,3219,71.5,72,72.5,73,73,73,73,73,72.5,73.5,3223,3218,3221,3219,3217,72.5,72,73,73,71.5,3220,3220,3218,3224,3219,1,1,0.5,0.5,72,0,0,0,0,3218
1/30/2026 20:25,50000,50033,2417,3216,3220,3222,3220,71.5,72,72.5,72.5,73,72.5,73,73,72,73,3224,3219,3220,3216,3221,72.5,72,73,73,71,3220,3218,3221,3220,3219,1,1,0.5,0.5,72,0,0,0,0,3215
1/30/2026 20:26,50000,50033.6,2420,3216,3220,3221,3220,71.5,71.5,72,72.5,73,72.5,73,73,72,73,3215,3222,3221,3221,3222,72.5,72,72,72.5,71,3221,3223,3217,3217,3219,1,1,0.5,0.5,72,0,0,0,0,3225
1/30/2026 20:26,50000,50046.9,2415,3222,3219,3219,3220,71,71.5,72,72,72.5,72.5,72.5,73,72,73,3220,3216,3217,3221,3213,72.5,71.5,72,72,71,3223,3217,3217,3221,3219,1,1,0.5,0.5,71.5,0,0,0,0,3218
1/30/2026 20:27,50000,50038.1,2419,3220,3222,3223,3220,71,71.5,72,72,72.5,72.5,72,72.5,71.5,73,3216,3219,3220,3221,3225,72.5,71.5,72,72,71,3220,3221,3221,3215,3222,1,1,0.5,0.5,71.5,0,0,0,0,3223
1/30/2026 20:27,50000,50042.5,2415,3220,3220,3218,3217,71,71.5,72,72,72.5,72.5,72,72,71.5,73,3220,3218,3221,3218,3219,71.5,71,72,72,71,3220,3217,3213,3222,3217,1,1,0.5,0.5,71.5,0,0,0,0,3218
1/30/2026 20:28,50000,50040.9,2422,3219,3219,3220,3219,70.5,71,71.5,72,72.5,72.5,72,72,71.5,72.5,3219,3219,3216,3220,3220,71.5,71,72,72,70.5,3220,3222,3223,3220,3220,1,1,0.5,0.5,71.5,0,0,0,0,3219
1/30/2026 20:28,50000,50039.1,2417,3219,3221,3220,3217,70.5,71,71.5,71.5,72,71.5,72,72,71,72,3219,3216,3219,3214,3217,71.5,71,72,72,70,3220,3220,3218,3224,3220,1,1,0.5,0.5,71,0,0,0,0,3218
1/30/2026 20:29,50000,50036.7,2419,3219,3217,3219,3219,70.5,70.5,71,71.5,72,71.5,72,72,71,72,3218,3223,3217,3216,3223,71.5,71,71,71.5,70,3217,3220,3217,3219,3221,1,1,0.5,0.5,71,0,0,0,0,3221
1/30/2026 20:29,50000,50028.9,2417,3222,3221,3218,3221,70,70.5,71,71,71.5,71.5,71.5,72,70.5,72,3220,3219,3220,3222,3218,71.5,70.5,71,71,70,3221,3219,3216,3223,3223,1,1,0.5,0.5,70.5,0,0,0,0,3218
1/30/2026 20:30,50000,50032.3,2419,3219,3220,3217,3219,70,70.5,71,71,71.5,71.5,71,71.5,70.5,72,3220,3218,3222,3218,3217,71.5,70.5,71,71,70,3220,3219,3218,3221,3218,1,1,0.5,0.5,70.5,0,0,0,0,3217
1/30/2026 20:30,50000,50029.4,2416,3222,3217,3219,3216,69.5,70.5,71,71,71.5,71.5,71,71,70.5,72,3225,3217,3219,3218,3213,71,70,71,71,69.5,3219,3220,3218,3226,3219,1,1,0.5,0.5,70.5,0,0,0,0,3215
1/30/2026 20:31,50000,50033.3,2419,3220,3218,3224,3220,69.5,70,70.5,71,71.5,71.5,71,71,70.5,71.5,3216,3221,3216,3222,3220,70.5,70,71,71,69.5,3220,3219,3221,3215,3215,1,1,0.5,0.5,70.5,0,0,0,0,3219
1/30/2026 20:31,50000,50034.5,2420,3221,3216,3224,3220,69.5,70,70.5,70.5,71,70.5,71,71,70,71,3219,3222,3219,3220,3222,70.5,70,71,71,69,3222,3222,3219,3220,3219,1,1,0.5,0.5,70.5,0,0,0,0,3217
1/30/2026 20:32,50000,50025.7,2416,3215,3220,3218,3222,69,69.5,70.5,70.5,71,70.5,71,71,70,71,3224,3217,3218,3221,3217,70.5,70,70.5,70.5,69,3222,3217,3220,3223,3218,1,1,0.5,0.5,70,0,0,0,0,3220
1/30/2026 20:32,50000,50025.2,2415,3223,3218,3217,3217,69,69.5,70,70,70.5,70.5,70.5,71,70,71,3222,3220,3223,3218,3217,70.5,69.5,70,70,69,3221,3218,3223,3221,3222,1,1,0.5,0.5,69.5,0,0,0,0,3219
1/30/2026 20:33,50000,50020.4,2422,3221,3221,3223,3220,69,69.5,70,70,70.5,70.5,70.5,70.5,69.5,71,3217,3222,3220,3221,3222,70.5,69.5,70,70,69,3218,3219,3220,3217,3222,1,1,0.5,0.5,69.5,0,0,0,0,3217
1/30/2026 20:33,50000,50018.7,2419,3223,3217,3220,3218,68.5,69.5,70,70,70.5,70.5,70,70.5,69.5,71,3221,3223,3224,3218,3222,70,69,70,70,68.5,3223,3223,3217,3220,3223,1,1,0.5,0.5,69.5,0,0,0,0,3221
1/30/2026 20:34,50000,50023.1,2416,3219,3220,3216,3220,68.5,69,69.5,70,70.5,70.5,70,70,69.5,71,3224,3218,3220,3221,3214,69.5,69,70,70,68.5,3219,3217,3223,3225,3219,1,1,0.5,0.5,69.5,0,0,0,0,3220
1/30/2026 20:34,50000,50025.2,2419,3219,3215,3225,3220,68.5,69,69.5,69.5,70,69.5,70,70,69,70.5,3220,3223,3224,3220,3222,69.5,69,70,70,68,3220,3222,3219,3213,3218,1,1,0.5,0.5,69.5,0,0,0,0,3220
1/30/2026 20:35,50000,50029.9,2418,3220,3217,3219,3216,68,68.5,69,69.5,70,69.5,70,70,69,70,3220,3218,3218,3220,3217,69.5,69,69.5,69.5,68,3223,3222,3219,3222,3221,1,1,0.5,0.5,69,0,0,0,0,3220
1/30/2026 20:35,50000,50039.1,2417,3222,3220,3220,3221,68,68.5,69,69.5,69.5,69.5,69.5,70,68.5,70,3221,3220,3223,3219,3219,69.5,68.5,69,69,68,3218,3221,3218,3222,3220,1,1,0.5,0.5,68.5,0,0,0,0,3225
1/30/2026 20:36,50000,50036.5,2420,3222,3218,3222,3221,67.5,68.5,69,69,69.5,69.5,69,69.5,68.5,70,3216,3223,3220,3215,3223,69.5,68.5,69,69,68,3220,3221,3223,3216,3217,1,1,0.5,0.5,68.5,0,0,0,0,3223
1/30/2026 20:36,50000,50038.1,2420,3215,3221,3225,3222,67.5,68.5,69,69,69.5,69.5,69,69.5,68.5,70,3217,3221,3222,3223,3221,69,68,69,69,67.5,3221,3220,3220,3222,3218,1,1,0.5,0.5,68.5,0,0,0,0,3218
1/30/2026 20:37,50000,50030.2,2420,3223,3216,3220,3216,67.5,68,68.5,69,69.5,69.5,69,69,68.5,69.5,3223,3222,3222,3216,3220,68.5,68,69,69,67,3221,3218,3224,3221,3221,1,1,0.5,0.5,68.5,0,0,0,0,3221
1/30/2026 20:37,50000,50027.9,2419,3221,3219,3218,3218,67,68,68.5,69,69,68.5,69,69,68,69.5,3217,3222,3220,3217,3222,68.5,68,69,69,67,3219,3220,3220,3219,3224,1,1,0.5,0.5,68.5,0,0,0,0,3223
1/30/2026 20:38,50000,50017.6,2419,3221,3218,3221,3220,67,67.5,68.5,68.5,69,68.5,68.5,69,68,69,3214,3218,3220,3222,3224,68.5,68,68.5,68.5,67,3222,3218,3219,3214,3220,1,1,0.5,0.5,68,0,0,0,0,3219
1/30/2026 20:38,50000,50017.1,2419,3223,3217,3223,3218,66.5,67.5,68,68.5,68.5,68.5,68.5,69,67.5,69,3221,3221,3220,3221,3223,68.5,67.5,68,68.5,67,3220,3220,3222,3217,3222,1,1,0.5,0.5,68,0,0,0,0,3220
1/30/2026 20:39,50000,50018.2,2418,3220,3220,3220,3222,66.5,67.5,68,68,68.5,68.5,68,68.5,67.5,69,3218,3220,3218,3222,3219,68.5,67,68,68,67,3219,3220,3218,3223,3220,1,1,0.5,0.5,68,0,0,0,0,3216
1/30/2026 20:39,50000,50028.3,2416,3220,3222,3216,3218,66.5,67.5,68,68,68.5,68.5,68,68.5,67.5,69,3222,3217,3216,3223,3216,68,67,68,68,66.5,3222,3216,3217,3224,3218,1,1,0.5,0.5,67.5,0,0,0,0,3216
1/30/2026 20:40,50000,50028.7,2417,3217,3221,3222,3222,66,67,67.5,68,68.5,68.5,68,68,67.5,69,3220,3219,3220,3219,3218,67.5,67,68,68,66,3224,3217,3219,3221,3222,1,1,0.5,0.5,67.5,0,0,0,0,3218
1/30/2026 20:40,50000,50030.3,2415,3221,3220,3219,3221,66,67,67.5,67.5,68,68,68,68,67,68.5,3226,3215,3218,3220,3217,67.5,67,68,68,66,3223,3214,3217,3224,3220,1,1,0.5,0.5,67.5,0,0,0,0,3214
1/30/2026 20:41,50000,50029.8,2418,3221,3218,3224,3218,65.5,66.5,67.5,67.5,67.5,67.5,68,68,67,68,3218,3225,3219,3219,3222,67.5,67,68,67.5,66,3220,3222,3222,3216,3218,1,1,0.5,0.5,67,0,0,0,0,3222
1/30/2026 20:41,50000,50017.7,2418,3216,3225,3223,3223,65.5,66.5,67,67.5,67.5,67.5,67.5,68,67,68,3220,3218,3222,3222,3223,67.5,66.5,67,67.5,66,3224,3217,3218,3223,3222,1,1,0.5,0.5,67,0,0,0,0,3218
1/30/2026 20:42,50000,50009,2421,3217,3221,3224,3217,65.5,66.5,67,67,67.5,67.5,67.5,67.5,66.5,68,3218,3220,3223,3217,3221,67.5,66,67,67,65.5,3222,3222,3223,3217,3220,1,1,0.5,0.5,67,0,0,0,0,3219
1/30/2026 20:42,50000,50016.8,2417,3222,3219,3218,3218,65.5,66.5,67,67,67.5,67.5,67,67.5,66.5,68,3221,3221,3219,3217,3222,67.5,66,67,67,65.5,3220,3221,3219,3218,3216,1,1,0.5,0.5,67,0,0,0,0,3221
1/30/2026 20:43,50000,50025.2,2418,3216,3221,3215,3223,65,66,66.5,67,67.5,67.5,67,67,66.5,68,3221,3219,3218,3218,3218,67,66,67,67,65,3222,3216,3219,3224,3219,1,1,0.5,0.5,66.5,0,0,0,0,3220
1/30/2026 20:43,50000,50020.7,2420,3221,3221,3219,3222,65,66,66.5,67,67,67,67,67,66,67.5,3221,3217,3221,3219,3217,66.5,66,67,67,65,3223,3215,3220,3224,3219,1,1,0.5,0.5,66.5,0,0,0,0,3221
1/30/2026 20:44,50000,50032.3,2418,3222,3220,3217,3218,64.5,65.5,66.5,66.5,67,66.5,67,67,66,67,3223,3222,3221,3224,3217,66.5,66,67,66.5,65,3222,3219,3219,3219,3220,1,1,0.5,0.5,66,0,0,0,0,3218
1/30/2026 20:44,50000,50030.3,2416,3221,3220,3216,3221,64.5,65.5,66,66.5,66.5,66.5,66.5,67,65.5,67,3224,3219,3220,3225,3220,66.5,66,66.5,66.5,65,3224,3214,3216,3224,3216,1,1,0.5,0.5,66,0,0,0,0,3218
1/30/2026 20:45,50000,50023.6,2415,3223,3216,3216,3218,64.5,65.5,66,66,66.5,66.5,66.5,66.5,65.5,67,3219,3217,3222,3222,3219,66.5,65,66,66,64.5,3221,3221,3221,3215,3222,1,1,0.5,0.5,66,0,0,0,0,3217
1/30/2026 20:45,50000,50015.6,2418,3219,3222,3219,3221,64,65.5,65.5,66,66.5,66.5,66,66.5,65.5,67,3220,3220,3220,3219,3221,66.5,65,66,66,64.5,3223,3221,3219,3223,3221,1,1,0.5,0.5,66,0,0,0,0,3220
1/30/2026 20:46,50000,50009.5,2421,3219,3222,3219,3222,64,65,65.5,66,66.5,66.5,66,66,65.5,67,3219,3220,3218,3216,3219,66,65,66,66,64,3217,3221,3225,3223,3220,1,1,0.5,0.5,66,0,0,0,0,3221
1/30/2026 20:46,50000,50002.5,2422,3220,3221,3223,3221,63.5,65,65.5,66,66,66,66,66,65,66.5,3219,3223,3215,3221,3218,65.5,65,66,66,64,3221,3223,3223,3222,3220,1,1,0.5,0.5,65.5,0,0,0,0,3220
1/30/2026 20:47,50000,49998.7,2418,3221,3221,3216,3221,63.5,64.5,65.5,65.5,65.5,65.5,65.5,66,65,66,3221,3214,3225,3220,3216,65.5,65,66,65.5,64,3221,3217,3219,3219,3221,1,1,0.5,0.5,65,0,0,0,0,3221
1/30/2026 20:47,50000,50007.8,2417,3223,3220,3216,3221,63.5,64.5,65,65.5,65.5,65.5,65.5,66,65,66,3222,3218,3223,3222,3218,65.5,65,65.5,65.5,64,3225,3218,3217,3218,3222,1,1,0.5,0.5,65,0,0,0,0,3220
1/30/2026 20:48,50000,50010.6,2420,3221,3218,3221,3222,63,64.5,65,65,65.5,65.5,65.5,65.5,64.5,66,3225,3217,3223,3219,3218,65.5,64,65,65,63.5,3219,3214,3220,3220,3221,1,1,0.5,0.5,65,0,0,0,0,3224
1/30/2026 20:48,50000,50008.7,2420,3218,3222,3219,3220,63,64.5,65,65,65.5,65.5,65,65.5,64.5,66,3220,3214,3219,3219,3217,65.5,64,65,65,63,3221,3217,3221,3224,3219,1,1,0.5,0.5,65,0,0,0,0,3223
1/30/2026 20:49,50000,49998.4,2420,3217,3223,3218,3219,62.5,64.5,64.5,65,65.5,65.5,65,65,64.5,66,3223,3216,3219,3219,3219,65,64,65,65,63,3220,3215,3223,3222,3218,1,1,0.5,0.5,65,0,0,0,0,3222
1/30/2026 20:49,50000,49994.1,2419,3217,3222,3221,3222,62.5,64,64.5,65,65,65,65,65,64,65.5,3218,3222,3222,3219,3221,64.5,64,65,65,63,3221,3223,3216,3219,3220,1,1,0.5,0.5,64.5,0,0,0,0,3219
1/30/2026 20:50,50000,49994.2,2422,3219,3221,3222,3222,62.5,63.5,64.5,64.5,64.5,64.5,65,65,64,65,3218,3221,3221,3223,3223,64.5,64,65,65,63,3220,3224,3220,3221,3217,1,1,0.5,0.5,64,0,0,0,0,3215
1/30/2026 20:50,50000,49988,2420,3215,3224,3223,3219,62.5,63.5,64,64.5,64.5,64.5,64.5,65,64,65,3219,3221,3219,3219,3220,64.5,63.5,64.5,64.5,62.5,3221,3218,3215,3222,3219,1,1,0.5,0.5,64,0,0,0,0,3214
1/30/2026 20:51,50000,49988.6,2419,3215,3221,3222,3225,62,63.5,64,64,64.5,64.5,64.5,64.5,63.5,65,3219,3223,3216,3219,3220,64.5,63,64,64,62.5,3219,3219,3217,3225,3214,1,1,0.5,0.5,64,0,0,0,0,3217
1/30/2026 20:51,50000,49986.8,2421,3215,3222,3219,3221,62,63.5,63.5,64,64.5,64.5,64,64.5,63.5,65,3225,3218,3216,3219,3217,64.5,63,64,64,62,3219,3218,3220,3223,3218,1,1,0.5,0.5,64,0,0,0,0,3220
1/30/2026 20:52,50000,49990.3,2418,3218,3224,3218,3220,61.5,63,63.5,64,64.5,64.5,64,64,63.5,65,3223,3217,3217,3220,3219,64,63,64,64,62,3217,3219,3219,3224,3217,1,1,0.5,0.5,64,0,0,0,0,3221
1/30/2026 20:52,50000,49984.9,2420,3219,3220,3218,3218,61.5,63,63.5,64,64,64,64,64,63,64.5,3224,3220,3218,3218,3220,63.5,63,64,64,62,3221,3219,3220,3219,3217,1,1,0.5,0.5,63.5,0,0,0,0,3219
1/30/2026 20:53,50000,49994.3,2418,3218,3219,3223,3223,61.5,62.5,63.5,63.5,63.5,63.5,63.5,64,63,64,3215,3225,3219,3220,3219,63.5,63,64,63.5,62,3224,3221,3216,3222,3224,1,1,0.5,0.5,63,0,0,0,0,3216
1/30/2026 20:53,50000,49991.1,2422,3216,3225,3224,3223,61,62.5,63,63.5,63.5,63.5,63.5,64,63,64,3215,3222,3217,3220,3220,63.5,62.5,63.5,63.5,61.5,3223,3222,3221,3220,3220,1,1,0.5,0.5,63,0,0,0,0,3219
1/30/2026 20:54,50000,49992.4,2417,3219,3217,3219,3217,61,62.5,63,63,63.5,63.5,63.5,63.5,62.5,64,3219,3220,3218,3222,3224,63.5,62,63,63,61,3221,3220,3220,3217,3219,1,1,0.5,0.5,63,0,0,0,0,3225
1/30/2026 20:54,50000,49991.5,2418,3219,3219,3223,3216,60.5,62.5,62.5,63,63.5,63.5,63,63.5,62.5,64,3218,3219,3221,3221,3223,63.5,62,63,63,61,3223,3221,3220,3217,3222,1,1,0.5,0.5,63,0,0,0,0,3221
1/30/2026 20:55,50000,49990.9,2419,3218,3221,3223,3218,60.5,62.5,62.5,63,63.5,63.5,63,63,62.5,64,3213,3219,3223,3220,3220,63,62,63,63,61,3223,3223,3221,3220,3222,1,1,0.5,0.5,63,0,0,0,0,3220
1/30/2026 20:55,50000,49993.6,2418,3223,3220,3218,3218,60.5,62,62.5,63,63,63,63,63,62,63.5,3227,3219,3216,3220,3217,62.5,62,63,63,61,3218,3218,3217,3220,3216,1,1,0.5,0.5,62.5,0,0,0,0,3217
1/30/2026 20:56,50000,49994.7,2420,3218,3223,3223,3217,60.5,61.5,62.5,62.5,62.5,63,62.5,63,62,63,3216,3224,3225,3217,3218,62.5,62,63,63,61,3219,3218,3218,3220,3217,1,1,0.5,0.5,62,0,0,0,0,3218
1/30/2026 20:56,50000,49988.5,2418,3223,3221,3219,3217,60,61.5,62,62.5,62.5,62.5,62.5,63,62,63,3223,3216,3219,3220,3220,62.5,61,63,62.5,60.5,3223,3216,3218,3219,3217,1,1,0.5,0.5,62,0,0,0,0,3217
1/30/2026 20:57,50000,49979,2419,3221,3223,3219,3221,59.5,61.5,62,62,62.5,62.5,62.5,62.5,61.5,63,3216,3223,3220,3222,3220,62.5,61,62,62,60,3223,3220,3222,3225,3222,1,1,0.5,0.5,62,0,0,0,0,3222
1/30/2026 20:57,50000,49965.8,2421,3220,3219,3219,3218,59.5,61.5,61.5,62,62.5,62.5,62,62.5,61.5,63,3221,3220,3217,3220,3217,62.5,61,62,62,60,3222,3219,3217,3220,3222,1,1,0.5,0.5,62,0,0,0,0,3220
1/30/2026 20:58,50000,49963,2418,3220,3222,3222,3219,59.5,61.5,61.5,62,62.5,62.5,62,62.5,61.5,63,3216,3220,3215,3220,3224,62,61,62,62,60,3220,3220,3220,3220,3221,1,1,0.5,0.5,62,0,0,0,0,3222
1/30/2026 20:58,50000,49963.2,2420,3221,3221,3216,3216,59.5,61,61.5,62,62,62,62,62,61.5,62.5,3223,3217,3221,3219,3219,62,61,62,62,60,3219,3221,3220,3220,3219,1,1,0.5,0.5,61,0,0,0,0,3215
1/30/2026 20:59,50000,49961.1,2421,3220,3225,3225,3217,59,60.5,61.5,61.5,61.5,62,61.5,62,61,62,3220,3222,3219,3219,3221,61.5,61,62,61.5,59.5,3216,3221,3225,3222,3218,1,1,0.5,0.5,61,0,0,0,0,3223
1/30/2026 20:59,50000,49970.1,2422,3217,3222,3220,3225,58.5,60.5,61.5,61.5,61.5,61.5,61.5,62,61,62,3223,3220,3226,3219,3216,61.5,60,61.5,61.5,59.5,3224,3221,3219,3220,3221,1,1,0.5,0.5,61,0,0,0,0,3221
1/30/2026 21:00,50000,49981.6,2416,3219,3218,3220,3215,58.5,60.5,61,61.5,61.5,61.5,61.5,61.5,60.5,62,3218,3223,3217,3222,3223,61.5,60,61,61,59,3220,3221,3223,3217,3217,1,1,0.5,0.5,61,0,0,0,0,3220
1/30/2026 21:00,50000,49980.3,2419,3220,3218,3220,3216,58.5,60.5,60.5,61,61.5,61.5,61,61.5,60.5,62,3217,3220,3222,3221,3216,61.5,60,61,61,59,3222,3222,3220,3223,3217,1,1,0.5,0.5,61,0,0,0,0,3223
1/30/2026 21:01,50000,49975.9,2417,3220,3220,3220,3221,58.5,60.5,60.5,61,61.5,61.5,61,61.5,60.5,62,3219,3221,3217,3221,3220,61,60,61,61,59,3219,3222,3217,3217,3217,1,1,0.5,0.5,61,0,0,0,0,3217
1/30/2026 21:01,50000,49972.1,2419,3221,3219,3219,3218,58,60,60.5,61,61,61,61,61,60.5,61.5,3220,3220,3218,3219,3224,60.5,60,61,61,59,3223,3218,3218,3218,3219,1,1,0.5,0.5,60,0,0,0,0,3219
1/30/2026 21:02,50000,49959.8,2418,3216,3216,3218,3218,57.5,59.5,60.5,60.5,60.5,61,60.5,61,60,61,3219,3221,3220,3221,3218,60.5,60,61,60.5,58.5,3220,3220,3217,3216,3216,1,1,0.5,0.5,60,0,0,0,0,3218
1/30/2026 21:02,50000,49953.1,2418,3220,3219,3219,3217,57.5,59.5,60.5,60.5,60.5,60.5,60.5,61,60,61,3218,3220,3219,3219,3222,60.5,59,61,60.5,58,3219,3221,3216,3222,3222,1,1,0.5,0.5,60,0,0,0,0,3218
1/30/2026 21:03,50000,49953.7,2419,3218,3222,3223,3219,57.5,59.5,60,60.5,60.5,60.5,60.5,60.5,59.5,61,3220,3223,3220,3222,3219,60.5,59,60.5,60,58,3220,3221,3220,3223,3219,1,1,0.5,0.5,60,0,0,0,0,3220
1/30/2026 21:03,50000,49959.3,2420,3220,3220,3217,3220,57.5,59.5,59.5,60,60.5,60.5,60,60.5,59.5,61,3222,3219,3222,3217,3221,60.5,59,60,60,58,3223,3216,3220,3219,3225,1,1,0.5,0.5,60,0,0,0,0,3221
1/30/2026 21:04,50000,49963,2420,3218,3223,3223,3222,57.5,59.5,59.5,60,60.5,60.5,60,60.5,59.5,60.5,3220,3218,3222,3222,3220,60,59,60,60,58,3218,3218,3220,3222,3221,1,1,0.5,0.5,60,0,0,0,0,3223
1/30/2026 21:04,50000,49970.1,2417,3220,3220,3220,3220,57,59,59.5,60,60,60,60,60,59.5,60.5,3219,3220,3223,3224,3222,60,59,60,60,57.5,3223,3224,3220,3222,3215,1,1,0.5,0.5,59,0,0,0,0,3219
1/30/2026 21:05,50000,49973.8,2421,3217,3222,3219,3222,56.5,58.5,59.5,59.5,59.5,59.5,59.5,60,59,60,3222,3214,3223,3222,3219,59.5,59,60,59.5,57.5,3221,3218,3222,3219,3221,1,1,0.5,0.5,59,0,0,0,0,3226
1/30/2026 21:05,50000,49967.9,2418,3219,3223,3222,3221,56.5,58.5,59.5,59.5,59.5,59.5,59.5,60,59,60,3218,3222,3218,3221,3222,59.5,58,60,59.5,57,3222,3221,3216,3223,3215,1,1,0.5,0.5,59,0,0,0,0,3217
1/30/2026 21:06,50000,49956.5,2420,3219,3218,3219,3218,56.5,58.5,59,59.5,59.5,59.5,59.5,59.5,58.5,60,3222,3219,3221,3218,3222,59.5,58,59.5,59,57,3219,3219,3220,3218,3220,1,1,0.5,0.5,59,0,0,0,0,3221
1/30/2026 21:06,50000,49943.9,2416,3221,3222,3220,3219,56.5,58.5,58.5,59,59.5,59.5,59,59.5,58.5,60,3219,3220,3222,3219,3223,59.5,58,59,59,57,3220,3219,3220,3218,3220,1,1,0.5,0.5,59,0,0,0,0,3219
1/30/2026 21:07,50000,49944.9,2417,3218,3216,3218,3223,56,58.5,58.5,59,59.5,59.5,59,59.5,58.5,60,3220,3216,3214,3216,3212,59.5,58,59,59,57,3217,3219,3219,3219,3217,1,1,0.5,0.5,58.5,0,0,0,0,3217
1/30/2026 21:07,50000,49955.6,2419,3221,3219,3218,3220,55.5,58,58.5,59,59,59,59,59,58.5,59.5,3221,3217,3219,3223,3220,59,58,59,59,56.5,3220,3216,3220,3219,3221,1,1,0.5,0.5,58,0,0,0,0,3219
1/30/2026 21:08,50000,49962.9,2420,3215,3223,3218,3220,55.5,57.5,58.5,59,58.5,58.5,58.5,59,58,59,3220,3220,3219,3221,3213,58.5,58,59,58.5,56.5,3223,3218,3220,3222,3221,1,1,0.5,0.5,58,0,0,0,0,3217
1/30/2026 21:08,50000,49961.1,2419,3219,3223,3223,3222,55.5,57.5,58.5,58.5,58.5,58.5,58.5,59,57.5,59,3215,3223,3221,3218,3221,58.5,57,59,58.5,56,3221,3221,3220,3224,3217,1,1,0.5,0.5,58,0,0,0,0,3219
1/30/2026 21:09,50000,49975.3,2417,3218,3221,3223,3221,55.5,57.5,58,58.5,58.5,58.5,58.5,58.5,57.5,59,3219,3223,3223,3219,3221,58.5,57,58.5,58,56,3219,3220,3223,3220,3216,1,1,0.5,0.5,58,0,0,0,0,3222
1/30/2026 21:09,50000,49968.2,2419,3224,3218,3217,3220,55,57.5,57.5,58,58.5,58.5,58,58.5,57.5,59,3222,3216,3218,3216,3222,58.5,57,58,58,56,3220,3216,3221,3216,3218,1,1,0.5,0.5,58,0,0,0,0,3222
1/30/2026 21:10,50000,49954.2,2420,3219,3224,3222,3219,54.5,57.5,57.5,58,58.5,58.5,58,58.5,57.5,58.5,3218,3221,3221,3222,3222,58,57,58,58,56,3223,3223,3222,3219,3220,1,1,0.5,0.5,57.5,0,0,0,0,3219
1/30/2026 21:10,50000,49962.4,2416,3218,3223,3225,3219,54.5,57,57.5,58,58.5,58,58,58,57,58.5,3215,3222,3221,3220,3215,58,57,58,58,55.5,3223,3218,3222,3224,3221,1,1,0.5,0.5,57,0,0,0,0,3219
1/30/2026 21:11,50000,49967,2419,3220,3221,3219,3219,54.5,56.5,57.5,58,57.5,57.5,57.5,58,57,58,3219,3218,3219,3217,3222,57.5,57,58,57.5,55,3220,3217,3224,3221,3224,1,1,0.5,0.5,57,0,0,0,0,3219
1/30/2026 21:11,50000,49959.5,2417,3218,3220,3217,3219,54.5,56.5,57.5,57.5,57.5,57.5,57.5,58,56.5,58,3222,3218,3217,3215,3221,57.5,56,58,57.5,55,3215,3218,3222,3216,3220,1,1,0.5,0.5,57,0,0,0,0,3223
1/30/2026 21:12,50000,49968.2,2416,3220,3219,3222,3215,54.5,56.5,57,57,57.5,57.5,57.5,57.5,56.5,58,3216,3221,3222,3215,3217,57.5,56,57.5,57,55,3219,3222,3220,3221,3222,1,1,0.5,0.5,57,0,0,0,0,3222
1/30/2026 21:12,50000,49957.6,2415,3219,3219,3221,3217,53.5,56.5,56.5,57,57.5,57.5,57,57.5,56.5,58,3221,3223,3219,3216,3221,57.5,56,57.5,57,55,3220,3222,3224,3226,3220,1,1,0.5,0.5,57,0,0,0,0,3224
1/30/2026 21:13,50000,49964.7,2420,3214,3221,3222,3219,53.5,56.5,56.5,57,57.5,57,57,57.5,56.5,57.5,3220,3223,3223,3217,3217,57.5,56,57,57,54.5,3222,3217,3220,3221,3220,1,1,0.5,0.5,56.5,0,0,0,0,3220
1/30/2026 21:13,50000,49971.9,2415,3220,3223,3221,3221,53.5,56,56.5,57,57,57,56.5,57,56.5,57.5,3217,3222,3222,3221,3217,57,56,57,57,54.5,3220,3221,3222,3222,3220,1,1,0.5,0.5,56,0,0,0,0,3221
1/30/2026 21:14,50000,49979.5,2421,3215,3219,3222,3222,53.5,55.5,56.5,57,56.5,56.5,56.5,57,56,57,3218,3221,3220,3220,3220,56.5,55.5,57,56.5,54,3223,3220,3219,3218,3221,1,1,0.5,0.5,56,0,0,0,0,3220
1/30/2026 21:14,50000,49970.6,2420,3221,3219,3218,3218,53.5,55.5,56.5,56.5,56.5,56.5,56.5,57,55.5,57,3222,3221,3222,3222,3224,56.5,55,57,56.5,54,3218,3220,3217,3219,3221,1,1,0.5,0.5,56,0,0,0,0,3216
1/30/2026 21:15,50000,49974.4,2420,3218,3216,3219,3220,52.5,55.5,56,56.5,56.5,56.5,56.5,56.5,55.5,57,3219,3221,3222,3223,3220,56.5,55,56.5,56,54,3221,3222,3217,3218,3223,1,1,0.5,0.5,56,0,0,0,0,3218
1/30/2026 21:15,50000,49962.7,2421,3221,3220,3220,3219,52.5,55.5,55.5,56,56.5,56.5,56,56.5,55.5,57,3222,3217,3220,3222,3224,56.5,55,56.5,56,54,3221,3220,3220,3219,3221,1,1,0.5,0.5,55.5,0,0,0,0,3218
1/30/2026 21:16,50000,49940.8,2418,3221,3217,3219,3220,52.5,55.5,55.5,56,56.5,56,56,56.5,55.5,56.5,3221,3215,3218,3220,3222,56.5,55,56,56,53.5,3218,3216,3216,3216,3217,1,1,0.5,0.5,55.5,0,0,0,0,3219
1/30/2026 21:16,50000,49940.5,2419,3219,3219,3219,3223,52.5,55,55.5,56,56.5,56,55.5,56,55.5,56.5,3221,3220,3224,3220,3218,56,55,56,56,53.5,3223,3218,3222,3217,3220,1,1,0.5,0.5,55,0,0,0,0,3221
1/30/2026 21:17,50000,49954.8,2418,3215,3222,3224,3221,52.5,54.5,55.5,56,55.5,55.5,55.5,56,55,56,3218,3224,3219,3219,3215,55.5,54.5,56,55.5,53,3221,3219,3223,3221,3223,1,1,0.5,0.5,55,0,0,0,0,3223
1/30/2026 21:17,50000,49954.1,2418,3223,3220,3219,3218,52,54.5,55.5,55.5,55.5,55.5,55.5,56,54.5,56,3221,3224,3218,3219,3219,55.5,54,56,55.5,53,3220,3222,3219,3223,3218,1,1,0.5,0.5,55,0,0,0,0,3222
1/30/2026 21:18,50000,49969.1,2418,3222,3220,3221,3222,51.5,54.5,54.5,55.5,55.5,55.5,55.5,55.5,54.5,56,3225,3220,3225,3222,3222,55.5,54,55.5,55,53,3221,3218,3220,3219,3221,1,1,0.5,0.5,55,0,0,0,0,3224
1/30/2026 21:18,50000,49964.6,2416,3218,3222,3223,3219,51.5,54.5,54.5,55,55.5,55.5,55,55.5,54.5,56,3211,3224,3220,3215,3218,55.5,54,55.5,55,53,3218,3221,3217,3223,3222,1,1,0.5,0.5,54.5,0,0,0,0,3220
1/30/2026 21:19,50000,49965.8,2419,3218,3221,3221,3219,51.5,54.5,54.5,55,55.5,55,55,55.5,54.5,55.5,3217,3219,3220,3221,3217,55.5,54,55,55,52.5,3221,3221,3222,3219,3222,1,1,0.5,0.5,54.5,0,0,0,0,3221
1/30/2026 21:19,50000,49972.2,2415,3219,3222,3223,3220,51.5,53.5,54.5,55,55.5,55,54.5,55,54.5,55.5,3217,3220,3217,3215,3220,55,54,55,55,52.5,3221,3220,3219,3225,3218,1,1,0.5,0.5,54,0,0,0,0,3218
1/30/2026 21:20,50000,49968.6,2419,3221,3220,3218,3220,51.5,53.5,54.5,55,54.5,54.5,54.5,55,54,55,3220,3217,3218,3219,3222,54.5,53.5,55,54.5,52,3223,3218,3223,3215,3222,1,1,0.5,0.5,54,0,0,0,0,3221
1/30/2026 21:20,50000,49955.3,2416,3218,3225,3222,3221,50.5,53.5,54.5,54.5,54.5,54.5,54.5,55,53.5,55,3217,3224,3219,3221,3220,54.5,53,55,54.5,52,3219,3218,3217,3223,3220,1,1,0.5,0.5,54,0,0,0,0,3218
1/30/2026 21:21,50000,49953.4,2418,3216,3223,3221,3219,50.5,53.5,54,54,54.5,54.5,54.5,54.5,53.5,55,3220,3220,3219,3220,3220,54.5,53,55,54,52,3221,3221,3221,3217,3219,1,1,0.5,0.5,53.5,0,0,0,0,3222
1/30/2026 21:21,50000,49957.5,2417,3223,3220,3214,3216,50.5,53.5,53.5,54,54.5,54.5,54,54.5,53.5,55,3225,3217,3224,3224,3223,54.5,53,54.5,54,51.5,3219,3216,3220,3219,3222,1,1,0.5,0.5,53.5,0,0,0,0,3219
1/30/2026 21:22,50000,49961.4,2417,3217,3223,3222,3218,50.5,53.5,53.5,54,54.5,54,54,54.5,53.5,54.5,3220,3222,3220,3220,3218,54,53,54,54,51.5,3219,3224,3218,3224,3215,1,1,0.5,0.5,53.5,0,0,0,0,3219
1/30/2026 21:22,50000,49960.7,2414,3221,3224,3224,3219,50.5,52.5,53.5,54,54,54,53.5,54.5,53.5,54.5,3216,3225,3222,3218,3219,54,53,54,54,51,3219,3220,3219,3221,3221,1,1,0.5,0.5,53,0,0,0,0,3217
1/30/2026 21:23,50000,49974.9,2421,3219,3219,3217,3217,49.5,52.5,53.5,54,53.5,53.5,53.5,54,53,54,3221,3219,3218,3223,3221,53.5,52.5,54,53.5,51,3219,3220,3221,3219,3217,1,1,0.5,0.5,53,0,0,0,0,3222
1/30/2026 21:23,50000,49979.2,2416,3221,3222,3220,3216,49.5,52.5,53.5,53.5,53.5,53.5,53.5,54,52.5,54,3218,3223,3224,3219,3219,53.5,52,54,53.5,51,3224,3222,3218,3222,3222,1,1,0.5,0.5,52.5,0,0,0,0,3216
1/30/2026 21:24,50000,49965.7,2417,3217,3222,3223,3218,49.5,52.5,53,53.5,53.5,53.5,53.5,53.5,52.5,54,3214,3224,3219,3215,3217,53.5,52,54,53,51,3221,3218,3219,3220,3218,1,1,0.5,0.5,52.5,0,0,0,0,3219
1/30/2026 21:24,50000,49968.3,2419,3220,3219,3219,3219,49.5,52.5,52.5,53,53.5,53.5,53,53.5,52.5,54,3224,3221,3218,3222,3222,53.5,52,53.5,53,50.5,3220,3219,3222,3217,3222,1,1,0.5,0.5,52.5,0,0,0,0,3218
1/30/2026 21:25,50000,49965.9,2420,3221,3216,3217,3219,49.5,52.5,52.5,53,53.5,53,53,53.5,52.5,53.5,3223,3216,3221,3220,3224,53.5,52,53.5,53,50.5,3220,3221,3219,3218,3223,1,1,0.5,0.5,52.5,0,0,0,0,3219
1/30/2026 21:25,50000,49959.7,2415,3218,3223,3222,3220,49,51.5,52.5,53,53.5,53,52.5,53,52.5,53.5,3219,3220,3223,3223,3217,53,52,53,53,50,3222,3220,3216,3221,3218,1,1,0.5,0.5,52,0,0,0,0,3219
1/30/2026 21:26,50050,49954.9,2417,3219,3225,3227,3218,48.5,51.5,52.5,53,52.5,52.5,52.5,53,51.5,53,3219,3223,3220,3219,3217,52.5,51.5,53,52.5,50,3223,3222,3217,3220,3220,1,1,0.5,0.5,52,0,0,0,0,3222
1/30/2026 21:26,50050,49959.1,2419,3219,3223,3219,3220,48.5,51.5,52.5,52.5,52.5,52.5,52.5,53,51.5,53,3221,3224,3220,3219,3218,52.5,51,53,52.5,50,3220,3215,3217,3217,3216,1,1,0.5,0.5,51.5,0,0,0,0,3219
1/30/2026 21:27,50050,49962.1,2419,3218,3218,3221,3216,48.5,51.5,51.5,52,52.5,52.5,52.5,52.5,51.5,53,3225,3223,3220,3216,3224,52.5,51,53,52,49.5,3218,3221,3219,3217,3219,1,1,0.5,0.5,51.5,0,0,0,0,3219
1/30/2026 21:27,50050,49964,2421,3222,3220,3218,3218,48.5,51.5,51.5,52,52.5,52.5,52,52.5,51.5,53,3223,3217,3219,3220,3220,52.5,51,52.5,52,49.5,3219,3218,3217,3220,3220,1,1,0.5,0.5,51.5,0,0,0,0,3220
1/30/2026 21:28,50050,49966.8,2421,3218,3220,3219,3222,48,51.5,51.5,52,52.5,52,52,52.5,51.5,52.5,3224,3218,3215,3218,3222,52.5,51,52.5,52,49,3222,3220,3220,3218,3218,1,1,0.5,0.5,51.5,0,0,0,0,3221
1/30/2026 21:28,50050,49969.6,2421,3220,3220,3217,3221,47.5,50.5,51.5,52,52.5,52,51.5,52.5,51.5,52.5,3218,3221,3219,3219,3220,52,51,52,52,49,3221,3219,3225,3225,3219,1,1,0.5,0.5,51,0,0,0,0,3220
1/30/2026 21:29,50050,49955.8,2417,3218,3222,3222,3220,47.5,50.5,51.5,52,51.5,51.5,51.5,52,50.5,52,3217,3217,3222,3219,3217,51.5,50.5,52,51.5,49,3221,3222,3225,3222,3218,1,1,0.5,0.5,50.5,0,0,0,0,3222
1/30/2026 21:29,50050,49944.1,2416,3217,3224,3222,3221,47.5,50.5,51.5,51.5,51.5,51.5,51.5,52,50.5,52,3216,3220,3223,3218,3216,51.5,50,52,51.5,49,3222,3221,3220,3216,3220,1,1,0.5,0.5,50.5,0,0,0,0,3220
1/30/2026 21:30,50050,49943.4,2416,3218,3221,3225,3217,47.5,50.5,51,51,51.5,51.5,51.5,51.5,50.5,52,3213,3221,3223,3218,3218,51.5,50,52,51,48.5,3221,3222,3221,3218,3220,1,1,0.5,0.5,50.5,0,0,0,0,3220
1/30/2026 21:30,50050,49954.2,2419,3221,3221,3220,3222,47.5,50.5,50.5,51,51.5,51.5,51,51.5,50.5,52,3222,3220,3223,3220,3223,51.5,50,51.5,51,48.5,3222,3217,3223,3214,3221,1,1,0.5,0.5,50.5,0,0,0,0,3218
1/30/2026 21:31,50050,49951.2,2419,3222,3221,3218,3220,46.5,50,50.5,51,51.5,51,51,51.5,50.5,51.5,3225,3217,3215,3217,3224,51.5,50,51.5,51,48,3216,3217,3218,3221,3218,1,1,0.5,0.5,50.5,0,0,0,0,3223
1/30/2026 21:31,50050,49952.9,2416,3220,3222,3219,3217,46.5,49.5,50.5,51,51.5,50.5,50.5,51.5,50.5,51.5,3218,3224,3222,3219,3217,51,49.5,51,51,48,3221,3222,3220,3222,3223,1,1,0.5,0.5,50,0,0,0,0,3224
1/30/2026 21:32,50050,50042.4,2418,3223,3229,3224,3225,46.5,49.5,50.5,51,50.5,50.5,50.5,51,49.5,51,3221,3230,3226,3226,3222,51,49.5,51,50.5,48,3227,3225,3227,3221,3229,1,1,0.5,0.5,49.5,0,0,0,0,3225
1/30/2026 21:32,50050,50037.3,2421,3225,3225,3222,3225,46.5,49.5,50.5,51,50.5,50.5,50.5,51,49.5,51,3225,3222,3224,3227,3225,50.5,49,51,50.5,47.5,3222,3223,3224,3228,3223,1,1,0.5,0.5,49.5,0,0,0,0,3225
1/30/2026 21:33,50050,50033,2418,3225,3225,3220,3224,46.5,49.5,49.5,50,50.5,50.5,50.5,50.5,49.5,51,3225,3224,3225,3229,3223,50.5,49,51,50,47.5,3223,3226,3223,3225,3225,1,1,0.5,0.5,49.5,0,0,0,0,3226
1/30/2026 21:33,50050,50025.5,2416,3221,3225,3227,3226,45.5,49.5,49.5,50,50.5,50.5,50,50.5,49.5,51,3226,3224,3227,3222,3227,50.5,49,50.5,50,47,3224,3224,3220,3220,3228,1,1,0.5,0.5,49.5,0,0,0,0,3224
1/30/2026 21:34,50050,50020.8,2419,3226,3219,3218,3225,45.5,49,49.5,50,50.5,50,49.5,50.5,49.5,50.5,3229,3224,3223,3224,3226,50.5,49,50.5,50,47,3226,3220,3223,3225,3225,1,1,0.5,0.5,49,0,0,0,0,3220
1/30/2026 21:34,50050,50018.7,2417,3225,3225,3229,3222,45.5,48.5,49.5,50,50.5,49.5,49.5,50.5,49,50,3224,3226,3223,3227,3223,50,49,50,50,47,3222,3224,3225,3224,3225,1,1,0.5,0.5,48.5,0,0,0,0,3227
1/30/2026 21:35,50050,50019.3,2414,3226,3224,3226,3226,45.5,48.5,49.5,50,49.5,49.5,49.5,50,48.5,50,3222,3226,3221,3227,3221,50,48.5,50,49.5,47,3221,3227,3226,3225,3224,1,1,0.5,0.5,48.5,0,0,0,0,3227
1/30/2026 21:35,50050,50013.9,2419,3223,3223,3226,3227,45.5,48.5,49.5,49.5,49.5,49.5,49.5,49.5,48.5,50,3226,3223,3226,3223,3227,49.5,48,50,49.5,46.5,3227,3224,3224,3224,3228,1,1,0.5,0.5,48.5,0,0,0,0,3225
1/30/2026 21:36,50050,50022,2418,3223,3224,3226,3226,44.5,48.5,48.5,49,49.5,49.5,49.5,49.5,48.5,50,3229,3223,3226,3222,3227,49.5,48,50,49,46.5,3225,3225,3224,3222,3222,1,1,0.5,0.5,48.5,0,0,0,0,3224
1/30/2026 21:36,50050,50020,2420,3224,3223,3218,3225,44.5,48.5,48.5,49,49.5,49.5,49,49.5,48.5,50,3224,3220,3226,3224,3224,49.5,48,49.5,49,46,3225,3223,3225,3228,3227,1,1,0.5,0.5,48.5,0,0,0,0,3223
1/30/2026 21:37,50050,50028.6,2417,3225,3227,3226,3221,44.5,48,48.5,49,49.5,49,48.5,49.5,48.5,49.5,3221,3229,3224,3225,3222,49.5,48,49.5,49,46,3223,3225,3220,3222,3226,1,1,0.5,0.5,48,0,0,0,0,3222
1/30/2026 21:37,50050,50023.1,2419,3221,3223,3228,3225,44.5,47.5,48.5,49,49,48.5,48.5,49.5,48,49,3222,3228,3223,3226,3223,49,47.5,49,49,46,3220,3228,3224,3224,3226,1,1,0.5,0.5,47.5,0,0,0,0,3226
1/30/2026 21:38,50050,50012.5,2421,3225,3226,3220,3227,44.5,47.5,48.5,49,48.5,48.5,48.5,49,47.5,49,3229,3226,3226,3222,3227,49,47.5,49,48.5,46,3226,3220,3227,3227,3226,1,1,0.5,0.5,47.5,0,0,0,0,3224
1/30/2026 21:38,50050,50018.5,2415,3222,3224,3226,3222,44.5,47.5,48.5,48.5,48.5,48.5,48.5,48.5,47.5,49,3221,3225,3222,3227,3224,48.5,47,49,48.5,45.5,3224,3230,3220,3224,3225,1,1,0.5,0.5,47.5,0,0,0,0,3222
1/30/2026 21:39,50050,50014.5,2414,3222,3226,3225,3225,43.5,47.5,48,48,48.5,48.5,48.5,48.5,47.5,49,3219,3223,3222,3222,3225,48.5,47,49,48,45.5,3224,3224,3225,3223,3222,1,1,0.5,0.5,47.5,0,0,0,0,3226
1/30/2026 21:39,50050,50005.7,2419,3227,3225,3221,3222,43.5,47.5,47.5,48,48.5,48.5,47.5,48.5,47.5,48.5,3227,3220,3226,3223,3222,48.5,47,48.5,48,45,3227,3223,3223,3226,3222,1,1,0.5,0.5,47,0,0,0,0,3223
1/30/2026 21:40,50050,50028.1,2414,3224,3226,3227,3226,43.5,47,47.5,48,48.5,48,47.5,48.5,47.5,48.5,3223,3227,3225,3227,3220,48.5,47,48.5,48,45,3224,3228,3223,3220,3224,1,1,0.5,0.5,47,0,0,0,0,3224
1/30/2026 21:40,50050,49978.8,2419,3222,3218,3218,3224,43.5,46.5,47.5,48,48,47.5,47.5,48.5,46.5,48,3224,3220,3221,3221,3223,48,46.5,48.5,48,45,3223,3220,3224,3224,3222,1,1,0.5,0.5,46.5,0,0,0,0,3226
1/30/2026 21:41,50050,49976.7,2416,3223,3226,3222,3222,43.5,46.5,47.5,48,47.5,47.5,47.5,48,46.5,48,3220,3224,3220,3222,3221,48,46.5,48,47.5,44.5,3221,3223,3220,3223,3217,1,1,0.5,0.5,46.5,0,0,0,0,3221
1/30/2026 21:41,50050,49988.3,2420,3221,3223,3219,3224,42.5,46.5,47.5,47.5,47.5,47.5,47.5,47.5,46.5,48,3225,3216,3223,3223,3222,47.5,46,48,47.5,44.5,3223,3218,3221,3223,3220,1,1,0.5,0.5,46.5,0,0,0,0,3223
1/30/2026 21:42,50050,49985.4,2418,3222,3219,3219,3220,42.5,46.5,46.5,47,47.5,47.5,47.5,47.5,46.5,48,3224,3222,3224,3221,3220,47.5,46,48,47,44,3222,3221,3221,3222,3221,1,1,0.5,0.5,46.5,0,0,0,0,3220
1/30/2026 21:42,50050,49991.6,2418,3218,3223,3223,3221,42.5,46,46.5,47,47.5,47,46.5,47.5,46.5,47.5,3218,3226,3218,3222,3221,47.5,46,47.5,47,44,3225,3221,3224,3219,3220,1,1,0.5,0.5,46,0,0,0,0,3222
1/30/2026 21:43,50050,49985.9,2418,3222,3218,3219,3223,42.5,46,46.5,47,47.5,47,46.5,47.5,46.5,47.5,3223,3219,3223,3226,3220,47.5,46,47.5,47,44,3221,3223,3221,3223,3222,1,1,0.5,0.5,45.5,0,0,0,0,3223
1/30/2026 21:43,50050,49977.6,2415,3220,3224,3220,3224,42.5,45.5,46.5,47,47,46.5,46.5,47.5,45.5,47,3217,3224,3221,3225,3223,47,45.5,47,47,43.5,3221,3225,3219,3218,3222,1,1,0.5,0.5,45.5,0,0,0,0,3215
1/30/2026 21:44,50050,49988.7,2419,3222,3220,3219,3219,41.5,45.5,46.5,47,46.5,46.5,46.5,47,45.5,47,3224,3223,3221,3220,3224,47,45.5,47,46.5,43.5,3220,3218,3222,3224,3223,1,1,0.5,0.5,45.5,0,0,0,0,3226
1/30/2026 21:44,50050,49984.2,2418,3222,3224,3221,3224,41.5,45.5,46.5,47,46.5,46.5,46.5,46.5,45.5,47,3224,3220,3221,3215,3226,46.5,45,47,46.5,43.5,3223,3218,3222,3224,3223,1,1,0.5,0.5,45.5,0,0,0,0,3222
1/30/2026 21:45,50050,49998.1,2417,3224,3218,3223,3224,41.5,45.5,45.5,46,46.5,46.5,46.5,46.5,45.5,47,3224,3221,3221,3221,3219,46.5,45,47,46,43,3223,3220,3223,3222,3224,1,1,0.5,0.5,45,0,0,0,0,3225
1/30/2026 21:45,50050,50000.5,2420,3223,3223,3221,3224,41.5,45,45.5,46,46.5,46,45.5,46.5,45.5,46.5,3225,3224,3219,3217,3224,46.5,45,46.5,46,43,3220,3220,3222,3226,3222,1,1,0.5,0.5,45,0,0,0,0,3222
1/30/2026 21:46,50050,49996.7,2419,3219,3223,3224,3224,41.5,45,45.5,46,46.5,46,45.5,46.5,45.5,46,3223,3223,3222,3221,3223,46.5,45,46.5,46,43,3222,3221,3220,3221,3222,1,1,0.5,0.5,44.5,0,0,0,0,3217
1/30/2026 21:46,50050,50001.1,2417,3220,3223,3224,3222,40.5,44.5,45.5,46,45.5,45.5,45.5,46.5,44.5,46,3220,3226,3222,3221,3224,46,44.5,46.5,46,42.5,3222,3224,3223,3220,3218,1,1,0.5,0.5,44.5,0,0,0,0,3221
1/30/2026 21:47,50050,49994.3,2416,3225,3224,3228,3221,40.5,44.5,45.5,46,45.5,45.5,45.5,46,44.5,46,3220,3223,3224,3224,3220,46,44.5,46,45.5,42.5,3223,3225,3222,3222,3222,1,1,0.5,0.5,44.5,0,0,0,0,3225
1/30/2026 21:47,50050,49987.7,2420,3224,3217,3216,3223,40.5,44.5,45.5,46,45.5,45.5,45.5,45.5,44.5,46,3225,3223,3221,3222,3224,45.5,44,46,45.5,42,3221,3222,3221,3225,3223,1,1,0.5,0.5,44,0,0,0,0,3222
1/30/2026 21:48,50050,50005.1,2419,3219,3221,3221,3226,40.5,44.5,44.5,45,45.5,45.5,45,45.5,44.5,46,3221,3222,3220,3222,3224,45.5,44,46,45,42,3224,3219,3219,3225,3222,1,1,0.5,0.5,44,0,0,0,0,3219
1/30/2026 21:48,50050,50001.5,2420,3220,3225,3227,3221,40.5,44,44.5,45,45.5,45,44.5,45.5,44.5,45.5,3221,3224,3225,3227,3221,45.5,44,45.5,45,42,3225,3225,3223,3219,3222,1,1,0.5,0.5,44,0,0,0,0,3224
1/30/2026 21:49,50050,50000.3,2418,3222,3220,3222,3220,40,44,44.5,45,45.5,45,44.5,45.5,44.5,45,3220,3219,3219,3223,3215,45.5,44,45.5,45,42,3220,3224,3221,3223,3223,1,1,0.5,0.5,43.5,0,0,0,0,3223
1/30/2026 21:49,50050,50002.1,2417,3219,3223,3221,3224,39.5,43.5,44.5,45,45,44.5,44.5,45.5,43.5,45,3220,3224,3223,3222,3224,45,43.5,45.5,45,41.5,3222,3219,3224,3222,3219,1,1,0.5,0.5,43.5,0,0,0,0,3223
1/30/2026 21:50,50050,49996.9,2418,3218,3228,3223,3221,39.5,43.5,44.5,45,44.5,44.5,44.5,44.5,43.5,45,3218,3226,3224,3224,3225,45,43.5,45,44.5,41.5,3227,3224,3223,3218,3222,1,1,0.5,0.5,43,0,0,0,0,3225
1/30/2026 21:50,50050,49994.9,2416,3225,3224,3226,3219,39.5,43.5,44.5,44.5,44.5,44.5,44.5,44.5,43.5,45,3218,3221,3222,3222,3222,44.5,43,45,44.5,41,3220,3219,3222,3217,3223,1,1,0.5,0.5,43,0,0,0,0,3225
1/30/2026 21:51,50050,49990.3,2422,3225,3222,3221,3225,39.5,43,43.5,44,44.5,44.5,44,44.5,43.5,45,3225,3219,3218,3217,3223,44.5,43,45,44,41,3225,3219,3222,3220,3217,1,1,0.5,0.5,43,0,0,0,0,3219
1/30/2026 21:51,50050,49993.9,2420,3225,3223,3222,3225,39.5,43,43.5,44,44.5,44,43.5,44.5,43.5,44.5,3223,3220,3222,3220,3222,44.5,43,44.5,44,41,3221,3219,3220,3223,3225,1,1,0.5,0.5,43,0,0,0,0,3222
1/30/2026 21:52,50050,50004.9,2420,3224,3223,3218,3226,38.5,43,43.5,44,44.5,43.5,43.5,44.5,43.5,44,3227,3222,3220,3220,3222,44.5,42.5,44.5,44,40.5,3225,3220,3220,3226,3223,1,1,0.5,0.5,42.5,0,0,0,0,3221
1/30/2026 21:52,50050,50001.6,2420,3222,3218,3217,3224,38.5,42.5,43.5,44,43.5,43.5,43.5,44.5,42.5,44,3225,3223,3224,3223,3222,44,42.5,44,44,40.5,3226,3220,3222,3225,3220,1,1,0.5,0.5,42.5,0,0,0,0,3219
1/30/2026 21:53,50050,49998.1,2417,3224,3224,3222,3221,38.5,42.5,43.5,44,43.5,43.5,43.5,43.5,42.5,44,3227,3221,3225,3220,3222,44,42.5,44,43.5,40.5,3224,3222,3223,3224,3219,1,1,0.5,0.5,42,0,0,0,0,3222
1/30/2026 21:53,50050,50009.3,2420,3227,3221,3221,3222,38.5,42.5,43.5,43.5,43.5,43.5,43.5,43.5,42.5,44,3222,3221,3220,3222,3218,43.5,42,44,43.5,40,3224,3222,3220,3222,3223,1,1,0.5,0.5,42,0,0,0,0,3221
1/30/2026 21:54,50050,50004.2,2420,3223,3220,3220,3225,38.5,42,42.5,43,43.5,43.5,42.5,43.5,42.5,44,3227,3220,3225,3222,3221,43.5,42,44,43,40,3224,3220,3223,3227,3221,1,1,0.5,0.5,42,0,0,0,0,3222
1/30/2026 21:54,50050,50000,2420,3223,3225,3222,3222,37.5,42,42.5,43,43.5,43,42.5,43.5,42.5,43.5,3221,3222,3224,3228,3226,43.5,42,44,43,40,3225,3221,3223,3223,3223,1,1,0.5,0.5,42,0,0,0,0,3223
1/30/2026 21:55,50050,49994.8,2417,3225,3225,3226,3219,37.5,42,42.5,43,43.5,42.5,42.5,43.5,42,43,3220,3221,3222,3221,3218,43.5,42,43.5,43,39.5,3222,3221,3223,3222,3225,1,1,0.5,0.5,41.5,0,0,0,0,3219
1/30/2026 21:55,50050,49993.9,2419,3223,3218,3217,3224,37.5,41.5,42.5,43,43,42.5,42.5,43.5,41.5,43,3224,3218,3223,3222,3222,43,41.5,43,43,39.5,3227,3219,3225,3222,3222,1,1,0.5,0.5,41,0,0,0,0,3222
1/30/2026 21:56,50050,50002.4,2417,3218,3224,3222,3223,37.5,41.5,42.5,43,42.5,42.5,42.5,42.5,41.5,43,3222,3225,3219,3220,3223,43,41.5,43,42.5,39,3220,3219,3224,3224,3222,1,1,0.5,0.5,41,0,0,0,0,3226
1/30/2026 21:56,50050,50004.2,2419,3222,3221,3221,3224,37.5,41.5,42.5,42.5,42.5,42.5,42.5,42.5,41.5,43,3224,3224,3225,3221,3222,42.5,41,43,42.5,39,3224,3221,3224,3226,3222,1,1,0.5,0.5,41,0,0,0,0,3226
1/30/2026 21:57,50050,49989.4,2420,3221,3222,3221,3226,36.5,41,41.5,42,42.5,42,41.5,42.5,41.5,43,3224,3225,3227,3224,3220,42.5,41,43,42,39,3224,3222,3225,3223,3221,1,1,0.5,0.5,41,0,0,0,0,3219
1/30/2026 21:57,50050,50027.2,2420,3218,3223,3221,3226,36.5,41,41.5,42,42.5,42,41.5,42.5,41.5,42,3220,3224,3224,3224,3219,42.5,41,43,42,38.5,3221,3224,3223,3227,3222,1,1,0.5,0.5,41,0,0,0,0,3225
1/30/2026 21:58,50050,50015.5,2417,3223,3225,3223,3223,36.5,41,41.5,42,42,41.5,41.5,42.5,41,42,3219,3226,3218,3226,3224,42.5,40.5,42.5,42,38.5,3221,3223,3220,3223,3225,1,1,0.5,0.5,40,0,0,0,0,3224
1/30/2026 21:58,50050,50017.3,2420,3222,3226,3222,3224,36.5,40.5,41.5,42,42,41.5,41.5,42.5,40.5,42,3220,3227,3224,3223,3223,42,40.5,42,42,38,3223,3226,3223,3220,3223,1,1,0.5,0.5,40,0,0,0,0,3221
1/30/2026 21:59,50050,50026.6,2421,3220,3226,3222,3225,36.5,40.5,41.5,42,41.5,41.5,41.5,41.5,40.5,42,3225,3226,3219,3225,3220,42,40.5,42,41.5,38,3220,3223,3219,3226,3227,1,1,0.5,0.5,40,0,0,0,0,3221
1/30/2026 21:59,50050,50006.4,2418,3220,3223,3220,3220,35.5,40,41.5,41.5,41.5,41.5,41,41.5,40.5,42,3223,3225,3217,3223,3224,41.5,40,42,41.5,38,3222,3222,3220,3227,3223,1,1,0.5,0.5,40,0,0,0,0,3225
1/30/2026 22:00,50050,50002,2418,3221,3225,3221,3222,35.5,40,40.5,41,41.5,41,40.5,41.5,40.5,42,3219,3225,3223,3220,3225,41.5,40,42,41,38,3223,3224,3221,3222,3219,1,1,0.5,0.5,40,0,0,0,0,3219
1/30/2026 22:00,50050,50028.5,2419,3213,3212,3214,3212,35.5,40,40.5,41,41.5,41,40.5,41.5,40.5,41,3213,3207,3216,3211,3210,41.5,40,42,41,37.5,3213,3211,3216,3213,3211,1,1,0.5,0.5,40,0,0,0,0,3208
1/30/2026 22:01,50050,50049,2419,3214,3217,3218,3214,35.5,40,40.5,41,41,40.5,40.5,41.5,40,41,3214,3212,3219,3212,3217,41.5,39.5,41.5,41,37.5,3219,3216,3218,3211,3212,1,1,0.5,0.5,39,0,0,0,0,3213
1/30/2026 22:01,50050,50059.2,2421,3216,3217,3215,3216,35.5,39.5,40.5,41,40.5,40.5,40.5,41,39.5,41,3215,3220,3214,3220,3221,41,39.5,41,40.5,37,3215,3219,3216,3219,3218,1,1,0.5,0.5,39,0,0,0,0,3215
1/30/2026 22:02,50050,50054.3,2421,3221,3215,3214,3218,35,39.5,40.5,41,40.5,40.5,40.5,40.5,39.5,41,3223,3218,3218,3221,3215,41,39.5,41,40.5,37,3216,3217,3221,3221,3218,1,1,0.5,0.5,39,0,0,0,0,3222
1/30/2026 22:02,50050,50046.6,2420,3221,3217,3221,3220,34.5,39,40,40.5,40.5,40.5,40,40.5,39.5,41,3222,3215,3218,3217,3216,40.5,39,41,40.5,37,3215,3216,3216,3214,3217,1,1,0.5,0.5,39,0,0,0,0,3221
1/30/2026 22:03,50050,50042.6,2416,3215,3217,3221,3217,34.5,39,39.5,40,40.5,40,39.5,40.5,39.5,41,3219,3217,3222,3216,3214,40.5,39,41,40,36.5,3220,3215,3220,3214,3218,1,1,0.5,0.5,39,0,0,0,0,3219
1/30/2026 22:03,50050,50032.5,2419,3217,3218,3223,3218,34.5,39,39.5,40,40.5,39.5,39.5,40.5,39,40,3217,3211,3221,3213,3221,40.5,39,41,40,36.5,3219,3221,3217,3214,3216,1,1,0.5,0.5,38.5,0,0,0,0,3219
1/30/2026 22:04,50050,50034.8,2417,3219,3222,3220,3218,34.5,39,39.5,40,40,39.5,39.5,40.5,38.5,40,3215,3219,3218,3215,3220,40.5,38.5,40.5,40,36.5,3220,3219,3218,3214,3213,1,1,0.5,0.5,38,0,0,0,0,3215
1/30/2026 22:04,50050,49964.9,2421,3217,3220,3217,3221,34,38.5,39.5,40,39.5,39.5,39.5,40,38.5,40,3218,3218,3215,3220,3216,40,38.5,40,39.5,36,3217,3217,3213,3222,3218,1,1,0.5,0.5,38,0,0,0,0,3214
1/30/2026 22:05,50050,50023.8,2418,3220,3216,3214,3220,33.5,38.5,39.5,40,39.5,39.5,39.5,39.5,38.5,40,3222,3215,3216,3215,3215,40,38,40,39.5,36,3218,3216,3218,3218,3219,1,1,0.5,0.5,38,0,0,0,0,3221
1/30/2026 22:05,50050,49999.4,2420,3227,3222,3225,3220,33.5,38,39,39.5,39.5,39.5,39,39.5,38.5,40,3228,3221,3219,3220,3219,39.5,38,40,39.5,36,3221,3218,3222,3221,3221,1,1,0.5,0.5,38,0,0,0,0,3225
1/30/2026 22:06,50050,50000.1,2420,3219,3223,3223,3221,33.5,38,38.5,39,39.5,39,38.5,39.5,38.5,39,3226,3223,3223,3217,3223,39.5,38,40,39,35.5,3219,3223,3222,3220,3221,1,1,0.5,0.5,37.5,0,0,0,0,3225
1/30/2026 22:06,50050,49995.8,2417,3221,3220,3225,3222,33.5,38,38.5,39,39.5,38.5,38.5,39.5,38.5,39,3221,3218,3221,3220,3217,39.5,38,40,39,35.5,3221,3220,3224,3219,3223,1,1,0.5,0.5,37.5,0,0,0,0,3222
1/30/2026 22:07,50050,49995.5,2417,3221,3222,3222,3222,33,38,38.5,39,39,38.5,38.5,39.5,37.5,39,3219,3225,3225,3222,3222,39.5,37.5,39.5,39,35,3226,3224,3226,3225,3222,1,1,0.5,0.5,37,0,0,0,0,3219
1/30/2026 22:07,50050,49993.7,2419,3223,3224,3218,3224,32.5,37.5,38.5,39,38.5,38.5,38.5,39,37.5,39,3228,3219,3221,3223,3221,39,37.5,39,38.5,35,3220,3219,3224,3221,3226,1,1,0.5,0.5,37,0,0,0,0,3221
1/30/2026 22:08,50050,49987.1,2418,3223,3222,3226,3221,32.5,37,38.5,39,38.5,38.5,38.5,38.5,37.5,39,3221,3221,3218,3219,3220,39,37,39,38.5,35,3220,3223,3221,3221,3222,1,1,0.5,0.5,37,0,0,0,0,3224
1/30/2026 22:08,50050,49989.6,2420,3227,3220,3224,3222,32.5,37,38,38.5,38.5,38.5,37.5,38.5,37.5,39,3225,3221,3218,3227,3219,38.5,37,39,38.5,35,3223,3221,3221,3217,3220,1,1,0.5,0.5,37,0,0,0,0,3222
1/30/2026 22:09,50050,49996.1,2418,3220,3221,3220,3224,32.5,37,37.5,38,38.5,38,37.5,38.5,37.5,38,3225,3221,3225,3219,3219,38.5,37,39,38,34.5,3221,3224,3220,3220,3222,1,1,0.5,0.5,36.5,0,0,0,0,3222
1/30/2026 22:09,50050,49993.3,2414,3220,3224,3221,3222,32,37,37.5,38,38.5,37.5,37.5,38.5,37.5,38,3221,3224,3222,3224,3221,38.5,36.5,39,38,34.5,3226,3226,3225,3221,3224,1,1,0.5,0.5,36,0,0,0,0,3227
1/30/2026 22:10,50050,49997.7,2416,3221,3222,3224,3219,31.5,37,37.5,38,38,37.5,37.5,38.5,36.5,38,3219,3217,3222,3223,3226,38.5,36.5,38.5,38,34,3220,3223,3223,3223,3227,1,1,0.5,0.5,36,0,0,0,0,3223
1/30/2026 22:10,50050,49997.6,2420,3225,3220,3217,3222,31.5,36.5,37.5,38,37.5,37.5,37.5,38,36.5,38,3222,3222,3222,3222,3222,38,36.5,38,37.5,34,3222,3221,3221,3224,3222,1,1,0.5,0.5,36,0,0,0,0,3219
1/30/2026 22:11,50050,49994.2,2418,3220,3222,3219,3224,31.5,36,37.5,37.5,37.5,37.5,37.5,37.5,36.5,38,3221,3222,3222,3221,3218,38,36,38,37.5,34,3223,3223,3222,3222,3223,1,1,0.5,0.5,36,0,0,0,0,3217
1/30/2026 22:11,50050,49991.5,2419,3221,3224,3222,3222,31.5,36,36.5,37.5,37.5,37.5,36.5,37.5,36.5,37.5,3225,3222,3224,3221,3221,38,36,38,37,33.5,3225,3223,3224,3223,3219,1,1,0.5,0.5,35.5,0,0,0,0,3222
1/30/2026 22:12,50050,49991.8,2417,3224,3221,3224,3224,31.5,36,36.5,37,37.5,37,36.5,37.5,36.5,37,3224,3222,3220,3221,3221,37.5,36,38,37,33.5,3222,3220,3222,3220,3223,1,1,0.5,0.5,35.5,0,0,0,0,3218
1/30/2026 22:12,50050,49989,2417,3222,3224,3222,3221,30.5,36,36.5,37,37.5,36.5,36.5,37.5,36,37,3220,3227,3225,3221,3224,37.5,35.5,38,37,33,3226,3223,3224,3227,3224,1,1,0.5,0.5,35,0,0,0,0,3223
1/30/2026 22:13,50050,49987.6,2417,3221,3221,3223,3219,30.5,36,36.5,37,37,36.5,36.5,37.5,35.5,37,3219,3218,3221,3221,3226,37.5,35.5,37.5,37,33,3219,3223,3221,3223,3221,1,1,0.5,0.5,35,0,0,0,0,3217
1/30/2026 22:13,50050,49992.4,2417,3220,3228,3220,3222,30.5,35,36.5,37,36.5,36.5,36.5,37,35.5,37,3219,3225,3223,3219,3222,37,35.5,37,36.5,33,3226,3223,3222,3226,3225,1,1,0.5,0.5,35,0,0,0,0,3225
1/30/2026 22:14,50050,49993.2,2415,3221,3221,3220,3219,30.5,35,36.5,36.5,36.5,36.5,36,36.5,35.5,37,3219,3222,3218,3221,3225,37,35,37,36.5,33,3223,3223,3220,3224,3221,1,1,0.5,0.5,34.5,0,0,0,0,3222
1/30/2026 22:14,50050,49986.6,2417,3220,3223,3219,3223,30.5,35,35.5,36.5,36.5,36,35.5,36.5,35.5,36.5,3221,3228,3224,3217,3225,36.5,35,37,36.5,32.5,3223,3222,3223,3224,3224,1,1,0.5,0.5,34.5,0,0,0,0,3225
1/30/2026 22:15,50050,49983.7,2416,3221,3222,3223,3221,29.5,35,35.5,36,36.5,36,35.5,36.5,35.5,36,3217,3225,3219,3220,3226,36.5,35,37,36,32.5,3220,3227,3220,3225,3223,1,1,0.5,0.5,34.5,0,0,0,0,3224
1/30/2026 22:15,50050,49986.7,2416,3225,3222,3223,3220,29.5,35,35.5,36,36,35.5,35.5,36.5,35,36,3224,3219,3222,3226,3225,36.5,34.5,37,36,32,3221,3223,3221,3221,3224,1,1,0.5,0.5,34,0,0,0,0,3220
1/30/2026 22:16,50050,49982.9,2417,3220,3225,3220,3223,29.5,35,35.5,36,36,35.5,35.5,36.5,34.5,36,3221,3221,3219,3220,3219,36.5,34.5,36,36,32,3218,3226,3219,3224,3224,1,1,0.5,0.5,34,0,0,0,0,3223
1/30/2026 22:16,50050,49981.2,2418,3226,3221,3226,3223,29.5,34,35.5,36,35.5,35.5,35.5,36,34.5,36,3220,3221,3227,3221,3223,36,34.5,36,35.5,32,3225,3220,3224,3216,3220,1,1,0.5,0.5,34,0,0,0,0,3222
1/30/2026 22:17,50050,49979.4,2419,3225,3221,3225,3224,29,34,35,35.5,35.5,35.5,35,35.5,34.5,36,3225,3226,3227,3223,3222,36,34,36,35.5,31.5,3227,3221,3226,3218,3220,1,1,0.5,0.5,33.5,0,0,0,0,3224
1/30/2026 22:17,50050,49981.8,2420,3223,3224,3217,3225,29,34,34.5,35.5,35.5,35,34.5,35.5,34.5,35.5,3221,3224,3223,3223,3222,36,34,36,35.5,31.5,3220,3222,3222,3222,3227,1,1,0.5,0.5,33.5,0,0,0,0,3226
1/30/2026 22:18,50050,49986.4,2416,3221,3220,3225,3222,28.5,34,34.5,35,35.5,34.5,34.5,35.5,34.5,35,3215,3218,3220,3222,3223,35.5,33.5,36,35,31,3221,3220,3222,3222,3226,1,1,0.5,0.5,33.5,0,0,0,0,3220
1/30/2026 22:18,50050,49988.2,2418,3222,3220,3221,3222,28.5,34,34.5,35,35,34.5,34.5,35.5,34,35,3221,3221,3223,3219,3226,35.5,33.5,36,35,31,3225,3221,3224,3224,3220,1,1,0.5,0.5,33,0,0,0,0,3222
1/30/2026 22:19,50050,49987.8,2418,3223,3224,3221,3225,28.5,34,34.5,35,35,34.5,34.5,35,33.5,35,3226,3225,3219,3222,3220,35.5,33.5,35,35,31,3218,3223,3222,3220,3223,1,1,0.5,0.5,33,0,0,0,0,3222
1/30/2026 22:19,50050,49984.6,2419,3223,3219,3223,3222,28,33,34.5,35,34.5,34.5,34.5,35,33.5,35,3221,3225,3225,3222,3225,35,33.5,35,34.5,31,3224,3221,3222,3219,3223,1,1,0.5,0.5,32.5,0,0,0,0,3221
1/30/2026 22:20,50050,49989,2419,3223,3226,3220,3223,28,33,34,34.5,34.5,34.5,33.5,34.5,33.5,34.5,3219,3224,3220,3222,3218,35,33,35,34.5,30.5,3221,3223,3222,3225,3222,1,1,0.5,0.5,32.5,0,0,0,0,3220
1/30/2026 22:20,50050,49982.8,2418,3225,3224,3223,3227,27.5,33,33.5,34.5,34.5,34,33.5,34.5,33.5,34.5,3224,3229,3221,3227,3224,34.5,33,35,34,30.5,3223,3227,3222,3223,3227,1,1,0.5,0.5,32.5,0,0,0,0,3225
1/30/2026 22:21,50050,50002.5,2415,3225,3227,3224,3221,27.5,33,33.5,34,34.5,33.5,33.5,34.5,33,34,3221,3222,3224,3221,3224,34.5,32.5,35,34,30,3224,3225,3225,3229,3225,1,1,0.5,0.5,32.5,0,0,0,0,3225
1/30/2026 22:21,50050,50005,2418,3227,3225,3225,3219,27.5,33,33.5,34,34,33.5,33.5,34.5,32.5,34,3224,3219,3223,3224,3227,34.5,32.5,35,34,30,3224,3226,3222,3228,3223,1,1,0.5,0.5,32,0,0,0,0,3224
1/30/2026 22:22,50050,49968.5,2417,3223,3221,3223,3223,27.5,33,33.5,34,34,33.5,33.5,34,32.5,34,3228,3224,3225,3226,3224,34.5,32.5,34,33.5,30,3223,3223,3223,3225,3224,1,1,0.5,0.5,32,0,0,0,0,3227
1/30/2026 22:22,50050,49980.1,2421,3224,3225,3225,3226,27,32,33.5,33.5,33.5,33.5,33.5,34,32.5,34,3226,3223,3223,3226,3218,34,32.5,34,33.5,30,3224,3222,3224,3222,3221,1,1,0.5,0.5,31.5,0,0,0,0,3226
1/30/2026 22:23,50050,49976.2,2416,3225,3226,3221,3223,26.5,32,33,33.5,33.5,33.5,32.5,33.5,32.5,33.5,3222,3220,3226,3223,3226,34,32,34,33.5,29.5,3220,3224,3223,3226,3223,1,1,0.5,0.5,31.5,0,0,0,0,3222
1/30/2026 22:23,50050,50006.6,2418,3226,3224,3226,3223,26.5,32,32.5,33.5,33.5,32.5,32.5,33.5,32.5,33.5,3224,3222,3221,3228,3224,33.5,32,34,33.5,29.5,3225,3221,3224,3220,3223,1,1,0.5,0.5,31.5,0,0,0,0,3228
1/30/2026 22:24,50050,49965.9,2419,3224,3228,3223,3221,26.5,32,32.5,33,33.5,32.5,32.5,33.5,32.5,33,3222,3219,3224,3220,3223,33.5,31.5,34,33,29,3227,3226,3223,3227,3224,1,1,0.5,0.5,31,0,0,0,0,3222
1/30/2026 22:24,50050,49966.5,2418,3223,3225,3224,3224,26,32,32.5,33,33,32.5,32.5,33.5,31.5,33,3220,3224,3225,3223,3225,33.5,31.5,34,33,29,3227,3226,3225,3228,3224,1,1,0.5,0.5,31,0,0,0,0,3221
1/30/2026 22:25,50050,49969.6,2417,3226,3218,3225,3224,26,31.5,32.5,33,33,32.5,32.5,33,31.5,33,3222,3225,3224,3224,3227,33.5,31.5,33,32.5,29,3224,3226,3227,3222,3222,1,1,0.5,0.5,30.5,0,0,0,0,3225
