Time (America/New_York),Tumbleweed 1.P command (from Fleet) (kWinCloud),Tumbleweed 1.P measured (kW),Unit #17 (12A1).kW Measured (kW),Unit #18 (12A2).kW Measured (kW),Unit #19 (12A3).kW Measured (kW),Unit #20 (12A4).kW Measured (kW),Unit #21 (12A5).kW Measured (kW),Unit #17 (12A1).State of Charge (SoC),Unit #18 (12A2).State of Charge (SoC),Unit #19 (12A3).State of Charge (SoC),Unit #20 (12A4).State of Charge (SoC),Unit #21 (12A5).State of Charge (SoC),Unit #22 (12A6).State of Charge (SoC),Unit #23 (12A7).State of Charge (SoC),Unit #24 (12A8).State of Charge (SoC),Unit #25 (12B1).State of Charge (SoC),Unit #26 (12B2).State of Charge (SoC),Unit #22 (12A6).kW Measured (kW),Unit #23 (12A7).kW Measured (kW),Unit #24 (12A8).kW Measured (kW),Unit #25 (12B1).kW Measured (kW),Unit #26 (12B2).kW Measured (kW),Unit #27 (12B3).State of Charge (SoC),Unit #28 (12B4).State of Charge (SoC),Unit #29 (12B5).State of Charge (SoC),Unit #30 (12B6).State of Charge (SoC),Unit #31 (12B7).State of Charge (SoC),Unit #27 (12B3).kW Measured (kW),Unit #28 (12B4).kW Measured (kW),Unit #29 (12B5).kW Measured (kW),Unit #30 (12B6).kW Measured (kW),Unit #31 (12B7).kW Measured (kW),Unit #01 (11A1).State of Charge (SoC),Unit #02 (11A2).State of Charge (SoC),Unit #03 (11A3).State of Charge (SoC),Unit #04 (11A4).State of Charge (SoC),Unit #32 (12B8).State of Charge (SoC),Unit #01 (11A1).kW Measured (kW),Unit #02 (11A2).kW Measured (kW),Unit #03 (11A3).kW Measured (kW),Unit #04 (11A4).kW Measured (kW),Unit #32 (12B8).kW Measured (kW)
1/30/2026 22:25,50050,50007.2,2415,3225,3222,3223,3221,25.5,31,32.5,32.5,32.5,32.5,32,33,31.5,33,3225,3225,3223,3225,3221,33,31,33,32.5,28.5,3224,3221,3223,3223,3223,1,1,0.5,0.5,30.5,0,0,0,0,3226
1/30/2026 22:26,50050,50011.8,2420,3223,3220,3221,3222,25.5,31,31.5,32.5,32.5,32.5,31.5,32.5,31.5,32.5,3227,3224,3219,3219,3220,33,31,33,32.5,28.5,3222,3220,3221,3220,3224,1,1,0.5,0.5,30.5,0,0,0,0,3220
1/30/2026 22:26,50050,50005,2418,3225,3223,3226,3220,25.5,31,31.5,32.5,32.5,31.5,31.5,32.5,31.5,32.5,3226,3223,3219,3223,3220,33,30.5,33,32.5,28,3222,3223,3223,3217,3221,1,1,0.5,0.5,30.5,0,0,0,0,3224
1/30/2026 22:27,50050,50011.5,2418,3227,3218,3225,3222,25,31,31.5,32,32,31.5,31.5,32.5,31,32,3223,3220,3216,3222,3223,32.5,30.5,33,32,28,3220,3219,3219,3221,3224,1,1,0.5,0.5,30.5,0,0,0,0,3220
1/30/2026 22:27,50050,50017.6,2418,3226,3222,3220,3221,25,31,31.5,32,32,31.5,31.5,32.5,30.5,32,3221,3219,3226,3225,3227,32.5,30.5,33,32,28,3224,3224,3223,3224,3223,1,1,0.5,0.5,30,0,0,0,0,3224
1/30/2026 22:28,50050,50013.2,2421,3219,3221,3226,3226,24.5,30.5,31.5,32,32,31.5,31.5,32,30.5,32,3224,3222,3220,3221,3220,32.5,30.5,32,31.5,28,3221,3220,3223,3220,3224,1,1,0.5,0.5,29.5,0,0,0,0,3217
1/30/2026 22:28,50050,50014.3,2421,3222,3221,3228,3223,24.5,30,31.5,31.5,31.5,31.5,31,32,30.5,31.5,3224,3224,3221,3222,3224,32,30,32,31.5,27.5,3224,3221,3219,3217,3224,1,1,0.5,0.5,29.5,0,0,0,0,3217
1/30/2026 22:29,50050,50018.2,2418,3226,3221,3224,3224,24.5,30,31,31.5,31.5,31.5,30.5,31.5,30.5,31.5,3226,3225,3223,3222,3221,32,30,32,31.5,27.5,3220,3224,3224,3218,3226,1,1,0.5,0.5,29.5,0,0,0,0,3219
1/30/2026 22:29,50050,50020.2,2416,3223,3218,3227,3220,24,30,30.5,31.5,31.5,30.5,30.5,31.5,30.5,31,3223,3221,3216,3225,3226,32,29.5,32,31,27,3220,3219,3221,3223,3222,1,1,0.5,0.5,29.5,0,0,0,0,3221
1/30/2026 22:30,50050,50011.1,2414,3226,3221,3223,3221,24,30,30.5,31.5,31,30.5,30.5,31.5,30,31,3223,3221,3222,3227,3227,31.5,29.5,32,31,27,3220,3222,3218,3225,3221,1,1,0.5,0.5,29,0,0,0,0,3224
1/30/2026 22:30,50050,50001.4,2416,3225,3223,3223,3224,23.5,30,30.5,31,31,30.5,30.5,31.5,29.5,31,3226,3219,3223,3221,3222,31.5,29.5,31.5,31,27,3226,3224,3228,3225,3224,1,1,0.5,0.5,28.5,0,0,0,0,3225
1/30/2026 22:31,50050,50010.1,2418,3228,3224,3225,3224,23.5,29.5,30.5,31,30.5,30.5,30.5,31,29.5,31,3221,3218,3221,3225,3224,31.5,29.5,31,30.5,27,3221,3224,3224,3230,3225,1,1,0.5,0.5,28.5,0,0,0,0,3226
1/30/2026 22:31,50050,49987.3,2420,3223,3226,3221,3227,23,29,30,30.5,30.5,30.5,30,31,29.5,30.5,3222,3221,3229,3223,3220,31,29,31,30.5,26.5,3223,3227,3224,3226,3222,1,1,0.5,0.5,28.5,0,0,0,0,3226
1/30/2026 22:32,50050,49989,2417,3225,3223,3229,3221,23,29,29.5,30.5,30.5,30.5,29.5,30.5,29.5,30.5,3225,3222,3223,3227,3227,31,29,31,30.5,26,3219,3222,3221,3226,3225,1,1,0.5,0.5,28.5,0,0,0,0,3223
1/30/2026 22:32,50050,49967.8,2420,3226,3226,3221,3225,23,29,29.5,30.5,30.5,29.5,29.5,30.5,29.5,30.5,3221,3219,3225,3226,3225,31,28.5,31,30,26,3222,3229,3222,3224,3224,1,1,0.5,0.5,28.5,0,0,0,0,3227
1/30/2026 22:33,50050,49983.2,2417,3230,3224,3227,3222,23,29,29.5,30.5,30,29.5,29.5,30.5,29,30,3222,3220,3222,3224,3225,30.5,28.5,31,30,26,3222,3219,3225,3230,3227,1,1,0.5,0.5,28,0,0,0,0,3224
1/30/2026 22:33,50050,49993.3,2416,3228,3225,3224,3223,22.5,28.5,29.5,30,30,29.5,29.5,30.5,28.5,30,3222,3220,3223,3227,3225,30.5,28.5,30.5,29.5,26,3219,3221,3225,3228,3227,1,1,0.5,0.5,27.5,0,0,0,0,3224
1/30/2026 22:34,50050,49976.8,2415,3226,3227,3218,3225,22,28.5,29.5,29.5,30,29.5,29.5,30,28.5,30,3222,3222,3224,3223,3223,30.5,28.5,30,29.5,26,3223,3226,3224,3224,3224,1,1,0.5,0.5,27.5,0,0,0,0,3230
1/30/2026 22:34,50050,49970.2,2416,3224,3225,3223,3221,22,28,29,29.5,29.5,29.5,29,30,28.5,29.5,3219,3221,3222,3225,3225,30,28,30,29.5,25.5,3223,3224,3224,3229,3226,1,1,0.5,0.5,27.5,0,0,0,0,3227
1/30/2026 22:35,50050,49969.3,2416,3222,3222,3225,3221,22,28,29,29.5,29.5,29,28.5,29.5,28.5,29.5,3222,3221,3225,3225,3226,30,27.5,30,29.5,25,3221,3224,3224,3227,3230,1,1,0.5,0.5,27.5,0,0,0,0,3221
1/30/2026 22:35,50050,50002.1,2417,3221,3225,3227,3225,22,28,28.5,29.5,29.5,28.5,28.5,29.5,28.5,29.5,3225,3226,3224,3227,3224,30,27.5,30,29,25,3229,3227,3229,3224,3228,1,1,0.5,0.5,27.5,0,0,0,0,3226
1/30/2026 22:36,50050,50007.1,2416,3224,3222,3229,3224,21.5,28,28.5,29,29,28.5,28.5,29.5,28,29,3226,3224,3226,3224,3225,29.5,27.5,30,29,25,3226,3222,3224,3222,3223,1,1,0.5,0.5,27,0,0,0,0,3223
1/30/2026 22:36,50050,49995.4,2419,3221,3227,3228,3227,21,27.5,28.5,29,29,28.5,28.5,29,27.5,29,3223,3227,3226,3222,3221,29.5,27.5,29.5,28.5,25,3223,3225,3224,3221,3223,1,1,0.5,0.5,26.5,0,0,0,0,3228
1/30/2026 22:37,50050,50000,2420,3223,3228,3226,3222,21,27.5,28.5,29,29,28.5,28.5,29,27.5,28.5,3222,3222,3221,3225,3223,29.5,27.5,29.5,28.5,24.5,3221,3225,3224,3223,3227,1,1,0.5,0.5,26.5,0,0,0,0,3228
1/30/2026 22:37,50050,50001.6,2421,3224,3229,3226,3224,21,27,28,28.5,28.5,28.5,27.5,28.5,27.5,28.5,3223,3224,3223,3224,3223,29,27,29,28.5,24.5,3226,3228,3223,3226,3227,1,1,0.5,0.5,26.5,0,0,0,0,3228
1/30/2026 22:38,50050,49997.9,2416,3227,3223,3224,3222,21,27,28,28.5,28.5,27.5,27.5,28.5,27.5,28.5,3224,3225,3224,3227,3227,29,26.5,29,28.5,24,3225,3224,3226,3227,3223,1,1,0.5,0.5,26.5,0,0,0,0,3224
1/30/2026 22:38,50050,49996.2,2422,3228,3225,3228,3221,20.5,27,27.5,28.5,28.5,27.5,27.5,28.5,27,28,3229,3228,3228,3222,3227,29,26.5,29,28.5,24,3229,3225,3227,3220,3223,1,1,0.5,0.5,26.5,0,0,0,0,3228
1/30/2026 22:39,50050,50000.4,2414,3228,3221,3228,3223,20,27,27.5,28.5,28,27.5,27.5,28.5,26.5,28,3229,3226,3226,3228,3227,28.5,26.5,29,28,24,3223,3222,3223,3227,3222,1,1,0.5,0.5,25.5,0,0,0,0,3226
1/30/2026 22:39,50050,49997.1,2419,3226,3224,3226,3229,20,26.5,27.5,28,28,27.5,27.5,28,26.5,28,3230,3228,3223,3227,3224,28.5,26.5,28.5,27.5,24,3222,3224,3225,3221,3225,1,1,0.5,0.5,25.5,0,0,0,0,3227
1/30/2026 22:40,50050,49997.5,2418,3226,3227,3230,3226,20,26,27,27.5,27.5,27.5,27,28,26.5,27.5,3227,3225,3226,3220,3226,28.5,26.5,28,27.5,23.5,3225,3227,3223,3221,3223,1,1,0.5,0.5,25.5,0,0,0,0,3226
1/30/2026 22:40,50050,50008.3,2416,3225,3224,3230,3224,20,26,27,27.5,27.5,27,26.5,28,26.5,27.5,3229,3225,3224,3225,3220,28,26,28,27.5,23,3226,3226,3224,3226,3223,1,1,0.5,0.5,25.5,0,0,0,0,3224
1/30/2026 22:41,50050,50006.9,2421,3222,3223,3223,3223,19.5,26,26.5,27.5,27.5,27,26.5,27.5,26.5,27.5,3219,3227,3222,3220,3223,28,25.5,28,27.5,23,3224,3228,3222,3223,3220,1,1,0.5,0.5,25.5,0,0,0,0,3220
1/30/2026 22:41,50050,50000.8,2419,3219,3226,3223,3220,19,26,26.5,27.5,27.5,26.5,26.5,27.5,26.5,27,3220,3222,3224,3227,3223,28,25.5,28,27,23,3225,3221,3226,3225,3225,1,1,0.5,0.5,25,0,0,0,0,3225
1/30/2026 22:42,50050,50008.3,2418,3225,3223,3225,3223,19,25.5,26.5,27.5,27,26.5,26.5,27.5,25.5,27,3228,3226,3222,3222,3228,27.5,25.5,28,27,23,3226,3222,3222,3227,3222,1,1,0.5,0.5,24.5,0,0,0,0,3227
1/30/2026 22:42,50050,50001.7,2419,3223,3224,3226,3223,19,25.5,26.5,27,27,26.5,26.5,27,25.5,26.5,3228,3221,3226,3223,3226,27.5,25.5,27.5,26.5,23,3225,3224,3223,3225,3225,1,1,0.5,0.5,24.5,0,0,0,0,3224
1/30/2026 22:43,50050,50010.9,2416,3225,3223,3228,3222,19,25.5,26,26.5,26.5,26.5,26,27,25.5,26.5,3224,3228,3224,3219,3226,27.5,25.5,27,26.5,22.5,3219,3224,3221,3223,3224,1,1,0.5,0.5,24.5,0,0,0,0,3223
1/30/2026 22:43,50050,50006.9,2418,3225,3229,3223,3222,18,25,26,26.5,26.5,26,25.5,27,25.5,26.5,3223,3223,3221,3225,3224,27,25,27,26.5,22,3224,3224,3225,3220,3228,1,1,0.5,0.5,24.5,0,0,0,0,3220
1/30/2026 22:44,50050,50008.8,2421,3221,3224,3226,3225,18,25,26,26.5,26.5,25.5,25.5,26.5,25.5,26.5,3221,3221,3224,3226,3224,27,24.5,27,26.5,22,3224,3226,3223,3223,3225,1,1,0.5,0.5,24.5,0,0,0,0,3220
1/30/2026 22:44,50050,49997.7,2418,3222,3223,3221,3221,18,25,25.5,26.5,26,25.5,25.5,26.5,25,26.5,3225,3222,3228,3227,3221,27,24.5,27,26,22,3224,3221,3225,3224,3222,1,1,0.5,0.5,23.5,0,0,0,0,3223
1/30/2026 22:45,50050,50004.3,2420,3221,3229,3225,3221,18,24.5,25.5,26.5,26,25.5,25.5,26.5,24.5,26,3219,3223,3221,3224,3218,26.5,24.5,27,26,22,3222,3226,3224,3220,3228,1,1,0.5,0.5,23.5,0,0,0,0,3222
1/30/2026 22:45,50050,49972.6,2420,3226,3225,3218,3222,18,24.5,25,26,26,25.5,25.5,26,24.5,25.5,3223,3222,3227,3222,3226,26.5,24.5,26.5,25.5,21.5,3226,3226,3225,3226,3222,1,1,0.5,0.5,23.5,0,0,0,0,3224
1/30/2026 22:46,50050,49965.6,2415,3228,3221,3227,3226,17.5,24.5,25,25.5,25.5,25.5,25,26,24.5,25.5,3224,3221,3226,3223,3223,26,24.5,26,25.5,21.5,3223,3222,3225,3225,3219,1,1,0.5,0.5,23.5,0,0,0,0,3227
1/30/2026 22:46,50050,49969.6,2414,3225,3221,3222,3223,17,24,25,25.5,25.5,25,24.5,25.5,24.5,25.5,3225,3226,3228,3224,3224,26,23.5,26,25.5,21,3224,3222,3227,3228,3222,1,1,0.5,0.5,23.5,0,0,0,0,3228
1/30/2026 22:47,50050,49966.7,2415,3227,3220,3221,3226,17,24,25,25.5,25.5,25,24.5,25.5,24.5,25.5,3226,3225,3221,3221,3223,26,23.5,26,25.5,21,3221,3225,3221,3226,3224,1,1,0.5,0.5,23.5,0,0,0,0,3226
1/30/2026 22:47,50050,49970.2,2416,3226,3222,3222,3225,17,24,24.5,25.5,25,24.5,24.5,25.5,24,25.5,3224,3225,3225,3223,3226,26,23.5,26,25,21,3225,3224,3223,3228,3225,1,1,0.5,0.5,22.5,0,0,0,0,3224
1/30/2026 22:48,50050,49968.9,2417,3224,3221,3225,3224,17,23.5,24.5,25.5,25,24.5,24.5,25.5,23.5,25,3226,3228,3224,3223,3225,25.5,23.5,26,24.5,21,3218,3222,3223,3225,3224,1,1,0.5,0.5,22.5,0,0,0,0,3223
1/30/2026 22:48,50050,49975.6,2419,3227,3220,3225,3224,16.5,23.5,24,25,25,24.5,24.5,25,23.5,24.5,3227,3224,3223,3223,3229,25.5,23.5,25.5,24.5,20.5,3223,3224,3228,3225,3228,1,1,0.5,0.5,22.5,0,0,0,0,3223
1/30/2026 22:49,50050,49967,2419,3222,3225,3224,3226,16,23,24,24.5,24.5,24,24,25,23.5,24.5,3224,3223,3224,3227,3223,25.5,23,25,24.5,20,3224,3226,3226,3221,3226,1,1,0.5,0.5,22.5,0,0,0,0,3222
1/30/2026 22:49,50050,49961.1,2417,3227,3222,3226,3228,16,23,24,24.5,24.5,24,23.5,24.5,23.5,24.5,3226,3226,3223,3223,3222,25,22.5,25,24.5,20,3224,3227,3227,3222,3227,1,1,0.5,0.5,22.5,0,0,0,0,3225
1/30/2026 22:50,50050,49977.6,2420,3227,3224,3223,3223,16,23,24,24.5,24.5,23.5,23.5,24.5,23.5,24.5,3224,3224,3222,3224,3227,25,22.5,25,24.5,20,3225,3225,3223,3225,3227,1,1,0.5,0.5,22.5,0,0,0,0,3226
1/30/2026 22:50,50050,50013.6,2417,3225,3224,3227,3225,16,22.5,23.5,24.5,24,23.5,23.5,24.5,22.5,24.5,3227,3226,3223,3221,3224,25,22.5,25,24,20,3224,3225,3223,3229,3225,1,1,0.5,0.5,21.5,0,0,0,0,3222
1/30/2026 22:51,50050,50011.7,2418,3219,3223,3225,3223,15.5,22.5,23,24.5,24,23.5,23.5,24.5,22.5,24,3221,3222,3225,3224,3222,24.5,22.5,25,23.5,20,3224,3225,3223,3222,3221,1,1,0.5,0.5,21.5,0,0,0,0,3226
1/30/2026 22:51,50050,50011.9,2419,3223,3226,3222,3222,15,22.5,23,23.5,24,23.5,23.5,24,22.5,23.5,3225,3224,3225,3226,3221,24.5,22.5,24,23.5,19.5,3220,3222,3225,3221,3220,1,1,0.5,0.5,21.5,0,0,0,0,3224
1/30/2026 22:52,50050,49984.3,2416,3223,3225,3226,3226,15,22,23,23.5,23.5,23,23,24,22.5,23.5,3217,3222,3227,3228,3224,24.5,22,24,23.5,19,3223,3222,3225,3220,3221,1,1,0.5,0.5,21.5,0,0,0,0,3224
1/30/2026 22:52,50050,49994.5,2415,3222,3225,3222,3223,15,22,23,23.5,23.5,23,22.5,23.5,22.5,23.5,3224,3228,3218,3220,3227,24,21.5,24,23.5,19,3222,3222,3224,3227,3223,1,1,0.5,0.5,21.5,0,0,0,0,3222
1/30/2026 22:53,50050,49994.8,2416,3223,3223,3226,3223,15,22,23,23.5,23.5,22.5,22.5,23.5,22.5,23.5,3228,3226,3225,3223,3222,24,21.5,24,23.5,19,3225,3224,3224,3224,3220,1,1,0.5,0.5,21.5,0,0,0,0,3223
1/30/2026 22:53,50050,49968.1,2417,3221,3222,3229,3225,14.5,21.5,22.5,23.5,23,22.5,22.5,23.5,21.5,23.5,3227,3222,3225,3227,3228,24,21.5,24,22.5,19,3225,3227,3225,3221,3222,1,1,0.5,0.5,20.5,0,0,0,0,3226
1/30/2026 22:54,50050,49986,2417,3224,3221,3223,3224,14,21.5,22,23.5,23,22.5,22.5,23.5,21.5,23,3225,3224,3225,3222,3224,23.5,21.5,24,22.5,19,3223,3220,3225,3223,3228,1,1,0.5,0.5,20.5,0,0,0,0,3218
1/30/2026 22:54,50050,49994.4,2417,3225,3224,3223,3226,14,21.5,22,23,23,22.5,22.5,23,21.5,22.5,3227,3229,3225,3224,3230,23.5,21.5,23.5,22.5,18.5,3225,3222,3223,3227,3224,1,1,0.5,0.5,20.5,0,0,0,0,3216
1/30/2026 22:55,50050,49989.2,2416,3229,3221,3229,3225,14,21,22,22.5,22.5,22,22,23,21.5,22.5,3226,3224,3224,3221,3227,23,20.5,23,22.5,18,3222,3222,3230,3222,3220,1,1,0.5,0.5,20.5,0,0,0,0,3224
1/30/2026 22:55,50050,49975.2,2420,3225,3228,3231,3233,14,21,22,22.5,22.5,22,21.5,22.5,21.5,22.5,3230,3230,3231,3232,3229,23,20.5,23,22.5,18,3228,3232,3230,3226,3224,1,1,0.5,0.5,20.5,0,0,0,0,3230
1/30/2026 22:56,50050,49983.3,2420,3229,3226,3232,3227,14,21,22,22.5,22,21.5,21.5,22.5,21.5,22.5,3224,3227,3228,3231,3229,23,20.5,23,22.5,18,3230,3224,3225,3226,3231,1,1,0.5,0.5,20.5,0,0,0,0,3231
1/30/2026 22:56,50050,49967.5,2415,3231,3226,3227,3228,13.5,20.5,21.5,22.5,22,21.5,21.5,22.5,20.5,22.5,3229,3231,3229,3230,3229,23,20.5,23,21.5,18,3229,3231,3230,3227,3230,1,1,0.5,0.5,19.5,0,0,0,0,3223
1/30/2026 22:57,50050,49969.7,2416,3229,3228,3226,3232,13,20.5,21,22.5,22,21.5,21.5,22,20.5,22,3232,3228,3232,3231,3227,22.5,20.5,23,21.5,18,3232,3228,3228,3228,3225,1,1,0.5,0.5,19.5,0,0,0,0,3232
1/30/2026 22:57,50050,49971.3,2418,3229,3229,3231,3230,13,20.5,21,21.5,21.5,21.5,21,22,20.5,21.5,3227,3227,3225,3230,3224,22.5,20.5,22,21.5,17,3227,3229,3227,3224,3228,1,1,0.5,0.5,19.5,0,0,0,0,3232
1/30/2026 22:58,50050,49978.1,2418,3227,3224,3228,3230,13,20,21,21.5,21.5,21,21,22,20.5,21.5,3226,3226,3227,3228,3230,22.5,19.5,22,21.5,17,3231,3230,3231,3229,3232,1,1,0.5,0.5,19.5,0,0,0,0,3227
1/30/2026 22:58,50050,49965.9,2414,3225,3224,3226,3230,13,20,21,21.5,21.5,21,20.5,21.5,20.5,21.5,3231,3230,3230,3227,3231,22,19.5,22,21.5,17,3228,3231,3229,3229,3227,1,1,0.5,0.5,19.5,0,0,0,0,3230
1/30/2026 22:59,50050,49967.4,2414,3228,3226,3225,3230,13,20,21,21.5,21,20.5,20.5,21.5,20.5,21.5,3234,3231,3232,3226,3228,22,19.5,22,21.5,17,3231,3228,3231,3232,3225,1,1,0.5,0.5,19,0,0,0,0,3230
1/30/2026 22:59,50050,49961.6,2418,3228,3228,3224,3232,13,19.5,20,21.5,21,20.5,20.5,21.5,19.5,21.5,3228,3231,3232,3227,3229,22,19.5,22,20.5,17,3228,3228,3233,3231,3226,1,1,0.5,0.5,18.5,0,0,0,0,3232
1/30/2026 23:00,50050,50004.3,2414,3237,3231,3231,3235,13,19.5,20,21.5,21,20.5,20.5,21.5,19.5,21,3234,3232,3232,3226,3234,21.5,19.5,22,20.5,16.5,3232,3232,3230,3238,3230,1,1,0.5,0.5,18.5,0,0,0,0,3237
1/30/2026 23:00,50050,50011.8,2417,3220,3226,3227,3224,12.5,19.5,20,21,20.5,20.5,20,21,19.5,20.5,3222,3220,3222,3225,3221,21.5,19.5,21,20.5,16,3223,3223,3225,3223,3230,1,1,0.5,0.5,18.5,0,0,0,0,3224
1/30/2026 23:01,50050,50014,2413,3225,3224,3225,3227,12,19,20,20.5,20.5,20,20,21,19.5,20.5,3225,3224,3221,3224,3225,21,18.5,21,20.5,16,3226,3225,3222,3223,3225,1,1,0.5,0.5,18.5,0,0,0,0,3226
1/30/2026 23:01,50050,50004.8,2415,3221,3225,3227,3224,12,19,20,20.5,20.5,20,19.5,20.5,19.5,20.5,3221,3225,3223,3223,3221,21,18.5,21,20.5,16,3224,3221,3223,3223,3226,1,1,0.5,0.5,18.5,0,0,0,0,3220
1/30/2026 23:02,50050,50011.9,2417,3224,3225,3224,3224,12,18.5,20,20.5,20,19.5,19.5,20.5,19.5,20.5,3223,3226,3227,3223,3224,21,18.5,21,20.5,16,3224,3221,3225,3225,3225,1,1,0.5,0.5,17.5,0,0,0,0,3225
1/30/2026 23:02,50050,50008.6,2414,3229,3222,3224,3227,11.5,18.5,19,20.5,20,19.5,19.5,20.5,18.5,20.5,3222,3226,3225,3225,3229,20.5,18.5,21,19.5,16,3226,3223,3223,3228,3222,1,1,0.5,0.5,17.5,0,0,0,0,3226
1/30/2026 23:03,50050,50000.7,2413,3222,3226,3227,3223,11.5,18.5,19,20.5,20,19.5,19.5,20,18.5,19.5,3226,3223,3220,3224,3223,20.5,18.5,21,19.5,15.5,3222,3226,3224,3223,3225,1,1,0.5,0.5,17.5,0,0,0,0,3223
1/30/2026 23:03,50050,50000.2,2414,3226,3224,3224,3224,11.5,18,19,19.5,19.5,19,19.5,20,18.5,19.5,3227,3220,3223,3226,3228,20.5,18.5,20,19.5,15,3225,3227,3222,3225,3226,1,1,0.5,0.5,17.5,0,0,0,0,3222
1/30/2026 23:04,50050,50002.4,2412,3226,3223,3226,3224,11,18,19,19.5,19.5,19,19,20,18.5,19.5,3226,3223,3222,3223,3227,20,17.5,20,19.5,15,3221,3224,3224,3228,3228,1,1,0.5,0.5,17.5,0,0,0,0,3223
1/30/2026 23:04,50050,50008.6,2411,3226,3218,3222,3229,11,18,19,19.5,19,19,18.5,19.5,18.5,19.5,3226,3226,3223,3224,3226,20,17.5,20,19.5,15,3225,3225,3223,3222,3225,1,1,0.5,0.5,17.5,0,0,0,0,3227
1/30/2026 23:05,50050,49999.1,2413,3224,3223,3228,3225,10.5,17.5,18.5,19.5,19,18.5,18.5,19.5,18.5,19.5,3226,3220,3222,3224,3225,20,17.5,20,19,15,3224,3225,3223,3221,3227,1,1,0.5,0.5,16.5,0,0,0,0,3222
1/30/2026 23:05,50050,49985.8,2408,3231,3224,3227,3225,10.5,17.5,18.5,19.5,19,18.5,18.5,19.5,17.5,19.5,3229,3226,3226,3227,3228,20,17.5,20,18.5,15,3224,3228,3222,3228,3230,1,1,0.5,0.5,16.5,0,0,0,0,3223
1/30/2026 23:06,50050,49984.9,2412,3228,3229,3229,3226,10.5,17.5,18,19.5,19,18.5,18.5,19,17.5,18.5,3225,3221,3229,3226,3222,19.5,17.5,19.5,18.5,14.5,3227,3225,3227,3219,3228,1,1,0.5,0.5,16.5,0,0,0,0,3227
1/30/2026 23:06,50050,49985.3,2412,3228,3230,3231,3223,10,17,18,18.5,18.5,18,18,19,17.5,18.5,3223,3222,3227,3227,3226,19.5,17.5,19,18.5,14,3225,3224,3224,3222,3230,1,1,0.5,0.5,16.5,0,0,0,0,3224
1/30/2026 23:07,50050,49989.2,2411,3222,3228,3225,3224,9.5,17,18,18.5,18.5,18,18,19,17.5,18.5,3223,3228,3229,3225,3222,19,16.5,19,18.5,14,3226,3222,3228,3225,3228,1,1,0.5,0.5,16.5,0,0,0,0,3230
1/30/2026 23:07,50050,49987.2,2413,3229,3227,3227,3221,9.5,17,17.5,18.5,18,18,17.5,18.5,17.5,18.5,3225,3222,3226,3227,3223,19,16.5,19,18.5,14,3227,3225,3227,3226,3230,1,1,0.5,0.5,16.5,0,0,0,0,3228
1/30/2026 23:08,50050,49986.4,2410,3226,3228,3232,3222,9.5,16.5,17.5,18.5,18,17.5,17.5,18.5,17,18.5,3220,3224,3230,3225,3223,19,16.5,19,18,14,3229,3227,3227,3224,3223,1,1,0.5,0.5,15.5,0,0,0,0,3229
1/30/2026 23:08,50050,49987.3,2410,3230,3226,3224,3228,9.5,16.5,17,18.5,18,17.5,17.5,18.5,16.5,18.5,3231,3228,3226,3231,3227,18.5,16.5,19,17.5,14,3227,3230,3226,3229,3228,1,1,0.5,0.5,15.5,0,0,0,0,3222
1/30/2026 23:09,50050,49987.9,2410,3225,3223,3224,3230,9.5,16.5,17,18.5,18,17.5,17.5,18,16.5,17.5,3231,3227,3221,3225,3228,18.5,16.5,18.5,17.5,14,3224,3225,3225,3229,3228,1,1,0.5,0.5,15.5,0,0,0,0,3226
1/30/2026 23:09,50050,49989.6,2415,3227,3228,3227,3228,8.5,16,17,17.5,17.5,17,17,18,16.5,17.5,3226,3228,3224,3222,3228,18.5,16,18,17.5,13.5,3226,3225,3226,3223,3228,1,1,0.5,0.5,15.5,0,0,0,0,3227
1/30/2026 23:10,50050,49990.1,2412,3229,3227,3229,3223,8.5,16,16.5,17.5,17.5,17,17,18,16.5,17.5,3225,3219,3226,3224,3225,18,15.5,18,17.5,13,3227,3224,3228,3226,3228,1,1,0.5,0.5,15.5,0,0,0,0,3224
1/30/2026 23:10,50050,49994,2413,3229,3230,3223,3230,8.5,16,16.5,17.5,17,16.5,16.5,17.5,16.5,17.5,3230,3230,3225,3231,3232,18,15.5,18,17,13,3222,3230,3225,3228,3228,1,1,0.5,0.5,15.5,0,0,0,0,3230
1/30/2026 23:11,50050,49986.3,2412,3230,3228,3232,3228,8.5,15.5,16.5,17.5,17,16.5,16.5,17.5,16.5,17.5,3228,3225,3229,3227,3224,18,15.5,18,17,13,3232,3229,3227,3223,3226,1,1,0.5,0.5,14.5,0,0,0,0,3229
1/30/2026 23:11,50050,49984.5,2412,3225,3229,3230,3226,8,15.5,16.5,17.5,17,16.5,16.5,17.5,15.5,17.5,3228,3225,3229,3229,3224,17.5,15.5,18,16.5,13,3228,3226,3228,3227,3226,1,1,0.5,0.5,14.5,0,0,0,0,3230
1/30/2026 23:12,50050,49983.2,2415,3226,3233,3231,3229,7.5,15.5,16,17.5,17,16.5,16.5,17,15.5,16.5,3226,3228,3230,3227,3230,17.5,15.5,17.5,16.5,13,3226,3232,3231,3229,3229,1,1,0.5,0.5,14.5,0,0,0,0,3228
1/30/2026 23:12,50050,49976.6,2410,3230,3226,3230,3229,7.5,15,16,16.5,16.5,16,16,17,15.5,16.5,3231,3230,3229,3232,3230,17.5,15,17,16.5,13,3227,3232,3230,3233,3230,1,1,0.5,0.5,14.5,0,0,0,0,3229
1/30/2026 23:13,50050,49972.7,2416,3229,3229,3228,3229,7.5,15,15.5,16.5,16.5,16,16,17,15.5,16.5,3229,3229,3227,3227,3231,17,15,17,16.5,13,3227,3231,3229,3232,3231,1,1,0.5,0.5,14.5,0,0,0,0,3221
1/30/2026 23:13,50050,49967.5,2411,3230,3225,3229,3228,7.5,15,15.5,16.5,16,15.5,15.5,16.5,15.5,16.5,3228,3229,3231,3228,3226,17,14.5,17,16,13,3230,3229,3228,3231,3225,1,1,0.5,0.5,14,0,0,0,0,3231
1/30/2026 23:14,50050,49956.3,2413,3229,3228,3225,3232,7,14.5,15.5,16.5,16,15.5,15.5,16.5,15,16.5,3228,3231,3226,3232,3228,17,14.5,17,16,12.5,3226,3231,3229,3231,3230,1,1,0.5,0.5,13.5,0,0,0,0,3225
1/30/2026 23:14,50050,49977.2,2415,3229,3230,3232,3229,6.5,14.5,15.5,16.5,16,15.5,15.5,16,14.5,16.5,3227,3231,3228,3230,3229,16.5,14.5,17,15.5,12,3231,3226,3229,3225,3234,1,1,0.5,0.5,13.5,0,0,0,0,3233
1/30/2026 23:15,50050,49985.1,2411,3231,3232,3228,3229,6.5,14,15,16,15.5,15,15.5,16,14.5,15.5,3233,3234,3230,3226,3229,16.5,14.5,16.5,15.5,12,3228,3228,3231,3226,3233,1,1,0.5,0.5,13.5,0,0,0,0,3228
1/30/2026 23:15,50050,50011.9,2411,3234,3224,3231,3231,6.5,14,14.5,16,15.5,15,15,16,14.5,15.5,3231,3224,3231,3230,3227,16.5,14.5,16,15.5,12,3233,3233,3230,3229,3227,1,1,0.5,0.5,13.5,0,0,0,0,3231
1/30/2026 23:16,50050,50053.3,2097,3256,3253,3256,3252,6,14,14.5,15.5,15,15,15,16,14.5,15.5,3248,3253,3251,3256,3252,16,14,16,15.5,12,3253,3249,3252,3254,3249,1,1,0.5,0.5,13.5,0,0,0,0,3256
1/30/2026 23:16,50050,50055.5,2099,3252,3258,3257,3251,6,13.5,14.5,15.5,15,14.5,14.5,15.5,14.5,15.5,3251,3251,3250,3254,3249,16,13.5,16,15,12,3251,3255,3251,3252,3253,1,1,0.5,0.5,13,0,0,0,0,3255
1/30/2026 23:17,50050,50055.4,2100,3254,3257,3252,3256,6,13.5,14.5,15.5,15,14.5,14.5,15.5,14,15.5,3256,3256,3255,3253,3254,16,13.5,16,15,12,3254,3254,3252,3253,3252,1,1,0.5,0.5,12.5,0,0,0,0,3252
1/30/2026 23:17,50050,50065.3,1048,3325,3325,3325,3322,5.5,13.5,14.5,15.5,15,14.5,14.5,15,13.5,15.5,3320,3328,3326,3324,3323,15.5,13.5,16,15,12,3323,3326,3325,3323,3326,1,1,0.5,0.5,12.5,0,0,0,0,3321
1/30/2026 23:18,50050,50063.9,1048,3322,3326,3327,3325,5.5,13,14,15.5,14.5,14.5,14.5,15,13.5,14.5,3321,3326,3321,3324,3320,15.5,13.5,15.5,14.5,11.5,3322,3325,3327,3323,3325,1,1,0.5,0.5,12.5,0,0,0,0,3320
1/30/2026 23:18,50050,50061.2,1048,3324,3328,3329,3323,5.5,13,13.5,14.5,14.5,14,14.5,15,13.5,14.5,3325,3327,3322,3319,3325,15.5,13.5,15,14.5,11.5,3324,3324,3324,3322,3327,1,1,0.5,0.5,12.5,0,0,0,0,3321
1/30/2026 23:19,50050,50059.1,1050,3321,3323,3329,3326,5.5,13,13.5,14.5,14,14,14.5,15,13.5,14.5,3320,3325,3321,3322,3325,15,13,15,14,11.5,3324,3319,3325,3323,3329,1,1,0.5,0.5,12.5,0,0,0,0,3320
1/30/2026 23:19,50050,50073.8,-5,3389,3395,3397,3390,5,12.5,13.5,14.5,14,13.5,14,14.5,13.5,14.5,3392,3397,3392,3395,3390,15,13,15,14,11.5,3395,3392,3393,3391,3396,1,1,0.5,0.5,12,0,0,0,0,3390
1/30/2026 23:20,50050,50088.1,-5,3392,3395,3397,3394,5,12.5,13.5,14.5,14,13.5,13.5,14.5,13,14.5,3393,3394,3393,3395,3394,14.5,13,15,14,11,3396,3394,3397,3394,3394,1,1,0.5,0.5,11.5,0,0,0,0,3392
1/30/2026 23:20,50050,50089.3,-7,3398,3390,3392,3395,5,12,13.5,14.5,14,13.5,13.5,14,12.5,14.5,3395,3390,3393,3397,3399,14.5,13,14.5,13.5,11,3396,3391,3394,3397,3393,1,1,0.5,0.5,11.5,0,0,0,0,3392
1/30/2026 23:21,50050,50083,-5,3394,3393,3395,3394,5,12,13,14,13.5,13.5,13.5,14,12.5,13.5,3393,3392,3396,3392,3392,14.5,13,14.5,13.5,11,3394,3394,3396,3398,3396,1,1,0.5,0.5,11.5,0,0,0,0,3392
1/30/2026 23:21,50050,50064.7,2420,3234,3234,3235,3236,5,12,13,13.5,13.5,13.5,13.5,14,12.5,13.5,3235,3233,3232,3231,3229,14,13,14,13,11,3232,3233,3236,3235,3234,1,1,0.5,0.5,11.5,0,0,0,0,3234
1/30/2026 23:22,50050,50038.6,2412,3236,3233,3235,3234,5,12,13,13.5,13.5,13,13.5,14,12.5,13.5,3235,3228,3229,3235,3236,14,12.5,14,13,11,3233,3233,3234,3237,3232,1,1,0.5,0.5,11,0,0,0,0,3232
1/30/2026 23:22,50050,50029.2,2410,3233,3234,3233,3235,5,12,12.5,13.5,13.5,12.5,13.5,13.5,12,13.5,3237,3232,3236,3236,3238,14,12.5,14,13,11,3233,3232,3234,3237,3232,1,1,0.5,0.5,10.5,0,0,0,0,3236
1/30/2026 23:23,50050,50027.9,2407,3233,3232,3232,3233,5,12,12.5,13.5,13.5,12.5,13.5,13.5,12,13.5,3233,3229,3232,3232,3235,13.5,12,14,13,10.5,3233,3234,3232,3236,3232,1,1,0.5,0.5,10.5,0,0,0,0,3230
1/30/2026 23:23,50050,50033.3,2412,3237,3236,3240,3237,4,11.5,12.5,13.5,13.5,12.5,13,13.5,12,13.5,3236,3241,3233,3236,3236,13.5,12,13.5,12.5,10.5,3237,3236,3234,3236,3232,1,1,0.5,0.5,10.5,0,0,0,0,3239
1/30/2026 23:24,50050,50034.1,2407,3236,3234,3232,3235,4,11.5,12,13,13,12.5,13,13,12,13,3239,3238,3238,3238,3235,13.5,12,13.5,12.5,10.5,3237,3240,3233,3233,3235,1,1,0.5,0.5,10.5,0,0,0,0,3239
1/30/2026 23:24,50050,50024.1,2404,3235,3235,3234,3234,4,11.5,12,13,12.5,12.5,12.5,13,12,12.5,3235,3232,3235,3232,3234,13,12,13,12,10.5,3232,3230,3237,3237,3234,1,1,0.5,0.5,10.5,0,0,0,0,3232
1/30/2026 23:25,50050,50011.6,2406,3234,3235,3233,3233,4,11.5,12,13,12.5,12.5,12.5,13,12,12.5,3237,3235,3234,3232,3233,13,12,13,12,10.5,3233,3236,3235,3234,3232,1,1,0.5,0.5,10,0,0,0,0,3235
1/30/2026 23:25,50050,49983.1,2403,3235,3230,3232,3230,3.5,11.5,12,12.5,12.5,12.5,12.5,12.5,12,12.5,3235,3232,3234,3237,3231,13,12,13,12,10,3231,3232,3235,3237,3234,1,1,0.5,0.5,10,0,0,0,0,3232
1/30/2026 23:26,50050,49979.3,2403,3234,3233,3235,3238,3,11,12,12.5,12.5,12,12.5,12.5,12,12.5,3238,3236,3233,3236,3236,12.5,12,13,12,10,3235,3238,3231,3234,3235,1,1,0.5,0.5,10,0,0,0,0,3233
1/30/2026 23:26,50050,49973.1,2401,3236,3234,3234,3236,3,11,12,12.5,12.5,12,12.5,12.5,12,12.5,3231,3236,3235,3233,3235,12.5,12,13,11.5,9.5,3234,3231,3237,3234,3236,1,1,0.5,0.5,10,0,0,0,0,3233
1/30/2026 23:27,50050,49966.4,2399,3235,3230,3234,3232,3,11,12,12,12.5,12,12.5,12.5,12,12.5,3237,3232,3236,3233,3233,12.5,11.5,12.5,11.5,9.5,3233,3236,3237,3238,3239,1,1,0.5,0.5,10,0,0,0,0,3233
1/30/2026 23:27,50050,49975.2,2399,3236,3233,3238,3235,2.5,11,12,12,12.5,12,12,12.5,11.5,12,3233,3235,3237,3239,3232,12.5,11.5,12,11.5,9.5,3236,3236,3233,3230,3236,1,1,0.5,0.5,9,0,0,0,0,3237
1/30/2026 23:28,50050,49973.9,2394,3234,3233,3235,3232,2.5,11,11.5,12,12.5,12,12,12,11.5,11.5,3233,3235,3237,3234,3233,12,11.5,12,11.5,9.5,3239,3234,3236,3238,3234,1,1,0.5,0.5,9,0,0,0,0,3237
1/30/2026 23:28,50050,49966.3,2392,3238,3232,3235,3238,2,11,11.5,12,12.5,11.5,12,12,11,11.5,3236,3234,3231,3233,3238,12,11.5,12,11.5,9.5,3232,3235,3234,3235,3234,1,1,0.5,0.5,9,0,0,0,0,3230
1/30/2026 23:29,50050,49964.1,2389,3235,3231,3232,3232,2,10.5,11.5,12,12,11.5,11.5,12,11,11.5,3235,3234,3237,3231,3235,12,11.5,12,11,9.5,3232,3234,3234,3236,3234,1,1,0.5,0.5,9,0,0,0,0,3234
1/30/2026 23:29,50050,49956.2,2388,3237,3231,3236,3235,1.5,10,11.5,12,12,11.5,11.5,12,11,11.5,3239,3231,3232,3234,3236,12,11.5,12,11,9,3232,3235,3235,3235,3234,1,1,0.5,0.5,9,0,0,0,0,3231
1/30/2026 23:30,50050,50005.7,2384,3238,3237,3238,3237,1.5,10,11.5,12,12,11.5,11.5,11.5,11,11.5,3236,3236,3235,3242,3239,12,11,12,11,9,3236,3237,3238,3240,3238,1,1,0.5,0.5,8.5,0,0,0,0,3232
1/30/2026 23:30,50050,49996.3,2382,3240,3236,3236,3240,1.5,10,11.5,12,12,11.5,11.5,11.5,11,11.5,3237,3238,3238,3237,3239,12,11,12,11,8.5,3235,3239,3237,3237,3237,1,1,0.5,0.5,8.5,0,0,0,0,3232
1/30/2026 23:31,50050,49993.9,2380,3236,3242,3239,3236,1,10,11.5,12,12,11,11.5,11.5,11,11.5,3233,3239,3235,3241,3239,12,10.5,11.5,11,8.5,3237,3241,3237,3237,3235,1,1,0.5,0.5,8.5,0,0,0,0,3239
1/30/2026 23:31,50050,49984.7,2373,3235,3236,3236,3237,1,10,11.5,12,12,10.5,11,11.5,10.5,11.5,3235,3238,3241,3239,3236,12,10.5,11,11,8.5,3240,3238,3239,3236,3237,1,1,0.5,0.5,8.5,0,0,0,0,3242
1/30/2026 23:32,50050,49975,2372,3237,3241,3240,3237,1,9.5,11.5,12,11.5,10.5,11,11.5,10.5,11,3236,3240,3239,3238,3241,12,10.5,11,10.5,8.5,3235,3238,3239,3238,3235,1,1,0.5,0.5,8.5,0,0,0,0,3235
1/30/2026 23:32,50050,49970.5,2371,3239,3239,3237,3237,1,9.5,11.5,12,11.5,10.5,10.5,11.5,10.5,11,3239,3238,3235,3239,3241,12,10.5,11,10.5,8,3236,3239,3238,3236,3237,1,1,0.5,0.5,8,0,0,0,0,3236
1/30/2026 23:33,50050,49369.7,289,3360,3358,3358,3354,0.5,9.5,11,12,11,10.5,10.5,11.5,10.5,11,3359,3356,3357,3358,3360,12,10.5,11,10.5,8,3354,3354,3356,3358,3358,1,1,0.5,0.5,8,0,0,0,0,3356
1/30/2026 23:33,50050,50100.5,0,3401,3405,3407,3406,0.5,9.5,11,11,11,10.5,10.5,11,10.5,11,3402,3405,3404,3405,3404,11.5,10.5,11,10.5,7.5,3404,3408,3405,3399,3404,1,1,0.5,0.5,7.5,0,0,0,0,3402
1/30/2026 23:34,50050,50285,1197,3326,3325,3321,3326,0.5,9.5,11,11,11,10.5,10.5,10.5,10,11,3330,3325,3328,3328,3329,11.5,10,10.5,10.5,7.5,3324,3324,3327,3328,3326,1,1,0.5,0.5,7.5,0,0,0,0,3327
1/30/2026 23:34,50050,50075.4,1208,3320,3325,3322,3322,0.5,9,11,11,11,10,10,10.5,9.5,11,3325,3323,3319,3321,3317,11,10,10,10.5,7.5,3321,3324,3324,3317,3325,1,1,0.5,0.5,7.5,0,0,0,0,3321
1/30/2026 23:35,50050,50082.3,1205,3322,3320,3316,3322,0.5,8.5,11,11,11,10,10,10.5,9.5,11,3321,3319,3322,3316,3321,11,10,10,9.5,7.5,3321,3319,3323,3324,3319,1,1,0.5,0.5,7,0,0,0,0,3321
1/30/2026 23:35,50050,50076.8,1206,3318,3318,3320,3321,0.5,8.5,11,11,11,10,10,10.5,9.5,11,3324,3318,3324,3317,3321,11,10,10,9.5,7,3318,3318,3321,3323,3315,1,1,0.5,0.5,7,0,0,0,0,3324
1/30/2026 23:36,50050,50077.7,1205,3325,3315,3318,3319,0.5,8.5,11,11,11,10,9.5,10.5,9.5,11,3324,3317,3323,3319,3326,11,10,10,9.5,6.5,3324,3318,3319,3318,3320,1,1,0.5,0.5,7,0,0,0,0,3326
1/30/2026 23:36,50050,50080.1,1206,3321,3322,3322,3319,0.5,8.5,10.5,11,11,10,9.5,10.5,9.5,11,3321,3324,3320,3320,3315,10.5,9.5,10,9.5,6.5,3323,3324,3320,3317,3324,1,1,0.5,0.5,7,0,0,0,0,3321
1/30/2026 23:37,50050,50074.5,1207,3321,3321,3324,3318,0.5,8.5,10.5,11,10.5,9.5,9,10.5,9.5,10.5,3321,3325,3319,3321,3320,10.5,9,9.5,9.5,6.5,3321,3324,3324,3319,3324,1,1,0.5,0.5,7,0,0,0,0,3318
1/30/2026 23:37,50050,50069.7,1208,3322,3322,3323,3319,0.5,8,10.5,11,10.5,9,9,10.5,9,10,3323,3319,3323,3320,3322,10.5,9,9,8.5,6.5,3320,3319,3325,3320,3324,1,1,0.5,0.5,6.5,0,0,0,0,3321
1/30/2026 23:38,50050,50076.3,1207,3321,3318,3319,3326,0.5,7.5,10.5,11,10.5,9,9,10.5,8.5,10,3326,3318,3321,3318,3326,10.5,9,9,8.5,6.5,3322,3318,3322,3324,3320,1,1,0.5,0.5,6.5,0,0,0,0,3321
1/30/2026 23:38,50050,50079.2,1208,3322,3320,3326,3324,0.5,7.5,10.5,10.5,10,9,9,10.5,8.5,10,3324,3315,3321,3322,3323,10.5,9,9,8.5,6,3320,3322,3324,3320,3324,1,1,0.5,0.5,6,0,0,0,0,3322
1/30/2026 23:39,50050,50082.2,1206,3325,3319,3315,3317,0.5,7.5,10,10.5,10,9,8.5,9.5,8.5,10,3324,3322,3319,3321,3322,10.5,9,9,8.5,5.5,3319,3319,3319,3323,3319,1,1,0.5,0.5,6,0,0,0,0,3319
1/30/2026 23:39,50050,50085,1207,3322,3317,3314,3318,0.5,7.5,10,10.5,10,9,8,9.5,8.5,10,3324,3317,3320,3320,3325,10,9,9,8.5,5.5,3321,3317,3321,3322,3318,1,1,0.5,0.5,6,0,0,0,0,3321
1/30/2026 23:40,50050,50078.4,1205,3320,3320,3322,3319,0.5,7.5,10,10.5,9.5,9,8,9.5,8.5,9.5,3317,3321,3323,3323,3316,9.5,8.5,8.5,8.5,5.5,3321,3322,3321,3321,3321,1,1,0.5,0.5,5.5,0,0,0,0,3318
1/30/2026 23:40,50050,50067.7,1206,3321,3317,3318,3318,0.5,7,9.5,10,9.5,8.5,8,9.5,8,9.5,3319,3319,3320,3318,3319,9.5,8.5,8,7.5,5.5,3316,3320,3323,3320,3322,1,1,0.5,0.5,5.5,0,0,0,0,3320
1/30/2026 23:41,50050,50069.8,1207,3320,3323,3325,3322,0.5,6.5,9.5,10,9.5,8.5,8,9.5,8,9.5,3319,3321,3320,3323,3321,9.5,8.5,8,7.5,5.5,3322,3322,3322,3317,3323,1,1,0.5,0.5,5.5,0,0,0,0,3326
1/30/2026 23:41,50050,50063.5,1207,3319,3323,3323,3324,0.5,6.5,9.5,9.5,9.5,8.5,8,9.5,7.5,9.5,3322,3320,3320,3321,3320,9.5,8.5,8,7.5,4.5,3324,3322,3320,3319,3322,1,1,0.5,0.5,5,0,0,0,0,3324
1/30/2026 23:42,50050,50061,1207,3318,3323,3321,3319,0.5,6.5,9,9.5,9,8.5,7.5,9,7.5,9.5,3319,3325,3321,3325,3317,9.5,8,8,7.5,4.5,3320,3323,3324,3318,3321,1,1,0.5,0.5,5,0,0,0,0,3323
1/30/2026 23:42,50050,50070.8,1206,3322,3322,3321,3323,0.5,6.5,9,9.5,9,8.5,7,8.5,7.5,9.5,3320,3324,3320,3320,3318,9,8,8,7.5,4.5,3322,3324,3324,3317,3321,1,1,0.5,0.5,5,0,0,0,0,3322
1/30/2026 23:43,50050,50068.2,1208,3321,3325,3320,3318,0.5,6,9,9.5,8.5,8,7,8.5,7.5,8.5,3324,3319,3325,3318,3325,8.5,7.5,7.5,7,4.5,3320,3320,3315,3316,3319,1,1,0.5,0.5,5,0,0,0,0,3324
1/30/2026 23:43,50050,50060.7,1207,3319,3326,3326,3323,0.5,6,8.5,9.5,8.5,7.5,7,8.5,7,8.5,3319,3317,3321,3320,3322,8.5,7.5,7,6.5,4.5,3322,3320,3315,3320,3316,1,1,0.5,0.5,5,0,0,0,0,3323
1/30/2026 23:44,50050,50054.1,1206,3320,3316,3318,3318,0.5,5.5,8.5,9,8.5,7.5,7,8.5,7,8.5,3324,3319,3316,3319,3320,8.5,7.5,7,6.5,4,3320,3320,3322,3322,3324,1,1,0.5,0.5,5,0,0,0,0,3318
1/30/2026 23:44,50050,50047.5,1209,3318,3319,3321,3321,0.5,5.5,8.5,8.5,8.5,7.5,7,8,6.5,8.5,3324,3315,3318,3319,3322,8.5,7.5,7,6.5,3.5,3319,3317,3321,3317,3321,1,1,0.5,0.5,4.5,0,0,0,0,3319
1/30/2026 23:45,50050,50041.2,1206,3322,3320,3319,3319,0.5,5.5,8,8.5,8,7.5,6,8,6.5,8.5,3316,3320,3321,3320,3318,8.5,7.5,7,6.5,3.5,3323,3321,3319,3322,3325,1,1,0.5,0.5,4.5,0,0,0,0,3317
1/30/2026 23:45,50050,50027.9,1208,3538,3537,3534,3540,0.5,5,8,8.5,8,7.5,6,7.5,6.5,8.5,3534,3542,3542,3530,3535,8,7,7,6.5,3.5,3540,3535,3535,3530,3537,1,1,0.5,0.5,4,0,0,0,0,300
1/30/2026 23:46,50050,50063.4,1206,3559,3558,3561,3555,0.5,5,8,8.5,7.5,7.5,6,7.5,6.5,7.5,3560,3559,3561,3559,3559,7.5,6.5,6,5.5,3.5,3556,3553,3558,3564,3561,1,1,0.5,0.5,4,0,0,0,0,0
1/30/2026 23:46,50050,50081.6,1205,3562,3556,3560,3558,0.5,5,7.5,8.5,7.5,7,6,7.5,6,7.5,3557,3560,3565,3559,3556,7.5,6,6,5.5,3,3559,3557,3558,3556,3554,1,1,0.5,0.5,4,0,0,0,0,0
1/30/2026 23:47,50050,50099.6,1208,3556,3561,3565,3559,0.5,4.5,7.5,8.5,7.5,7,6,7,6,7.5,3559,3553,3559,3555,3563,7.5,5.5,6,5.5,2.5,3556,3550,3556,3561,3548,1,1,0.5,0.5,4,0,0,0,0,0
1/30/2026 23:47,50050,50087.4,1204,3558,3558,3559,3557,0.5,4.5,7,7.5,7,7,5.5,6.5,5.5,7.5,3558,3561,3563,3556,3556,7.5,5.5,6,5.5,2.5,3561,3553,3559,3556,3539,1,1,0.5,0.5,4,0,0,0,0,0
1/30/2026 23:48,50050,49692.1,-51,3632,3628,3633,3625,0,4,7,7.5,7,7,5,6,5.5,7.5,3620,3625,3628,3625,3633,7,5.5,6,5.5,2.5,3625,3581,3619,3630,3562,1,1,0.5,0.5,4,0,0,0,0,-48
1/30/2026 23:48,50050,49721.7,-53,3633,3634,3630,3630,0,4,7,7.5,7,6.5,5,6,5.5,7,3621,3626,3632,3625,3631,6.5,5,5.5,5,2.5,3625,3574,3620,3630,3555,1,1,0.5,0.5,5.5,0,0,0,0,0
1/30/2026 23:49,50050,49688.6,-52,3622,3634,3632,3633,0,4,6.5,7.5,6.5,6,5,6,5,6.5,3616,3624,3627,3631,3625,6.5,5,5,4.5,2,3625,3574,3614,3630,3526,1,1,0.5,0.5,5.5,0,0,0,0,0
1/30/2026 23:49,50050,49658.7,-50,3632,3630,3634,3632,0,3.5,6.5,7.5,6.5,6,5,6,5,6.5,3620,3620,3629,3630,3636,6.5,5,5,4.5,2,3625,3566,3617,3629,3501,1,1,0.5,0.5,5.5,0,0,0,0,0
1/30/2026 23:50,50050,49650.7,-51,3631,3631,3633,3631,0,3.5,6,6.5,6,6,4.5,6,4.5,6.5,3622,3621,3630,3633,3633,6.5,5,5,4.5,1.5,3624,3564,3616,3628,3494,1,1,0.5,0.5,5.5,0,0,0,0,-4
1/30/2026 23:50,50050,52640.2,0,3630,3632,3628,3628,0,3,6,6.5,6,6,4,5.5,4.5,6.5,3611,3625,3628,3629,3629,6,5,5,4.5,1.5,3626,3558,3614,3629,3452,1,1,0.5,0.5,5.5,0,0,0,0,3022
1/30/2026 23:51,50050,51920,0,3568,3571,3570,3572,0,3,6,6.5,6,6,4,5,4.5,6.5,3568,3568,3564,3566,3564,6,4,4.5,4,1.5,3567,3516,3571,3566,3445,1,1,0.5,0.5,5,0,0,0,0,3020
1/30/2026 23:51,50050,50556.7,0,3463,3464,3469,3462,0,3,6,6.5,6,5,4,5,4.5,6,3467,3456,3466,3465,3468,5.5,4,4,3.5,1,3465,3462,3468,3463,3401,1,1,0.5,0.5,5,0,0,0,0,3024
1/30/2026 23:52,50050,50128.8,0,3438,3438,3441,3435,0,3,5.5,6.5,5.5,5,3.5,5,4,5,3438,3437,3436,3437,3440,5.5,4,4,3.5,1,3437,3433,3436,3437,3372,1,1,0.5,0.5,4.5,0,0,0,0,3024
1/30/2026 23:52,50050,50107.6,0,3435,3438,3438,3436,0,2.5,5.5,6.5,5,5,3.5,5,3.5,5,3438,3432,3433,3437,3436,5.5,4,4,3.5,1,3435,3435,3436,3437,3357,1,1,0.5,0.5,4.5,0,0,0,0,3024
1/30/2026 23:53,50050,50092.6,0,3438,3441,3442,3436,0,2.5,5,5.5,5,4.5,3.5,4.5,3.5,5,3437,3435,3438,3432,3443,5.5,4,3.5,3.5,1,3437,3432,3437,3440,3353,1,1,0.5,0.5,4.5,0,0,0,0,3027
1/30/2026 23:53,50050,50080.9,0,3433,3435,3434,3434,0,2.5,5,5.5,5,4.5,3,4.5,3.5,5,3433,3436,3436,3433,3435,4.5,4,3.5,2.5,1,3436,3432,3441,3432,3339,1,1,0.5,0.5,4,0,0,0,0,3021
1/30/2026 23:54,50050,50049.8,0,3437,3437,3438,3436,0,2.5,5,5.5,5,4,3,4.5,3.5,5,3434,3435,3438,3438,3441,4.5,3.5,3.5,2.5,1,3432,3422,3435,3437,3333,1,1,0.5,0.5,4,0,0,0,0,3025
1/30/2026 23:54,50050,49058.7,0,3632,3630,3635,3633,0,2.5,4.5,5.5,5,3.5,2.5,4.5,3,5,3616,3596,3625,3631,3636,4.5,3.5,3,2.5,0.5,3623,3498,3598,3634,0,1,1,0.5,0.5,3.5,0,0,0,0,3026
1/30/2026 23:55,50050,50569.5,0,3613,3604,3606,3608,0,2,4.5,5.5,4,3.5,2.5,4,3,4.5,3602,3582,3610,3612,3613,4.5,3.5,3,2.5,0.5,3606,3485,3586,3612,1740,1,1,0.5,0.5,3.5,0,0,0,0,3024
1/30/2026 23:55,50050,50116.4,0,3574,3574,3573,3574,0,2,4,4.5,4,3.5,2.5,3.5,2.5,4.5,3572,3563,3576,3573,3572,4.5,3,2.5,2.5,0.5,3573,3457,3567,3569,1729,1,1,0.5,0.5,3.5,0,0,0,0,3019
1/30/2026 23:56,50050,50100.5,0,3576,3567,3569,3571,0,2,4,4.5,4,3.5,2.5,3.5,2.5,4,3572,3563,3572,3573,3569,4,3,2.5,2,0.5,3570,3450,3561,3573,1718,1,1,0.5,0.5,3.5,0,0,0,0,3020
1/30/2026 23:56,50050,50080,0,3579,3571,3575,3576,0,2,4,4.5,4,3.5,2,3.5,2.5,4,3573,3560,3571,3575,3570,4,2.5,2.5,1.5,0.5,3572,3440,3558,3577,1709,1,1,0.5,0.5,3.5,0,0,0,0,3023
1/30/2026 23:57,50050,50064.4,0,3573,3574,3571,3576,0,2,3.5,4.5,4,3,2,3.5,2.5,4,3576,3555,3572,3574,3571,3.5,2.5,2,1.5,0.5,3570,3432,3551,3577,1697,1,1,0.5,0.5,3,0,0,0,0,3022
1/30/2026 23:57,50050,48939.3,0,3633,3627,3636,3632,0,2,3.5,4.5,3.5,3,2,3,2,3.5,3608,3572,3614,3628,3635,3.5,2.5,2,1.5,0,3619,3403,3575,3626,0,1,1,0.5,0.5,3,0,0,0,0,3024
1/30/2026 23:58,50050,48868.3,0,3633,3620,3630,3629,0,1.5,3,3.5,3,3,2,3,2,3.5,3605,3571,3607,3630,3628,3.5,2.5,1.5,1.5,0,3618,3410,3571,3631,0,1,1,0.5,0.5,3,0,0,0,0,3023
1/30/2026 23:58,50050,48872.8,0,3631,3622,3628,3628,0,1.5,3,3.5,3,3,2,2.5,1.5,3.5,3604,3563,3606,3631,3634,3,2,1.5,1,0,3616,3389,3559,3629,0,1,1,0.5,0.5,3,0,0,0,0,3022
1/30/2026 23:59,50050,45134.9,0,3627,3615,3629,3631,0,1.5,3,3.5,3,2.5,1.5,2.5,1.5,1.5,3596,3551,3604,3632,-49,3,1.5,1.5,1,0,3612,3386,3562,3622,0,1,1,0.5,0.5,3,0,0,0,0,3021
1/30/2026 23:59,50050,44080.3,0,3627,3614,3627,3628,0,1.5,3,3.5,3,2.5,1,2,1.5,1.5,3606,632,2950,3636,1810,3,1.5,1.5,1,0,3615,3396,3555,3628,0,1,1,0.5,0.5,2.5,0,0,0,0,3021
1/31/2026 00:00,50050,40005.1,0,3623,3616,3628,3623,0,1.5,2.5,3.5,2,2.5,1,1.5,1.5,1.5,3600,0,169,3630,1814,2.5,1.5,1,1,0,3614,3378,3550,3621,0,1,1,0.5,0.5,2.5,0,0,0,0,3020
1/31/2026 00:00,50050,39543.3,0,3619,3613,3626,3624,0,1,2,2.5,2,2.5,1,1.5,1.5,1,3595,1236,16,3631,1813,2.5,1,1,1,0,3614,3359,3539,3621,0,1,1,0.5,0.5,2.5,0,0,0,0,3020
1/31/2026 00:01,50050,41481.5,0,3621,3609,3618,3628,0,1,2,2.5,2,2.5,1,1.5,1,1,3592,1811,0,3630,1812,2,1,1,1,0,3613,3352,3536,3617,0,1,1,0.5,0.5,2.5,0,0,0,0,3022
1/31/2026 00:01,50050,40930.3,0,3622,3605,3620,3621,0,1,2,2.5,2,2.5,1,1.5,1,1,3592,1813,1750,3632,1813,2,0.5,1,1,0,3612,633,3533,3622,0,1,1,0.5,0.5,2.5,0,0,0,0,3019
1/31/2026 00:02,50050,36226.4,0,3617,3600,3615,3624,0,1,2,2.5,2,2.5,1,1.5,1,1,3585,1812,1813,3626,1813,2,0.5,1,0.5,0,3613,0,3526,-8,0,1,1,0.5,0.5,2,0,0,0,0,3025
1/31/2026 00:02,50050,34333.6,0,-3,3599,3600,3619,0,0.5,1.5,2.5,1.5,2.5,1,1,1,1,3588,1813,1813,3633,1789,1.5,0.5,1,0.5,0,3605,1811,3519,-48,0,1,1,0.5,0.5,2,0,0,0,0,3001
1/31/2026 00:03,50050,35967.3,0,-49,3602,3601,3619,0,0.5,1,1.5,1,2,1,1,1,0.5,3586,1812,1810,3630,1769,1.5,0.5,1,0.5,0,3606,1813,3510,1803,0,1,1,0.5,0.5,2,0,0,0,0,2975
1/31/2026 00:03,50050,36046.2,0,-9,3592,3593,3621,0,0.5,1,1.5,1,2,0.5,1,1,0.5,3579,1811,1813,3625,1765,1.5,0.5,1,0.5,0,3610,1812,3506,1811,0,1,1,0.5,0.5,2,0,0,0,0,2980
1/31/2026 00:04,35000,34363.1,0,1813,3586,3575,3616,0,0.5,1,1.5,1,0.5,0.5,1,1,0.5,93,1813,1813,3625,1741,1.5,0.5,1,0.5,0,3609,1810,3501,1812,0,1,1,0.5,0.5,2,0,0,0,0,2972
1/31/2026 00:04,35000,34222.6,0,1812,3582,3568,3614,0,0.5,1,1.5,1,0.5,0.5,1,1,0.5,0,1811,1812,3619,1730,1,0.5,1,0.5,0,3608,1812,3490,1812,0,1,1,0.5,0.5,1.5,0,0,0,0,2973
1/31/2026 00:05,35000,32945,0,1813,3579,3559,3617,0,0.5,1,1.5,1,0.5,0.5,0.5,1,0.5,1782,1813,1814,3615,1713,1,0,1,0.5,0,3609,-23,3484,1812,0,1,1,0.5,0.5,1.5,0,0,0,0,1812
1/31/2026 00:05,35000,32976.7,0,1810,3583,3568,3612,0,0.5,1,1,1,0.5,0.5,0.5,1,0.5,1813,1812,1811,3615,1710,1,0,1,0.5,0,3594,0,3478,1811,0,1,1,0.5,0.5,1.5,0,0,0,0,1811
1/31/2026 00:06,35000,32970.6,0,1813,3573,3562,3615,0,0.5,1,1,1,0.5,0.5,0.5,1,0.5,1811,1813,1814,3610,1705,1,0,1,0.5,0,3584,0,3466,1813,0,1,1,0.5,0.5,1.5,0,0,0,0,1812
1/31/2026 00:06,35000,25371.7,0,1814,-3,3564,3610,0,0.5,0.5,1,1,0.5,0.5,0.5,1,0.5,1814,1812,1811,3610,1698,0.5,0,1,0.5,0,12,0,3464,1812,0,1,1,0.5,0.5,1.5,0,0,0,0,1812
1/31/2026 00:07,35000,24730.1,0,1813,0,3565,3609,0,0.5,0.5,1,1,0.5,0.5,0.5,1,0.5,1812,1811,1811,3608,1703,0.5,0,0.5,0.5,0,1812,0,631,1812,0,1,1,0.5,0.5,1,0,0,0,0,1811
1/31/2026 00:07,35000,25928.5,0,1811,1791,3544,3610,0,0.5,0.5,1,1,0.5,0.5,0.5,1,0.5,1811,1813,1812,3598,1695,0.5,0,0.5,0.5,0,1813,0,-16,1810,0,1,1,0.5,0.5,1,0,0,0,0,1812
1/31/2026 00:08,35000,24019.3,0,-52,1815,3540,3605,0,0,0.5,1,1,0.5,0,0.5,1,0.5,1812,-52,1810,3596,1706,0.5,0,0.5,0.5,0,1810,0,1813,1811,0,1,1,0.5,0.5,1,0,0,0,0,1810
1/31/2026 00:08,35000,24024.1,0,0,1815,3548,3608,0,0,0.5,1,1,0.5,0,0.5,1,0.5,1811,-53,1812,3577,1712,0.5,0,0.5,0.5,0,1812,0,1813,1811,0,1,1,0.5,0.5,1,0,0,0,0,1810
1/31/2026 00:09,35000,18906.7,0,0,1809,3540,3604,0,0,0.5,1,1,0,0,0.5,0.5,0.5,178,0,1814,-51,1716,0.5,0,0.5,0.5,0,1815,0,1810,1815,0,1,1,0.5,0.5,1,0,0,0,0,1813
1/31/2026 00:09,35000,16814.8,0,0,1814,3528,-4,0,0,0.5,1,0.5,0,0,0.5,0.5,0.5,-52,0,1811,1811,1720,0.5,0,0.5,0.5,0,1811,0,1813,1800,0,1,1,0.5,0.5,1,0,0,0,0,1811
1/31/2026 00:10,35000,16886,0,0,1813,3530,-4,0,0,0.5,1,0.5,0,0,0.5,0.5,0.5,0,0,1811,1812,1726,0.5,0,0.5,0.5,0,1811,0,1812,1807,0,1,1,0.5,0.5,1,0,0,0,0,1811
1/31/2026 00:10,35000,7881.26,0,0,-53,458,0,0,0,0,0.5,0.5,0,0,0.5,0.5,0.5,0,0,1815,1812,1727,0.5,0,0,0,0,1813,0,-53,0,0,1,1,0.5,0.5,1,0,0,0,0,1814
1/31/2026 00:11,35000,8480.32,0,0,-52,225,1814,0,0,0,0.5,0.5,0,0,0.5,0,0.5,0,0,1812,-26,1734,0.5,0,0,0,0,1813,0,0,0,0,1,1,0.5,0.5,1,0,0,0,0,1812
1/31/2026 00:11,8000,7930.49,0,0,-50,0,1811,0,0,0,0.5,0.5,0,0,0.5,0,0.5,0,0,1814,0,1748,0.5,0,0,0,0,1814,0,0,0,0,1,1,0.5,0.5,1,0,0,0,0,1813
1/31/2026 00:12,8000,9716.28,0,0,-50,1814,1810,0,0,0,0.5,0.5,0,0,0.5,0,0.5,0,0,1814,0,1740,0.5,0,0,0,0,1813,0,0,0,0,1,1,0.5,0.5,1,0,0,0,0,1813
1/31/2026 00:12,8000,7910.02,0,0,0,1813,1810,0,0,0,0.5,0.5,0,0,0.5,0,0.5,0,0,1814,0,1743,0,0,0,0,0,-50,0,0,0,0,1,1,0.5,0.5,1,0,0,0,0,1814
1/31/2026 00:13,8000,6112.37,0,0,0,1814,1812,0,0,0,0.5,0.5,0,0,0,0,0.5,0,0,-51,0,1753,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,1,0,0,0,0,1803
1/31/2026 00:13,8000,4293.17,0,0,0,1814,-53,0,0,0,0.5,0,0,0,0,0,0.5,0,0,0,0,1744,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,1,0,0,0,0,1796
1/31/2026 00:14,8000,4293.58,0,0,0,1811,-42,0,0,0,0.5,0,0,0,0,0,0.5,0,0,0,0,1753,0,0,0,0,0,0,0,0,0,0,1,1,0.5,0.5,1,0,0,0,0,1793
1/31/2026 00:14,8000,2466.01,0,0,0,-53,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,1743,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,1,0,0,0,0,1771
1/31/2026 00:15,8000,714.501,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,-52,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,1,0,0,0,0,1765
1/31/2026 00:15,8000,760.81,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,1,0,0,0,0,1771
1/31/2026 00:16,3000,730.859,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,1,0,0,0,0,1756
1/31/2026 00:16,3000,-1041.01,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,-53
1/31/2026 00:17,3000,-1035.04,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,-51
1/31/2026 00:17,3000,-994.957,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:18,3000,-990.019,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:18,3000,-1024.79,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,-53
1/31/2026 00:19,3000,-975.787,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:19,0,-959.623,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:20,0,-947.317,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:20,0,-957.636,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:21,0,-964.429,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:21,0,-960.936,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:22,0,-924.592,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:22,0,-922.556,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:23,0,-926.279,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:23,0,-921.833,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:24,0,-915.317,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:24,0,-907.801,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:25,0,-906.496,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:25,0,-901.908,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:26,0,-894.019,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:26,0,-894.647,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:27,0,-891.555,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:27,0,-878.77,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:28,0,-884.034,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:28,0,-876.739,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:29,0,-867.975,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:29,0,-867.617,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/31/2026 00:30,0,-859.513,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0,0,0,0,0,0
1/31/2026 00:30,0,-844.484,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:31,0,-855.175,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:31,0,-843.398,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:32,0,-835.672,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:32,0,-828.739,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:33,0,-828.52,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:33,0,-816.845,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:34,0,-813.307,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:34,0,-810.909,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:35,0,-792.122,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:35,0,-783.427,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:36,0,-783.831,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:36,0,-780.956,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:37,0,-772.254,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:37,0,-768.038,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:38,0,-758.6,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:38,0,-756.402,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:39,0,-764.482,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:39,0,-751.585,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:40,0,-752.617,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:40,0,-761.342,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:41,0,-764.413,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:41,0,-762.926,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:42,0,-766.184,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:42,0,-745.876,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:43,0,-728.645,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:43,0,-724.809,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:44,0,-722.014,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:44,0,-722.666,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
