Time (America/New_York),Tumbleweed 1.P command (from Fleet) (kWinCloud),Tumbleweed 1.P measured (kW),Unit #17 (12A1).kW Measured (kW),Unit #18 (12A2).kW Measured (kW),Unit #19 (12A3).kW Measured (kW),Unit #20 (12A4).kW Measured (kW),Unit #21 (12A5).kW Measured (kW),Unit #17 (12A1).State of Charge (SoC),Unit #18 (12A2).State of Charge (SoC),Unit #19 (12A3).State of Charge (SoC),Unit #20 (12A4).State of Charge (SoC),Unit #21 (12A5).State of Charge (SoC),Unit #22 (12A6).State of Charge (SoC),Unit #23 (12A7).State of Charge (SoC),Unit #24 (12A8).State of Charge (SoC),Unit #25 (12B1).State of Charge (SoC),Unit #26 (12B2).State of Charge (SoC),Unit #22 (12A6).kW Measured (kW),Unit #23 (12A7).kW Measured (kW),Unit #24 (12A8).kW Measured (kW),Unit #25 (12B1).kW Measured (kW),Unit #26 (12B2).kW Measured (kW),Unit #27 (12B3).State of Charge (SoC),Unit #28 (12B4).State of Charge (SoC),Unit #29 (12B5).State of Charge (SoC),Unit #30 (12B6).State of Charge (SoC),Unit #31 (12B7).State of Charge (SoC),Unit #27 (12B3).kW Measured (kW),Unit #28 (12B4).kW Measured (kW),Unit #29 (12B5).kW Measured (kW),Unit #30 (12B6).kW Measured (kW),Unit #31 (12B7).kW Measured (kW),Unit #01 (11A1).State of Charge (SoC),Unit #02 (11A2).State of Charge (SoC),Unit #03 (11A3).State of Charge (SoC),Unit #04 (11A4).State of Charge (SoC),Unit #32 (12B8).State of Charge (SoC),Unit #01 (11A1).kW Measured (kW),Unit #02 (11A2).kW Measured (kW),Unit #03 (11A3).kW Measured (kW),Unit #04 (11A4).kW Measured (kW),Unit #32 (12B8).kW Measured (kW)
1/31/2026 00:45,0,-707.129,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:45,0,-709.179,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:46,0,-717.001,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:46,0,-717.667,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:47,0,-721.686,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:47,0,-726.744,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:48,0,-701.67,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:48,0,-711.458,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:49,0,-719.054,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:49,0,-716.524,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:50,0,-765.692,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:50,0,-735.995,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:51,0,-723.519,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:51,0,-720.896,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:52,0,-704.004,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:52,0,-693.614,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:53,0,-708.758,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:53,0,-691.739,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:54,0,-705.713,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:54,0,-714.949,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:55,0,-718.064,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:55,0,-695.913,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:56,0,-686.169,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:56,0,-662.244,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:57,0,-664.901,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:57,0,-649.963,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:58,0,-669.376,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,-46,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:58,0,-748.229,-56,-49,0,0,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,-55,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:59,0,-849.65,-52,-54,-51,-7,0,0,0,0,0,0,0.5,0,0,0,0,0,0,0,-51,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 00:59,0,-993.185,-53,-55,-51,-54,-54,0,0,0,0,0,0.5,0,0,0,0,-51,-18,0,-52,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 01:00,0,-1113.86,-54,-51,-56,-52,-53,0,0,0,0,0,0.5,0,0,0,0,-52,-55,-51,-55,0,0,0,0.5,0,0,0,0,0,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 01:00,0,-1296.57,-52,-55,-52,-54,-54,0,0,0,0,0,0.5,0,0,0,0,-55,-49,-55,-51,-55,0,0,0.5,0,0,-55,-51,-51,0,0,1,1,0.5,0.5,0.5,0,0,0,0,0
1/31/2026 01:01,0,-1442.56,-51,-51,-53,-51,-52,0,0,0,0,0,0.5,0,0,0,0,-52,-55,-51,-54,-53,0,0,0.5,0,0,-52,-54,-52,-54,-47,1,1,0.5,0.5,0.5,0,0,0,0,-51
1/31/2026 01:01,0,-1454.76,-53,-55,-52,-54,-54,0,0,0,0,0,0.5,0,0,0,0,-55,-52,-54,-52,-52,0,0,0.5,0.5,0,-55,-52,-49,-52,-50,1,1,0.5,0.5,0.5,0,0,0,0,-55
1/31/2026 01:02,0,-1472.94,-52,-51,-52,-52,-52,0,0,0,0,0,0.5,0,0,0,0,-51,-53,-51,-54,-54,0,0,0.5,0.5,0,-51,-55,-49,-54,-50,1,1,0.5,0.5,0.5,0,0,0,0,-52
1/31/2026 01:02,-50000,-8189.14,-490,-495,-492,-500,-498,0,0,0,0,0,0.5,0,0,0,0,-494,-490,-490,-498,-493,0,0,0.5,0.5,0,-497,-491,-497,-490,-490,1,1,0.5,0.5,0.5,0,0,0,0,-500
1/31/2026 01:03,-50000,-18523.5,-1100,-1103,-1103,-1106,-1110,0,0,0,0,0,0.5,0,0,0,0,-1105,-1112,-1103,-1105,-1109,0.5,0,0.5,0.5,0,-1102,-1105,-1108,-1107,-1108,1,1,0.5,0.5,0.5,0,0,0,0,-1103
1/31/2026 01:03,-50000,-28240,-1723,-1722,-1727,-1727,-1721,0,0,0,0,0,0.5,0,0.5,0,0,-1723,-1718,-1727,-1718,-1725,0.5,0.5,0.5,0.5,0,-1726,-1721,-1730,-1718,-1720,1,1,0.5,0.5,0.5,0,0,0,0,-1726
1/31/2026 01:04,-50000,-38243.3,-2355,-2359,-2351,-2357,-2349,0.5,0,0.5,0,0,0.5,0,1,0,0,-2359,-2359,-2359,-2358,-2359,1,0.5,0.5,0.5,0,-2349,-2349,-2353,-2359,-2355,1,1,0.5,0.5,0.5,0,0,0,0,-2357
1/31/2026 01:04,-50000,-48302.7,-2503,-3023,-3021,-3016,-3012,0.5,0,0.5,0,0,1.5,0,1,0.5,0,-3021,-3020,-3018,-3024,-3020,1,0.5,0.5,0.5,0,-3022,-3020,-3014,-3020,-3021,1,1,0.5,0.5,0.5,0,0,0,0,-3017
1/31/2026 01:05,-50000,-50043.5,-2507,-3151,-3150,-3152,-3148,1,0.5,0.5,0.5,0.5,1.5,1,1,1,0.5,-3148,-3146,-3150,-3144,-3143,1,0.5,0.5,0.5,1,-3152,-3145,-3143,-3147,-3147,1,1,0.5,0.5,1,0,0,0,0,-3131
1/31/2026 01:05,-50000,-50102.8,-2506,-3140,-3138,-3142,-3140,1,1,1,1,1,1.5,1,1,1,0.5,-3138,-3136,-3135,-3137,-3137,1,1,1,1,1,-3136,-3139,-3141,-3137,-3136,1,1,0.5,0.5,1,0,0,0,0,-3128
1/31/2026 01:06,-50000,-50010.5,-2502,-3135,-3132,-3132,-3131,1,1,1,1,1,1.5,1,1,1,1,-3134,-3134,-3132,-3134,-3135,1,1,1.5,1,1,-3133,-3136,-3134,-3135,-3134,1,1,0.5,0.5,1,0,0,0,0,-3127
1/31/2026 01:06,-50000,-50045.9,-2502,-3129,-3131,-3128,-3129,1,1,1,1,1,1.5,1,1,1,1,-3127,-3135,-3134,-3133,-3130,1,1.5,1.5,1,1,-3130,-3133,-3130,-3132,-3136,1,1,0.5,0.5,1,0,0,0,0,-3128
1/31/2026 01:07,-50000,-50095.8,-2507,-3131,-3137,-3131,-3131,1.5,1,1,1,1,1.5,1,1.5,1,1,-3129,-3132,-3134,-3134,-3126,1,1.5,1.5,1.5,1,-3136,-3133,-3131,-3133,-3131,1,1,0.5,0.5,1,0,0,0,0,-3130
1/31/2026 01:07,-50000,-50105.8,-2507,-3132,-3131,-3134,-3129,2,1,1.5,1,1,2.5,1,2,1,1,-3131,-3127,-3131,-3126,-3127,1.5,1.5,1.5,1.5,1,-3128,-3129,-3131,-3130,-3126,1,1,0.5,0.5,1.5,0,0,0,0,-3127
1/31/2026 01:08,-50000,-50036.8,-2506,-3131,-3126,-3129,-3127,2,1,1.5,1,1,2.5,1,2,1.5,1.5,-3129,-3125,-3123,-3124,-3125,1.5,1.5,1.5,1.5,1.5,-3125,-3127,-3128,-3126,-3123,1,1,0.5,0.5,2,0,0,0,0,-3126
1/31/2026 01:08,-50000,-50081.3,-2501,-3126,-3122,-3125,-3126,2,1.5,1.5,1.5,1.5,2.5,2,2,2,1.5,-3127,-3124,-3124,-3123,-3127,1.5,1.5,2,1.5,2,-3125,-3124,-3124,-3122,-3126,1,1,0.5,0.5,2,0,0,0,0,-3122
1/31/2026 01:09,-50000,-50004.9,-2506,-3344,-3349,-3343,-3343,2.5,2,2,2,2,2.5,2,2,2,1.5,-3342,-3346,-3345,-3345,-3339,1.5,1.5,2,2,2,-3346,-3345,-3342,-3349,-3344,1,1,0.5,0.5,1,0,0,0,0,0
1/31/2026 01:09,-50000,-49978,-2503,-3346,-3346,-3347,-3346,2.5,2,2,2,2,2.5,2,2,2,2,-3345,-3347,-3342,-3342,-3342,2,2.5,2.5,2,2,-3341,-3344,-3348,-3343,-3342,1,1,0.5,0.5,1,0,0,0,0,0
1/31/2026 01:10,-50000,-49968.6,-2503,-3114,-3113,-3118,-3115,3,2,2,2,2,2.5,2,2.5,2,2,-3115,-3114,-3117,-3118,-3118,2,2.5,2.5,2.5,2,-3114,-3117,-3115,-3117,-3119,1,1,0.5,0.5,1,-3115,0,0,0,0
1/31/2026 01:10,-50000,-50668.5,-2505,-3331,-3332,-3333,-3333,3,2,2.5,2,2,2.5,2,3,2,2,-3331,-3330,-3328,-3331,-3330,2.5,2.5,2.5,2.5,2,-3329,-3329,-3335,-3332,-3328,1,1,0.5,0.5,1,0,0,0,0,0
1/31/2026 01:11,-50000,-49932.6,-2501,-3339,-3339,-3342,-3341,3.5,2,2.5,2,2,3,2,3,2,2.5,-3341,-3340,-3345,-3342,-3342,2.5,2.5,2.5,2.5,2.5,-3346,-3345,-3339,-3341,-3344,1,1,0.5,0.5,1,0,0,0,0,0
1/31/2026 01:11,-50000,-49938.4,-2505,-3344,-3342,-3343,-3344,3.5,3,2.5,2,2.5,3.5,2.5,3,2.5,2.5,-3341,-3341,-3338,-3343,-3341,2.5,2.5,2.5,2.5,3,-3341,-3339,-3344,-3343,-3337,1,1,0.5,0.5,1,0,0,0,0,0
1/31/2026 01:12,-50000,-49985.7,-2502,-3345,-3344,-3341,-3341,3.5,3,3,3,2.5,3.5,3,3,3,2.5,-3343,-3337,-3344,-3339,-3344,2.5,2.5,3,3,3,-3340,-3339,-3340,-3340,-3344,1,1,0.5,0.5,2,0,0,0,0,-48
1/31/2026 01:12,-50000,-49991,-2504,-3341,-3343,-3340,-3340,3.5,3,3,3,3,3.5,3,3,3,2.5,-3338,-3341,-3343,-3340,-3338,3,3.5,3,3,3,-3344,-3342,-3343,-3344,-3337,1,1,0.5,0.5,2,0,0,0,0,-49
1/31/2026 01:13,-50000,-50002.4,-2506,-3123,-3126,-3124,-3126,4.5,3,3.5,3,3,3.5,3,3.5,3,3,-3121,-3122,-3118,-3120,-3119,3,3.5,3.5,3.5,3,-3123,-3123,-3126,-3123,-3119,1,1,0.5,0.5,2.5,0,0,0,0,-3124
1/31/2026 01:13,-50000,-50000.8,-2501,-3124,-3123,-3124,-3123,4.5,3,3.5,3,3,3.5,3,4,3,3,-3123,-3121,-3126,-3127,-3125,3.5,3.5,3.5,3.5,3,-3126,-3125,-3124,-3123,-3123,1,1,0.5,0.5,2.5,0,0,0,0,-3123
1/31/2026 01:14,-50000,-50002.3,-2506,-3123,-3128,-3123,-3128,4.5,3,3.5,3,3,4,3,4,3.5,3.5,-3122,-3123,-3122,-3123,-3121,3.5,3.5,3.5,3.5,3.5,-3124,-3122,-3125,-3121,-3125,1,1,0.5,0.5,2.5,0,0,0,0,-3120
1/31/2026 01:14,-50000,-49994.5,-2503,-3122,-3123,-3123,-3124,4.5,3,3.5,3,3.5,4,3.5,4,3.5,3.5,-3123,-3126,-3125,-3125,-3123,3.5,3.5,3.5,3.5,4,-3126,-3125,-3127,-3126,-3124,1,1,0.5,0.5,2.5,0,0,0,0,-3123
1/31/2026 01:15,-50000,-49996.4,-2504,-3128,-3125,-3125,-3125,5,4,4,3.5,3.5,4,4,4,3.5,3.5,-3125,-3126,-3124,-3123,-3124,3.5,3.5,4,4,4,-3122,-3125,-3122,-3122,-3127,1,1,0.5,0.5,3,0,0,0,0,-3123
1/31/2026 01:15,-50000,-49981,-2502,-3121,-3123,-3121,-3122,5.5,4,4,4,3.5,4,4,4,4,3.5,-3122,-3128,-3122,-3124,-3124,3.5,4.5,4,4,4,-3123,-3125,-3122,-3123,-3123,1,1,0.5,0.5,3,0,0,0,0,-3126
1/31/2026 01:16,-50000,-49980.9,-2504,-3126,-3126,-3125,-3123,5.5,4,4,4,4,4.5,4,4.5,4,4,-3125,-3121,-3128,-3123,-3128,4,4.5,4,4.5,4,-3127,-3124,-3123,-3119,-3126,1,1,0.5,0.5,3,0,0,0,0,-3124
1/31/2026 01:16,-50000,-49972.1,-2503,-3124,-3122,-3121,-3120,5.5,4,4.5,4,4,4.5,4,5,4,4,-3121,-3128,-3122,-3124,-3123,4.5,4.5,4.5,4.5,4,-3121,-3124,-3126,-3123,-3122,1,1,0.5,0.5,3,0,0,0,0,-3123
1/31/2026 01:17,-50000,-49976.8,-2503,-3125,-3125,-3126,-3121,5.5,4,4.5,4,4,4.5,4,5,4.5,4.5,-3127,-3123,-3124,-3122,-3127,4.5,4.5,4.5,4.5,4.5,-3125,-3126,-3124,-3121,-3126,1,1,0.5,0.5,3,0,0,0,0,-3120
1/31/2026 01:17,-50000,-49986.5,-2505,-3125,-3124,-3127,-3121,6,4,4.5,4,4,5,4.5,5,4.5,4.5,-3127,-3122,-3127,-3127,-3126,4.5,4.5,4.5,4.5,4.5,-3128,-3125,-3128,-3124,-3124,1,1,0.5,0.5,3,0,0,0,0,-3123
1/31/2026 01:18,-50000,-49999.5,-2504,-3124,-3121,-3123,-3121,6,5,4.5,4,4.5,5,4.5,5,4.5,4.5,-3123,-3124,-3122,-3125,-3122,4.5,4.5,4.5,5,5,-3122,-3124,-3128,-3125,-3120,1,1,0.5,0.5,3,0,0,0,0,-3122
1/31/2026 01:18,-50000,-49988.1,-2504,-3123,-3122,-3122,-3121,6.5,5,5,4,4.5,5,5,5,4.5,4.5,-3126,-3126,-3121,-3127,-3123,4.5,5,5,5,5,-3123,-3125,-3125,-3127,-3119,1,1,0.5,0.5,3.5,0,0,0,0,-3125
1/31/2026 01:19,-50000,-49981.4,-2504,-3124,-3119,-3121,-3122,6.5,5,5,5,4.5,5,5,5.5,5,4.5,-3123,-3125,-3121,-3125,-3124,5,5.5,5,5,5,-3124,-3128,-3126,-3126,-3121,1,1,0.5,0.5,3.5,0,0,0,0,-3125
1/31/2026 01:19,-50000,-49976.3,-2506,-3126,-3125,-3124,-3126,7,5,5,5,5,5,5,6,5,5,-3123,-3122,-3126,-3122,-3124,5,5.5,5,5.5,5,-3126,-3123,-3123,-3123,-3123,1,1,0.5,0.5,3.5,0,0,0,0,-3123
1/31/2026 01:20,-50000,-49973.4,-2506,-3124,-3127,-3121,-3124,7,5,5.5,5,5,5,5,6,5.5,5,-3122,-3125,-3127,-3122,-3121,5.5,5.5,5.5,5.5,5,-3125,-3125,-3126,-3124,-3127,1,1,0.5,0.5,3.5,0,0,0,0,-3124
1/31/2026 01:20,-50000,-49973.2,-2509,-3126,-3122,-3122,-3127,7,5,5.5,5,5,5,5.5,6,5.5,5.5,-3120,-3123,-3128,-3121,-3125,5.5,5.5,5.5,5.5,5.5,-3123,-3123,-3125,-3123,-3126,1,1,0.5,0.5,3.5,0,0,0,0,-3123
1/31/2026 01:21,-50000,-49966.7,-2503,-3125,-3125,-3124,-3126,7,5.5,5.5,5,5,5.5,5.5,6,5.5,5.5,-3123,-3122,-3123,-3123,-3127,5.5,5.5,5.5,5.5,5.5,-3125,-3125,-3125,-3120,-3123,1,1,0.5,0.5,3.5,0,0,0,0,-3122
1/31/2026 01:21,-50000,-49957.4,-2506,-3122,-3125,-3120,-3126,7.5,6,6,5,5.5,5.5,6,6,5.5,5.5,-3122,-3123,-3126,-3123,-3119,5.5,6,5.5,6,6,-3124,-3124,-3122,-3123,-3127,1,1,0.5,0.5,3.5,0,0,0,0,-3126
1/31/2026 01:22,-50000,-49966.4,-2503,-3125,-3125,-3126,-3125,8,6,6,5.5,5.5,5.5,6,6,5.5,5.5,-3124,-3125,-3123,-3128,-3127,5.5,6,6,6,6,-3121,-3125,-3126,-3121,-3122,1,1,0.5,0.5,3.5,0,0,0,0,-3126
1/31/2026 01:22,-50000,-49969,-2502,-3125,-3123,-3124,-3124,8,6,6,6,5.5,6,6,6.5,6,6,-3123,-3127,-3126,-3124,-3123,6,6.5,6,6,6,-3121,-3125,-3122,-3126,-3127,1,1,0.5,0.5,4,0,0,0,0,-3123
1/31/2026 01:23,-50000,-49962.2,-2508,-3123,-3124,-3121,-3126,8,6,6.5,6,6,6,6,7,6.5,6,-3119,-3124,-3125,-3120,-3120,6.5,6.5,6,6.5,6,-3125,-3122,-3122,-3123,-3125,1,1,0.5,0.5,4,0,0,0,0,-3123
1/31/2026 01:23,-50000,-49969,-2498,-3123,-3124,-3121,-3124,8,6,6.5,6,6,6,6,7,6.5,6.5,-3124,-3128,-3126,-3123,-3123,6.5,6.5,6.5,6.5,6.5,-3121,-3123,-3119,-3126,-3126,1,1,0.5,0.5,4,0,0,0,0,-3124
1/31/2026 01:24,-50000,-49954.2,-2502,-3124,-3120,-3125,-3122,9,6,6.5,6,6,6.5,6.5,7,6.5,6.5,-3122,-3126,-3126,-3122,-3126,6.5,6.5,6.5,6.5,6.5,-3122,-3123,-3124,-3128,-3124,1,1,0.5,0.5,4.5,0,0,0,0,-3124
1/31/2026 01:24,-50000,-49947.8,-2505,-3128,-3126,-3125,-3128,9,6.5,6.5,6,6,6.5,6.5,7,6.5,6.5,-3124,-3124,-3122,-3125,-3125,6.5,7,6.5,7,7,-3122,-3124,-3125,-3121,-3121,1,1,0.5,0.5,4.5,0,0,0,0,-3124
1/31/2026 01:25,-50000,-49939.8,-2504,-3121,-3122,-3122,-3125,9,7,7,6,6.5,6.5,7,7,6.5,6.5,-3119,-3124,-3124,-3123,-3122,6.5,7,6.5,7,7,-3129,-3124,-3122,-3125,-3124,1,1,0.5,0.5,4.5,0,0,0,0,-3123
1/31/2026 01:25,-50000,-49948,-2503,-3125,-3123,-3126,-3125,9,7,7,6.5,6.5,6.5,7,7.5,6.5,6.5,-3125,-3120,-3120,-3127,-3124,6.5,7.5,7,7,7,-3124,-3124,-3122,-3123,-3124,1,1,0.5,0.5,4.5,0,0,0,0,-3121
1/31/2026 01:26,-50000,-49948.5,-2505,-3124,-3124,-3123,-3124,9,7,7,7,6.5,6.5,7,8,7,7,-3121,-3120,-3121,-3121,-3123,7,7.5,7,7,7,-3124,-3122,-3125,-3121,-3123,1,1,0.5,0.5,5,0,0,0,0,-3122
1/31/2026 01:26,-50000,-49950.2,-2504,-3126,-3123,-3127,-3122,9.5,7,7,7,7,6.5,7,8,7.5,7,-3125,-3121,-3126,-3121,-3126,7.5,7.5,7,7.5,7.5,-3119,-3127,-3125,-3125,-3124,1,1,0.5,0.5,5.5,0,0,0,0,-3125
1/31/2026 01:27,-50000,-49950.6,-2506,-3123,-3125,-3121,-3123,10,7,7.5,7,7,6.5,7,8,7.5,7.5,-3120,-3123,-3123,-3123,-3123,7.5,7.5,7,7.5,7.5,-3124,-3124,-3129,-3121,-3122,1,1,0.5,0.5,5.5,0,0,0,0,-3123
1/31/2026 01:27,-50000,-49957.8,-2507,-3121,-3123,-3123,-3124,10,7.5,7.5,7,7,7,7.5,8,7.5,7.5,-3121,-3121,-3126,-3123,-3123,7.5,8,7.5,7.5,8,-3123,-3123,-3124,-3122,-3120,1,1,0.5,0.5,5.5,0,0,0,0,-3126
1/31/2026 01:28,-50000,-49951.3,-2502,-3126,-3125,-3125,-3122,10,7.5,8,7,7.5,7,8,8,7.5,7.5,-3124,-3123,-3127,-3125,-3125,7.5,8,7.5,8,8,-3122,-3126,-3121,-3124,-3125,1,1,0.5,0.5,5.5,0,0,0,0,-3122
1/31/2026 01:28,-50000,-49951.8,-2504,-3128,-3127,-3126,-3122,10.5,8,8,7,7.5,7,8,8.5,7.5,7.5,-3126,-3122,-3122,-3124,-3125,7.5,8,7.5,8,8,-3124,-3127,-3125,-3124,-3128,1,1,0.5,0.5,5.5,0,0,0,0,-3122
1/31/2026 01:29,-50000,-49937.8,-2503,-3127,-3127,-3127,-3126,10.5,8,8,7.5,7.5,7.5,8,8.5,8,7.5,-3126,-3124,-3125,-3124,-3127,7.5,8.5,8,8,8,-3122,-3123,-3125,-3122,-3127,1,1,0.5,0.5,5.5,0,0,0,0,-3121
1/31/2026 01:29,-50000,-49945.9,-2505,-3126,-3126,-3124,-3126,10.5,8,8,8,7.5,7.5,8,9,8,7.5,-3124,-3123,-3123,-3126,-3123,8,8.5,8,8.5,8,-3123,-3122,-3125,-3124,-3122,1,1,0.5,0.5,6,0,0,0,0,-3124
1/31/2026 01:30,-50000,-49947.7,-2501,-3119,-3119,-3122,-3123,11,8,8.5,8,8,7.5,8,9,8.5,8.5,-3123,-3125,-3124,-3121,-3121,8.5,8.5,8,8.5,8.5,-3125,-3120,-3126,-3124,-3120,1,1,0.5,0.5,6.5,0,0,0,0,-3124
1/31/2026 01:30,-50000,-49948.1,-2505,-3125,-3124,-3127,-3122,11,8.5,8.5,8,8,8,8,9,8.5,8.5,-3125,-3123,-3125,-3123,-3124,8.5,8.5,8.5,8.5,9,-3126,-3129,-3125,-3124,-3125,1,1,0.5,0.5,6.5,0,0,0,0,-3126
1/31/2026 01:31,-50000,-49943.9,-2506,-3126,-3120,-3123,-3127,11.5,8.5,8.5,8,8,8,8.5,9,8.5,8.5,-3121,-3120,-3121,-3125,-3125,8.5,9,8.5,8.5,9,-3123,-3123,-3122,-3126,-3124,1,1,0.5,0.5,6.5,0,0,0,0,-3123
1/31/2026 01:31,-50000,-49952.5,-2505,-3123,-3125,-3124,-3125,11.5,8.5,9,8,8.5,8,9,9,8.5,8.5,-3121,-3123,-3125,-3126,-3127,8.5,9,8.5,9,9,-3124,-3125,-3121,-3124,-3127,1,1,0.5,0.5,6.5,0,0,0,0,-3122
1/31/2026 01:32,-50000,-49936.9,-2506,-3122,-3126,-3123,-3123,11.5,9,9,8,8.5,8,9,9.5,8.5,8.5,-3122,-3124,-3124,-3127,-3121,8.5,9.5,8.5,9,9,-3122,-3124,-3123,-3122,-3121,1,1,0.5,0.5,6.5,0,0,0,0,-3121
1/31/2026 01:32,-50000,-49940.8,-2504,-3126,-3125,-3125,-3124,12,9,9,9,8.5,8,9,10,9,8.5,-3125,-3124,-3125,-3123,-3124,9,9.5,9,9,9,-3125,-3130,-3121,-3121,-3127,1,1,0.5,0.5,7,0,0,0,0,-3126
1/31/2026 01:33,-50000,-49942.3,-2507,-3126,-3123,-3124,-3126,12,9,9,9,8.5,8,9,10,9,9.5,-3122,-3123,-3124,-3125,-3125,9.5,9.5,9,9.5,9.5,-3120,-3125,-3124,-3122,-3125,1,1,0.5,0.5,7.5,0,0,0,0,-3121
1/31/2026 01:33,-50000,-49940.2,-2506,-3127,-3126,-3123,-3124,12.5,9,9.5,9,9,8,9,10,9.5,9.5,-3120,-3124,-3125,-3125,-3128,9.5,9.5,9,9.5,9.5,-3120,-3126,-3123,-3122,-3126,1,1,0.5,0.5,7.5,0,0,0,0,-3124
1/31/2026 01:34,-50000,-49927,-2503,-3127,-3125,-3125,-3122,12.5,9.5,9.5,9,9,9,9.5,10,9.5,9.5,-3126,-3124,-3125,-3126,-3127,9.5,10,9.5,9.5,10,-3127,-3126,-3124,-3121,-3123,1,1,0.5,0.5,7.5,0,0,0,0,-3126
1/31/2026 01:34,-50000,-49933.5,-2502,-3126,-3124,-3127,-3123,12.5,9.5,9.5,9,9,9,10,10,9.5,9.5,-3126,-3128,-3123,-3121,-3122,9.5,10,9.5,9.5,10,-3124,-3126,-3126,-3128,-3121,1,1,0.5,0.5,7.5,0,0,0,0,-3126
1/31/2026 01:35,-50000,-49934.5,-2502,-3124,-3126,-3124,-3123,12.5,9.5,10,9,9.5,9,10,10.5,9.5,9.5,-3127,-3127,-3126,-3124,-3122,9.5,10,9.5,10,10,-3127,-3126,-3127,-3125,-3119,1,1,0.5,0.5,7.5,0,0,0,0,-3125
1/31/2026 01:35,-50000,-49934.1,-2503,-3122,-3122,-3124,-3125,13.5,10,10,9,9.5,9,10,10.5,10,9.5,-3121,-3125,-3123,-3122,-3122,9.5,10.5,9.5,10,10,-3120,-3123,-3122,-3126,-3121,1,1,0.5,0.5,8,0,0,0,0,-3121
1/31/2026 01:36,-50000,-49930.7,-2506,-3126,-3124,-3119,-3125,13.5,10,10,10,9.5,9,10,11,10,9.5,-3122,-3122,-3126,-3124,-3124,10,10.5,10,10,10.5,-3126,-3126,-3127,-3124,-3123,1,1,0.5,0.5,8,0,0,0,0,-3124
1/31/2026 01:36,-50000,-49934.9,-2508,-3125,-3124,-3120,-3123,13.5,10,10,10,9.5,9,10,11,10,10.5,-3120,-3124,-3128,-3125,-3124,10,10.5,10,10.5,10.5,-3126,-3126,-3122,-3121,-3127,1,1,0.5,0.5,8,0,0,0,0,-3123
1/31/2026 01:37,-50000,-49938.2,-2508,-3127,-3126,-3121,-3125,13.5,10,10.5,10,10,9,10,11,10.5,10.5,-3123,-3124,-3127,-3123,-3122,10.5,11,10.5,10.5,10.5,-3126,-3126,-3126,-3120,-3126,1,1,0.5,0.5,8.5,0,0,0,0,-3124
1/31/2026 01:37,-50000,-49950.3,-2502,-3122,-3123,-3124,-3123,13.5,10.5,10.5,10,10,9.5,10.5,11,10.5,10.5,-3122,-3125,-3125,-3121,-3122,10.5,11,10.5,10.5,11,-3122,-3124,-3118,-3127,-3125,1,1,0.5,0.5,8.5,0,0,0,0,-3122
1/31/2026 01:38,-50000,-49937.6,-2507,-3122,-3122,-3121,-3126,13.5,10.5,10.5,10,10.5,9.5,11,11,10.5,10.5,-3123,-3122,-3129,-3125,-3123,10.5,11,10.5,11,11,-3124,-3124,-3122,-3124,-3126,1,1,0.5,0.5,9,0,0,0,0,-3126
1/31/2026 01:38,-50000,-49936.4,-2506,-3126,-3126,-3123,-3123,14.5,11,11,10,10.5,9.5,11,11.5,11,10.5,-3124,-3124,-3123,-3125,-3125,10.5,11.5,10.5,11,11,-3126,-3126,-3123,-3123,-3120,1,1,0.5,0.5,9,0,0,0,0,-3125
1/31/2026 01:39,-50000,-49948.2,-2502,-3122,-3121,-3125,-3125,14.5,11,11,10.5,10.5,10,11,11.5,11,10.5,-3126,-3125,-3125,-3123,-3125,10.5,11.5,11,11,11,-3123,-3124,-3123,-3127,-3127,1,1,0.5,0.5,9,0,0,0,0,-3123
1/31/2026 01:39,-50000,-49945.4,-2503,-3121,-3120,-3125,-3125,14.5,11,11,11,10.5,10,11,12,11,11,-3125,-3123,-3127,-3123,-3124,11,11.5,11,11.5,11.5,-3123,-3125,-3122,-3124,-3126,1,1,0.5,0.5,9,0,0,0,0,-3126
1/31/2026 01:40,-50000,-49950.4,-2506,-3122,-3120,-3123,-3127,14.5,11,11.5,11,11,10,11,12,11.5,11.5,-3121,-3125,-3124,-3123,-3124,11.5,11.5,11,11.5,11.5,-3126,-3123,-3127,-3122,-3124,1,1,0.5,0.5,9.5,0,0,0,0,-3124
1/31/2026 01:40,-50000,-49955,-2502,-3125,-3123,-3127,-3122,15,11,11.5,11,11,10,11,12,11.5,11.5,-3125,-3126,-3124,-3123,-3124,11.5,12,11.5,11.5,12,-3122,-3123,-3123,-3126,-3124,1,1,0.5,0.5,9.5,0,0,0,0,-3120
1/31/2026 01:41,-50000,-49940.5,-2503,-3128,-3123,-3122,-3124,15.5,11.5,11.5,11,11,10.5,12,12,11.5,11.5,-3122,-3123,-3121,-3123,-3127,11.5,12,11.5,11.5,12,-3121,-3123,-3125,-3123,-3120,1,1,0.5,0.5,10,0,0,0,0,-3123
1/31/2026 01:41,-50000,-49953.1,-2505,-3121,-3122,-3123,-3124,15.5,11.5,11.5,11,11.5,10.5,12,12,11.5,11.5,-3122,-3124,-3125,-3125,-3125,11.5,12,11.5,12,12,-3125,-3122,-3125,-3123,-3123,1,1,0.5,0.5,10,0,0,0,0,-3125
1/31/2026 01:42,-50000,-49949.4,-2504,-3122,-3122,-3125,-3127,15.5,12,12,11,11.5,10.5,12,12.5,12,11.5,-3125,-3126,-3130,-3127,-3121,11.5,12.5,11.5,12,12,-3126,-3121,-3121,-3124,-3124,1,1,0.5,0.5,10,0,0,0,0,-3126
1/31/2026 01:42,-50000,-49939.5,-2502,-3125,-3125,-3125,-3123,15.5,12,12,11.5,11.5,10.5,12,13,12,11.5,-3127,-3124,-3125,-3124,-3125,12,12.5,12,12,12.5,-3124,-3122,-3123,-3127,-3124,1,1,0.5,0.5,10,0,0,0,0,-3121
1/31/2026 01:43,-50000,-49940.2,-2504,-3127,-3123,-3121,-3122,16,12,12.5,12,11.5,11,12,13,12,12.5,-3122,-3123,-3124,-3123,-3125,12,12.5,12,12.5,12.5,-3123,-3127,-3122,-3122,-3122,1,1,0.5,0.5,10,0,0,0,0,-3121
1/31/2026 01:43,-50000,-49940.5,-2505,-3121,-3123,-3126,-3127,16,12,12.5,12,12,11,12,13,12.5,12.5,-3123,-3123,-3124,-3126,-3124,12.5,13,12,12.5,12.5,-3128,-3123,-3126,-3127,-3123,1,1,0.5,0.5,10.5,0,0,0,0,-3124
1/31/2026 01:44,-50000,-49939.2,-2505,-3125,-3125,-3127,-3123,16.5,12.5,12.5,12,12,11.5,12.5,13,12.5,12.5,-3125,-3124,-3129,-3122,-3123,12.5,13,12.5,12.5,13,-3123,-3124,-3122,-3124,-3129,1,1,0.5,0.5,11,0,0,0,0,-3122
1/31/2026 01:44,-50000,-49945.3,-2506,-3123,-3120,-3120,-3126,16.5,12.5,12.5,12,12.5,11.5,13,13,12.5,12.5,-3122,-3123,-3119,-3124,-3125,12.5,13,12.5,13,13,-3124,-3121,-3125,-3123,-3121,1,1,0.5,0.5,11,0,0,0,0,-3121
1/31/2026 01:45,-50000,-49945.4,-2502,-3122,-3121,-3126,-3124,16.5,12.5,12.5,12,12.5,11.5,13,13.5,12.5,12.5,-3124,-3123,-3125,-3125,-3124,12.5,13,12.5,13,13,-3126,-3122,-3124,-3125,-3124,1,1,0.5,0.5,11,0,0,0,0,-3121
1/31/2026 01:45,-50000,-49956,-2503,-3124,-3126,-3124,-3122,17,13,13,12,12.5,11.5,13,13.5,13,12.5,-3126,-3125,-3125,-3123,-3124,12.5,13.5,13,13,13,-3125,-3123,-3124,-3127,-3130,1,1,0.5,0.5,11,0,0,0,0,-3124
1/31/2026 01:46,-50000,-49951.6,-2507,-3122,-3122,-3124,-3126,17,13,13,13,12.5,11.5,13,14,13,13,-3121,-3122,-3120,-3125,-3124,13,13.5,13,13,13.5,-3125,-3126,-3122,-3124,-3120,1,1,0.5,0.5,11,0,0,0,0,-3123
1/31/2026 01:46,-50000,-49956.3,-2503,-3122,-3120,-3125,-3126,17,13,13.5,13,12.5,12,13,14,13,13.5,-3124,-3122,-3123,-3128,-3124,13.5,13.5,13,13.5,13.5,-3125,-3121,-3126,-3126,-3124,1,1,0.5,0.5,11.5,0,0,0,0,-3123
1/31/2026 01:47,-50000,-49963.6,-2503,-3126,-3124,-3127,-3122,17.5,13,13.5,13,13,12,13,14,13.5,13.5,-3128,-3124,-3123,-3124,-3123,13.5,14,13.5,13.5,14,-3125,-3125,-3126,-3126,-3124,1,1,0.5,0.5,11.5,0,0,0,0,-3124
1/31/2026 01:47,-50000,-49954.7,-2504,-3125,-3128,-3122,-3123,17.5,13.5,13.5,13,13,12.5,13.5,14,13.5,13.5,-3126,-3123,-3123,-3122,-3124,13.5,14,13.5,13.5,14,-3121,-3124,-3124,-3123,-3126,1,1,0.5,0.5,12,0,0,0,0,-3124
1/31/2026 01:48,-50000,-49960.5,-2507,-3126,-3122,-3123,-3125,18,13.5,13.5,13,13.5,12.5,14,14,13.5,13.5,-3120,-3119,-3121,-3122,-3125,13.5,14,13.5,14,14,-3120,-3122,-3122,-3122,-3124,1,1,0.5,0.5,12,0,0,0,0,-3123
1/31/2026 01:48,-50000,-49960.9,-2504,-3121,-3124,-3124,-3126,18,13.5,13.5,13,13.5,12.5,14,14.5,13.5,13.5,-3127,-3123,-3125,-3127,-3123,13.5,14.5,13.5,14,14,-3124,-3124,-3125,-3125,-3122,1,1,0.5,0.5,12,0,0,0,0,-3122
1/31/2026 01:49,-50000,-49958.7,-2503,-3123,-3125,-3125,-3122,18,14,14,13.5,13.5,12.5,14,15,14,13.5,-3125,-3124,-3122,-3120,-3122,14,14.5,14,14,14,-3127,-3121,-3123,-3128,-3123,1,1,0.5,0.5,12,0,0,0,0,-3124
1/31/2026 01:49,-50000,-49963.6,-2507,-3125,-3122,-3123,-3122,18,14,14.5,14,13.5,12.5,14,15,14,14,-3123,-3122,-3128,-3125,-3128,14,14.5,14,14,14.5,-3123,-3126,-3121,-3121,-3127,1,1,0.5,0.5,12,0,0,0,0,-3126
1/31/2026 01:50,-50000,-49992.9,-2504,-3124,-3123,-3125,-3128,19,14,14.5,14,13.5,13,14,15,14.5,14.5,-3123,-3123,-3124,-3124,-3126,14.5,14.5,14,14.5,14.5,-3124,-3126,-3126,-3125,-3129,1,1,0.5,0.5,12.5,0,0,0,0,-3125
1/31/2026 01:50,-50000,-49992.2,-2505,-3124,-3123,-3123,-3126,19,14.5,14.5,14,14,13.5,14,15,14.5,14.5,-3123,-3122,-3127,-3125,-3127,14.5,15,14.5,14.5,15,-3123,-3129,-3124,-3123,-3126,1,1,0.5,0.5,13,0,0,0,0,-3126
1/31/2026 01:51,-50000,-49994.2,-2501,-3125,-3124,-3124,-3126,19,14.5,14.5,14,14.5,13.5,14.5,15,14.5,14.5,-3128,-3125,-3125,-3125,-3123,14.5,15,14.5,14.5,15,-3126,-3123,-3125,-3128,-3124,1,1,0.5,0.5,13,0,0,0,0,-3124
1/31/2026 01:51,-50000,-49993.3,-2502,-3126,-3126,-3126,-3123,19,14.5,14.5,14,14.5,13.5,15,15,14.5,14.5,-3125,-3126,-3122,-3127,-3124,14.5,15,14.5,15,15,-3127,-3126,-3127,-3129,-3125,1,1,0.5,0.5,13,0,0,0,0,-3125
1/31/2026 01:52,-50000,-49990.5,-2504,-3127,-3127,-3123,-3124,19,14.5,14.5,14,14.5,13.5,15,15.5,14.5,14.5,-3124,-3126,-3124,-3121,-3124,14.5,15.5,14.5,15,15,-3126,-3125,-3127,-3128,-3127,1,1,0.5,0.5,13,0,0,0,0,-3126
1/31/2026 01:52,-50000,-49996.6,-2507,-3128,-3124,-3125,-3125,19.5,15,15,14.5,14.5,13.5,15,16,15,15,-3125,-3126,-3126,-3124,-3127,15,15.5,15,15,15.5,-3129,-3129,-3129,-3125,-3127,1,1,0.5,0.5,13,0,0,0,0,-3125
1/31/2026 01:53,-50000,-49996.8,-2501,-3127,-3126,-3126,-3124,20,15,15.5,15,14.5,13.5,15,16,15,15.5,-3127,-3131,-3124,-3123,-3125,15,15.5,15,15,15.5,-3126,-3127,-3127,-3126,-3123,1,1,0.5,0.5,13.5,0,0,0,0,-3125
1/31/2026 01:53,-50000,-49995.8,-2507,-3126,-3123,-3124,-3124,20,15,15.5,15,15,13.5,15,16,15.5,15.5,-3124,-3123,-3129,-3125,-3128,15.5,16,15.5,15.5,16,-3127,-3127,-3129,-3122,-3130,1,1,0.5,0.5,14,0,0,0,0,-3128
1/31/2026 01:54,-50000,-50000,-2502,-3127,-3128,-3125,-3123,20,15.5,15.5,15,15,14.5,15.5,16,15.5,15.5,-3127,-3131,-3124,-3128,-3125,15.5,16,15.5,15.5,16,-3126,-3123,-3126,-3125,-3123,1,1,0.5,0.5,14,0,0,0,0,-3125
1/31/2026 01:54,-50000,-50005.9,-2505,-3128,-3125,-3124,-3126,20.5,15.5,15.5,15,15.5,14.5,16,16,15.5,15.5,-3122,-3126,-3123,-3125,-3125,15.5,16,15.5,16,16,-3127,-3125,-3128,-3126,-3124,1,1,0.5,0.5,14,0,0,0,0,-3126
1/31/2026 01:55,-50000,-50004.9,-2507,-3125,-3121,-3126,-3128,20.5,15.5,15.5,15,15.5,14.5,16,16.5,15.5,15.5,-3125,-3123,-3127,-3124,-3129,15.5,16.5,15.5,16,16,-3126,-3126,-3126,-3124,-3131,1,1,0.5,0.5,14,0,0,0,0,-3126
1/31/2026 01:55,-50000,-50005.9,-2503,-3126,-3129,-3124,-3125,21,15.5,15.5,15,15.5,14.5,16,16.5,16,15.5,-3128,-3129,-3124,-3128,-3123,15.5,16.5,16,16,16,-3124,-3125,-3124,-3125,-3127,1,1,0.5,0.5,14,0,0,0,0,-3123
1/31/2026 01:56,-50000,-50001.9,-2508,-3125,-3123,-3123,-3124,21,16,15.5,15.5,15.5,14.5,16,17,16,16,-3125,-3125,-3124,-3124,-3129,16,16.5,16,16,16.5,-3129,-3126,-3128,-3122,-3124,1,1,0.5,0.5,14,0,0,0,0,-3124
1/31/2026 01:56,-50000,-49999.1,-2502,-3125,-3125,-3124,-3127,21,16,16.5,16,15.5,14.5,16,17,16.5,16.5,-3127,-3127,-3126,-3129,-3122,16,17,16,16,16.5,-3126,-3124,-3125,-3126,-3129,1,1,0.5,0.5,15,0,0,0,0,-3123
1/31/2026 01:57,-50000,-50005.3,-2508,-3122,-3124,-3128,-3127,21.5,16.5,16.5,16,16,14.5,16,17,16.5,16.5,-3124,-3123,-3128,-3124,-3129,16.5,17,16.5,16.5,17,-3127,-3127,-3129,-3124,-3127,1,1,0.5,0.5,15,0,0,0,0,-3126
1/31/2026 01:57,-50000,-50005.5,-2508,-3129,-3126,-3122,-3124,21.5,16.5,16.5,16,16,15.5,16.5,17,16.5,16.5,-3122,-3124,-3125,-3124,-3129,16.5,17,16.5,16.5,17,-3126,-3126,-3126,-3125,-3123,1,1,0.5,0.5,15,0,0,0,0,-3124
1/31/2026 01:58,-50000,-50008.3,-2502,-3123,-3128,-3129,-3126,21.5,16.5,16.5,16,16.5,15.5,17,17,16.5,16.5,-3125,-3124,-3125,-3123,-3124,16.5,17,16.5,17,17,-3124,-3127,-3126,-3126,-3126,1,1,0.5,0.5,15,0,0,0,0,-3129
1/31/2026 01:58,-50000,-50007,-2502,-3122,-3125,-3127,-3128,22,16.5,16.5,16,16.5,15.5,17,17.5,16.5,16.5,-3129,-3124,-3129,-3129,-3124,16.5,17.5,16.5,17,17,-3125,-3125,-3125,-3125,-3130,1,1,0.5,0.5,15,0,0,0,0,-3127
1/31/2026 01:59,-50000,-50007.8,-2502,-3124,-3127,-3121,-3124,22,16.5,16.5,16.5,16.5,15.5,17,18,17,17,-3127,-3129,-3128,-3130,-3121,17,17.5,16.5,17,17.5,-3123,-3126,-3123,-3129,-3127,1,1,0.5,0.5,15,0,0,0,0,-3126
1/31/2026 01:59,-50000,-49996.2,-2503,-3129,-3123,-3122,-3124,22.5,17,17,17,16.5,15.5,17,18,17,17.5,-3125,-3126,-3124,-3127,-3123,17,17.5,17,17,17.5,-3126,-3125,-3124,-3126,-3125,1,1,0.5,0.5,16,0,0,0,0,-3122
1/31/2026 02:00,-50000,-50004.1,-2502,-3124,-3126,-3128,-3126,22.5,17,17.5,17,16.5,15.5,17,18,17.5,17.5,-3127,-3125,-3127,-3121,-3128,17,18,17.5,17,18,-3127,-3128,-3127,-3127,-3124,1,1,0.5,0.5,16,0,0,0,0,-3125
1/31/2026 02:00,-50000,-49916.3,-2503,-3133,-3134,-3130,-3128,22.5,17.5,17.5,17,17,16,17,18,17.5,17.5,-3130,-3132,-3130,-3135,-3130,17.5,18,17.5,17.5,18,-3129,-3129,-3127,-3131,-3130,1,1,0.5,0.5,16,0,0,0,0,-3129
1/31/2026 02:01,-50000,-49990.4,-2502,-3133,-3133,-3128,-3132,22.5,17.5,17.5,17,17.5,16.5,17.5,18,17.5,17.5,-3136,-3134,-3133,-3135,-3128,17.5,18,17.5,17.5,18,-3133,-3129,-3130,-3132,-3137,1,1,0.5,0.5,16,0,0,0,0,-3131
1/31/2026 02:01,-50000,-49983.7,-2505,-3124,-3129,-3133,-3134,23.5,17.5,17.5,17,17.5,16.5,18,18.5,17.5,17.5,-3131,-3131,-3131,-3129,-3131,17.5,18.5,17.5,18,18,-3133,-3133,-3129,-3131,-3129,1,1,0.5,0.5,16,0,0,0,0,-3128
1/31/2026 02:02,-50000,-50000.8,-2504,-3132,-3136,-3130,-3133,23.5,17.5,17.5,17,17.5,16.5,18,18.5,17.5,17.5,-3133,-3132,-3132,-3134,-3127,17.5,18.5,17.5,18,18.5,-3131,-3132,-3132,-3133,-3132,1,1,0.5,0.5,16.5,0,0,0,0,-3132
1/31/2026 02:02,-50000,-49995.7,-2503,-3130,-3134,-3134,-3135,23.5,17.5,17.5,17.5,17.5,16.5,18,19,18,18,-3135,-3130,-3133,-3133,-3129,18,18.5,18,18,18.5,-3136,-3129,-3132,-3130,-3131,1,1,0.5,0.5,16.5,0,0,0,0,-3131
1/31/2026 02:03,-50000,-49999.7,-2502,-3132,-3132,-3132,-3133,23.5,18,18,18,17.5,16.5,18,19,18,18.5,-3135,-3131,-3131,-3132,-3129,18,19,18,18,18.5,-3134,-3129,-3130,-3130,-3132,1,1,0.5,0.5,17,0,0,0,0,-3131
1/31/2026 02:03,-50000,-50009.4,-2504,-3128,-3131,-3136,-3131,23.5,18,18.5,18,17.5,16.5,18,19,18.5,18.5,-3132,-3126,-3127,-3131,-3134,18,19,18.5,18,19,-3132,-3135,-3131,-3131,-3126,1,1,0.5,0.5,17,0,0,0,0,-3131
1/31/2026 02:04,-50000,-50017.4,-2503,-3129,-3134,-3136,-3134,24.5,18.5,18.5,18,18,17.5,18.5,19,18.5,18.5,-3133,-3128,-3131,-3129,-3130,18.5,19,18.5,18.5,19,-3131,-3131,-3131,-3130,-3128,1,1,0.5,0.5,17,0,0,0,0,-3131
1/31/2026 02:04,-50000,-50000.4,-2501,-3130,-3134,-3133,-3136,24.5,18.5,18.5,18,18.5,17.5,19,19,18.5,18.5,-3135,-3130,-3132,-3129,-3132,18.5,19,18.5,18.5,19,-3135,-3130,-3131,-3131,-3129,1,1,0.5,0.5,17,0,0,0,0,-3132
1/31/2026 02:05,-50000,-49984.2,-2508,-3128,-3129,-3131,-3130,24.5,18.5,18.5,18,18.5,17.5,19,19.5,18.5,18.5,-3131,-3131,-3133,-3129,-3131,18.5,19.5,18.5,19,19,-3129,-3130,-3129,-3128,-3131,1,1,0.5,0.5,17.5,0,0,0,0,-3131
1/31/2026 02:05,-50000,-50058.6,-2506,-3120,-3121,-3124,-3124,24.5,18.5,18.5,18.5,18.5,17.5,19,19.5,19,19,-3126,-3124,-3124,-3124,-3126,19,19.5,18.5,19,19.5,-3123,-3127,-3124,-3124,-3125,1,1,0.5,0.5,17.5,0,0,0,0,-3124
1/31/2026 02:06,-50000,-50057.1,-2505,-3123,-3124,-3127,-3125,25,18.5,18.5,19,18.5,17.5,19,20,19,19.5,-3127,-3125,-3125,-3120,-3129,19,19.5,19,19,19.5,-3123,-3130,-3124,-3123,-3125,1,1,0.5,0.5,18,0,0,0,0,-3123
1/31/2026 02:06,-50000,-50067.8,-2508,-3130,-3123,-3124,-3121,25,19,18.5,19,18.5,17.5,19,20,19,19.5,-3122,-3128,-3130,-3127,-3129,19,20,19,19,19.5,-3126,-3126,-3127,-3124,-3126,1,1,0.5,0.5,18,0,0,0,0,-3128
1/31/2026 02:07,-50000,-50071.2,-2504,-3129,-3124,-3124,-3126,25,19,19.5,19,19,17.5,19,20,19.5,19.5,-3123,-3128,-3128,-3130,-3126,19,20,19.5,19,20,-3126,-3124,-3128,-3123,-3129,1,1,0.5,0.5,18,0,0,0,0,-3127
1/31/2026 02:07,-50000,-50089.7,-2505,-3126,-3125,-3124,-3124,25.5,19.5,19.5,19,19,18.5,19.5,20,19.5,19.5,-3123,-3126,-3125,-3125,-3122,19.5,20,19.5,19.5,20,-3129,-3122,-3128,-3126,-3126,1,1,0.5,0.5,18,0,0,0,0,-3126
1/31/2026 02:08,-50000,-50030.3,-2503,-3121,-3126,-3123,-3126,25.5,19.5,19.5,19,19.5,18.5,19.5,20,19.5,19.5,-3123,-3122,-3122,-3121,-3124,19.5,20,19.5,20,20,-3123,-3126,-3121,-3123,-3122,1,1,0.5,0.5,18.5,0,0,0,0,-3122
1/31/2026 02:08,-50000,-50044.9,-2505,-3120,-3125,-3126,-3126,26,19.5,19.5,19,19.5,18.5,20,20.5,19.5,20,-3123,-3122,-3124,-3120,-3124,19.5,20.5,19.5,20,20.5,-3121,-3124,-3123,-3121,-3125,1,1,0.5,0.5,18.5,0,0,0,0,-3125
1/31/2026 02:09,-50000,-50092.6,-2504,-3124,-3125,-3121,-3126,26,19.5,19.5,19.5,19.5,18.5,20,20.5,20,20,-3121,-3125,-3122,-3121,-3122,20,20.5,19.5,20,20.5,-3122,-3121,-3127,-3126,-3124,1,1,0.5,0.5,18.5,0,0,0,0,-3122
1/31/2026 02:09,-50000,-50082.5,-2504,-3118,-3122,-3125,-3124,26,19.5,19.5,20,19.5,18.5,20,21,20,20.5,-3122,-3121,-3123,-3122,-3122,20,21,20,20,20.5,-3121,-3123,-3122,-3119,-3121,1,1,0.5,0.5,19,0,0,0,0,-3124
1/31/2026 02:10,-50000,-49923.5,-2503,-3119,-3116,-3116,-3118,26.5,20,20,20,19.5,18.5,20,21,20,20.5,-3114,-3122,-3115,-3116,-3117,20,21,20.5,20,21,-3117,-3117,-3114,-3119,-3116,1,1,0.5,0.5,19,0,0,0,0,-3118
1/31/2026 02:10,-50000,-49947.5,-2502,-3122,-3123,-3118,-3120,27,20.5,20.5,20,19.5,19.5,20.5,21,20.5,20.5,-3119,-3122,-3119,-3120,-3120,20.5,21,20.5,20,21,-3122,-3121,-3119,-3125,-3121,1,1,0.5,0.5,19,0,0,0,0,-3119
1/31/2026 02:11,-50000,-49943.3,-2503,-3121,-3124,-3120,-3123,27,20.5,20.5,20,20.5,19.5,20.5,21,20.5,20.5,-3123,-3119,-3118,-3117,-3116,20.5,21,20.5,20.5,21,-3122,-3120,-3118,-3123,-3119,1,1,0.5,0.5,19.5,0,0,0,0,-3121
1/31/2026 02:11,-50000,-49947.7,-2503,-3121,-3121,-3120,-3122,27,20.5,20.5,20,20.5,19.5,21,21.5,20.5,20.5,-3119,-3124,-3118,-3122,-3121,20.5,21,20.5,21,21.5,-3122,-3122,-3120,-3124,-3118,1,1,0.5,0.5,19.5,0,0,0,0,-3120
1/31/2026 02:12,-50000,-49943.3,-2503,-3120,-3123,-3122,-3122,27,20.5,20.5,20,20.5,19.5,21,21.5,20.5,21,-3125,-3120,-3124,-3117,-3120,21,21.5,20.5,21,21.5,-3118,-3122,-3118,-3120,-3123,1,1,0.5,0.5,19.5,0,0,0,0,-3125
1/31/2026 02:12,-50000,-49950.7,-2505,-3119,-3122,-3122,-3118,27,20.5,20.5,20.5,20.5,19.5,21,22,21,21,-3124,-3119,-3120,-3123,-3121,21,21.5,21,21,21.5,-3123,-3120,-3124,-3122,-3121,1,1,0.5,0.5,19.5,0,0,0,0,-3121
1/31/2026 02:13,-50000,-49949.6,-2501,-3119,-3125,-3118,-3122,28,20.5,20.5,21,20.5,19.5,21,22,21,21.5,-3122,-3119,-3120,-3118,-3120,21,22,21,21,21.5,-3119,-3119,-3119,-3123,-3120,1,1,0.5,0.5,20,0,0,0,0,-3123
1/31/2026 02:13,-50000,-49952,-2504,-3120,-3124,-3123,-3120,28,21,21,21,20.5,19.5,21,22,21.5,21.5,-3123,-3119,-3121,-3122,-3122,21,22,21.5,21,22,-3125,-3121,-3122,-3118,-3123,1,1,0.5,0.5,20,0,0,0,0,-3124
1/31/2026 02:14,-50000,-49950.9,-2503,-3122,-3118,-3122,-3118,28,21.5,21.5,21,21,20.5,21.5,22,21.5,21.5,-3117,-3125,-3119,-3122,-3121,21.5,22,21.5,21,22,-3121,-3120,-3118,-3120,-3120,1,1,0.5,0.5,20.5,0,0,0,0,-3119
1/31/2026 02:14,-50000,-49952.5,-2505,-3121,-3123,-3120,-3123,28,21.5,21.5,21,21.5,20.5,21.5,22,21.5,21.5,-3120,-3121,-3119,-3121,-3120,21.5,22,21.5,21.5,22,-3122,-3122,-3117,-3123,-3122,1,1,0.5,0.5,20.5,0,0,0,0,-3125
1/31/2026 02:15,-50000,-49956.3,-2502,-3118,-3125,-3124,-3119,28.5,21.5,21.5,21,21.5,20.5,22,22.5,21.5,21.5,-3123,-3117,-3123,-3122,-3122,21.5,22.5,21.5,22,22.5,-3120,-3121,-3122,-3121,-3122,1,1,0.5,0.5,20.5,0,0,0,0,-3121
1/31/2026 02:15,-50000,-49952.6,-2508,-3121,-3122,-3121,-3118,28.5,21.5,21.5,21.5,21.5,20.5,22,22.5,22,22,-3121,-3123,-3118,-3121,-3120,22,22.5,21.5,22,22.5,-3122,-3119,-3119,-3122,-3118,1,1,0.5,0.5,20.5,0,0,0,0,-3120
1/31/2026 02:16,-50000,-49958.2,-2503,-3119,-3125,-3122,-3121,29,21.5,21.5,22,21.5,20.5,22,23,22,22,-3125,-3118,-3122,-3122,-3123,22,23,22,22,22.5,-3126,-3122,-3125,-3122,-3121,1,1,0.5,0.5,21,0,0,0,0,-3121
1/31/2026 02:16,-50000,-49961.8,-2504,-3122,-3122,-3121,-3122,29,21.5,21.5,22,21.5,20.5,22,23,22,22.5,-3123,-3121,-3124,-3121,-3121,22,23,22.5,22,23,-3119,-3125,-3121,-3122,-3123,1,1,0.5,0.5,21,0,0,0,0,-3124
1/31/2026 02:17,-50000,-49949.3,-2507,-3123,-3123,-3122,-3121,29,22,21.5,22,21.5,21.5,22,23,22.5,22.5,-3120,-3122,-3120,-3122,-3121,22,23,22.5,22,23,-3122,-3120,-3120,-3120,-3120,1,1,0.5,0.5,21.5,0,0,0,0,-3122
1/31/2026 02:17,-50000,-49945.8,-2506,-3121,-3124,-3122,-3119,29.5,22.5,22.5,22,22.5,21.5,22.5,23,22.5,22.5,-3123,-3121,-3120,-3124,-3122,22.5,23,22.5,22,23.5,-3123,-3121,-3119,-3122,-3121,1,1,0.5,0.5,21.5,0,0,0,0,-3120
1/31/2026 02:18,-50000,-49940.9,-2505,-3120,-3117,-3123,-3118,29.5,22.5,22.5,22,22.5,21.5,22.5,23,22.5,22.5,-3122,-3120,-3122,-3122,-3120,22.5,23,22.5,23,23.5,-3122,-3121,-3119,-3120,-3118,1,1,0.5,0.5,21.5,0,0,0,0,-3123
1/31/2026 02:18,-50000,-49939.7,-2502,-3119,-3124,-3125,-3122,29.5,22.5,22.5,22,22.5,21.5,23,23.5,22.5,23,-3123,-3119,-3121,-3121,-3121,23,23.5,22.5,23,23.5,-3123,-3122,-3121,-3120,-3119,1,1,0.5,0.5,21.5,0,0,0,0,-3121
1/31/2026 02:19,-50000,-49933.5,-2504,-3121,-3124,-3120,-3122,30,22.5,22.5,22.5,22.5,21.5,23,24,23,23,-3120,-3119,-3123,-3120,-3119,23,24,22.5,23,23.5,-3121,-3122,-3122,-3121,-3123,1,1,0.5,0.5,21.5,0,0,0,0,-3119
1/31/2026 02:19,-50000,-49942.9,-2507,-3122,-3120,-3121,-3117,30,22.5,22.5,23,22.5,21.5,23,24,23,23.5,-3121,-3120,-3122,-3120,-3122,23,24,23,23,23.5,-3118,-3120,-3119,-3120,-3121,1,1,0.5,0.5,22,0,0,0,0,-3122
1/31/2026 02:20,-50000,-49934.6,-2503,-3118,-3124,-3123,-3122,30.5,22.5,22.5,23,22.5,22,23,24,23,23.5,-3122,-3119,-3119,-3124,-3121,23,24,23.5,23,24,-3119,-3123,-3120,-3119,-3118,1,1,0.5,0.5,22.5,0,0,0,0,-3119
1/31/2026 02:20,-50000,-49944.1,-2505,-3121,-3119,-3123,-3121,30.5,23.5,22.5,23,22.5,22.5,23.5,24,23.5,23.5,-3117,-3122,-3123,-3120,-3117,23,24,23.5,23,24,-3120,-3120,-3123,-3123,-3125,1,1,0.5,0.5,22.5,0,0,0,0,-3122
1/31/2026 02:21,-50000,-49939.5,-2502,-3119,-3126,-3123,-3121,30.5,23.5,23.5,23,23.5,22.5,23.5,24,23.5,23.5,-3124,-3118,-3119,-3122,-3123,23.5,24,23.5,23,24.5,-3121,-3122,-3124,-3120,-3120,1,1,0.5,0.5,22.5,0,0,0,0,-3122
1/31/2026 02:21,-50000,-49938.2,-2507,-3121,-3122,-3122,-3120,30.5,23.5,23.5,23,23.5,22.5,23.5,24.5,23.5,23.5,-3119,-3117,-3121,-3121,-3121,23.5,24.5,23.5,24,24.5,-3120,-3118,-3119,-3120,-3121,1,1,0.5,0.5,22.5,0,0,0,0,-3122
1/31/2026 02:22,-50000,-49950.9,-2503,-3121,-3121,-3119,-3123,31.5,23.5,23.5,23,23.5,22.5,24,24.5,23.5,24,-3120,-3121,-3120,-3117,-3117,24,24.5,23.5,24,24.5,-3124,-3120,-3121,-3121,-3121,1,1,0.5,0.5,22.5,0,0,0,0,-3122
1/31/2026 02:22,-50000,-49939.5,-2502,-3119,-3121,-3118,-3123,31.5,23.5,23.5,23.5,23.5,22.5,24,25,24,24,-3121,-3123,-3121,-3121,-3122,24,25,23.5,24,24.5,-3125,-3124,-3122,-3120,-3121,1,1,0.5,0.5,23,0,0,0,0,-3120
1/31/2026 02:23,-50000,-49947.3,-2505,-3118,-3125,-3122,-3121,31.5,23.5,23.5,24,23.5,22.5,24,25,24,24.5,-3123,-3118,-3121,-3123,-3120,24,25,24,24,24.5,-3119,-3119,-3120,-3117,-3120,1,1,0.5,0.5,23.5,0,0,0,0,-3121
1/31/2026 02:23,-50000,-49950.4,-2506,-3125,-3120,-3125,-3119,31.5,24,23.5,24,23.5,23,24,25,24,24.5,-3120,-3121,-3124,-3119,-3117,24,25,24.5,24,25.5,-3122,-3120,-3121,-3121,-3121,1,1,0.5,0.5,23.5,0,0,0,0,-3123
1/31/2026 02:24,-50000,-49953.6,-2505,-3123,-3117,-3123,-3122,31.5,24.5,23.5,24,23.5,23.5,24.5,25,24.5,24.5,-3120,-3123,-3120,-3120,-3118,24,25,24.5,24,25.5,-3123,-3120,-3123,-3125,-3121,1,1,0.5,0.5,23.5,0,0,0,0,-3122
1/31/2026 02:24,-50000,-49944.2,-2501,-3118,-3124,-3123,-3121,32,24.5,24.5,24,24.5,23.5,24.5,25,24.5,24.5,-3126,-3118,-3120,-3122,-3121,24.5,25,24.5,24,25.5,-3119,-3118,-3118,-3120,-3118,1,1,0.5,0.5,23.5,0,0,0,0,-3122
1/31/2026 02:25,-50000,-49943,-2505,-3124,-3120,-3127,-3118,32.5,24.5,24.5,24,24.5,23.5,25,25.5,24.5,25,-3121,-3118,-3125,-3121,-3119,25,25.5,24.5,24.5,25.5,-3120,-3121,-3120,-3122,-3123,1,1,0.5,0.5,23.5,0,0,0,0,-3123
1/31/2026 02:25,-50000,-49941.8,-2503,-3119,-3119,-3121,-3120,32.5,24.5,24.5,24.5,24.5,23.5,25,25.5,25,25,-3121,-3120,-3118,-3124,-3122,25,26,24.5,25,25.5,-3123,-3124,-3122,-3123,-3119,1,1,0.5,0.5,24,0,0,0,0,-3120
1/31/2026 02:26,-50000,-49942.7,-2507,-3120,-3122,-3124,-3120,32.5,24.5,24.5,25,24.5,23.5,25,26,25,25.5,-3123,-3119,-3121,-3120,-3121,25,26,24.5,25,25.5,-3122,-3120,-3121,-3123,-3119,1,1,0.5,0.5,24.5,0,0,0,0,-3121
1/31/2026 02:26,0,-44864,-2502,-2796,-2800,-2794,-2796,32.5,24.5,24.5,25,24.5,24,25,26,25,25.5,-2799,-2795,-2797,-2797,-2796,25,26,25,25,26,-2792,-2799,-2797,-2790,-2793,1,1,0.5,0.5,24.5,0,0,0,0,-2798
1/31/2026 02:27,0,-34866.5,-2148,-2150,-2146,-2154,-2150,33,25,24.5,25,24.5,24,25.5,26,25,25.5,-2149,-2148,-2141,-2153,-2153,25,26,25.5,25,26.5,-2148,-2152,-2149,-2153,-2146,1,1,0.5,0.5,24.5,0,0,0,0,-2142
1/31/2026 02:27,0,-24826,-1517,-1517,-1511,-1517,-1515,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,-1513,-1518,-1514,-1514,-1514,25,26,25.5,25,26.5,-1522,-1513,-1516,-1518,-1516,1,1,0.5,0.5,24.5,0,0,0,0,-1516
1/31/2026 02:28,0,-14829.2,-894,-892,-889,-890,-890,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,-888,-893,-889,-889,-889,25,26,25.5,25,26.5,-897,-890,-892,-888,-891,1,1,0.5,0.5,24.5,0,0,0,0,-893
1/31/2026 02:28,0,-4819.62,-264,-259,-262,-257,-260,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,-261,-260,-256,-253,-254,25,26,25.5,25,26.5,-261,-258,-255,-255,-258,1,1,0.5,0.5,24.5,0,0,0,0,-257
1/31/2026 02:29,0,-900.895,-6,-8,-4,-6,-4,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,-4,-7,-4,-3,-3,25,26,25.5,25,26.5,-7,-4,-5,-7,-4,1,1,0.5,0.5,24.5,0,0,0,0,-4
1/31/2026 02:29,0,-879.874,-4,-7,-3,-4,-7,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,-3,-5,-3,-5,-5,25,26,25.5,25,26.5,-4,-6,-4,-6,-3,1,1,0.5,0.5,24.5,0,0,0,0,-4
1/31/2026 02:30,0,-875.919,-4,-3,-8,-6,-5,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,-7,-3,-7,-6,-6,25,26,25.5,25,26.5,-5,-5,-7,-4,-7,1,1,0.5,0.5,24.5,0,0,0,0,-5
1/31/2026 02:30,0,-894.983,-5,-6,-2,-4,-6,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,-3,-5,-6,-6,-5,25,26,25.5,25,26.5,-3,-7,-4,-5,-5,1,1,0.5,0.5,24.5,0,0,0,0,-6
1/31/2026 02:31,0,-888.425,-7,-8,-4,-6,-4,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,-5,-7,-3,-3,-3,25,26,25.5,25,26.5,-6,-5,-4,-7,-3,1,1,0.5,0.5,24.5,0,0,0,0,-4
1/31/2026 02:31,0,-887.774,0,0,0,-7,-4,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,-6,-7,-4,-4,-5,25,26,25.5,25,26.5,-7,-3,-5,-4,-4,1,1,0.5,0.5,24.5,0,0,0,0,-4
1/31/2026 02:32,0,-886.859,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,-3,-6,-6,-6,25,26,25.5,25,26.5,-7,-4,-6,-3,-7,1,1,0.5,0.5,24.5,0,0,0,0,-4
1/31/2026 02:32,0,-897.276,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,-3,-3,25,26,25.5,25,26.5,-4,-4,-3,-7,-2,1,1,0.5,0.5,24.5,0,0,0,0,-6
1/31/2026 02:33,0,-902.379,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,-5,-3,-4,-6,-2,1,1,0.5,0.5,24.5,0,0,0,0,-5
1/31/2026 02:33,0,-913.051,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,-4,-4,-2,1,1,0.5,0.5,24.5,0,0,0,0,-4
1/31/2026 02:34,0,-915.798,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,-4
1/31/2026 02:34,0,-926.099,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 02:35,0,-922.948,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 02:35,0,-937.352,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 02:36,0,-900.822,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 02:36,0,-896.004,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 02:37,0,-905.34,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 02:37,0,-900.184,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 02:38,0,-886.054,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 02:38,0,-889.75,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 02:39,0,-894.181,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 02:39,0,-902.604,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 02:40,0,-915.031,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 02:40,0,-916.378,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 02:41,0,-909.512,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 02:41,0,-905.137,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 02:42,0,-897.294,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 02:42,0,-891.55,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 02:43,0,-884.292,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 02:43,0,-883.448,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 02:44,0,-879.528,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 02:44,0,-880.42,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 02:45,0,-959.89,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 02:45,0,-902.311,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 02:46,0,-903.23,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 02:46,0,-901.57,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 02:47,0,-902.84,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 02:47,0,-902.847,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 02:48,0,-897.72,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 02:48,0,-896.909,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 02:49,0,-898.223,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 02:49,0,-896.712,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 02:50,0,-893.599,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 02:50,0,-899.324,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 02:51,0,-893.461,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 02:51,0,-883.198,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 02:52,0,-871.49,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 02:52,0,-813.011,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 02:53,0,-843.771,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 02:53,0,-829.965,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 02:54,0,-822.587,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 02:54,0,-813.42,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 02:55,0,-808.133,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 02:55,0,-801.349,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 02:56,0,-794.534,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
