Time (America/New_York),Tumbleweed 1.P command (from Fleet) (kWinCloud),Tumbleweed 1.P measured (kW),Unit #17 (12A1).kW Measured (kW),Unit #18 (12A2).kW Measured (kW),Unit #19 (12A3).kW Measured (kW),Unit #20 (12A4).kW Measured (kW),Unit #21 (12A5).kW Measured (kW),Unit #17 (12A1).State of Charge (SoC),Unit #18 (12A2).State of Charge (SoC),Unit #19 (12A3).State of Charge (SoC),Unit #20 (12A4).State of Charge (SoC),Unit #21 (12A5).State of Charge (SoC),Unit #22 (12A6).State of Charge (SoC),Unit #23 (12A7).State of Charge (SoC),Unit #24 (12A8).State of Charge (SoC),Unit #25 (12B1).State of Charge (SoC),Unit #26 (12B2).State of Charge (SoC),Unit #22 (12A6).kW Measured (kW),Unit #23 (12A7).kW Measured (kW),Unit #24 (12A8).kW Measured (kW),Unit #25 (12B1).kW Measured (kW),Unit #26 (12B2).kW Measured (kW),Unit #27 (12B3).State of Charge (SoC),Unit #28 (12B4).State of Charge (SoC),Unit #29 (12B5).State of Charge (SoC),Unit #30 (12B6).State of Charge (SoC),Unit #31 (12B7).State of Charge (SoC),Unit #27 (12B3).kW Measured (kW),Unit #28 (12B4).kW Measured (kW),Unit #29 (12B5).kW Measured (kW),Unit #30 (12B6).kW Measured (kW),Unit #31 (12B7).kW Measured (kW),Unit #01 (11A1).State of Charge (SoC),Unit #02 (11A2).State of Charge (SoC),Unit #03 (11A3).State of Charge (SoC),Unit #04 (11A4).State of Charge (SoC),Unit #32 (12B8).State of Charge (SoC),Unit #01 (11A1).kW Measured (kW),Unit #02 (11A2).kW Measured (kW),Unit #03 (11A3).kW Measured (kW),Unit #04 (11A4).kW Measured (kW),Unit #32 (12B8).kW Measured (kW)
1/31/2026 02:56,0,-789.71,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 02:57,0,-788.799,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 02:57,0,-788.318,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 02:58,0,-796.354,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 02:58,0,-788.491,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 02:59,0,-789.073,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 02:59,0,-787.926,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:00,0,-780.614,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:00,0,-558.459,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:01,0,-769.999,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:01,0,-776.208,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:02,0,-772.996,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:02,0,-773.144,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:03,0,-772.776,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:03,0,-765.887,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:04,0,-765.801,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:04,0,-759.709,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:05,0,-756.355,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:05,0,-756.271,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:06,0,-762.052,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:06,0,-757.175,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:07,0,-756.168,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:07,0,-755.272,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:08,0,-754.623,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:08,0,-758.05,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:09,0,-757.907,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:09,0,-757.699,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:10,0,-752.066,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:10,0,-744.545,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:11,0,-746.285,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:11,0,-742.447,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:12,0,-741.788,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:12,0,-743.545,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:13,0,-740.773,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:13,0,-740.891,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:14,0,-740.842,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:14,0,-742.941,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:15,0,-2462.24,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:15,0,-735.944,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:16,0,-759.789,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:16,0,-758.548,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:17,0,-759.028,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:17,0,-755.816,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:18,0,-755.634,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:18,0,-758.29,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:19,0,-750.701,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:19,0,-753.232,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:20,0,-754.519,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:20,0,-755.556,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:21,0,-756.668,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:21,0,-758.191,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:22,0,-756.77,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:22,0,-777.105,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:23,0,-777.289,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:23,0,-774.744,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:24,0,-771.269,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:24,0,-775.001,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:25,0,-777.417,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:25,0,-773.551,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:26,0,-772.544,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:26,0,-772.932,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:27,0,-772.46,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:27,0,-772.85,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:28,0,-773.271,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:28,0,-773.537,0,0,0,0,0,33,25,24.5,25,24.5,24.5,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:29,0,-774.174,0,0,0,0,0,33,25,24.5,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:29,0,-773.806,0,0,0,0,0,33,25,24.5,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:30,0,-782.279,0,0,0,0,0,33,25,24.5,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:30,0,-784.977,0,0,0,0,0,33,25,24.5,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:31,0,-785.738,0,0,0,0,0,33,25,24.5,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:31,0,-787.058,0,0,0,0,0,33,25,24.5,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:32,0,-795.291,0,0,0,0,0,33,25,24.5,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:32,0,-805.527,0,0,0,0,0,33,25,24.5,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:33,0,-800.265,0,0,0,0,0,33,25,24.5,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:33,0,-802.977,0,0,0,0,0,33,25,24.5,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:34,0,-804.5,0,0,0,0,0,33,25,24.5,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:34,0,-768.285,0,0,0,0,0,33,25,24.5,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:35,0,-800.282,0,0,0,0,0,33,25,24.5,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:35,0,-801.466,0,0,0,0,0,33,25,24.5,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:36,0,-801.319,0,0,0,0,0,33,25,24.5,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:36,0,-849.38,0,0,0,0,0,33,25,24.5,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:37,0,-797.35,0,0,0,0,0,33,25,24.5,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:37,0,-814.64,0,0,0,0,0,33,25,24.5,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:38,0,-815.851,0,0,0,0,0,33,25,24,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:38,0,-824.731,0,0,0,0,0,33,25,24,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:39,0,-833.959,0,0,0,0,0,33,25,24,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:39,0,-890.239,0,0,0,0,0,33,25,24,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:40,0,-823.175,0,0,0,0,0,33,25,24,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:40,0,-812.343,0,0,0,0,0,33,25,24,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:41,0,-816.363,0,0,0,0,0,33,25,24,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:41,0,-815.082,0,0,0,0,0,33,25,24,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:42,0,-816.193,0,0,0,0,0,33,25,24,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:42,0,-816.513,0,0,0,0,0,33,25,24,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:43,0,-817.164,0,0,0,0,0,33,25,24,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:43,0,-819.613,0,0,0,0,0,33,25,24,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:44,0,-818.162,0,0,0,0,0,33,25,24,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:44,0,-818.155,0,0,0,0,0,33,25,24,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:45,0,-819.864,0,0,0,0,0,33,25,24,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:45,0,-828.828,0,0,0,0,0,33,25,24,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:46,0,-832.185,0,0,0,0,0,33,25,24,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:46,0,-825.251,0,0,0,0,0,33,25,24,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:47,0,-825.952,0,0,0,0,0,33,25,24,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:47,0,-828.245,0,0,0,0,0,33,25,24,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:48,0,-825.858,0,0,0,0,0,33,25,24,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:48,0,-832.929,0,0,0,0,0,33,25,24,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:49,0,-831.7,0,0,0,0,0,33,25,24,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:49,0,-843.684,0,0,0,0,0,33,25,24,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:50,0,-831.506,0,0,0,0,0,33,25,24,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:50,0,-841.556,0,0,0,0,0,33,25,24,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:51,0,-849.334,0,0,0,0,0,33,25,24,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:51,0,-847.553,0,0,0,0,0,33,25,24,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:52,0,-840.81,0,0,0,0,0,33,25,24,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:52,0,-841.068,0,0,0,0,0,33,25,24,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:53,0,-859.532,0,0,0,0,0,33,25,24,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:53,0,-869.806,0,0,0,0,0,33,25,24,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:54,0,-867.325,0,0,0,0,0,33,25,24,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:54,0,-867.783,0,0,0,0,0,33,25,24,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:55,0,-868.18,0,0,0,0,0,33,25,24,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:55,0,-866.917,0,0,0,0,0,33,25,24,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:56,0,-852.658,0,0,0,0,0,33,25,24,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:56,0,-855.589,0,0,0,0,0,33,25,24,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:57,0,-914.297,0,0,0,0,0,33,25,24,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:57,0,-876.028,0,0,0,0,0,33,25,24,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:58,0,-862.375,0,0,0,0,0,33,25,24,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:58,0,-855.599,0,0,0,0,0,33,25,24,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:59,0,-855.363,0,0,0,0,0,33,25,24,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 03:59,0,-856.206,0,0,0,0,0,33,25,24,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
1/31/2026 04:00,0,-854.948,0,0,0,0,0,33,25,24,25,24.5,25,25.5,26,25.5,25.5,0,0,0,0,0,25,26,25.5,25,26.5,0,0,0,0,0,1,1,0.5,0.5,24.5,0,0,0,0,0
